Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
3:28:30,55710,10.1,6.0,59.2,1.6,51.9,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:28:40,55720,10.1,6.0,59.4,1.7,51.9,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:28:50,55730,10.1,6.0,59.2,1.6,51.8,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:29:00,55740,10.1,6.1,59.2,1.7,51.7,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:29:10,55750,10.1,6.1,59.5,1.6,51.9,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:29:20,55760,10.1,6.1,59.8,1.7,51.9,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:29:30,55770,10.2,6.2,59.7,1.6,51.8,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:29:40,55780,10.2,6.2,59.9,1.7,51.9,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:29:50,55790,10.2,6.2,60.0,1.6,51.8,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:30:00,55800,10.2,6.2,59.8,1.7,51.8,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:30:10,55810,10.2,6.2,59.7,1.6,51.9,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:30:20,55820,10.3,6.2,59.5,1.7,52.0,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:30:30,55830,10.3,6.2,59.3,1.6,52.0,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:30:40,55840,10.4,6.3,59.3,1.7,51.9,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:30:50,55850,10.4,6.3,59.2,1.6,51.8,52.0,51.7,51.7,51.2,46.1,11.1,14.4,0.0
3:31:00,55860,10.4,6.3,59.1,1.8,51.7,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:31:10,55870,10.4,6.3,58.9,1.6,51.7,52.0,51.7,51.7,51.3,46.1,11.1,14.4,0.0
3:31:20,55880,10.4,6.3,58.6,1.8,51.6,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:31:30,55890,10.5,6.3,58.6,1.6,51.6,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:31:40,55900,10.5,6.3,58.1,1.8,51.7,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:31:50,55910,10.5,6.3,57.9,1.6,51.7,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:32:00,55920,10.5,6.3,58.0,1.7,51.6,52.0,51.7,51.7,51.3,46.0,11.1,14.4,0.0
3:32:10,55930,10.5,6.2,57.9,1.6,51.8,52.0,51.7,51.7,51.3,46.0,11.1,14.4,0.0
3:32:20,55940,10.4,6.1,57.3,1.8,51.3,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:32:30,55950,10.3,6.0,57.3,1.6,51.7,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:32:40,55960,10.2,5.9,56.9,1.8,51.6,51.9,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:32:50,55970,10.2,5.9,56.6,1.6,51.8,51.9,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:33:00,55980,10.1,5.8,56.4,1.8,51.8,51.9,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:33:10,55990,10.1,5.8,56.4,1.6,51.9,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:33:20,56000,10.2,5.8,56.3,1.8,51.9,51.9,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:33:30,56010,10.1,5.8,56.0,1.6,51.7,51.9,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:33:40,56020,10.2,5.9,56.0,1.8,51.9,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:33:50,56030,10.2,5.8,56.0,1.6,51.9,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:34:00,56040,10.2,5.8,55.8,1.8,51.9,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:34:10,56050,10.2,5.8,55.8,1.6,51.8,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:34:20,56060,10.2,5.8,55.8,1.8,51.9,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:34:30,56070,10.2,5.8,55.6,1.6,51.5,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:34:40,56080,10.2,5.8,55.5,1.8,51.7,51.9,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:34:50,56090,10.2,5.8,55.5,1.6,51.6,51.9,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:35:00,56100,10.2,5.8,55.4,1.8,51.7,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:35:10,56110,10.1,5.7,55.4,1.6,51.7,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:35:20,56120,10.1,5.7,55.7,1.8,51.7,52.0,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:35:30,56130,10.1,5.7,55.3,1.6,51.8,51.9,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:35:40,56140,10.1,5.7,55.5,1.8,51.7,51.9,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:35:50,56150,10.0,5.7,55.8,1.6,51.9,51.9,51.7,51.7,51.2,46.0,11.1,14.4,0.0
3:36:00,56160,10.1,5.7,55.7,1.8,51.9,52.0,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:36:10,56170,10.2,5.8,55.6,1.6,51.9,52.0,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:36:20,56180,10.2,5.8,55.8,1.8,51.8,52.0,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:36:30,56190,10.2,5.8,56.1,1.6,51.8,52.0,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:36:40,56200,10.1,5.8,55.9,1.8,51.8,52.0,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:36:50,56210,10.3,5.9,56.1,1.6,51.9,52.0,51.7,51.7,51.2,46.0,11.1,14.5,0.0
3:37:00,56220,10.2,5.8,56.1,1.8,51.8,51.9,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:37:10,56230,10.1,5.8,56.5,1.6,51.7,51.9,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:37:20,56240,10.1,5.8,56.3,1.8,51.9,51.9,51.7,51.6,51.2,46.0,11.0,14.4,0.0
3:37:30,56250,10.2,5.9,56.6,1.6,51.8,51.9,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:37:40,56260,10.2,5.9,56.6,1.8,51.9,51.9,51.7,51.6,51.2,46.0,11.0,14.4,0.0
3:37:50,56270,10.1,5.9,56.9,1.6,51.7,51.9,51.7,51.7,51.2,46.0,11.0,14.4,0.0
3:38:00,56280,10.2,5.9,56.8,1.7,51.7,51.9,51.7,51.6,51.2,46.0,11.1,14.4,0.0
3:38:10,56290,10.1,5.8,57.0,1.6,51.8,51.9,51.7,51.6,51.2,46.0,11.1,14.5,0.0
3:38:20,56300,10.0,5.8,57.0,1.7,51.6,51.9,51.7,51.6,51.2,46.0,11.0,14.4,0.0
3:38:30,56310,10.0,5.7,57.0,1.6,51.7,51.9,51.7,51.6,51.2,46.0,11.0,14.4,0.0
3:38:40,56320,10.0,5.8,57.3,1.7,51.7,52.0,51.7,51.6,51.2,46.0,11.1,14.5,0.0
3:38:50,56330,10.0,5.8,57.3,1.6,51.7,51.9,51.7,51.6,51.2,46.0,11.0,14.4,0.0
3:39:00,56340,10.1,5.9,57.7,1.8,51.7,51.9,51.7,51.6,51.2,46.0,11.0,14.4,0.0
3:39:10,56350,10.1,5.9,57.7,1.6,51.8,51.9,51.7,51.6,51.2,46.0,11.0,14.4,0.0
3:39:20,56360,10.1,5.9,57.9,1.8,51.6,51.9,51.7,51.6,51.2,46.0,11.0,14.4,0.0
3:39:30,56370,10.1,5.9,57.9,1.6,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.4,0.0
3:39:40,56380,10.1,5.9,57.9,1.7,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.4,0.0
3:39:50,56390,10.1,5.9,58.3,1.6,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.4,0.0
3:40:00,56400,10.0,5.9,58.1,1.7,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:40:10,56410,10.1,5.9,58.3,1.7,51.9,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:40:20,56420,10.1,6.0,58.6,1.7,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:40:30,56430,10.2,6.0,58.4,1.7,51.9,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:40:40,56440,10.2,6.1,58.7,1.6,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:40:50,56450,10.1,6.0,58.5,1.7,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:41:00,56460,10.0,5.9,58.8,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:41:10,56470,10.0,5.9,58.5,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:41:20,56480,10.0,5.9,58.7,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:41:30,56490,10.0,6.0,59.0,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:41:40,56500,10.1,6.0,59.0,1.6,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:41:50,56510,10.0,6.0,59.0,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:42:00,56520,10.1,6.0,58.8,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:42:10,56530,10.1,6.0,59.2,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:42:20,56540,10.0,6.0,59.1,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:42:30,56550,10.1,6.0,58.9,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:42:40,56560,10.1,6.0,58.8,1.6,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:42:50,56570,10.1,6.0,59.0,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:43:00,56580,10.1,6.0,59.0,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:43:10,56590,10.1,6.0,58.9,1.8,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:43:20,56600,10.1,6.0,59.2,1.6,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:43:30,56610,10.1,6.0,58.9,1.8,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:43:40,56620,10.2,6.1,59.0,1.6,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:43:50,56630,10.1,6.0,58.9,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:44:00,56640,10.1,6.0,58.7,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:44:10,56650,10.0,6.0,58.9,1.8,51.7,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:44:20,56660,10.0,5.9,58.9,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:44:30,56670,10.1,6.0,58.9,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:44:40,56680,10.0,5.9,59.0,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:44:50,56690,10.0,6.0,59.1,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:45:00,56700,10.0,5.9,58.7,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:45:10,56710,10.0,6.0,59.0,1.8,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:45:20,56720,10.1,6.0,59.0,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:45:30,56730,10.0,5.9,58.8,1.8,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:45:40,56740,10.0,6.0,59.0,1.6,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:45:50,56750,10.0,6.0,59.0,1.7,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:46:00,56760,10.0,6.0,58.8,1.6,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:46:10,56770,10.0,5.9,58.8,1.7,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:46:20,56780,10.0,5.9,59.0,1.6,51.6,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:46:30,56790,10.0,5.9,59.1,1.7,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:46:40,56800,10.0,6.0,59.2,1.6,51.8,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:46:50,56810,10.0,6.0,59.2,1.7,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:47:00,56820,10.1,6.0,59.0,1.6,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:47:10,56830,10.1,6.0,59.1,1.7,51.7,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:47:20,56840,10.1,6.1,59.3,1.6,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:47:30,56850,10.1,6.0,59.1,1.8,51.8,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:47:40,56860,10.1,6.0,59.0,1.6,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:47:50,56870,10.1,6.0,59.1,1.8,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:48:00,56880,10.0,5.9,58.8,1.6,51.7,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:48:10,56890,10.1,6.0,58.8,1.8,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:48:20,56900,10.0,5.9,58.8,1.6,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:48:30,56910,10.0,5.9,59.0,1.7,51.7,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:48:40,56920,10.0,5.9,58.8,1.6,51.7,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:48:50,56930,10.0,5.9,58.8,1.7,51.6,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:49:00,56940,10.0,5.9,58.9,1.6,51.8,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:49:10,56950,10.0,5.9,58.8,1.7,51.8,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:49:20,56960,10.0,5.9,58.9,1.6,51.8,51.9,51.7,51.6,51.2,45.9,11.0,14.5,0.0
3:49:30,56970,10.0,6.0,59.2,1.8,51.7,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:49:40,56980,9.9,5.9,58.9,1.6,51.7,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:49:50,56990,9.9,5.8,59.1,1.8,51.8,51.9,51.7,51.6,51.2,45.8,11.0,14.5,0.0
3:50:00,57000,9.9,5.9,58.9,1.6,51.8,51.9,51.7,51.6,51.2,45.8,11.0,14.5,0.0
3:50:10,57010,9.9,5.9,59.3,1.8,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:50:20,57020,10.0,6.0,59.6,1.6,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:50:30,57030,10.0,6.0,59.8,1.8,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:50:40,57040,10.0,6.1,60.0,1.6,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:50:50,57050,10.1,6.1,60.1,1.8,51.8,51.9,51.6,51.6,51.2,45.8,10.9,14.5,0.0
3:51:00,57060,10.2,6.2,60.6,1.6,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:51:10,57070,10.2,6.3,60.5,1.8,51.6,51.9,51.6,51.6,51.2,45.9,11.0,14.5,0.0
3:51:20,57080,10.3,6.3,60.6,1.6,51.7,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:51:30,57090,10.2,6.3,60.7,1.8,51.8,51.9,51.6,51.6,51.1,45.8,11.0,14.5,0.0
3:51:40,57100,10.3,6.3,60.5,1.6,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:51:50,57110,10.3,6.3,60.5,1.8,51.8,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:52:00,57120,10.3,6.4,60.6,1.6,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:52:10,57130,10.3,6.3,60.2,1.7,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:52:20,57140,10.3,6.3,59.9,1.6,51.7,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:52:30,57150,10.3,6.2,59.6,1.7,51.8,51.9,51.6,51.6,51.2,45.8,10.9,14.5,0.0
3:52:40,57160,10.3,6.2,59.1,1.6,51.7,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:52:50,57170,10.3,6.2,59.1,1.7,51.7,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:53:00,57180,10.3,6.2,59.0,1.6,51.8,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:53:10,57190,10.3,6.1,58.4,1.7,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:53:20,57200,10.3,6.1,58.4,1.7,51.7,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:53:30,57210,10.3,6.1,58.1,1.7,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:53:40,57220,10.3,6.1,57.8,1.7,51.8,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:53:50,57230,10.3,6.0,57.6,1.6,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:54:00,57240,10.2,6.0,57.3,1.7,51.7,51.9,51.6,51.6,51.1,45.8,11.0,14.5,0.0
3:54:10,57250,10.2,6.0,57.3,1.6,51.7,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:54:20,57260,10.1,5.9,57.0,1.8,51.8,51.9,51.6,51.6,51.1,45.8,11.0,14.5,0.0
3:54:30,57270,10.2,5.9,56.4,1.6,51.8,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:54:40,57280,10.2,5.9,56.6,1.7,51.7,51.9,51.6,51.6,51.1,45.8,11.0,14.5,0.0
3:54:50,57290,10.2,5.9,56.3,1.6,51.8,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:55:00,57300,10.2,5.8,56.1,1.7,51.7,51.9,51.6,51.6,51.1,45.8,11.0,14.5,0.0
3:55:10,57310,10.2,5.8,56.1,1.6,51.6,51.9,51.6,51.6,51.2,45.8,11.0,14.5,0.0
3:55:20,57320,10.1,5.7,55.6,1.7,51.6,51.9,51.6,51.6,51.2,45.8,10.9,14.5,0.0
3:55:30,57330,10.0,5.7,55.6,1.6,51.7,51.9,51.6,51.6,51.1,45.8,11.0,14.5,0.0
3:55:40,57340,10.1,5.7,55.4,1.7,51.4,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:55:50,57350,10.1,5.7,55.1,1.6,51.6,51.9,51.6,51.6,51.1,45.8,11.0,14.5,0.0
3:56:00,57360,10.1,5.7,55.3,1.7,51.6,51.8,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:56:10,57370,10.2,5.7,55.0,1.6,51.5,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:56:20,57380,10.2,5.7,55.0,1.7,51.7,51.9,51.6,51.6,51.1,45.8,11.0,14.5,0.0
3:56:30,57390,10.1,5.6,54.7,1.6,51.7,51.9,51.6,51.6,51.2,45.8,10.9,14.5,0.0
3:56:40,57400,10.1,5.6,54.5,1.7,51.7,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:56:50,57410,10.0,5.5,54.4,1.6,51.7,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:57:00,57420,10.0,5.5,54.5,1.7,51.7,51.9,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:57:10,57430,10.0,5.5,54.6,1.6,51.8,51.8,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:57:20,57440,10.0,5.5,54.4,1.7,51.7,51.8,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:57:30,57450,10.0,5.5,54.5,1.6,51.7,51.8,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:57:40,57460,10.0,5.6,54.5,1.8,51.7,51.8,51.6,51.6,51.1,45.8,10.9,14.5,0.0
3:57:50,57470,10.0,5.6,54.7,1.6,51.7,51.8,51.6,51.6,51.1,45.7,10.9,14.5,0.1
3:58:00,57480,10.0,5.5,54.5,1.8,51.7,51.8,51.6,51.6,51.1,45.8,10.8,14.5,1.0
3:58:10,57490,9.9,5.5,54.7,1.6,51.8,51.9,51.6,51.6,51.1,45.8,11.0,14.5,1.0
3:58:20,57500,9.9,5.4,54.6,1.8,51.7,51.9,51.6,51.6,51.1,45.8,11.1,14.5,1.0
3:58:30,57510,9.9,5.4,54.8,1.6,51.6,51.9,51.6,51.6,51.1,45.8,11.1,14.5,1.0
3:58:40,57520,9.9,5.5,55.1,1.8,51.6,51.9,51.6,51.6,51.1,45.8,10.8,14.5,1.0
3:58:50,57530,10.0,5.6,55.3,1.6,51.6,51.9,51.6,51.6,51.1,45.8,10.0,14.5,1.0
3:59:00,57540,10.0,5.6,55.4,1.8,51.6,51.9,51.6,51.6,51.1,45.7,9.4,14.5,1.0
3:59:10,57550,10.1,5.7,55.5,1.6,51.6,51.8,51.6,51.6,51.1,45.7,9.4,14.5,1.0
3:59:20,57560,10.1,5.7,55.6,1.8,51.6,51.9,51.6,51.6,51.1,45.7,10.2,14.5,1.0
3:59:30,57570,10.1,5.7,55.7,1.6,51.7,51.9,51.6,51.6,51.1,45.7,10.7,14.5,1.0
3:59:40,57580,10.1,5.7,55.8,1.8,51.6,51.9,51.6,51.6,51.1,45.7,10.6,14.5,1.0
3:59:50,57590,10.1,5.7,56.1,1.6,51.7,51.9,51.6,51.6,51.1,45.7,10.6,14.5,1.0
4:00:00,57600,10.0,5.6,56.1,1.8,51.7,51.9,51.6,51.6,51.1,45.7,10.6,14.5,1.0
4:00:10,57610,10.0,5.7,56.2,1.6,51.7,51.9,51.6,51.6,51.1,45.7,10.6,14.8,1.0
4:00:20,57620,10.0,5.7,56.4,1.8,51.6,51.9,51.6,51.6,51.1,45.3,10.6,46.2,1.0
4:00:30,57630,10.0,5.7,56.4,1.6,51.8,51.9,51.6,51.6,51.1,44.6,10.5,50.8,1.0
4:00:40,57640,10.0,5.7,56.7,1.8,51.7,51.9,51.6,51.6,51.1,44.1,10.6,51.2,1.0
4:00:50,57650,10.0,5.7,56.8,1.6,51.7,51.9,51.6,51.6,51.0,43.3,10.6,51.3,1.0
4:01:00,57660,10.1,5.8,57.0,1.7,51.7,51.9,51.6,51.5,51.1,42.5,10.6,51.4,1.0
4:01:10,57670,10.2,6.0,57.4,1.6,51.7,51.9,51.6,51.5,51.2,41.9,10.6,51.4,1.0
4:01:20,57680,10.1,5.9,57.5,1.8,51.8,51.9,51.6,51.5,51.0,41.5,10.6,51.4,1.0
4:01:30,57690,10.1,5.9,57.8,1.6,51.8,51.9,51.6,51.5,51.1,40.7,10.6,51.4,1.0
4:01:40,57700,10.1,5.9,57.9,1.8,51.8,51.9,51.6,51.5,51.1,40.0,10.6,51.4,1.0
4:01:50,57710,10.0,5.8,58.1,1.6,51.7,51.9,51.6,51.5,50.9,40.0,10.6,51.4,1.0
4:02:00,57720,10.0,5.9,58.3,1.8,51.7,51.9,51.6,51.5,50.7,40.1,10.7,51.4,0.9
4:02:10,57730,10.0,5.9,58.7,1.6,51.6,51.9,51.6,51.5,50.8,39.6,10.6,51.4,0.0
4:02:20,57740,10.1,6.0,58.8,1.8,51.7,51.9,51.5,51.4,50.7,40.6,10.6,51.4,0.0
4:02:30,57750,10.1,6.1,59.2,1.6,51.7,51.9,51.6,51.4,50.7,40.5,10.6,51.4,0.0
4:02:40,57760,10.0,6.0,59.2,1.8,51.7,51.9,51.6,51.4,50.8,40.2,10.6,51.3,0.0
4:02:50,57770,10.0,5.9,59.1,1.6,51.7,51.9,51.5,51.4,50.8,40.0,10.6,51.2,0.0
4:03:00,57780,10.0,6.0,59.5,1.8,51.8,51.8,51.5,51.4,50.8,39.9,10.6,51.1,0.0
4:03:10,57790,10.1,6.0,59.5,1.6,51.6,51.9,51.6,51.5,50.8,39.8,10.6,51.0,0.0
4:03:20,57800,10.1,6.1,59.5,1.8,51.7,51.9,51.5,51.5,50.5,39.9,10.6,50.9,0.0
4:03:30,57810,10.1,6.1,59.7,1.6,51.5,51.8,51.5,51.5,50.6,39.9,10.6,50.7,0.0
4:03:40,57820,10.1,6.1,59.5,1.8,51.3,51.8,51.5,51.4,50.8,39.9,10.7,50.5,0.0
4:03:50,57830,10.1,6.1,59.7,1.6,51.5,51.8,51.5,51.4,50.8,39.8,10.6,50.4,0.0
4:04:00,57840,10.1,6.1,59.5,1.8,51.5,51.8,51.5,51.4,50.9,40.0,10.6,50.2,0.0
4:04:10,57850,10.2,6.2,59.7,1.6,51.6,51.8,51.5,51.4,50.6,40.0,10.6,50.0,0.0
4:04:20,57860,10.2,6.1,59.6,1.8,51.7,51.8,51.5,51.4,50.6,40.0,10.7,49.9,0.0
4:04:30,57870,10.1,6.1,59.7,1.6,51.7,51.8,51.5,51.4,50.6,40.1,10.6,49.8,0.0
4:04:40,57880,10.1,6.0,59.4,1.8,51.5,51.8,51.5,51.4,50.6,40.0,10.6,49.6,0.0
4:04:50,57890,10.0,6.0,59.3,1.6,51.8,51.8,51.5,51.4,50.8,40.0,10.6,49.4,0.0
4:05:00,57900,10.1,6.0,59.5,1.8,51.4,51.8,51.5,51.4,50.8,40.0,10.6,49.3,0.0
4:05:10,57910,10.1,6.1,59.5,1.6,51.5,51.9,51.6,51.4,50.7,40.0,10.6,49.1,0.0
4:05:20,57920,10.1,6.1,59.4,1.8,51.6,51.8,51.5,51.4,50.6,40.0,10.6,49.0,0.0
4:05:30,57930,10.1,6.1,59.8,1.6,51.5,51.9,51.6,51.4,50.7,40.1,10.6,48.8,0.0
4:05:40,57940,10.1,6.1,59.5,1.8,51.6,51.8,51.5,51.4,50.7,40.0,10.6,48.7,0.0
4:05:50,57950,10.1,6.1,59.5,1.6,51.5,51.8,51.5,51.4,50.6,39.9,10.6,48.5,0.0
4:06:00,57960,10.1,6.0,59.2,1.7,51.7,51.8,51.5,51.4,50.6,39.9,10.6,48.4,0.0
4:06:10,57970,10.0,6.0,59.2,1.6,51.7,51.8,51.5,51.4,50.7,39.9,10.6,48.2,0.0
4:06:20,57980,10.1,6.0,59.1,1.7,51.5,51.8,51.5,51.4,50.7,40.0,10.6,48.1,0.0
4:06:30,57990,10.1,6.0,59.2,1.6,51.7,51.8,51.5,51.4,50.8,40.0,10.6,47.9,0.0
4:06:40,58000,10.1,6.1,59.2,1.7,51.6,51.8,51.5,51.4,50.8,39.9,10.6,47.8,0.0
4:06:50,58010,10.2,6.1,59.2,1.6,51.5,51.8,51.5,51.4,50.8,39.9,10.6,47.6,0.0
4:07:00,58020,10.2,6.1,58.7,1.7,51.8,51.8,51.5,51.4,50.7,39.9,10.7,47.5,0.0
4:07:10,58030,10.2,6.1,58.9,1.7,51.8,51.8,51.5,51.4,50.6,40.0,10.6,47.4,0.0
4:07:20,58040,10.2,6.1,58.8,1.6,51.7,51.8,51.5,51.4,50.6,40.0,10.6,47.2,0.0
4:07:30,58050,10.2,6.0,58.5,1.7,51.6,51.8,51.5,51.4,50.6,40.0,10.7,47.1,0.0
4:07:40,58060,10.1,6.0,58.6,1.6,51.5,51.8,51.5,51.4,50.7,40.0,10.6,46.9,0.0
4:07:50,58070,10.2,6.0,58.2,1.7,51.6,51.8,51.5,51.4,50.7,40.0,10.6,46.8,0.0
4:08:00,58080,10.2,6.0,58.2,1.6,51.6,51.8,51.5,51.4,50.7,39.9,10.6,46.7,0.0
4:08:10,58090,10.1,6.0,58.1,1.8,51.5,51.8,51.5,51.4,50.7,40.0,10.6,46.5,0.0
4:08:20,58100,10.2,6.0,58.1,1.6,51.7,51.8,51.5,51.4,50.7,39.9,10.6,46.4,0.0
4:08:30,58110,10.2,6.0,57.8,1.8,51.7,51.8,51.5,51.4,50.6,39.9,10.6,46.3,0.0
4:08:40,58120,10.2,6.0,57.8,1.6,51.6,51.8,51.5,51.4,50.6,39.9,10.6,46.1,0.0
4:08:50,58130,10.2,6.0,57.8,1.8,51.4,51.8,51.5,51.4,50.6,39.9,10.6,46.0,0.0
4:09:00,58140,10.3,6.1,58.0,1.6,51.5,51.8,51.5,51.4,50.6,40.0,10.6,45.9,0.0
4:09:10,58150,10.3,6.1,57.8,1.8,51.5,51.8,51.5,51.4,50.6,40.0,10.6,45.7,0.0
4:09:20,58160,10.3,6.1,58.0,1.6,51.4,51.8,51.5,51.4,50.6,40.0,10.6,45.6,0.0
4:09:30,58170,10.3,6.1,58.0,1.8,51.7,51.8,51.5,51.4,50.6,40.0,10.6,45.5,0.0
4:09:40,58180,10.3,6.1,57.8,1.6,51.6,51.8,51.5,51.4,50.7,39.9,10.6,45.3,0.0
4:09:50,58190,10.2,6.0,57.8,1.8,51.5,51.8,51.5,51.4,50.7,39.9,10.7,45.2,0.0
4:10:00,58200,10.2,6.0,57.9,1.6,51.6,51.8,51.5,51.4,50.7,39.9,10.6,45.1,0.0
4:10:10,58210,10.2,6.0,57.9,1.8,51.6,51.8,51.5,51.4,50.7,40.0,10.6,45.0,0.0
4:10:20,58220,10.1,5.9,57.7,1.6,51.6,51.8,51.5,51.4,50.7,40.0,10.6,44.9,0.0
4:10:30,58230,10.1,6.0,58.0,1.8,51.7,51.8,51.5,51.4,50.7,40.0,10.6,44.7,0.0
4:10:40,58240,10.1,6.0,58.0,1.6,51.6,51.8,51.5,51.4,50.7,40.0,10.6,44.6,0.0
4:10:50,58250,10.1,6.0,58.0,1.8,51.7,51.8,51.5,51.4,50.6,40.0,10.6,44.5,0.0
4:11:00,58260,10.2,6.0,58.1,1.6,51.6,51.8,51.5,51.4,50.6,40.0,10.6,44.4,0.0
4:11:10,58270,10.1,6.0,58.2,1.8,51.5,51.8,51.5,51.4,50.6,40.0,10.6,44.3,0.0
4:11:20,58280,10.1,5.9,58.1,1.6,51.7,51.8,51.5,51.4,50.6,39.9,10.6,44.1,0.0
4:11:30,58290,10.1,5.9,57.9,1.8,51.6,51.8,51.5,51.4,50.6,39.9,10.6,44.0,0.0
4:11:40,58300,10.1,5.9,58.4,1.6,51.7,51.8,51.5,51.4,50.6,40.0,10.6,43.9,0.0
4:11:50,58310,10.1,5.9,58.3,1.8,51.6,51.8,51.5,51.4,50.6,40.0,10.6,43.7,0.0
4:12:00,58320,10.0,5.9,58.5,1.6,51.6,51.8,51.5,51.4,50.6,40.0,10.6,43.6,0.0
4:12:10,58330,10.0,5.9,58.6,1.8,51.7,51.8,51.5,51.4,50.6,40.0,10.6,43.5,0.0
4:12:20,58340,10.1,5.9,58.4,1.6,51.6,51.8,51.5,51.4,50.6,40.0,10.6,43.4,0.0
4:12:30,58350,10.0,5.9,58.4,1.8,51.7,51.8,51.5,51.4,50.6,40.0,10.6,43.3,0.0
4:12:40,58360,10.1,6.0,58.4,1.6,51.7,51.8,51.5,51.4,50.6,40.0,10.6,43.2,0.0
4:12:50,58370,10.0,6.0,58.8,1.7,51.7,51.8,51.5,51.4,50.6,40.0,10.6,43.1,0.1
4:13:00,58380,10.0,5.9,58.5,1.6,51.7,51.8,51.5,51.4,50.6,40.0,10.7,42.9,1.0
4:13:10,58390,10.0,5.9,58.7,1.8,51.7,51.8,51.5,51.4,50.6,40.0,10.8,42.8,1.0
4:13:20,58400,10.0,5.9,58.8,1.6,51.6,51.8,51.5,51.4,50.6,40.0,10.7,42.7,1.0
4:13:30,58410,10.0,5.9,58.9,1.8,51.6,51.8,51.5,51.4,50.6,40.0,10.1,42.6,1.0
4:13:40,58420,10.0,6.0,59.0,1.6,51.6,51.8,51.5,51.4,50.6,40.0,9.4,42.5,1.0
4:13:50,58430,10.1,6.0,59.2,1.8,51.6,51.8,51.5,51.4,50.6,40.0,9.3,42.4,1.0
4:14:00,58440,10.1,6.0,59.2,1.6,51.6,51.8,51.5,51.4,50.6,40.0,10.0,42.3,1.0
4:14:10,58450,10.0,6.0,59.7,1.8,51.7,51.8,51.5,51.4,50.6,40.0,10.3,42.2,1.0
4:14:20,58460,10.0,6.0,59.7,1.6,51.8,51.8,51.5,51.4,50.6,40.0,10.4,42.0,1.0
4:14:30,58470,10.0,6.0,60.0,1.8,51.8,51.8,51.5,51.4,50.6,40.0,10.5,41.9,1.0
4:14:40,58480,10.0,6.0,59.8,1.6,51.6,51.8,51.5,51.4,50.6,40.0,10.5,41.8,1.0
4:14:50,58490,10.0,6.0,59.7,1.8,51.7,51.8,51.5,51.4,50.6,40.0,10.5,41.7,1.0
4:15:00,58500,10.0,6.0,59.9,1.6,51.6,51.8,51.5,51.4,50.6,40.0,10.5,41.6,1.0
4:15:10,58510,9.9,5.9,59.8,1.7,51.7,51.8,51.5,51.4,50.6,40.0,10.5,41.6,1.0
4:15:20,58520,9.9,5.9,59.7,1.6,51.6,51.8,51.5,51.4,50.6,39.9,10.5,49.9,1.0
4:15:30,58530,10.0,5.9,59.6,1.7,51.7,51.8,51.5,51.3,50.5,39.4,10.6,51.2,1.0
4:15:40,58540,10.0,6.0,59.5,1.6,51.7,51.8,51.5,51.4,50.4,38.6,10.6,51.3,1.0
4:15:50,58550,10.0,6.0,59.4,1.7,51.5,51.8,51.5,51.4,50.3,38.9,10.6,51.4,1.0
4:16:00,58560,10.0,6.0,59.3,1.6,51.5,51.8,51.5,51.3,50.6,37.9,10.6,51.4,1.0
4:16:10,58570,10.0,6.0,59.2,1.7,51.7,51.8,51.5,51.3,50.1,37.7,10.5,51.4,1.0
4:16:20,58580,10.1,6.0,58.8,1.6,51.6,51.8,51.5,51.3,50.0,36.9,10.6,51.4,1.0
4:16:30,58590,10.1,6.1,59.0,1.7,51.6,51.8,51.5,51.3,49.9,36.6,10.6,51.4,1.0
4:16:40,58600,10.2,6.0,58.3,1.6,51.5,51.8,51.5,51.3,49.7,37.0,10.6,51.4,1.0
4:16:50,58610,10.3,6.1,58.4,1.7,51.5,51.8,51.5,51.2,49.6,36.3,10.6,51.4,1.0
4:17:00,58620,10.4,6.2,58.1,1.5,51.7,51.8,51.5,51.2,49.4,36.1,10.5,51.4,1.0
4:17:10,58630,10.4,6.2,58.0,1.7,51.6,51.8,51.5,51.2,49.7,36.1,10.6,51.4,0.0
4:17:20,58640,10.4,6.2,57.7,1.6,51.4,51.8,51.4,51.2,49.3,36.7,10.5,51.3,0.0
4:17:30,58650,10.5,6.2,57.3,1.7,51.4,51.8,51.5,51.2,49.5,36.6,10.5,51.3,0.0
4:17:40,58660,10.5,6.2,57.0,1.6,51.5,51.8,51.5,51.2,49.3,36.5,10.5,51.3,0.0
4:17:50,58670,10.5,6.2,56.7,1.7,51.4,51.8,51.5,51.2,49.3,36.3,10.6,51.2,0.0
4:18:00,58680,10.5,6.2,56.6,1.6,51.6,51.8,51.5,51.2,49.5,36.2,10.6,51.1,0.0
4:18:10,58690,10.5,6.2,56.8,1.7,51.6,51.8,51.4,51.2,49.2,36.1,10.5,50.9,0.0
4:18:20,58700,10.5,6.1,56.5,1.6,51.7,51.8,51.4,51.2,49.6,36.2,10.6,50.8,0.0
4:18:30,58710,10.5,6.1,56.6,1.7,51.7,51.8,51.4,51.2,49.8,36.2,10.6,50.7,0.0
4:18:40,58720,10.5,6.1,56.2,1.6,51.8,51.8,51.4,51.2,49.9,36.3,10.6,50.6,0.0
4:18:50,58730,10.5,6.1,56.1,1.7,51.7,51.8,51.4,51.2,49.5,36.2,10.6,50.4,0.0
4:19:00,58740,10.5,6.1,55.9,1.6,51.4,51.8,51.4,51.2,49.3,36.2,10.6,50.2,0.0
4:19:10,58750,10.5,6.1,56.0,1.8,51.6,51.8,51.4,51.2,48.9,36.2,10.6,50.1,0.0
4:19:20,58760,10.5,6.1,56.1,1.6,51.6,51.8,51.4,51.2,49.6,36.2,10.6,49.9,0.0
4:19:30,58770,10.5,6.0,55.6,1.8,51.5,51.8,51.4,51.2,49.3,36.2,10.6,49.8,0.0
4:19:40,58780,10.4,6.0,55.5,1.6,51.6,51.8,51.4,51.2,49.5,36.2,10.6,49.6,0.0
4:19:50,58790,10.4,6.0,55.8,1.8,51.7,51.8,51.4,51.2,49.3,36.3,10.6,49.5,0.0
4:20:00,58800,10.5,6.1,55.9,1.6,51.7,51.8,51.4,51.2,49.7,36.3,10.6,49.3,0.0
4:20:10,58810,10.5,6.1,55.9,1.8,51.7,51.8,51.4,51.2,49.9,36.2,10.6,49.2,0.0
4:20:20,58820,10.5,6.1,55.6,1.6,51.7,51.8,51.4,51.2,49.3,36.2,10.6,49.0,0.0
4:20:30,58830,10.5,6.0,55.6,1.7,51.7,51.8,51.4,51.2,49.3,36.2,10.6,48.9,0.0
4:20:40,58840,10.4,6.0,55.7,1.6,51.7,51.8,51.4,51.2,49.4,36.3,10.6,48.8,0.0
4:20:50,58850,10.5,6.0,55.6,1.8,51.7,51.8,51.4,51.2,49.5,36.3,10.6,48.6,0.0
4:21:00,58860,10.4,6.0,55.9,1.6,51.7,51.8,51.4,51.2,49.2,36.3,10.6,48.5,0.0
4:21:10,58870,10.4,5.9,55.6,1.8,51.8,51.8,51.4,51.2,49.0,36.3,10.6,48.4,0.0
4:21:20,58880,10.4,6.0,55.7,1.6,51.8,51.8,51.4,51.2,49.1,36.2,10.6,48.2,0.0
4:21:30,58890,10.4,6.0,55.8,1.8,51.7,51.7,51.4,51.2,49.3,36.2,10.6,48.1,0.0
4:21:40,58900,10.4,6.0,56.0,1.6,51.7,51.8,51.4,51.2,49.5,36.3,10.6,47.9,0.0
4:21:50,58910,10.4,6.0,56.1,1.8,51.4,51.8,51.4,51.2,49.6,36.2,10.6,47.8,0.0
4:22:00,58920,10.4,6.0,56.0,1.6,51.6,51.8,51.4,51.2,49.4,36.3,10.6,47.7,0.0
4:22:10,58930,10.4,6.0,56.3,1.8,51.5,51.8,51.4,51.2,49.3,36.3,10.6,47.5,0.0
4:22:20,58940,10.3,6.0,56.4,1.6,51.5,51.8,51.4,51.2,49.2,36.3,10.6,47.4,0.0
4:22:30,58950,10.3,6.0,56.4,1.7,51.6,51.7,51.4,51.2,49.1,36.2,10.6,47.2,0.0
4:22:40,58960,10.3,6.0,56.5,1.6,51.7,51.8,51.4,51.2,49.2,36.2,10.6,47.1,0.0
4:22:50,58970,10.3,6.0,56.7,1.8,51.7,51.7,51.4,51.2,49.4,36.2,10.6,47.0,0.0
4:23:00,58980,10.3,6.0,56.9,1.6,51.7,51.7,51.4,51.2,49.3,36.2,10.6,46.8,0.0
4:23:10,58990,10.3,6.0,57.0,1.8,51.7,51.7,51.4,51.2,49.4,36.3,10.6,46.7,0.0
4:23:20,59000,10.3,6.0,57.0,1.6,51.6,51.7,51.4,51.2,49.5,36.3,10.6,46.6,0.0
4:23:30,59010,10.3,6.0,57.4,1.8,51.6,51.7,51.4,51.2,49.3,36.3,10.6,46.5,0.0
4:23:40,59020,10.3,6.1,57.4,1.6,51.4,51.8,51.4,51.2,49.1,36.3,10.6,46.3,0.0
4:23:50,59030,10.4,6.1,57.5,1.8,51.6,51.7,51.4,51.2,49.1,36.2,10.6,46.2,0.0
4:24:00,59040,10.3,6.1,57.5,1.6,51.7,51.7,51.4,51.2,49.0,36.2,10.6,46.1,0.0
4:24:10,59050,10.2,6.0,57.9,1.8,51.6,51.7,51.4,51.2,49.1,36.2,10.6,46.0,0.0
4:24:20,59060,10.2,6.0,57.9,1.6,51.6,51.7,51.4,51.2,49.1,36.3,10.6,45.9,0.0
4:24:30,59070,10.2,6.0,58.0,1.7,51.6,51.7,51.4,51.2,49.2,36.3,10.6,45.7,0.0
4:24:40,59080,10.2,6.1,58.0,1.6,51.7,51.7,51.4,51.2,49.3,36.3,10.6,45.6,0.0
4:24:50,59090,10.2,6.0,57.8,1.7,51.7,51.7,51.4,51.2,49.3,36.3,10.6,45.5,0.0
4:25:00,59100,10.2,6.0,58.2,1.6,51.7,51.7,51.4,51.2,49.2,36.2,10.6,45.4,0.0
4:25:10,59110,10.2,6.1,58.5,1.7,51.6,51.7,51.4,51.2,49.1,36.2,10.6,45.3,0.0
4:25:20,59120,10.2,6.1,58.5,1.6,51.6,51.7,51.4,51.2,49.1,36.2,10.6,45.2,0.0
4:25:30,59130,10.2,6.1,58.9,1.7,51.6,51.7,51.4,51.2,49.2,36.2,10.6,45.0,0.0
4:25:40,59140,10.3,6.1,58.7,1.6,51.7,51.7,51.4,51.2,48.9,36.3,10.6,44.9,0.0
4:25:50,59150,10.3,6.2,58.8,1.7,51.7,51.7,51.4,51.2,49.1,36.3,10.6,44.8,0.0
4:26:00,59160,10.3,6.2,59.0,1.6,51.6,51.7,51.4,51.2,49.1,36.3,10.6,44.7,0.0
4:26:10,59170,10.2,6.1,59.0,1.7,51.6,51.7,51.4,51.2,49.1,36.3,10.6,44.6,0.0
4:26:20,59180,10.2,6.1,58.8,1.6,51.7,51.7,51.4,51.2,49.1,36.3,10.6,44.5,0.0
4:26:30,59190,10.1,6.1,59.1,1.7,51.7,51.7,51.4,51.2,49.2,36.3,10.6,44.4,0.0
4:26:40,59200,10.1,6.1,59.3,1.5,51.7,51.7,51.4,51.2,49.1,36.2,10.6,44.3,0.0
4:26:50,59210,10.1,6.0,59.0,1.7,51.7,51.7,51.4,51.2,49.1,36.2,10.6,44.1,0.0
4:27:00,59220,10.1,6.1,59.2,1.6,51.6,51.7,51.4,51.1,49.1,36.2,10.6,44.0,0.0
4:27:10,59230,10.1,6.1,59.3,1.7,51.7,51.7,51.4,51.1,49.0,36.2,10.6,43.9,0.0
4:27:20,59240,10.1,6.0,59.4,1.6,51.7,51.7,51.4,51.1,49.1,36.2,10.6,43.8,0.0
4:27:30,59250,10.1,6.0,59.3,1.7,51.7,51.7,51.4,51.1,49.0,36.3,10.6,43.7,0.0
4:27:40,59260,10.1,6.0,59.1,1.6,51.7,51.7,51.4,51.1,49.0,36.3,10.6,43.6,0.0
4:27:50,59270,10.1,6.1,59.2,1.7,51.7,51.7,51.4,51.2,49.1,36.3,10.6,43.5,0.0
4:28:00,59280,10.2,6.1,59.1,1.6,51.7,51.7,51.4,51.2,49.1,36.3,10.6,43.4,0.0
4:28:10,59290,10.3,6.2,59.4,1.8,51.6,51.7,51.4,51.2,48.8,36.3,10.6,43.2,0.0
4:28:20,59300,10.3,6.3,59.3,1.6,51.7,51.7,51.4,51.2,48.9,36.2,10.6,43.1,0.1
4:28:30,59310,10.3,6.3,59.3,1.8,51.7,51.7,51.4,51.2,49.0,36.2,10.7,43.0,1.7
4:28:40,59320,10.3,6.2,59.3,1.6,51.6,51.7,51.4,51.2,49.1,36.2,10.8,42.9,1.7
4:28:50,59330,10.3,6.2,59.2,1.8,51.7,51.7,51.4,51.1,49.0,36.2,9.8,42.8,1.7
4:29:00,59340,10.3,6.2,58.9,1.6,51.7,51.7,51.4,51.1,49.0,36.3,8.8,42.7,1.7
4:29:10,59350,10.3,6.2,58.8,1.8,51.7,51.7,51.4,51.2,49.0,36.3,9.7,42.6,1.7
4:29:20,59360,10.2,6.1,58.9,1.6,51.7,51.7,51.4,51.1,49.0,36.3,10.3,42.5,1.7
4:29:30,59370,10.2,6.1,58.7,1.7,51.5,51.7,51.4,51.1,48.9,36.3,10.5,42.4,1.7
4:29:40,59380,10.2,6.1,58.6,1.6,51.5,51.7,51.4,51.2,48.8,36.3,10.5,42.3,1.7
4:29:50,59390,10.1,6.0,58.4,1.8,51.5,51.7,51.4,51.1,48.9,36.3,10.5,42.2,1.7
4:30:00,59400,10.1,5.9,58.1,1.6,51.5,51.7,51.4,51.2,48.9,36.3,10.5,42.1,1.7
4:30:10,59410,10.1,6.0,58.2,1.7,51.5,51.7,51.4,51.2,48.9,36.2,10.5,42.4,1.8
4:30:20,59420,10.2,6.0,58.1,1.6,51.5,51.7,51.4,51.1,48.9,36.1,10.5,51.1,1.7
4:30:30,59430,10.2,6.0,58.1,1.7,51.6,51.7,51.4,51.1,48.5,35.4,10.5,51.3,1.7
4:30:40,59440,10.2,6.0,58.0,1.6,51.5,51.7,51.4,51.1,48.0,34.2,10.5,51.3,1.7
4:30:50,59450,10.2,6.0,58.3,1.8,51.7,51.7,51.4,51.1,47.1,34.0,10.5,51.3,1.7
4:31:00,59460,10.2,6.0,57.8,1.6,51.6,51.7,51.4,51.1,47.1,33.7,10.5,51.3,1.7
4:31:10,59470,10.2,6.0,58.0,1.8,51.6,51.7,51.3,51.1,47.2,33.3,10.5,51.4,1.7
4:31:20,59480,10.2,6.0,58.2,1.6,51.7,51.7,51.3,51.1,45.9,33.0,10.5,51.3,0.0
4:31:30,59490,10.2,6.0,58.1,1.8,51.6,51.7,51.3,51.1,46.3,33.5,10.5,51.3,0.0
4:31:40,59500,10.3,6.1,57.9,1.6,51.6,51.7,51.3,51.1,46.8,34.1,10.5,51.3,0.0
4:31:50,59510,10.3,6.1,57.9,1.8,51.6,51.7,51.3,51.1,46.4,34.0,10.5,51.2,0.0
4:32:00,59520,10.2,6.1,58.3,1.6,51.6,51.7,51.3,51.0,45.7,33.7,10.5,51.2,0.0
4:32:10,59530,10.3,6.1,58.2,1.8,51.6,51.7,51.3,51.0,45.7,33.6,10.5,51.1,0.0
4:32:20,59540,10.3,6.2,58.4,1.6,51.6,51.7,51.3,51.0,45.7,33.6,10.5,51.0,0.0
4:32:30,59550,10.4,6.2,58.3,1.8,51.7,51.7,51.3,51.0,45.0,33.5,10.5,50.9,0.0
4:32:40,59560,10.3,6.1,58.1,1.6,51.6,51.7,51.3,51.0,45.3,33.5,10.5,50.7,0.0
4:32:50,59570,10.3,6.1,58.0,1.8,51.5,51.7,51.3,51.0,46.3,33.5,10.5,50.5,0.0
4:33:00,59580,10.3,6.1,58.3,1.6,51.6,51.7,51.3,51.0,46.2,33.5,10.5,50.4,0.0
4:33:10,59590,10.2,6.0,58.3,1.8,51.7,51.7,51.3,51.0,46.4,33.5,10.5,50.3,0.0
4:33:20,59600,10.2,6.1,58.3,1.6,51.7,51.7,51.3,51.0,46.0,33.6,10.5,50.1,0.0
4:33:30,59610,10.2,6.1,58.3,1.8,51.6,51.7,51.3,51.0,45.7,33.6,10.5,49.9,0.0
4:33:40,59620,10.2,6.0,58.3,1.6,51.7,51.7,51.3,51.0,45.6,33.5,10.5,49.8,0.0
4:33:50,59630,10.2,6.0,58.1,1.7,51.3,51.7,51.3,51.0,45.6,33.5,10.5,49.6,0.0
4:34:00,59640,10.3,6.1,58.3,1.6,51.3,51.7,51.3,51.0,45.1,33.5,10.5,49.5,0.0
4:34:10,59650,10.3,6.1,58.5,1.8,51.4,51.7,51.3,51.0,45.8,33.5,10.5,49.4,0.0
4:34:20,59660,10.3,6.1,58.3,1.6,51.6,51.7,51.3,51.0,45.3,33.5,10.5,49.2,0.0
4:34:30,59670,10.3,6.1,58.5,1.8,51.6,51.7,51.3,51.0,46.0,33.5,10.5,49.1,0.0
4:34:40,59680,10.3,6.1,58.3,1.6,51.6,51.7,51.3,51.0,45.6,33.5,10.5,48.9,0.0
4:34:50,59690,10.2,6.1,58.5,1.7,51.5,51.7,51.3,51.0,45.3,33.5,10.5,48.8,0.0
4:35:00,59700,10.1,6.0,58.4,1.6,51.6,51.7,51.3,51.0,46.0,33.5,10.5,48.7,0.0
4:35:10,59710,10.1,6.0,58.4,1.8,51.4,51.7,51.3,51.0,46.3,33.5,10.5,48.5,0.0
4:35:20,59720,10.1,5.9,58.4,1.6,51.5,51.7,51.3,51.0,45.6,33.5,10.5,48.4,0.0
4:35:30,59730,10.1,6.0,58.5,1.7,51.6,51.7,51.3,51.0,45.6,33.6,10.5,48.2,0.0
4:35:40,59740,10.1,6.0,58.6,1.6,51.6,51.7,51.3,51.0,45.5,33.6,10.5,48.1,0.0
4:35:50,59750,10.1,6.0,59.0,1.7,51.6,51.7,51.3,51.0,45.2,33.5,10.6,48.0,0.0
4:36:00,59760,10.1,6.0,59.0,1.6,51.6,51.7,51.3,51.0,44.9,33.5,10.5,47.8,0.0
4:36:10,59770,10.1,6.0,59.1,1.7,51.6,51.7,51.3,51.0,45.1,33.5,10.6,47.7,0.0
4:36:20,59780,10.0,6.0,59.0,1.6,51.6,51.7,51.3,51.0,45.6,33.5,10.5,47.5,0.0
4:36:30,59790,10.1,6.0,59.0,1.7,51.6,51.7,51.3,51.0,45.8,33.5,10.5,47.4,0.0
4:36:40,59800,10.2,6.1,59.4,1.6,51.6,51.7,51.3,51.0,45.6,33.5,10.5,47.3,0.0
4:36:50,59810,10.2,6.2,59.4,1.7,51.6,51.7,51.3,51.0,45.6,33.5,10.5,47.1,0.0
4:37:00,59820,10.2,6.2,59.7,1.6,51.6,51.7,51.3,51.0,45.5,33.5,10.5,47.0,0.0
4:37:10,59830,10.2,6.2,59.7,1.7,51.7,51.7,51.3,51.0,45.6,33.5,10.6,46.9,0.0
4:37:20,59840,10.2,6.2,59.9,1.6,51.6,51.7,51.3,51.0,45.6,33.5,10.5,46.7,0.0
4:37:30,59850,10.2,6.2,59.8,1.7,51.6,51.6,51.3,51.0,45.4,33.5,10.5,46.6,0.0
4:37:40,59860,10.2,6.2,60.1,1.6,51.5,51.7,51.3,51.0,45.3,33.5,10.6,46.5,0.0
4:37:50,59870,10.4,6.3,59.9,1.8,51.6,51.7,51.3,51.0,45.3,33.5,10.5,46.4,0.0
4:38:00,59880,10.3,6.3,60.0,1.6,51.6,51.7,51.3,51.0,45.5,33.5,10.5,46.2,0.0
4:38:10,59890,10.3,6.2,59.8,1.8,51.5,51.7,51.3,51.0,45.4,33.5,10.5,46.1,0.0
4:38:20,59900,10.3,6.2,59.6,1.6,51.7,51.7,51.3,51.0,45.4,33.5,10.5,46.0,0.0
4:38:30,59910,10.2,6.2,59.5,1.8,51.7,51.7,51.3,51.0,46.0,33.5,10.5,45.9,0.0
4:38:40,59920,10.2,6.2,59.4,1.6,51.7,51.7,51.3,51.0,45.9,33.5,10.6,45.8,0.0
4:38:50,59930,10.2,6.2,59.2,1.8,51.6,51.6,51.3,51.0,45.2,33.5,10.5,45.6,0.0
4:39:00,59940,10.2,6.1,58.9,1.6,51.6,51.6,51.3,51.0,44.8,33.5,10.5,45.5,0.0
4:39:10,59950,10.1,6.0,58.6,1.8,51.7,51.7,51.3,51.0,45.1,33.5,10.6,45.4,0.0
4:39:20,59960,10.1,6.0,58.3,1.6,51.6,51.7,51.3,51.0,45.3,33.5,10.6,45.3,0.0
4:39:30,59970,10.0,5.9,58.4,1.8,51.7,51.6,51.3,51.0,45.4,33.5,10.5,45.2,0.0
4:39:40,59980,10.0,5.8,58.2,1.6,51.6,51.6,51.3,51.0,45.5,33.5,10.5,45.0,0.0
4:39:50,59990,10.0,5.8,58.0,1.8,51.6,51.6,51.3,51.0,45.7,33.5,10.6,44.9,0.0
4:40:00,60000,10.1,5.9,57.6,1.6,51.6,51.6,51.3,51.0,45.7,33.5,10.6,44.8,0.0
4:40:10,60010,10.0,5.8,57.6,1.8,51.7,51.6,51.3,51.0,45.2,33.5,10.5,44.7,0.0
4:40:20,60020,10.0,5.8,57.6,1.6,51.7,51.6,51.3,51.0,45.3,33.5,10.6,44.6,0.0
4:40:30,60030,10.0,5.8,57.3,1.8,51.6,51.6,51.3,51.0,45.4,33.5,10.6,44.5,0.0
4:40:40,60040,10.0,5.8,57.1,1.6,51.6,51.6,51.3,51.0,45.2,33.5,10.6,44.3,0.0
4:40:50,60050,10.1,5.8,57.0,1.8,51.6,51.6,51.3,51.0,45.2,33.5,10.6,44.2,0.0
4:41:00,60060,10.1,5.8,57.1,1.6,51.6,51.6,51.3,51.0,45.3,33.5,10.5,44.1,0.0
4:41:10,60070,10.1,5.8,56.8,1.8,51.6,51.6,51.3,51.0,45.2,33.5,10.6,44.0,0.0
4:41:20,60080,10.1,5.8,56.9,1.6,51.5,51.6,51.3,51.0,45.2,33.5,10.6,43.9,0.0
4:41:30,60090,10.0,5.7,56.7,1.8,51.6,51.6,51.3,51.0,45.4,33.5,10.6,43.8,0.0
4:41:40,60100,10.0,5.7,56.3,1.6,51.6,51.6,51.3,51.0,45.6,33.5,10.5,43.6,0.0
4:41:50,60110,10.1,5.7,56.2,1.8,51.5,51.6,51.3,51.0,45.5,33.5,10.6,43.5,0.0
4:42:00,60120,10.2,5.9,56.2,1.6,51.6,51.6,51.3,51.0,45.3,33.5,10.5,43.4,0.0
4:42:10,60130,10.3,5.9,55.9,1.8,51.5,51.6,51.3,51.0,45.1,33.5,10.6,43.3,0.0
4:42:20,60140,10.4,6.0,56.0,1.6,51.6,51.6,51.3,51.0,45.0,33.5,10.6,43.2,0.0
4:42:30,60150,10.4,6.0,56.0,1.7,51.6,51.6,51.3,51.0,44.9,33.5,10.5,43.1,0.0
4:42:40,60160,10.5,6.0,55.7,1.6,51.6,51.6,51.3,51.0,45.2,33.5,10.6,43.0,0.0
4:42:50,60170,10.5,6.1,55.8,1.7,51.6,51.6,51.3,51.0,45.3,33.5,10.6,42.9,0.0
4:43:00,60180,10.6,6.1,55.9,1.6,51.6,51.6,51.3,51.0,45.3,33.5,10.6,42.8,0.0
4:43:10,60190,10.5,6.1,55.7,1.7,51.5,51.6,51.3,51.0,45.2,33.5,10.6,42.7,0.0
4:43:20,60200,10.5,6.0,55.4,1.6,51.3,51.6,51.3,51.0,45.3,33.5,10.6,42.6,0.0
4:43:30,60210,10.5,6.0,55.6,1.7,51.4,51.6,51.3,51.0,45.3,33.5,10.6,42.5,1.8
4:43:40,60220,10.5,6.0,55.2,1.6,51.5,51.6,51.3,51.0,45.3,33.5,10.7,42.4,1.7
4:43:50,60230,10.5,6.0,55.6,1.7,51.4,51.6,51.3,51.0,45.2,33.5,9.8,42.3,1.7
4:44:00,60240,10.4,6.0,55.7,1.6,51.4,51.6,51.3,51.0,45.2,33.5,8.7,42.2,1.7
4:44:10,60250,10.4,6.0,55.8,1.7,51.4,51.6,51.3,51.0,45.2,33.5,9.7,42.1,1.7
4:44:20,60260,10.4,6.0,55.4,1.6,51.4,51.6,51.3,51.0,45.0,33.5,10.2,42.0,1.7
4:44:30,60270,10.4,5.9,55.5,1.8,51.2,51.6,51.3,51.0,44.9,33.5,10.5,41.9,1.7
4:44:40,60280,10.4,6.0,55.9,1.6,51.3,51.6,51.3,51.0,45.2,33.5,10.5,41.8,1.7
4:44:50,60290,10.4,6.0,55.9,1.8,51.3,51.6,51.3,51.0,45.2,33.5,10.5,41.7,1.7
4:45:00,60300,10.4,6.0,56.0,1.6,51.2,51.6,51.3,51.0,45.2,33.5,10.5,41.6,1.7
4:45:10,60310,10.4,6.0,56.1,1.8,51.4,51.6,51.3,51.0,45.3,33.5,10.5,42.0,1.7
4:45:20,60320,10.5,6.1,56.2,1.6,51.5,51.6,51.3,51.0,44.6,33.4,10.5,51.0,1.7
4:45:30,60330,10.5,6.1,56.1,1.8,51.5,51.6,51.3,51.0,44.0,32.9,10.5,51.2,1.7
4:45:40,60340,10.5,6.1,56.3,1.6,51.5,51.6,51.3,51.0,43.7,31.7,10.5,51.3,1.7
4:45:50,60350,10.5,6.1,56.2,1.8,51.3,51.6,51.2,50.9,41.7,31.3,10.5,51.3,1.7
4:46:00,60360,10.5,6.1,56.1,1.6,51.3,51.6,51.2,50.9,41.1,31.4,10.5,51.3,1.7
4:46:10,60370,10.4,6.1,56.0,1.8,51.4,51.6,51.2,50.9,41.6,30.7,10.5,51.3,1.7
4:46:20,60380,10.3,6.0,56.3,7.4,51.5,51.6,51.2,50.9,40.5,30.6,10.5,51.3,0.0
4:46:30,60390,10.3,6.0,56.4,32.0,51.4,51.6,51.2,50.9,40.0,31.4,10.5,51.2,0.0
4:46:40,60400,10.3,6.0,56.7,26.8,51.3,51.6,51.2,50.8,40.8,31.4,10.5,51.2,0.0
4:46:50,60410,10.3,5.9,56.6,24.8,51.4,51.6,51.2,50.8,41.6,31.4,10.5,51.1,0.0
4:47:00,60420,10.3,6.0,57.1,21.4,51.4,51.6,51.2,50.8,40.4,31.4,10.5,51.0,0.0
4:47:10,60430,10.4,6.1,57.3,347.2,51.6,51.6,51.2,50.9,39.5,31.3,10.5,50.9,0.0
4:47:20,60440,10.4,6.1,57.5,310.6,51.6,51.6,51.2,50.8,40.3,31.2,10.5,50.7,0.0
4:47:30,60450,10.4,6.1,57.6,327.1,51.6,51.6,51.2,50.8,40.5,31.0,10.5,50.6,0.0
4:47:40,60460,10.3,6.0,57.6,346.3,51.6,51.6,51.2,50.8,40.2,31.1,10.5,50.4,0.0
4:47:50,60470,10.2,6.0,57.5,351.2,51.6,51.6,51.2,50.8,40.2,31.0,10.5,50.2,0.0
4:48:00,60480,10.2,6.0,57.9,357.4,51.6,51.6,51.2,50.8,40.4,31.1,10.5,49.9,0.0
4:48:10,60490,10.2,6.0,58.0,363.5,51.6,51.6,51.2,50.8,40.5,31.0,10.5,49.6,0.0
4:48:20,60500,10.2,6.0,58.3,361.7,51.6,51.6,51.2,50.8,41.2,31.1,10.5,49.5,0.0
4:48:30,60510,10.1,6.0,58.4,367.4,51.5,51.6,51.2,50.8,40.8,31.1,10.5,49.3,0.0
4:48:40,60520,10.1,6.0,58.7,386.5,51.5,51.6,51.1,50.7,40.4,31.1,10.5,49.1,0.0
4:48:50,60530,10.1,6.0,58.8,381.8,51.5,51.6,51.1,50.7,40.2,31.1,10.5,48.9,0.0
4:49:00,60540,10.1,6.0,58.9,375.3,51.5,51.6,51.1,50.8,40.3,31.1,10.5,48.7,0.0
4:49:10,60550,10.0,6.0,59.1,375.6,51.5,51.6,51.2,50.8,39.4,31.1,10.5,48.5,0.0
4:49:20,60560,10.1,6.0,59.2,375.9,51.4,51.6,51.2,50.7,39.8,31.1,10.5,48.3,0.0
4:49:30,60570,10.1,6.1,59.5,376.5,51.6,51.6,51.2,50.8,40.1,31.2,10.5,48.1,0.0
4:49:40,60580,10.1,6.1,60.0,378.3,51.6,51.6,51.2,50.8,39.0,31.2,10.5,47.9,0.0
4:49:50,60590,10.1,6.1,60.1,379.0,51.5,51.6,51.2,50.7,40.6,31.3,10.5,47.7,0.0
4:50:00,60600,10.1,6.1,60.1,374.8,51.4,51.6,51.2,50.7,40.4,31.3,10.5,47.4,0.0
4:50:10,60610,10.1,6.1,60.2,372.7,51.4,51.6,51.2,50.6,40.4,31.3,10.5,47.2,0.0
4:50:20,60620,10.1,6.1,60.2,368.8,51.5,51.6,51.2,50.6,40.5,31.2,10.5,47.0,0.0
4:50:30,60630,10.1,6.1,60.2,365.8,51.5,51.6,51.2,50.6,40.9,31.2,10.5,46.8,0.0
4:50:40,60640,10.2,6.2,60.4,362.8,51.2,51.6,51.2,50.6,40.8,31.2,10.5,46.6,0.0
4:50:50,60650,10.1,6.1,60.5,361.6,51.1,51.6,51.2,50.7,40.6,31.3,10.5,46.4,0.0
4:51:00,60660,10.0,6.1,60.3,359.4,51.2,51.6,51.2,50.7,40.1,31.3,10.5,46.2,0.0
4:51:10,60670,10.0,6.1,60.5,358.3,51.3,51.5,51.2,50.7,40.1,31.3,10.5,46.0,0.0
4:51:20,60680,10.0,6.1,60.2,357.6,51.5,51.5,51.2,50.7,40.5,31.3,10.5,45.8,0.0
4:51:30,60690,10.0,6.0,60.2,357.9,51.2,51.5,51.2,50.7,40.0,31.4,10.5,45.7,0.0
4:51:40,60700,10.0,6.1,60.3,360.3,51.2,51.5,51.2,50.6,40.6,31.4,10.5,45.5,0.0
4:51:50,60710,10.1,6.1,60.1,364.3,51.4,51.6,51.2,50.6,40.7,31.3,10.5,45.2,0.0
4:52:00,60720,10.0,6.0,60.3,362.3,51.5,51.5,51.2,50.6,40.8,31.3,10.5,45.1,0.0
4:52:10,60730,9.9,6.0,60.1,364.2,51.2,51.6,51.2,50.6,40.7,31.4,10.5,44.9,0.0
4:52:20,60740,9.9,5.9,60.0,366.1,51.5,51.6,51.2,50.6,40.9,31.5,10.5,44.7,0.0
4:52:30,60750,9.9,5.9,59.6,367.1,51.2,51.6,51.2,50.6,40.8,31.4,10.5,44.5,0.0
4:52:40,60760,9.9,5.9,59.6,367.7,51.0,51.6,51.2,50.7,40.5,31.4,10.5,44.3,0.0
4:52:50,60770,9.9,5.9,59.7,371.3,51.2,51.5,51.2,50.7,40.5,31.5,10.5,44.2,0.0
4:53:00,60780,9.8,5.8,59.6,375.8,51.3,51.5,51.2,50.6,40.7,31.5,10.5,44.0,0.0
4:53:10,60790,9.8,5.8,59.6,378.0,51.3,51.5,51.2,50.6,40.8,31.5,10.5,43.8,0.0
4:53:20,60800,9.8,5.8,59.4,378.1,51.3,51.5,51.2,50.5,40.7,31.5,10.5,43.6,0.0
4:53:30,60810,9.9,5.8,59.3,382.0,51.5,51.5,51.2,50.5,41.0,31.6,10.5,43.4,0.0
4:53:40,60820,9.9,5.8,58.9,380.0,51.5,51.5,51.2,50.5,41.2,31.7,10.5,43.3,0.0
4:53:50,60830,9.9,5.8,59.0,380.4,51.5,51.5,51.2,50.6,40.7,31.7,10.5,43.1,0.0
4:54:00,60840,9.8,5.8,58.9,380.9,51.5,51.5,51.2,50.6,40.8,31.7,10.5,43.0,0.0
4:54:10,60850,9.8,5.7,58.7,375.3,51.4,51.5,51.2,50.6,41.0,31.6,10.5,42.8,0.0
4:54:20,60860,9.8,5.7,58.5,370.8,51.4,51.5,51.2,50.5,40.9,31.6,10.5,42.6,0.0
4:54:30,60870,9.8,5.7,58.2,367.7,51.5,51.5,51.2,50.5,40.8,31.6,10.5,42.4,0.0
4:54:40,60880,9.8,5.7,58.2,365.4,51.5,51.5,51.2,50.5,40.9,31.7,10.5,42.2,0.0
4:54:50,60890,9.9,5.7,57.9,364.1,51.5,51.6,51.2,50.6,41.2,31.8,10.5,42.1,0.0
4:55:00,60900,9.8,5.7,57.8,365.8,51.4,51.6,51.2,50.5,41.4,31.8,10.5,41.9,0.0
4:55:10,60910,9.9,5.7,57.8,365.1,51.3,51.5,51.1,50.6,41.2,31.8,10.5,41.7,0.0
4:55:20,60920,9.8,5.7,57.8,363.7,51.2,51.5,51.2,50.6,41.4,31.8,10.5,41.6,0.0
4:55:30,60930,9.9,5.7,57.5,361.9,51.2,51.5,51.1,50.5,41.0,31.8,10.5,41.4,0.0
4:55:40,60940,9.9,5.7,57.5,361.3,51.2,51.5,51.1,50.5,40.9,31.8,10.5,41.2,0.0
4:55:50,60950,9.9,5.7,57.3,359.0,51.1,51.5,51.1,50.5,41.0,31.8,10.5,41.0,0.0
4:56:00,60960,9.8,5.6,57.1,356.9,51.0,51.5,51.1,50.5,41.3,31.8,10.5,40.8,0.0
4:56:10,60970,9.8,5.6,57.3,355.2,51.4,51.5,51.2,50.5,41.4,31.9,10.5,40.6,0.0
4:56:20,60980,9.9,5.7,57.2,354.3,51.4,51.5,51.2,50.5,41.4,32.0,10.5,40.5,0.0
4:56:30,60990,10.0,5.7,57.1,353.7,51.2,51.5,51.2,50.5,41.7,32.1,10.5,40.3,0.0
4:56:40,61000,10.0,5.8,57.2,353.4,51.2,51.5,51.2,50.5,41.7,32.0,10.5,40.2,0.0
4:56:50,61010,10.1,5.8,57.0,354.3,51.1,51.5,51.2,50.5,41.4,32.0,10.5,40.0,0.0
4:57:00,61020,10.1,5.9,57.1,355.2,51.5,51.5,51.2,50.5,41.4,31.9,10.5,39.9,0.0
4:57:10,61030,10.2,5.9,57.1,355.5,51.5,51.5,51.2,50.5,41.6,31.9,10.5,39.8,0.0
4:57:20,61040,10.2,6.0,57.3,356.0,51.4,51.5,51.2,50.5,41.6,32.0,10.5,39.6,0.0
4:57:30,61050,10.2,6.0,57.5,356.5,51.4,51.5,51.2,50.5,41.7,32.1,10.5,39.5,0.0
4:57:40,61060,10.2,5.9,57.3,357.4,51.2,51.5,51.2,50.5,41.8,32.1,10.5,39.4,0.0
4:57:50,61070,10.2,6.0,57.6,357.1,50.6,51.5,51.2,50.5,41.6,32.2,10.5,39.3,0.0
4:58:00,61080,10.2,6.0,57.4,357.7,50.9,51.5,51.2,50.5,41.7,32.2,10.5,39.2,0.0
4:58:10,61090,10.3,6.0,57.5,357.4,51.2,51.5,51.2,50.5,41.9,32.2,10.5,39.0,0.0
4:58:20,61100,10.3,6.0,57.2,357.6,51.2,51.5,51.2,50.5,41.8,32.2,10.5,38.9,0.0
4:58:30,61110,10.2,6.0,57.3,356.9,51.5,51.5,51.2,50.5,41.8,32.1,10.5,38.8,0.0
4:58:40,61120,10.2,6.0,57.4,357.1,51.1,51.5,51.2,50.5,41.8,32.2,10.5,38.7,0.0
4:58:50,61130,10.2,5.9,57.1,357.8,51.2,51.5,51.2,50.5,42.1,32.3,10.5,38.6,0.0
4:59:00,61140,10.2,5.9,57.1,357.5,51.3,51.5,51.2,50.5,42.2,32.3,10.4,38.4,0.0
4:59:10,61150,10.1,5.9,57.3,357.4,51.2,51.5,51.2,50.5,42.2,32.3,10.5,38.3,0.0
4:59:20,61160,10.1,5.9,57.4,357.5,51.2,51.5,51.2,50.5,42.1,32.3,10.5,38.1,1.9
4:59:30,61170,10.2,5.9,57.2,357.7,50.8,51.5,51.2,50.5,42.0,32.4,10.7,38.0,3.0
4:59:40,61180,10.1,5.9,57.5,358.0,51.2,51.5,51.1,50.5,42.0,32.4,10.1,37.8,3.1
4:59:50,61190,10.1,5.9,57.5,357.8,50.7,51.5,51.1,50.5,42.1,32.4,10.3,37.6,3.1
5:00:00,61200,10.1,5.9,57.8,358.4,51.0,51.5,51.2,50.5,42.3,32.4,10.5,37.4,2.9
5:00:10,61210,10.0,5.8,57.8,358.3,51.2,51.4,51.2,50.5,42.3,32.5,10.5,36.9,2.9
5:00:20,61220,10.0,5.8,57.8,356.6,51.2,51.4,51.2,50.5,42.1,31.7,10.5,51.0,3.0
5:00:30,61230,10.0,5.8,57.8,352.8,51.1,51.5,51.2,50.4,40.7,31.1,10.4,51.1,3.0
5:00:40,61240,10.0,5.8,58.1,349.3,51.0,51.5,51.2,50.4,39.7,30.9,10.5,51.1,3.0
5:00:50,61250,10.0,5.8,57.9,345.5,51.0,51.5,51.1,50.3,38.0,30.6,10.5,51.1,3.0
5:01:00,61260,9.9,5.8,58.1,342.0,51.2,51.5,51.1,50.2,37.3,30.4,10.5,51.1,3.0
5:01:10,61270,9.9,5.8,58.3,338.8,51.0,51.5,51.1,50.1,36.7,29.7,10.5,51.1,3.0
5:01:20,61280,9.9,5.8,58.5,335.6,51.3,51.4,51.1,49.9,35.5,28.9,10.5,51.1,3.0
5:01:30,61290,9.8,5.8,58.8,332.3,50.8,51.5,51.0,50.0,34.3,28.7,10.4,51.1,3.0
5:01:40,61300,9.8,5.8,59.2,329.1,51.0,51.5,51.0,49.9,32.4,28.5,10.4,51.1,3.0
5:01:50,61310,9.8,5.8,59.3,324.6,50.9,51.5,51.0,49.8,31.3,28.0,10.5,51.1,3.0
5:02:00,61320,9.8,5.8,59.5,321.9,51.2,51.4,50.9,49.7,29.5,27.7,10.5,51.1,3.0
5:02:10,61330,9.7,5.7,59.6,318.6,51.0,51.4,50.8,49.6,28.8,27.3,10.4,51.1,3.0
5:02:20,61340,9.7,5.7,59.7,315.9,50.5,51.4,50.8,49.3,28.4,27.0,10.5,51.1,3.0
5:02:30,61350,9.7,5.8,59.9,313.7,51.0,51.4,50.8,49.2,29.0,26.5,10.4,51.1,3.0
5:02:40,61360,9.8,5.8,60.0,312.7,51.0,51.4,50.8,49.0,28.4,26.5,10.4,51.1,3.0
5:02:50,61370,9.9,5.9,60.0,310.8,51.0,51.4,50.8,48.7,29.1,26.2,10.4,51.1,3.0
5:03:00,61380,9.9,5.9,60.1,308.4,50.9,51.3,50.7,48.6,27.9,25.6,10.4,51.1,3.0
5:03:10,61390,10.0,6.0,59.8,308.1,51.0,51.3,50.7,48.5,25.9,25.3,10.4,51.1,3.0
5:03:20,61400,10.1,6.0,59.5,303.5,51.0,51.4,50.7,48.0,25.8,24.9,10.4,51.1,3.0
5:03:30,61410,10.1,6.1,59.5,303.6,50.9,51.4,50.7,47.8,25.4,24.7,10.5,51.1,3.0
5:03:40,61420,10.1,6.1,59.2,302.8,50.8,51.3,50.6,47.1,25.7,24.2,10.4,51.1,3.0
5:03:50,61430,10.2,6.1,58.8,301.1,51.2,51.2,50.6,46.4,25.9,24.1,10.4,51.1,3.0
5:04:00,61440,10.2,6.1,59.1,296.9,51.4,51.3,50.5,45.6,25.6,23.7,10.5,51.1,3.0
5:04:10,61450,10.2,6.1,58.7,295.9,51.3,51.2,50.4,45.3,25.0,23.6,10.5,51.1,3.0
5:04:20,61460,10.2,6.1,58.8,298.6,51.3,51.2,50.4,45.0,24.4,23.1,10.4,51.1,3.0
5:04:30,61470,10.3,6.1,58.5,298.3,51.1,51.2,50.4,43.6,23.7,23.0,10.4,51.1,3.0
5:04:40,61480,10.3,6.1,58.1,297.7,51.3,51.2,50.4,43.0,23.8,22.8,10.5,51.0,3.0
5:04:50,61490,10.3,6.1,57.9,291.6,51.3,51.2,50.3,42.7,24.0,22.6,10.4,51.0,0.0
5:05:00,61500,10.2,6.0,57.6,296.6,50.9,51.2,50.3,42.3,23.5,22.8,10.4,51.0,0.0
5:05:10,61510,10.2,6.0,57.5,296.1,51.1,51.2,50.3,42.5,23.5,22.9,10.4,50.9,0.0
5:05:20,61520,10.2,6.0,57.3,292.4,51.2,51.2,50.3,42.6,23.3,22.9,10.4,50.8,0.0
5:05:30,61530,10.2,5.9,57.1,292.9,51.4,51.1,50.3,42.0,23.2,23.0,10.4,50.6,0.0
5:05:40,61540,10.2,5.9,56.8,293.8,51.3,51.1,50.3,42.0,23.2,23.0,10.4,50.4,0.0
5:05:50,61550,10.1,5.8,56.6,294.1,51.2,51.1,50.2,42.3,23.2,23.0,10.4,50.1,0.0
5:06:00,61560,10.1,5.8,56.7,295.0,51.3,51.1,50.2,43.1,23.2,22.9,10.4,49.9,0.0
5:06:10,61570,10.1,5.7,56.3,295.2,51.1,51.1,50.2,42.3,23.2,22.9,10.4,49.6,0.0
5:06:20,61580,10.1,5.7,56.3,296.0,51.2,51.1,50.3,41.9,23.4,22.9,10.4,49.4,0.0
5:06:30,61590,10.1,5.8,56.2,299.4,50.8,51.1,50.3,41.7,23.7,22.9,10.4,49.1,0.0
5:06:40,61600,10.1,5.8,56.0,300.2,50.8,51.1,50.3,42.4,23.8,22.9,10.4,48.9,0.0
5:06:50,61610,10.1,5.7,55.7,301.0,50.4,51.1,50.3,43.0,23.9,22.9,10.4,48.7,0.0
5:07:00,61620,10.0,5.7,55.7,301.1,50.9,51.1,50.2,42.2,23.8,22.9,10.4,48.5,0.0
5:07:10,61630,10.0,5.6,55.8,300.4,50.9,51.1,50.2,41.9,23.7,22.9,10.4,48.2,0.0
5:07:20,61640,10.0,5.6,55.6,300.1,51.1,51.2,50.2,42.1,23.7,22.9,10.4,48.0,0.0
5:07:30,61650,10.0,5.6,55.6,299.6,50.9,51.1,50.2,42.2,23.7,22.9,10.4,47.7,0.0
5:07:40,61660,9.9,5.6,55.6,299.4,51.2,51.2,50.2,42.1,23.8,22.9,10.4,47.5,0.0
5:07:50,61670,9.9,5.5,55.7,298.7,50.9,51.2,50.3,42.8,23.8,22.9,10.4,47.3,0.0
5:08:00,61680,9.9,5.5,55.6,298.8,50.8,51.2,50.2,41.7,23.8,22.9,10.4,47.1,0.0
5:08:10,61690,9.9,5.5,55.6,298.2,51.1,51.2,50.3,42.2,23.8,22.9,10.4,47.0,0.0
5:08:20,61700,9.8,5.5,55.5,298.8,51.1,51.2,50.3,42.4,23.9,22.9,10.4,46.8,0.0
5:08:30,61710,9.8,5.5,55.8,298.5,51.0,51.2,50.3,42.6,24.0,22.9,10.4,46.6,0.0
5:08:40,61720,9.8,5.5,56.0,298.7,51.1,51.1,50.3,42.4,24.0,22.9,10.4,46.4,0.0
5:08:50,61730,9.8,5.5,56.0,298.4,50.9,51.1,50.2,42.4,24.1,22.9,10.4,46.2,0.0
5:09:00,61740,9.8,5.5,55.9,298.5,50.8,51.1,50.2,42.6,24.1,22.9,10.4,46.0,0.0
5:09:10,61750,9.9,5.5,56.1,298.6,51.1,51.1,50.2,42.3,24.2,22.9,10.4,45.9,0.0
5:09:20,61760,9.9,5.5,56.1,298.8,51.0,51.1,50.3,41.9,24.2,22.9,10.4,45.7,0.0
5:09:30,61770,9.9,5.6,56.5,299.0,51.0,51.1,50.3,42.2,24.3,22.9,10.4,45.6,0.0
5:09:40,61780,9.9,5.6,56.7,299.1,51.0,51.2,50.3,42.4,24.3,22.9,10.4,45.4,0.0
5:09:50,61790,9.9,5.6,56.7,299.3,50.9,51.2,50.2,42.3,24.4,22.9,10.4,45.3,0.0
5:10:00,61800,9.8,5.6,56.7,299.8,50.9,51.2,50.3,42.2,24.4,22.9,10.4,45.1,0.0
5:10:10,61810,9.8,5.6,56.8,299.7,50.9,51.1,50.3,42.0,24.4,22.9,10.4,44.9,0.0
5:10:20,61820,9.9,5.6,57.1,299.9,50.9,51.1,50.2,42.5,24.4,22.9,10.4,44.8,0.0
5:10:30,61830,9.9,5.7,57.3,300.1,50.9,51.1,50.2,42.8,24.5,22.9,10.4,44.6,0.0
5:10:40,61840,9.9,5.7,57.4,300.6,51.2,51.1,50.2,42.6,24.6,22.9,10.4,44.5,0.0
5:10:50,61850,10.0,5.8,57.3,300.4,51.1,51.1,50.2,42.4,24.6,22.9,10.4,44.3,0.0
5:11:00,61860,10.0,5.7,57.4,300.6,51.1,51.1,50.2,42.4,24.6,22.9,10.4,44.2,0.0
5:11:10,61870,10.0,5.8,57.5,300.6,51.0,51.1,50.3,42.0,24.6,22.9,10.4,44.0,0.0
5:11:20,61880,10.0,5.7,57.5,300.9,51.0,51.1,50.3,42.0,24.6,22.9,10.4,43.9,0.0
5:11:30,61890,10.0,5.8,57.5,301.0,51.0,51.1,50.3,42.4,24.7,23.0,10.4,43.8,0.0
5:11:40,61900,10.0,5.8,57.6,301.2,50.7,51.1,50.2,42.4,24.8,23.0,10.4,43.6,0.0
5:11:50,61910,10.0,5.8,57.7,301.5,51.0,51.1,50.2,42.4,24.8,23.0,10.4,43.4,0.0
5:12:00,61920,10.0,5.8,57.6,301.6,50.9,51.1,50.2,42.3,24.9,23.0,10.4,43.3,0.0
5:12:10,61930,10.1,5.9,57.7,301.7,51.1,51.1,50.2,42.5,24.9,23.0,10.4,43.1,0.0
5:12:20,61940,10.1,5.9,57.9,301.9,51.0,51.1,50.2,42.6,24.9,23.0,10.4,43.0,0.0
5:12:30,61950,10.0,5.9,58.1,301.9,51.0,51.1,50.2,42.5,24.9,23.0,10.4,42.8,0.0
5:12:40,61960,10.0,5.8,57.9,302.3,51.0,51.1,50.2,42.4,25.0,23.0,10.4,42.7,0.0
5:12:50,61970,10.0,5.8,58.0,301.7,51.1,51.1,50.3,42.2,25.1,23.0,10.4,42.5,0.0
5:13:00,61980,10.0,5.9,58.2,301.6,51.0,51.1,50.3,42.1,25.1,23.0,10.4,42.3,0.0
