Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
5:13:10,61990,10.0,5.8,57.8,302.5,50.9,51.1,50.2,42.4,25.1,23.0,10.4,42.2,0.0
5:13:20,62000,10.0,5.8,58.2,302.7,51.1,51.1,50.2,42.6,25.2,23.0,10.4,42.0,0.0
5:13:30,62010,9.9,5.8,58.1,302.1,51.1,51.1,50.2,42.3,25.2,23.0,10.4,41.8,0.0
5:13:40,62020,9.9,5.8,58.2,302.2,50.9,51.1,50.2,42.5,25.2,23.0,10.4,41.7,0.0
5:13:50,62030,9.9,5.8,58.0,302.3,50.7,51.1,50.2,42.6,25.2,23.0,10.4,41.5,0.0
5:14:00,62040,9.9,5.8,58.2,302.4,51.0,51.1,50.2,42.3,25.3,23.0,10.4,41.4,0.0
5:14:10,62050,9.9,5.8,58.3,304.7,51.0,51.1,50.2,42.3,25.4,23.0,10.4,41.2,0.0
5:14:20,62060,10.0,5.8,58.2,302.7,51.0,51.1,50.3,42.6,25.5,23.0,10.4,41.1,0.0
5:14:30,62070,10.0,5.8,58.3,302.8,51.0,51.1,50.2,42.5,25.5,23.0,10.4,40.9,0.0
5:14:40,62080,10.0,5.9,58.3,302.9,51.1,51.1,50.2,42.2,25.4,23.0,10.4,40.7,0.0
5:14:50,62090,10.0,5.9,58.3,303.2,50.7,51.1,50.2,42.4,25.5,23.0,10.4,40.5,0.0
5:15:00,62100,10.1,5.9,58.1,303.1,50.8,51.1,50.2,42.4,25.6,23.0,10.4,40.4,0.0
5:15:10,62110,10.1,6.0,58.3,303.5,50.8,51.1,50.2,42.6,25.6,23.1,10.4,40.3,0.0
5:15:20,62120,10.2,6.0,58.3,303.1,50.9,51.1,50.2,42.5,25.6,23.1,10.4,40.2,0.0
5:15:30,62130,10.2,6.1,58.3,303.3,51.0,51.1,50.2,42.5,25.7,23.1,10.4,40.0,0.0
5:15:40,62140,10.3,6.1,58.4,303.5,51.0,51.1,50.2,42.3,25.7,23.1,10.4,39.9,0.0
5:15:50,62150,10.2,6.1,58.1,303.8,51.0,51.1,50.2,42.5,25.8,23.1,10.4,39.8,0.0
5:16:00,62160,10.3,6.1,58.1,303.7,51.0,51.1,50.2,42.5,25.8,23.1,10.4,39.6,0.0
5:16:10,62170,10.3,6.1,58.2,303.7,51.0,51.1,50.2,42.4,25.8,23.1,10.4,39.5,0.0
5:16:20,62180,10.3,6.1,58.1,303.9,50.8,51.1,50.2,42.3,25.9,23.1,10.4,39.4,0.0
5:16:30,62190,10.3,6.1,58.0,308.7,51.0,51.1,50.2,42.4,25.9,23.1,10.4,39.2,0.0
5:16:40,62200,10.3,6.1,57.8,308.1,51.1,51.1,50.2,42.4,25.9,23.1,10.4,39.1,0.0
5:16:50,62210,10.3,6.1,58.0,308.4,50.9,51.1,50.2,42.5,25.9,23.1,10.3,38.9,0.0
5:17:00,62220,10.3,6.1,58.1,304.0,51.1,51.1,50.2,42.7,26.0,23.2,10.4,38.8,0.0
5:17:10,62230,10.2,6.0,57.8,304.4,51.1,51.1,50.2,42.6,26.1,23.2,10.4,38.6,0.0
5:17:20,62240,10.2,6.0,57.8,304.4,51.1,51.1,50.2,42.5,26.1,23.2,10.4,38.5,0.0
5:17:30,62250,10.2,6.0,57.7,304.5,51.1,51.1,50.2,42.7,26.1,23.2,10.3,38.3,0.0
5:17:40,62260,10.1,6.0,57.8,304.8,50.9,51.1,50.2,42.4,26.2,23.2,10.4,38.2,0.0
5:17:50,62270,10.1,5.9,57.8,304.7,51.1,51.1,50.2,42.4,26.3,23.2,10.4,38.1,0.0
5:18:00,62280,10.1,5.9,57.8,305.3,50.9,51.1,50.2,42.5,26.3,23.2,10.4,37.9,0.0
5:18:10,62290,10.1,5.9,58.0,305.5,50.9,51.1,50.2,42.4,26.3,23.2,10.4,37.8,0.0
5:18:20,62300,10.1,5.9,58.2,305.3,51.0,51.1,50.2,42.4,26.3,23.2,10.3,37.6,0.0
5:18:30,62310,10.1,5.9,58.0,305.6,51.0,51.1,50.2,42.6,26.4,23.2,10.3,37.5,0.0
5:18:40,62320,10.0,5.9,58.0,305.6,51.0,51.1,50.2,42.7,26.4,23.2,10.4,37.3,0.0
5:18:50,62330,10.0,5.9,58.4,305.9,51.0,51.1,50.2,42.6,26.4,23.2,10.4,37.1,0.0
5:19:00,62340,10.0,5.9,58.5,305.6,51.1,51.1,50.2,42.5,26.5,23.2,10.3,37.0,0.0
5:19:10,62350,10.0,5.9,58.4,305.7,51.1,51.1,50.2,42.4,26.6,23.2,10.3,36.9,0.0
5:19:20,62360,10.0,5.9,58.5,305.8,50.9,51.1,50.2,42.5,26.6,23.3,10.4,36.8,0.0
5:19:30,62370,10.0,5.9,58.5,306.1,51.0,51.1,50.2,42.6,26.6,23.2,10.3,36.6,0.0
5:19:40,62380,10.0,5.9,58.6,305.9,51.1,51.1,50.2,42.7,26.7,23.3,10.3,36.6,0.0
5:19:50,62390,10.0,5.9,58.7,306.1,51.1,51.1,50.2,42.6,26.7,23.3,10.4,36.4,0.0
5:20:00,62400,10.0,5.9,59.0,306.0,51.1,51.1,50.2,42.7,26.6,23.3,10.3,36.3,0.0
5:20:10,62410,10.0,5.9,58.8,306.3,50.7,51.1,50.2,42.5,26.7,23.3,10.3,36.1,0.0
5:20:20,62420,9.9,5.9,58.9,306.2,50.9,51.1,50.2,42.4,26.8,23.3,10.3,36.0,0.0
5:20:30,62430,9.9,5.9,59.3,306.6,50.9,51.1,50.2,42.5,26.8,23.4,10.3,35.9,0.0
5:20:40,62440,9.9,5.8,58.9,306.7,50.9,51.1,50.2,42.7,26.9,23.4,10.3,35.8,0.0
5:20:50,62450,9.9,5.9,59.2,307.0,50.6,51.1,50.2,42.5,26.9,23.3,10.3,35.6,0.0
5:21:00,62460,9.9,5.9,59.2,306.3,50.9,51.0,50.2,42.6,27.0,23.3,10.3,35.5,0.0
5:21:10,62470,9.9,5.9,59.5,306.6,50.3,51.0,50.2,42.7,27.0,23.4,10.3,35.3,0.0
5:21:20,62480,9.9,5.9,59.3,307.2,50.5,51.0,50.2,42.7,27.0,23.4,10.3,35.2,0.0
5:21:30,62490,9.9,5.9,59.3,306.9,50.4,51.0,50.2,42.6,27.0,23.4,10.3,35.2,0.0
5:21:40,62500,9.9,5.9,59.3,307.1,50.5,51.1,50.2,42.6,27.1,23.4,10.3,35.0,0.0
5:21:50,62510,9.9,5.9,59.2,307.7,50.4,51.0,50.2,42.6,27.1,23.5,10.3,34.9,0.0
5:22:00,62520,9.9,5.9,59.5,307.8,50.8,51.1,50.2,42.5,27.2,23.5,10.3,34.8,0.0
5:22:10,62530,9.9,5.8,59.3,307.7,50.8,51.0,50.2,42.6,27.2,23.4,10.3,34.6,0.0
5:22:20,62540,9.9,5.8,59.3,307.4,50.8,51.1,50.2,42.7,27.3,23.4,10.3,34.5,0.0
5:22:30,62550,9.8,5.8,59.6,308.2,50.8,51.1,50.2,42.6,27.3,23.5,10.3,34.4,0.0
5:22:40,62560,9.9,5.8,59.4,308.0,50.8,51.1,50.2,42.6,27.3,23.5,10.3,34.3,0.0
5:22:50,62570,9.9,5.9,59.6,308.6,51.0,51.1,50.2,42.6,27.3,23.5,10.3,34.1,0.0
5:23:00,62580,9.9,5.9,59.6,308.3,50.8,51.0,50.2,42.7,27.4,23.5,10.3,34.0,0.0
5:23:10,62590,9.9,5.9,59.6,308.4,50.8,51.0,50.2,42.7,27.5,23.5,10.3,33.9,0.0
5:23:20,62600,9.9,5.9,59.7,308.7,51.0,51.0,50.2,42.6,27.5,23.5,10.3,33.8,0.0
5:23:30,62610,10.0,6.0,59.7,308.9,51.0,51.0,50.2,42.7,27.5,23.5,10.3,33.7,0.0
5:23:40,62620,10.0,6.0,59.8,308.7,50.9,51.0,50.2,42.7,27.6,23.6,10.3,33.6,0.0
5:23:50,62630,10.0,6.0,59.8,309.0,51.1,51.0,50.2,42.7,27.6,23.6,10.3,33.5,0.0
5:24:00,62640,10.1,6.1,59.9,308.4,50.5,51.0,50.2,42.7,27.6,23.6,10.3,33.4,0.0
5:24:10,62650,10.0,6.0,59.7,309.0,50.7,51.0,50.2,42.7,27.7,23.6,10.3,33.3,0.0
5:24:20,62660,10.1,6.1,59.7,308.9,50.7,51.0,50.2,42.7,27.7,23.6,10.3,33.1,0.0
5:24:30,62670,10.1,6.1,59.9,309.0,50.7,51.0,50.2,42.6,27.8,23.6,10.3,33.0,0.0
5:24:40,62680,10.1,6.1,59.8,309.0,50.9,51.0,50.2,42.7,27.8,23.6,10.3,32.9,0.0
5:24:50,62690,10.1,6.1,59.6,309.1,50.8,51.0,50.2,42.8,27.8,23.6,10.3,32.8,0.0
5:25:00,62700,10.1,6.0,59.6,309.1,50.9,51.0,50.2,42.7,27.9,23.7,10.3,32.6,0.0
5:25:10,62710,10.0,6.0,59.1,309.5,50.6,51.0,50.2,42.7,27.9,23.7,10.3,32.5,0.0
5:25:20,62720,10.0,6.0,59.1,309.8,50.6,51.0,50.2,42.8,27.9,23.7,10.3,32.4,0.0
5:25:30,62730,10.0,5.9,58.8,309.5,50.7,51.0,50.2,42.7,28.0,23.7,10.3,32.3,0.0
5:25:40,62740,10.0,5.9,58.7,309.9,50.7,51.0,50.2,42.7,28.0,23.8,10.3,32.2,0.0
5:25:50,62750,10.0,5.9,58.5,310.4,50.8,51.0,50.2,42.8,28.1,23.7,10.3,32.0,0.0
5:26:00,62760,10.0,5.9,58.5,310.2,50.7,51.0,50.2,42.8,28.1,23.7,10.3,32.0,0.0
5:26:10,62770,10.0,5.8,58.2,310.4,50.7,51.0,50.2,42.8,28.2,23.7,10.3,31.9,0.0
5:26:20,62780,9.9,5.8,58.1,310.4,50.7,51.0,50.2,42.7,28.2,23.8,10.3,31.8,0.0
5:26:30,62790,9.9,5.8,58.0,310.7,51.0,51.0,50.2,42.8,28.2,23.8,10.3,31.6,0.0
5:26:40,62800,9.9,5.7,57.9,310.6,50.8,51.0,50.2,42.8,28.2,23.8,10.3,31.5,0.0
5:26:50,62810,9.9,5.7,57.6,310.8,51.1,51.0,50.2,42.8,28.3,23.8,10.3,31.4,0.0
5:27:00,62820,9.9,5.7,57.5,311.2,50.8,51.0,50.2,42.8,28.3,23.8,10.3,31.3,0.0
5:27:10,62830,9.9,5.7,57.3,311.3,50.7,51.0,50.2,42.8,28.4,23.8,10.3,31.3,0.0
5:27:20,62840,9.9,5.6,57.2,316.5,50.7,51.0,50.2,42.8,28.4,23.9,10.3,31.2,0.0
5:27:30,62850,9.8,5.6,57.2,311.5,50.5,51.0,50.2,42.8,28.5,23.9,10.3,31.0,0.0
5:27:40,62860,9.8,5.6,57.1,311.5,50.2,51.0,50.2,42.8,28.5,23.9,10.3,30.8,0.0
5:27:50,62870,9.8,5.6,56.9,311.6,50.8,51.0,50.2,42.8,28.5,23.9,10.3,30.7,0.0
5:28:00,62880,9.8,5.6,56.7,311.7,50.6,51.0,50.2,42.8,28.6,23.9,10.3,30.6,0.0
5:28:10,62890,9.9,5.6,56.7,311.8,50.6,51.0,50.2,42.9,28.6,23.9,10.3,30.5,0.0
5:28:20,62900,10.0,5.6,56.3,315.8,50.9,51.0,50.2,42.9,28.7,24.0,10.3,30.4,0.0
5:28:30,62910,10.0,5.7,56.5,311.5,50.9,51.0,50.2,42.8,28.7,24.0,10.3,30.3,0.0
5:28:40,62920,10.1,5.8,56.7,310.9,50.9,51.0,50.2,42.8,28.7,24.0,10.3,30.2,0.0
5:28:50,62930,10.2,5.9,56.6,310.7,50.9,51.0,50.2,42.9,28.7,24.0,10.3,30.1,0.0
5:29:00,62940,10.2,5.8,56.2,310.8,50.9,51.0,50.2,42.8,28.8,24.0,10.3,30.0,0.0
5:29:10,62950,10.2,5.8,56.0,311.5,50.5,51.0,50.2,42.8,28.8,24.0,10.3,30.0,0.0
5:29:20,62960,10.2,5.9,56.2,311.9,50.2,51.0,50.2,42.9,28.9,24.1,10.3,29.9,0.0
5:29:30,62970,10.2,5.8,56.0,312.2,50.7,51.0,50.2,42.9,28.9,24.1,10.3,29.8,0.0
5:29:40,62980,10.2,5.9,56.1,311.9,50.8,51.0,50.2,42.9,28.9,24.1,10.3,29.7,0.0
5:29:50,62990,10.2,5.9,56.2,312.4,50.9,51.0,50.2,42.9,29.0,24.1,10.3,29.7,0.0
5:30:00,63000,10.2,5.8,56.1,312.3,50.5,51.0,50.2,43.0,29.0,24.1,10.3,29.6,0.0
5:30:10,63010,10.2,5.8,56.1,312.6,50.4,51.0,50.2,42.9,29.1,24.1,10.3,29.5,0.0
5:30:20,63020,10.3,5.9,56.0,312.4,50.6,51.0,50.2,42.9,29.1,24.1,10.3,29.4,0.0
5:30:30,63030,10.2,5.9,56.1,312.5,50.7,51.0,50.2,43.0,29.1,24.1,10.3,29.3,0.0
5:30:40,63040,10.2,5.8,55.9,312.6,50.7,51.0,50.2,42.9,29.2,24.2,10.3,29.3,0.0
5:30:50,63050,10.2,5.8,56.2,312.9,50.6,51.0,50.2,42.9,29.2,24.2,10.3,29.1,0.0
5:31:00,63060,10.1,5.7,56.1,312.5,50.5,51.0,50.2,43.0,29.3,24.2,10.3,29.0,0.0
5:31:10,63070,10.1,5.7,55.9,313.2,50.8,51.0,50.2,43.0,29.3,24.2,10.3,28.8,0.0
5:31:20,63080,10.0,5.7,56.3,313.5,50.5,51.0,50.2,43.0,29.3,24.3,10.3,28.8,0.0
5:31:30,63090,10.0,5.7,56.1,313.5,50.8,51.0,50.2,43.0,29.3,24.3,10.3,28.7,0.0
5:31:40,63100,10.0,5.7,56.3,313.2,50.8,51.0,50.2,42.9,29.4,24.3,10.3,28.6,0.0
5:31:50,63110,10.1,5.7,56.2,313.5,50.6,51.0,50.2,42.9,29.5,24.3,10.3,28.6,0.0
5:32:00,63120,10.0,5.7,56.4,313.5,51.0,50.9,50.2,43.0,29.5,24.3,10.3,28.4,0.0
5:32:10,63130,10.0,5.7,56.2,314.3,50.7,51.0,50.2,43.1,29.5,24.3,10.3,28.3,0.0
5:32:20,63140,10.0,5.7,56.5,314.2,50.7,51.0,50.2,43.0,29.5,24.4,10.3,28.3,0.0
5:32:30,63150,10.0,5.7,56.3,314.5,50.9,51.0,50.2,43.0,29.6,24.4,10.3,28.1,0.0
5:32:40,63160,10.0,5.7,56.6,314.4,50.9,51.0,50.2,43.0,29.6,24.4,10.3,28.0,0.0
5:32:50,63170,10.0,5.7,56.9,314.8,50.9,51.0,50.2,43.0,29.7,24.4,10.3,27.9,0.0
5:33:00,63180,9.9,5.6,56.6,314.8,50.6,51.0,50.2,43.0,29.7,24.4,10.3,27.9,0.0
5:33:10,63190,9.9,5.6,57.0,314.9,50.9,51.0,50.2,43.0,29.8,24.4,10.3,27.9,0.0
5:33:20,63200,9.9,5.7,57.2,315.1,50.7,51.0,50.2,43.1,29.8,24.4,10.3,27.7,0.0
5:33:30,63210,9.8,5.6,57.1,314.9,50.7,51.0,50.2,43.1,29.8,24.5,10.3,27.6,0.0
5:33:40,63220,9.9,5.6,57.1,314.9,50.5,51.0,50.2,43.1,29.8,24.5,10.3,27.5,0.0
5:33:50,63230,9.9,5.7,57.5,315.2,50.7,51.0,50.2,43.1,29.9,24.5,10.3,27.5,0.0
5:34:00,63240,9.9,5.7,57.5,315.8,50.7,51.0,50.2,43.1,29.9,24.5,10.3,27.4,0.0
5:34:10,63250,9.9,5.7,57.5,315.5,50.7,51.0,50.2,43.0,30.0,24.5,10.3,27.3,0.0
5:34:20,63260,9.9,5.7,57.6,315.9,50.5,50.9,50.2,43.1,30.0,24.5,10.3,27.2,0.0
5:34:30,63270,9.9,5.7,57.7,315.6,50.6,51.0,50.2,43.1,30.0,24.6,10.3,27.2,0.0
5:34:40,63280,9.9,5.7,57.8,316.0,50.7,51.0,50.2,43.1,30.0,24.6,10.3,27.0,0.0
5:34:50,63290,9.9,5.7,58.0,315.9,50.6,51.0,50.2,43.2,30.1,24.6,10.4,26.9,0.0
5:35:00,63300,9.8,5.7,57.8,315.8,50.4,51.0,50.2,43.1,30.1,24.6,10.4,26.8,0.0
5:35:10,63310,9.8,5.7,58.2,316.0,50.6,51.0,50.2,43.1,30.2,24.6,10.4,26.7,0.0
5:35:20,63320,9.8,5.7,58.1,315.8,50.5,50.9,50.2,43.2,30.2,24.7,10.4,26.6,0.0
5:35:30,63330,9.8,5.7,58.2,315.8,50.8,50.9,50.2,43.1,30.2,24.7,10.4,26.5,0.0
5:35:40,63340,9.8,5.7,58.5,315.7,50.5,51.0,50.2,43.1,30.3,24.7,10.4,26.5,0.0
5:35:50,63350,9.8,5.7,58.5,315.6,50.6,50.9,50.2,43.1,30.3,24.7,10.4,26.4,0.0
5:36:00,63360,9.9,5.8,58.6,315.7,50.8,50.9,50.1,43.2,30.4,24.7,10.4,26.3,0.0
5:36:10,63370,9.9,5.9,59.1,317.3,50.9,51.0,50.2,43.2,30.4,24.8,10.4,26.2,0.0
5:36:20,63380,10.0,5.9,58.9,316.5,50.7,50.9,50.2,43.2,30.4,24.8,10.4,26.1,0.0
5:36:30,63390,10.0,6.0,59.1,320.2,50.8,50.9,50.2,43.2,30.4,24.8,10.4,26.0,0.0
5:36:40,63400,10.1,6.0,59.4,317.4,50.6,51.0,50.2,43.2,30.5,24.8,10.4,26.0,0.0
5:36:50,63410,10.1,6.1,59.6,316.6,50.6,50.9,50.1,43.2,30.5,24.8,10.4,26.0,0.0
5:37:00,63420,10.0,6.0,59.7,317.3,50.6,50.9,50.1,43.2,30.6,24.8,10.4,25.9,0.0
5:37:10,63430,10.0,6.1,60.3,321.4,50.4,50.9,50.1,43.3,30.6,24.9,10.4,25.8,0.0
5:37:20,63440,10.0,6.1,60.3,317.5,50.7,50.9,50.2,43.2,30.6,24.9,10.4,25.7,0.0
5:37:30,63450,10.0,6.1,60.5,322.6,50.5,50.9,50.2,43.3,30.7,24.9,10.4,25.6,0.0
5:37:40,63460,10.1,6.2,60.6,318.2,50.4,50.9,50.2,43.3,30.7,24.9,10.5,25.5,0.0
5:37:50,63470,10.1,6.2,60.3,323.2,50.6,50.9,50.2,43.3,30.8,25.0,10.4,25.5,0.0
5:38:00,63480,10.1,6.1,60.4,318.3,50.2,50.9,50.1,43.2,30.8,25.0,10.4,25.5,0.0
5:38:10,63490,10.1,6.2,60.3,323.1,50.5,50.9,50.2,43.3,30.8,25.0,10.5,25.4,0.0
5:38:20,63500,10.1,6.1,60.2,318.1,50.6,50.9,50.2,43.3,30.8,25.0,10.5,25.3,0.0
5:38:30,63510,10.0,6.1,60.4,318.2,50.8,50.9,50.2,43.3,30.9,25.0,10.5,25.2,0.0
5:38:40,63520,10.1,6.1,60.5,320.1,50.5,50.9,50.2,43.3,30.9,25.0,10.5,25.1,0.0
5:38:50,63530,10.0,6.0,60.2,318.8,50.7,50.9,50.1,43.3,31.0,25.1,10.5,25.1,0.0
5:39:00,63540,10.0,6.0,60.0,318.3,50.8,50.9,50.2,43.3,31.0,25.1,10.5,25.0,0.0
5:39:10,63550,9.9,5.9,59.9,319.0,50.8,50.9,50.2,43.3,31.0,25.1,10.5,25.0,0.0
5:39:20,63560,9.9,5.9,59.6,319.0,50.5,50.9,50.2,43.4,31.1,25.1,10.5,24.9,0.0
5:39:30,63570,9.9,5.9,59.6,318.4,50.7,50.9,50.1,43.4,31.1,25.1,10.5,24.8,0.0
5:39:40,63580,9.8,5.8,59.7,318.9,50.8,50.9,50.1,43.3,31.1,25.2,10.5,24.7,0.0
5:39:50,63590,9.8,5.8,59.7,319.6,50.8,50.9,50.1,43.3,31.2,25.2,10.5,24.6,0.0
5:40:00,63600,9.8,5.8,59.3,319.6,50.7,50.9,50.1,43.3,31.2,25.2,10.5,24.5,0.0
5:40:10,63610,9.8,5.8,59.3,319.5,50.9,50.9,50.1,43.3,31.2,25.2,10.6,24.5,0.0
5:40:20,63620,9.8,5.7,59.2,319.3,50.4,50.9,50.1,43.4,31.3,25.3,10.6,24.4,0.0
5:40:30,63630,9.8,5.7,59.1,319.1,50.5,50.9,50.1,43.4,31.3,25.3,10.6,24.3,0.0
5:40:40,63640,9.8,5.7,59.3,319.2,50.7,50.9,50.1,43.4,31.3,25.3,10.6,24.2,0.0
5:40:50,63650,9.8,5.7,59.1,318.8,50.6,50.9,50.2,43.4,31.4,25.3,10.6,24.1,0.0
5:41:00,63660,9.8,5.8,59.2,318.8,50.8,50.9,50.2,43.5,31.4,25.3,10.6,24.0,0.0
5:41:10,63670,9.8,5.8,59.1,319.4,50.4,50.9,50.1,43.4,31.4,25.4,10.6,24.0,0.0
5:41:20,63680,9.8,5.7,58.5,319.7,50.6,50.9,50.1,43.4,31.5,25.4,10.6,23.9,0.0
5:41:30,63690,10.0,5.9,58.7,319.8,50.6,50.9,50.1,43.4,31.5,25.4,10.6,23.8,0.0
5:41:40,63700,10.0,5.9,58.8,320.1,50.6,50.9,50.1,43.4,31.6,25.4,10.7,23.7,0.0
5:41:50,63710,10.1,6.0,58.4,319.9,50.8,50.9,50.2,43.4,31.6,25.4,10.7,23.7,0.0
5:42:00,63720,10.1,6.0,58.5,319.9,50.8,50.9,50.2,43.5,31.6,25.5,10.7,23.7,0.0
5:42:10,63730,10.1,6.0,58.5,320.4,50.6,50.9,50.2,43.5,31.6,25.5,10.7,23.6,0.0
5:42:20,63740,10.2,6.0,58.3,320.5,50.6,50.9,50.1,43.5,31.7,25.5,10.7,23.5,0.0
5:42:30,63750,10.2,6.0,58.0,320.3,50.7,50.9,50.1,43.5,31.7,25.5,10.7,23.5,0.0
5:42:40,63760,10.2,6.0,58.0,320.5,50.8,50.9,50.1,43.5,31.8,25.5,10.7,23.4,0.0
5:42:50,63770,10.2,6.0,58.1,320.4,50.4,50.9,50.1,43.5,31.8,25.6,10.7,23.4,0.0
5:43:00,63780,10.1,5.9,57.8,320.6,50.3,50.9,50.1,43.5,31.8,25.6,10.7,23.3,0.0
5:43:10,63790,10.2,6.0,57.8,320.6,50.2,50.8,50.1,43.5,31.9,25.6,10.7,23.3,0.0
5:43:20,63800,10.1,5.9,57.8,320.9,50.4,50.9,50.1,43.5,31.9,25.6,10.7,23.2,0.0
5:43:30,63810,10.1,5.9,57.7,320.4,50.6,50.9,50.1,43.6,31.9,25.7,10.8,23.1,0.0
5:43:40,63820,10.1,5.9,57.4,320.6,50.8,50.9,50.1,43.6,32.0,25.7,10.8,23.1,0.0
5:43:50,63830,10.1,5.9,57.6,320.6,50.5,50.9,50.1,43.6,32.0,25.7,10.8,23.0,0.0
5:44:00,63840,10.0,5.8,57.5,321.6,50.7,50.9,50.1,43.6,32.0,25.7,10.8,23.0,0.0
5:44:10,63850,10.0,5.8,57.4,321.2,50.6,50.9,50.1,43.6,32.0,25.7,10.8,22.9,0.0
5:44:20,63860,10.0,5.8,57.2,321.6,50.7,50.9,50.1,43.6,32.1,25.8,10.8,22.8,0.0
5:44:30,63870,10.0,5.8,57.2,321.7,50.8,50.9,50.2,43.6,32.1,25.8,10.8,22.8,0.0
5:44:40,63880,10.1,5.8,57.1,321.8,50.6,50.9,50.1,43.6,32.2,25.8,10.8,22.7,0.0
5:44:50,63890,10.0,5.8,57.1,322.3,50.7,50.9,50.1,43.6,32.2,25.8,10.9,22.7,0.0
5:45:00,63900,10.0,5.8,57.2,322.8,50.7,50.9,50.1,43.7,32.2,25.9,10.9,22.6,0.0
5:45:10,63910,10.0,5.7,57.0,321.9,50.3,50.9,50.1,43.7,32.2,25.9,10.9,22.5,0.0
5:45:20,63920,9.9,5.7,57.2,323.9,50.6,50.9,50.1,43.7,32.3,25.9,10.9,22.4,0.0
5:45:30,63930,10.0,5.7,56.9,322.5,50.7,50.9,50.1,43.7,32.4,25.9,10.9,22.4,0.0
5:45:40,63940,9.9,5.7,57.3,322.3,50.6,50.9,50.1,43.6,32.4,25.9,10.9,22.3,0.0
5:45:50,63950,9.9,5.7,57.4,322.8,50.6,50.9,50.1,43.7,32.4,26.0,10.9,22.2,0.0
5:46:00,63960,9.9,5.7,57.3,322.5,50.5,50.9,50.1,43.7,32.4,26.0,10.9,22.2,0.0
5:46:10,63970,9.9,5.7,57.2,322.5,50.6,50.8,50.1,43.7,32.5,26.0,10.9,22.2,0.0
5:46:20,63980,9.8,5.6,57.5,322.7,50.7,50.9,50.1,43.7,32.5,26.1,11.0,22.1,0.0
5:46:30,63990,9.8,5.6,57.6,322.3,50.6,50.9,50.1,43.8,32.6,26.1,11.0,22.0,0.0
5:46:40,64000,9.8,5.6,57.5,323.0,50.6,50.9,50.1,43.8,32.6,26.1,11.0,22.0,0.0
5:46:50,64010,9.8,5.6,57.5,323.2,50.6,50.9,50.1,43.7,32.6,26.1,11.0,21.9,0.0
5:47:00,64020,9.7,5.6,57.9,322.8,50.5,50.9,50.1,43.7,32.6,26.1,11.0,21.8,0.0
5:47:10,64030,9.7,5.6,57.7,323.0,50.7,50.9,50.1,43.7,32.7,26.1,11.0,21.8,0.0
5:47:20,64040,9.7,5.6,57.9,323.5,50.6,50.9,50.1,43.8,32.7,26.2,11.0,21.7,0.0
5:47:30,64050,9.7,5.6,57.8,323.0,50.7,50.9,50.1,43.8,32.7,26.2,11.0,21.6,0.0
5:47:40,64060,9.7,5.6,57.8,322.8,50.5,50.9,50.1,43.8,32.8,26.2,11.1,21.6,0.0
5:47:50,64070,9.7,5.6,58.0,323.4,50.7,50.8,50.1,43.8,32.8,26.2,11.1,21.5,0.0
5:48:00,64080,9.8,5.6,58.0,323.7,50.6,50.9,50.1,43.8,32.8,26.3,11.1,21.4,0.0
5:48:10,64090,9.8,5.7,57.8,326.9,50.6,50.8,50.1,43.8,32.9,26.3,11.1,21.4,0.0
5:48:20,64100,9.9,5.7,57.7,323.6,50.5,50.8,50.1,43.8,32.9,26.3,11.1,21.4,0.0
5:48:30,64110,9.9,5.7,57.7,323.3,50.8,50.8,50.1,43.8,32.9,26.3,11.1,21.3,0.0
5:48:40,64120,10.0,5.8,57.8,323.7,50.4,50.9,50.1,43.9,32.9,26.3,11.1,21.2,0.0
5:48:50,64130,10.0,5.8,57.8,324.4,50.7,50.8,50.1,43.9,33.0,26.4,11.1,21.2,0.0
5:49:00,64140,10.0,5.8,57.6,324.5,50.4,50.8,50.1,43.9,33.0,26.4,11.1,21.2,0.0
5:49:10,64150,10.0,5.8,57.4,324.6,50.3,50.9,50.1,43.9,33.1,26.4,11.2,21.1,0.0
5:49:20,64160,10.0,5.8,57.2,324.5,50.5,50.9,50.1,43.9,33.1,26.4,11.2,21.0,0.0
5:49:30,64170,10.1,5.8,57.2,324.7,50.3,50.8,50.1,43.9,33.1,26.5,11.2,20.9,0.0
5:49:40,64180,10.1,5.8,57.1,324.8,50.7,50.8,50.1,43.9,33.2,26.5,11.2,20.9,0.0
5:49:50,64190,10.1,5.8,57.1,325.0,50.7,50.8,50.1,43.9,33.2,26.5,11.2,20.8,0.0
5:50:00,64200,10.1,5.8,56.9,324.9,50.5,50.9,50.1,43.9,33.2,26.5,11.2,20.8,0.0
5:50:10,64210,10.1,5.8,56.9,325.1,50.4,50.8,50.1,43.9,33.3,26.6,11.2,20.8,0.0
5:50:20,64220,10.1,5.8,57.0,324.9,50.6,50.8,50.1,43.9,33.3,26.6,11.2,20.8,0.0
5:50:30,64230,10.1,5.8,56.8,325.0,50.3,50.8,50.1,43.9,33.3,26.6,11.2,20.7,0.0
5:50:40,64240,10.0,5.7,56.7,325.2,50.4,50.8,50.1,44.0,33.3,26.6,11.2,20.6,0.0
5:50:50,64250,10.0,5.7,56.9,325.3,50.1,50.8,50.1,44.0,33.4,26.7,11.3,20.6,0.0
5:51:00,64260,10.0,5.7,57.0,325.8,50.2,50.8,50.1,44.0,33.4,26.7,11.3,20.5,0.0
5:51:10,64270,9.9,5.7,56.8,325.6,50.5,50.8,50.1,44.0,33.5,26.7,11.3,20.5,0.0
5:51:20,64280,9.9,5.7,56.6,325.7,50.3,50.8,50.1,44.0,33.5,26.7,11.3,20.5,0.0
5:51:30,64290,9.9,5.6,56.7,325.9,50.6,50.8,50.1,44.0,33.5,26.8,11.3,20.4,0.0
5:51:40,64300,9.9,5.7,56.9,325.4,50.3,50.8,50.1,44.0,33.5,26.8,11.3,20.3,0.0
5:51:50,64310,9.9,5.6,56.7,326.1,50.7,50.8,50.1,44.0,33.6,26.8,11.3,20.2,0.0
5:52:00,64320,9.9,5.6,57.1,326.2,50.5,50.8,50.1,44.0,33.6,26.8,11.3,20.2,0.0
5:52:10,64330,9.9,5.6,57.0,326.0,50.5,50.8,50.1,44.0,33.7,26.8,11.4,20.1,0.0
5:52:20,64340,9.9,5.6,56.9,326.4,50.6,50.8,50.1,44.0,33.7,26.8,11.4,20.1,0.0
5:52:30,64350,9.9,5.7,57.1,326.8,50.4,50.8,50.1,44.1,33.7,26.9,11.4,20.1,0.0
5:52:40,64360,9.9,5.6,57.0,326.6,50.5,50.8,50.1,44.1,33.7,26.9,11.4,20.1,0.0
5:52:50,64370,9.9,5.6,57.2,326.7,50.6,50.8,50.1,44.1,33.8,27.0,11.4,20.0,0.0
5:53:00,64380,9.8,5.6,57.2,326.7,50.7,50.8,50.1,44.1,33.8,27.0,11.4,19.9,0.0
5:53:10,64390,9.8,5.6,57.3,326.8,50.8,50.8,50.1,44.1,33.9,27.0,11.4,19.9,0.0
5:53:20,64400,9.8,5.6,57.4,326.6,50.7,50.8,50.1,44.1,33.9,27.0,11.4,19.8,0.0
5:53:30,64410,9.8,5.6,57.5,326.8,50.7,50.8,50.1,44.1,33.9,27.0,11.4,19.8,0.0
5:53:40,64420,9.8,5.6,57.6,326.9,50.5,50.8,50.1,44.1,33.9,27.1,11.4,19.8,0.0
5:53:50,64430,9.9,5.7,57.5,327.2,50.7,50.8,50.1,44.2,34.0,27.1,11.4,19.7,0.0
5:54:00,64440,9.9,5.7,57.4,327.0,50.6,50.8,50.1,44.2,34.0,27.1,11.5,19.7,0.0
5:54:10,64450,10.0,5.8,57.7,327.2,50.6,50.8,50.1,44.2,34.0,27.1,11.5,19.6,0.0
5:54:20,64460,10.1,5.9,57.6,328.1,50.5,50.8,50.1,44.2,34.1,27.2,11.5,19.6,0.0
5:54:30,64470,10.1,6.0,57.9,327.7,50.5,50.8,50.1,44.2,34.1,27.2,11.5,19.5,0.0
5:54:40,64480,10.1,5.9,57.8,327.4,50.7,50.8,50.1,44.2,34.1,27.2,11.5,19.5,0.0
5:54:50,64490,10.1,5.9,57.9,328.1,50.7,50.8,50.1,44.2,34.2,27.2,11.5,19.4,0.0
5:55:00,64500,10.1,5.9,58.1,327.7,50.5,50.8,50.1,44.2,34.2,27.2,11.5,19.3,0.0
5:55:10,64510,10.2,5.9,57.7,328.3,50.6,50.8,50.1,44.2,34.2,27.3,11.5,19.3,0.0
5:55:20,64520,10.2,6.0,57.7,328.2,50.6,50.8,50.1,44.3,34.3,27.3,11.6,19.3,0.0
5:55:30,64530,10.1,6.0,57.9,328.5,50.6,50.8,50.1,44.3,34.3,27.3,11.6,19.3,0.0
5:55:40,64540,10.1,5.9,57.9,328.5,50.4,50.8,50.1,44.3,34.3,27.3,11.6,19.2,0.0
5:55:50,64550,10.2,6.0,57.8,328.9,50.5,50.8,50.1,44.3,34.4,27.4,11.6,19.2,0.0
5:56:00,64560,10.2,6.0,57.9,328.6,50.6,50.8,50.1,44.3,34.4,27.4,11.6,19.1,0.0
5:56:10,64570,10.1,5.9,57.8,329.0,50.4,50.8,50.1,44.3,34.4,27.4,11.6,19.1,0.0
5:56:20,64580,10.1,5.9,57.8,329.2,50.2,50.8,50.1,44.3,34.4,27.4,11.6,19.0,0.0
5:56:30,64590,10.1,5.9,57.9,329.0,50.4,50.8,50.1,44.3,34.5,27.5,11.6,18.9,0.0
5:56:40,64600,10.1,5.9,57.7,329.1,50.4,50.7,50.1,44.3,34.5,27.5,11.6,18.9,0.0
5:56:50,64610,10.0,5.9,57.9,329.4,50.1,50.8,50.1,44.4,34.5,27.5,11.7,18.8,0.0
5:57:00,64620,10.0,5.8,57.5,329.7,50.4,50.8,50.1,44.3,34.6,27.5,11.7,18.8,0.0
5:57:10,64630,10.0,5.8,57.8,330.1,50.7,50.8,50.1,44.4,34.6,27.6,11.7,18.7,0.0
5:57:20,64640,10.0,5.8,58.0,329.8,50.6,50.8,50.1,44.4,34.6,27.6,11.7,18.7,0.0
5:57:30,64650,10.0,5.8,58.1,330.2,50.6,50.8,50.1,44.4,34.7,27.6,11.7,18.7,0.0
5:57:40,64660,10.0,5.8,58.2,329.9,50.7,50.8,50.1,44.4,34.7,27.6,11.7,18.7,0.0
5:57:50,64670,9.9,5.8,58.2,330.1,50.2,50.8,50.1,44.4,34.7,27.7,11.7,18.6,0.0
5:58:00,64680,9.9,5.8,58.5,330.3,50.7,50.8,50.1,44.4,34.7,27.7,11.7,18.6,0.0
5:58:10,64690,9.8,5.8,58.8,330.0,50.5,50.8,50.1,44.4,34.8,27.7,11.7,18.5,0.0
5:58:20,64700,9.8,5.8,58.9,330.3,50.5,50.8,50.1,44.4,34.8,27.7,11.7,18.4,0.0
5:58:30,64710,9.8,5.8,58.9,330.4,50.5,50.8,50.1,44.4,34.8,27.8,11.8,18.4,0.0
5:58:40,64720,9.8,5.8,59.0,330.6,50.3,50.8,50.1,44.5,34.9,27.8,11.8,18.3,0.0
5:58:50,64730,9.8,5.8,59.4,330.7,50.6,50.8,50.1,44.5,34.9,27.8,11.8,18.3,0.0
5:59:00,64740,9.8,5.8,59.5,330.5,50.5,50.8,50.1,44.5,34.9,27.8,11.8,18.3,0.0
5:59:10,64750,9.8,5.8,59.7,330.6,50.7,50.8,50.1,44.5,35.0,27.9,11.8,18.3,0.0
5:59:20,64760,9.8,5.8,59.9,330.6,50.8,50.8,50.1,44.5,35.0,28.0,11.8,18.2,0.0
5:59:30,64770,9.7,5.8,59.9,331.0,50.3,50.7,50.1,44.5,35.0,27.9,11.8,18.2,0.0
5:59:40,64780,9.7,5.8,60.3,330.5,50.3,50.8,50.1,44.5,35.0,27.9,11.8,18.1,0.0
5:59:50,64790,9.8,5.8,60.0,331.1,50.4,50.8,50.1,44.5,35.1,28.0,11.9,18.1,0.0
6:00:00,64800,9.8,5.8,60.0,330.9,50.3,50.8,50.1,44.5,35.1,28.0,11.9,18.0,0.0
6:00:10,64810,9.8,5.9,60.2,331.0,50.1,50.8,50.1,44.5,35.2,28.0,11.9,18.0,0.0
6:00:20,64820,9.9,5.9,60.1,331.2,50.2,50.7,50.1,44.5,35.2,28.0,11.9,17.9,0.0
6:00:30,64830,10.0,6.0,60.0,331.5,50.3,50.8,50.1,44.6,35.2,28.1,11.9,17.9,0.0
6:00:40,64840,10.0,6.0,59.8,331.3,50.3,50.8,50.1,44.6,35.2,28.1,11.9,17.9,0.0
6:00:50,64850,10.0,6.0,59.7,331.6,50.5,50.7,50.1,44.6,35.3,28.1,11.9,17.9,0.0
6:01:00,64860,10.0,6.0,59.7,331.6,50.2,50.7,50.1,44.6,35.3,28.1,11.9,17.8,0.0
6:01:10,64870,10.0,6.0,59.2,332.8,50.5,50.7,50.0,44.7,35.3,28.2,11.9,17.8,0.0
6:01:20,64880,10.0,6.0,59.3,332.5,50.3,50.7,50.0,44.7,35.3,28.2,11.9,17.7,0.0
6:01:30,64890,10.1,6.0,59.0,332.5,50.4,50.7,50.1,44.6,35.4,28.3,12.0,17.7,0.0
6:01:40,64900,10.1,6.0,58.9,332.5,50.4,50.7,50.1,44.6,35.4,28.3,12.0,17.7,0.0
6:01:50,64910,10.1,6.0,59.1,332.7,50.5,50.7,50.1,44.7,35.5,28.3,12.0,17.6,0.0
6:02:00,64920,10.1,6.0,58.9,332.3,50.5,50.7,50.1,44.7,35.5,28.3,12.0,17.6,0.0
6:02:10,64930,10.1,6.0,58.8,333.0,50.6,50.7,50.1,44.7,35.5,28.4,12.0,17.6,0.0
6:02:20,64940,10.1,6.0,58.6,333.0,50.2,50.8,50.1,44.7,35.5,28.4,12.0,17.6,0.0
6:02:30,64950,10.1,5.9,58.4,332.9,50.1,50.7,50.1,44.8,35.6,28.4,12.0,17.5,0.0
6:02:40,64960,10.1,5.9,58.4,333.1,50.1,50.7,50.1,44.8,35.6,28.4,12.0,17.5,0.0
6:02:50,64970,10.0,5.9,58.3,333.0,50.5,50.7,50.1,44.7,35.6,28.4,12.0,17.5,0.0
6:03:00,64980,10.0,5.9,58.1,332.7,50.6,50.7,50.1,44.7,35.7,28.5,12.1,17.4,0.0
6:03:10,64990,10.0,5.8,58.0,333.1,50.4,50.8,50.1,44.8,35.7,28.5,12.1,17.4,0.0
6:03:20,65000,9.9,5.8,58.1,333.3,50.2,50.7,50.1,44.8,35.7,28.5,12.1,17.4,0.0
6:03:30,65010,9.9,5.7,57.9,333.4,50.3,50.7,50.1,44.8,35.8,28.5,12.1,17.3,0.0
6:03:40,65020,9.9,5.7,57.7,333.8,50.4,50.7,50.0,44.8,35.8,28.5,12.1,17.3,0.0
6:03:50,65030,9.9,5.8,58.0,333.4,50.0,50.7,50.1,44.8,35.8,28.6,12.1,17.3,0.0
6:04:00,65040,9.9,5.8,57.9,333.7,50.2,50.7,50.1,44.8,35.9,28.6,12.1,17.2,0.0
6:04:10,65050,9.9,5.8,57.9,333.8,50.4,50.7,50.1,44.8,35.9,28.6,12.1,17.2,0.0
6:04:20,65060,9.9,5.7,57.6,333.7,50.3,50.7,50.1,44.8,35.9,28.7,12.1,17.1,0.0
6:04:30,65070,9.9,5.8,57.7,333.9,50.3,50.7,50.1,44.9,35.9,28.7,12.2,17.1,0.0
6:04:40,65080,9.9,5.7,57.5,334.0,50.6,50.7,50.1,44.9,36.0,28.7,12.2,17.1,0.0
6:04:50,65090,9.9,5.7,57.7,337.9,50.6,50.7,50.1,44.9,36.0,28.7,12.2,17.0,0.0
6:05:00,65100,9.9,5.7,57.5,334.1,50.6,50.7,50.1,44.9,36.0,28.8,12.2,17.0,0.0
6:05:10,65110,9.8,5.6,57.7,334.4,50.6,50.7,50.1,44.9,36.0,28.9,12.2,17.0,0.0
6:05:20,65120,9.8,5.6,57.5,334.4,50.4,50.7,50.1,44.9,36.1,28.8,12.2,16.9,0.0
6:05:30,65130,9.7,5.6,57.6,336.3,50.5,50.7,50.1,45.0,36.1,28.8,12.2,16.9,0.0
6:05:40,65140,9.8,5.6,57.6,334.7,50.5,50.7,50.1,45.0,36.1,28.9,12.2,16.9,0.0
6:05:50,65150,9.8,5.6,57.6,334.4,50.5,50.7,50.1,44.9,36.2,28.9,12.2,16.8,0.0
6:06:00,65160,9.9,5.7,57.5,337.2,50.7,50.7,50.1,44.9,36.2,29.0,12.2,16.8,0.0
6:06:10,65170,9.9,5.7,57.6,334.5,50.6,50.7,50.1,45.0,36.2,29.0,12.3,16.7,0.0
6:06:20,65180,10.0,5.8,57.6,335.0,50.0,50.7,50.1,45.0,36.3,29.0,12.3,16.7,0.0
6:06:30,65190,10.0,5.8,57.8,334.8,50.6,50.7,50.0,45.0,36.3,29.0,12.3,16.7,0.0
6:06:40,65200,10.1,5.9,57.7,335.2,50.6,50.7,50.0,45.0,36.3,29.1,12.3,16.7,0.0
6:06:50,65210,10.2,6.0,57.8,335.3,50.2,50.7,50.0,45.0,36.3,29.1,12.3,16.7,0.0
6:07:00,65220,10.2,6.0,57.8,335.5,50.4,50.7,50.0,45.0,36.4,29.1,12.3,16.6,0.0
6:07:10,65230,10.1,5.9,57.8,335.4,50.4,50.7,50.0,45.0,36.4,29.1,12.3,16.6,0.0
6:07:20,65240,10.1,6.0,58.0,335.6,50.2,50.7,50.1,45.0,36.5,29.1,12.3,16.6,0.0
6:07:30,65250,10.1,6.0,58.0,335.9,50.4,50.7,50.1,45.1,36.5,29.2,12.3,16.5,0.0
6:07:40,65260,10.1,6.0,58.2,336.1,50.5,50.7,50.1,45.1,36.5,29.2,12.3,16.5,0.0
6:07:50,65270,10.1,6.0,58.3,335.6,50.6,50.7,50.0,45.1,36.5,29.2,12.3,16.4,0.0
6:08:00,65280,10.1,5.9,58.2,336.1,50.5,50.7,50.0,45.1,36.6,29.2,12.4,16.4,0.0
6:08:10,65290,10.0,5.9,58.2,335.9,50.4,50.7,50.0,45.1,36.6,29.3,12.4,16.4,0.0
6:08:20,65300,10.0,5.9,58.1,336.1,50.2,50.7,50.0,45.1,36.6,29.3,12.4,16.4,0.0
6:08:30,65310,10.0,5.8,58.0,336.3,50.5,50.7,50.0,45.1,36.6,29.3,12.4,16.3,0.0
6:08:40,65320,10.0,5.8,57.9,336.6,50.4,50.7,50.1,45.1,36.7,29.4,12.4,16.3,0.0
6:08:50,65330,9.9,5.8,58.0,336.3,50.4,50.6,50.1,45.1,36.7,29.4,12.4,16.3,0.0
6:09:00,65340,10.0,5.8,57.9,337.2,50.5,50.7,50.1,45.2,36.7,29.4,12.4,16.2,0.0
6:09:10,65350,9.9,5.8,57.9,336.7,50.3,50.7,50.1,45.2,36.8,29.5,12.4,16.2,0.0
6:09:20,65360,9.9,5.7,57.7,336.8,50.2,50.7,50.1,45.2,36.8,29.5,12.4,16.1,0.0
6:09:30,65370,9.9,5.7,57.7,336.9,50.2,50.7,50.0,45.2,36.8,29.5,12.4,16.1,0.0
6:09:40,65380,9.9,5.7,57.6,337.7,50.1,50.7,50.0,45.2,36.8,29.4,12.5,16.1,0.0
6:09:50,65390,9.8,5.6,57.6,338.1,50.5,50.7,50.0,45.3,36.9,29.5,12.5,16.0,0.0
6:10:00,65400,9.8,5.6,57.4,337.4,50.2,50.6,50.1,45.2,36.9,29.6,12.5,16.0,0.0
6:10:10,65410,9.7,5.5,57.2,337.8,50.2,50.7,50.0,45.2,36.9,29.6,12.5,16.0,0.0
6:10:20,65420,9.7,5.5,57.2,338.2,50.4,50.7,50.0,45.3,37.0,29.6,12.5,16.0,0.0
6:10:30,65430,9.7,5.5,57.3,337.6,50.2,50.6,50.1,45.3,37.0,29.7,12.5,15.9,0.0
6:10:40,65440,9.8,5.5,57.1,337.8,50.2,50.7,50.1,45.3,37.0,29.7,12.5,15.9,0.0
6:10:50,65450,9.7,5.5,57.0,338.0,50.0,50.7,50.0,45.3,37.0,29.7,12.5,15.8,0.0
6:11:00,65460,9.8,5.5,57.2,338.4,50.0,50.7,50.0,45.4,37.1,29.7,12.5,15.8,0.0
6:11:10,65470,9.8,5.6,57.2,337.9,49.5,50.7,50.1,45.3,37.1,29.8,12.6,15.8,0.0
6:11:20,65480,9.8,5.6,57.2,338.2,50.2,50.7,50.0,45.3,37.1,29.8,12.6,15.7,0.0
6:11:30,65490,9.9,5.6,57.1,337.8,50.1,50.6,50.0,45.3,37.1,29.8,12.6,15.7,0.0
6:11:40,65500,10.0,5.7,57.0,337.8,50.4,50.6,50.0,45.3,37.2,29.8,12.6,15.7,0.0
6:11:50,65510,10.0,5.8,57.2,337.8,50.4,50.7,50.0,45.3,37.2,29.9,12.6,15.7,0.0
6:12:00,65520,10.1,5.8,57.1,338.0,50.4,50.7,50.0,45.4,37.3,29.9,12.6,15.7,0.0
6:12:10,65530,10.2,5.9,57.2,337.6,50.6,50.7,50.1,45.4,37.3,29.9,12.6,15.6,0.0
6:12:20,65540,10.1,5.9,57.0,338.5,50.3,50.7,50.0,45.4,37.3,30.0,12.6,15.6,0.0
6:12:30,65550,10.1,5.9,56.8,338.7,50.3,50.7,50.0,45.5,37.3,30.0,12.6,15.6,0.0
6:12:40,65560,10.1,5.8,57.0,338.9,49.9,50.7,50.0,45.5,37.4,30.0,12.6,15.5,0.0
6:12:50,65570,10.1,5.8,56.8,338.6,50.4,50.7,50.1,45.5,37.4,30.1,12.7,15.5,0.0
6:13:00,65580,10.1,5.8,56.8,338.9,50.3,50.7,50.1,45.5,37.4,30.1,12.7,15.5,0.0
6:13:10,65590,10.1,5.8,56.9,339.2,50.1,50.7,50.1,45.5,37.4,30.1,12.7,15.5,0.0
6:13:20,65600,10.1,5.8,56.7,340.3,50.5,50.7,50.1,45.5,37.5,30.1,12.7,15.4,0.0
6:13:30,65610,10.1,5.8,56.9,339.1,50.2,50.7,50.0,45.5,37.5,30.2,12.7,15.4,0.0
6:13:40,65620,10.1,5.8,56.8,339.8,50.0,50.6,50.0,45.5,37.6,30.2,12.7,15.4,0.0
6:13:50,65630,10.1,5.8,56.8,339.4,50.0,50.6,50.0,45.5,37.6,30.2,12.7,15.4,0.0
6:14:00,65640,10.0,5.8,56.9,339.3,50.3,50.7,50.0,45.5,37.6,30.2,12.7,15.3,0.0
6:14:10,65650,10.0,5.7,56.8,339.4,50.0,50.6,50.0,45.6,37.6,30.2,12.7,15.3,0.0
6:14:20,65660,10.0,5.7,56.6,339.7,50.4,50.6,50.1,45.6,37.6,30.3,12.7,15.3,0.0
6:14:30,65670,10.0,5.7,56.7,340.1,50.4,50.6,50.1,45.6,37.7,30.3,12.8,15.2,0.0
6:14:40,65680,10.0,5.7,57.0,340.4,50.4,50.6,50.0,45.6,37.7,30.3,12.8,15.2,0.0
6:14:50,65690,10.0,5.7,57.1,340.1,50.0,50.7,50.0,45.6,37.7,30.4,12.8,15.2,0.0
6:15:00,65700,10.0,5.7,57.0,340.4,50.1,50.7,50.0,45.6,37.7,30.4,12.8,15.2,0.0
6:15:10,65710,10.0,5.7,56.9,340.7,50.3,50.6,50.1,45.6,37.8,30.4,12.8,15.1,0.0
6:15:20,65720,10.0,5.7,57.0,340.7,50.2,50.6,50.1,45.7,37.8,30.4,12.8,15.1,0.0
6:15:30,65730,9.9,5.7,57.1,340.7,50.3,50.6,50.1,45.7,37.9,30.5,12.8,15.1,0.0
6:15:40,65740,9.8,5.6,57.3,342.4,50.2,50.6,50.1,45.7,37.9,30.5,12.8,15.1,0.0
6:15:50,65750,9.8,5.7,57.5,340.6,50.4,50.6,50.0,45.7,37.9,30.5,12.8,15.0,0.0
6:16:00,65760,9.8,5.6,57.5,340.9,50.5,50.6,50.0,45.7,37.9,30.5,12.8,15.0,0.0
6:16:10,65770,9.8,5.6,57.4,340.8,50.1,50.6,50.0,45.7,38.0,30.6,12.9,15.0,0.0
6:16:20,65780,9.8,5.6,57.2,341.2,50.5,50.6,50.0,45.7,38.0,30.6,12.8,14.9,0.0
6:16:30,65790,9.8,5.6,57.9,340.8,50.2,50.6,50.0,45.7,38.0,30.7,12.9,14.9,0.0
6:16:40,65800,9.8,5.6,57.8,342.0,50.4,50.6,50.0,45.8,38.0,30.7,12.9,14.9,0.0
6:16:50,65810,9.7,5.6,58.1,341.2,50.5,50.6,50.0,45.8,38.0,30.7,12.9,14.9,0.0
6:17:00,65820,9.7,5.6,57.7,341.4,50.4,50.6,50.0,45.8,38.1,30.7,12.9,14.8,0.0
6:17:10,65830,9.7,5.6,58.0,341.5,50.5,50.6,50.0,45.8,38.1,30.8,12.9,14.8,0.0
6:17:20,65840,9.8,5.6,57.9,341.5,50.2,50.6,50.0,45.8,38.2,30.8,12.9,14.8,0.0
6:17:30,65850,9.8,5.6,58.2,341.1,50.3,50.6,50.0,45.8,38.2,30.8,12.9,14.7,0.0
6:17:40,65860,9.8,5.7,58.4,341.5,50.3,50.7,50.0,45.8,38.2,30.9,12.9,14.7,0.0
6:17:50,65870,9.8,5.7,58.3,341.4,50.4,50.6,50.0,45.8,38.2,30.9,12.9,14.7,0.0
6:18:00,65880,9.9,5.8,58.6,341.9,50.3,50.6,50.0,45.9,38.3,30.9,12.9,14.7,0.0
6:18:10,65890,9.9,5.8,58.5,341.8,50.0,50.6,50.0,45.9,38.3,30.9,12.9,14.7,0.0
6:18:20,65900,10.0,5.9,58.5,342.1,50.4,50.6,50.0,45.9,38.3,31.0,12.9,14.6,0.0
6:18:30,65910,10.0,5.9,58.4,342.1,50.3,50.6,50.0,45.9,38.4,31.0,12.9,14.6,0.0
6:18:40,65920,10.0,5.9,58.7,342.3,50.1,50.6,50.0,45.9,38.4,31.0,13.0,14.6,0.0
6:18:50,65930,10.0,5.9,58.6,342.2,50.3,50.6,50.0,45.9,38.4,31.0,13.0,14.6,0.0
6:19:00,65940,10.0,5.9,58.4,342.8,50.2,50.6,50.0,45.9,38.4,31.0,13.0,14.6,0.0
6:19:10,65950,10.0,5.9,58.4,343.1,50.4,50.6,50.0,45.9,38.5,31.1,13.0,14.5,0.0
6:19:20,65960,10.0,5.9,58.3,343.3,50.5,50.6,50.1,46.0,38.5,31.1,13.0,14.5,0.0
6:19:30,65970,10.0,5.9,58.7,343.2,50.3,50.6,50.0,46.0,38.5,31.1,13.0,14.5,0.0
6:19:40,65980,10.1,5.9,58.4,343.5,50.4,50.6,50.0,46.0,38.5,31.2,13.0,14.5,0.0
6:19:50,65990,10.1,6.0,58.5,343.4,50.5,50.6,50.0,46.0,38.6,31.2,13.0,14.5,0.0
6:20:00,66000,10.0,6.0,58.8,343.9,50.5,50.6,50.0,46.0,38.6,31.2,13.0,14.4,0.0
6:20:10,66010,10.0,5.9,58.9,344.5,50.4,50.7,50.0,46.0,38.6,31.3,13.0,14.4,0.0
6:20:20,66020,10.0,5.9,58.6,344.4,50.3,50.6,50.0,46.0,38.7,31.3,13.0,14.4,0.0
6:20:30,66030,10.0,5.9,59.0,344.7,50.5,50.6,50.0,46.0,38.7,31.3,13.0,14.4,0.0
6:20:40,66040,9.9,5.9,59.2,344.4,50.4,50.6,50.0,46.1,38.7,31.3,13.1,14.4,0.0
6:20:50,66050,9.9,5.9,59.3,344.6,50.6,50.6,50.0,46.1,38.7,31.4,13.1,14.3,0.0
6:21:00,66060,9.9,5.9,59.6,344.3,50.1,50.6,50.0,46.1,38.8,31.4,13.1,14.3,0.0
6:21:10,66070,9.9,5.9,59.5,344.5,50.4,50.6,50.0,46.1,38.8,31.4,13.1,14.3,0.0
6:21:20,66080,9.9,5.9,59.5,344.6,50.4,50.6,50.1,46.1,38.8,31.4,13.1,14.3,0.0
6:21:30,66090,9.9,5.9,60.1,344.9,50.3,50.6,50.0,46.1,38.8,31.4,13.1,14.2,0.0
6:21:40,66100,9.9,5.9,60.0,344.8,49.9,50.6,50.0,46.2,38.8,31.5,13.1,14.2,0.0
6:21:50,66110,9.9,5.9,60.1,345.2,50.4,50.6,50.0,46.2,38.9,31.6,13.1,14.2,0.0
6:22:00,66120,9.9,5.9,60.2,345.1,50.3,50.6,50.0,46.1,38.9,31.6,13.1,14.2,0.0
6:22:10,66130,9.9,5.9,60.4,345.1,50.5,50.6,50.0,46.2,39.0,31.6,13.1,14.1,0.0
6:22:20,66140,9.9,5.9,60.3,345.1,50.3,50.6,50.0,46.2,39.0,31.6,13.1,14.1,0.0
6:22:30,66150,9.9,5.9,60.5,346.7,50.3,50.6,50.0,46.2,39.0,31.6,13.1,14.1,0.0
6:22:40,66160,9.9,5.9,60.4,345.4,50.5,50.6,50.0,46.2,39.0,31.7,13.1,14.1,0.0
6:22:50,66170,9.9,6.0,60.7,345.6,50.1,50.6,50.0,46.2,39.1,31.7,13.1,14.0,0.0
6:23:00,66180,10.0,6.1,60.8,349.3,50.3,50.6,50.0,46.3,39.1,31.7,13.1,14.0,0.0
6:23:10,66190,10.0,6.1,60.6,345.3,50.2,50.6,50.0,46.3,39.1,31.7,13.2,14.0,0.0
6:23:20,66200,10.2,6.2,60.5,345.5,50.5,50.6,50.0,46.3,39.1,31.8,13.2,14.0,0.0
6:23:30,66210,10.2,6.3,60.5,346.4,50.2,50.6,50.0,46.3,39.2,31.9,13.2,14.0,0.0
6:23:40,66220,10.2,6.2,60.1,346.3,50.2,50.6,50.0,46.3,39.2,31.9,13.2,14.0,0.0
6:23:50,66230,10.2,6.2,59.9,345.7,50.2,50.6,50.0,46.4,39.2,31.8,13.2,13.9,0.0
6:24:00,66240,10.2,6.2,59.7,346.5,50.3,50.6,50.0,46.3,39.3,31.9,13.2,13.9,0.0
6:24:10,66250,10.2,6.2,59.5,346.9,50.5,50.6,50.0,46.3,39.3,32.0,13.2,13.9,0.0
6:24:20,66260,10.2,6.1,59.6,346.5,50.3,50.6,50.0,46.3,39.3,32.0,13.2,13.9,0.0
6:24:30,66270,10.1,6.1,59.5,346.8,50.3,50.6,50.0,46.4,39.3,32.0,13.2,13.9,0.0
6:24:40,66280,10.1,6.0,59.1,347.0,50.3,50.6,50.0,46.4,39.4,32.0,13.2,13.8,0.0
6:24:50,66290,10.1,6.1,59.2,347.2,50.3,50.6,50.0,46.4,39.4,32.0,13.2,13.8,0.0
6:25:00,66300,10.1,6.0,59.0,347.3,50.1,50.6,50.0,46.4,39.4,32.1,13.2,13.8,0.0
6:25:10,66310,10.0,5.9,58.8,346.8,50.1,50.6,50.0,46.4,39.4,32.1,13.2,13.8,0.0
6:25:20,66320,10.1,6.0,58.6,347.7,50.0,50.6,50.0,46.4,39.5,32.1,13.3,13.8,0.0
6:25:30,66330,10.1,6.0,58.6,347.3,50.3,50.6,50.0,46.5,39.5,32.2,13.3,13.8,0.0
6:25:40,66340,10.1,6.0,58.4,347.6,50.3,50.6,50.0,46.5,39.5,32.2,13.3,13.8,0.0
6:25:50,66350,10.1,5.9,58.3,347.5,50.3,50.6,50.0,46.5,39.6,32.2,13.3,13.7,0.0
6:26:00,66360,10.0,5.9,58.2,347.4,50.1,50.6,50.1,46.5,39.6,32.3,13.3,13.7,0.0
6:26:10,66370,10.0,5.9,58.2,347.0,50.4,50.6,50.0,46.5,39.6,32.3,13.3,13.7,0.0
6:26:20,66380,10.0,5.9,58.2,347.6,50.4,50.6,50.0,46.5,39.6,32.3,13.3,13.7,0.0
6:26:30,66390,10.0,5.8,58.0,347.9,50.2,50.6,50.0,46.5,39.6,32.3,13.3,13.7,0.0
6:26:40,66400,9.9,5.8,58.1,347.5,50.2,50.6,50.0,46.5,39.7,32.4,13.3,13.6,0.0
6:26:50,66410,9.9,5.7,57.6,348.0,50.2,50.6,50.0,46.6,39.7,32.4,13.3,13.6,0.0
6:27:00,66420,9.9,5.8,57.8,347.6,50.2,50.6,50.0,46.6,39.7,32.4,13.3,13.6,0.0
6:27:10,66430,9.9,5.7,57.6,348.0,50.3,50.6,50.0,46.6,39.7,32.5,13.3,13.6,0.0
6:27:20,66440,9.9,5.7,57.5,347.9,50.3,50.6,50.0,46.6,39.8,32.5,13.4,13.6,0.0
6:27:30,66450,9.9,5.7,57.5,347.6,50.2,50.6,50.0,46.6,39.8,32.5,13.4,13.6,0.0
6:27:40,66460,9.9,5.6,57.2,347.6,50.4,50.6,50.0,46.6,39.9,32.5,13.4,13.5,0.0
6:27:50,66470,9.8,5.6,57.5,347.9,50.2,50.5,50.0,46.7,39.9,32.6,13.4,13.5,0.0
6:28:00,66480,9.8,5.6,57.0,348.1,50.2,50.5,50.0,46.7,39.9,32.6,13.4,13.5,0.0
6:28:10,66490,9.8,5.5,57.0,348.1,50.3,50.5,50.0,46.7,39.9,32.6,13.4,13.5,0.0
6:28:20,66500,9.7,5.5,57.0,347.8,50.4,50.5,50.0,46.7,39.9,32.6,13.4,13.5,0.0
6:28:30,66510,9.7,5.5,56.9,348.0,50.4,50.5,50.0,46.7,40.0,32.7,13.4,13.4,0.0
6:28:40,66520,9.8,5.5,57.0,348.3,50.4,50.6,50.0,46.7,40.0,32.7,13.4,13.4,0.0
6:28:50,66530,9.8,5.5,56.9,348.5,50.2,50.6,50.0,46.7,40.0,32.7,13.4,13.4,0.0
6:29:00,66540,9.8,5.5,56.7,347.6,50.2,50.6,50.0,46.7,40.0,32.8,13.4,13.4,0.0
6:29:10,66550,9.8,5.5,56.8,348.6,50.5,50.6,50.0,46.7,40.1,32.8,13.4,13.3,0.0
6:29:20,66560,9.8,5.6,56.8,348.5,50.1,50.5,50.0,46.7,40.1,32.8,13.4,13.3,0.0
6:29:30,66570,9.8,5.6,56.7,348.7,50.3,50.6,50.0,46.8,40.1,32.8,13.4,13.3,0.0
6:29:40,66580,9.9,5.6,56.8,348.2,50.5,50.5,50.0,46.8,40.2,32.9,13.4,13.3,0.0
6:29:50,66590,9.9,5.7,56.6,349.2,50.2,50.6,50.0,46.8,40.2,32.9,13.5,13.3,0.0
6:30:00,66600,9.9,5.6,56.5,348.7,50.4,50.5,50.0,46.8,40.2,32.9,13.4,13.3,0.0
6:30:10,66610,10.0,5.7,56.7,348.7,50.2,50.6,50.0,46.9,40.2,32.9,13.5,13.2,0.0
6:30:20,66620,10.0,5.7,56.4,348.3,50.2,50.6,50.0,46.9,40.3,33.0,13.5,13.2,0.0
6:30:30,66630,10.0,5.7,56.7,348.6,50.2,50.5,50.0,46.9,40.3,33.0,13.5,13.2,0.0
6:30:40,66640,10.0,5.7,56.6,348.4,50.3,50.5,50.0,46.9,40.3,33.0,13.5,13.2,0.0
6:30:50,66650,10.0,5.7,56.5,349.4,50.1,50.5,50.0,46.9,40.3,33.1,13.5,13.2,0.0
6:31:00,66660,10.0,5.7,56.5,349.3,50.1,50.5,50.0,46.9,40.4,33.2,13.5,13.2,0.0
6:31:10,66670,10.0,5.7,56.5,349.5,50.4,50.5,50.0,46.9,40.4,33.1,13.5,13.2,0.0
6:31:20,66680,10.1,5.7,56.4,349.5,50.4,50.5,50.0,46.9,40.4,33.1,13.5,13.2,0.0
6:31:30,66690,10.0,5.7,56.3,350.2,50.3,50.5,50.0,46.9,40.4,33.2,13.5,13.1,0.0
6:31:40,66700,10.0,5.7,56.3,353.4,50.4,50.5,50.1,47.0,40.5,33.2,13.5,13.1,0.0
6:31:50,66710,10.0,5.6,56.2,350.5,50.1,50.5,50.1,47.0,40.5,33.2,13.5,13.1,0.0
6:32:00,66720,10.0,5.6,56.2,350.2,50.2,50.5,50.0,47.0,40.5,33.3,13.5,13.1,0.0
6:32:10,66730,10.0,5.6,56.3,350.7,50.2,50.5,50.0,47.0,40.6,33.3,13.5,13.1,0.0
6:32:20,66740,10.0,5.6,56.0,350.6,50.2,50.5,50.0,47.0,40.6,33.4,13.5,13.1,0.0
6:32:30,66750,9.9,5.6,56.3,350.8,49.8,50.5,50.0,47.0,40.6,33.4,13.5,13.1,0.0
6:32:40,66760,9.9,5.6,56.0,350.1,50.1,50.5,50.0,47.1,40.6,33.4,13.5,13.0,0.0
6:32:50,66770,10.0,5.6,56.3,351.0,50.2,50.5,50.0,47.1,40.6,33.4,13.5,13.0,0.0
6:33:00,66780,10.0,5.7,56.4,350.6,50.2,50.5,50.0,47.1,40.7,33.5,13.6,13.0,0.0
6:33:10,66790,9.9,5.6,56.3,351.4,50.1,50.5,50.1,47.1,40.7,33.5,13.6,13.0,0.0
6:33:20,66800,9.9,5.6,56.0,351.3,50.3,50.5,50.1,47.1,40.7,33.5,13.6,13.0,0.0
6:33:30,66810,9.9,5.6,56.4,355.9,50.2,50.5,50.0,47.1,40.8,33.5,13.6,13.0,0.0
6:33:40,66820,9.9,5.6,56.5,351.2,50.3,50.5,50.0,47.1,40.8,33.6,13.6,13.0,0.0
6:33:50,66830,9.9,5.6,56.4,351.2,50.3,50.5,50.0,47.1,40.8,33.6,13.6,13.0,0.0
6:34:00,66840,9.9,5.6,56.3,351.0,50.2,50.5,50.0,47.1,40.8,33.6,13.6,13.0,0.0
6:34:10,66850,9.9,5.6,56.4,351.5,50.2,50.5,50.0,47.2,40.9,33.6,13.6,13.0,0.0
6:34:20,66860,9.9,5.6,56.9,351.2,50.1,50.5,50.0,47.2,40.9,33.7,13.6,12.9,0.0
6:34:30,66870,9.9,5.6,56.7,351.1,50.1,50.5,50.0,47.2,40.9,33.7,13.6,12.9,0.0
6:34:40,66880,9.9,5.6,57.0,350.9,49.9,50.5,50.0,47.2,40.9,33.7,13.6,12.9,0.0
6:34:50,66890,9.9,5.7,57.0,351.4,50.0,50.5,50.0,47.3,41.0,33.7,13.6,12.9,0.0
6:35:00,66900,9.9,5.7,57.2,351.4,50.1,50.5,50.0,47.3,41.0,33.8,13.6,12.9,0.0
6:35:10,66910,9.9,5.7,57.3,352.0,50.2,50.5,50.0,47.2,41.0,33.8,13.6,12.9,0.0
6:35:20,66920,9.9,5.7,57.2,352.6,50.2,50.5,50.2,47.3,41.0,33.9,13.6,12.9,0.0
6:35:30,66930,10.0,5.7,57.4,353.2,50.0,50.5,50.1,47.3,41.0,33.8,13.6,12.8,0.0
6:35:40,66940,10.0,5.8,57.6,353.0,50.0,50.5,50.0,47.3,41.1,33.8,13.7,12.8,0.0
6:35:50,66950,10.0,5.8,57.8,352.9,50.1,50.5,49.9,47.3,41.1,33.9,13.6,12.8,0.0
6:36:00,66960,10.0,5.8,57.6,353.1,50.0,50.5,50.0,47.3,41.2,34.0,13.7,12.8,0.0
6:36:10,66970,10.0,5.8,57.7,353.8,49.8,50.5,50.0,47.4,41.2,34.0,13.7,12.8,0.0
6:36:20,66980,10.0,5.8,57.9,353.9,50.1,50.5,50.0,47.4,41.2,34.0,13.7,12.8,0.0
6:36:30,66990,10.0,5.8,58.2,354.4,50.2,50.5,50.0,47.3,41.2,34.0,13.7,12.8,0.0
6:36:40,67000,10.0,5.8,58.0,354.0,50.2,50.5,50.1,47.3,41.2,34.1,13.7,12.8,0.0
6:36:50,67010,10.0,5.8,58.1,353.6,50.4,50.5,50.0,47.4,41.3,34.1,13.7,12.8,0.0
6:37:00,67020,10.0,5.8,58.1,353.9,50.2,50.5,50.0,47.4,41.3,34.1,13.7,12.8,0.0
6:37:10,67030,10.0,5.9,58.3,353.9,50.0,50.5,50.0,47.4,41.3,34.1,13.7,12.7,0.0
6:37:20,67040,10.0,5.8,58.2,353.7,50.4,50.5,50.0,47.4,41.3,34.2,13.7,12.7,0.0
6:37:30,67050,10.0,5.8,58.3,354.1,50.4,50.5,50.0,47.4,41.4,34.3,13.7,12.7,0.0
6:37:40,67060,10.0,5.9,58.5,354.1,50.0,50.5,50.0,47.5,41.4,34.3,13.7,12.7,0.0
6:37:50,67070,9.9,5.8,58.2,354.4,50.3,50.5,50.0,47.5,41.4,34.2,13.7,12.7,0.0
6:38:00,67080,9.9,5.8,58.3,354.1,50.3,50.5,50.0,47.5,41.4,34.2,13.7,12.7,0.0
6:38:10,67090,10.0,5.8,58.4,354.0,50.3,50.5,50.0,47.5,41.5,34.4,13.7,12.7,0.0
6:38:20,67100,9.9,5.8,58.6,354.7,50.3,50.5,50.0,47.5,41.5,34.4,13.7,12.7,0.0
6:38:30,67110,9.9,5.8,58.5,354.4,50.3,50.5,50.0,47.6,41.5,34.4,13.7,12.6,0.0
6:38:40,67120,9.9,5.8,58.3,355.2,50.3,50.5,50.0,47.6,41.5,34.4,13.8,12.6,0.0
6:38:50,67130,9.9,5.8,58.3,354.5,50.0,50.5,50.0,47.6,41.5,34.4,13.8,12.6,0.0
6:39:00,67140,9.9,5.8,58.4,354.9,50.4,50.5,50.0,47.6,41.6,34.5,13.8,12.6,0.0
6:39:10,67150,10.0,5.8,58.3,354.4,49.7,50.5,50.0,47.6,41.6,34.5,13.8,12.6,0.0
6:39:20,67160,9.9,5.8,58.4,354.8,49.5,50.5,50.0,47.6,41.7,34.5,13.8,12.6,0.0
6:39:30,67170,9.9,5.9,58.7,355.2,49.9,50.4,50.0,47.6,41.7,34.5,13.8,12.6,0.0
6:39:40,67180,9.9,5.8,58.5,355.3,50.1,50.4,50.0,47.6,41.7,34.6,13.8,12.6,0.0
6:39:50,67190,10.0,5.9,58.6,355.4,49.8,50.4,50.0,47.6,41.7,34.6,13.8,12.6,0.0
6:40:00,67200,10.0,5.8,58.4,355.7,50.1,50.4,50.0,47.6,41.7,34.6,13.8,12.5,0.0
6:40:10,67210,10.0,5.9,58.6,355.5,50.0,50.4,50.1,47.7,41.7,34.6,13.8,12.5,0.0
6:40:20,67220,10.0,5.9,58.6,356.1,50.2,50.5,50.1,47.7,41.8,34.7,13.8,12.5,0.0
6:40:30,67230,9.9,5.8,58.4,358.5,50.1,50.5,50.0,47.7,41.8,34.8,13.8,12.5,0.0
6:40:40,67240,10.0,5.9,58.7,360.0,50.2,50.5,50.0,47.7,41.9,34.8,13.8,12.5,0.0
6:40:50,67250,10.0,5.9,58.5,355.8,50.1,50.5,49.9,47.7,41.9,34.7,13.8,12.5,0.0
6:41:00,67260,9.9,5.8,58.5,355.5,50.0,50.5,50.0,47.8,41.9,34.8,13.8,12.5,0.0
6:41:10,67270,9.9,5.8,58.5,355.6,49.9,50.5,50.0,47.8,41.9,34.9,13.8,12.5,0.0
6:41:20,67280,10.0,5.8,58.4,356.1,49.9,50.5,50.0,47.8,41.9,34.9,13.9,12.5,0.0
6:41:30,67290,10.0,5.8,58.3,355.8,50.0,50.5,50.0,47.8,42.0,34.9,13.9,12.4,0.0
6:41:40,67300,9.9,5.8,58.5,356.8,50.1,50.5,50.0,47.8,42.0,34.9,13.9,12.4,0.0
6:41:50,67310,9.9,5.8,58.3,356.3,50.0,50.4,50.0,47.8,42.0,35.0,13.9,12.4,0.0
6:42:00,67320,9.9,5.8,58.3,355.5,49.9,50.4,50.0,47.8,42.0,35.0,13.9,12.4,0.0
6:42:10,67330,9.9,5.8,58.6,356.1,49.8,50.4,50.0,47.9,42.1,35.0,13.9,12.4,0.0
6:42:20,67340,9.9,5.8,58.6,356.5,49.9,50.5,50.0,47.9,42.1,35.0,13.9,12.4,0.0
6:42:30,67350,9.9,5.8,58.9,356.5,49.9,50.4,50.0,47.9,42.1,35.1,13.9,12.4,0.0
6:42:40,67360,9.9,5.8,58.9,355.8,49.9,50.4,50.1,47.9,42.1,35.1,13.9,12.3,0.0
6:42:50,67370,9.9,5.8,58.8,356.1,50.1,50.4,50.0,47.9,42.2,35.1,13.9,12.3,0.0
6:43:00,67380,9.9,5.9,59.3,357.2,50.2,50.4,50.0,47.9,42.2,35.2,13.9,12.3,0.0
6:43:10,67390,10.0,5.9,59.5,361.5,49.9,50.4,50.0,47.9,42.2,35.2,13.9,12.3,0.0
6:43:20,67400,10.0,5.9,59.5,356.9,50.2,50.4,50.1,47.9,42.3,35.2,13.9,12.3,0.0
6:43:30,67410,10.0,6.0,59.5,357.6,50.1,50.4,50.1,48.0,42.3,35.2,13.9,12.3,0.0
6:43:40,67420,10.0,6.0,59.6,357.6,50.1,50.5,50.1,48.0,42.3,35.2,13.9,12.3,0.0
6:43:50,67430,10.0,6.0,59.9,357.8,50.0,50.4,50.1,48.0,42.3,35.3,13.9,12.3,0.0
6:44:00,67440,10.0,6.0,60.0,358.2,50.1,50.4,50.0,48.0,42.3,35.4,13.9,12.3,0.0
6:44:10,67450,10.0,6.0,60.3,357.8,50.2,50.4,50.0,48.0,42.4,35.4,13.9,12.2,0.0
6:44:20,67460,10.0,6.0,60.4,357.8,50.2,50.4,50.0,48.0,42.4,35.3,13.9,12.2,0.0
6:44:30,67470,10.0,6.1,60.5,357.9,50.1,50.4,50.0,48.0,42.4,35.4,13.9,12.2,0.0
6:44:40,67480,10.0,6.1,60.4,357.6,50.0,50.5,50.0,48.0,42.4,35.4,13.9,12.2,0.0
6:44:50,67490,10.0,6.1,60.4,358.3,50.1,50.5,50.0,48.1,42.5,35.5,14.0,12.2,0.0
6:45:00,67500,10.0,6.1,60.4,358.2,50.2,50.4,50.0,48.1,42.5,35.5,14.0,12.2,0.0
6:45:10,67510,10.0,6.1,60.3,358.7,50.1,50.4,50.1,48.1,42.5,35.5,14.0,12.2,0.0
6:45:20,67520,9.9,6.0,60.1,358.5,50.2,50.5,50.0,48.1,42.5,35.6,14.0,12.2,0.0
6:45:30,67530,9.8,5.9,60.3,358.4,50.1,50.4,50.0,48.1,42.6,35.6,14.0,12.2,0.0
6:45:40,67540,9.8,5.8,59.9,358.6,49.8,50.4,50.0,48.1,42.6,35.6,14.0,12.2,0.0
6:45:50,67550,9.8,5.8,59.6,359.3,50.0,50.4,50.0,48.2,42.6,35.6,14.0,12.2,0.0
6:46:00,67560,9.8,5.8,59.7,359.1,50.1,50.4,50.1,48.2,42.6,35.6,14.0,12.2,0.0
6:46:10,67570,9.7,5.7,59.6,359.1,50.2,50.4,50.1,48.2,42.7,35.7,14.0,12.2,0.0
6:46:20,67580,9.7,5.7,59.3,359.4,50.2,50.4,50.0,48.2,42.7,35.8,14.0,12.1,0.0
6:46:30,67590,9.7,5.7,59.4,358.6,50.2,50.4,50.0,48.2,42.7,35.8,14.0,12.1,0.0
6:46:40,67600,9.8,5.8,59.2,359.6,50.3,50.4,50.0,48.2,42.7,35.8,14.0,12.1,0.0
6:46:50,67610,9.8,5.8,59.2,359.5,49.9,50.4,50.1,48.2,42.8,35.8,14.0,12.1,0.0
6:47:00,67620,9.8,5.8,59.3,359.4,50.0,50.4,50.0,48.3,42.8,35.8,14.0,12.1,0.0
6:47:10,67630,9.8,5.8,59.1,359.7,49.9,50.4,50.0,48.3,42.8,35.9,14.0,12.1,0.0
6:47:20,67640,9.9,5.8,59.1,360.4,50.2,50.4,50.0,48.3,42.8,35.9,14.0,12.1,0.0
6:47:30,67650,10.0,5.9,59.1,359.6,50.2,50.4,50.0,48.3,42.9,35.9,14.0,12.1,0.0
6:47:40,67660,10.1,6.0,58.8,360.3,50.2,50.4,50.0,48.3,42.9,35.9,14.0,12.1,0.0
6:47:50,67670,10.1,6.0,58.8,360.0,50.0,50.4,50.1,48.3,42.9,36.0,14.0,12.1,0.0
6:48:00,67680,10.1,6.0,58.5,360.2,49.9,50.4,50.1,48.3,42.9,36.0,14.1,12.1,0.0
6:48:10,67690,10.2,6.0,58.3,359.8,49.9,50.4,50.1,48.3,42.9,36.1,14.0,12.0,0.0
6:48:20,67700,10.2,6.0,58.0,360.4,50.1,50.4,50.1,48.4,43.0,36.1,14.1,12.0,0.0
6:48:30,67710,10.2,6.0,57.8,359.9,49.8,50.4,50.0,48.4,43.0,36.1,14.1,12.0,0.0
6:48:40,67720,10.2,6.0,57.7,360.6,49.8,50.4,50.0,48.4,43.0,36.1,14.1,12.0,0.0
6:48:50,67730,10.2,6.0,57.7,360.0,49.7,50.4,50.0,48.4,43.1,36.2,14.1,12.0,0.0
6:49:00,67740,10.2,5.9,57.3,361.2,50.1,50.4,50.0,48.4,43.1,36.2,14.1,12.0,0.0
6:49:10,67750,10.2,5.9,57.2,360.6,50.0,50.4,50.1,48.4,43.1,36.2,14.1,12.0,0.0
6:49:20,67760,10.1,5.8,56.9,360.7,49.9,50.4,50.0,48.4,43.1,36.2,14.1,12.0,0.0
6:49:30,67770,10.1,5.8,57.0,360.8,50.0,50.4,50.0,48.4,43.2,36.3,14.1,12.0,0.0
6:49:40,67780,10.1,5.8,56.8,360.9,49.9,50.4,50.0,48.5,43.2,36.3,14.1,12.0,0.0
6:49:50,67790,10.1,5.8,56.6,360.7,50.2,50.4,50.1,48.5,43.2,36.3,14.1,12.0,0.0
6:50:00,67800,10.1,5.8,56.6,361.0,49.9,50.4,50.0,48.5,43.2,36.4,14.1,12.0,0.0
6:50:10,67810,10.1,5.8,56.4,361.3,49.9,50.4,50.0,48.5,43.3,36.4,14.1,12.0,0.0
6:50:20,67820,10.1,5.8,56.6,360.7,50.0,50.4,50.0,48.5,43.3,36.4,14.1,12.0,0.0
6:50:30,67830,10.1,5.8,56.6,360.5,49.8,50.4,50.1,48.6,43.3,36.4,14.1,12.0,0.0
6:50:40,67840,10.1,5.7,56.3,360.7,50.1,50.4,50.0,48.5,43.3,36.5,14.1,12.0,0.0
6:50:50,67850,10.0,5.7,56.6,360.6,50.0,50.4,50.0,48.6,43.4,36.5,14.1,12.0,0.0
6:51:00,67860,9.9,5.6,56.4,362.0,49.9,50.4,50.0,48.6,43.4,36.5,14.1,12.0,0.0
6:51:10,67870,9.9,5.6,56.4,361.3,49.2,50.4,50.0,48.6,43.4,36.5,14.2,11.9,0.0
6:51:20,67880,9.9,5.6,56.6,361.0,49.9,50.4,50.0,48.6,43.4,36.6,14.2,11.9,0.0
6:51:30,67890,9.9,5.6,56.4,361.5,50.0,50.4,50.1,48.6,43.4,36.6,14.2,11.9,0.0
6:51:40,67900,9.9,5.6,56.4,361.6,49.8,50.4,50.1,48.7,43.5,36.7,14.2,11.9,0.0
6:51:50,67910,9.8,5.6,56.5,361.8,50.1,50.4,50.1,48.7,43.5,36.7,14.2,11.9,0.0
6:52:00,67920,9.9,5.6,56.6,362.1,50.1,50.4,50.0,48.7,43.5,36.7,14.2,11.9,0.0
6:52:10,67930,9.9,5.6,56.6,361.7,49.9,50.4,50.0,48.7,43.5,36.7,14.2,11.9,0.0
6:52:20,67940,9.9,5.6,56.4,361.7,49.9,50.4,50.1,48.7,43.6,36.7,14.2,11.9,0.0
6:52:30,67950,9.8,5.5,56.5,361.8,50.0,50.4,50.1,48.7,43.6,36.8,14.2,11.9,0.0
6:52:40,67960,9.8,5.5,56.8,362.0,50.1,50.4,50.1,48.7,43.6,36.8,14.2,11.9,0.0
6:52:50,67970,9.8,5.5,56.7,362.4,50.1,50.4,50.1,48.7,43.6,36.9,14.2,11.9,0.0
6:53:00,67980,9.8,5.5,56.8,362.2,50.1,50.4,50.1,48.7,43.7,36.9,14.2,11.8,0.0
6:53:10,67990,9.7,5.5,56.5,362.0,50.2,50.4,50.1,48.8,43.7,36.9,14.2,11.8,0.0
6:53:20,68000,9.8,5.6,56.5,366.4,50.2,50.4,50.1,48.8,43.7,36.9,14.2,11.8,0.0
6:53:30,68010,9.8,5.6,56.8,361.7,50.1,50.4,50.1,48.8,43.7,37.0,14.2,11.8,0.0
6:53:40,68020,9.8,5.5,56.7,361.5,50.1,50.4,50.1,48.8,43.8,37.0,14.2,11.8,0.0
6:53:50,68030,9.8,5.6,56.7,362.1,50.1,50.4,50.1,48.8,43.8,37.0,14.2,11.8,0.0
6:54:00,68040,9.8,5.6,56.6,362.3,50.2,50.4,50.1,48.8,43.8,37.0,14.2,11.8,0.0
6:54:10,68050,9.9,5.6,56.5,367.0,50.0,50.4,50.1,48.8,43.8,37.1,14.2,11.8,0.0
6:54:20,68060,9.9,5.6,56.5,363.0,50.2,50.4,50.1,48.9,43.8,37.1,14.2,11.8,0.0
6:54:30,68070,9.9,5.6,56.4,363.5,50.1,50.4,50.1,48.9,43.9,37.2,14.2,11.8,0.0
6:54:40,68080,9.9,5.6,56.4,363.1,50.3,50.4,50.1,48.8,43.9,37.2,14.2,11.7,0.0
6:54:50,68090,10.0,5.7,56.7,363.9,50.1,50.4,50.1,48.9,43.9,37.2,14.2,11.7,0.0
6:55:00,68100,10.0,5.7,56.5,363.4,49.7,50.4,50.1,48.8,44.0,37.2,14.2,11.7,0.0
6:55:10,68110,10.0,5.7,56.6,363.8,49.8,50.4,50.1,48.9,44.0,37.3,14.2,11.7,0.0
6:55:20,68120,10.0,5.8,56.9,364.2,50.0,50.3,50.1,48.9,44.0,37.3,14.2,11.7,0.0
6:55:30,68130,10.0,5.7,56.8,364.4,49.8,50.4,50.1,48.9,44.0,37.3,14.2,11.7,0.0
6:55:40,68140,10.0,5.8,57.0,364.2,49.9,50.4,50.1,49.0,44.0,37.3,14.2,11.7,0.0
6:55:50,68150,10.0,5.8,57.0,364.9,50.0,50.4,50.1,49.0,44.1,37.3,14.2,11.7,0.0
6:56:00,68160,10.0,5.8,57.3,364.2,50.0,50.4,50.1,49.0,44.1,37.4,14.2,11.7,0.0
6:56:10,68170,10.1,5.8,57.0,363.4,49.9,50.4,50.1,49.0,44.1,37.4,14.2,11.7,0.0
