Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
6:56:20,68180,10.1,5.8,57.0,364.8,50.1,50.4,50.1,49.0,44.1,37.4,14.2,11.7,0.0
6:56:30,68190,10.0,5.8,57.1,364.7,50.0,50.3,50.1,49.0,44.2,37.5,14.3,11.7,0.0
6:56:40,68200,10.0,5.8,57.2,364.2,50.3,50.4,50.1,49.0,44.2,37.5,14.3,11.7,0.0
6:56:50,68210,10.0,5.7,57.1,364.4,50.2,50.4,50.1,49.1,44.2,37.5,14.3,11.6,0.0
6:57:00,68220,10.0,5.7,57.0,363.8,50.1,50.4,50.1,49.1,44.2,37.6,14.3,11.6,0.0
6:57:10,68230,10.0,5.7,57.0,364.2,49.9,50.4,50.1,49.1,44.2,37.6,14.3,11.6,0.0
6:57:20,68240,10.0,5.8,57.2,364.8,49.7,50.4,50.1,49.1,44.3,37.6,14.3,11.6,0.0
6:57:30,68250,10.0,5.8,57.2,365.1,49.8,50.4,50.1,49.1,44.3,37.6,14.3,11.6,0.0
6:57:40,68260,10.0,5.8,57.6,365.2,50.0,50.4,50.1,49.1,44.3,37.7,14.3,11.6,0.0
6:57:50,68270,10.0,5.8,57.3,365.5,49.8,50.4,50.1,49.1,44.4,37.7,14.3,11.6,0.0
6:58:00,68280,10.0,5.8,57.6,365.0,49.6,50.3,50.1,49.1,44.4,37.7,14.3,11.6,0.0
6:58:10,68290,9.9,5.7,57.5,365.6,49.7,50.3,50.1,49.1,44.4,37.7,14.3,11.6,0.0
6:58:20,68300,10.0,5.8,57.7,365.9,49.6,50.3,50.1,49.1,44.4,37.8,14.3,11.6,0.0
6:58:30,68310,10.0,5.8,57.7,366.3,50.0,50.3,50.1,49.2,44.4,37.8,14.3,11.6,0.0
6:58:40,68320,10.0,5.8,57.8,366.8,49.8,50.3,50.1,49.2,44.5,37.8,14.3,11.6,0.0
6:58:50,68330,10.0,5.8,57.8,366.4,49.8,50.3,50.1,49.2,44.5,37.9,14.3,11.6,0.0
6:59:00,68340,10.0,5.8,57.9,366.1,49.6,50.3,50.1,49.2,44.5,37.9,14.3,11.6,0.0
6:59:10,68350,10.0,5.8,58.0,366.3,49.6,50.3,50.1,49.2,44.5,37.9,14.3,11.6,0.0
6:59:20,68360,10.0,5.8,58.0,365.9,49.6,50.3,50.1,49.2,44.6,37.9,14.3,11.5,0.0
6:59:30,68370,10.0,5.8,58.1,365.7,49.8,50.3,50.1,49.2,44.6,38.0,14.3,11.6,0.0
6:59:40,68380,9.9,5.8,58.1,366.2,49.9,50.3,50.1,49.3,44.6,38.0,14.3,11.5,0.0
6:59:50,68390,10.0,5.8,58.1,366.3,50.0,50.3,50.1,49.3,44.6,38.0,14.3,11.5,0.0
7:00:00,68400,10.0,5.8,58.1,366.0,49.8,50.3,50.1,49.3,44.7,38.1,14.3,11.5,0.0
7:00:10,68410,10.0,5.9,58.5,366.7,49.9,50.3,50.1,49.3,44.7,38.1,14.3,11.5,0.0
7:00:20,68420,10.0,5.9,58.6,366.6,50.1,50.3,50.1,49.3,44.7,38.1,14.3,11.5,0.0
7:00:30,68430,9.9,5.8,58.4,366.8,50.0,50.3,50.1,49.3,44.7,38.1,14.3,11.5,0.0
7:00:40,68440,10.0,5.9,58.6,366.7,50.1,50.3,50.1,49.3,44.7,38.2,14.3,11.5,0.0
7:00:50,68450,10.0,5.9,58.6,367.2,49.9,50.3,50.1,49.3,44.8,38.2,14.4,11.5,0.0
7:01:00,68460,10.0,5.9,58.5,366.8,49.8,50.3,50.1,49.3,44.8,38.2,14.4,11.5,0.0
7:01:10,68470,10.0,5.9,58.4,367.2,50.0,50.3,50.1,49.4,44.8,38.3,14.4,11.5,0.0
7:01:20,68480,10.0,5.9,58.5,367.5,50.0,50.3,50.1,49.4,44.8,38.3,14.4,11.5,0.0
7:01:30,68490,10.0,5.9,58.5,367.9,50.0,50.3,50.1,49.4,44.9,38.3,14.4,11.5,0.0
7:01:40,68500,9.9,5.8,58.5,367.9,49.8,50.3,50.1,49.4,44.9,38.3,14.4,11.5,0.0
7:01:50,68510,10.0,5.8,58.4,367.8,49.7,50.3,50.1,49.4,44.9,38.4,14.4,11.5,0.0
7:02:00,68520,9.9,5.8,58.5,368.2,49.7,50.3,50.1,49.4,44.9,38.4,14.4,11.5,0.0
7:02:10,68530,9.9,5.8,58.5,369.2,49.8,50.4,50.1,49.5,45.0,38.4,14.4,11.5,0.0
7:02:20,68540,9.9,5.8,58.6,368.1,49.6,50.3,50.1,49.5,44.9,38.5,14.4,11.4,0.0
7:02:30,68550,9.9,5.8,58.5,367.9,49.6,50.3,50.1,49.5,45.0,38.5,14.4,11.4,0.0
7:02:40,68560,9.9,5.8,58.6,368.4,50.0,50.3,50.1,49.5,45.0,38.5,14.4,11.4,0.0
7:02:50,68570,9.9,5.9,58.7,368.2,50.2,50.3,50.1,49.5,45.0,38.5,14.4,11.4,0.0
7:03:00,68580,10.0,5.9,58.7,367.8,50.2,50.3,50.1,49.5,45.1,38.6,14.4,11.4,0.0
7:03:10,68590,10.0,5.9,58.6,368.6,49.9,50.3,50.1,49.5,45.1,38.6,14.4,11.4,0.0
7:03:20,68600,10.0,5.9,58.8,368.4,49.8,50.3,50.1,49.5,45.1,38.6,14.4,11.4,0.0
7:03:30,68610,10.1,5.9,58.6,368.2,49.9,50.3,50.1,49.5,45.2,38.7,14.4,11.4,0.0
7:03:40,68620,10.1,6.0,59.3,373.8,50.0,50.4,50.1,49.5,45.2,38.7,14.4,11.4,0.0
7:03:50,68630,10.0,6.0,59.1,368.9,50.2,50.4,50.1,49.6,45.2,38.7,14.4,11.4,0.0
7:04:00,68640,10.1,6.0,59.4,368.7,50.4,50.3,50.1,49.6,45.2,38.8,14.4,11.4,0.0
7:04:10,68650,10.0,6.0,59.3,368.9,50.3,50.3,50.1,49.6,45.2,38.8,14.4,11.4,0.0
7:04:20,68660,10.0,6.0,59.7,368.3,50.3,50.3,50.1,49.6,45.2,38.7,14.4,11.4,0.0
7:04:30,68670,10.0,6.0,59.6,368.6,50.4,50.3,50.1,49.6,45.3,38.8,14.4,11.4,0.0
7:04:40,68680,10.0,6.0,59.6,373.4,50.4,50.4,50.1,49.6,45.3,38.8,14.4,11.4,0.0
7:04:50,68690,10.0,6.0,59.8,370.0,50.1,50.4,50.1,49.6,45.3,38.9,14.4,11.4,0.0
7:05:00,68700,10.0,6.0,60.1,369.9,50.3,50.4,50.1,49.6,45.3,38.9,14.4,11.4,0.0
7:05:10,68710,10.0,6.0,59.9,370.2,50.4,50.4,50.1,49.6,45.4,38.9,14.4,11.4,0.0
7:05:20,68720,10.0,6.0,59.8,370.2,50.1,50.4,50.1,49.6,45.4,38.9,14.5,11.3,0.0
7:05:30,68730,9.9,6.0,60.0,369.8,50.3,50.4,50.1,49.6,45.4,38.9,14.4,11.3,0.0
7:05:40,68740,9.9,6.0,60.1,369.8,50.4,50.4,50.1,49.6,45.4,39.0,14.5,11.3,0.0
7:05:50,68750,9.9,5.9,60.2,370.1,50.4,50.4,50.1,49.7,45.4,39.1,14.5,11.3,0.0
7:06:00,68760,9.9,5.9,60.2,369.7,50.4,50.4,50.1,49.7,45.5,39.1,14.5,11.3,0.0
7:06:10,68770,9.9,5.9,60.4,370.4,50.4,50.4,50.1,49.7,45.5,39.1,14.5,11.3,0.0
7:06:20,68780,9.8,5.9,60.0,370.6,50.4,50.4,50.1,49.7,45.5,39.1,14.5,11.3,0.0
7:06:30,68790,9.8,5.8,60.0,370.4,50.4,50.4,50.1,49.7,45.5,39.2,14.5,11.3,0.0
7:06:40,68800,9.8,5.8,59.9,371.0,50.4,50.4,50.1,49.7,45.6,39.2,14.5,11.3,0.0
7:06:50,68810,9.8,5.9,60.1,370.8,50.4,50.4,50.1,49.7,45.6,39.2,14.5,11.3,0.0
7:07:00,68820,9.9,5.9,59.9,370.8,50.4,50.4,50.1,49.8,45.6,39.2,14.5,11.3,0.0
7:07:10,68830,9.9,5.9,59.8,371.0,50.4,50.4,50.1,49.8,45.6,39.3,14.5,11.3,0.0
7:07:20,68840,10.0,6.0,60.1,371.4,50.4,50.4,50.1,49.8,45.7,39.3,14.5,11.3,0.0
7:07:30,68850,10.1,6.1,59.8,371.9,50.4,50.4,50.1,49.8,45.7,39.3,14.5,11.3,0.0
7:07:40,68860,10.2,6.2,59.6,371.7,50.4,50.4,50.1,49.8,45.7,39.4,14.5,11.3,0.0
7:07:50,68870,10.2,6.2,59.4,371.9,50.2,50.4,50.1,49.8,45.7,39.4,14.5,11.3,0.0
7:08:00,68880,10.3,6.2,59.2,371.5,50.4,50.4,50.1,49.8,45.8,39.4,14.5,11.3,0.0
7:08:10,68890,10.3,6.2,59.1,371.7,50.4,50.4,50.1,49.8,45.8,39.4,14.5,11.3,0.0
7:08:20,68900,10.3,6.2,59.0,372.0,50.4,50.4,50.1,49.8,45.8,39.4,14.5,11.3,0.0
7:08:30,68910,10.3,6.1,58.5,371.3,50.4,50.3,50.1,49.8,45.8,39.5,14.5,11.3,0.0
7:08:40,68920,10.2,6.1,58.3,371.9,50.4,50.4,50.1,49.8,45.8,39.5,14.5,11.3,0.0
7:08:50,68930,10.3,6.1,58.5,371.6,50.4,50.4,50.1,49.9,45.8,39.6,14.5,11.3,0.0
7:09:00,68940,10.3,6.1,58.2,371.8,50.4,50.4,50.1,49.9,45.9,39.6,14.5,11.3,0.0
7:09:10,68950,10.2,6.1,58.0,371.2,50.4,50.4,50.1,49.9,45.9,39.6,14.5,11.3,0.0
7:09:20,68960,10.2,6.0,57.7,371.8,50.4,50.4,50.1,49.9,45.9,39.6,14.6,11.3,0.0
7:09:30,68970,10.2,6.0,57.7,371.1,50.4,50.4,50.1,49.9,46.0,39.7,14.6,11.3,0.0
7:09:40,68980,10.2,6.0,57.8,371.9,50.4,50.4,50.1,49.9,46.0,39.7,14.6,11.3,0.0
7:09:50,68990,10.1,5.9,57.6,371.9,50.4,50.4,50.1,50.0,46.0,39.7,14.6,11.3,0.0
7:10:00,69000,10.1,5.9,57.5,372.5,50.4,50.4,50.1,49.9,46.0,39.7,14.6,11.3,0.0
7:10:10,69010,10.1,5.8,57.3,372.6,50.4,50.4,50.1,50.0,46.1,39.8,14.6,11.3,0.0
7:10:20,69020,10.1,5.9,57.3,373.2,50.4,50.4,50.1,50.0,46.1,39.8,14.6,11.3,0.0
7:10:30,69030,10.1,5.8,57.2,372.9,50.4,50.4,50.1,50.0,46.1,39.9,14.6,11.3,0.0
7:10:40,69040,10.1,5.8,57.1,372.5,50.3,50.4,50.1,49.9,46.1,39.8,14.6,11.3,0.0
7:10:50,69050,10.1,5.8,57.0,372.6,50.3,50.4,50.1,50.0,46.1,39.8,14.6,11.3,0.0
7:11:00,69060,10.0,5.7,56.8,372.7,50.4,50.4,50.1,50.0,46.2,39.9,14.6,11.3,0.0
7:11:10,69070,10.0,5.7,57.0,372.8,50.3,50.4,50.1,50.0,46.2,40.0,14.6,11.3,0.0
7:11:20,69080,10.0,5.7,56.6,373.3,50.4,50.4,50.1,50.0,46.2,40.0,14.6,11.3,0.0
7:11:30,69090,10.0,5.7,56.7,373.0,50.4,50.4,50.1,50.0,46.2,40.0,14.6,11.3,0.0
7:11:40,69100,10.0,5.7,56.8,373.7,50.4,50.4,50.1,50.0,46.2,40.1,14.6,11.3,0.0
7:11:50,69110,9.8,5.6,56.7,375.1,50.4,50.4,50.1,50.0,46.2,40.1,14.6,11.3,0.0
7:12:00,69120,9.8,5.6,56.6,373.0,50.4,50.4,50.1,50.1,46.3,40.1,14.6,11.3,0.0
7:12:10,69130,9.8,5.6,56.6,372.9,50.4,50.4,50.1,50.1,46.3,40.1,14.6,11.3,0.0
7:12:20,69140,9.9,5.6,56.8,373.4,50.4,50.4,50.2,50.1,46.3,40.1,14.6,11.3,0.0
7:12:30,69150,9.8,5.5,56.6,372.6,50.4,50.4,50.1,50.1,46.4,40.1,14.6,11.3,0.0
7:12:40,69160,9.8,5.5,56.7,372.7,50.4,50.4,50.1,50.1,46.4,40.2,14.6,11.2,0.0
7:12:50,69170,9.8,5.5,56.6,372.8,50.4,50.4,50.1,50.1,46.4,40.3,14.6,11.2,0.0
7:13:00,69180,9.7,5.5,56.7,373.2,50.4,50.4,50.2,50.1,46.4,40.3,14.6,11.3,0.0
7:13:10,69190,9.7,5.4,56.4,372.9,50.4,50.4,50.1,50.1,46.4,40.3,14.6,11.2,0.0
7:13:20,69200,9.7,5.4,56.6,373.7,50.4,50.4,50.1,50.1,46.5,40.3,14.6,11.2,0.0
7:13:30,69210,9.7,5.4,56.5,373.5,50.4,50.4,50.1,50.1,46.5,40.3,14.6,11.2,0.0
7:13:40,69220,9.7,5.5,56.6,373.5,50.4,50.4,50.2,50.1,46.5,40.4,14.6,11.2,0.0
7:13:50,69230,9.7,5.5,56.6,373.5,50.4,50.4,50.1,50.1,46.5,40.4,14.6,11.2,0.0
7:14:00,69240,9.8,5.5,56.7,377.1,50.4,50.4,50.2,50.1,46.6,40.5,14.6,11.2,0.0
7:14:10,69250,9.8,5.5,56.7,373.6,50.4,50.4,50.2,50.1,46.6,40.5,14.6,11.2,0.0
7:14:20,69260,9.8,5.5,56.7,373.7,50.4,50.4,50.1,50.1,46.6,40.5,14.6,11.2,0.0
7:14:30,69270,9.8,5.6,56.5,373.5,50.4,50.4,50.2,50.1,46.6,40.5,14.6,11.2,0.0
7:14:40,69280,9.9,5.6,56.7,373.6,50.4,50.4,50.2,50.1,46.7,40.5,14.7,11.2,0.0
7:14:50,69290,9.9,5.6,56.9,374.5,50.4,50.4,50.2,50.1,46.7,40.6,14.6,11.2,0.0
7:15:00,69300,9.9,5.7,56.8,374.6,50.4,50.4,50.2,50.1,46.7,40.6,14.6,11.2,0.0
7:15:10,69310,9.9,5.6,56.5,374.4,50.4,50.4,50.2,50.1,46.7,40.6,14.6,11.2,0.0
7:15:20,69320,10.0,5.7,56.8,375.7,50.5,50.4,50.2,50.1,46.7,40.6,14.6,11.2,0.0
7:15:30,69330,10.0,5.7,56.6,375.0,50.4,50.4,50.2,50.1,46.7,40.7,14.6,11.1,0.0
7:15:40,69340,10.0,5.8,56.8,374.7,50.5,50.4,50.2,50.1,46.8,40.7,14.7,11.1,0.0
7:15:50,69350,10.0,5.7,56.6,374.7,50.5,50.5,50.2,50.1,46.8,40.7,14.7,11.1,0.0
7:16:00,69360,10.1,5.8,56.7,374.6,50.4,50.5,50.2,50.2,46.8,40.8,14.7,11.1,0.0
7:16:10,69370,10.1,5.8,56.9,374.6,50.5,50.5,50.2,50.2,46.8,40.8,14.7,11.1,0.0
7:16:20,69380,10.1,5.8,56.9,375.0,50.5,50.4,50.2,50.2,46.8,40.8,14.6,11.1,0.0
7:16:30,69390,10.0,5.7,56.8,375.0,50.5,50.4,50.2,50.2,46.9,40.8,14.7,11.1,0.0
7:16:40,69400,10.0,5.8,56.9,375.5,50.5,50.5,50.2,50.2,46.9,40.9,14.7,11.1,0.0
7:16:50,69410,10.0,5.8,57.1,375.5,50.5,50.5,50.2,50.2,46.9,40.9,14.7,11.1,0.0
7:17:00,69420,10.0,5.8,56.8,375.6,50.4,50.5,50.2,50.2,47.0,40.9,14.7,11.1,0.0
7:17:10,69430,10.0,5.7,56.8,375.5,50.5,50.5,50.2,50.2,47.0,40.9,14.7,11.1,0.0
7:17:20,69440,10.0,5.8,57.2,375.3,50.5,50.5,50.2,50.2,47.0,41.0,14.7,11.1,0.0
7:17:30,69450,10.0,5.7,57.1,375.6,50.5,50.5,50.2,50.2,47.0,41.0,14.7,11.1,0.0
7:17:40,69460,10.0,5.8,57.3,375.9,50.5,50.5,50.2,50.2,47.0,41.0,14.7,11.1,0.0
7:17:50,69470,10.0,5.8,57.4,376.0,50.5,50.5,50.2,50.2,47.0,41.0,14.7,11.1,0.0
7:18:00,69480,10.0,5.7,57.4,375.9,50.5,50.5,50.2,50.2,47.1,41.1,14.7,11.1,0.0
7:18:10,69490,9.9,5.7,57.4,376.2,50.5,50.5,50.2,50.2,47.1,41.1,14.7,11.1,0.0
7:18:20,69500,9.9,5.7,57.5,376.0,50.5,50.5,50.2,50.2,47.1,41.2,14.7,11.1,0.0
7:18:30,69510,9.9,5.7,57.3,381.7,50.5,50.5,50.2,50.2,47.1,41.2,14.7,11.0,0.0
7:18:40,69520,9.9,5.7,57.6,380.9,50.1,50.5,50.2,50.2,47.2,41.2,14.7,11.0,0.0
7:18:50,69530,9.9,5.7,57.5,376.5,50.5,50.5,50.2,50.2,47.2,41.2,14.7,11.0,0.0
7:19:00,69540,9.9,5.7,57.7,377.1,50.5,50.5,50.2,50.2,47.2,41.2,14.7,11.0,0.0
7:19:10,69550,9.9,5.7,57.8,376.7,50.5,50.5,50.2,50.2,47.2,41.3,14.7,11.0,0.0
7:19:20,69560,9.9,5.7,57.5,376.3,50.5,50.5,50.2,50.2,47.2,41.3,14.7,11.0,0.0
7:19:30,69570,9.9,5.7,57.8,376.8,50.5,50.5,50.2,50.2,47.3,41.3,14.7,11.0,0.0
7:19:40,69580,9.9,5.8,58.2,376.2,50.5,50.5,50.2,50.2,47.3,41.3,14.7,11.0,0.0
7:19:50,69590,9.9,5.8,58.0,376.8,50.5,50.5,50.2,50.2,47.3,41.4,14.7,11.0,0.0
7:20:00,69600,10.0,5.8,58.0,377.0,50.5,50.5,50.2,50.2,47.3,41.4,14.7,11.0,0.0
7:20:10,69610,10.0,5.9,58.3,377.5,50.5,50.5,50.2,50.2,47.3,41.4,14.7,11.0,0.0
7:20:20,69620,10.0,5.9,58.2,378.0,50.5,50.5,50.2,50.2,47.4,41.5,14.7,11.0,0.0
7:20:30,69630,10.1,5.9,58.1,377.9,50.5,50.5,50.2,50.2,47.4,41.5,14.7,11.0,0.0
7:20:40,69640,10.1,6.0,58.1,377.5,50.5,50.5,50.2,50.2,47.4,41.5,14.7,11.0,0.0
7:20:50,69650,10.1,6.0,58.4,377.7,50.5,50.5,50.2,50.2,47.4,41.6,14.7,11.0,0.0
7:21:00,69660,10.1,6.0,58.1,377.8,50.5,50.5,50.2,50.2,47.5,41.6,14.7,11.0,0.0
7:21:10,69670,10.1,6.0,58.4,377.4,50.5,50.5,50.2,50.2,47.5,41.6,14.7,11.0,0.0
7:21:20,69680,10.1,6.0,58.4,377.8,50.6,50.5,50.2,50.2,47.5,41.6,14.7,11.0,0.0
7:21:30,69690,10.1,6.0,58.5,378.0,50.5,50.5,50.2,50.2,47.5,41.6,14.7,11.0,0.0
7:21:40,69700,10.1,6.0,58.4,378.2,50.5,50.5,50.2,50.2,47.6,41.7,14.7,11.0,0.0
7:21:50,69710,10.1,6.0,58.2,378.5,50.6,50.6,50.3,50.2,47.6,41.7,14.7,11.0,0.0
7:22:00,69720,10.1,6.0,58.1,378.1,50.6,50.6,50.3,50.2,47.6,41.8,14.7,11.0,0.0
7:22:10,69730,10.1,6.0,58.2,378.3,50.5,50.5,50.3,50.2,47.6,41.8,14.7,11.0,0.0
7:22:20,69740,10.1,6.0,58.2,378.7,50.5,50.6,50.3,50.2,47.6,41.8,14.7,11.0,0.0
7:22:30,69750,10.1,5.9,58.1,379.0,50.6,50.6,50.3,50.2,47.7,41.8,14.7,11.0,0.0
7:22:40,69760,10.0,5.9,58.1,379.0,50.5,50.5,50.3,50.2,47.7,41.8,14.7,11.0,0.0
7:22:50,69770,10.1,5.9,57.9,379.0,50.6,50.5,50.3,50.2,47.7,41.9,14.7,11.0,0.0
7:23:00,69780,10.0,5.8,58.1,379.3,50.6,50.6,50.3,50.2,47.7,41.9,14.8,11.0,0.0
7:23:10,69790,10.0,5.8,58.2,379.0,50.6,50.6,50.3,50.2,47.7,41.9,14.8,11.0,0.0
7:23:20,69800,10.0,5.8,58.2,378.7,50.6,50.6,50.3,50.2,47.7,42.0,14.7,11.0,0.0
7:23:30,69810,9.9,5.8,57.9,378.9,50.6,50.6,50.3,50.3,47.8,42.0,14.7,10.9,0.0
7:23:40,69820,9.9,5.7,58.2,379.7,50.6,50.6,50.3,50.2,47.8,42.0,14.8,10.9,0.0
7:23:50,69830,9.9,5.8,58.2,378.9,50.6,50.6,50.3,50.3,47.8,42.0,14.8,10.9,0.0
7:24:00,69840,9.9,5.7,58.2,379.8,50.6,50.6,50.3,50.3,47.8,42.1,14.8,10.9,0.0
7:24:10,69850,9.9,5.7,58.2,385.0,50.6,50.6,50.3,50.3,47.9,42.1,14.8,10.9,0.0
7:24:20,69860,9.8,5.7,58.5,379.5,50.6,50.6,50.3,50.3,47.9,42.1,14.8,10.9,0.0
7:24:30,69870,9.8,5.7,58.5,379.4,50.6,50.6,50.3,50.3,47.9,42.1,14.8,10.9,0.0
7:24:40,69880,9.8,5.7,58.9,379.0,50.6,50.6,50.3,50.3,47.9,42.1,14.8,10.9,0.0
7:24:50,69890,9.8,5.7,58.9,379.6,50.6,50.6,50.3,50.3,47.9,42.2,14.8,10.9,0.0
7:25:00,69900,9.7,5.7,59.0,379.5,50.6,50.6,50.3,50.3,48.0,42.2,14.8,10.9,0.0
7:25:10,69910,9.7,5.7,59.2,380.0,50.6,50.6,50.3,50.3,48.0,42.3,14.8,10.9,0.0
7:25:20,69920,9.7,5.7,59.3,379.5,50.6,50.6,50.3,50.3,48.0,42.3,14.8,10.9,0.0
7:25:30,69930,9.7,5.7,59.0,380.0,50.6,50.6,50.3,50.3,48.0,42.3,14.8,10.9,0.0
7:25:40,69940,9.8,5.7,59.4,382.4,50.7,50.6,50.3,50.3,48.0,42.4,14.8,10.9,0.0
7:25:50,69950,9.8,5.8,59.5,379.3,50.7,50.6,50.3,50.3,48.1,42.4,14.8,10.9,0.0
7:26:00,69960,9.8,5.8,59.6,379.2,50.7,50.6,50.3,50.3,48.1,42.4,14.8,10.9,0.0
7:26:10,69970,9.8,5.8,59.7,379.7,50.7,50.6,50.4,50.3,48.1,42.4,14.8,10.9,0.0
7:26:20,69980,9.8,5.9,59.7,379.1,50.7,50.6,50.4,50.3,48.1,42.4,14.8,10.9,0.0
7:26:30,69990,9.9,5.9,59.8,379.4,50.7,50.6,50.4,50.3,48.1,42.5,14.8,10.9,0.0
7:26:40,70000,9.9,6.0,60.3,380.5,50.7,50.6,50.4,50.3,48.2,42.5,14.8,10.9,0.0
7:26:50,70010,10.0,6.0,60.4,380.4,50.7,50.6,50.4,50.3,48.2,42.5,14.8,10.9,0.0
7:27:00,70020,10.0,6.1,60.7,380.4,50.7,50.7,50.4,50.3,48.2,42.6,14.8,10.9,0.0
7:27:10,70030,10.0,6.1,60.7,380.8,50.7,50.7,50.4,50.3,48.2,42.6,14.8,10.9,0.0
7:27:20,70040,10.0,6.1,61.1,380.1,50.7,50.7,50.4,50.3,48.3,42.6,14.8,10.9,0.0
7:27:30,70050,10.0,6.1,61.1,381.1,50.7,50.7,50.4,50.3,48.3,42.6,14.8,10.9,0.0
7:27:40,70060,10.0,6.1,60.7,380.8,50.7,50.7,50.4,50.3,48.3,42.7,14.8,10.9,0.0
7:27:50,70070,10.0,6.1,60.8,381.1,50.7,50.7,50.4,50.3,48.3,42.7,14.8,10.9,0.0
7:28:00,70080,10.0,6.1,60.7,381.0,50.7,50.7,50.4,50.3,48.3,42.7,14.8,10.9,0.0
7:28:10,70090,10.1,6.1,60.7,381.4,50.7,50.7,50.4,50.3,48.4,42.7,14.8,10.9,0.0
7:28:20,70100,10.0,6.1,60.7,381.3,50.7,50.7,50.4,50.4,48.4,42.8,14.8,10.9,0.0
7:28:30,70110,10.1,6.1,60.6,381.9,50.7,50.7,50.4,50.4,48.4,42.8,14.8,10.9,0.0
7:28:40,70120,10.0,6.1,60.4,384.1,50.7,50.7,50.4,50.4,48.4,42.8,14.8,10.9,0.0
7:28:50,70130,10.0,6.1,60.2,382.2,50.7,50.7,50.4,50.4,48.4,42.9,14.8,10.9,0.0
7:29:00,70140,10.0,6.1,60.2,382.2,50.6,50.7,50.4,50.4,48.4,42.9,14.8,10.9,0.0
7:29:10,70150,10.0,6.0,59.9,381.9,50.7,50.7,50.4,50.4,48.5,42.9,14.8,10.9,0.0
7:29:20,70160,10.0,6.0,59.7,382.2,50.7,50.7,50.4,50.4,48.5,42.9,14.8,10.9,0.0
7:29:30,70170,9.9,5.9,59.6,382.5,50.7,50.7,50.4,50.4,48.5,43.0,14.8,10.9,0.0
7:29:40,70180,10.0,5.9,59.2,381.5,50.7,50.7,50.4,50.4,48.5,43.0,14.8,10.9,0.0
7:29:50,70190,9.9,5.8,58.8,382.1,50.8,50.7,50.4,50.4,48.5,43.0,14.8,10.9,0.0
7:30:00,70200,9.9,5.8,58.8,381.6,50.7,50.7,50.4,50.4,48.5,43.1,14.8,10.9,0.0
7:30:10,70210,9.9,5.8,58.8,381.7,50.7,50.7,50.4,50.4,48.6,43.1,14.8,10.9,0.0
7:30:20,70220,9.9,5.8,58.5,381.9,50.7,50.7,50.4,50.4,48.6,43.1,14.8,10.8,0.0
7:30:30,70230,9.9,5.8,58.7,382.0,50.8,50.7,50.4,50.4,48.6,43.1,14.8,10.8,0.0
7:30:40,70240,9.9,5.8,58.7,382.0,50.7,50.8,50.4,50.4,48.6,43.2,14.8,10.8,0.0
7:30:50,70250,9.9,5.8,58.3,381.9,50.8,50.8,50.5,50.4,48.7,43.2,14.8,10.8,0.0
7:31:00,70260,9.8,5.7,58.3,385.2,50.8,50.8,50.5,50.4,48.7,43.2,14.8,10.8,0.0
7:31:10,70270,9.8,5.7,58.0,381.6,50.8,50.8,50.5,50.4,48.7,43.3,14.9,10.8,0.0
7:31:20,70280,9.8,5.7,58.1,381.5,50.8,50.8,50.5,50.4,48.7,43.3,14.8,10.8,0.0
7:31:30,70290,9.9,5.7,57.8,381.9,50.8,50.8,50.5,50.4,48.7,43.3,14.9,10.8,0.0
7:31:40,70300,9.9,5.8,57.6,381.9,50.8,50.8,50.5,50.4,48.8,43.3,14.9,10.8,0.0
7:31:50,70310,10.0,5.8,57.6,382.4,50.8,50.8,50.5,50.4,48.8,43.3,14.9,10.8,0.0
7:32:00,70320,10.0,5.8,57.4,382.3,50.8,50.8,50.5,50.4,48.8,43.4,14.9,10.8,0.0
7:32:10,70330,10.1,5.9,57.4,382.1,50.8,50.8,50.5,50.4,48.8,43.4,14.9,10.8,0.0
7:32:20,70340,10.2,5.9,57.3,382.4,50.8,50.8,50.5,50.4,48.8,43.4,14.9,10.8,0.0
7:32:30,70350,10.2,5.9,57.0,382.5,50.8,50.8,50.5,50.4,48.9,43.5,14.9,10.8,0.0
7:32:40,70360,10.3,6.0,56.8,382.5,50.8,50.8,50.5,50.5,48.9,43.5,14.9,10.8,0.0
7:32:50,70370,10.3,5.9,56.5,382.4,50.8,50.8,50.5,50.5,48.9,43.5,14.9,10.8,0.0
7:33:00,70380,10.2,5.9,56.5,382.6,50.8,50.8,50.5,50.5,48.9,43.6,14.9,10.8,0.0
7:33:10,70390,10.2,5.9,56.4,382.2,50.8,50.8,50.5,50.5,48.9,43.6,14.9,10.8,0.0
7:33:20,70400,10.2,5.8,56.3,382.0,50.8,50.8,50.5,50.5,49.0,43.6,14.9,10.8,0.0
7:33:30,70410,10.2,5.8,56.2,382.6,50.8,50.8,50.5,50.5,49.0,43.6,14.9,10.8,0.0
7:33:40,70420,10.2,5.8,56.1,382.6,50.8,50.8,50.5,50.5,49.0,43.6,14.9,10.8,0.0
7:33:50,70430,10.2,5.8,55.9,382.6,50.8,50.8,50.6,50.5,49.1,43.7,14.9,10.8,0.0
7:34:00,70440,10.1,5.8,55.9,382.7,50.8,50.8,50.6,50.5,49.1,43.7,14.9,10.8,0.0
7:34:10,70450,10.1,5.7,55.5,382.7,50.8,50.8,50.6,50.5,49.1,43.7,14.9,10.8,0.0
7:34:20,70460,10.1,5.7,55.5,383.0,50.9,50.8,50.6,50.5,49.1,43.8,14.9,10.8,0.0
7:34:30,70470,10.1,5.7,55.6,383.5,50.9,50.9,50.6,50.5,49.1,43.8,14.9,10.8,0.0
7:34:40,70480,10.1,5.7,55.5,382.9,50.9,50.9,50.6,50.5,49.1,43.8,14.9,10.9,0.0
7:34:50,70490,10.1,5.7,55.3,388.3,50.9,50.9,50.6,50.5,49.1,43.9,14.9,10.9,0.0
7:35:00,70500,10.1,5.6,55.3,383.2,50.8,50.8,50.6,50.5,49.1,43.9,14.9,10.8,0.0
7:35:10,70510,10.1,5.7,55.4,382.6,50.9,50.9,50.6,50.6,49.1,43.9,14.9,10.8,0.0
7:35:20,70520,10.0,5.6,55.2,382.4,50.9,50.9,50.6,50.6,49.2,43.9,14.9,10.8,0.0
7:35:30,70530,10.0,5.6,55.2,383.0,50.9,50.9,50.6,50.5,49.2,44.0,14.9,10.8,0.0
7:35:40,70540,10.0,5.5,55.0,383.2,50.9,50.9,50.6,50.6,49.2,44.0,14.9,10.8,0.0
7:35:50,70550,10.0,5.5,55.0,383.3,50.9,50.9,50.6,50.6,49.2,44.0,14.9,10.8,0.0
7:36:00,70560,9.9,5.5,55.2,383.4,50.9,50.9,50.6,50.6,49.3,44.0,14.9,10.8,0.0
7:36:10,70570,9.9,5.5,55.1,383.4,50.9,50.9,50.6,50.6,49.3,44.0,14.9,10.8,0.0
7:36:20,70580,9.9,5.5,55.3,383.0,50.9,50.9,50.6,50.6,49.3,44.1,14.9,10.8,0.0
7:36:30,70590,9.8,5.4,55.3,383.5,51.0,50.9,50.6,50.6,49.4,44.1,14.9,10.8,0.0
7:36:40,70600,9.8,5.4,55.5,383.1,50.9,50.9,50.6,50.6,49.4,44.1,14.9,10.8,0.0
7:36:50,70610,9.8,5.4,55.5,384.1,50.9,50.9,50.6,50.6,49.4,44.2,14.9,10.8,0.0
7:37:00,70620,9.7,5.4,55.8,383.6,51.0,50.9,50.6,50.6,49.4,44.2,14.9,10.8,0.0
7:37:10,70630,9.8,5.4,55.7,383.7,51.0,50.9,50.6,50.6,49.4,44.2,14.9,10.8,0.0
7:37:20,70640,9.8,5.4,56.0,383.5,51.0,50.9,50.6,50.6,49.3,44.3,14.9,10.8,0.0
7:37:30,70650,9.7,5.4,56.2,383.7,51.0,50.9,50.7,50.6,49.3,44.3,14.9,10.8,0.0
7:37:40,70660,9.8,5.5,56.1,383.3,51.0,50.9,50.7,50.6,49.4,44.4,14.9,10.8,0.0
7:37:50,70670,9.7,5.5,56.4,384.0,51.0,51.0,50.7,50.6,49.4,44.4,14.9,10.8,0.0
7:38:00,70680,9.8,5.5,56.6,384.3,51.0,50.9,50.7,50.6,49.4,44.4,14.9,10.8,0.0
7:38:10,70690,9.8,5.6,56.8,384.8,51.0,51.0,50.7,50.6,49.5,44.4,14.9,10.8,0.0
7:38:20,70700,9.9,5.6,56.8,384.5,51.0,51.0,50.7,50.6,49.5,44.4,14.9,10.8,0.0
7:38:30,70710,9.9,5.7,57.2,384.7,51.0,51.0,50.7,50.6,49.6,44.4,14.9,10.8,0.0
7:38:40,70720,9.9,5.7,57.1,385.1,51.0,51.0,50.7,50.6,49.6,44.4,14.9,10.8,0.0
7:38:50,70730,9.9,5.7,57.3,384.9,51.0,51.0,50.7,50.6,49.6,44.4,14.9,10.8,0.0
7:39:00,70740,10.0,5.8,57.6,384.6,51.0,51.0,50.7,50.6,49.6,44.5,14.9,10.8,0.0
7:39:10,70750,10.0,5.8,57.8,384.8,51.0,51.0,50.7,50.6,49.6,44.5,14.9,10.8,0.0
7:39:20,70760,10.1,5.9,57.7,384.4,51.0,51.0,50.7,50.6,49.6,44.5,14.9,10.7,0.0
7:39:30,70770,10.0,5.9,57.8,384.4,51.0,51.0,50.7,50.7,49.6,44.5,14.9,10.8,0.0
7:39:40,70780,10.0,5.9,58.1,384.8,51.0,51.0,50.7,50.7,49.6,44.6,14.9,10.8,0.0
7:39:50,70790,10.0,5.9,58.0,388.4,51.0,51.0,50.7,50.7,49.6,44.7,14.9,10.8,0.0
7:40:00,70800,10.1,5.9,57.9,385.0,51.0,51.0,50.7,50.7,49.7,44.7,14.9,10.7,0.0
7:40:10,70810,10.1,5.9,58.3,384.6,51.0,51.0,50.7,50.7,49.7,44.8,14.9,10.8,0.0
7:40:20,70820,10.0,5.9,58.3,385.0,51.1,51.0,50.7,50.7,49.7,44.8,14.9,10.8,0.0
7:40:30,70830,10.0,5.9,58.6,385.6,51.0,51.0,50.7,50.7,49.8,44.8,14.9,10.8,0.0
7:40:40,70840,10.0,5.9,58.4,386.2,51.0,51.0,50.7,50.7,49.8,44.8,14.9,10.8,0.0
7:40:50,70850,10.0,5.9,58.6,386.3,51.1,51.0,50.8,50.7,49.8,44.8,14.9,10.7,0.0
7:41:00,70860,10.0,5.9,58.5,386.3,51.1,51.0,50.8,50.7,49.8,44.8,14.9,10.7,0.0
7:41:10,70870,10.0,5.9,58.6,386.7,51.1,51.1,50.8,50.7,49.8,44.8,14.9,10.7,0.0
7:41:20,70880,10.0,5.9,58.6,386.0,51.1,51.1,50.8,50.7,49.8,44.8,14.9,10.7,0.0
7:41:30,70890,10.0,5.9,58.6,385.7,51.1,51.1,50.8,50.7,49.9,44.8,15.0,10.7,0.0
7:41:40,70900,10.0,5.9,58.8,386.6,51.1,51.1,50.8,50.7,49.9,44.9,15.0,10.7,0.0
7:41:50,70910,9.9,5.9,58.8,386.0,51.1,51.1,50.8,50.8,49.9,44.9,14.9,10.7,0.0
7:42:00,70920,9.9,5.8,58.8,386.2,51.0,51.1,50.8,50.8,49.9,44.9,15.0,10.7,0.0
7:42:10,70930,9.9,5.8,58.9,385.6,51.0,51.1,50.8,50.8,49.9,45.0,15.0,10.7,0.0
7:42:20,70940,9.9,5.8,58.8,385.7,51.1,51.1,50.8,50.8,49.9,45.0,14.9,10.7,0.0
7:42:30,70950,9.9,5.8,58.8,386.6,51.1,51.1,50.8,50.8,49.9,45.1,15.0,10.7,0.0
7:42:40,70960,9.9,5.8,58.8,387.2,51.1,51.1,50.8,50.8,50.0,45.1,15.0,10.7,0.0
7:42:50,70970,9.9,5.8,58.9,386.2,51.1,51.1,50.8,50.8,50.0,45.2,15.0,10.7,0.0
7:43:00,70980,9.9,5.8,58.7,386.7,51.2,51.1,50.8,50.8,50.0,45.2,15.0,10.7,0.0
7:43:10,70990,10.0,5.9,58.8,386.5,51.2,51.1,50.8,50.8,50.0,45.2,14.9,10.7,0.0
7:43:20,71000,10.0,5.9,58.8,387.0,51.1,51.1,50.8,50.8,50.0,45.2,14.9,10.7,0.0
7:43:30,71010,10.1,6.0,58.8,386.5,51.2,51.1,50.8,50.8,50.1,45.2,14.9,10.7,0.0
7:43:40,71020,10.1,6.0,58.8,387.0,51.2,51.2,50.9,50.8,50.1,45.2,15.0,10.7,0.0
7:43:50,71030,10.2,6.1,58.7,386.6,51.2,51.2,50.9,50.8,50.1,45.2,15.0,10.7,0.0
7:44:00,71040,10.2,6.1,58.7,386.5,51.2,51.2,50.9,50.8,50.1,45.3,15.0,10.7,0.0
7:44:10,71050,10.2,6.0,58.3,387.2,51.2,51.2,50.9,50.8,50.1,45.3,15.0,10.7,0.0
7:44:20,71060,10.2,6.1,58.4,387.4,51.2,51.2,50.9,50.8,50.1,45.3,15.0,10.7,0.0
7:44:30,71070,10.2,6.1,58.4,387.0,51.2,51.2,50.9,50.8,50.1,45.4,15.0,10.7,0.0
7:44:40,71080,10.2,6.0,58.1,387.3,51.2,51.2,50.9,50.8,50.1,45.4,15.0,10.7,0.0
7:44:50,71090,10.2,6.0,58.1,386.7,51.2,51.2,50.9,50.8,50.1,45.5,15.0,10.7,0.0
7:45:00,71100,10.2,6.0,58.3,387.6,51.2,51.2,50.9,50.8,50.2,45.4,15.0,10.7,0.0
7:45:10,71110,10.2,6.1,58.3,387.2,51.2,51.2,50.9,50.8,50.2,45.5,15.0,10.7,0.0
7:45:20,71120,10.2,6.0,57.8,387.9,51.2,51.2,50.9,50.8,50.2,45.5,15.0,10.7,0.0
7:45:30,71130,10.2,6.0,58.1,388.1,51.2,51.2,50.9,50.9,50.2,45.5,15.0,10.7,0.0
7:45:40,71140,10.1,5.9,58.0,388.0,51.3,51.2,50.9,50.9,50.2,45.6,15.0,10.7,0.0
7:45:50,71150,10.1,5.9,57.7,387.7,51.3,51.2,50.9,50.9,50.2,45.6,15.0,10.7,0.0
7:46:00,71160,10.1,5.9,57.9,388.0,51.3,51.2,50.9,50.9,50.2,45.6,15.0,10.7,0.0
7:46:10,71170,10.1,5.9,57.8,387.7,51.3,51.2,50.9,50.9,50.2,45.6,15.0,10.7,0.0
7:46:20,71180,10.1,5.9,57.7,388.2,51.3,51.2,50.9,50.9,50.3,45.7,15.0,10.7,0.0
7:46:30,71190,10.1,5.9,57.6,387.7,51.3,51.2,51.0,50.9,50.3,45.7,15.0,10.7,0.0
7:46:40,71200,10.0,5.8,57.4,387.9,51.2,51.3,51.0,50.9,50.3,45.7,15.0,10.7,0.0
7:46:50,71210,10.0,5.8,57.6,387.7,51.3,51.3,51.0,50.9,50.3,45.7,15.0,10.7,0.0
7:47:00,71220,10.0,5.8,57.7,387.6,51.3,51.3,51.0,50.9,50.3,45.8,15.0,10.7,0.0
7:47:10,71230,10.0,5.8,57.8,387.7,51.3,51.3,51.0,50.9,50.3,45.8,15.0,10.7,0.0
7:47:20,71240,10.0,5.8,57.7,388.1,51.3,51.3,51.0,50.9,50.3,45.8,15.0,10.7,0.0
7:47:30,71250,9.9,5.8,57.7,387.9,51.3,51.3,51.0,51.0,50.3,45.9,15.0,10.7,0.0
7:47:40,71260,9.9,5.7,57.6,387.3,51.3,51.3,51.0,51.0,50.3,45.8,15.0,10.7,0.0
7:47:50,71270,9.9,5.8,57.8,388.0,51.3,51.3,51.0,51.0,50.4,45.9,15.0,10.7,0.0
7:48:00,71280,9.9,5.8,57.9,388.4,51.3,51.3,51.0,51.0,50.4,45.9,15.0,10.7,0.0
7:48:10,71290,9.9,5.7,57.8,388.0,51.3,51.3,51.0,51.0,50.4,46.0,15.0,10.7,0.0
7:48:20,71300,9.8,5.7,57.9,391.6,51.4,51.3,51.0,51.0,50.4,46.0,15.1,10.7,0.0
7:48:30,71310,9.8,5.7,57.9,387.7,51.4,51.3,51.1,51.0,50.4,46.0,15.0,10.7,0.0
7:48:40,71320,9.8,5.7,58.2,388.0,51.3,51.3,51.1,51.0,50.4,46.0,15.0,10.7,0.0
7:48:50,71330,9.8,5.7,58.3,387.5,51.4,51.3,51.1,51.0,50.4,46.0,15.0,10.7,0.0
7:49:00,71340,9.8,5.7,58.4,387.6,51.3,51.3,51.1,51.0,50.4,46.0,15.0,10.7,0.0
7:49:10,71350,9.8,5.7,58.5,387.7,51.4,51.3,51.1,51.0,50.4,46.1,15.0,10.7,0.0
7:49:20,71360,9.8,5.7,58.4,388.1,51.2,51.3,51.1,51.0,50.4,46.1,15.1,10.7,0.0
7:49:30,71370,9.8,5.7,58.6,388.0,51.4,51.4,51.1,51.0,50.4,46.1,15.0,10.7,0.0
7:49:40,71380,9.8,5.7,58.6,388.0,51.4,51.4,51.1,51.0,50.4,46.1,15.1,10.7,0.0
7:49:50,71390,9.8,5.8,58.7,388.0,51.4,51.4,51.1,51.0,50.5,46.2,15.1,10.7,0.0
7:50:00,71400,9.9,5.8,58.7,388.8,51.4,51.4,51.1,51.0,50.5,46.2,15.1,10.7,0.0
7:50:10,71410,9.9,5.8,58.9,387.9,51.4,51.4,51.1,51.1,50.4,46.2,15.1,10.7,0.0
7:50:20,71420,9.9,5.9,58.9,388.4,51.4,51.4,51.1,51.1,50.5,46.3,15.1,10.7,0.0
7:50:30,71430,10.0,5.9,59.1,388.8,51.4,51.4,51.1,51.1,50.5,46.3,15.0,10.7,0.0
7:50:40,71440,10.0,5.9,59.3,389.5,51.4,51.4,51.1,51.1,50.5,46.3,15.0,10.6,0.0
7:50:50,71450,10.0,6.0,59.3,389.1,51.4,51.4,51.1,51.1,50.5,46.4,15.1,10.7,0.0
7:51:00,71460,10.0,6.0,59.5,389.3,51.4,51.4,51.1,51.1,50.5,46.4,15.1,10.7,0.0
7:51:10,71470,10.1,6.0,59.4,389.1,51.5,51.4,51.1,51.1,50.5,46.4,15.1,10.7,0.0
7:51:20,71480,10.1,6.1,59.5,388.9,51.4,51.4,51.1,51.1,50.5,46.4,15.1,10.7,0.0
7:51:30,71490,10.1,6.1,59.8,389.7,51.4,51.4,51.1,51.1,50.5,46.4,15.1,10.6,0.0
7:51:40,71500,10.1,6.1,59.8,390.0,51.5,51.4,51.2,51.1,50.5,46.4,15.1,10.6,0.0
7:51:50,71510,10.1,6.1,59.7,389.9,51.5,51.4,51.2,51.1,50.5,46.4,15.1,10.7,0.0
7:52:00,71520,10.1,6.1,60.0,390.3,51.5,51.5,51.2,51.1,50.5,46.5,15.1,10.7,0.0
7:52:10,71530,10.1,6.1,59.9,389.8,51.5,51.5,51.2,51.1,50.6,46.5,15.1,10.6,0.0
7:52:20,71540,10.0,6.1,60.2,390.5,51.5,51.5,51.2,51.1,50.6,46.6,15.0,10.6,0.0
7:52:30,71550,10.0,6.0,60.1,390.6,51.5,51.5,51.2,51.2,50.6,46.6,15.1,10.7,0.0
7:52:40,71560,10.0,6.0,60.3,390.7,51.5,51.5,51.2,51.2,50.6,46.6,15.1,10.6,0.0
7:52:50,71570,9.9,6.0,60.3,390.2,51.5,51.5,51.2,51.2,50.6,46.7,15.1,10.7,0.0
7:53:00,71580,9.9,6.0,60.4,390.2,51.5,51.5,51.2,51.2,50.6,46.6,15.1,10.6,0.0
7:53:10,71590,9.9,5.9,60.5,390.8,51.4,51.5,51.2,51.2,50.6,46.6,15.0,10.6,0.0
7:53:20,71600,9.8,5.9,60.5,390.9,51.5,51.5,51.2,51.2,50.6,46.7,15.1,10.6,0.0
7:53:30,71610,9.8,6.0,60.9,390.1,51.5,51.5,51.2,51.2,50.6,46.7,15.0,10.6,0.0
7:53:40,71620,9.9,6.0,60.6,390.3,51.6,51.5,51.2,51.2,50.6,46.8,15.1,10.6,0.0
7:53:50,71630,9.9,6.0,60.9,390.0,51.5,51.5,51.2,51.2,50.7,46.8,15.1,10.6,0.0
7:54:00,71640,9.9,6.0,60.9,390.8,51.5,51.5,51.2,51.2,50.7,46.9,15.1,10.6,0.0
7:54:10,71650,10.0,6.1,61.1,390.9,51.6,51.5,51.3,51.2,50.7,46.9,15.1,10.6,0.0
7:54:20,71660,10.0,6.1,60.8,390.9,51.6,51.5,51.2,51.2,50.7,46.9,15.1,10.6,0.0
7:54:30,71670,10.1,6.1,60.5,391.0,51.6,51.6,51.3,51.2,50.7,46.8,15.1,10.6,0.0
7:54:40,71680,10.1,6.2,60.5,390.8,51.6,51.5,51.3,51.2,50.7,46.8,15.1,10.6,0.0
7:54:50,71690,10.2,6.2,59.9,390.6,51.6,51.6,51.3,51.3,50.7,46.8,15.1,10.6,0.0
7:55:00,71700,10.2,6.2,59.7,390.5,51.6,51.6,51.3,51.2,50.7,46.8,15.1,10.6,0.0
7:55:10,71710,10.2,6.2,59.6,390.0,51.6,51.6,51.3,51.2,50.7,46.9,15.1,10.6,0.0
7:55:20,71720,10.2,6.1,59.1,390.8,51.6,51.6,51.3,51.3,50.7,47.0,15.1,10.6,0.0
7:55:30,71730,10.2,6.0,58.6,391.0,51.6,51.6,51.3,51.3,50.7,47.1,15.1,10.6,0.0
7:55:40,71740,10.2,6.1,58.6,390.9,51.6,51.6,51.3,51.3,50.7,47.1,15.1,10.6,0.0
7:55:50,71750,10.2,6.0,58.5,391.3,51.6,51.6,51.3,51.3,50.7,47.2,15.1,10.6,0.0
7:56:00,71760,10.2,6.1,58.5,391.0,51.5,51.6,51.3,51.3,50.7,47.2,15.1,10.6,0.0
7:56:10,71770,10.2,6.1,58.4,391.1,51.7,51.6,51.3,51.3,50.7,47.1,15.1,10.6,0.0
7:56:20,71780,10.2,6.0,58.1,390.9,51.7,51.6,51.3,51.3,50.7,47.1,15.1,10.7,0.0
7:56:30,71790,10.2,6.0,58.1,391.2,51.6,51.6,51.3,51.3,50.7,47.1,15.1,10.6,0.0
7:56:40,71800,10.1,5.9,57.6,390.7,51.6,51.6,51.3,51.3,50.8,47.1,15.1,10.6,0.0
7:56:50,71810,10.1,5.9,57.5,390.5,51.6,51.6,51.3,51.3,50.8,47.1,15.1,10.6,0.0
7:57:00,71820,10.1,5.8,57.1,390.4,51.7,51.6,51.4,51.3,50.8,47.1,15.1,10.6,0.0
7:57:10,71830,10.1,5.8,57.2,391.4,51.7,51.7,51.4,51.3,50.8,47.2,15.1,10.6,0.0
7:57:20,71840,10.0,5.7,56.7,391.0,51.7,51.7,51.4,51.3,50.8,47.2,15.1,10.6,0.0
7:57:30,71850,10.0,5.7,56.7,390.5,51.7,51.7,51.4,51.3,50.8,47.2,15.1,10.6,0.0
7:57:40,71860,10.0,5.7,56.5,391.0,51.7,51.7,51.4,51.3,50.8,47.3,15.1,10.6,0.0
7:57:50,71870,9.9,5.7,56.7,391.4,51.7,51.7,51.4,51.3,50.8,47.3,15.1,10.6,0.0
7:58:00,71880,9.9,5.6,56.4,391.2,51.7,51.7,51.4,51.3,50.8,47.3,15.1,10.6,0.0
7:58:10,71890,9.9,5.6,56.2,390.7,51.7,51.7,51.4,51.4,50.8,47.4,15.2,10.6,0.0
7:58:20,71900,10.0,5.7,56.1,391.5,51.8,51.7,51.4,51.4,50.9,47.4,15.1,10.6,0.0
7:58:30,71910,9.9,5.6,55.9,390.9,51.7,51.7,51.4,51.4,50.8,47.4,15.1,10.6,0.0
7:58:40,71920,9.9,5.5,55.6,390.8,51.7,51.7,51.4,51.4,50.9,47.5,15.1,10.6,0.0
7:58:50,71930,9.8,5.5,55.6,391.0,51.7,51.7,51.4,51.4,50.9,47.6,15.1,10.6,0.0
7:59:00,71940,9.8,5.4,55.4,390.2,51.8,51.7,51.4,51.4,50.9,47.6,15.1,10.6,0.0
7:59:10,71950,9.8,5.4,55.2,390.2,51.8,51.7,51.5,51.4,50.9,47.6,15.1,10.6,0.0
7:59:20,71960,9.8,5.4,55.2,390.3,51.8,51.8,51.5,51.4,50.9,47.6,15.2,10.6,0.0
7:59:30,71970,9.8,5.4,55.2,395.7,51.8,51.7,51.5,51.4,50.9,47.6,15.2,10.6,0.0
7:59:40,71980,9.7,5.3,55.2,391.2,51.7,51.7,51.5,51.4,50.9,47.6,15.1,10.6,0.0
7:59:50,71990,9.7,5.3,55.3,391.4,51.8,51.8,51.5,51.4,50.9,47.6,15.2,10.6,0.0
8:00:00,72000,9.8,5.4,55.2,393.8,51.8,51.8,51.5,51.4,50.9,47.6,15.1,10.6,0.0
8:00:10,72010,9.8,5.4,55.0,395.0,51.8,51.8,51.5,51.4,50.9,47.6,15.2,10.6,0.0
8:00:20,72020,9.8,5.4,55.0,390.2,51.8,51.8,51.5,51.4,50.9,47.6,15.2,10.6,0.0
8:00:30,72030,9.9,5.5,55.3,392.6,51.8,51.8,51.5,51.4,50.9,47.7,15.2,10.6,0.0
8:00:40,72040,9.9,5.5,55.5,390.6,51.8,51.8,51.5,51.5,51.0,47.8,15.2,10.6,0.0
8:00:50,72050,9.9,5.5,55.2,391.2,51.8,51.8,51.5,51.5,51.0,47.8,15.2,10.6,0.0
8:01:00,72060,9.9,5.6,55.6,390.7,51.8,51.8,51.5,51.5,51.0,47.8,15.2,10.6,0.0
8:01:10,72070,10.0,5.6,55.5,390.6,51.8,51.8,51.5,51.5,51.0,47.8,15.2,10.6,0.0
8:01:20,72080,10.0,5.6,55.8,390.0,51.8,51.8,51.5,51.5,51.0,47.8,15.2,10.6,0.0
8:01:30,72090,10.0,5.7,55.8,390.7,51.5,51.8,51.6,51.5,51.0,47.8,15.2,10.6,0.0
8:01:40,72100,10.1,5.7,55.7,391.1,51.4,51.9,51.6,51.5,51.0,47.8,15.2,10.6,0.0
8:01:50,72110,10.1,5.7,55.5,391.1,51.9,51.9,51.6,51.5,51.0,47.9,15.2,10.6,0.0
8:02:00,72120,10.1,5.7,55.8,391.7,51.9,51.9,51.6,51.5,51.0,47.9,15.2,10.6,0.0
8:02:10,72130,10.1,5.7,56.0,392.2,51.9,51.9,51.6,51.5,51.0,48.0,15.2,10.6,0.0
8:02:20,72140,10.0,5.7,56.0,392.2,51.9,51.9,51.6,51.5,51.0,48.0,15.2,10.6,0.0
8:02:30,72150,10.0,5.7,55.9,392.4,51.9,51.9,51.6,51.5,51.0,48.0,15.2,10.6,0.0
8:02:40,72160,10.0,5.7,56.3,392.6,51.9,51.9,51.6,51.5,51.0,48.1,15.2,10.6,0.0
8:02:50,72170,10.0,5.7,56.5,392.6,51.9,51.9,51.6,51.5,51.1,48.1,15.2,10.6,0.0
8:03:00,72180,10.0,5.7,56.3,392.4,51.9,51.9,51.6,51.5,51.1,48.1,15.2,10.6,0.0
8:03:10,72190,10.0,5.7,56.9,392.9,51.9,51.9,51.6,51.6,51.1,48.1,15.2,10.6,0.0
8:03:20,72200,10.0,5.7,56.9,392.4,51.9,51.9,51.6,51.6,51.1,48.0,15.2,10.6,0.0
8:03:30,72210,10.0,5.7,56.7,392.9,51.9,51.9,51.6,51.6,51.1,48.0,15.2,10.6,0.0
8:03:40,72220,10.0,5.7,56.9,392.8,52.0,51.9,51.6,51.6,51.1,48.1,15.2,10.6,0.0
8:03:50,72230,10.0,5.7,57.1,393.1,51.9,51.9,51.6,51.6,51.1,48.1,15.2,10.6,0.0
8:04:00,72240,10.0,5.8,57.4,392.7,51.9,51.9,51.6,51.6,51.1,48.1,15.2,10.6,0.0
8:04:10,72250,10.0,5.8,57.5,392.8,52.0,52.0,51.7,51.6,51.1,48.1,15.2,10.6,0.0
8:04:20,72260,10.0,5.8,57.5,393.2,52.0,52.0,51.7,51.6,51.1,48.2,15.2,10.6,0.0
8:04:30,72270,10.0,5.8,57.4,393.2,52.0,52.0,51.7,51.6,51.1,48.3,15.2,10.6,0.0
8:04:40,72280,10.0,5.8,57.6,393.0,52.0,52.0,51.7,51.6,51.1,48.4,15.2,10.6,0.0
8:04:50,72290,10.0,5.8,57.5,392.9,52.0,52.0,51.7,51.6,51.1,48.4,15.2,10.6,0.0
8:05:00,72300,10.1,5.9,58.1,392.3,52.0,52.0,51.7,51.6,51.2,48.4,15.2,10.6,0.0
8:05:10,72310,10.1,5.9,58.0,392.6,52.0,52.0,51.7,51.7,51.2,48.4,15.2,10.6,0.0
8:05:20,72320,10.1,5.9,58.2,392.6,52.0,52.0,51.7,51.7,51.2,48.4,15.2,10.6,0.0
8:05:30,72330,10.1,6.0,58.3,392.0,52.0,52.0,51.7,51.7,51.2,48.3,15.2,10.6,0.0
8:05:40,72340,10.1,6.0,58.2,392.0,52.0,52.0,51.7,51.7,51.2,48.3,15.2,10.6,0.0
8:05:50,72350,10.1,6.0,58.6,392.7,52.0,52.0,51.7,51.7,51.2,48.3,15.2,10.6,0.0
8:06:00,72360,10.2,6.0,58.4,392.7,52.1,52.0,51.7,51.7,51.2,48.3,15.2,10.6,0.0
8:06:10,72370,10.2,6.0,58.3,392.9,52.1,52.0,51.7,51.7,51.2,48.3,15.2,10.6,0.0
8:06:20,72380,10.2,6.0,58.3,392.9,52.1,52.0,51.7,51.7,51.2,48.4,15.2,10.6,0.0
8:06:30,72390,10.2,6.0,58.2,392.7,52.1,52.1,51.7,51.7,51.2,48.4,15.2,10.6,0.0
8:06:40,72400,10.2,6.1,58.5,392.9,52.1,52.1,51.8,51.7,51.3,48.5,15.2,10.6,0.0
8:06:50,72410,10.2,6.0,58.5,393.6,52.1,52.1,51.8,51.7,51.3,48.6,15.2,10.6,0.0
8:07:00,72420,10.2,6.0,58.6,393.5,52.1,52.1,51.8,51.7,51.3,48.7,15.2,10.6,0.0
8:07:10,72430,10.2,6.1,58.7,393.7,52.1,52.1,51.8,51.7,51.3,48.8,15.2,10.6,0.0
8:07:20,72440,10.1,6.0,58.4,393.5,52.1,52.1,51.8,51.8,51.3,48.8,15.2,10.6,0.0
8:07:30,72450,10.1,6.0,58.5,393.7,52.1,52.1,51.8,51.8,51.3,48.7,15.2,10.6,0.0
8:07:40,72460,10.1,6.0,58.5,393.9,52.1,52.1,51.8,51.8,51.3,48.6,15.2,10.6,0.0
8:07:50,72470,10.1,6.0,58.6,394.1,52.2,52.1,51.8,51.8,51.3,48.5,15.2,10.6,0.0
8:08:00,72480,10.0,5.9,58.3,393.6,52.1,52.1,51.8,51.8,51.3,48.5,15.2,10.6,0.0
8:08:10,72490,10.1,5.9,58.6,394.0,52.2,52.1,51.8,51.8,51.3,48.5,15.2,10.6,0.0
8:08:20,72500,10.1,5.9,58.6,393.6,52.1,52.1,51.8,51.8,51.3,48.6,15.2,10.6,0.0
8:08:30,72510,10.0,5.9,58.3,393.7,52.2,52.1,51.8,51.8,51.4,48.7,15.2,10.6,0.0
8:08:40,72520,10.0,5.9,58.5,393.7,52.2,52.1,51.8,51.8,51.4,48.8,15.2,10.6,0.0
8:08:50,72530,10.0,5.9,58.3,393.3,52.2,52.2,51.8,51.9,51.4,48.9,15.3,10.6,0.0
8:09:00,72540,10.0,5.8,58.3,397.9,52.2,52.2,51.8,51.8,51.4,48.9,15.3,10.6,0.0
8:09:10,72550,10.0,5.9,58.5,393.4,52.2,52.2,51.9,51.8,51.4,48.9,15.3,10.6,0.0
8:09:20,72560,9.9,5.8,58.3,395.3,52.2,52.2,51.9,51.8,51.4,48.9,15.3,10.6,0.0
8:09:30,72570,9.9,5.8,58.4,396.5,52.2,52.2,51.9,51.8,51.4,48.9,15.3,10.6,0.0
8:09:40,72580,10.0,5.8,58.2,393.6,52.2,52.2,51.9,51.8,51.4,49.0,15.3,10.6,0.0
8:09:50,72590,10.0,5.8,58.2,393.1,52.2,52.2,51.9,51.9,51.4,49.0,15.3,10.6,0.0
8:10:00,72600,10.0,5.8,58.4,394.5,52.2,52.2,51.9,51.9,51.4,49.0,15.3,10.6,0.0
8:10:10,72610,9.9,5.8,58.7,394.4,52.2,52.2,51.9,51.9,51.4,49.0,15.3,10.6,0.0
8:10:20,72620,9.9,5.8,58.6,393.7,52.2,52.2,51.9,51.9,51.4,48.9,15.3,10.6,0.0
8:10:30,72630,9.9,5.9,58.8,393.6,52.3,52.2,51.9,51.9,51.4,48.9,15.3,10.6,0.0
8:10:40,72640,9.9,5.8,58.8,393.8,52.3,52.2,51.9,51.9,51.4,48.8,15.3,10.6,0.0
8:10:50,72650,9.9,5.8,58.7,393.7,52.3,52.2,51.9,51.9,51.4,48.9,15.3,10.6,0.0
8:11:00,72660,9.8,5.7,58.8,394.0,52.3,52.2,51.9,51.9,51.4,48.9,15.3,10.6,0.0
8:11:10,72670,9.8,5.7,58.9,393.7,52.2,52.2,52.0,51.9,51.5,49.0,15.3,10.6,0.0
8:11:20,72680,9.8,5.7,59.0,394.2,52.2,52.2,52.0,51.9,51.5,49.1,15.3,10.6,0.0
8:11:30,72690,9.8,5.8,59.2,394.0,52.3,52.3,52.0,51.9,51.5,49.2,15.3,10.6,0.0
8:11:40,72700,9.8,5.8,59.3,393.9,52.3,52.3,52.0,51.9,51.5,49.3,15.3,10.6,0.0
8:11:50,72710,9.8,5.8,59.2,394.8,52.3,52.3,52.0,52.0,51.5,49.3,15.3,10.6,0.0
8:12:00,72720,9.8,5.8,59.2,1.7,52.3,52.3,52.0,52.0,51.5,49.4,15.3,10.6,0.0
8:12:10,72730,9.9,5.9,59.3,1.6,52.3,52.3,52.0,52.0,51.5,49.4,15.5,10.6,0.0
8:12:20,72740,10.0,5.9,59.2,1.7,52.3,52.3,52.0,52.0,51.5,49.3,15.7,10.6,0.0
8:12:30,72750,10.1,6.1,59.4,1.6,52.3,52.3,52.0,52.0,51.5,49.2,15.9,10.6,0.0
8:12:40,72760,10.2,6.2,59.6,1.7,52.3,52.3,52.0,52.0,51.5,49.2,16.1,10.6,0.0
8:12:50,72770,10.3,6.3,59.8,1.6,52.3,52.3,52.1,52.0,51.5,49.1,16.1,10.6,0.0
8:13:00,72780,10.4,6.3,59.5,1.7,51.9,52.3,52.0,52.0,51.5,49.1,16.1,10.6,0.0
8:13:10,72790,10.4,6.3,59.6,1.6,52.3,52.3,52.0,52.0,51.5,49.1,16.1,10.6,0.0
8:13:20,72800,10.5,6.4,59.5,1.7,52.3,52.3,52.1,52.0,51.5,49.1,16.0,10.6,0.0
8:13:30,72810,10.5,6.4,59.6,1.6,52.0,52.3,52.1,52.0,51.5,49.1,16.0,10.6,0.0
8:13:40,72820,10.5,6.4,59.3,1.7,52.2,52.3,52.1,52.0,51.5,49.2,15.9,10.6,0.0
8:13:50,72830,10.5,6.4,59.3,1.6,52.2,52.3,52.1,52.0,51.5,49.2,15.8,10.6,0.0
8:14:00,72840,10.6,6.4,59.1,1.8,52.1,52.3,52.1,52.0,51.5,49.3,15.8,10.6,0.0
8:14:10,72850,10.6,6.4,58.9,1.6,52.3,52.4,52.0,52.0,51.5,49.3,15.7,10.6,0.0
8:14:20,72860,10.6,6.4,58.9,1.7,52.3,52.4,52.1,52.0,51.5,49.2,15.6,10.6,0.0
8:14:30,72870,10.6,6.4,58.7,1.6,52.2,52.3,52.0,52.0,51.5,49.2,15.5,10.6,0.0
8:14:40,72880,10.6,6.4,58.9,1.8,52.2,52.3,52.1,52.0,51.5,49.1,15.5,10.7,0.0
8:14:50,72890,10.6,6.5,58.9,1.6,52.2,52.3,52.1,52.0,51.5,49.1,15.4,10.7,0.0
8:15:00,72900,10.7,6.5,58.6,1.7,52.1,52.3,52.1,52.0,51.5,49.1,15.3,10.7,0.0
8:15:10,72910,10.6,6.5,58.4,1.6,52.1,52.3,52.1,52.0,51.5,49.0,15.3,10.7,0.0
8:15:20,72920,10.7,6.5,58.4,1.7,52.0,52.3,52.0,52.0,51.5,49.0,15.2,10.7,0.0
8:15:30,72930,10.7,6.5,58.5,1.6,51.6,52.3,52.0,52.0,51.5,49.0,15.1,10.7,0.0
8:15:40,72940,10.7,6.5,58.5,1.7,51.8,52.3,52.0,52.0,51.5,49.0,15.1,10.7,0.0
8:15:50,72950,10.6,6.4,58.0,1.6,52.1,52.2,52.0,52.0,51.5,49.0,15.0,10.7,0.0
8:16:00,72960,10.6,6.4,58.0,1.7,51.9,52.3,52.1,52.0,51.5,49.0,15.0,10.7,0.0
8:16:10,72970,10.5,6.3,58.0,1.6,52.1,52.3,52.0,52.0,51.5,49.0,14.9,10.8,0.0
8:16:20,72980,10.5,6.3,57.6,1.7,51.8,52.3,52.0,52.0,51.5,49.0,14.9,10.8,0.0
8:16:30,72990,10.5,6.3,57.7,1.6,52.0,52.3,52.0,52.0,51.5,49.0,14.9,10.8,0.0
8:16:40,73000,10.4,6.2,57.5,1.7,52.0,52.3,52.0,52.0,51.5,49.0,14.8,10.8,0.0
8:16:50,73010,10.4,6.1,57.3,1.6,52.2,52.3,52.0,52.0,51.6,48.9,14.8,10.8,0.0
8:17:00,73020,10.3,6.0,57.2,1.7,52.1,52.3,52.0,52.0,51.6,48.9,14.7,10.8,0.0
8:17:10,73030,10.3,6.0,57.2,1.6,52.2,52.3,52.0,52.0,51.6,48.9,14.7,10.8,0.0
8:17:20,73040,10.3,6.0,56.9,1.7,52.2,52.3,52.0,52.0,51.6,48.9,14.7,10.8,0.0
8:17:30,73050,10.3,6.0,56.9,1.6,52.2,52.3,52.0,52.0,51.6,48.9,14.6,10.8,0.0
8:17:40,73060,10.3,6.0,57.0,1.7,52.2,52.3,52.0,52.0,51.6,48.8,14.6,10.8,0.0
8:17:50,73070,10.3,6.0,57.0,1.6,52.2,52.3,52.0,52.0,51.6,48.8,14.6,10.8,0.0
8:18:00,73080,10.4,6.1,56.8,1.7,52.1,52.3,52.0,52.0,51.5,48.8,14.5,10.9,0.0
8:18:10,73090,10.3,6.0,56.6,1.6,51.8,52.3,52.0,52.0,51.5,48.7,14.5,10.9,0.0
8:18:20,73100,10.3,6.0,56.6,1.7,51.8,52.3,52.0,52.0,51.5,48.7,14.5,10.9,0.0
8:18:30,73110,10.3,6.0,56.9,1.6,51.9,52.3,52.0,52.0,51.5,48.8,14.4,10.9,0.0
8:18:40,73120,10.3,6.0,56.6,1.7,52.2,52.3,52.0,52.0,51.5,48.8,14.4,10.9,0.0
8:18:50,73130,10.3,6.0,56.6,1.6,52.0,52.3,52.0,52.0,51.5,48.8,14.4,10.9,0.0
8:19:00,73140,10.3,5.9,56.5,1.7,51.8,52.3,52.0,52.0,51.5,48.8,14.3,10.9,0.0
8:19:10,73150,10.2,5.9,56.7,1.5,52.1,52.3,52.0,52.0,51.5,48.8,14.3,10.9,0.0
8:19:20,73160,10.2,5.9,56.7,1.7,51.9,52.3,52.0,52.0,51.5,48.8,14.3,10.9,0.0
8:19:30,73170,10.3,6.0,56.7,1.5,51.4,52.3,52.0,52.0,51.5,48.8,14.3,11.0,0.0
8:19:40,73180,10.3,6.0,56.9,1.7,51.9,52.3,52.0,52.0,51.5,48.8,14.2,11.0,0.0
8:19:50,73190,10.3,6.0,56.8,1.6,52.1,52.3,52.0,52.0,51.5,48.8,14.2,11.0,0.0
8:20:00,73200,10.2,5.9,56.7,1.7,52.0,52.3,52.0,52.0,51.5,48.7,14.2,11.0,0.0
8:20:10,73210,10.2,5.9,56.8,1.6,52.2,52.3,52.0,52.0,51.5,48.7,14.2,11.0,0.0
8:20:20,73220,10.2,5.9,56.8,1.7,52.2,52.3,52.0,52.0,51.5,48.6,14.1,11.0,0.0
8:20:30,73230,10.2,5.9,56.9,1.6,52.2,52.3,52.0,52.0,51.5,48.6,14.1,11.0,0.0
8:20:40,73240,10.2,6.0,57.0,1.7,52.1,52.3,52.0,52.0,51.5,48.6,14.1,11.0,0.0
8:20:50,73250,10.2,5.9,57.0,1.6,51.9,52.3,52.0,52.0,51.5,48.6,14.1,11.0,0.0
8:21:00,73260,10.2,6.0,57.2,1.8,52.0,52.3,52.0,52.0,51.5,48.6,14.0,11.1,0.0
8:21:10,73270,10.2,6.0,57.2,1.6,52.0,52.3,52.0,52.0,51.5,48.5,14.0,11.1,0.0
8:21:20,73280,10.2,6.0,57.2,1.7,52.1,52.3,52.0,52.0,51.5,48.5,14.0,11.1,0.0
8:21:30,73290,10.2,6.0,57.2,1.6,52.1,52.3,52.0,52.0,51.5,48.5,14.0,11.1,0.0
8:21:40,73300,10.3,6.0,57.5,1.7,52.1,52.3,52.0,52.0,51.5,48.6,13.9,11.1,0.0
8:21:50,73310,10.3,6.0,57.6,1.6,52.0,52.3,52.0,52.0,51.5,48.6,13.9,11.1,0.0
8:22:00,73320,10.2,6.0,57.4,3.3,52.1,52.3,52.0,52.0,51.5,48.6,13.9,11.1,0.0
8:22:10,73330,10.3,6.0,57.4,1.6,52.1,52.3,52.0,52.0,51.5,48.6,13.9,11.1,0.0
8:22:20,73340,10.3,6.1,57.6,1.7,52.0,52.3,52.0,52.0,51.5,48.6,13.9,11.1,0.0
8:22:30,73350,10.2,6.0,57.4,1.6,52.2,52.3,52.0,52.0,51.5,48.6,13.8,11.2,0.0
8:22:40,73360,10.1,5.9,57.7,1.7,52.2,52.2,52.0,52.0,51.5,48.6,13.8,11.1,0.0
8:22:50,73370,10.1,5.9,57.5,1.6,52.2,52.3,52.0,52.0,51.5,48.5,13.8,11.2,0.0
8:23:00,73380,10.1,6.0,57.9,1.7,52.2,52.3,52.0,52.0,51.5,48.5,13.8,11.2,0.0
8:23:10,73390,10.2,6.0,57.9,1.5,52.1,52.3,52.0,52.0,51.5,48.4,13.7,11.2,0.0
8:23:20,73400,10.2,6.0,57.8,1.7,52.1,52.3,52.0,52.0,51.5,48.4,13.7,11.2,0.0
8:23:30,73410,10.2,6.0,58.1,1.5,52.2,52.3,52.0,52.0,51.5,48.4,13.7,11.2,0.0
8:23:40,73420,10.2,6.1,58.0,1.7,52.2,52.3,52.0,52.0,51.5,48.4,13.7,11.2,0.0
8:23:50,73430,10.2,6.0,58.2,1.6,52.3,52.3,52.0,52.0,51.5,48.5,13.7,11.2,0.0
8:24:00,73440,10.2,6.0,58.2,1.7,52.2,52.3,52.0,52.0,51.5,48.4,13.6,11.2,0.0
8:24:10,73450,10.1,6.0,58.1,1.6,52.0,52.3,52.0,52.0,51.5,48.4,13.6,11.2,0.0
8:24:20,73460,10.1,5.9,58.0,1.8,52.1,52.3,52.0,52.0,51.5,48.3,13.6,11.2,0.0
8:24:30,73470,10.1,6.0,58.2,1.6,52.0,52.3,52.0,52.0,51.5,48.3,13.6,11.3,0.0
8:24:40,73480,10.1,5.9,58.2,1.8,52.1,52.3,52.0,52.0,51.5,48.3,13.6,11.3,0.0
8:24:50,73490,10.1,6.0,58.2,1.6,52.0,52.3,52.0,52.0,51.5,48.3,13.6,11.3,0.0
8:25:00,73500,10.1,6.0,58.4,1.8,51.9,52.3,52.0,52.0,51.5,48.3,13.5,11.3,0.0
8:25:10,73510,10.1,6.0,58.4,1.6,52.1,52.3,52.0,52.0,51.5,48.3,13.5,11.3,0.0
8:25:20,73520,10.1,6.0,58.4,1.8,52.2,52.3,52.0,52.0,51.5,48.3,13.5,11.3,0.0
8:25:30,73530,10.2,6.0,58.6,1.6,52.2,52.3,52.0,52.0,51.5,48.3,13.5,11.3,0.0
8:25:40,73540,10.3,6.1,58.7,1.8,52.2,52.3,52.0,52.0,51.5,48.3,13.5,11.3,0.0
8:25:50,73550,10.2,6.1,58.7,1.6,52.1,52.3,52.0,52.0,51.5,48.3,13.5,11.3,0.0
8:26:00,73560,10.3,6.1,58.6,1.8,52.0,52.3,52.0,52.0,51.5,48.3,13.4,11.3,0.0
8:26:10,73570,10.2,6.1,58.6,1.6,52.1,52.3,52.0,52.0,51.5,48.3,13.4,11.3,0.0
8:26:20,73580,10.2,6.1,58.6,1.8,52.1,52.3,52.0,52.0,51.5,48.3,13.4,11.4,0.0
8:26:30,73590,10.1,6.0,58.7,1.6,51.9,52.3,52.0,52.0,51.5,48.3,13.4,11.4,0.0
8:26:40,73600,10.1,6.0,58.6,1.8,51.9,52.3,52.0,52.0,51.5,48.3,13.4,11.4,0.0
8:26:50,73610,10.1,6.0,58.5,1.6,52.0,52.3,52.0,52.0,51.5,48.3,13.4,11.4,0.0
8:27:00,73620,10.1,6.0,58.4,1.8,52.1,52.2,52.0,52.0,51.5,48.2,13.4,11.4,0.0
8:27:10,73630,10.1,6.0,58.3,1.6,52.0,52.2,52.0,52.0,51.5,48.3,13.3,11.4,0.0
8:27:20,73640,10.1,6.0,58.4,1.8,52.1,52.2,52.0,52.0,51.5,48.2,13.3,11.4,0.0
8:27:30,73650,10.1,6.0,58.3,1.6,52.2,52.2,52.0,52.0,51.5,48.2,13.3,11.4,0.0
8:27:40,73660,10.1,6.0,58.5,1.8,52.1,52.2,52.0,52.0,51.5,48.2,13.3,11.4,0.0
8:27:50,73670,10.1,6.0,58.5,1.6,52.1,52.2,52.0,52.0,51.5,48.2,13.3,11.4,0.0
8:28:00,73680,10.2,6.0,58.5,1.7,52.2,52.3,52.0,52.0,51.5,48.2,13.3,11.5,0.0
8:28:10,73690,10.2,6.0,58.4,1.6,52.1,52.2,52.0,52.0,51.5,48.1,13.3,11.5,0.0
8:28:20,73700,10.2,6.1,58.7,1.7,52.2,52.3,52.0,52.0,51.5,48.2,13.2,11.5,0.0
8:28:30,73710,10.2,6.1,58.6,1.6,52.2,52.3,52.0,52.0,51.5,48.1,13.2,11.5,0.0
8:28:40,73720,10.2,6.1,58.7,1.8,52.2,52.3,52.0,52.0,51.5,48.1,13.2,11.5,0.0
8:28:50,73730,10.1,6.1,58.9,1.6,52.1,52.2,52.0,51.9,51.5,48.1,13.2,11.5,0.0
8:29:00,73740,10.1,6.0,58.8,1.8,52.2,52.3,52.0,52.0,51.5,48.1,13.2,11.5,0.0
8:29:10,73750,10.1,6.0,58.8,1.6,52.1,52.3,52.0,52.0,51.5,48.1,13.2,11.5,0.0
8:29:20,73760,10.1,6.0,59.1,1.8,52.1,52.3,52.0,52.0,51.5,48.1,13.2,11.5,0.0
8:29:30,73770,10.1,6.0,59.1,1.6,52.1,52.3,52.0,52.0,51.5,48.1,13.2,11.5,0.0
8:29:40,73780,10.1,6.0,59.1,1.8,52.1,52.3,52.0,52.0,51.5,48.1,13.1,11.5,0.0
8:29:50,73790,10.1,6.1,59.5,1.6,52.2,52.2,52.0,51.9,51.5,48.1,13.1,11.6,0.0
8:30:00,73800,10.1,6.0,59.6,1.8,51.9,52.3,52.0,52.0,51.5,48.1,13.1,11.6,0.0
8:30:10,73810,10.1,6.1,59.6,1.6,52.1,52.3,52.0,51.9,51.5,48.1,13.1,11.6,0.0
8:30:20,73820,10.0,6.0,59.7,1.8,52.1,52.3,52.0,52.0,51.5,48.1,13.1,11.6,0.0
8:30:30,73830,10.0,6.0,59.8,1.6,52.1,52.3,52.0,52.0,51.5,48.1,13.1,11.6,0.0
8:30:40,73840,10.0,6.0,59.6,1.8,52.1,52.3,52.0,52.0,51.5,48.1,13.1,11.6,0.0
8:30:50,73850,10.1,6.1,59.8,1.6,52.1,52.3,52.0,52.0,51.5,48.0,13.1,11.6,0.0
8:31:00,73860,10.1,6.1,59.9,1.8,52.1,52.2,52.0,52.0,51.5,48.0,13.0,11.6,0.0
8:31:10,73870,10.1,6.1,59.9,1.6,52.0,52.2,52.0,52.0,51.5,48.0,13.0,11.6,0.0
8:31:20,73880,10.1,6.1,59.7,1.8,52.0,52.3,52.0,52.0,51.5,48.0,13.0,11.6,0.0
8:31:30,73890,10.1,6.1,59.7,1.6,52.1,52.2,52.0,52.0,51.5,48.0,13.0,11.6,0.0
8:31:40,73900,10.1,6.1,59.7,1.8,52.1,52.3,52.0,52.0,51.5,48.0,13.0,11.6,0.0
8:31:50,73910,10.0,6.0,59.6,1.6,52.1,52.2,52.0,51.9,51.5,48.0,13.0,11.7,0.0
8:32:00,73920,10.0,5.9,59.3,1.8,52.1,52.2,52.0,51.9,51.5,47.9,13.0,11.7,0.0
8:32:10,73930,10.0,6.0,59.3,1.6,52.1,52.3,52.0,52.0,51.5,47.9,13.0,11.7,0.0
8:32:20,73940,10.0,6.0,59.2,1.8,52.0,52.2,52.0,51.9,51.5,47.9,13.0,11.7,0.0
8:32:30,73950,10.1,6.0,59.2,1.6,51.8,52.3,52.0,51.9,51.5,47.9,12.9,11.7,0.0
8:32:40,73960,10.1,6.0,59.2,1.8,52.0,52.3,52.0,52.0,51.5,48.0,12.9,11.7,0.0
8:32:50,73970,10.1,6.0,58.9,1.6,52.1,52.3,52.0,51.9,51.5,48.0,12.9,11.7,0.0
8:33:00,73980,10.1,6.0,58.8,1.7,52.0,52.2,52.0,51.9,51.5,48.0,12.9,11.7,0.0
8:33:10,73990,10.1,6.0,59.0,1.6,52.1,52.2,52.0,51.9,51.5,47.9,12.9,11.7,0.0
8:33:20,74000,10.0,5.9,58.7,1.7,51.9,52.2,52.0,51.9,51.5,47.9,12.9,11.7,0.0
8:33:30,74010,10.1,6.0,58.5,1.6,51.9,52.2,52.0,51.9,51.5,47.9,12.9,11.7,0.0
8:33:40,74020,10.1,6.0,58.5,1.7,52.1,52.2,52.0,51.9,51.5,47.9,12.9,11.8,0.0
8:33:50,74030,10.1,5.9,58.3,1.6,52.2,52.3,52.0,51.9,51.5,47.9,12.9,11.8,0.0
8:34:00,74040,10.1,5.9,58.3,1.7,52.2,52.2,52.0,51.9,51.5,47.9,12.8,11.8,0.0
8:34:10,74050,10.1,6.0,58.6,1.6,52.1,52.3,52.0,51.9,51.5,47.9,12.9,11.8,0.0
8:34:20,74060,10.1,5.9,58.3,1.7,51.9,52.2,52.0,51.9,51.5,47.9,12.8,11.8,0.0
8:34:30,74070,10.1,5.9,58.0,1.6,52.0,52.2,52.0,51.9,51.5,47.9,12.8,11.8,0.0
8:34:40,74080,10.1,6.0,58.4,1.7,52.1,52.3,52.0,51.9,51.5,47.9,12.8,11.8,0.0
8:34:50,74090,10.1,5.9,58.4,1.6,52.1,52.2,52.0,51.9,51.5,47.8,12.8,11.8,0.0
8:35:00,74100,10.1,5.9,57.8,1.7,52.1,52.2,52.0,51.9,51.5,47.8,12.8,11.8,0.0
8:35:10,74110,10.1,5.9,57.9,1.6,52.1,52.2,52.0,51.9,51.5,47.8,12.8,11.8,0.0
8:35:20,74120,10.1,5.9,57.6,1.7,52.2,52.2,52.0,51.9,51.5,47.8,12.8,11.8,0.0
8:35:30,74130,10.1,5.9,57.7,1.6,52.1,52.2,52.0,51.9,51.5,47.8,12.8,11.9,0.0
8:35:40,74140,10.1,5.9,57.8,1.7,52.1,52.2,52.0,51.9,51.5,47.8,12.8,11.8,0.0
8:35:50,74150,10.1,5.9,57.9,1.6,52.2,52.2,52.0,51.9,51.5,47.8,12.7,11.9,0.0
8:36:00,74160,10.0,5.8,57.5,1.7,52.2,52.2,52.0,51.9,51.5,47.8,12.7,11.9,0.0
8:36:10,74170,10.0,5.8,57.4,1.6,52.2,52.2,52.0,51.9,51.5,47.8,12.7,11.9,0.0
8:36:20,74180,10.1,5.9,57.6,1.7,52.0,52.2,52.0,51.9,51.5,47.8,12.7,11.9,0.0
8:36:30,74190,10.1,5.9,57.6,1.7,52.0,52.2,52.0,51.9,51.5,47.8,12.7,11.9,0.0
8:36:40,74200,10.1,5.9,57.4,1.7,52.0,52.2,52.0,51.9,51.5,47.8,12.7,11.9,0.0
8:36:50,74210,10.1,5.9,57.2,1.7,52.0,52.2,52.0,51.9,51.5,47.8,12.7,11.9,0.0
8:37:00,74220,10.1,5.9,57.2,1.7,52.0,52.2,52.0,51.9,51.5,47.7,12.7,11.9,0.0
8:37:10,74230,10.1,5.8,57.1,1.7,52.0,52.2,52.0,51.9,51.5,47.7,12.7,11.9,0.0
8:37:20,74240,10.1,5.9,57.2,1.6,51.9,52.2,52.0,51.9,51.5,47.7,12.7,11.9,0.0
8:37:30,74250,10.2,5.9,57.1,1.7,51.9,52.2,52.0,51.9,51.5,47.7,12.7,12.0,0.0
8:37:40,74260,10.1,5.9,57.1,1.6,52.1,52.2,51.9,51.9,51.5,47.7,12.7,12.0,0.0
8:37:50,74270,10.1,5.9,56.9,1.7,51.9,52.2,52.0,51.9,51.5,47.7,12.6,12.0,0.0
8:38:00,74280,10.2,5.9,56.9,1.6,52.0,52.2,52.0,51.9,51.5,47.7,12.6,12.0,0.0
8:38:10,74290,10.2,5.9,56.9,1.7,52.0,52.2,52.0,51.9,51.5,47.7,12.6,12.0,0.0
8:38:20,74300,10.1,5.9,57.0,1.6,52.0,52.2,52.0,51.9,51.5,47.7,12.6,12.0,0.0
8:38:30,74310,10.1,5.8,56.9,1.7,52.0,52.2,52.0,51.9,51.5,47.7,12.6,12.0,0.0
8:38:40,74320,10.1,5.9,57.3,1.6,52.0,52.2,52.0,51.9,51.5,47.7,12.6,12.0,0.0
8:38:50,74330,10.1,5.9,57.2,1.7,52.1,52.2,52.0,51.9,51.5,47.7,12.6,12.0,0.0
8:39:00,74340,10.1,5.8,57.0,1.6,52.1,52.2,51.9,51.9,51.5,47.7,12.6,12.0,0.0
8:39:10,74350,10.1,5.8,57.2,1.7,52.0,52.2,52.0,51.9,51.5,47.7,12.6,12.0,0.0
8:39:20,74360,10.1,5.8,57.1,1.6,52.0,52.2,51.9,51.9,51.5,47.7,12.6,12.0,0.0
8:39:30,74370,10.0,5.8,57.1,1.7,52.0,52.2,51.9,51.9,51.5,47.6,12.6,12.1,0.0
8:39:40,74380,10.0,5.7,57.0,1.6,52.0,52.2,52.0,51.9,51.5,47.6,12.6,12.1,0.0
