Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
8:39:50,74390,10.0,5.7,56.9,1.7,52.1,52.2,51.9,51.9,51.5,47.6,12.6,12.1,0.0
8:40:00,74400,10.0,5.7,56.7,1.6,52.2,52.2,52.0,51.9,51.5,47.6,12.5,12.1,0.0
8:40:10,74410,10.1,5.8,56.7,1.8,52.1,52.2,51.9,51.9,51.5,47.6,12.5,12.1,0.0
8:40:20,74420,10.1,5.8,56.6,1.6,52.2,52.2,52.0,51.9,51.5,47.6,12.5,12.1,0.0
8:40:30,74430,10.2,5.9,56.8,1.8,52.1,52.2,52.0,51.9,51.5,47.6,12.5,12.1,0.0
8:40:40,74440,10.1,5.9,56.8,1.6,52.0,52.2,51.9,51.9,51.5,47.6,12.5,12.1,0.0
8:40:50,74450,10.1,5.8,56.8,1.8,52.0,52.2,51.9,51.9,51.5,47.6,12.5,12.1,0.0
8:41:00,74460,10.1,5.8,56.7,1.6,51.7,52.2,52.0,51.9,51.5,47.6,12.5,12.1,0.0
8:41:10,74470,10.0,5.8,56.7,1.8,51.9,52.2,51.9,51.9,51.5,47.6,12.5,12.1,0.0
8:41:20,74480,10.0,5.8,56.9,1.6,51.8,52.2,51.9,51.9,51.5,47.6,12.5,12.2,0.0
8:41:30,74490,10.0,5.7,56.4,1.8,52.0,52.2,51.9,51.9,51.5,47.6,12.5,12.2,0.0
8:41:40,74500,10.1,5.8,56.5,1.6,52.1,52.2,51.9,51.9,51.5,47.6,12.5,12.2,0.0
8:41:50,74510,10.1,5.8,56.9,1.8,52.2,52.2,51.9,51.9,51.5,47.6,12.5,12.2,0.0
8:42:00,74520,10.0,5.8,56.7,1.6,52.1,52.2,51.9,51.9,51.5,47.6,12.5,12.2,0.0
8:42:10,74530,10.1,5.8,56.7,1.7,52.1,52.2,51.9,51.9,51.5,47.5,12.4,12.2,0.0
8:42:20,74540,10.0,5.8,56.9,1.6,52.1,52.2,51.9,51.9,51.5,47.5,12.4,12.2,0.0
8:42:30,74550,10.0,5.7,56.7,1.7,52.0,52.2,51.9,51.9,51.5,47.5,12.4,12.2,0.0
8:42:40,74560,10.1,5.8,56.9,1.6,52.1,52.2,51.9,51.9,51.5,47.5,12.4,12.2,0.0
8:42:50,74570,10.0,5.8,56.9,1.7,51.9,52.2,51.9,51.9,51.5,47.5,12.4,12.2,0.0
8:43:00,74580,10.0,5.7,56.9,1.6,51.9,52.2,51.9,51.9,51.5,47.5,12.4,12.2,0.0
8:43:10,74590,10.0,5.8,57.0,1.8,51.8,52.2,51.9,51.9,51.5,47.5,12.4,12.2,0.0
8:43:20,74600,10.0,5.7,57.0,1.6,51.7,52.2,51.9,51.9,51.5,47.5,12.4,12.3,0.0
8:43:30,74610,10.0,5.8,57.1,1.7,51.8,52.2,51.9,51.9,51.5,47.5,12.4,12.3,0.0
8:43:40,74620,10.0,5.8,57.1,1.6,51.9,52.2,51.9,51.9,51.5,47.5,12.4,12.3,0.0
8:43:50,74630,10.0,5.8,57.1,1.8,51.9,52.2,51.9,51.9,51.5,47.5,12.4,12.3,0.0
8:44:00,74640,10.0,5.8,57.4,1.6,51.9,52.2,51.9,51.9,51.5,47.5,12.4,12.3,0.0
8:44:10,74650,10.1,5.8,57.4,1.7,51.9,52.2,51.9,51.9,51.5,47.5,12.4,12.3,0.0
8:44:20,74660,10.1,5.8,57.5,1.6,52.1,52.2,51.9,51.9,51.5,47.5,12.4,12.3,0.0
8:44:30,74670,10.0,5.8,57.6,1.8,52.0,52.2,51.9,51.9,51.5,47.5,12.3,12.3,0.0
8:44:40,74680,10.1,5.8,57.4,1.6,51.9,52.2,51.9,51.9,51.5,47.5,12.4,12.3,0.0
8:44:50,74690,10.1,5.9,57.5,1.7,52.0,52.2,51.9,51.9,51.5,47.4,12.3,12.3,0.0
8:45:00,74700,10.0,5.8,57.5,1.6,52.0,52.2,51.9,51.9,51.5,47.5,12.3,12.3,0.0
8:45:10,74710,10.0,5.8,57.6,1.8,52.1,52.2,51.9,51.9,51.5,47.4,12.3,12.3,0.0
8:45:20,74720,10.1,5.9,57.7,1.6,52.1,52.2,51.9,51.9,51.4,47.4,12.3,12.3,0.0
8:45:30,74730,10.1,5.9,57.8,1.8,51.9,52.2,51.9,51.9,51.5,47.4,12.3,12.4,0.0
8:45:40,74740,10.1,5.9,57.8,1.6,52.1,52.2,51.9,51.9,51.4,47.4,12.3,12.4,0.0
8:45:50,74750,10.1,5.9,57.7,1.8,52.1,52.2,51.9,51.9,51.5,47.4,12.3,12.4,0.0
8:46:00,74760,10.0,5.8,58.0,1.6,52.1,52.2,51.9,51.9,51.5,47.4,12.3,12.4,0.0
8:46:10,74770,10.0,5.8,57.8,1.7,52.1,52.2,51.9,51.9,51.5,47.4,12.3,12.4,0.0
8:46:20,74780,10.0,5.9,57.9,1.6,52.1,52.2,51.9,51.9,51.5,47.4,12.3,12.4,0.0
8:46:30,74790,10.0,5.9,57.9,1.7,52.1,52.2,51.9,51.9,51.4,47.4,12.3,12.4,0.0
8:46:40,74800,10.0,5.9,58.1,1.6,51.9,52.2,51.9,51.9,51.5,47.4,12.3,12.4,0.0
8:46:50,74810,10.1,5.9,57.9,1.7,52.0,52.2,51.9,51.9,51.5,47.4,12.3,12.4,0.0
8:47:00,74820,10.2,6.0,58.1,1.5,52.1,52.2,51.9,51.9,51.5,47.4,12.3,12.4,0.0
8:47:10,74830,10.2,6.0,58.2,1.7,52.1,52.2,51.9,51.9,51.5,47.4,12.3,12.4,0.0
8:47:20,74840,10.1,5.9,58.1,1.6,51.9,52.2,51.9,51.9,51.5,47.4,12.3,12.5,0.0
8:47:30,74850,10.1,5.9,58.0,1.7,51.9,52.2,51.9,51.9,51.4,47.4,12.2,12.4,0.0
8:47:40,74860,10.0,5.9,58.2,1.6,51.9,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:47:50,74870,10.0,5.9,58.4,1.7,52.0,52.2,51.9,51.9,51.4,47.4,12.2,12.5,0.0
8:48:00,74880,10.0,5.9,58.2,1.6,51.9,52.2,51.9,51.9,51.5,47.3,12.2,12.5,0.0
8:48:10,74890,10.1,5.9,58.1,1.7,51.8,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:48:20,74900,10.0,5.9,58.5,1.6,51.9,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:48:30,74910,10.0,5.9,58.2,1.8,52.0,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:48:40,74920,10.0,5.8,58.3,1.6,51.9,52.2,51.9,51.9,51.5,47.3,12.2,12.5,0.0
8:48:50,74930,10.0,5.8,58.2,1.7,52.0,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:49:00,74940,10.0,5.8,58.4,1.6,52.1,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:49:10,74950,10.0,5.9,58.3,1.8,52.0,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:49:20,74960,10.0,5.9,58.5,1.6,51.9,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:49:30,74970,10.0,5.9,58.4,1.7,51.9,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:49:40,74980,10.0,5.9,58.3,1.6,51.9,52.2,51.9,51.9,51.4,47.3,12.2,12.5,0.0
8:49:50,74990,10.1,5.9,58.3,1.8,52.0,52.2,51.9,51.9,51.4,47.3,12.2,12.6,0.0
8:50:00,75000,10.0,5.9,58.3,1.6,51.9,52.2,51.9,51.9,51.4,47.3,12.2,12.6,0.0
8:50:10,75010,10.0,5.9,58.4,1.7,51.8,52.2,51.9,51.9,51.5,47.3,12.2,12.6,0.0
8:50:20,75020,10.0,5.9,58.7,1.6,51.6,52.2,51.9,51.9,51.5,47.3,12.2,12.6,0.0
8:50:30,75030,10.0,5.9,58.5,1.7,51.9,52.2,51.9,51.9,51.4,47.3,12.2,12.6,0.0
8:50:40,75040,10.0,5.9,58.6,1.6,52.0,52.2,51.9,51.9,51.4,47.3,12.1,12.6,0.0
8:50:50,75050,10.0,5.9,58.9,1.7,52.1,52.2,51.9,51.9,51.4,47.3,12.1,12.6,0.0
8:51:00,75060,10.1,6.0,58.9,1.5,52.0,52.2,51.9,51.9,51.4,47.3,12.1,12.6,0.0
8:51:10,75070,10.1,6.0,59.0,1.7,52.1,52.2,51.9,51.9,51.4,47.3,12.1,12.6,0.0
8:51:20,75080,10.1,6.0,59.1,1.6,52.1,52.2,51.9,51.9,51.4,47.2,12.1,12.6,0.0
8:51:30,75090,10.1,6.0,59.5,1.8,52.2,52.2,51.9,51.9,51.4,47.2,12.1,12.6,0.0
8:51:40,75100,10.1,6.0,59.5,1.6,52.1,52.2,51.9,51.9,51.4,47.2,12.1,12.6,0.0
8:51:50,75110,10.1,6.1,59.6,1.8,52.2,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:52:00,75120,10.1,6.1,59.7,1.6,52.1,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:52:10,75130,10.0,6.0,59.6,1.7,52.1,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:52:20,75140,10.1,6.1,60.0,1.6,52.1,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:52:30,75150,10.1,6.1,60.0,1.8,52.0,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:52:40,75160,10.0,6.0,60.0,1.6,52.0,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:52:50,75170,10.0,6.0,59.9,1.8,52.0,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:53:00,75180,10.0,6.1,60.2,1.6,52.1,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:53:10,75190,9.9,6.0,60.0,1.8,52.0,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:53:20,75200,9.9,5.9,59.8,1.6,52.0,52.2,51.9,51.8,51.4,47.2,12.1,12.7,0.0
8:53:30,75210,9.9,5.9,60.0,1.8,52.0,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:53:40,75220,9.9,5.9,59.6,1.6,51.9,52.1,51.9,51.8,51.4,47.2,12.1,12.7,0.0
8:53:50,75230,10.0,6.0,59.8,1.8,52.0,52.2,51.9,51.9,51.4,47.2,12.1,12.7,0.0
8:54:00,75240,10.0,6.0,59.6,1.6,51.9,52.2,51.9,51.9,51.4,47.2,12.0,12.7,0.0
8:54:10,75250,10.0,5.9,59.4,1.8,52.0,52.2,51.9,51.9,51.4,47.2,12.0,12.8,0.0
8:54:20,75260,10.0,5.9,59.4,1.6,51.9,52.2,51.9,51.9,51.4,47.2,12.1,12.8,0.0
8:54:30,75270,10.0,5.9,59.5,1.7,52.0,52.1,51.9,51.9,51.4,47.1,12.0,12.8,0.0
8:54:40,75280,10.0,6.0,59.4,1.6,52.0,52.1,51.9,51.9,51.4,47.1,12.0,12.8,0.0
8:54:50,75290,10.0,6.0,59.3,1.8,52.0,52.2,51.9,51.9,51.4,47.1,12.0,12.8,0.0
8:55:00,75300,10.0,5.9,59.1,1.6,52.0,52.1,51.9,51.9,51.4,47.1,12.0,12.8,0.0
8:55:10,75310,10.0,5.9,59.0,1.8,52.0,52.1,51.9,51.8,51.4,47.1,12.0,12.8,0.0
8:55:20,75320,10.0,6.0,59.2,1.6,52.0,52.2,51.9,51.9,51.4,47.1,12.0,12.8,0.0
8:55:30,75330,10.0,5.9,59.0,1.8,52.0,52.1,51.9,51.9,51.4,47.1,12.0,12.8,0.0
8:55:40,75340,10.0,5.9,58.8,1.6,52.0,52.1,51.9,51.8,51.4,47.1,12.0,12.8,0.0
8:55:50,75350,10.0,5.9,58.7,1.8,52.0,52.1,51.9,51.8,51.4,47.1,12.0,12.8,0.0
8:56:00,75360,10.0,5.9,58.7,1.6,52.0,52.1,51.9,51.9,51.4,47.1,12.0,12.8,0.0
8:56:10,75370,10.0,5.9,58.5,1.8,52.0,52.1,51.9,51.9,51.4,47.1,12.0,12.8,0.0
8:56:20,75380,10.1,5.9,58.4,1.6,52.0,52.2,51.9,51.8,51.4,47.1,12.0,12.8,0.0
8:56:30,75390,10.1,5.9,58.2,1.8,51.9,52.1,51.9,51.8,51.4,47.1,12.0,12.8,0.0
8:56:40,75400,10.0,5.9,58.4,1.6,51.9,52.1,51.9,51.8,51.4,47.1,12.0,12.8,0.0
8:56:50,75410,10.0,5.9,58.1,1.8,51.9,52.1,51.9,51.8,51.4,47.1,12.0,12.9,0.0
8:57:00,75420,10.1,5.9,58.3,1.6,52.0,52.2,51.9,51.8,51.4,47.1,12.0,12.9,0.0
8:57:10,75430,10.0,5.9,58.1,1.7,52.1,52.1,51.9,51.8,51.4,47.1,12.0,12.9,0.0
8:57:20,75440,10.0,5.8,58.0,1.6,52.0,52.2,51.9,51.9,51.4,47.1,12.0,12.9,0.0
8:57:30,75450,10.0,5.8,57.7,1.8,52.1,52.1,51.9,51.8,51.4,47.1,12.0,12.9,0.0
8:57:40,75460,10.0,5.8,57.8,1.6,52.1,52.2,51.9,51.9,51.4,47.1,12.0,12.9,0.0
8:57:50,75470,10.0,5.8,57.8,1.7,52.0,52.1,51.9,51.9,51.4,47.1,11.9,12.9,0.0
8:58:00,75480,10.0,5.8,57.6,1.6,52.0,52.1,51.9,51.8,51.4,47.1,11.9,12.9,0.0
8:58:10,75490,10.0,5.8,57.3,1.7,52.0,52.2,51.9,51.9,51.4,47.1,11.9,12.9,0.0
8:58:20,75500,10.1,5.9,57.7,1.5,52.0,52.2,51.9,51.8,51.4,47.0,11.9,12.9,0.0
8:58:30,75510,10.1,5.9,57.4,1.7,52.0,52.1,51.9,51.8,51.4,47.0,11.9,12.9,0.0
8:58:40,75520,10.0,5.8,57.1,1.6,51.9,52.1,51.9,51.8,51.4,47.0,11.9,12.9,0.0
8:58:50,75530,10.0,5.8,57.3,1.7,52.1,52.2,51.9,51.8,51.4,47.0,11.9,12.9,0.0
8:59:00,75540,10.0,5.8,57.2,1.6,52.1,52.2,51.9,51.9,51.4,47.0,11.9,12.9,0.0
8:59:10,75550,10.0,5.8,56.9,1.7,52.0,52.1,51.9,51.8,51.4,47.0,11.9,12.9,0.0
8:59:20,75560,10.0,5.8,57.1,1.6,52.1,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
8:59:30,75570,9.9,5.7,57.0,1.7,52.1,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
8:59:40,75580,10.0,5.8,56.8,1.6,52.1,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
8:59:50,75590,10.1,5.8,56.6,1.7,52.0,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:00:00,75600,10.1,5.8,56.9,1.6,52.0,52.2,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:00:10,75610,10.1,5.8,56.5,1.7,52.0,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:00:20,75620,10.1,5.8,56.9,1.6,52.0,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:00:30,75630,10.0,5.8,56.9,1.8,52.0,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:00:40,75640,10.0,5.8,56.8,1.6,51.9,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:00:50,75650,10.1,5.8,56.9,1.7,51.9,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:01:00,75660,10.2,5.9,57.0,1.6,52.0,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:01:10,75670,10.1,5.9,57.0,1.7,51.9,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:01:20,75680,10.1,5.9,57.1,1.6,52.0,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:01:30,75690,10.0,5.8,57.1,1.7,52.0,52.1,51.9,51.8,51.4,47.0,11.9,13.0,0.0
9:01:40,75700,10.0,5.7,56.9,1.6,51.8,52.1,51.9,51.8,51.4,47.0,11.8,13.0,0.0
9:01:50,75710,9.9,5.7,57.1,1.8,51.7,52.1,51.9,51.8,51.4,47.0,11.8,13.0,0.0
9:02:00,75720,9.9,5.7,57.1,1.6,51.9,52.1,51.9,51.8,51.4,46.9,11.9,13.0,0.0
9:02:10,75730,9.9,5.7,57.0,1.7,51.8,52.1,51.9,51.8,51.4,46.9,11.8,13.0,0.0
9:02:20,75740,9.9,5.7,57.0,1.6,51.9,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:02:30,75750,9.9,5.7,56.8,1.7,51.9,52.1,51.9,51.8,51.4,46.9,11.8,13.0,0.0
9:02:40,75760,9.9,5.7,56.9,1.6,52.0,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:02:50,75770,9.9,5.7,56.8,1.7,51.8,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:03:00,75780,9.9,5.7,56.8,1.5,51.7,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:03:10,75790,9.9,5.7,56.6,1.7,51.7,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:03:20,75800,9.9,5.7,56.8,1.6,51.7,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:03:30,75810,10.0,5.7,56.9,1.7,51.6,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:03:40,75820,10.0,5.7,56.8,1.6,51.7,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:03:50,75830,10.0,5.7,56.9,1.7,51.7,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:04:00,75840,10.0,5.7,56.8,1.6,51.8,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:04:10,75850,10.0,5.7,56.5,1.8,52.0,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:04:20,75860,10.0,5.7,56.5,1.6,52.0,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:04:30,75870,10.0,5.7,56.7,1.8,51.9,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:04:40,75880,9.9,5.7,56.9,1.6,51.9,52.1,51.8,51.8,51.4,46.9,11.8,13.1,0.0
9:04:50,75890,10.0,5.7,56.8,1.7,51.9,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:05:00,75900,9.9,5.7,56.7,1.6,51.9,52.1,51.8,51.8,51.4,46.9,11.8,13.1,0.0
9:05:10,75910,10.0,5.7,56.9,1.7,51.9,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:05:20,75920,10.0,5.7,56.6,1.6,52.0,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:05:30,75930,9.9,5.6,56.9,1.8,51.8,52.1,51.8,51.8,51.4,46.9,11.8,13.1,0.0
9:05:40,75940,9.9,5.7,56.8,1.6,52.0,52.1,51.8,51.8,51.4,46.9,11.8,13.1,0.0
9:05:50,75950,10.0,5.7,57.0,1.7,51.9,52.1,51.9,51.8,51.4,46.9,11.8,13.1,0.0
9:06:00,75960,10.0,5.7,56.8,1.6,51.8,52.1,51.8,51.8,51.4,46.8,11.8,13.1,0.0
9:06:10,75970,10.0,5.7,57.0,1.7,51.9,52.1,51.9,51.8,51.4,46.8,11.8,13.2,0.0
9:06:20,75980,9.9,5.7,57.1,1.6,51.9,52.1,51.8,51.8,51.4,46.8,11.7,13.1,0.0
9:06:30,75990,9.9,5.6,57.0,1.7,52.0,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:06:40,76000,9.9,5.7,57.3,1.6,52.0,52.1,51.9,51.8,51.4,46.8,11.8,13.2,0.0
9:06:50,76010,9.9,5.7,57.2,1.7,52.0,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:07:00,76020,9.9,5.7,57.4,1.5,51.8,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:07:10,76030,9.9,5.7,57.4,1.7,51.8,52.1,51.9,51.8,51.4,46.8,11.7,13.2,0.0
9:07:20,76040,10.0,5.8,57.5,1.5,51.8,52.1,51.9,51.8,51.4,46.8,11.7,13.2,0.0
9:07:30,76050,10.0,5.8,57.5,1.7,52.0,52.1,51.9,51.8,51.4,46.8,11.7,13.2,0.0
9:07:40,76060,10.0,5.8,57.8,1.6,52.0,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:07:50,76070,10.0,5.8,57.6,1.7,51.9,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:08:00,76080,10.0,5.8,58.0,1.6,52.1,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:08:10,76090,10.0,5.8,57.8,1.8,51.9,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:08:20,76100,10.0,5.8,57.6,1.6,52.0,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:08:30,76110,10.0,5.8,57.9,1.8,52.0,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:08:40,76120,10.0,5.9,58.0,1.6,52.0,52.1,51.9,51.8,51.4,46.8,11.7,13.2,0.0
9:08:50,76130,10.0,5.9,58.1,1.7,52.1,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:09:00,76140,10.0,5.8,58.0,1.6,52.0,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:09:10,76150,9.9,5.8,58.0,1.8,52.1,52.1,51.9,51.8,51.4,46.8,11.7,13.2,0.0
9:09:20,76160,10.0,5.8,58.0,1.6,51.9,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:09:30,76170,10.1,5.9,58.2,1.8,51.9,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:09:40,76180,10.0,5.9,58.2,1.6,52.0,52.1,51.8,51.8,51.4,46.8,11.7,13.2,0.0
9:09:50,76190,10.0,5.9,58.3,1.8,52.0,52.1,51.8,51.8,51.4,46.8,11.7,13.3,0.0
9:10:00,76200,10.0,5.9,58.3,1.6,52.0,52.1,51.8,51.8,51.4,46.7,11.7,13.3,0.0
9:10:10,76210,10.0,5.8,58.1,1.7,52.1,52.1,51.8,51.8,51.4,46.8,11.7,13.3,0.0
9:10:20,76220,10.0,5.8,58.2,1.6,51.9,52.1,51.8,51.8,51.4,46.8,11.7,13.3,0.0
9:10:30,76230,10.0,5.9,58.2,1.7,52.0,52.1,51.8,51.8,51.4,46.8,11.7,13.3,0.0
9:10:40,76240,10.0,5.9,58.1,1.6,51.9,52.1,51.8,51.8,51.4,46.8,11.7,13.3,0.0
9:10:50,76250,10.0,5.8,58.3,1.7,51.9,52.1,51.8,51.8,51.4,46.8,11.7,13.3,0.0
9:11:00,76260,10.0,5.9,58.3,1.6,51.9,52.1,51.8,51.8,51.4,46.7,11.7,13.3,0.0
9:11:10,76270,9.9,5.8,58.2,1.7,52.0,52.1,51.8,51.8,51.4,46.7,11.7,13.3,0.0
9:11:20,76280,9.9,5.8,58.4,1.6,51.8,52.1,51.8,51.8,51.4,46.7,11.7,13.3,0.0
9:11:30,76290,9.9,5.8,58.4,1.7,51.8,52.1,51.8,51.8,51.4,46.7,11.7,13.3,0.0
9:11:40,76300,10.0,5.8,58.4,1.6,51.8,52.1,51.8,51.8,51.4,46.7,11.6,13.3,0.0
9:11:50,76310,10.0,5.9,58.4,1.7,52.0,52.1,51.8,51.8,51.4,46.7,11.7,13.3,0.0
9:12:00,76320,10.0,5.9,58.3,1.6,51.8,52.1,51.8,51.8,51.4,46.7,11.6,13.3,0.0
9:12:10,76330,10.0,5.9,58.5,1.7,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.3,0.0
9:12:20,76340,10.0,5.9,58.4,1.6,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.3,0.0
9:12:30,76350,10.0,5.9,58.6,1.7,51.7,52.1,51.8,51.8,51.4,46.7,11.6,13.3,0.0
9:12:40,76360,10.1,6.0,58.6,1.6,51.8,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:12:50,76370,10.1,5.9,58.5,1.7,51.7,52.1,51.8,51.8,51.4,46.7,11.6,13.3,0.0
9:13:00,76380,10.0,5.9,58.4,1.6,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:13:10,76390,10.1,5.9,58.5,1.7,51.8,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:13:20,76400,10.1,6.0,58.7,1.6,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.3,0.0
9:13:30,76410,10.1,5.9,58.4,1.7,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:13:40,76420,10.1,5.9,58.6,1.7,51.7,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:13:50,76430,10.0,5.9,59.0,1.7,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:14:00,76440,10.0,5.9,59.1,1.7,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:14:10,76450,9.9,5.9,59.2,1.6,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:14:20,76460,9.9,5.9,59.1,1.7,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:14:30,76470,10.0,5.9,59.5,1.6,52.0,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:14:40,76480,10.0,6.0,59.4,1.7,52.0,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:14:50,76490,10.0,5.9,59.4,1.6,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:15:00,76500,10.0,6.0,59.8,1.7,52.0,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:15:10,76510,10.0,6.0,60.0,1.6,52.0,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:15:20,76520,10.0,6.0,60.1,1.7,52.0,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:15:30,76530,10.0,6.0,60.1,1.6,51.9,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:15:40,76540,9.9,6.0,60.2,1.7,52.0,52.1,51.8,51.8,51.4,46.6,11.6,13.4,0.0
9:15:50,76550,9.9,5.9,60.4,1.6,52.0,52.1,51.8,51.8,51.4,46.7,11.6,13.4,0.0
9:16:00,76560,9.8,6.0,60.8,1.7,52.0,52.1,51.8,51.8,51.4,46.6,11.6,13.4,0.0
9:16:10,76570,9.9,6.0,60.8,1.6,51.5,52.1,51.8,51.8,51.4,46.6,11.6,13.5,0.0
9:16:20,76580,9.9,6.0,61.0,1.7,51.9,52.1,51.8,51.8,51.4,46.6,11.6,13.4,0.0
9:16:30,76590,10.0,6.1,61.2,1.6,51.9,52.1,51.8,51.8,51.4,46.6,11.6,13.5,0.0
9:16:40,76600,10.0,6.1,60.9,1.7,52.0,52.1,51.8,51.8,51.4,46.6,11.5,13.4,0.0
9:16:50,76610,9.9,6.1,61.1,1.6,51.9,52.1,51.8,51.8,51.4,46.6,11.5,13.4,0.0
9:17:00,76620,9.9,6.0,60.9,1.8,51.8,52.1,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:17:10,76630,9.9,6.1,61.2,1.6,51.9,52.1,51.8,51.8,51.4,46.6,11.6,13.5,0.0
9:17:20,76640,9.9,6.0,61.0,1.8,52.0,52.1,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:17:30,76650,9.9,6.0,60.6,1.6,51.9,52.1,51.8,51.8,51.3,46.6,11.5,13.5,0.0
9:17:40,76660,10.0,6.0,60.6,1.8,51.8,52.0,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:17:50,76670,10.0,6.1,60.7,1.6,51.9,52.1,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:18:00,76680,10.0,6.1,60.4,1.8,51.9,52.0,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:18:10,76690,10.1,6.1,60.4,1.6,51.8,52.1,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:18:20,76700,10.2,6.2,60.1,1.8,51.9,52.0,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:18:30,76710,10.2,6.2,59.8,1.6,52.0,52.1,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:18:40,76720,10.3,6.2,59.3,1.8,52.0,52.0,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:18:50,76730,10.4,6.3,59.3,1.6,51.9,52.1,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:19:00,76740,10.4,6.3,59.0,1.8,51.9,52.0,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:19:10,76750,10.4,6.3,58.5,1.6,52.0,52.1,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:19:20,76760,10.4,6.3,58.6,1.8,52.0,52.0,51.8,51.7,51.3,46.6,11.5,13.5,0.0
9:19:30,76770,10.5,6.3,58.3,1.6,52.0,52.0,51.8,51.8,51.3,46.6,11.5,13.5,0.0
9:19:40,76780,10.5,6.3,58.3,1.8,51.7,52.0,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:19:50,76790,10.5,6.3,57.8,1.6,51.9,52.0,51.8,51.8,51.4,46.6,11.5,13.5,0.0
9:20:00,76800,10.5,6.3,57.9,1.8,51.9,52.0,51.8,51.8,51.3,46.5,11.5,13.5,0.0
9:20:10,76810,10.5,6.2,57.6,1.6,51.9,52.1,51.8,51.8,51.4,46.6,11.5,13.6,0.0
9:20:20,76820,10.4,6.2,57.8,1.8,51.6,52.1,51.8,51.8,51.3,46.6,11.5,13.5,0.0
9:20:30,76830,10.4,6.2,57.3,1.6,51.8,52.1,51.8,51.8,51.4,46.6,11.5,13.6,0.0
9:20:40,76840,10.4,6.1,57.2,1.8,51.7,52.0,51.8,51.8,51.3,46.6,11.5,13.6,0.0
9:20:50,76850,10.4,6.1,57.0,1.6,51.8,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:21:00,76860,10.4,6.1,56.8,1.8,51.8,52.0,51.8,51.8,51.3,46.5,11.5,13.6,0.0
9:21:10,76870,10.4,6.1,56.8,1.6,51.9,52.0,51.8,51.8,51.3,46.5,11.5,13.6,0.0
9:21:20,76880,10.4,6.0,56.7,1.8,51.9,52.0,51.8,51.8,51.3,46.5,11.5,13.6,0.0
9:21:30,76890,10.3,6.0,56.3,1.6,51.7,52.1,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:21:40,76900,10.3,6.0,56.6,1.7,51.9,52.1,51.8,51.8,51.3,46.5,11.5,13.6,0.0
9:21:50,76910,10.3,6.0,56.3,1.6,51.8,52.1,51.8,51.8,51.3,46.5,11.5,13.6,0.0
9:22:00,76920,10.3,5.9,56.0,1.7,51.8,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:22:10,76930,10.3,5.9,55.9,1.5,51.9,52.1,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:22:20,76940,10.2,5.8,56.0,1.7,51.8,52.1,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:22:30,76950,10.2,5.8,55.9,1.5,51.7,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:22:40,76960,10.2,5.8,55.8,1.7,51.8,52.1,51.8,51.8,51.3,46.5,11.5,13.6,0.0
9:22:50,76970,10.2,5.8,55.6,1.6,51.8,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:23:00,76980,10.2,5.8,55.7,1.7,51.6,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:23:10,76990,10.2,5.8,55.7,1.6,51.8,52.1,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:23:20,77000,10.2,5.8,55.3,1.8,51.7,52.1,51.8,51.8,51.4,46.5,11.5,13.6,0.0
9:23:30,77010,10.2,5.8,55.3,1.6,51.8,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:23:40,77020,10.2,5.8,55.1,1.8,51.9,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:23:50,77030,10.2,5.7,55.2,1.6,51.9,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:24:00,77040,10.2,5.7,54.9,1.7,51.8,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:24:10,77050,10.1,5.7,55.0,1.6,51.8,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:24:20,77060,10.1,5.7,55.1,1.8,51.8,52.0,51.8,51.7,51.3,46.5,11.5,13.6,0.0
9:24:30,77070,10.1,5.6,55.0,1.6,51.8,52.0,51.8,51.7,51.3,46.5,11.5,13.7,0.0
9:24:40,77080,10.1,5.6,54.9,1.8,51.6,52.0,51.8,51.7,51.3,46.5,11.5,13.7,0.0
9:24:50,77090,10.1,5.7,55.2,1.6,51.7,52.0,51.8,51.7,51.3,46.5,11.5,13.7,0.0
9:25:00,77100,10.1,5.7,55.0,1.8,51.8,52.0,51.8,51.7,51.3,46.5,11.4,13.6,0.0
9:25:10,77110,10.1,5.7,55.1,1.6,51.9,52.0,51.8,51.7,51.3,46.5,11.5,13.7,0.0
9:25:20,77120,10.1,5.7,55.0,1.8,52.0,52.0,51.8,51.7,51.3,46.5,11.4,13.7,0.0
9:25:30,77130,10.1,5.6,54.9,1.5,51.9,52.0,51.8,51.7,51.3,46.5,11.4,13.7,0.0
9:25:40,77140,10.1,5.7,55.0,1.7,51.9,52.0,51.8,51.7,51.3,46.5,11.4,13.7,0.0
9:25:50,77150,10.2,5.7,55.0,1.5,51.8,52.0,51.8,51.7,51.3,46.5,11.4,13.7,0.0
9:26:00,77160,10.1,5.6,55.1,1.7,51.8,52.0,51.8,51.7,51.3,46.5,11.4,13.7,0.0
9:26:10,77170,10.1,5.6,55.3,1.6,51.8,52.0,51.8,51.7,51.3,46.5,11.4,13.7,0.0
9:26:20,77180,10.1,5.7,55.3,1.7,51.8,52.0,51.8,51.7,51.3,46.5,11.4,13.7,0.0
9:26:30,77190,10.1,5.7,55.1,1.6,51.7,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:26:40,77200,10.2,5.8,55.8,1.8,51.8,52.0,51.8,51.7,51.3,46.5,11.4,13.7,0.0
9:26:50,77210,10.2,5.8,55.5,1.6,52.0,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:27:00,77220,10.2,5.8,55.8,1.8,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:27:10,77230,10.3,5.9,56.0,1.6,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:27:20,77240,10.3,6.0,56.2,1.7,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:27:30,77250,10.2,5.9,56.4,1.6,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:27:40,77260,10.2,5.8,56.5,1.7,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:27:50,77270,10.1,5.8,56.7,1.6,51.7,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:28:00,77280,10.1,5.9,56.9,1.7,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:28:10,77290,10.2,5.9,57.2,1.6,51.6,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:28:20,77300,10.1,5.9,57.1,1.8,51.7,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:28:30,77310,10.2,5.9,57.5,1.6,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:28:40,77320,10.1,5.9,57.4,1.8,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:28:50,77330,10.1,5.9,57.7,1.6,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:29:00,77340,10.1,5.9,57.7,1.8,51.7,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:29:10,77350,10.1,6.0,57.9,1.6,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:29:20,77360,10.1,5.9,58.1,1.7,51.7,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:29:30,77370,10.1,5.9,58.3,1.6,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:29:40,77380,10.1,5.9,58.4,1.7,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:29:50,77390,10.1,5.9,58.3,1.5,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:30:00,77400,10.1,6.0,58.7,1.7,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:30:10,77410,10.1,6.0,58.8,1.5,51.8,52.0,51.7,51.7,51.3,46.4,11.4,13.7,0.0
9:30:20,77420,10.1,6.0,58.8,1.7,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.7,0.0
9:30:30,77430,10.1,6.1,59.0,1.6,51.8,52.0,51.7,51.7,51.3,46.4,11.4,13.7,0.0
9:30:40,77440,10.1,6.1,59.3,1.7,51.8,52.0,51.7,51.7,51.3,46.4,11.4,13.8,0.0
9:30:50,77450,10.0,6.0,59.2,1.6,52.0,52.0,51.7,51.7,51.3,46.4,11.4,13.7,0.0
9:31:00,77460,10.0,6.0,59.1,1.7,52.0,52.0,51.7,51.7,51.3,46.4,11.4,13.7,0.0
9:31:10,77470,10.0,6.0,59.5,1.6,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:31:20,77480,10.0,6.0,59.7,1.7,52.0,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:31:30,77490,10.1,6.0,59.4,1.6,51.8,52.0,51.7,51.7,51.3,46.4,11.4,13.8,0.0
9:31:40,77500,10.1,6.1,59.5,1.8,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:31:50,77510,10.1,6.1,59.7,1.6,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:32:00,77520,10.0,6.0,59.5,1.7,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:32:10,77530,10.0,6.0,59.8,1.6,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:32:20,77540,10.0,6.0,59.6,1.7,51.6,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:32:30,77550,10.0,6.0,59.5,1.6,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:32:40,77560,10.0,6.0,59.6,1.8,51.9,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:32:50,77570,10.1,6.1,59.7,1.6,51.8,52.0,51.8,51.7,51.3,46.4,11.4,13.8,0.0
9:33:00,77580,10.1,6.1,59.6,1.7,51.8,52.0,51.7,51.7,51.3,46.4,11.4,13.8,0.0
9:33:10,77590,10.1,6.1,59.5,1.6,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:33:20,77600,10.1,6.1,59.5,1.7,51.8,52.0,51.7,51.7,51.3,46.3,11.4,13.8,0.0
9:33:30,77610,10.1,6.1,59.3,1.6,51.9,52.0,51.7,51.7,51.3,46.4,11.4,13.8,0.0
9:33:40,77620,10.1,6.1,59.4,1.7,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:33:50,77630,10.1,6.1,59.5,1.5,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:34:00,77640,10.1,6.1,59.5,1.7,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:34:10,77650,10.1,6.1,59.3,1.5,52.0,52.0,51.8,51.7,51.3,46.3,11.3,13.8,0.0
9:34:20,77660,10.1,6.0,59.2,1.7,51.8,52.0,51.7,51.7,51.3,46.4,11.3,13.8,0.0
9:34:30,77670,10.1,6.0,59.0,1.6,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:34:40,77680,10.1,6.0,59.2,1.7,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:34:50,77690,10.1,6.0,58.9,1.6,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:35:00,77700,10.1,6.0,59.0,1.8,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:35:10,77710,10.1,6.0,58.8,1.6,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:35:20,77720,10.1,6.0,58.8,1.7,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:35:30,77730,10.0,5.9,58.5,1.6,51.7,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:35:40,77740,10.0,5.9,58.6,1.7,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:35:50,77750,10.0,5.9,58.3,1.6,52.0,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:36:00,77760,10.0,5.9,58.1,1.7,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:36:10,77770,10.0,5.9,58.3,1.6,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:36:20,77780,10.1,5.9,58.2,1.7,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.8,0.0
9:36:30,77790,10.1,5.9,58.0,1.6,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:36:40,77800,10.1,5.9,58.0,1.7,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:36:50,77810,10.1,5.9,57.8,1.6,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:37:00,77820,10.1,5.9,57.7,1.8,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:37:10,77830,10.1,5.9,57.6,1.6,51.7,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:37:20,77840,10.1,5.9,57.6,1.8,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:37:30,77850,10.1,5.9,57.6,1.6,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:37:40,77860,10.1,5.8,57.4,1.7,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:37:50,77870,10.1,5.9,57.5,1.6,51.7,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:38:00,77880,10.1,5.9,57.5,1.7,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:38:10,77890,10.1,5.9,57.3,1.6,51.7,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:38:20,77900,10.1,5.9,57.5,1.7,51.6,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:38:30,77910,10.0,5.8,57.5,1.5,51.4,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:38:40,77920,10.0,5.8,57.4,1.7,51.6,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:38:50,77930,10.0,5.8,57.6,1.6,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:39:00,77940,10.0,5.8,57.4,1.7,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:39:10,77950,10.0,5.8,57.5,1.6,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:39:20,77960,10.1,5.8,57.5,1.7,51.9,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:39:30,77970,10.0,5.9,57.7,1.6,51.7,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:39:40,77980,10.0,5.9,57.9,1.7,51.8,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:39:50,77990,10.1,5.9,58.0,1.6,51.7,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:40:00,78000,10.1,5.9,57.7,1.8,51.7,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:40:10,78010,10.0,5.8,57.8,1.6,51.7,52.0,51.7,51.7,51.3,46.3,11.3,13.9,0.0
9:40:20,78020,10.0,5.8,57.8,1.8,51.7,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:40:30,78030,10.0,5.8,58.2,1.6,51.8,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:40:40,78040,10.0,5.9,58.2,1.8,51.8,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:40:50,78050,10.1,5.9,58.1,1.6,51.8,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:41:00,78060,10.0,5.9,58.3,1.8,51.7,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:41:10,78070,10.1,5.9,58.4,1.6,51.7,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:41:20,78080,10.1,6.0,58.3,1.8,51.8,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:41:30,78090,10.2,6.0,58.3,1.6,51.7,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:41:40,78100,10.2,6.0,58.2,1.8,51.6,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:41:50,78110,10.2,6.0,58.5,1.6,51.4,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:42:00,78120,10.2,6.1,58.5,1.7,51.5,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:42:10,78130,10.2,6.1,58.5,1.6,51.3,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:42:20,78140,10.2,6.0,58.5,1.8,51.5,52.0,51.7,51.7,51.3,46.2,11.3,13.9,0.0
9:42:30,78150,10.2,6.0,58.5,1.6,51.6,52.0,51.7,51.7,51.3,46.2,11.3,14.0,0.0
9:42:40,78160,10.1,6.0,58.9,1.8,51.4,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:42:50,78170,10.0,5.9,58.9,1.6,51.6,52.0,51.7,51.7,51.3,46.2,11.3,14.0,0.0
9:43:00,78180,10.0,5.9,58.9,1.8,51.8,52.0,51.7,51.7,51.3,46.2,11.3,14.0,0.0
9:43:10,78190,10.0,6.0,59.4,1.6,51.7,52.0,51.7,51.7,51.3,46.2,11.3,14.0,0.0
9:43:20,78200,10.0,6.0,59.2,1.8,51.5,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:43:30,78210,10.0,6.0,59.5,1.6,51.7,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:43:40,78220,10.0,6.0,59.7,1.8,51.5,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:43:50,78230,9.9,5.9,59.9,1.6,51.5,51.9,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:44:00,78240,9.9,6.0,60.0,1.8,51.6,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:44:10,78250,10.0,6.0,59.9,1.6,51.6,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:44:20,78260,9.9,6.0,60.2,1.8,51.7,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:44:30,78270,10.0,6.0,60.3,1.6,51.7,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:44:40,78280,9.9,6.0,60.5,1.8,51.9,52.0,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:44:50,78290,9.9,5.9,60.4,1.6,51.9,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:45:00,78300,9.9,5.9,60.4,1.8,51.9,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:45:10,78310,9.9,6.0,60.2,1.6,51.9,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:45:20,78320,9.9,5.9,60.3,1.8,51.8,52.0,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:45:30,78330,9.9,5.9,60.0,1.6,51.7,52.0,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:45:40,78340,9.8,5.8,60.1,1.8,51.7,51.9,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:45:50,78350,9.8,5.8,59.8,1.6,51.7,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:46:00,78360,9.8,5.8,59.6,1.8,51.6,51.9,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:46:10,78370,9.9,5.8,59.1,1.6,51.8,52.0,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:46:20,78380,9.9,5.9,59.2,1.7,51.7,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:46:30,78390,9.9,5.9,59.4,1.6,51.8,52.0,51.7,51.7,51.3,46.2,11.2,14.0,0.0
9:46:40,78400,9.9,5.8,59.1,1.7,51.7,51.9,51.7,51.6,51.3,46.2,11.2,14.0,0.0
9:46:50,78410,9.9,5.8,58.9,1.6,51.7,51.9,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:47:00,78420,10.0,5.8,58.4,1.7,51.7,51.9,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:47:10,78430,10.0,5.9,58.4,1.6,51.8,52.0,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:47:20,78440,10.1,5.9,58.3,1.8,51.8,52.0,51.7,51.7,51.2,46.1,11.2,14.0,0.0
9:47:30,78450,10.1,6.0,58.1,1.6,51.7,51.9,51.7,51.6,51.2,46.2,11.2,14.0,0.0
9:47:40,78460,10.1,6.0,58.1,1.7,51.8,51.9,51.7,51.6,51.2,46.2,11.2,14.0,0.0
9:47:50,78470,10.1,5.9,57.5,1.6,51.8,52.0,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:48:00,78480,10.1,5.9,57.3,1.8,51.9,52.0,51.7,51.6,51.2,46.2,11.2,14.0,0.0
9:48:10,78490,10.2,5.9,56.9,1.6,51.9,52.0,51.7,51.6,51.2,46.2,11.2,14.0,0.0
9:48:20,78500,10.2,5.9,56.8,1.7,51.9,51.9,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:48:30,78510,10.2,5.9,56.7,1.6,51.6,51.9,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:48:40,78520,10.2,5.9,56.3,1.7,51.8,52.0,51.7,51.6,51.2,46.2,11.2,14.0,0.0
9:48:50,78530,10.2,5.9,56.2,1.6,51.8,52.0,51.7,51.6,51.2,46.2,11.2,14.0,0.0
9:49:00,78540,10.3,5.9,56.2,1.7,51.9,52.0,51.7,51.7,51.2,46.2,11.2,14.0,0.0
9:49:10,78550,10.3,5.9,56.0,1.6,51.9,52.0,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:49:20,78560,10.3,5.9,55.8,1.8,51.9,52.0,51.7,51.6,51.2,46.2,11.2,14.0,0.0
9:49:30,78570,10.3,5.9,55.9,1.6,51.9,52.0,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:49:40,78580,10.3,5.9,55.6,1.7,51.8,52.0,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:49:50,78590,10.3,5.9,55.8,1.6,51.8,52.0,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:50:00,78600,10.2,5.8,55.6,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:50:10,78610,10.2,5.8,55.3,1.6,51.7,52.0,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:50:20,78620,10.3,5.8,55.2,1.7,51.6,52.0,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:50:30,78630,10.3,5.8,55.2,1.6,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:50:40,78640,10.3,5.8,55.3,1.7,51.6,51.9,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:50:50,78650,10.2,5.8,55.0,1.6,51.7,52.0,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:51:00,78660,10.2,5.8,55.1,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:51:10,78670,10.2,5.7,55.0,1.6,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.0,0.0
9:51:20,78680,10.2,5.7,54.7,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:51:30,78690,10.2,5.7,54.8,1.7,51.7,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:51:40,78700,10.2,5.7,54.8,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:51:50,78710,10.2,5.7,54.8,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:52:00,78720,10.2,5.7,54.9,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:52:10,78730,10.2,5.7,55.1,1.7,51.8,52.0,51.7,51.7,51.2,46.1,11.2,14.1,0.0
9:52:20,78740,10.2,5.7,54.9,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:52:30,78750,10.1,5.7,55.0,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:52:40,78760,10.1,5.7,55.4,1.6,51.7,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:52:50,78770,10.2,5.7,55.3,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:53:00,78780,10.1,5.7,55.4,1.6,51.9,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:53:10,78790,10.1,5.7,55.7,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.1,14.1,0.0
9:53:20,78800,10.1,5.7,55.8,1.6,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:53:30,78810,10.1,5.7,56.1,1.7,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:53:40,78820,10.1,5.8,56.0,1.6,51.8,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:53:50,78830,10.1,5.8,56.3,1.7,51.7,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:54:00,78840,10.1,5.8,56.3,1.6,51.7,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:54:10,78850,10.2,5.8,56.3,1.7,51.7,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:54:20,78860,10.2,5.9,56.6,1.6,51.6,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:54:30,78870,10.2,5.9,57.1,1.7,51.7,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:54:40,78880,10.1,5.8,56.9,1.6,51.3,51.9,51.7,51.6,51.2,46.1,11.1,14.1,0.0
9:54:50,78890,10.1,5.9,57.1,1.8,51.3,51.9,51.7,51.6,51.2,46.1,11.1,14.1,0.0
9:55:00,78900,10.0,5.8,57.7,1.6,51.6,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:55:10,78910,10.0,5.8,57.6,1.8,51.7,51.9,51.7,51.6,51.2,46.1,11.1,14.1,0.0
9:55:20,78920,10.0,5.9,58.0,1.6,51.6,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:55:30,78930,10.1,5.9,58.2,1.8,51.5,51.9,51.7,51.6,51.2,46.0,11.1,14.1,0.0
9:55:40,78940,10.0,5.9,58.2,1.6,51.5,51.9,51.6,51.6,51.2,46.1,11.1,14.1,0.0
9:55:50,78950,10.0,5.9,58.6,1.8,51.6,51.9,51.6,51.6,51.2,46.1,11.1,14.1,0.0
9:56:00,78960,10.1,6.0,58.5,1.6,51.7,51.9,51.7,51.6,51.2,46.1,11.2,14.1,0.0
9:56:10,78970,10.1,6.0,58.8,1.8,51.7,51.9,51.7,51.6,51.2,46.1,11.1,14.1,0.0
9:56:20,78980,10.0,6.0,59.0,1.6,51.8,51.9,51.7,51.6,51.2,46.1,11.1,14.1,0.0
9:56:30,78990,10.0,5.9,58.8,1.8,51.8,51.9,51.7,51.6,51.2,46.1,11.1,14.1,0.0
9:56:40,79000,10.0,6.0,59.1,1.6,51.8,51.9,51.7,51.6,51.2,46.1,11.1,14.1,0.0
9:56:50,79010,10.0,6.0,59.2,1.8,51.8,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
9:57:00,79020,10.1,6.0,59.4,1.6,51.9,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:57:10,79030,10.1,6.0,59.3,1.7,51.8,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:57:20,79040,10.0,6.0,59.3,1.6,51.9,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:57:30,79050,10.0,6.0,59.4,1.7,51.7,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:57:40,79060,10.0,6.0,59.7,1.6,51.8,51.9,51.7,51.6,51.2,46.1,11.1,14.2,0.0
9:57:50,79070,10.0,6.0,59.8,1.7,51.8,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:58:00,79080,10.0,6.1,60.0,1.5,51.9,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:58:10,79090,10.1,6.0,59.7,1.7,51.9,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:58:20,79100,10.0,6.0,59.7,1.6,51.8,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
9:58:30,79110,10.0,6.0,60.1,1.7,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
9:58:40,79120,10.1,6.1,60.0,1.6,51.7,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:58:50,79130,10.0,6.0,59.8,1.7,51.6,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:59:00,79140,10.0,6.0,59.8,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
9:59:10,79150,10.1,6.1,59.8,1.7,51.6,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
9:59:20,79160,10.1,6.1,59.6,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
9:59:30,79170,10.1,6.1,59.5,1.7,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
9:59:40,79180,10.1,6.0,59.6,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
9:59:50,79190,10.0,6.0,59.2,1.8,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:00:00,79200,10.1,6.0,59.2,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:00:10,79210,10.0,6.0,59.2,1.7,51.8,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:00:20,79220,10.1,6.0,59.0,1.6,51.8,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:00:30,79230,10.1,6.0,58.8,1.8,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:00:40,79240,10.1,6.0,58.8,1.6,51.7,51.9,51.7,51.6,51.2,46.0,11.1,14.2,0.0
10:00:50,79250,10.0,6.0,58.9,1.8,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:01:00,79260,10.0,5.9,58.7,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:01:10,79270,10.1,6.0,58.9,1.7,51.6,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:01:20,79280,10.0,5.9,58.7,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:01:30,79290,10.0,5.9,58.6,1.7,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:01:40,79300,10.1,5.9,58.5,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:01:50,79310,10.1,6.0,58.7,1.7,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:02:00,79320,10.1,6.0,58.6,1.6,51.6,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:02:10,79330,10.1,6.0,58.8,1.7,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:02:20,79340,10.1,6.0,58.6,1.6,51.6,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:02:30,79350,10.1,6.0,58.9,1.7,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:02:40,79360,10.1,6.0,58.6,1.6,51.8,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:02:50,79370,10.1,6.1,58.9,1.7,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:03:00,79380,10.2,6.0,58.5,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:03:10,79390,10.1,6.0,58.8,1.7,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:03:20,79400,10.1,6.0,58.7,1.6,51.6,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:03:30,79410,10.0,5.9,58.8,1.8,51.6,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:03:40,79420,10.1,5.9,58.5,1.6,51.5,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:03:50,79430,10.1,5.9,58.5,1.8,51.6,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:04:00,79440,10.1,5.9,58.5,1.6,51.6,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:04:10,79450,10.2,6.0,58.7,1.8,51.4,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:04:20,79460,10.2,6.1,58.9,1.6,51.3,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:04:30,79470,10.1,6.0,58.7,1.8,51.3,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:04:40,79480,10.2,6.1,58.5,1.6,51.5,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:04:50,79490,10.3,6.1,58.4,1.8,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:05:00,79500,10.1,6.0,58.5,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:05:10,79510,10.1,5.9,58.2,1.8,51.6,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:05:20,79520,10.1,6.0,58.5,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:05:30,79530,10.1,6.0,58.5,1.8,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:05:40,79540,10.0,5.9,58.3,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:05:50,79550,10.0,5.9,58.8,1.8,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:06:00,79560,10.0,5.9,58.7,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:06:10,79570,10.0,5.9,58.8,1.8,51.7,51.9,51.6,51.6,51.2,45.9,11.1,14.2,0.0
10:06:20,79580,10.0,5.9,58.7,1.6,51.8,51.9,51.6,51.6,51.2,45.9,11.1,14.2,0.0
10:06:30,79590,10.0,6.0,59.0,1.7,51.7,51.9,51.6,51.6,51.2,45.9,11.1,14.2,0.0
10:06:40,79600,10.1,6.0,58.9,1.6,51.7,51.9,51.6,51.6,51.2,46.0,11.1,14.3,0.0
10:06:50,79610,10.1,6.0,59.3,1.7,51.6,51.9,51.6,51.6,51.2,46.0,11.1,14.3,0.0
10:07:00,79620,10.0,6.0,59.0,1.6,51.8,51.9,51.6,51.6,51.2,46.0,11.1,14.2,0.0
10:07:10,79630,10.0,6.0,59.4,1.8,51.8,51.9,51.6,51.6,51.2,46.0,11.1,14.3,0.0
10:07:20,79640,10.0,5.9,59.3,1.6,51.7,51.9,51.6,51.6,51.2,45.9,11.1,14.3,0.0
10:07:30,79650,10.0,6.0,59.2,1.8,51.8,51.9,51.6,51.6,51.1,45.9,11.1,14.3,0.0
10:07:40,79660,10.0,6.0,59.2,1.6,51.8,51.9,51.6,51.6,51.2,45.9,11.1,14.3,0.0
10:07:50,79670,10.0,5.9,59.4,1.8,51.8,51.9,51.6,51.6,51.1,45.9,11.1,14.2,0.0
10:08:00,79680,9.9,5.9,59.2,1.6,51.8,51.9,51.6,51.6,51.1,45.9,11.1,14.2,0.0
10:08:10,79690,10.0,5.9,59.0,1.8,51.8,51.9,51.6,51.6,51.1,45.9,11.1,14.3,0.0
10:08:20,79700,9.9,5.9,59.3,1.6,51.8,51.9,51.6,51.6,51.1,45.9,11.1,14.3,0.0
10:08:30,79710,9.9,5.8,58.8,1.8,51.8,51.9,51.6,51.6,51.1,45.9,11.1,14.3,0.0
10:08:40,79720,9.9,5.8,58.9,1.6,51.7,51.9,51.6,51.6,51.1,45.9,11.1,14.3,0.0
10:08:50,79730,9.9,5.8,58.7,1.8,51.8,51.9,51.6,51.6,51.2,45.9,11.1,14.3,0.0
10:09:00,79740,9.9,5.8,58.4,1.6,51.8,51.9,51.6,51.6,51.2,45.9,11.1,14.3,0.0
10:09:10,79750,9.9,5.8,58.4,1.8,51.8,51.9,51.6,51.6,51.2,45.9,11.1,14.3,0.0
10:09:20,79760,9.8,5.7,58.0,1.6,51.8,51.9,51.6,51.6,51.2,45.9,11.1,14.3,0.0
10:09:30,79770,9.8,5.7,58.1,1.8,51.7,51.9,51.6,51.6,51.2,45.9,11.1,14.3,0.0
10:09:40,79780,9.8,5.7,57.7,1.6,51.8,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:09:50,79790,9.9,5.7,57.6,1.8,51.8,51.9,51.6,51.6,51.2,45.9,11.0,14.3,0.0
10:10:00,79800,9.8,5.6,57.4,1.6,51.8,51.9,51.6,51.6,51.2,45.9,11.0,14.3,0.0
10:10:10,79810,9.8,5.6,57.3,1.8,51.8,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:10:20,79820,9.8,5.6,57.1,1.6,51.6,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:10:30,79830,9.9,5.7,57.2,1.8,51.7,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:10:40,79840,9.9,5.7,57.0,1.6,51.7,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:10:50,79850,9.9,5.6,56.8,1.8,51.7,51.9,51.6,51.6,51.1,45.9,11.1,14.3,0.0
10:11:00,79860,9.9,5.7,56.9,1.6,51.7,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:11:10,79870,10.0,5.7,56.6,1.7,51.7,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:11:20,79880,10.0,5.7,56.5,1.5,51.7,51.8,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:11:30,79890,10.0,5.7,56.2,1.7,51.7,51.8,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:11:40,79900,10.0,5.7,56.5,1.5,51.8,51.9,51.6,51.6,51.1,45.9,11.0,14.2,0.0
10:11:50,79910,10.1,5.7,56.2,1.7,51.7,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:12:00,79920,10.1,5.8,55.9,1.6,51.6,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:12:10,79930,10.2,5.8,56.1,1.7,51.7,51.9,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:12:20,79940,10.2,5.8,55.9,1.6,51.7,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:12:30,79950,10.3,5.9,56.1,1.7,51.8,51.8,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:12:40,79960,10.3,5.9,55.9,1.6,51.8,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:12:50,79970,10.3,5.9,55.9,1.8,51.7,51.9,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:13:00,79980,10.3,5.9,55.8,1.6,51.8,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:13:10,79990,10.3,5.9,55.8,1.8,51.8,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:13:20,80000,10.4,5.9,55.5,1.6,51.6,51.8,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:13:30,80010,10.3,5.9,55.7,1.8,51.5,51.9,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:13:40,80020,10.3,5.9,55.6,1.6,51.7,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:13:50,80030,10.4,5.9,55.6,1.8,51.6,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:14:00,80040,10.4,5.9,55.6,1.6,51.7,51.9,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:14:10,80050,10.4,6.0,55.9,1.7,51.6,51.9,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:14:20,80060,10.4,6.0,56.0,1.6,51.5,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:14:30,80070,10.3,6.0,55.9,1.7,51.4,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:14:40,80080,10.4,6.0,55.8,1.6,51.4,51.9,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:14:50,80090,10.4,6.0,55.8,1.7,51.5,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:15:00,80100,10.4,6.0,55.9,1.6,51.7,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:15:10,80110,10.3,5.9,55.7,1.7,51.8,51.9,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:15:20,80120,10.3,5.9,55.8,1.6,51.6,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:15:30,80130,10.3,6.0,56.1,1.7,51.6,51.9,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:15:40,80140,10.4,6.0,55.8,1.6,51.8,51.9,51.6,51.6,51.1,45.9,11.0,14.3,0.0
10:15:50,80150,10.3,6.0,55.9,1.7,51.8,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:16:00,80160,10.3,6.0,56.3,1.6,51.8,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:16:10,80170,10.3,5.9,56.3,1.7,51.8,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:16:20,80180,10.3,6.0,56.3,1.6,51.7,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:16:30,80190,10.3,6.0,56.5,1.8,51.8,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:16:40,80200,10.3,6.0,56.4,1.6,51.7,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:16:50,80210,10.3,6.0,56.7,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:17:00,80220,10.3,6.0,56.9,1.6,51.5,51.8,51.6,51.5,51.1,45.9,11.0,14.3,0.0
10:17:10,80230,10.3,6.0,57.0,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:17:20,80240,10.2,5.9,57.0,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:17:30,80250,10.2,5.9,57.2,1.7,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:17:40,80260,10.1,5.9,57.3,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:17:50,80270,10.1,5.9,57.6,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:18:00,80280,10.1,5.9,57.7,1.5,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:18:10,80290,10.2,6.0,57.9,1.7,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:18:20,80300,10.2,6.0,58.0,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:18:30,80310,10.2,6.0,58.1,1.7,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:18:40,80320,10.2,6.0,58.2,1.6,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:18:50,80330,10.2,6.0,58.5,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:19:00,80340,10.2,6.0,58.6,1.6,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:19:10,80350,10.1,6.0,58.8,1.8,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:19:20,80360,10.1,6.0,58.8,1.6,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:19:30,80370,10.1,6.0,58.8,1.8,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:19:40,80380,10.1,6.0,59.0,1.6,51.6,51.9,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:19:50,80390,10.1,6.0,59.2,1.8,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:20:00,80400,10.1,6.1,59.2,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:20:10,80410,10.1,6.0,59.5,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:20:20,80420,10.0,6.0,59.6,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:20:30,80430,10.0,6.0,59.8,1.8,51.6,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:20:40,80440,10.0,6.0,59.5,1.6,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:20:50,80450,10.0,6.0,59.5,1.8,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:21:00,80460,10.0,6.0,59.5,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:21:10,80470,10.1,6.1,59.9,1.7,51.8,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:21:20,80480,10.0,6.0,59.7,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.3,0.0
10:21:30,80490,10.1,6.1,59.6,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:21:40,80500,10.1,6.1,59.8,1.6,51.6,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:21:50,80510,10.1,6.1,59.7,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:22:00,80520,10.1,6.1,59.9,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:22:10,80530,10.1,6.1,59.8,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:22:20,80540,10.1,6.1,59.8,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:22:30,80550,10.2,6.2,59.5,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:22:40,80560,10.2,6.1,59.4,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:22:50,80570,10.2,6.1,59.6,1.8,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:23:00,80580,10.2,6.1,59.2,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:23:10,80590,10.2,6.1,59.1,1.8,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:23:20,80600,10.1,6.1,59.0,1.6,51.7,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:23:30,80610,10.1,6.0,58.8,1.7,51.7,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:23:40,80620,10.0,5.9,58.5,1.6,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:23:50,80630,10.0,5.9,58.8,1.8,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:24:00,80640,10.0,5.9,58.8,1.6,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:24:10,80650,10.0,5.9,58.6,1.7,51.7,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:24:20,80660,10.0,5.9,58.6,1.6,51.4,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:24:30,80670,10.0,5.9,58.6,1.8,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:24:40,80680,10.1,6.0,58.5,1.6,51.5,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
