Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
10:24:50,80690,10.1,6.0,58.4,1.8,51.5,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:25:00,80700,10.1,6.0,58.6,1.6,51.6,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:25:10,80710,10.1,6.0,58.5,1.7,51.6,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:25:20,80720,10.2,6.0,58.7,1.6,51.5,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:25:30,80730,10.1,6.0,58.6,1.7,51.6,51.8,51.6,51.5,51.1,45.8,11.0,14.4,0.0
10:25:40,80740,10.1,6.0,58.5,1.6,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:25:50,80750,10.1,6.0,58.5,1.7,51.5,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:26:00,80760,10.1,5.9,58.5,1.6,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:26:10,80770,10.0,5.9,58.5,1.7,51.5,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:26:20,80780,10.1,5.9,58.4,1.6,51.4,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:26:30,80790,10.1,5.9,58.4,1.7,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:26:40,80800,10.0,5.9,58.4,1.6,51.5,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:26:50,80810,10.0,5.9,58.3,1.7,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:27:00,80820,10.1,5.9,58.5,1.6,51.5,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:27:10,80830,10.0,5.9,58.8,1.7,51.7,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:27:20,80840,10.0,5.9,58.6,1.7,51.6,51.8,51.5,51.5,51.0,45.8,11.0,14.4,0.0
10:27:30,80850,10.0,5.9,58.5,1.7,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:27:40,80860,10.0,5.9,58.5,1.7,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:27:50,80870,10.0,5.9,58.4,1.7,51.4,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:28:00,80880,10.0,5.9,58.5,1.7,51.4,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:28:10,80890,10.0,5.9,58.6,1.7,51.4,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:28:20,80900,10.0,5.9,58.4,1.7,50.9,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:28:30,80910,10.0,5.9,58.6,1.7,51.4,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:28:40,80920,10.1,6.0,58.6,1.7,51.5,51.7,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:28:50,80930,10.1,6.0,58.8,1.7,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:29:00,80940,10.1,6.0,59.0,1.7,51.7,51.8,51.5,51.5,51.0,45.8,11.0,14.4,0.0
10:29:10,80950,10.1,6.0,58.9,1.7,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:29:20,80960,10.0,5.9,59.2,1.7,51.6,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:29:30,80970,10.0,5.9,59.2,1.7,51.4,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:29:40,80980,10.0,5.9,59.1,1.7,51.6,51.8,51.5,51.5,51.1,45.7,11.0,14.4,0.0
10:29:50,80990,10.0,5.9,59.1,1.6,51.4,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:30:00,81000,9.9,5.9,59.4,1.7,51.2,51.8,51.5,51.5,51.1,45.7,11.0,14.4,0.0
10:30:10,81010,10.0,5.9,59.3,1.6,51.4,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:30:20,81020,10.0,6.0,59.7,1.7,51.5,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:30:30,81030,9.9,5.9,59.7,1.6,51.4,51.8,51.5,51.5,51.1,45.7,11.0,14.4,0.0
10:30:40,81040,9.9,5.9,59.7,1.7,51.4,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:30:50,81050,9.9,5.9,59.9,1.6,51.5,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:31:00,81060,9.9,5.9,60.1,1.8,51.5,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:31:10,81070,9.9,6.0,60.3,1.6,51.5,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:31:20,81080,9.9,6.0,60.2,1.8,51.6,51.8,51.5,51.5,51.1,45.8,11.0,14.4,0.0
10:31:30,81090,9.9,6.0,60.3,1.6,51.5,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:31:40,81100,9.9,6.0,60.4,1.8,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:31:50,81110,9.9,6.0,60.2,1.6,51.6,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:32:00,81120,9.9,6.0,60.1,1.8,51.6,51.8,51.5,51.5,51.0,45.7,11.0,14.4,0.0
10:32:10,81130,9.9,5.9,60.0,1.6,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:32:20,81140,9.9,5.9,59.8,1.8,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:32:30,81150,9.9,5.9,59.6,1.6,51.7,51.8,51.5,51.5,51.1,45.7,11.0,14.4,0.0
10:32:40,81160,9.9,5.9,59.5,1.7,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:32:50,81170,10.0,5.9,59.1,1.6,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:33:00,81180,10.0,5.9,58.8,1.8,51.8,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:33:10,81190,10.0,5.9,58.3,1.6,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:33:20,81200,10.1,5.9,58.3,1.8,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:33:30,81210,10.1,5.9,58.0,1.6,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:33:40,81220,10.1,5.9,57.8,1.8,51.4,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:33:50,81230,10.2,5.9,57.6,1.6,51.4,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:34:00,81240,10.2,5.9,57.3,1.7,51.5,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:34:10,81250,10.1,5.9,57.3,1.6,51.1,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:34:20,81260,10.1,5.9,57.3,1.7,51.5,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:34:30,81270,10.1,5.9,57.0,1.6,51.4,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:34:40,81280,10.2,5.8,56.6,1.7,51.5,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:34:50,81290,10.2,5.8,56.4,1.6,51.5,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:35:00,81300,10.1,5.8,56.4,1.7,51.5,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:35:10,81310,10.2,5.8,56.3,1.6,51.5,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:35:20,81320,10.2,5.8,56.1,1.8,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:35:30,81330,10.2,5.8,56.0,1.6,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:35:40,81340,10.2,5.8,55.6,1.8,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:35:50,81350,10.2,5.8,55.7,1.6,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:36:00,81360,10.2,5.8,55.3,1.8,51.5,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:36:10,81370,10.2,5.8,55.3,1.6,51.6,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:36:20,81380,10.2,5.8,55.1,1.8,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:36:30,81390,10.2,5.7,55.0,1.6,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:36:40,81400,10.1,5.6,54.8,1.8,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:36:50,81410,10.1,5.6,54.9,1.6,51.5,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:37:00,81420,10.1,5.6,54.9,1.8,51.5,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:37:10,81430,10.0,5.6,54.7,1.6,51.6,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:37:20,81440,10.1,5.6,54.8,1.8,51.5,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:37:30,81450,10.1,5.7,55.0,1.6,51.3,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:37:40,81460,10.1,5.7,54.9,1.7,51.3,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:37:50,81470,10.1,5.6,55.1,1.6,51.3,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:38:00,81480,10.1,5.6,54.8,1.7,51.3,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:38:10,81490,10.1,5.6,55.0,1.6,51.2,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:38:20,81500,10.1,5.6,54.7,1.7,51.1,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:38:30,81510,10.0,5.6,55.1,1.6,51.2,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:38:40,81520,10.1,5.6,55.2,1.7,51.4,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:38:50,81530,10.1,5.7,55.3,1.6,51.6,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:39:00,81540,10.1,5.7,55.5,1.8,51.5,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:39:10,81550,10.2,5.8,55.5,1.6,51.6,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:39:20,81560,10.2,5.8,55.7,1.8,51.6,51.7,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:39:30,81570,10.2,5.8,55.7,1.6,51.7,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:39:40,81580,10.1,5.8,55.9,1.8,51.6,51.7,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:39:50,81590,10.1,5.8,55.9,1.6,51.7,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:40:00,81600,10.1,5.7,56.0,1.8,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:40:10,81610,10.0,5.7,56.2,1.6,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:40:20,81620,10.1,5.7,56.2,1.8,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.4,0.0
10:40:30,81630,10.1,5.8,56.5,1.6,51.7,51.8,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:40:40,81640,10.1,5.8,56.7,1.8,51.6,51.8,51.5,51.4,51.0,45.7,10.9,14.4,0.0
10:40:50,81650,10.1,5.9,57.0,1.6,51.6,51.8,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:41:00,81660,10.1,5.8,57.0,1.7,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:41:10,81670,10.1,5.8,57.1,1.6,51.7,51.8,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:41:20,81680,10.1,5.8,57.3,1.8,51.7,51.7,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:41:30,81690,10.0,5.8,57.6,1.6,51.7,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:41:40,81700,10.1,5.9,57.8,1.8,51.6,51.7,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:41:50,81710,10.1,5.9,58.1,1.6,51.4,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:42:00,81720,10.0,5.9,58.0,1.7,51.7,51.8,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:42:10,81730,10.1,5.9,58.3,1.6,51.7,51.8,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:42:20,81740,10.1,6.0,58.6,1.7,51.7,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:42:30,81750,10.1,6.0,58.6,1.5,51.6,51.7,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:42:40,81760,10.1,6.0,58.7,1.7,51.6,51.7,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:42:50,81770,10.1,6.0,58.9,1.6,51.5,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:43:00,81780,10.2,6.1,58.9,1.7,51.5,51.7,51.5,51.5,51.0,45.7,10.9,14.5,0.0
10:43:10,81790,10.1,6.0,58.9,1.6,51.4,51.7,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:43:20,81800,10.1,6.0,59.1,1.8,51.4,51.7,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:43:30,81810,10.1,6.0,58.9,1.6,51.6,51.7,51.5,51.4,51.0,45.7,10.9,14.4,0.0
10:43:40,81820,10.1,6.0,59.1,1.7,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.4,0.0
10:43:50,81830,10.1,6.1,59.2,1.6,51.6,51.7,51.5,51.4,51.0,45.7,10.9,14.5,0.0
10:44:00,81840,10.1,6.1,59.4,1.8,51.5,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:44:10,81850,10.2,6.1,59.2,1.6,51.5,51.7,51.5,51.5,51.0,45.6,10.9,14.5,0.0
10:44:20,81860,10.2,6.1,59.3,1.7,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:44:30,81870,10.2,6.2,59.4,1.6,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:44:40,81880,10.2,6.1,59.4,1.8,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:44:50,81890,10.2,6.2,59.4,1.6,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:45:00,81900,10.2,6.1,59.6,1.7,51.7,51.7,51.5,51.5,51.0,45.6,10.9,14.5,0.0
10:45:10,81910,10.1,6.1,59.4,1.6,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:45:20,81920,10.1,6.0,59.0,1.7,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:45:30,81930,10.1,6.1,59.4,1.6,51.7,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:45:40,81940,10.1,6.0,59.3,1.7,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:45:50,81950,10.0,6.0,59.3,1.6,51.5,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:46:00,81960,10.1,6.0,59.2,1.7,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:46:10,81970,10.1,6.0,59.1,1.6,51.7,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:46:20,81980,10.1,6.1,59.5,1.7,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:46:30,81990,10.1,6.1,59.3,1.5,51.7,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:46:40,82000,10.1,6.1,59.0,1.7,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:46:50,82010,10.1,6.0,59.2,1.6,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:47:00,82020,10.1,6.0,59.3,1.7,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:47:10,82030,10.1,6.0,59.1,1.6,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:47:20,82040,10.1,6.0,59.2,1.7,51.7,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:47:30,82050,10.1,6.0,59.0,1.6,51.7,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:47:40,82060,10.2,6.1,59.1,1.7,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:47:50,82070,10.1,6.0,58.9,1.6,51.5,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:48:00,82080,10.1,6.0,58.7,1.7,51.5,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:48:10,82090,10.1,6.0,58.9,1.6,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:48:20,82100,10.1,6.0,58.5,1.8,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:48:30,82110,10.1,6.0,58.6,1.6,51.7,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:48:40,82120,10.1,6.0,58.3,1.8,51.7,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:48:50,82130,10.1,6.0,58.5,1.6,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:49:00,82140,10.1,6.0,58.3,1.8,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:49:10,82150,10.1,6.0,58.3,1.6,51.6,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:49:20,82160,10.2,6.0,58.4,1.8,51.6,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:49:30,82170,10.1,6.0,58.4,1.6,51.6,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:49:40,82180,10.1,5.9,58.1,1.8,51.6,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:49:50,82190,10.1,5.9,58.0,1.6,51.7,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:50:00,82200,10.1,5.9,58.0,1.8,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:50:10,82210,10.1,6.0,58.1,1.6,51.6,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:50:20,82220,10.1,5.9,58.1,1.8,51.6,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:50:30,82230,10.1,5.9,57.9,1.6,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:50:40,82240,10.1,5.9,57.8,1.7,51.5,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:50:50,82250,10.1,6.0,58.0,1.5,51.5,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:51:00,82260,10.2,6.0,57.9,1.7,51.6,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:51:10,82270,10.2,6.0,58.0,1.5,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:51:20,82280,10.1,5.9,57.9,1.7,51.7,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:51:30,82290,10.1,6.0,58.0,1.6,51.6,51.7,51.5,51.4,51.0,45.6,10.9,14.5,0.0
10:51:40,82300,10.2,6.0,58.1,1.8,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:51:50,82310,10.2,6.0,58.1,1.6,51.5,51.7,51.5,51.4,50.9,45.6,10.9,14.5,0.0
10:52:00,82320,10.2,6.0,58.2,1.8,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:52:10,82330,10.2,6.0,58.3,1.6,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:52:20,82340,10.2,6.1,58.2,1.8,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:52:30,82350,10.3,6.1,58.4,1.6,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:52:40,82360,10.3,6.1,58.5,1.8,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:52:50,82370,10.2,6.1,58.4,1.6,51.7,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:53:00,82380,10.2,6.1,58.4,1.8,51.7,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:53:10,82390,10.2,6.1,58.3,1.6,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:53:20,82400,10.2,6.0,58.2,1.8,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:53:30,82410,10.1,6.0,58.2,1.6,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:53:40,82420,10.1,6.0,58.2,1.8,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:53:50,82430,10.2,6.0,58.1,1.6,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:54:00,82440,10.2,6.0,58.4,1.8,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:54:10,82450,10.1,6.0,58.3,1.6,51.4,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:54:20,82460,10.1,6.0,58.2,1.8,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:54:30,82470,10.2,6.0,58.4,1.6,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:54:40,82480,10.2,6.1,58.5,1.8,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:54:50,82490,10.2,6.1,58.4,1.6,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:55:00,82500,10.2,6.1,58.6,1.8,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:55:10,82510,10.2,6.1,58.5,1.6,51.4,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:55:20,82520,10.2,6.0,58.5,1.8,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:55:30,82530,10.2,6.0,58.3,1.6,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:55:40,82540,10.2,6.1,58.6,1.8,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:55:50,82550,10.1,6.0,58.5,1.6,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:56:00,82560,10.1,6.0,58.4,1.8,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:56:10,82570,10.1,5.9,58.1,1.6,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:56:20,82580,10.0,5.9,58.3,1.8,51.6,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:56:30,82590,10.0,5.8,58.0,1.6,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:56:40,82600,10.1,5.9,58.3,1.8,51.2,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:56:50,82610,10.1,5.9,58.0,1.6,51.4,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:57:00,82620,10.1,5.9,58.1,1.8,51.4,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:57:10,82630,10.1,5.9,58.0,1.6,51.4,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:57:20,82640,10.1,6.0,58.0,1.8,51.2,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:57:30,82650,10.2,6.0,58.0,1.6,51.3,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:57:40,82660,10.2,6.0,57.6,1.8,51.3,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:57:50,82670,10.1,5.9,57.7,1.6,51.4,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:58:00,82680,10.2,5.9,57.6,1.8,51.4,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:58:10,82690,10.1,5.9,57.5,1.6,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:58:20,82700,10.1,5.9,57.3,1.8,51.4,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:58:30,82710,10.1,5.9,57.2,1.6,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:58:40,82720,10.2,5.9,57.5,1.8,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:58:50,82730,10.2,6.0,57.5,1.6,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:59:00,82740,10.2,5.9,57.2,1.7,51.5,51.7,51.4,51.4,50.9,45.6,10.9,14.5,0.0
10:59:10,82750,10.2,5.9,57.3,1.6,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:59:20,82760,10.2,5.9,57.3,1.7,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:59:30,82770,10.1,5.9,57.2,1.6,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:59:40,82780,10.1,5.9,57.2,1.7,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
10:59:50,82790,10.2,5.9,57.2,1.6,51.6,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:00:00,82800,10.1,5.9,57.1,1.7,51.4,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:00:10,82810,10.1,5.8,57.0,0.0,51.5,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:00:20,82820,10.1,5.8,57.2,0.0,51.3,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:00:30,82830,10.0,5.8,57.2,0.0,51.3,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:00:40,82840,10.1,5.8,57.1,0.0,51.3,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:00:50,82850,10.1,5.8,57.2,0.0,51.2,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:01:00,82860,10.1,5.8,57.1,0.0,51.1,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:01:10,82870,10.1,5.8,57.2,0.0,51.2,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:01:20,82880,10.1,5.8,57.0,0.0,51.3,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:01:30,82890,10.1,5.9,57.3,0.0,51.4,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:01:40,82900,10.2,5.9,57.4,0.0,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:01:50,82910,10.1,5.9,57.1,0.0,51.6,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:02:00,82920,10.1,5.9,57.4,0.0,51.6,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:02:10,82930,10.1,5.9,57.2,0.0,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:02:20,82940,10.1,5.9,57.4,0.0,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:02:30,82950,10.1,5.9,57.5,0.0,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:02:40,82960,10.1,5.9,57.3,0.0,51.6,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:02:50,82970,10.1,5.9,57.5,0.0,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:03:00,82980,10.1,5.9,57.3,0.0,51.5,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:03:10,82990,10.2,6.0,57.6,0.0,51.3,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:03:20,83000,10.1,5.9,57.4,0.0,51.4,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:03:30,83010,10.1,5.9,57.6,0.0,51.4,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:03:40,83020,10.1,5.9,57.4,0.0,51.4,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:03:50,83030,10.1,5.9,57.5,0.0,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:04:00,83040,10.1,5.9,57.6,0.0,51.4,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:04:10,83050,10.1,5.9,57.8,0.0,51.6,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:04:20,83060,10.2,5.9,57.4,0.0,51.5,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:04:30,83070,10.1,5.9,57.5,0.0,51.5,51.7,51.4,51.4,50.9,45.5,10.8,14.5,0.0
11:04:40,83080,10.2,6.0,57.6,0.0,51.6,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:04:50,83090,10.2,6.0,57.7,0.0,51.6,51.7,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:05:00,83100,10.2,6.0,57.8,0.0,51.5,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:05:10,83110,10.2,6.0,57.8,0.0,51.4,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:05:20,83120,10.2,6.0,57.9,0.0,51.6,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:05:30,83130,10.2,6.0,57.5,0.0,51.6,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:05:40,83140,10.2,6.0,57.8,0.0,51.6,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:05:50,83150,10.2,6.0,57.8,0.0,51.4,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:06:00,83160,10.2,6.0,57.8,0.0,51.6,51.6,51.4,51.4,50.8,45.5,10.9,14.5,0.0
11:06:10,83170,10.1,5.9,57.8,0.0,51.5,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:06:20,83180,10.1,5.9,57.8,0.0,51.5,51.6,51.4,51.4,50.8,45.5,10.9,14.5,0.0
11:06:30,83190,10.2,6.0,57.9,0.0,51.6,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:06:40,83200,10.2,6.0,58.0,0.0,51.5,51.6,51.4,51.4,50.8,45.5,10.9,14.5,0.0
11:06:50,83210,10.2,6.0,58.2,0.0,51.6,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:07:00,83220,10.2,6.0,58.3,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:07:10,83230,10.2,6.1,58.6,0.0,51.4,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:07:20,83240,10.2,6.1,58.5,0.0,51.4,51.6,51.4,51.4,50.9,45.5,10.9,14.5,0.0
11:07:30,83250,10.2,6.1,59.0,0.0,51.4,51.6,51.4,51.4,50.8,45.5,10.9,14.5,0.0
11:07:40,83260,10.1,6.0,58.9,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:07:50,83270,10.1,6.0,59.3,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:08:00,83280,10.1,6.1,59.3,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:08:10,83290,10.0,6.0,59.3,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:08:20,83300,10.0,6.0,59.8,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:08:30,83310,10.0,6.0,60.1,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:08:40,83320,10.0,6.0,60.3,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:08:50,83330,9.9,6.0,60.1,0.0,51.5,51.7,51.4,51.4,50.8,45.5,10.9,14.5,0.0
11:09:00,83340,9.9,6.0,60.5,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:09:10,83350,10.0,6.0,60.4,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:09:20,83360,10.0,6.1,60.5,0.0,51.6,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:09:30,83370,10.1,6.1,60.5,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:09:40,83380,10.1,6.1,60.7,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:09:50,83390,10.0,6.1,60.8,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:10:00,83400,10.1,6.1,60.5,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:10:10,83410,10.1,6.1,60.3,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:10:20,83420,10.1,6.1,60.4,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:10:30,83430,10.0,6.1,60.2,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:10:40,83440,9.9,6.0,60.2,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:10:50,83450,10.0,6.0,60.3,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:11:00,83460,10.0,6.1,60.1,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:11:10,83470,10.0,6.0,59.8,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:11:20,83480,10.0,6.0,59.9,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:11:30,83490,10.0,6.0,59.7,0.0,51.3,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:11:40,83500,10.1,6.0,59.5,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:11:50,83510,10.0,6.0,59.3,0.0,51.3,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:12:00,83520,10.0,5.9,59.2,0.0,51.3,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:12:10,83530,10.0,5.9,59.2,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:12:20,83540,10.0,6.0,59.3,0.0,51.3,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:12:30,83550,10.0,5.9,59.0,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:12:40,83560,10.0,5.9,58.8,0.0,51.3,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:12:50,83570,10.0,5.9,58.8,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:13:00,83580,10.0,5.9,58.7,0.0,51.6,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:13:10,83590,10.0,5.9,58.7,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:13:20,83600,10.0,5.9,58.4,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:13:30,83610,10.0,5.9,58.4,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:13:40,83620,10.1,5.9,58.2,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:13:50,83630,10.0,5.9,58.3,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:14:00,83640,10.0,5.9,58.2,0.0,51.6,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:14:10,83650,10.1,5.9,58.0,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:14:20,83660,10.0,5.9,58.1,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:14:30,83670,10.0,5.9,57.8,0.0,51.6,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:14:40,83680,10.0,5.8,57.6,0.0,51.6,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:14:50,83690,10.0,5.8,57.6,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:15:00,83700,10.0,5.8,57.2,0.0,51.5,51.6,51.4,51.3,50.8,45.4,10.8,14.5,0.0
11:15:10,83710,9.9,5.7,57.3,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:15:20,83720,9.9,5.6,57.0,0.0,51.6,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:15:30,83730,9.9,5.7,56.9,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:15:40,83740,10.0,5.7,57.0,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.9,14.5,0.0
11:15:50,83750,10.0,5.7,56.9,0.0,51.5,51.6,51.4,51.3,50.8,45.4,10.8,14.5,0.0
11:16:00,83760,10.0,5.7,56.9,0.0,51.4,51.6,51.3,51.3,50.8,45.5,10.8,14.5,0.0
11:16:10,83770,10.0,5.7,56.8,0.0,51.4,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:16:20,83780,10.0,5.7,56.6,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:16:30,83790,10.0,5.7,56.8,0.0,51.5,51.6,51.3,51.3,50.8,45.5,10.9,14.5,0.0
11:16:40,83800,10.0,5.7,56.4,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:16:50,83810,10.0,5.7,56.5,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:17:00,83820,10.0,5.7,56.2,0.0,51.6,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:17:10,83830,10.0,5.7,56.1,0.0,51.5,51.6,51.4,51.3,50.8,45.5,10.8,14.5,0.0
11:17:20,83840,10.0,5.7,56.2,0.0,51.5,51.6,51.4,51.3,50.8,45.4,10.8,14.5,0.0
11:17:30,83850,10.0,5.7,55.9,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:17:40,83860,10.1,5.7,56.0,0.0,51.3,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:17:50,83870,10.0,5.6,55.6,0.0,51.5,51.6,51.4,51.3,50.8,45.4,10.8,14.5,0.0
11:18:00,83880,10.0,5.6,56.0,0.0,51.3,51.6,51.4,51.3,50.8,45.4,10.8,14.5,0.0
11:18:10,83890,10.0,5.6,55.7,0.0,51.2,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:18:20,83900,9.9,5.6,55.7,0.0,51.3,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:18:30,83910,9.9,5.6,55.8,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:18:40,83920,10.0,5.6,55.5,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:18:50,83930,9.9,5.6,55.9,0.0,51.3,51.6,51.4,51.3,50.8,45.4,10.8,14.5,0.0
11:19:00,83940,9.9,5.6,55.7,0.0,51.3,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:19:10,83950,9.9,5.6,55.6,0.0,51.4,51.6,51.4,51.3,50.8,45.4,10.8,14.5,0.0
11:19:20,83960,10.0,5.6,55.5,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:19:30,83970,10.0,5.6,56.0,0.0,51.3,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:19:40,83980,10.0,5.6,55.7,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:19:50,83990,9.9,5.6,55.8,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:20:00,84000,9.9,5.6,56.1,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:20:10,84010,9.9,5.6,56.1,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:20:20,84020,10.0,5.7,56.3,0.0,51.6,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:20:30,84030,10.0,5.7,56.2,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:20:40,84040,10.0,5.7,56.0,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:20:50,84050,10.0,5.7,56.3,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:21:00,84060,10.0,5.7,56.5,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:21:10,84070,10.0,5.7,56.5,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:21:20,84080,9.9,5.6,56.8,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:21:30,84090,9.9,5.7,56.7,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:21:40,84100,10.0,5.7,56.8,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:21:50,84110,10.0,5.7,56.9,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:22:00,84120,10.0,5.8,57.1,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:22:10,84130,10.0,5.8,57.1,0.0,51.3,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:22:20,84140,10.0,5.8,57.2,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:22:30,84150,10.0,5.8,57.5,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:22:40,84160,10.0,5.8,57.2,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:22:50,84170,10.0,5.8,57.4,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:23:00,84180,10.1,5.9,57.6,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:23:10,84190,10.1,5.9,57.6,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:23:20,84200,10.1,5.9,57.8,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:23:30,84210,10.1,5.9,57.7,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:23:40,84220,10.1,5.9,58.1,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:23:50,84230,10.0,5.8,57.9,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:24:00,84240,10.0,5.8,57.8,0.0,51.2,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:24:10,84250,10.0,5.9,58.1,0.0,51.5,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:24:20,84260,10.1,5.9,58.2,0.0,51.3,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:24:30,84270,10.1,6.0,58.4,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:24:40,84280,10.1,5.9,58.5,0.0,51.4,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:24:50,84290,10.0,5.9,58.4,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:25:00,84300,10.0,5.9,58.5,0.0,51.3,51.6,51.3,51.3,50.8,45.4,10.8,14.5,0.0
11:25:10,84310,10.0,5.9,58.4,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:25:20,84320,10.0,5.9,58.6,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:25:30,84330,10.0,5.9,58.5,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:25:40,84340,10.0,5.9,58.6,0.0,51.1,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:25:50,84350,10.0,5.9,58.3,0.0,51.3,51.5,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:26:00,84360,9.9,5.8,58.6,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:26:10,84370,10.0,5.9,58.8,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:26:20,84380,10.0,5.9,58.7,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:26:30,84390,10.0,5.9,58.8,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:26:40,84400,10.0,5.9,58.7,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:26:50,84410,10.1,6.0,59.0,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:27:00,84420,10.1,6.0,58.7,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:27:10,84430,10.1,5.9,58.7,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:27:20,84440,10.1,6.0,58.8,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:27:30,84450,10.0,5.9,58.6,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:27:40,84460,9.9,5.9,58.8,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:27:50,84470,10.0,5.9,58.9,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:28:00,84480,10.0,5.9,59.1,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:28:10,84490,10.1,6.0,59.1,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:28:20,84500,10.1,6.1,59.2,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:28:30,84510,10.1,6.1,59.1,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:28:40,84520,10.1,6.1,59.2,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:28:50,84530,10.1,6.0,59.3,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:29:00,84540,10.1,6.0,59.2,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:29:10,84550,10.0,5.9,59.1,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:29:20,84560,10.0,5.9,59.3,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:29:30,84570,10.0,5.9,59.4,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:29:40,84580,10.0,6.0,59.4,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:29:50,84590,10.0,6.0,59.9,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:30:00,84600,9.9,6.0,59.9,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:30:10,84610,9.9,6.0,60.1,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:30:20,84620,9.9,5.9,60.0,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:30:30,84630,9.9,5.9,60.2,0.0,51.5,51.5,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:30:40,84640,9.8,5.9,60.7,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:30:50,84650,9.8,5.9,60.6,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:31:00,84660,9.8,5.9,60.8,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:31:10,84670,9.8,5.9,60.8,0.0,51.3,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:31:20,84680,9.8,5.9,61.1,0.0,51.4,51.5,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:31:30,84690,9.8,5.9,60.8,0.0,51.4,51.5,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:31:40,84700,9.8,5.9,61.3,0.0,51.5,51.5,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:31:50,84710,9.8,6.0,61.1,0.0,51.5,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:32:00,84720,9.9,6.0,61.1,0.0,51.4,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:32:10,84730,9.9,6.0,60.9,0.0,51.5,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:32:20,84740,9.9,6.0,60.7,0.0,51.5,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:32:30,84750,10.0,6.1,60.7,0.0,51.4,51.5,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:32:40,84760,10.1,6.1,60.4,0.0,51.5,51.5,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:32:50,84770,10.1,6.2,60.1,0.0,51.5,51.5,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:33:00,84780,10.2,6.2,60.0,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:33:10,84790,10.3,6.3,60.0,0.0,51.5,51.6,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:33:20,84800,10.3,6.3,59.7,0.0,51.5,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:33:30,84810,10.3,6.2,59.5,0.0,51.4,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:33:40,84820,10.3,6.2,59.3,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:33:50,84830,10.3,6.2,59.2,0.0,51.4,51.6,51.3,51.3,50.7,45.3,10.8,14.5,0.0
11:34:00,84840,10.3,6.2,59.0,0.0,51.5,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:34:10,84850,10.3,6.2,58.8,0.0,51.5,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:34:20,84860,10.3,6.2,58.6,0.0,51.5,51.6,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:34:30,84870,10.3,6.2,58.6,0.0,51.4,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:34:40,84880,10.3,6.1,58.2,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:34:50,84890,10.3,6.1,58.2,0.0,51.4,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:35:00,84900,10.3,6.1,58.0,0.0,51.4,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:35:10,84910,10.3,6.1,57.8,0.0,51.4,51.5,51.3,51.3,50.7,45.4,10.8,14.5,0.0
11:35:20,84920,10.3,6.1,57.5,0.0,51.3,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:35:30,84930,10.3,6.1,57.3,0.0,51.4,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:35:40,84940,10.3,6.1,57.5,0.0,51.3,51.6,51.3,51.3,50.7,45.3,10.8,14.5,0.0
11:35:50,84950,10.3,6.0,57.1,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:36:00,84960,10.3,6.0,57.0,0.0,51.5,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:36:10,84970,10.3,6.0,56.8,0.0,51.5,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:36:20,84980,10.3,6.0,56.7,0.0,51.5,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:36:30,84990,10.3,5.9,56.3,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:36:40,85000,10.3,5.9,56.4,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:36:50,85010,10.2,5.9,56.3,0.0,51.4,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:37:00,85020,10.1,5.8,56.2,0.0,51.3,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:37:10,85030,10.1,5.7,55.8,0.0,51.3,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:37:20,85040,10.2,5.8,55.7,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:37:30,85050,10.2,5.8,55.9,0.0,51.4,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:37:40,85060,10.2,5.8,55.8,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:37:50,85070,10.2,5.8,55.6,0.0,51.3,51.5,51.3,51.2,50.7,45.3,10.8,14.6,0.0
11:38:00,85080,10.2,5.8,55.5,0.0,51.3,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:38:10,85090,10.2,5.8,55.6,0.0,51.4,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:38:20,85100,10.2,5.8,55.4,0.0,51.4,51.5,51.3,51.2,50.7,45.4,10.8,14.5,0.0
11:38:30,85110,10.2,5.8,55.6,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:38:40,85120,10.1,5.7,55.6,0.0,51.5,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:38:50,85130,10.1,5.7,55.4,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:39:00,85140,10.1,5.7,55.2,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:39:10,85150,10.1,5.7,55.3,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:39:20,85160,10.1,5.7,55.2,0.0,51.5,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:39:30,85170,10.1,5.6,55.2,0.0,51.5,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:39:40,85180,10.1,5.7,55.2,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:39:50,85190,10.2,5.7,55.0,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:40:00,85200,10.2,5.7,55.0,0.0,51.5,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:40:10,85210,10.2,5.7,55.0,0.0,51.4,51.5,51.2,51.2,50.7,45.3,10.8,14.5,0.0
11:40:20,85220,10.1,5.7,55.1,0.0,51.5,51.5,51.2,51.2,50.7,45.3,10.8,14.5,0.0
11:40:30,85230,10.2,5.7,55.0,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:40:40,85240,10.2,5.7,55.0,0.0,51.4,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:40:50,85250,10.2,5.7,55.0,0.0,51.4,51.5,51.3,51.2,50.6,45.3,10.8,14.5,0.0
11:41:00,85260,10.1,5.7,55.1,0.0,51.4,51.5,51.3,51.2,50.6,45.3,10.8,14.5,0.0
11:41:10,85270,10.1,5.6,54.8,0.0,51.3,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:41:20,85280,10.1,5.7,55.3,0.0,51.5,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:41:30,85290,10.0,5.6,55.1,0.0,51.5,51.5,51.3,51.2,50.6,45.3,10.8,14.5,0.0
11:41:40,85300,10.1,5.6,55.0,0.0,51.3,51.5,51.3,51.2,50.7,45.3,10.8,14.5,0.0
11:41:50,85310,10.1,5.7,55.3,0.0,51.3,51.5,51.3,51.2,50.7,45.3,10.8,14.6,0.0
11:42:00,85320,10.0,5.6,55.3,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.5,0.0
11:42:10,85330,10.0,5.6,55.5,0.0,51.4,51.5,51.3,51.2,50.6,45.3,10.8,14.5,0.0
11:42:20,85340,10.1,5.7,55.9,0.0,51.4,51.5,51.3,51.2,50.6,45.3,10.8,14.5,0.0
11:42:30,85350,10.1,5.7,55.8,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:42:40,85360,10.1,5.7,56.0,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:42:50,85370,10.1,5.7,56.1,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.5,0.0
11:43:00,85380,10.0,5.7,56.7,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:43:10,85390,10.0,5.8,57.1,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:43:20,85400,10.0,5.7,57.0,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:43:30,85410,10.1,5.8,57.2,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:43:40,85420,10.1,5.9,57.4,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:43:50,85430,10.1,5.9,57.4,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:44:00,85440,10.1,5.9,57.9,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:44:10,85450,10.2,6.0,57.7,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:44:20,85460,10.2,6.0,57.9,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:44:30,85470,10.1,5.9,57.8,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:44:40,85480,10.0,5.9,58.0,0.0,51.1,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:44:50,85490,10.1,5.9,58.2,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:45:00,85500,10.1,6.0,58.2,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:45:10,85510,10.2,6.0,58.4,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:45:20,85520,10.2,6.1,58.6,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:45:30,85530,10.1,6.0,58.7,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:45:40,85540,10.1,6.0,58.7,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:45:50,85550,10.1,6.0,58.8,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:46:00,85560,10.1,6.0,58.7,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:46:10,85570,10.1,6.0,59.0,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:46:20,85580,10.1,6.0,59.0,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:46:30,85590,10.1,6.0,59.0,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:46:40,85600,10.1,6.1,59.3,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:46:50,85610,10.1,6.0,59.2,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:47:00,85620,10.1,6.0,59.3,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:47:10,85630,10.2,6.1,59.4,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:47:20,85640,10.2,6.1,59.3,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:47:30,85650,10.2,6.1,59.2,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:47:40,85660,10.1,6.1,59.3,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:47:50,85670,10.1,6.1,59.5,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:48:00,85680,10.1,6.0,59.1,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:48:10,85690,10.2,6.1,59.5,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:48:20,85700,10.2,6.1,59.4,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:48:30,85710,10.1,6.1,59.5,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:48:40,85720,10.1,6.1,59.2,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:48:50,85730,10.1,6.0,59.3,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:49:00,85740,10.1,6.0,59.2,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:49:10,85750,10.1,6.0,59.2,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:49:20,85760,10.0,6.0,59.3,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:49:30,85770,10.0,6.0,59.3,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:49:40,85780,10.1,6.0,59.0,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:49:50,85790,10.1,6.0,59.0,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:50:00,85800,10.0,6.0,59.3,0.0,51.1,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:50:10,85810,10.0,6.0,59.1,0.0,51.1,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:50:20,85820,10.0,6.0,59.4,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:50:30,85830,10.0,6.0,59.5,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:50:40,85840,10.0,6.0,59.2,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:50:50,85850,10.0,6.0,59.3,0.0,51.5,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:51:00,85860,10.0,6.0,59.5,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:51:10,85870,10.0,6.0,59.4,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:51:20,85880,10.0,6.0,59.5,0.0,51.1,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:51:30,85890,10.0,6.0,59.5,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:51:40,85900,10.0,6.0,59.7,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:51:50,85910,10.0,6.0,59.6,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:52:00,85920,10.0,6.0,60.0,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:52:10,85930,10.0,6.0,59.9,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:52:20,85940,10.0,6.0,60.0,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:52:30,85950,9.9,6.0,60.3,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:52:40,85960,9.9,6.0,60.4,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:52:50,85970,9.9,6.0,60.3,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:53:00,85980,9.9,6.0,60.7,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:53:10,85990,9.8,5.9,60.8,0.0,51.1,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:53:20,86000,9.8,5.9,60.8,0.0,50.8,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:53:30,86010,9.8,5.9,60.7,0.0,50.9,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:53:40,86020,9.8,5.9,60.6,0.0,51.2,51.4,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:53:50,86030,9.9,6.0,60.6,0.0,51.1,51.4,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:54:00,86040,9.9,6.0,60.3,0.0,50.7,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:54:10,86050,9.9,6.0,60.4,0.0,51.0,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:54:20,86060,9.9,6.0,60.4,0.0,51.0,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:54:30,86070,10.0,6.0,60.2,0.0,51.0,51.4,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:54:40,86080,10.0,6.1,60.4,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:54:50,86090,9.9,6.0,60.2,0.0,51.3,51.4,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:55:00,86100,9.9,5.9,60.0,0.0,51.2,51.4,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:55:10,86110,9.9,5.9,59.8,0.0,51.3,51.4,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:55:20,86120,9.9,5.9,59.8,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:55:30,86130,9.9,5.9,59.5,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:55:40,86140,9.9,5.9,59.3,0.0,51.2,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:55:50,86150,9.9,5.9,59.4,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:56:00,86160,10.0,5.9,59.0,0.0,51.3,51.4,51.2,51.2,50.5,45.3,10.8,14.6,0.0
11:56:10,86170,10.0,5.9,58.9,0.0,51.4,51.5,51.2,51.2,50.5,45.3,10.8,14.6,0.0
11:56:20,86180,10.0,5.9,59.0,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.5,0.0
11:56:30,86190,9.9,5.8,58.7,0.0,51.3,51.5,51.2,51.1,50.5,45.3,10.8,14.5,0.0
11:56:40,86200,9.9,5.8,58.4,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:56:50,86210,9.9,5.8,58.2,0.0,51.4,51.5,51.2,51.2,50.6,45.3,10.8,14.6,0.0
11:57:00,86220,9.9,5.8,58.2,0.0,51.4,51.5,51.2,51.2,50.5,45.3,10.8,14.5,0.0
11:57:10,86230,9.9,5.7,57.8,0.0,51.4,51.4,51.2,51.2,50.5,45.3,10.8,14.6,0.0
11:57:20,86240,10.0,5.8,57.7,0.0,51.3,51.5,51.2,51.2,50.5,45.3,10.8,14.5,0.0
11:57:30,86250,10.0,5.8,57.9,0.0,51.3,51.5,51.2,51.2,50.5,45.3,10.8,14.6,0.0
11:57:40,86260,10.0,5.8,57.6,0.0,51.4,51.5,51.2,51.2,50.5,45.3,10.8,14.6,0.0
11:57:50,86270,9.9,5.7,57.5,0.0,51.3,51.5,51.2,51.2,50.5,45.3,10.8,14.6,0.0
11:58:00,86280,10.0,5.8,57.4,0.0,51.4,51.5,51.2,51.2,50.5,45.3,10.8,14.5,0.0
11:58:10,86290,10.0,5.8,57.2,0.0,51.3,51.5,51.2,51.1,50.5,45.3,10.8,14.5,0.0
11:58:20,86300,10.0,5.8,57.4,0.0,51.4,51.5,51.2,51.2,50.5,45.3,10.8,14.5,0.0
11:58:30,86310,10.0,5.8,57.1,0.0,51.4,51.5,51.2,51.2,50.5,45.3,10.8,14.6,0.0
11:58:40,86320,10.0,5.7,56.7,0.0,51.3,51.4,51.2,51.2,50.5,45.2,10.8,14.5,0.0
11:58:50,86330,10.0,5.7,56.9,0.0,51.3,51.4,51.2,51.2,50.5,45.2,10.8,14.5,0.0
11:59:00,86340,10.0,5.7,56.5,0.0,51.3,51.5,51.2,51.2,50.6,45.3,10.8,14.5,0.0
11:59:10,86350,10.0,5.7,56.5,0.0,51.3,51.5,51.2,51.2,50.5,45.2,10.8,14.5,0.0
11:59:20,86360,10.1,5.7,56.4,0.0,51.3,51.5,51.2,51.2,50.5,45.3,10.8,14.5,0.0
11:59:30,86370,10.1,5.7,56.2,0.0,51.4,51.4,51.2,51.2,50.5,45.3,10.8,14.5,0.0
11:59:40,86380,10.0,5.7,56.0,0.0,51.2,51.4,51.2,51.2,50.5,45.2,10.8,14.5,0.0
11:59:50,86390,10.0,5.7,56.0,0.0,51.3,51.4,51.2,51.2,50.5,45.3,10.8,14.5,0.0
12:00:00,86400,10.0,5.6,55.7,0.0,51.3,51.4,51.2,51.1,50.5,45.3,10.8,14.5,0.0