Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,10.133333333333333,1.7000000000000002,52.1,52.3,52.0,51.7,49.7,41.1,10.566666666666668,46.166666666666664,2.9888333333333335
1,10.15,1.6833333333333333,52.2,52.3,51.9,51.5,41.1,36.3,10.566666666666668,52.0,3.0188333333333333
2,10.200000000000001,8.616666666666667,51.9,52.2,51.7,51.4,36.1,32.4,10.533333333333333,52.0,3.0263333333333335
3,10.183333333333334,185.04999999999998,52.2,52.1,51.7,51.1,32.8,29.5,10.566666666666668,51.916666666666664,2.992666666666667
4,10.016666666666667,341.3500000000001,52.1,52.1,51.5,50.4,28.3,27.0,10.55,51.9,2.9996666666666663
5,10.116666666666665,285.85,52.1,52.0,51.4,44.8,26.1,25.0,10.55,51.9,3.0049999999999994
6,9.983333333333333,287.1666666666667,51.8,51.9,51.2,36.0,24.9,23.4,10.55,51.800000000000004,3.0046666666666666
7,9.9,285.6666666666667,52.0,51.8,51.0,31.3,22.9,22.2,10.533333333333333,51.73333333333333,3.0133333333333336
8,9.85,281.4,51.8,51.7,50.4,28.7,21.5,20.9,10.516666666666667,51.650000000000006,2.2176666666666667
9,9.950000000000001,279.8,51.5,51.6,50.4,28.3,21.2,20.9,,,
10,10.083333333333334,282.76666666666665,51.6,51.6,50.3,29.0,21.6,21.1,,,
11,10.1,285.2,51.4,51.6,50.3,28.8,21.6,21.0,,,
12,10.033333333333333,285.3333333333333,51.7,51.6,50.3,28.9,21.7,21.1,,,
13,9.933333333333334,285.4833333333333,51.6,51.7,50.4,29.0,22.0,21.1,,,
14,9.9,286.2,51.6,51.6,50.3,29.3,22.1,21.1,,,
15,9.95,287.1666666666667,51.7,51.6,50.4,29.4,22.3,21.1,,,
16,9.950000000000001,287.81666666666666,51.3,51.7,50.3,29.7,22.5,21.1,,,
17,10.1,289.16666666666663,51.6,51.6,50.3,29.9,22.7,21.1,,,
18,10.1,289.90000000000003,51.4,51.6,50.2,29.9,22.8,21.2,,,
19,10.016666666666667,290.68333333333334,51.6,51.6,50.2,30.1,23.0,21.2,,,
20,9.95,291.2,51.2,51.6,50.2,30.4,23.2,21.3,,,
21,9.916666666666666,292.55,51.4,51.6,50.2,30.5,23.4,21.3,,,
22,10.05,293.3333333333333,51.6,51.6,50.2,30.7,23.6,21.3,,,
23,10.1,294.0,51.4,51.6,50.1,30.8,23.7,21.4,,,
24,10.066666666666666,293.3666666666666,51.3,51.6,50.1,31.0,23.9,21.4,,,
25,9.883333333333333,294.59999999999997,51.6,51.6,50.1,31.1,24.1,21.5,,,
26,9.85,294.8,51.3,51.6,50.1,31.3,24.3,21.6,,,
27,9.883333333333333,295.55,51.3,51.6,50.1,31.5,24.5,21.6,,,
28,10.100000000000001,295.8833333333333,51.5,51.5,50.0,31.6,24.6,21.7,,,
29,10.200000000000001,296.7333333333333,51.3,51.5,50.0,31.7,24.8,21.8,10.366666666666665,32.13333333333333,0.06666666666666667
30,10.1,296.76666666666665,50.8,51.5,49.6,31.4,24.7,21.2,10.533333333333333,47.1,0.9936666666666666
31,10.016666666666667,295.18333333333334,51.0,51.5,48.7,31.0,24.3,20.7,10.416666666666666,51.1,0.8806666666666668
32,9.883333333333333,294.2,51.4,51.5,48.6,30.9,24.6,21.1,,,
33,9.816666666666666,294.9,51.1,51.5,48.3,31.0,24.5,21.0,,,
34,9.916666666666666,296.28333333333336,51.1,51.4,48.3,31.2,24.7,20.9,,,
35,10.116666666666667,296.7,51.2,51.4,48.2,31.5,25.0,20.9,,,
36,10.183333333333334,297.5166666666666,51.2,51.5,48.3,31.6,24.9,21.0,,,
37,10.1,297.95,51.2,51.4,48.2,31.7,25.2,21.0,,,
38,9.966666666666667,298.09999999999997,51.3,51.4,48.1,31.9,25.3,21.1,,,
39,9.9,298.7166666666667,51.4,51.4,48.1,31.9,25.5,21.1,10.583333333333334,42.199999999999996,0.06633333333333334
40,9.883333333333333,298.93333333333334,51.3,51.4,46.9,31.8,25.3,20.8,10.5,49.166666666666664,0.8849999999999999
41,9.9,297.98333333333335,51.4,51.4,46.6,31.7,25.5,21.0,,,
42,10.05,298.18333333333334,51.4,51.4,46.6,31.9,25.4,21.1,,,
43,10.166666666666666,299.9,51.1,51.3,46.2,32.1,25.6,21.0,,,
44,10.083333333333334,300.3333333333333,50.9,51.4,46.4,32.1,25.7,21.1,,,
45,10.0,300.1666666666667,51.1,51.3,46.5,32.3,26.0,21.1,,,
46,9.933333333333332,300.3333333333333,51.1,51.3,46.4,32.5,26.1,21.2,,,
47,9.833333333333334,300.7666666666666,50.6,51.3,46.4,32.6,26.2,21.2,,,
48,9.833333333333334,301.8,51.1,51.3,46.2,32.7,26.4,21.3,,,
49,10.05,302.23333333333335,50.9,51.3,46.3,32.8,26.6,21.4,,,
50,10.133333333333333,302.4666666666667,51.1,51.3,46.3,33.0,26.8,21.5,,,
51,9.983333333333333,303.21666666666664,51.2,51.3,46.2,33.1,27.0,21.6,,,
52,9.966666666666667,303.8333333333333,51.2,51.3,46.2,33.3,27.1,21.7,,,
53,9.833333333333334,303.95,50.9,51.2,46.1,33.4,27.3,21.9,,,
54,9.783333333333333,304.20000000000005,50.9,51.2,46.1,33.6,27.4,21.9,,,
55,10.0,304.7,51.2,51.2,46.1,33.7,27.7,22.1,,,
56,10.1,305.48333333333335,50.9,51.2,46.0,33.8,27.8,22.2,,,
57,10.083333333333334,306.2,51.1,51.2,46.0,33.9,28.0,22.4,,,
58,9.966666666666667,306.8666666666667,51.0,51.2,46.0,34.0,28.1,22.4,,,
59,9.883333333333333,307.50000000000006,51.0,51.2,46.0,34.2,28.3,22.6,,,
60,9.799999999999999,307.8333333333333,50.8,51.2,45.9,34.3,28.5,22.7,,,
61,9.816666666666666,307.9166666666667,51.0,51.2,45.9,34.4,28.6,22.9,,,
62,9.983333333333333,308.6,51.1,51.2,45.9,34.5,28.8,23.0,,,
63,10.1,309.2166666666667,50.9,51.2,45.9,34.7,29.0,23.2,,,
64,10.083333333333334,309.78333333333336,50.8,51.2,45.8,34.8,29.1,23.3,,,
65,10.0,310.3333333333333,50.7,51.2,45.8,34.9,29.3,23.5,,,
66,9.866666666666665,310.6333333333333,51.2,51.2,45.8,35.0,29.5,23.7,,,
67,9.766666666666667,311.06666666666666,51.1,51.2,45.8,35.1,29.6,23.8,,,
68,9.799999999999999,312.1166666666666,50.4,51.1,45.8,35.2,29.8,23.9,,,
69,10.033333333333333,312.18333333333334,50.7,51.1,45.7,35.4,30.0,24.1,,,
70,10.1,313.15000000000003,50.8,51.1,45.7,35.5,30.1,24.2,,,
71,9.983333333333333,313.93333333333334,50.7,51.1,45.7,35.6,30.2,24.4,,,
72,9.9,313.8333333333333,50.8,51.1,45.7,35.7,30.4,24.5,,,
73,9.833333333333334,314.3666666666667,50.9,51.1,45.6,35.8,30.6,24.7,,,
74,10.033333333333333,315.98333333333335,50.8,51.1,45.6,35.9,30.7,24.9,,,
75,10.15,315.05,50.8,51.1,45.6,36.0,30.9,25.0,,,
76,10.133333333333333,316.23333333333335,50.9,51.1,45.6,36.1,31.0,25.1,,,
77,10.0,316.6333333333333,51.1,51.1,45.6,36.2,31.2,25.3,,,
78,9.866666666666667,316.98333333333335,50.5,51.0,45.5,36.3,31.4,25.4,,,
79,9.799999999999999,317.2166666666667,50.8,51.0,45.5,36.4,31.5,25.6,,,
80,9.75,318.4166666666667,50.9,51.0,45.5,36.5,31.7,25.7,,,
81,9.950000000000001,318.4666666666667,50.1,51.0,45.5,36.6,31.8,25.9,,,
82,10.033333333333333,319.1166666666666,50.9,51.0,45.5,36.8,32.0,26.0,,,
83,9.933333333333332,320.06666666666666,50.5,51.0,45.5,36.9,32.2,26.2,,,
84,9.899999999999999,320.09999999999997,50.8,51.0,45.4,37.0,32.3,26.3,,,
85,9.933333333333334,320.48333333333335,50.8,51.0,45.4,37.1,32.4,26.5,,,
86,10.066666666666668,320.8666666666666,50.5,51.0,45.4,37.2,32.6,26.6,,,
87,10.1,321.43333333333334,50.6,50.9,45.4,37.3,32.7,26.8,,,
88,10.016666666666667,322.56666666666666,50.4,50.9,45.4,37.4,32.9,26.9,,,
89,9.85,322.8833333333334,50.3,50.9,45.4,37.5,33.1,27.1,,,
90,9.700000000000001,322.6666666666667,50.4,50.9,45.3,37.6,33.2,27.2,,,
91,9.749999999999998,323.25,50.4,50.9,45.3,37.7,33.4,27.4,,,
92,9.983333333333333,323.7333333333333,50.6,50.9,45.3,37.8,33.5,27.5,,,
93,10.033333333333333,324.26666666666665,50.8,50.9,45.3,37.9,33.7,27.7,,,
94,9.983333333333333,324.96666666666664,50.5,50.9,45.2,38.0,33.8,27.8,,,
95,9.833333333333334,325.21666666666664,50.6,50.9,45.3,38.1,34.0,28.0,,,
96,10.05,325.9833333333333,50.7,50.9,45.2,38.2,34.1,28.1,,,
97,10.183333333333334,326.2833333333333,50.7,50.9,45.2,38.3,34.2,28.3,,,
98,10.1,326.68333333333334,50.2,50.9,45.2,38.4,34.4,28.4,,,
99,10.0,327.78333333333336,50.3,50.9,45.2,38.5,34.5,28.6,10.116666666666667,16.849999999999998,0.11133333333333334
100,9.866666666666665,327.3833333333334,50.7,50.8,43.6,38.5,33.9,26.0,10.5,44.65,1.6780000000000002
101,9.716666666666667,321.68333333333334,50.5,50.7,41.2,38.3,33.2,24.6,10.5,50.5,1.7075000000000002
102,9.783333333333333,317.5,50.3,50.4,40.1,37.9,29.6,23.5,10.5,50.48333333333333,1.7081666666666668
103,10.05,313.4166666666667,50.4,50.2,39.7,37.5,26.4,22.3,10.5,50.449999999999996,1.7035
104,10.166666666666666,307.9166666666667,50.5,49.5,39.5,37.1,24.1,21.5,10.5,50.4,1.7053333333333331
105,9.983333333333333,303.54999999999995,50.3,49.2,39.4,36.8,22.9,21.4,10.5,50.28333333333333,0.19983333333333334
106,9.883333333333333,304.7666666666667,50.3,49.1,39.4,36.8,24.0,21.4,,,
107,9.799999999999999,307.78333333333336,50.6,49.1,39.4,36.9,24.0,21.4,,,
108,9.866666666666665,308.48333333333335,50.1,49.1,39.4,37.0,24.7,21.5,,,
109,10.083333333333334,308.59999999999997,50.0,49.1,39.4,36.9,25.0,21.5,,,
110,10.1,309.01666666666665,50.4,49.1,39.4,37.0,25.6,21.5,,,
111,10.049999999999999,309.2666666666667,50.5,49.2,39.4,37.1,25.8,21.5,,,
112,9.9,310.23333333333335,50.4,49.1,39.4,37.1,26.2,21.6,,,
113,9.816666666666668,310.58333333333337,49.9,49.0,39.4,37.2,26.5,21.6,,,
114,9.800000000000002,310.84999999999997,50.1,49.1,39.4,37.2,26.9,21.7,,,
115,9.85,311.0,50.2,49.0,39.4,37.3,27.2,21.7,,,
116,10.066666666666668,311.4833333333333,50.4,49.0,39.4,37.3,27.5,21.8,,,
117,10.1,312.1666666666667,50.2,49.0,39.4,37.4,27.8,21.9,,,
118,10.066666666666666,312.8333333333333,50.2,49.0,39.4,37.5,28.1,21.9,,,
119,9.933333333333332,313.50000000000006,50.3,48.9,39.4,37.6,28.5,22.0,,,
120,9.85,314.8,50.4,49.0,39.4,37.6,28.7,22.1,,,
121,9.766666666666667,315.05,49.7,48.9,39.4,37.7,29.0,22.2,,,
122,9.799999999999999,315.93333333333334,50.4,48.9,39.4,37.7,29.3,22.3,,,
123,10.0,314.93333333333334,50.2,48.9,39.5,37.8,29.5,22.4,,,
124,10.083333333333334,317.55,50.2,48.9,39.5,37.9,29.9,22.5,,,
125,10.0,316.55,50.2,48.9,39.5,38.0,30.0,22.6,,,
126,9.9,317.25,50.0,48.9,39.5,38.0,30.3,22.8,,,
127,9.883333333333333,317.1666666666667,50.0,48.8,39.5,38.1,30.5,22.8,,,
128,9.733333333333334,317.8333333333333,49.9,48.8,39.5,38.2,30.7,23.0,,,
129,9.816666666666666,318.31666666666666,50.0,48.8,39.5,38.3,31.0,23.1,,,
130,10.0,318.95,49.9,48.8,39.6,38.3,31.2,23.2,,,
131,10.1,319.55,50.1,48.8,39.6,38.4,31.4,23.4,,,
132,10.066666666666666,320.05,50.1,48.8,39.6,38.5,31.6,23.5,,,
133,9.950000000000001,320.59999999999997,49.7,48.8,39.6,38.5,31.8,23.6,,,
134,9.799999999999999,320.90000000000003,50.1,48.8,39.6,38.6,32.0,23.8,,,
135,9.733333333333334,321.4833333333333,50.0,48.7,39.7,38.7,32.2,24.0,,,
136,9.799999999999999,321.81666666666666,50.1,48.7,39.7,38.8,32.4,24.1,,,
137,10.05,322.2,49.6,48.7,39.7,38.8,32.6,24.3,,,
138,10.083333333333334,322.78333333333336,49.8,48.8,39.7,38.9,32.8,24.4,,,
139,9.933333333333332,323.31666666666666,49.8,48.7,39.7,39.0,33.0,24.6,,,
140,9.833333333333334,324.1166666666666,49.6,48.7,39.8,39.0,33.2,24.8,,,
141,9.799999999999999,324.25,49.9,48.7,39.8,39.1,33.3,24.9,,,
142,9.8,324.31666666666666,49.8,48.6,39.8,39.2,33.5,25.1,,,
143,10.016666666666667,324.98333333333335,49.9,48.6,39.9,39.2,33.7,25.2,,,
144,10.1,325.73333333333335,49.8,48.7,39.9,39.3,33.9,25.4,,,
145,9.983333333333333,326.3,49.9,48.6,40.0,39.3,34.1,25.6,,,
146,9.866666666666667,326.86666666666673,49.7,48.7,40.0,39.4,34.2,25.8,,,
147,9.783333333333333,327.04999999999995,49.9,48.6,40.0,39.4,34.4,25.9,,,
148,9.799999999999999,327.76666666666665,49.8,48.5,40.1,39.5,34.5,26.1,,,
149,9.966666666666667,328.5833333333333,49.8,48.5,40.1,39.5,34.7,26.3,,,
150,10.066666666666668,329.8333333333333,49.8,48.6,40.2,39.6,34.8,26.5,,,
151,9.966666666666667,329.78333333333336,49.9,48.5,40.2,39.6,35.0,26.6,,,
152,9.866666666666667,330.28333333333336,49.7,48.5,40.2,39.7,35.2,26.8,,,
153,9.85,331.76666666666665,49.5,48.5,40.3,39.7,35.3,27.0,,,
154,10.083333333333334,331.6166666666666,49.3,48.5,40.3,39.8,35.4,27.2,,,
155,10.200000000000001,331.23333333333335,49.6,48.5,40.4,39.9,35.6,27.4,,,
156,10.083333333333334,332.7833333333333,49.7,48.5,40.4,39.9,35.8,27.6,,,
157,9.95,332.01666666666665,49.6,48.5,40.5,40.0,35.9,27.7,,,
158,9.816666666666668,332.8333333333333,49.5,48.5,40.5,40.0,36.0,27.9,,,
159,9.766666666666667,333.03333333333336,49.6,48.5,40.6,40.1,36.2,28.1,,,
160,9.833333333333334,333.35,49.2,48.4,40.6,40.1,36.3,28.3,,,
161,9.966666666666667,333.45,49.5,48.4,40.7,40.2,36.5,28.5,,,
162,10.016666666666667,333.8833333333334,49.2,48.4,40.7,40.2,36.6,28.6,,,
163,9.916666666666666,334.3666666666666,49.6,48.4,40.8,40.3,36.7,28.8,,,
164,9.799999999999999,334.0166666666667,49.7,48.3,40.9,40.4,36.9,29.0,,,
165,10.016666666666667,334.6166666666667,49.5,48.4,40.9,40.4,37.0,29.2,,,
166,10.200000000000001,335.59999999999997,49.6,48.3,41.0,40.5,37.1,29.4,,,
167,10.133333333333333,336.15000000000003,49.6,48.3,41.0,40.5,37.3,29.6,,,
168,10.066666666666666,336.8833333333334,49.8,48.3,41.1,40.6,37.4,29.8,,,
169,9.883333333333333,337.1166666666667,49.7,48.2,41.1,40.7,37.5,29.9,,,
170,9.799999999999999,337.55,49.5,48.3,41.2,40.7,37.7,30.1,,,
171,9.799999999999999,338.06666666666666,49.6,48.3,41.3,40.8,37.8,30.3,,,
172,9.85,338.2833333333333,49.7,48.2,41.3,40.8,37.9,30.5,,,
173,10.033333333333333,339.4666666666667,49.5,48.3,41.4,40.9,38.1,30.7,,,
174,10.066666666666666,339.81666666666666,49.4,48.3,41.4,41.0,38.2,30.9,,,
175,10.0,340.3666666666667,49.5,48.2,41.5,41.0,38.3,31.0,,,
176,9.85,340.9,49.5,48.2,41.6,41.1,38.4,31.2,,,
177,9.866666666666665,341.55,49.1,48.2,41.6,41.2,38.6,31.4,,,
178,10.15,341.4333333333334,49.2,48.2,41.7,41.2,38.7,31.6,,,
179,10.15,342.43333333333334,49.4,48.2,41.8,41.3,38.8,31.8,,,
180,10.033333333333333,342.9666666666667,49.3,48.2,41.8,41.4,38.9,32.0,,,
181,9.899999999999999,342.38333333333327,49.2,48.2,41.9,41.4,39.1,32.2,,,
182,9.766666666666667,343.5,49.0,48.1,42.0,41.5,39.2,32.3,,,
183,9.733333333333333,343.45,49.1,48.1,42.0,41.6,39.3,32.5,,,
184,9.933333333333334,343.4666666666667,49.4,48.1,42.1,41.6,39.4,32.7,,,
185,10.016666666666667,343.18333333333334,49.0,48.1,42.1,41.7,39.6,32.9,,,
186,9.983333333333333,344.05,48.9,48.1,42.2,41.8,39.7,33.0,,,
187,9.899999999999999,345.8166666666666,49.3,48.1,42.3,41.9,39.8,33.2,,,
188,9.833333333333334,344.7833333333333,49.1,48.1,42.4,41.9,39.9,33.4,,,
189,10.083333333333334,345.8666666666666,49.1,48.1,42.4,42.0,40.0,33.6,,,
190,10.116666666666667,346.51666666666665,49.1,48.0,42.5,42.1,40.1,33.7,,,
191,10.1,347.0,49.2,48.1,42.5,42.1,40.2,33.9,,,
192,9.966666666666667,346.95000000000005,48.9,48.1,42.6,42.2,40.3,34.1,,,
193,9.833333333333334,348.11666666666673,48.9,48.0,42.7,42.3,40.4,34.3,,,
194,9.716666666666667,348.8833333333334,49.2,48.1,42.8,42.4,40.5,34.4,,,
195,9.9,347.8833333333334,49.0,48.0,42.8,42.4,40.7,34.6,,,
196,10.0,348.6166666666666,49.1,48.0,42.9,42.5,40.7,34.8,,,
197,10.033333333333333,349.8166666666666,49.1,48.0,43.0,42.6,40.9,35.0,,,
198,9.899999999999999,349.45,48.9,48.0,43.1,42.7,41.0,35.1,,,
199,9.816666666666666,350.18333333333334,49.2,48.0,43.1,42.7,41.1,35.3,,,
200,10.049999999999999,350.11666666666673,49.2,47.9,43.2,42.8,41.1,35.4,,,
201,10.200000000000001,350.5,49.0,48.0,43.2,42.9,41.3,35.6,,,
202,10.116666666666667,350.76666666666665,49.1,48.0,43.4,43.0,41.3,35.8,,,
203,10.016666666666667,350.9166666666667,49.1,48.0,43.4,43.0,41.4,35.9,,,
204,9.85,351.3666666666666,49.1,47.9,43.5,43.1,41.5,36.1,,,
205,9.799999999999999,351.2666666666667,49.2,47.9,43.5,43.2,41.6,36.3,,,
206,9.799999999999999,351.48333333333335,49.0,47.9,43.6,43.3,41.7,36.4,,,
207,10.033333333333333,352.3,49.0,47.8,43.7,43.3,41.8,36.6,,,
208,10.049999999999999,352.45,49.1,47.9,43.7,43.4,41.9,36.8,,,
209,9.933333333333332,353.63333333333327,48.8,47.9,43.8,43.5,42.0,36.9,,,
210,9.9,353.56666666666666,49.1,47.8,43.9,43.5,42.1,37.0,,,
211,9.950000000000001,353.95,48.8,47.8,44.0,43.6,42.2,37.2,,,
212,10.200000000000001,354.3833333333334,48.6,47.8,44.0,43.7,42.3,37.4,,,
213,10.133333333333335,355.06666666666666,49.0,47.7,44.1,43.8,42.4,37.5,,,
214,10.049999999999999,355.3333333333333,49.0,47.7,44.2,43.8,42.4,37.7,,,
215,9.899999999999999,355.61666666666673,49.1,47.7,44.3,43.9,42.5,37.8,,,
216,9.816666666666668,355.84999999999997,48.8,47.8,44.3,44.0,42.6,38.0,,,
217,9.75,356.1666666666667,48.9,47.7,44.4,44.1,42.7,38.1,,,
218,9.9,356.73333333333335,48.9,47.6,44.5,44.2,42.8,38.3,,,
219,10.066666666666668,357.34999999999997,48.9,47.7,44.6,44.2,42.9,38.4,,,
220,10.066666666666666,358.43333333333334,48.7,47.7,44.6,44.3,43.0,38.6,,,
221,9.916666666666666,358.56666666666666,48.8,47.7,44.7,44.4,43.1,38.7,,,
222,9.833333333333334,358.29999999999995,48.8,47.7,44.7,44.5,43.2,38.8,,,
223,10.0,358.2333333333333,49.0,47.6,44.8,44.5,43.2,39.0,,,
224,10.116666666666667,358.46666666666664,48.8,47.6,44.9,44.6,43.3,39.1,,,
225,10.1,359.04999999999995,48.6,47.6,45.0,44.7,43.4,39.3,,,
226,10.0,359.5833333333333,48.6,47.6,45.0,44.7,43.5,39.4,,,
227,9.833333333333334,359.6333333333334,48.6,47.5,45.1,44.8,43.6,39.6,,,
228,9.816666666666666,359.81666666666666,48.7,47.6,45.2,44.9,43.7,39.7,,,
229,9.983333333333333,359.26666666666665,48.8,47.5,45.2,45.0,43.8,39.9,,,
230,10.066666666666668,359.98333333333335,48.6,47.4,45.3,45.0,43.8,40.0,,,
231,10.049999999999999,360.6666666666667,48.7,47.4,45.4,45.1,43.9,40.1,,,
232,9.916666666666666,360.9666666666667,48.5,47.2,45.4,45.2,44.0,40.2,,,
233,9.9,361.6333333333334,48.7,47.1,45.5,45.3,44.1,40.4,,,
234,10.0,361.68333333333334,48.7,47.0,45.6,45.3,44.2,40.5,,,
235,10.1,362.5333333333333,48.7,47.0,45.7,45.4,44.3,40.7,,,
236,10.116666666666667,363.25,48.8,46.9,45.7,45.5,44.4,40.8,,,
237,10.033333333333333,363.0833333333333,48.5,46.8,45.8,45.5,44.5,40.9,,,
238,9.9,363.93333333333334,48.8,46.7,45.9,45.6,44.5,41.0,,,
239,9.9,364.45,48.4,46.7,46.0,45.7,44.6,41.2,,,
240,9.783333333333333,364.93333333333334,48.3,46.7,46.0,45.8,44.7,41.3,,,
241,9.866666666666667,365.4666666666667,48.5,46.8,46.1,45.8,44.8,41.4,,,
242,10.0,366.45,48.3,46.8,46.2,45.9,44.9,41.5,,,
243,10.05,366.36666666666673,48.5,46.8,46.2,46.0,44.9,41.6,,,
244,10.0,366.48333333333335,48.6,46.9,46.3,46.1,45.0,41.8,,,
245,9.816666666666668,366.0166666666667,48.2,46.9,46.4,46.1,45.1,41.9,,,
246,10.016666666666667,366.45,48.8,47.0,46.4,46.2,45.2,42.0,,,
247,10.25,366.8833333333334,48.6,47.0,46.5,46.3,45.3,42.2,,,
248,10.15,367.2833333333333,48.5,47.1,46.6,46.3,45.3,42.2,,,
249,10.066666666666666,367.20000000000005,48.6,47.1,46.6,46.4,45.4,42.4,,,
250,9.916666666666666,367.25,48.3,47.2,46.7,46.5,45.5,42.5,,,
251,9.816666666666668,367.26666666666665,48.7,47.2,46.8,46.6,45.6,42.6,,,
252,9.799999999999999,367.23333333333335,48.0,47.3,46.9,46.6,45.6,42.7,,,
253,9.866666666666667,367.7,48.4,47.3,46.9,46.7,45.7,42.8,,,
254,10.033333333333333,368.45000000000005,48.5,47.4,47.0,46.8,45.8,43.0,,,
255,10.0,369.13333333333327,48.4,47.5,47.1,46.8,45.9,43.0,,,
256,9.933333333333332,369.3833333333334,48.6,47.5,47.1,46.9,46.0,43.2,,,
257,9.866666666666665,369.53333333333336,47.9,47.6,47.2,47.0,46.0,43.3,,,
258,10.049999999999999,370.1666666666667,48.3,47.6,47.3,47.0,46.1,43.4,,,
259,10.200000000000001,371.3,48.4,47.7,47.3,47.1,46.2,43.5,,,
260,10.166666666666666,372.4666666666667,48.2,47.7,47.4,47.2,46.3,43.6,,,
261,10.016666666666667,371.5333333333333,48.3,47.8,47.5,47.2,46.4,43.7,,,
262,9.916666666666666,372.6666666666667,48.1,47.9,47.5,47.3,46.4,43.8,,,
263,9.783333333333333,371.8,48.2,47.9,47.6,47.4,46.5,43.9,,,
264,9.783333333333333,371.05,48.5,48.0,47.6,47.4,46.6,44.0,,,
265,9.966666666666667,373.0,48.5,48.1,47.7,47.5,46.7,44.2,,,
266,10.1,372.56666666666666,48.4,48.1,47.8,47.6,46.7,44.2,,,
267,10.066666666666666,372.75,48.3,48.2,47.8,47.7,46.8,44.4,,,
268,9.916666666666666,372.78333333333336,48.4,48.2,47.9,47.7,46.9,44.4,,,
269,9.85,373.1333333333334,47.9,48.3,47.9,47.8,46.9,44.5,,,
270,10.166666666666666,373.09999999999997,47.7,48.4,48.0,47.8,47.0,44.7,,,
271,10.200000000000001,373.3,48.0,48.4,48.0,47.9,47.1,44.7,,,
272,10.15,374.75,48.2,48.4,48.1,48.0,47.2,44.9,,,
273,10.033333333333333,375.09999999999997,48.1,48.4,48.2,48.0,47.2,44.9,,,
274,9.883333333333333,374.56666666666666,48.3,48.5,48.2,48.1,47.3,45.0,,,
275,9.816666666666668,375.48333333333335,48.1,48.5,48.3,48.1,47.4,45.1,,,
276,9.833333333333334,375.7166666666667,48.6,48.6,48.3,48.2,47.5,45.3,,,
277,9.966666666666667,376.3,48.6,48.6,48.3,48.2,47.5,45.3,,,
278,10.066666666666668,377.15000000000003,48.7,48.6,48.4,48.3,47.6,45.5,,,
279,10.066666666666666,377.46666666666664,48.7,48.7,48.4,48.3,47.7,45.4,,,
280,9.933333333333332,377.48333333333335,48.6,48.7,48.5,48.4,47.8,45.6,,,
281,9.9,378.40000000000003,48.8,48.7,48.5,48.4,47.8,45.7,,,
282,9.950000000000001,379.31666666666666,48.8,48.8,48.5,48.5,47.9,45.8,,,
283,10.233333333333334,379.45,48.9,48.9,48.6,48.5,47.9,45.8,,,
284,10.200000000000001,380.0333333333333,48.9,48.9,48.6,48.6,48.0,46.0,,,
285,10.066666666666668,379.9166666666667,49.0,48.9,48.7,48.6,48.1,46.1,,,
286,9.933333333333332,379.31666666666666,49.0,49.0,48.7,48.7,48.1,46.1,,,
287,9.816666666666668,379.9666666666667,49.1,49.0,48.8,48.7,48.2,46.3,,,
288,9.833333333333334,379.43333333333334,49.1,49.1,48.8,48.8,48.2,46.3,,,
289,9.966666666666667,379.78333333333336,49.2,49.1,48.9,48.9,48.3,46.5,,,
290,10.083333333333334,380.1499999999999,49.2,49.2,48.9,48.9,48.4,46.5,,,
291,9.966666666666667,379.9333333333334,49.3,49.2,48.9,48.9,48.4,46.6,,,
292,9.9,380.1166666666666,49.3,49.3,49.0,49.0,48.4,46.8,,,
293,10.0,380.53333333333336,49.3,49.3,49.0,49.0,48.5,46.8,,,
294,10.200000000000001,381.01666666666665,49.4,49.4,49.1,49.1,48.6,46.8,,,
295,10.183333333333334,380.48333333333335,49.4,49.4,49.1,49.1,48.6,46.9,,,
296,10.1,381.5,49.5,49.5,49.2,49.2,48.7,47.0,,,
297,9.916666666666666,382.21666666666664,49.5,49.5,49.2,49.2,48.7,47.2,,,
298,9.883333333333333,381.73333333333335,49.5,49.6,49.3,49.3,48.8,47.2,,,
299,9.766666666666667,382.3500000000001,49.6,49.6,49.3,49.3,48.8,47.3,,,
300,9.883333333333335,383.1666666666667,49.7,49.7,49.4,49.3,48.9,47.3,,,
301,10.066666666666668,382.79999999999995,49.8,49.7,49.4,49.4,48.9,47.4,,,
302,10.066666666666666,384.3833333333334,49.8,49.8,49.5,49.4,49.0,47.6,,,
303,10.0,383.20000000000005,49.9,49.8,49.5,49.5,49.1,47.6,,,
304,9.866666666666665,383.3833333333334,49.9,49.9,49.6,49.6,49.1,47.6,,,
305,9.950000000000001,384.76666666666665,50.0,49.9,49.6,49.6,49.2,47.7,,,
306,10.183333333333332,384.0666666666666,50.0,50.0,49.7,49.6,49.2,47.9,,,
307,10.216666666666667,384.26666666666665,50.1,50.0,49.7,49.7,49.3,47.9,,,
308,10.116666666666667,385.55,50.1,50.1,49.8,49.8,49.3,48.0,,,
309,10.0,384.0833333333334,50.1,50.1,49.8,49.8,49.4,48.0,,,
310,9.85,384.78333333333336,50.1,50.2,49.9,49.8,49.4,48.1,,,
311,9.766666666666666,384.98333333333335,50.2,50.2,49.9,49.9,49.5,48.2,,,
312,9.9,385.06666666666666,50.3,50.3,49.9,50.0,49.5,48.3,,,
313,10.066666666666668,387.25,50.3,50.3,50.0,50.0,49.6,48.4,,,
314,10.083333333333334,388.23333333333335,50.4,50.4,50.1,50.0,49.6,48.4,,,
315,9.983333333333333,385.65000000000003,50.4,50.4,50.1,50.1,49.7,48.4,,,
316,9.9,386.95,50.5,50.5,50.2,50.1,49.7,48.6,,,
317,10.066666666666668,387.75,50.3,50.5,50.2,50.2,49.7,48.6,,,
318,10.25,386.5,50.6,50.6,50.3,50.2,49.8,48.7,,,
319,10.133333333333335,388.1666666666667,50.6,50.6,50.3,50.3,49.9,48.8,,,
320,10.033333333333333,389.70000000000005,50.7,50.7,50.4,50.4,49.9,48.8,,,
321,9.833333333333334,388.81666666666666,50.7,50.7,50.4,50.4,50.0,48.8,,,
322,9.799999999999999,387.8666666666666,50.8,50.7,50.5,50.5,50.0,49.0,,,
323,9.883333333333335,389.51666666666665,50.8,50.8,50.5,50.5,50.1,49.0,,,
324,10.083333333333334,388.76666666666665,50.9,50.9,50.6,50.6,50.1,49.0,,,
325,10.1,389.46666666666664,50.8,50.9,50.6,50.6,50.2,49.1,,,
326,10.0,390.09999999999997,51.0,51.0,50.7,50.6,50.2,49.2,,,
327,9.916666666666666,388.78333333333336,51.0,51.0,50.7,50.7,50.3,49.2,,,
328,9.833333333333334,390.84999999999997,51.1,51.1,50.8,50.7,50.3,49.3,,,
329,10.033333333333333,391.18333333333334,51.1,51.1,50.8,50.8,50.4,49.4,,,
330,10.15,390.5,51.2,51.2,50.9,50.9,50.4,49.5,,,
331,10.133333333333335,392.5833333333333,51.2,51.2,50.9,50.9,50.5,49.4,,,
332,10.033333333333333,391.7833333333333,51.3,51.3,51.0,50.9,50.5,49.6,,,
333,9.933333333333332,392.5833333333333,51.4,51.3,51.0,51.0,50.6,49.6,,,
334,9.799999999999999,392.1666666666667,51.4,51.4,51.1,51.0,50.6,49.6,,,
335,9.833333333333334,391.5333333333333,51.5,51.4,51.2,51.1,50.7,49.7,,,
336,10.033333333333333,393.95,51.5,51.5,51.2,51.2,50.7,49.8,,,
337,10.049999999999999,394.21666666666664,51.6,51.5,51.2,51.2,50.8,49.8,,,
338,10.0,393.3500000000001,51.0,51.6,51.3,51.3,50.8,49.9,,,
339,9.866666666666667,394.6666666666667,51.0,51.6,51.3,51.3,50.9,49.8,,,
340,9.950000000000001,394.3,51.7,51.7,51.4,51.3,51.0,50.0,,,
341,10.266666666666666,393.88333333333327,51.7,51.8,51.4,51.4,51.0,50.1,,,
342,10.299999999999999,395.6666666666667,51.8,51.8,51.5,51.5,51.0,50.1,,,
343,10.15,395.1666666666667,51.8,51.8,51.5,51.5,51.1,50.1,,,
344,10.049999999999999,395.43333333333334,51.9,51.9,51.6,51.5,51.1,50.2,,,
345,9.983333333333333,396.1166666666666,51.9,51.9,51.6,51.6,51.2,50.2,,,
346,9.866666666666667,396.3,52.0,52.0,51.7,51.7,51.2,50.3,,,
347,9.816666666666666,395.3666666666666,52.0,52.0,51.7,51.7,51.3,50.4,,,
348,9.966666666666667,396.7166666666667,52.1,52.1,51.8,51.8,51.3,50.4,,,
349,10.083333333333334,396.96666666666664,52.1,52.1,51.8,51.8,51.4,50.5,,,
350,10.0,397.0333333333333,52.2,52.2,51.9,51.9,51.4,50.5,,,
351,9.883333333333333,331.3833333333333,51.9,52.2,51.9,51.9,51.5,50.6,,,
352,10.066666666666665,1.6833333333333333,52.2,52.3,52.0,52.0,51.5,50.6,,,
353,10.4,1.6833333333333336,52.2,52.3,52.0,52.0,51.5,50.5,,,
354,10.533333333333333,1.6666666666666667,51.8,52.3,52.0,51.9,51.5,50.5,,,
355,10.55,1.6500000000000001,51.9,52.2,52.0,52.0,51.5,50.4,,,
356,10.466666666666667,1.6666666666666667,52.0,52.3,52.0,52.0,51.5,50.4,,,
357,10.333333333333334,1.6833333333333336,52.0,52.2,52.0,52.0,51.5,50.5,,,
358,10.316666666666666,1.6500000000000001,52.2,52.3,52.0,51.9,51.5,50.3,,,
359,10.316666666666666,1.6833333333333336,52.2,52.2,52.0,51.9,51.5,50.3,,,
360,10.366666666666667,1.7000000000000002,51.9,52.2,52.0,51.9,51.5,50.3,,,
361,10.283333333333333,1.95,52.0,52.2,52.0,52.0,51.5,50.2,,,
362,10.166666666666668,1.6833333333333333,52.2,52.2,52.0,52.0,51.5,50.2,,,
363,10.133333333333335,1.633333333333333,52.1,52.2,52.0,51.9,51.5,50.2,,,
364,10.033333333333333,1.6500000000000001,52.1,52.2,52.0,51.9,51.5,50.2,,,
365,10.100000000000001,1.6500000000000001,52.0,52.2,52.0,51.9,51.5,50.1,,,
366,10.4,1.6666666666666663,52.1,52.2,52.0,51.9,51.5,50.1,,,
367,10.583333333333334,1.6666666666666667,52.0,52.2,51.9,51.9,51.5,50.0,,,
368,10.55,1.6833333333333333,51.9,52.2,51.9,51.9,51.5,50.0,,,
369,10.466666666666667,1.6499999999999997,52.1,52.2,51.9,51.9,51.5,50.0,,,
370,10.4,1.6666666666666667,52.0,52.2,51.9,51.9,51.5,49.9,,,
371,10.333333333333334,1.7000000000000002,51.9,52.2,51.9,51.9,51.5,49.9,,,
372,10.35,1.6833333333333333,52.0,52.2,51.9,51.9,51.5,49.9,,,
373,10.200000000000001,1.633333333333333,52.0,52.2,51.9,51.9,51.5,49.9,,,
374,10.15,1.6499999999999997,52.0,52.2,51.9,51.9,51.5,49.8,,,
375,10.116666666666667,1.7000000000000002,51.9,52.2,51.9,51.9,51.5,49.8,,,
376,10.15,1.7000000000000002,52.0,52.2,51.9,51.9,51.5,49.8,,,
377,10.183333333333334,1.7000000000000002,52.0,52.2,51.9,51.9,51.4,49.7,,,
378,10.183333333333332,1.7000000000000002,52.1,52.2,51.9,51.9,51.4,49.7,,,
379,10.200000000000001,1.7000000000000002,51.9,52.1,51.9,51.9,51.4,49.7,,,
380,10.133333333333333,1.7000000000000002,51.9,52.2,51.9,51.9,51.4,49.7,,,
381,10.066666666666668,1.6499999999999997,51.9,52.1,51.9,51.8,51.4,49.6,,,
382,10.016666666666667,1.6666666666666667,51.9,52.2,51.9,51.8,51.4,49.6,,,
383,10.0,1.6833333333333333,52.0,52.2,51.9,51.8,51.4,49.6,,,
384,10.016666666666667,1.6500000000000001,51.9,52.1,51.9,51.9,51.4,49.6,,,
385,10.1,1.666666666666667,51.9,52.1,51.9,51.8,51.4,49.5,,,
386,10.200000000000001,1.7000000000000002,51.9,52.1,51.9,51.8,51.4,49.5,,,
387,10.083333333333334,1.7000000000000002,51.9,52.1,51.9,51.8,51.4,49.5,,,
388,10.216666666666667,1.6666666666666667,51.7,52.1,51.9,51.8,51.4,49.5,,,
389,10.1,1.666666666666667,52.0,52.1,51.8,51.8,51.4,49.4,,,
390,10.066666666666668,1.7000000000000002,51.9,52.1,51.8,51.8,51.4,49.4,,,
391,10.05,1.7000000000000002,52.0,52.1,51.9,51.8,51.4,49.4,,,
392,10.15,1.6500000000000001,52.0,52.1,51.9,51.8,51.4,49.4,,,
393,9.95,1.6833333333333336,51.7,52.1,51.9,51.8,51.4,49.4,,,
394,10.133333333333333,1.7000000000000002,51.8,52.1,51.8,51.8,51.4,49.4,,,
395,10.450000000000001,1.7000000000000002,51.7,52.1,51.8,51.8,51.4,49.3,,,
396,10.483333333333333,1.6833333333333333,51.7,52.1,51.8,51.8,51.4,49.3,,,
397,10.416666666666666,1.6500000000000001,51.8,52.1,51.8,51.8,51.4,49.3,,,
398,10.299999999999999,1.6833333333333333,51.8,52.1,51.8,51.8,51.4,49.3,,,
399,10.299999999999999,1.6666666666666667,51.8,52.1,51.8,51.8,51.4,49.3,,,
400,10.216666666666667,1.6666666666666663,52.0,52.1,51.8,51.8,51.4,49.2,,,
401,10.200000000000001,1.6833333333333336,51.9,52.1,51.8,51.8,51.4,49.2,,,
402,10.1,1.7000000000000002,51.9,52.0,51.8,51.8,51.4,49.2,,,
403,10.183333333333332,1.7166666666666668,51.9,52.1,51.8,51.8,51.4,49.2,,,
404,10.116666666666667,1.6833333333333333,51.9,52.1,51.8,51.8,51.4,49.2,,,
405,10.199999999999998,1.7000000000000002,51.9,52.0,51.8,51.7,51.4,49.1,,,
406,10.183333333333332,1.6499999999999997,51.9,52.1,51.8,51.8,51.4,49.1,,,
407,10.183333333333332,1.6666666666666667,51.9,52.1,51.8,51.7,51.4,49.1,,,
408,10.083333333333334,1.6833333333333333,51.9,52.0,51.8,51.7,51.4,49.1,,,
409,10.15,1.6833333333333333,51.8,52.0,51.8,51.7,51.4,49.1,,,
410,10.083333333333334,1.6499999999999997,52.0,52.1,51.8,51.7,51.4,49.1,,,
411,10.05,1.6833333333333333,51.8,52.0,51.8,51.7,51.4,49.0,,,
412,10.083333333333334,1.7000000000000002,51.9,52.0,51.8,51.7,51.3,49.0,,,
413,10.083333333333334,1.7000000000000002,51.8,52.0,51.8,51.7,51.4,49.0,,,
414,10.0,1.7000000000000002,51.8,52.0,51.8,51.7,51.3,49.0,,,
415,9.983333333333333,1.6499999999999997,51.8,52.0,51.8,51.7,51.3,49.0,,,
416,10.05,1.6666666666666667,51.8,52.0,51.8,51.7,51.4,49.0,,,
417,10.05,1.666666666666667,51.6,52.0,51.7,51.7,51.3,49.0,,,
418,10.0,1.6666666666666667,51.6,52.0,51.8,51.7,51.3,49.0,,,
419,9.983333333333334,1.7000000000000002,51.8,52.0,51.7,51.7,51.4,48.9,,,
420,10.016666666666667,1.7000000000000002,51.8,52.0,51.7,51.7,51.3,48.9,,,
421,10.100000000000001,1.6666666666666667,51.6,52.0,51.7,51.7,51.3,48.9,,,
422,10.116666666666667,1.6833333333333336,51.8,52.0,51.7,51.7,51.3,48.9,,,
423,10.200000000000001,1.6833333333333333,51.9,52.0,51.7,51.7,51.3,48.9,,,
424,10.266666666666666,1.7000000000000002,51.9,52.0,51.7,51.7,51.3,48.9,,,
425,10.266666666666667,1.7000000000000002,51.7,52.0,51.7,51.7,51.3,48.9,,,
426,10.25,1.7000000000000002,51.9,52.0,51.7,51.7,51.3,48.8,,,
427,10.25,1.7000000000000002,51.8,52.0,51.7,51.7,51.3,48.8,,,
428,10.083333333333334,1.6833333333333336,51.8,52.0,51.7,51.7,51.3,48.8,,,
429,10.1,1.7000000000000002,51.7,51.9,51.7,51.6,51.3,48.8,,,
430,10.049999999999999,1.7166666666666668,51.8,52.0,51.7,51.7,51.3,48.8,,,
431,10.0,1.7000000000000002,51.6,52.0,51.7,51.7,51.3,48.8,,,
432,10.016666666666667,1.7000000000000002,51.7,51.9,51.7,51.7,51.3,48.8,,,
433,9.95,1.6666666666666667,51.8,52.0,51.7,51.7,51.3,48.8,,,
434,10.0,1.6500000000000001,51.8,52.0,51.7,51.7,51.3,48.7,,,
435,10.249999999999998,1.633333333333333,51.8,51.9,51.7,51.6,51.3,48.7,,,
436,10.416666666666666,1.6499999999999997,51.9,52.0,51.7,51.6,51.3,48.7,,,
437,10.383333333333333,1.7000000000000002,51.8,51.9,51.7,51.6,51.3,48.7,,,
438,10.299999999999999,1.6833333333333333,51.9,51.9,51.7,51.6,51.3,48.7,,,
439,10.200000000000001,1.6499999999999997,51.7,51.9,51.7,51.6,51.3,48.7,,,
440,10.15,1.6499999999999997,51.6,51.9,51.7,51.6,51.3,48.7,,,
441,10.216666666666667,1.6499999999999997,51.6,51.9,51.7,51.6,51.3,48.7,,,
442,10.166666666666666,1.6666666666666667,51.9,51.9,51.7,51.6,51.3,48.6,,,
443,10.15,1.6833333333333336,51.9,51.9,51.7,51.6,51.3,48.6,,,
444,10.183333333333335,1.7000000000000002,51.8,51.9,51.7,51.6,51.3,48.6,,,
445,10.233333333333334,1.6666666666666667,51.5,51.9,51.6,51.6,51.3,48.6,,,
446,10.200000000000001,1.6499999999999997,51.8,51.9,51.6,51.6,51.3,48.6,,,
447,10.200000000000001,1.6666666666666667,51.6,51.9,51.6,51.6,51.2,48.6,,,
448,10.15,1.7000000000000002,51.5,51.9,51.6,51.6,51.2,48.6,,,
449,10.2,1.7000000000000002,51.4,51.9,51.6,51.6,51.2,48.6,,,
450,10.233333333333333,1.7000000000000002,51.7,51.9,51.6,51.6,51.2,48.6,,,
451,10.15,1.6499999999999997,51.7,51.9,51.6,51.6,51.2,48.5,,,
452,10.233333333333334,1.6499999999999997,51.6,51.9,51.6,51.6,51.2,48.5,,,
453,10.116666666666667,1.6499999999999997,51.7,51.9,51.6,51.6,51.2,48.5,,,
454,10.116666666666667,1.7,51.6,51.9,51.6,51.6,51.2,48.5,,,
455,10.066666666666666,1.666666666666667,51.7,51.9,51.6,51.6,51.2,48.5,,,
456,9.916666666666666,1.7000000000000002,51.7,51.9,51.6,51.6,51.2,48.5,,,
457,9.9,1.7000000000000002,51.5,51.8,51.6,51.6,51.2,48.5,,,
458,10.066666666666668,1.7000000000000002,51.5,51.8,51.6,51.6,51.2,48.5,,,
459,10.166666666666666,1.7000000000000002,51.8,51.8,51.6,51.6,51.2,48.5,,,
460,10.183333333333332,1.7000000000000002,51.8,51.9,51.6,51.6,51.2,48.5,,,
461,10.200000000000001,1.7000000000000002,51.7,51.9,51.6,51.6,51.2,48.5,,,
462,10.183333333333332,1.7000000000000002,51.8,51.8,51.6,51.6,51.2,48.4,,,
463,10.166666666666666,1.6833333333333333,51.7,51.8,51.6,51.5,51.2,48.4,,,
464,10.216666666666667,1.6500000000000001,51.7,51.8,51.6,51.5,51.2,48.4,,,
465,10.049999999999999,1.6833333333333333,51.7,51.8,51.6,51.5,51.2,48.4,,,
466,10.0,1.7000000000000002,51.8,51.8,51.6,51.5,51.2,48.4,,,
467,10.083333333333334,1.7000000000000002,51.7,51.8,51.6,51.5,51.2,48.4,,,
468,10.2,1.7000000000000002,51.6,51.8,51.6,51.5,51.2,48.4,,,
469,10.1,1.6666666666666667,51.6,51.8,51.6,51.5,51.2,48.4,,,
470,10.066666666666668,1.633333333333333,51.7,51.8,51.5,51.5,51.2,48.4,,,
471,10.016666666666667,1.666666666666667,51.7,51.8,51.5,51.5,51.2,48.4,,,
472,9.9,1.6833333333333333,51.6,51.8,51.6,51.5,51.2,48.4,,,
473,10.0,1.6666666666666667,51.6,51.8,51.5,51.5,51.2,48.3,,,
474,10.016666666666667,1.6666666666666667,51.3,51.8,51.5,51.5,51.2,48.3,,,
475,10.166666666666666,1.6499999999999997,51.6,51.8,51.5,51.5,51.2,48.3,,,
476,10.266666666666667,1.6166666666666665,51.7,51.8,51.5,51.5,51.1,48.3,,,
477,10.116666666666667,1.6833333333333333,51.6,51.8,51.5,51.5,51.2,48.3,,,
478,9.983333333333333,1.7000000000000002,51.6,51.8,51.5,51.5,51.1,48.3,,,
479,9.95,1.7000000000000002,51.6,51.8,51.5,51.5,51.1,48.3,,,
480,9.916666666666666,1.6833333333333333,51.6,51.7,51.5,51.5,51.1,48.3,,,
481,10.016666666666667,1.6499999999999997,51.5,51.7,51.5,51.5,51.1,48.3,,,
482,10.266666666666666,1.6499999999999997,51.7,51.8,51.5,51.5,51.1,48.3,,,
483,10.299999999999999,1.6833333333333336,51.6,51.8,51.5,51.5,51.1,48.3,,,
484,10.299999999999999,1.7000000000000002,51.6,51.8,51.5,51.5,51.1,48.2,,,
485,10.233333333333334,1.7000000000000002,51.7,51.8,51.5,51.5,51.1,48.2,,,
486,10.200000000000001,1.7000000000000002,51.3,51.8,51.5,51.5,51.1,48.2,,,
487,10.200000000000001,1.7000000000000002,51.1,51.7,51.5,51.4,51.1,48.2,,,
488,10.1,1.6833333333333336,51.3,51.7,51.5,51.4,51.1,48.2,,,
489,10.200000000000001,1.7000000000000002,51.6,51.7,51.5,51.4,51.1,48.2,,,
490,10.200000000000001,1.7,51.6,51.7,51.5,51.4,51.1,48.2,,,
491,10.200000000000001,1.7166666666666668,51.7,51.7,51.5,51.4,51.1,48.2,,,
492,10.083333333333334,1.6333333333333335,51.7,51.7,51.5,51.4,51.1,48.2,,,
493,10.05,1.7000000000000002,51.6,51.7,51.5,51.4,51.1,48.2,,,
494,10.1,1.7000000000000002,51.6,51.7,51.5,51.4,51.1,48.2,,,
495,10.133333333333335,1.7166666666666666,51.6,51.7,51.4,51.4,51.1,48.2,,,
496,10.15,1.6666666666666667,51.6,51.7,51.4,51.4,51.1,48.2,,,
497,10.016666666666667,1.6500000000000001,51.6,51.7,51.5,51.4,51.1,48.1,,,
498,10.033333333333333,1.6833333333333336,51.6,51.7,51.4,51.4,51.1,48.1,,,
499,10.049999999999999,1.6666666666666667,51.6,51.7,51.5,51.4,51.1,48.2,,,
500,10.0,1.6666666666666667,51.6,51.7,51.4,51.4,51.1,48.1,,,
501,10.083333333333334,1.6500000000000004,51.5,51.7,51.4,51.4,51.1,48.1,,,
502,9.916666666666666,1.666666666666667,51.5,51.7,51.4,51.4,51.1,48.1,,,
503,9.933333333333334,1.7000000000000002,51.4,51.7,51.4,51.4,51.1,48.1,,,
504,10.25,1.7000000000000002,51.4,51.6,51.4,51.4,51.1,48.1,,,
505,10.5,1.6833333333333336,51.5,51.7,51.4,51.4,51.0,48.1,,,
506,10.483333333333333,1.6833333333333336,51.5,51.7,51.4,51.4,51.0,48.1,,,
507,10.416666666666666,1.7000000000000002,51.5,51.7,51.4,51.4,51.0,48.1,,,
508,10.4,1.7000000000000002,51.6,51.7,51.4,51.4,51.0,48.1,,,
509,10.216666666666667,1.7000000000000002,51.5,51.7,51.4,51.4,51.0,48.1,,,
510,10.283333333333333,1.7,51.5,51.7,51.4,51.4,51.0,48.0,,,
511,10.266666666666667,1.7000000000000002,51.5,51.7,51.4,51.4,51.0,48.0,,,
512,10.083333333333334,1.6833333333333336,51.5,51.6,51.4,51.4,51.0,48.0,,,
513,10.166666666666666,1.7000000000000002,51.5,51.6,51.4,51.4,51.0,48.0,,,
514,10.083333333333334,1.6666666666666667,51.6,51.6,51.4,51.4,51.0,48.0,,,
515,10.05,1.7166666666666668,51.6,51.6,51.4,51.3,51.0,48.0,,,
516,10.116666666666667,1.7166666666666666,51.4,51.6,51.4,51.3,51.0,48.0,,,
517,10.083333333333334,1.6499999999999997,51.2,51.6,51.4,51.3,51.0,48.0,,,
518,10.0,1.6833333333333333,51.6,51.6,51.4,51.3,51.0,48.0,,,
519,10.05,1.6833333333333333,51.5,51.6,51.4,51.3,51.0,48.0,,,
520,10.05,1.6499999999999997,51.3,51.6,51.4,51.3,51.0,48.0,,,
521,10.05,1.6666666666666667,51.3,51.6,51.4,51.3,51.0,48.0,,,
522,10.116666666666669,1.7000000000000002,51.6,51.6,51.4,51.3,51.0,48.0,,,
523,10.133333333333333,1.6666666666666667,51.6,51.6,51.4,51.3,51.0,48.0,,,
524,10.033333333333333,1.6833333333333333,51.4,51.6,51.3,51.3,51.0,48.0,,,
525,10.016666666666667,1.6833333333333333,51.6,51.6,51.3,51.3,51.0,47.9,,,
526,10.0,1.7000000000000002,51.3,51.6,51.3,51.3,50.9,47.9,,,
527,10.016666666666667,1.7000000000000002,51.3,51.6,51.3,51.3,51.0,47.9,,,
528,10.066666666666668,1.7166666666666668,51.1,51.6,51.3,51.3,51.0,47.9,,,
529,10.283333333333333,1.7166666666666666,51.3,51.6,51.3,51.3,51.0,47.9,,,
530,10.266666666666667,1.6500000000000001,51.1,51.6,51.3,51.3,50.9,47.9,,,
531,10.299999999999999,1.6499999999999997,51.4,51.6,51.3,51.3,50.9,47.9,,,
532,10.25,1.7000000000000002,51.5,51.6,51.3,51.3,50.9,47.9,,,
533,10.216666666666667,1.6833333333333336,51.5,51.6,51.3,51.3,50.9,47.9,,,
534,10.133333333333333,1.666666666666667,51.5,51.6,51.3,51.3,50.9,47.9,,,
535,10.05,1.6833333333333336,51.5,51.6,51.3,51.3,50.9,47.9,,,
536,10.116666666666667,1.7000000000000002,51.3,51.6,51.3,51.3,50.9,47.9,,,
537,10.083333333333334,1.7000000000000002,51.4,51.6,51.3,51.3,50.9,47.9,,,
538,10.166666666666666,1.7000000000000002,51.5,51.6,51.3,51.3,50.9,47.9,,,
539,10.0,1.666666666666667,51.4,51.5,51.3,51.3,50.9,47.9,,,
540,10.033333333333333,1.6833333333333336,51.3,51.5,51.3,51.3,50.9,47.9,,,
541,10.05,1.7000000000000002,51.4,51.5,51.3,51.3,50.9,47.8,,,
542,10.1,1.7000000000000002,51.2,51.5,51.3,51.2,50.9,47.8,,,
543,10.033333333333333,1.6666666666666667,51.2,51.5,51.3,51.2,50.9,47.9,,,
544,10.116666666666665,1.6500000000000001,51.0,51.5,51.3,51.2,50.9,47.8,,,
545,10.183333333333334,1.6333333333333335,51.2,51.5,51.3,51.2,50.9,47.8,,,
546,10.016666666666667,1.633333333333333,51.4,51.5,51.3,51.2,50.9,47.8,,,
547,10.0,1.6666666666666667,51.3,51.5,51.3,51.2,50.9,47.8,,,
548,9.933333333333332,1.7000000000000002,51.2,51.5,51.3,51.2,50.9,47.8,,,
549,9.966666666666667,1.6833333333333333,51.1,51.5,51.3,51.2,50.8,47.8,,,
550,10.133333333333333,1.6833333333333336,51.3,51.5,51.3,51.2,50.9,47.8,,,
551,10.433333333333334,1.7000000000000002,51.3,51.5,51.2,51.2,50.9,47.8,,,
552,10.5,1.6833333333333333,51.1,51.5,51.2,51.2,50.8,47.8,,,
553,10.5,1.6499999999999997,51.4,51.5,51.2,51.2,50.8,47.8,,,
554,10.383333333333335,1.7000000000000002,51.3,51.5,51.2,51.2,50.8,47.8,,,
555,10.466666666666667,1.7000000000000002,51.4,51.5,51.2,51.2,50.8,47.8,,,
556,10.266666666666667,1.7000000000000002,51.0,51.5,51.2,51.2,50.8,47.8,,,
557,10.116666666666665,1.7000000000000002,51.3,51.5,51.2,51.2,50.8,47.7,,,
558,10.1,1.7166666666666668,51.4,51.5,51.2,51.2,50.8,47.7,,,
559,10.1,1.6666666666666667,51.4,51.5,51.2,51.2,50.8,47.7,,,
560,10.133333333333333,1.6499999999999997,51.4,51.4,51.2,51.2,50.8,47.7,,,
561,10.116666666666667,1.6500000000000001,51.2,51.4,51.2,51.2,50.8,47.7,,,
562,10.116666666666667,1.6833333333333336,51.3,51.4,51.2,51.2,50.8,47.7,,,
563,10.033333333333333,1.7000000000000002,51.4,51.5,51.2,51.2,50.8,47.7,,,
564,9.966666666666667,1.7000000000000002,51.4,51.5,51.2,51.2,50.8,47.7,,,
565,9.9,1.6500000000000001,51.3,51.4,51.2,51.2,50.8,47.7,,,
566,9.933333333333332,1.6500000000000001,51.4,51.4,51.2,51.2,50.8,47.7,,,
567,9.933333333333332,1.6500000000000001,51.4,51.5,51.2,51.2,50.8,47.7,,,
568,10.066666666666668,1.7000000000000002,51.3,51.4,51.2,51.2,50.8,47.7,,,
569,10.25,1.7000000000000002,51.3,51.4,51.2,51.1,50.8,47.7,,,
570,10.299999999999999,1.7000000000000002,51.4,51.4,51.2,51.2,50.8,47.7,,,
571,10.283333333333333,1.6666666666666667,51.3,51.4,51.2,51.1,50.8,47.7,,,
572,10.183333333333334,1.6500000000000001,51.3,51.4,51.2,51.1,50.8,47.7,,,
573,10.066666666666668,1.6833333333333336,51.4,51.4,51.2,51.1,50.8,47.7,,,
574,9.983333333333333,1.7000000000000002,51.2,51.4,51.2,51.1,50.8,47.7,,,
575,10.049999999999999,1.7,51.3,51.4,51.2,51.1,50.7,47.7,,,
576,9.916666666666666,1.7000000000000002,51.4,51.4,51.2,51.1,50.7,47.6,,,
577,9.95,1.7000000000000002,51.4,51.4,51.2,51.1,50.7,47.6,,,
578,10.083333333333334,1.7000000000000002,51.3,51.4,51.2,51.1,50.7,47.6,,,
579,10.316666666666666,1.7000000000000002,51.3,51.4,51.1,51.1,50.7,47.6,,,
580,10.333333333333334,1.7000000000000002,51.1,51.4,51.1,51.1,50.7,47.6,,,
581,10.35,1.7000000000000002,51.2,51.4,51.1,51.1,50.7,47.6,,,
582,10.25,1.6666666666666667,51.3,51.4,51.1,51.1,50.7,47.6,,,
583,10.2,1.6499999999999997,51.2,51.4,51.1,51.1,50.7,47.6,,,
584,10.166666666666666,1.6833333333333333,51.2,51.4,51.1,51.1,50.7,47.6,,,
585,10.116666666666667,1.7000000000000002,51.3,51.4,51.1,51.1,50.7,47.6,,,
586,10.066666666666666,1.7000000000000002,51.2,51.4,51.1,51.1,50.7,47.6,,,
587,10.183333333333334,1.7000000000000002,51.4,51.4,51.1,51.1,50.7,47.6,,,
588,10.083333333333334,1.6499999999999997,51.3,51.4,51.1,51.1,50.7,47.6,,,
589,10.0,1.6833333333333333,50.9,51.4,51.1,51.1,50.7,47.6,,,
590,10.116666666666667,1.6833333333333333,51.2,51.4,51.1,51.1,50.7,47.6,,,
591,10.233333333333333,1.6833333333333333,51.2,51.3,51.1,51.1,50.7,47.6,,,
592,10.316666666666666,1.6500000000000001,51.3,51.3,51.1,51.1,50.7,47.6,,,
593,10.283333333333333,1.666666666666667,51.2,51.3,51.1,51.1,50.7,47.5,,,
594,10.166666666666666,1.7000000000000002,51.1,51.3,51.1,51.1,50.7,47.6,,,
595,10.049999999999999,1.7000000000000002,51.2,51.3,51.1,51.0,50.6,47.5,,,
596,9.983333333333333,1.7000000000000002,51.0,51.3,51.1,51.1,50.7,47.6,,,
597,9.983333333333333,1.6666666666666667,51.2,51.3,51.1,51.0,50.6,47.5,,,
598,10.016666666666667,1.666666666666667,51.2,51.3,51.1,51.0,50.6,47.5,,,
599,9.933333333333332,1.6500000000000001,51.2,51.3,51.1,51.0,50.6,47.5,,,
600,10.016666666666667,1.666666666666667,51.2,51.3,51.0,51.0,50.6,47.5,,,
601,10.116666666666667,1.7000000000000002,51.1,51.3,51.1,51.0,50.6,47.5,,,
602,10.183333333333332,1.7000000000000002,51.2,51.3,51.1,51.0,50.6,47.5,,,
603,10.15,1.7000000000000002,51.0,51.3,51.1,51.0,50.6,47.5,,,
604,10.049999999999999,1.6833333333333333,51.0,51.3,51.0,51.0,50.6,47.5,,,
605,10.016666666666667,1.6666666666666667,51.2,51.3,51.0,51.0,50.6,47.5,,,
606,10.016666666666667,1.7,51.0,51.3,51.0,51.0,50.6,47.5,,,
607,10.016666666666667,1.7000000000000002,51.2,51.3,51.0,51.0,50.6,47.5,,,
608,10.1,1.6833333333333333,51.1,51.3,51.0,51.0,50.6,47.5,,,
609,9.899999999999999,1.633333333333333,51.3,51.3,51.0,51.0,50.6,47.5,,,
610,9.950000000000001,1.6833333333333333,51.1,51.2,51.0,51.0,50.6,47.5,,,
611,10.183333333333332,1.6833333333333333,51.1,51.3,51.0,51.0,50.6,47.5,,,
612,10.4,1.7000000000000002,51.1,51.3,51.0,51.0,50.6,47.5,,,
613,10.366666666666667,1.6666666666666667,50.9,51.3,51.0,51.0,50.6,47.5,,,
614,10.25,1.6666666666666667,51.0,51.3,51.0,51.0,50.6,47.5,,,
615,10.200000000000001,1.6666666666666667,51.1,51.3,51.0,51.0,50.5,47.4,,,
616,10.133333333333335,1.6833333333333333,51.0,51.3,51.0,51.0,50.5,47.4,,,
617,10.066666666666668,1.7000000000000002,51.2,51.3,51.0,51.0,50.5,47.4,,,
618,10.033333333333333,1.6499999999999997,51.1,51.2,51.0,51.0,50.6,47.4,,,
619,10.083333333333334,1.6833333333333333,51.2,51.3,51.0,51.0,50.5,47.4,,,
620,10.033333333333333,1.7000000000000002,51.2,51.3,51.0,51.0,50.5,47.4,,,
621,10.05,1.6833333333333333,51.2,51.2,51.0,51.0,50.5,47.4,,,
622,10.016666666666667,1.6499999999999997,50.9,51.2,51.0,50.9,50.5,47.4,,,
623,10.033333333333333,1.6666666666666667,50.9,51.2,51.0,51.0,50.5,47.4,,,
624,10.166666666666666,1.7000000000000002,51.0,51.2,51.0,50.9,50.5,47.4,,,
625,10.316666666666666,1.7000000000000002,51.0,51.2,51.0,50.9,50.5,47.4,,,
626,10.283333333333333,1.6500000000000001,51.0,51.2,51.0,50.9,50.5,47.4,,,
627,10.2,1.6833333333333336,50.9,51.2,51.0,50.9,50.5,47.4,,,
628,10.116666666666667,1.7000000000000002,50.9,51.2,51.0,50.9,50.5,47.4,,,
629,10.066666666666666,1.7000000000000002,51.0,51.2,51.0,50.9,50.5,47.4,10.416666666666666,14.433333333333335,0.17533333333333334
630,10.133333333333333,1.6833333333333336,51.1,51.2,50.9,50.9,48.1,41.8,10.583333333333334,45.01666666666666,3.0226666666666664
631,10.116666666666667,1.7000000000000002,51.0,51.2,50.9,50.8,42.2,36.6,10.6,50.9,3.0046666666666666
632,10.033333333333333,2.9,50.7,51.2,50.9,50.5,37.1,32.7,10.6,50.88333333333333,3.0091666666666668
633,10.033333333333333,110.58333333333333,50.8,51.2,50.7,50.4,33.1,29.9,10.6,50.800000000000004,3.020666666666667
634,10.15,325.06666666666666,51.0,51.1,50.6,49.0,28.3,27.3,10.583333333333334,50.800000000000004,2.4185
635,10.383333333333333,357.26666666666665,51.0,51.0,50.6,49.0,28.1,27.6,,,
636,10.383333333333335,352.76666666666665,50.7,51.0,50.6,48.6,28.4,27.7,,,
637,10.300000000000002,338.40000000000003,50.6,51.0,50.6,48.6,28.5,27.6,,,
638,10.133333333333335,325.65000000000003,51.0,51.0,50.6,47.8,28.8,27.6,,,
639,10.083333333333334,333.5833333333333,51.0,51.0,50.6,48.0,29.2,27.7,,,
640,9.933333333333332,343.01666666666665,50.8,51.0,50.6,47.6,29.7,27.8,,,
641,9.9,326.2833333333333,50.9,51.0,50.6,47.7,30.0,27.8,,,
642,9.9,313.53333333333336,50.9,51.0,50.6,47.7,30.2,27.9,,,
643,10.033333333333333,312.8,50.5,51.0,50.6,47.6,30.5,27.9,,,
644,10.200000000000001,318.7,51.0,50.9,50.6,47.7,30.8,28.0,,,
645,10.183333333333334,320.41666666666663,50.7,51.0,50.5,47.5,31.0,28.1,,,
646,10.116666666666667,321.55,50.8,51.0,50.5,47.4,31.3,28.1,,,
647,9.983333333333333,322.8500000000001,50.7,50.9,50.5,47.5,31.6,28.2,,,
648,9.899999999999999,324.51666666666665,50.9,50.9,50.5,47.4,31.8,28.3,,,
649,9.9,325.71666666666664,50.8,50.9,50.5,47.4,32.1,28.3,,,
650,10.033333333333333,325.9666666666667,50.5,50.9,50.5,47.4,32.4,28.4,,,
651,10.200000000000001,326.98333333333335,50.8,50.9,50.5,47.4,32.6,28.5,,,
652,10.166666666666666,328.06666666666666,50.8,50.9,50.5,47.4,32.8,28.6,,,
653,10.016666666666667,329.0833333333333,50.9,50.9,50.5,47.3,33.1,28.7,,,
654,9.95,329.7,50.6,50.9,50.5,47.3,33.3,28.7,,,
655,9.85,329.81666666666666,50.5,50.9,50.5,47.4,33.6,28.9,,,
656,9.833333333333334,330.95,50.7,50.9,50.5,47.4,33.8,29.0,,,
657,9.950000000000001,334.06666666666666,50.6,50.9,50.5,47.4,34.0,29.1,,,
658,10.083333333333334,335.26666666666665,50.2,50.9,50.5,47.4,34.3,29.2,,,
659,10.0,334.3666666666667,50.7,50.9,50.5,47.4,34.5,29.3,,,
660,9.933333333333334,334.28333333333336,50.6,50.8,50.5,47.4,34.7,29.4,,,
661,9.883333333333335,335.68333333333334,50.6,50.9,50.5,47.4,35.0,29.5,,,
662,10.116666666666667,336.51666666666665,50.4,50.8,50.5,47.5,35.2,29.6,,,
663,10.200000000000001,336.5333333333333,50.4,50.8,50.6,47.5,35.4,29.8,,,
664,10.083333333333334,336.7166666666667,50.7,50.8,50.5,47.5,35.6,29.9,,,
665,9.95,337.68333333333334,50.6,50.8,50.5,47.5,35.8,30.0,,,
666,9.9,338.48333333333335,50.6,50.8,50.5,47.5,36.1,30.1,,,
667,9.833333333333334,338.06666666666666,50.5,50.8,50.5,47.6,36.3,30.2,,,
668,9.883333333333333,339.6166666666667,50.2,50.8,50.5,47.6,36.5,30.4,,,
669,10.083333333333334,340.59999999999997,50.6,50.8,50.5,47.6,36.7,30.5,,,
670,10.116666666666667,341.3833333333334,50.2,50.8,50.5,47.6,36.9,30.6,,,
671,10.049999999999999,342.04999999999995,50.5,50.8,50.5,47.7,37.1,30.8,,,
672,9.9,342.75,50.6,50.8,50.5,47.7,37.3,30.9,,,
673,9.833333333333334,343.23333333333335,50.4,50.7,50.5,47.7,37.5,31.0,,,
674,9.950000000000001,343.9166666666667,50.2,50.8,50.5,47.8,37.7,31.2,,,
675,10.166666666666666,344.5333333333333,50.6,50.7,50.5,47.8,37.9,31.3,,,
676,10.133333333333335,345.3666666666666,50.5,50.7,50.5,47.8,38.1,31.4,,,
677,10.033333333333333,346.3166666666666,50.5,50.7,50.5,47.9,38.3,31.6,,,
678,9.966666666666667,346.6000000000001,50.6,50.7,50.5,48.0,38.5,31.7,,,
