Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
12:00:10,10,20.2,13.9,49.9,1.6,52.8,52.6,52.3,52.0,51.0,47.2,14.9,45.1,2.171
12:00:20,20,20.2,13.8,49.9,1.7,52.8,52.6,52.3,52.0,51.1,44.6,14.9,52.7,2.992
12:00:30,30,20.2,13.9,50.0,1.6,52.7,52.6,52.3,52.0,51.0,44.1,14.9,52.7,2.935
12:00:40,40,20.2,13.9,50.1,1.7,52.9,52.6,52.3,52.0,50.3,43.0,14.8,52.7,3.018
12:00:50,50,20.2,13.9,50.1,1.6,52.8,52.6,52.3,51.9,50.3,42.3,14.9,52.7,3.069
12:01:00,60,20.3,13.9,50.0,1.7,52.9,52.6,52.2,51.9,48.8,41.8,14.9,52.7,2.921
12:01:10,70,20.3,14.0,50.1,1.6,52.8,52.6,52.3,51.9,48.3,41.4,14.9,52.7,3.045
12:01:20,80,20.3,14.0,50.1,1.7,52.9,52.6,52.2,51.9,47.0,40.5,14.9,52.7,3.056
12:01:30,90,20.3,13.9,50.0,1.5,52.8,52.6,52.2,51.8,46.6,39.7,14.9,52.7,2.967
12:01:40,100,20.3,14.0,50.1,1.7,52.9,52.6,52.2,51.8,44.3,39.1,14.9,52.7,2.961
12:01:50,110,20.3,14.0,49.9,1.6,52.9,52.6,52.2,51.9,44.1,38.5,14.9,52.7,3.018
12:02:00,120,20.3,14.0,49.9,1.7,52.8,52.5,52.2,51.8,42.4,37.8,14.8,52.7,3.061
12:02:10,130,20.3,14.0,50.1,1.6,52.8,52.5,52.2,51.8,41.3,37.1,14.9,52.7,3.000
12:02:20,140,20.3,13.9,49.8,1.7,52.7,52.5,52.2,51.7,40.6,36.5,14.9,52.7,2.953
12:02:30,150,20.3,13.9,49.8,1.6,52.5,52.5,52.2,51.6,40.2,35.9,14.9,52.7,3.022
12:02:40,160,20.3,14.0,50.0,1.8,52.5,52.5,52.1,51.5,39.6,35.7,14.9,52.7,2.976
12:02:50,170,20.3,14.0,50.0,1.6,52.5,52.5,52.1,51.6,38.5,34.9,14.9,52.7,3.061
12:03:00,180,20.2,13.9,49.7,1.7,52.6,52.5,52.1,51.4,37.5,34.2,14.9,52.6,2.942
12:03:10,190,20.3,13.9,50.0,7.2,52.6,52.5,52.0,51.4,37.3,33.6,14.9,52.6,3.016
12:03:20,200,20.2,13.9,49.8,33.9,52.6,52.5,52.0,51.4,36.7,33.5,14.9,52.6,3.005
12:03:30,210,20.3,13.9,49.8,25.4,52.6,52.4,52.0,51.3,36.4,32.7,14.9,52.5,2.944
12:03:40,220,20.3,13.9,49.8,25.5,52.6,52.4,52.0,51.3,34.4,32.4,14.9,52.5,3.011
12:03:50,230,20.3,14.0,49.8,20.2,52.5,52.4,52.0,51.2,33.5,32.0,14.9,52.5,3.022
12:04:00,240,20.4,14.0,50.0,345.3,52.5,52.4,52.0,51.2,33.6,31.8,14.9,52.4,3.012
12:04:10,250,20.4,14.0,50.3,384.5,52.5,52.4,51.9,51.1,34.2,31.4,14.9,52.4,3.013
12:04:20,260,20.3,14.0,50.5,391.3,52.4,52.4,51.9,50.9,32.4,30.9,14.9,52.4,2.929
12:04:30,270,20.3,14.0,50.5,388.5,52.5,52.4,51.8,50.9,31.7,31.0,14.9,52.4,2.945
12:04:40,280,20.3,14.0,50.5,384.3,52.4,52.4,51.8,50.9,32.2,30.2,14.9,52.3,2.996
12:04:50,290,20.2,14.0,50.8,373.6,52.4,52.3,51.8,50.6,32.2,29.8,14.9,52.3,3.071
12:05:00,300,20.1,13.8,50.5,340.5,52.4,52.3,51.8,50.4,31.4,29.5,14.9,52.3,2.987
12:05:10,310,20.0,13.8,50.5,320.6,52.5,52.3,51.8,50.0,31.4,29.3,15.0,52.3,2.944
12:05:20,320,20.0,13.8,50.7,313.1,52.4,52.3,51.8,49.2,30.9,28.8,14.9,52.3,2.985
12:05:30,330,19.9,13.7,50.7,309.8,52.4,52.2,51.8,48.9,30.9,28.8,14.9,52.3,3.060
12:05:40,340,19.9,13.7,50.9,301.0,52.4,52.2,51.7,47.4,29.2,28.4,14.9,52.3,2.901
12:05:50,350,19.8,13.6,50.8,294.5,52.4,52.2,51.7,46.1,29.2,28.1,14.9,52.3,3.070
12:06:00,360,19.8,13.6,50.7,294.6,52.4,52.2,51.6,44.0,29.0,28.0,14.9,52.2,2.942
12:06:10,370,19.7,13.6,50.8,294.5,52.3,52.2,51.6,42.9,29.1,27.7,14.9,52.2,3.057
12:06:20,380,19.8,13.6,50.9,290.6,52.4,52.2,51.6,41.4,29.1,27.6,14.9,52.2,2.905
12:06:30,390,19.8,13.6,51.0,289.2,52.4,52.2,51.5,40.5,28.8,27.1,14.9,52.2,3.107
12:06:40,400,19.8,13.6,50.8,289.4,52.3,52.2,51.5,40.1,28.4,27.0,14.9,52.2,2.957
12:06:50,410,19.8,13.7,51.1,290.2,52.4,52.2,51.5,39.0,27.6,27.0,14.9,52.2,2.963
12:07:00,420,19.9,13.7,50.9,289.6,52.3,52.2,51.5,38.4,27.7,26.4,14.9,52.2,2.965
12:07:10,430,19.9,13.8,51.3,289.1,52.1,52.1,51.4,37.4,27.2,26.1,14.9,52.1,3.081
12:07:20,440,19.9,13.8,51.0,289.2,52.3,52.1,51.4,36.7,26.5,26.1,14.9,52.1,2.889
12:07:30,450,20.1,13.9,51.0,288.7,52.3,52.1,51.3,36.4,26.5,25.9,14.9,52.1,3.025
12:07:40,460,20.1,13.9,51.0,288.6,52.2,52.0,51.2,35.4,26.3,25.8,14.9,52.1,2.958
12:07:50,470,20.1,13.9,50.9,289.3,52.0,52.0,51.2,34.3,26.2,25.4,14.9,52.1,2.993
12:08:00,480,20.2,14.0,51.0,289.2,52.2,52.0,51.2,33.7,26.0,25.1,14.9,52.1,2.964
12:08:10,490,20.2,13.9,50.6,288.1,52.3,52.0,51.1,33.1,26.0,24.9,14.9,52.1,3.036
12:08:20,500,20.2,14.0,50.6,287.6,52.2,51.9,51.1,32.7,25.7,24.8,15.0,52.1,3.069
12:08:30,510,20.2,14.0,50.6,286.1,52.1,51.9,50.9,32.4,25.2,24.8,14.9,52.0,2.959
12:08:40,520,20.2,13.9,50.2,286.2,52.1,51.9,50.9,31.7,25.1,24.7,14.9,52.0,3.017
12:08:50,530,20.2,13.9,50.2,285.5,52.0,51.9,50.7,31.4,25.0,24.5,14.9,52.0,3.009
12:09:00,540,20.2,13.9,50.0,285.8,51.8,51.9,50.7,30.8,24.6,24.3,14.9,52.0,1.194
12:09:10,550,20.2,13.9,50.0,285.7,52.1,51.9,50.6,30.7,24.6,24.5,15.0,52.0,0.000
12:09:20,560,20.2,13.8,49.8,286.4,51.9,51.8,50.5,30.5,24.6,24.5,15.0,52.0,0.000
12:09:30,570,20.2,13.8,49.7,285.2,52.0,51.8,50.6,31.2,24.8,24.5,14.9,51.9,0.000
12:09:40,580,20.2,13.8,49.4,285.0,52.1,51.8,50.6,30.6,24.6,24.5,15.0,51.8,0.000
12:09:50,590,20.1,13.8,49.5,285.1,52.0,51.8,50.5,30.7,24.6,24.4,15.0,51.7,0.000
12:10:00,600,20.1,13.7,49.3,285.8,52.1,51.8,50.5,30.9,24.5,24.4,15.0,51.6,0.000
12:10:10,610,20.1,13.7,49.3,286.2,52.0,51.8,50.6,30.7,24.6,24.4,15.0,51.4,0.000
12:10:20,620,20.1,13.7,49.3,287.5,52.0,51.8,50.6,30.6,24.8,24.4,15.0,51.3,0.000
12:10:30,630,20.1,13.6,49.1,288.6,51.9,51.8,50.6,31.1,24.8,24.4,15.1,51.1,0.000
12:10:40,640,20.0,13.6,49.1,289.9,51.9,51.8,50.6,31.3,24.8,24.4,15.1,51.0,0.000
12:10:50,650,20.0,13.6,49.0,289.9,51.9,51.8,50.5,31.6,24.8,24.4,15.1,50.9,0.000
12:11:00,660,20.0,13.6,49.1,289.6,52.0,51.8,50.4,31.3,25.0,24.4,15.1,50.7,0.000
12:11:10,670,20.0,13.6,49.0,289.3,51.8,51.8,50.5,31.2,25.0,24.4,15.2,50.5,0.000
12:11:20,680,20.0,13.6,48.9,289.2,51.7,51.8,50.5,31.1,25.1,24.4,15.2,50.4,0.000
12:11:30,690,20.1,13.6,48.8,289.4,51.6,51.8,50.6,30.9,25.1,24.4,15.2,50.2,0.000
12:11:40,700,20.1,13.7,49.0,289.6,51.7,51.8,50.6,30.9,25.0,24.4,15.2,50.0,0.000
12:11:50,710,20.1,13.7,49.0,289.6,52.0,51.8,50.6,31.1,25.0,24.4,15.3,49.9,0.000
12:12:00,720,20.1,13.6,48.7,289.9,51.8,51.8,50.5,31.3,25.0,24.4,15.3,49.7,0.000
12:12:10,730,20.1,13.6,48.8,290.1,51.8,51.8,50.5,31.4,25.0,24.4,15.3,49.6,0.000
12:12:20,740,20.1,13.6,48.7,290.1,51.7,51.8,50.5,31.9,25.0,24.4,15.3,49.4,0.000
12:12:30,750,20.1,13.7,49.0,290.6,51.7,51.8,50.5,31.9,25.1,24.4,15.4,49.2,0.000
12:12:40,760,20.2,13.7,48.8,290.9,51.6,51.8,50.5,31.7,25.2,24.4,15.4,49.1,0.000
12:12:50,770,20.1,13.7,48.8,290.9,51.8,51.8,50.5,31.5,25.2,24.4,15.4,48.9,0.000
12:13:00,780,20.2,13.7,48.7,290.9,51.9,51.8,50.5,31.5,25.2,24.4,15.4,48.8,0.000
12:13:10,790,20.2,13.7,48.7,291.1,51.7,51.8,50.5,31.7,25.2,24.4,15.5,48.7,0.000
12:13:20,800,20.2,13.7,48.6,291.0,51.8,51.8,50.5,31.8,25.2,24.4,15.5,48.5,0.000
12:13:30,810,20.2,13.7,48.7,290.9,51.6,51.8,50.5,31.8,25.2,24.4,15.5,48.4,0.000
12:13:40,820,20.2,13.6,48.5,291.1,51.8,51.8,50.4,31.7,25.3,24.4,15.5,48.2,0.000
12:13:50,830,20.2,13.7,48.8,291.1,51.6,51.8,50.4,31.9,25.3,24.4,15.5,48.1,0.000
12:14:00,840,20.1,13.6,48.5,291.8,51.9,51.8,50.5,32.1,25.4,24.4,15.6,47.9,0.000
12:14:10,850,20.1,13.6,48.7,291.4,52.0,51.8,50.5,32.1,25.4,24.5,15.6,47.8,0.000
12:14:20,860,20.0,13.5,48.5,291.9,51.9,51.8,50.5,32.2,25.4,24.5,15.6,47.7,0.000
12:14:30,870,19.9,13.5,48.8,291.6,52.0,51.8,50.5,32.2,25.4,24.5,15.6,47.5,0.000
12:14:40,880,19.9,13.4,48.5,292.8,52.0,51.8,50.5,32.1,25.4,24.5,15.6,47.4,0.000
12:14:50,890,19.8,13.4,48.6,293.0,51.9,51.8,50.4,32.1,25.5,24.5,15.7,47.3,0.000
12:15:00,900,19.8,13.4,48.5,292.9,51.9,51.8,50.4,32.2,25.5,24.5,15.7,47.1,0.000
12:15:10,910,19.8,13.4,48.7,293.3,51.8,51.8,50.4,32.3,25.5,24.5,15.7,47.0,0.000
12:15:20,920,19.9,13.4,48.7,293.0,51.9,51.8,50.4,32.3,25.6,24.5,15.7,46.8,0.000
12:15:30,930,19.9,13.4,48.6,292.8,51.7,51.8,50.4,32.3,25.6,24.5,15.8,46.7,0.000
12:15:40,940,20.0,13.5,48.8,293.0,51.7,51.8,50.4,32.4,25.7,24.5,15.8,46.5,0.000
12:15:50,950,20.0,13.6,48.9,293.2,51.8,51.8,50.5,32.4,25.7,24.5,15.8,46.3,0.000
12:16:00,960,20.1,13.6,49.0,293.0,51.9,51.8,50.5,32.5,25.7,24.5,15.8,46.2,0.000
12:16:10,970,20.1,13.7,49.2,293.2,51.9,51.8,50.5,32.5,25.7,24.5,15.8,46.1,0.000
12:16:20,980,20.2,13.7,49.1,293.7,52.0,51.8,50.4,32.7,25.7,24.5,15.9,45.9,0.000
12:16:30,990,20.2,13.7,48.9,293.6,51.8,51.8,50.3,32.7,25.8,24.5,15.9,45.8,0.000
12:16:40,1000,20.2,13.7,48.9,293.7,51.7,51.8,50.3,32.7,25.8,24.5,15.9,45.7,0.000
12:16:50,1010,20.2,13.7,48.9,293.8,51.9,51.8,50.4,32.8,25.8,24.5,15.9,45.6,0.000
12:17:00,1020,20.2,13.7,48.9,294.0,51.8,51.8,50.4,32.8,25.8,24.5,16.0,45.5,0.000
12:17:10,1030,20.2,13.8,49.1,294.2,51.9,51.8,50.5,32.7,25.9,24.5,16.0,45.3,0.000
12:17:20,1040,20.2,13.7,49.1,294.4,51.8,51.8,50.4,32.7,26.0,24.5,16.0,45.2,0.000
12:17:30,1050,20.2,13.8,49.1,294.6,51.8,51.8,50.4,32.8,26.0,24.5,16.0,45.1,0.000
12:17:40,1060,20.2,13.7,48.9,294.9,51.8,51.8,50.5,32.9,26.0,24.5,16.0,45.0,0.000
12:17:50,1070,20.2,13.7,49.2,295.2,51.8,51.9,50.4,33.0,26.0,24.6,16.0,44.9,0.000
12:18:00,1080,20.2,13.8,49.2,295.4,51.8,51.9,50.4,33.2,26.1,24.6,16.1,44.7,0.000
12:18:10,1090,20.2,13.7,49.1,295.4,51.9,51.8,50.3,33.1,26.2,24.6,16.1,44.6,0.000
12:18:20,1100,20.2,13.8,49.2,295.7,51.9,51.9,50.4,33.0,26.2,24.6,16.1,44.5,0.000
12:18:30,1110,20.2,13.7,49.0,295.8,52.0,51.8,50.4,33.1,26.2,24.6,16.1,44.4,0.000
12:18:40,1120,20.2,13.7,49.0,296.1,52.0,51.8,50.3,33.2,26.2,24.6,16.2,44.3,0.000
12:18:50,1130,20.1,13.7,49.2,295.9,52.0,51.8,50.3,33.2,26.2,24.6,16.2,44.1,0.000
12:19:00,1140,20.1,13.7,49.2,296.3,51.8,51.8,50.4,33.2,26.3,24.6,16.2,44.0,0.000
12:19:10,1150,20.0,13.6,49.3,296.1,51.8,51.8,50.4,33.3,26.4,24.6,16.2,43.9,0.000
12:19:20,1160,20.0,13.6,49.4,296.3,51.9,51.8,50.4,33.4,26.5,24.7,16.2,43.8,0.000
12:19:30,1170,19.9,13.5,49.5,296.5,51.8,51.8,50.4,33.5,26.5,24.7,16.3,43.7,0.000
12:19:40,1180,19.9,13.5,49.2,296.9,51.9,51.8,50.4,33.5,26.5,24.7,16.3,43.6,0.000
12:19:50,1190,19.9,13.6,49.5,296.6,51.8,51.8,50.4,33.4,26.5,24.7,16.3,43.5,0.000
12:20:00,1200,20.0,13.6,49.3,297.0,51.9,51.8,50.3,33.4,26.5,24.7,16.3,43.4,0.000
12:20:10,1210,20.0,13.6,49.5,296.8,51.8,51.8,50.3,33.4,26.5,24.7,16.3,43.2,0.000
12:20:20,1220,20.0,13.7,49.4,297.2,51.8,51.8,50.4,33.5,26.6,24.7,16.3,43.1,0.000
12:20:30,1230,20.1,13.7,49.5,297.2,51.6,51.8,50.4,33.7,26.6,24.7,16.4,43.0,0.000
12:20:40,1240,20.2,13.8,49.6,297.3,51.7,51.8,50.4,33.7,26.6,24.7,16.4,42.9,0.000
12:20:50,1250,20.1,13.7,49.4,297.3,51.8,51.8,50.3,33.7,26.7,24.8,16.4,42.8,0.000
12:21:00,1260,20.2,13.8,49.5,297.7,51.6,51.8,50.3,33.7,26.7,24.8,16.4,42.7,0.000
12:21:10,1270,20.2,13.8,49.4,297.8,51.7,51.8,50.4,33.7,26.7,24.7,16.4,42.6,0.000
12:21:20,1280,20.2,13.8,49.5,297.9,51.7,51.8,50.4,33.9,26.7,24.7,16.5,42.5,0.000
12:21:30,1290,20.2,13.9,49.6,298.1,51.9,51.9,50.4,33.9,26.8,24.8,16.5,42.4,0.000
12:21:40,1300,20.3,13.9,49.8,298.2,51.7,51.8,50.3,33.9,26.9,24.8,16.5,42.3,0.000
12:21:50,1310,20.3,13.9,49.6,298.2,51.6,51.9,50.3,33.9,26.9,24.8,16.5,42.2,0.000
12:22:00,1320,20.3,13.9,49.5,298.9,51.7,51.9,50.3,33.9,26.9,24.8,16.5,42.1,0.000
12:22:10,1330,20.3,13.9,49.9,298.9,51.7,51.9,50.3,34.0,26.9,24.8,16.5,42.0,0.000
12:22:20,1340,20.2,13.9,49.7,299.3,51.6,51.9,50.3,34.1,26.9,24.8,16.5,41.9,0.000
12:22:30,1350,20.2,13.8,49.6,299.3,51.5,51.9,50.3,34.0,27.0,24.8,16.6,41.8,0.000
12:22:40,1360,20.2,13.8,49.6,299.8,51.9,51.9,50.3,34.1,27.0,24.8,16.6,41.7,0.000
12:22:50,1370,20.2,13.9,49.8,299.8,51.7,51.8,50.3,34.2,27.1,24.8,16.6,41.6,0.000
12:23:00,1380,20.2,13.8,49.7,300.1,51.4,51.8,50.3,34.3,27.1,24.8,16.6,41.5,0.000
12:23:10,1390,20.2,13.9,49.9,300.0,51.7,51.8,50.3,34.3,27.1,24.8,16.6,41.4,0.000
12:23:20,1400,20.2,13.8,49.7,300.5,51.6,51.8,50.3,34.2,27.2,24.9,16.7,41.3,0.000
12:23:30,1410,20.1,13.8,50.0,300.3,51.7,51.8,50.3,34.2,27.2,24.9,16.7,41.2,0.000
12:23:40,1420,20.1,13.7,49.8,300.4,51.7,51.9,50.3,34.3,27.2,24.9,16.7,41.1,0.000
12:23:50,1430,20.0,13.7,50.1,300.3,51.5,51.9,50.3,34.3,27.3,24.9,16.7,41.1,0.000
12:24:00,1440,19.9,13.6,49.9,300.7,51.6,51.8,50.3,34.4,27.3,24.9,16.7,41.0,0.000
12:24:10,1450,19.9,13.6,50.0,300.4,51.8,51.8,50.2,34.5,27.4,24.9,16.7,40.8,0.000
12:24:20,1460,19.8,13.6,50.1,300.5,51.8,51.8,50.2,34.5,27.4,24.9,16.7,40.7,0.000
12:24:30,1470,19.9,13.6,49.8,300.5,51.8,51.8,50.3,34.5,27.4,25.0,16.8,40.6,0.000
12:24:40,1480,19.9,13.6,50.1,300.4,51.8,51.8,50.3,34.6,27.5,25.0,16.8,40.5,0.000
12:24:50,1490,19.9,13.6,50.0,300.5,51.7,51.8,50.3,34.6,27.5,25.0,16.8,40.4,0.000
12:25:00,1500,20.0,13.7,50.1,301.0,51.6,51.8,50.2,34.6,27.5,25.0,16.8,40.4,0.000
12:25:10,1510,20.0,13.7,50.0,301.0,51.7,51.8,50.2,34.6,27.5,25.0,16.8,40.3,0.000
12:25:20,1520,20.1,13.8,50.3,300.6,51.5,51.8,50.3,34.7,27.6,25.1,16.9,40.2,0.000
12:25:30,1530,20.2,13.8,50.0,301.4,51.6,51.8,50.2,34.7,27.6,25.1,16.9,40.1,0.000
12:25:40,1540,20.2,13.9,49.9,302.0,51.8,51.8,50.2,34.8,27.7,25.1,16.9,40.0,0.000
12:25:50,1550,20.2,13.9,50.2,301.8,51.8,51.8,50.2,34.8,27.7,25.1,16.9,39.9,0.000
12:26:00,1560,20.2,13.9,50.1,302.2,51.7,51.8,50.2,34.8,27.7,25.1,16.9,39.8,0.000
12:26:10,1570,20.2,13.9,50.1,302.0,51.8,51.8,50.2,34.9,27.8,25.1,16.9,39.7,0.000
12:26:20,1580,20.2,13.9,50.3,302.4,51.7,51.9,50.2,34.9,27.8,25.1,17.0,39.6,0.000
12:26:30,1590,20.3,14.0,50.1,302.6,51.7,51.8,50.2,35.0,27.9,25.1,17.0,39.6,0.000
12:26:40,1600,20.3,13.9,50.0,303.0,51.6,51.8,50.2,35.0,27.9,25.2,17.0,39.5,0.000
12:26:50,1610,20.3,13.9,49.9,303.0,51.6,51.8,50.2,35.0,27.9,25.2,17.0,39.4,0.000
12:27:00,1620,20.2,13.8,49.8,303.0,51.7,51.8,50.2,35.0,28.0,25.2,17.0,39.3,0.000
12:27:10,1630,20.2,13.9,50.2,303.0,51.8,51.8,50.2,35.1,28.0,25.2,17.0,39.2,0.000
12:27:20,1640,20.1,13.8,50.2,303.2,51.8,51.8,50.2,35.1,28.0,25.2,17.1,39.1,0.000
12:27:30,1650,20.0,13.7,50.1,302.9,51.7,51.9,50.2,35.1,28.0,25.2,17.1,39.0,0.000
12:27:40,1660,20.0,13.7,49.9,302.9,51.7,51.8,50.2,35.2,28.1,25.3,17.1,38.9,0.000
12:27:50,1670,19.9,13.6,50.0,303.2,51.9,51.9,50.2,35.2,28.1,25.3,17.1,38.8,0.000
12:28:00,1680,19.8,13.6,50.2,303.5,51.8,51.8,50.2,35.2,28.2,25.2,17.0,38.8,0.000
12:28:10,1690,19.8,13.6,50.2,303.5,51.9,51.8,50.2,35.3,28.2,25.2,17.1,38.7,0.000
12:28:20,1700,19.8,13.6,50.3,303.9,51.6,51.8,50.2,35.3,28.3,25.3,17.2,38.6,0.000
12:28:30,1710,19.8,13.6,50.2,303.8,51.8,51.8,50.2,35.3,28.3,25.3,16.1,38.5,0.000
12:28:40,1720,19.8,13.6,50.2,304.1,51.6,51.8,50.2,35.4,28.3,25.3,14.2,38.4,0.000
12:28:50,1730,19.9,13.6,50.2,304.0,51.6,51.8,50.2,35.4,28.3,25.4,14.5,38.3,0.000
12:29:00,1740,19.9,13.7,50.2,304.6,51.8,51.8,50.1,35.5,28.4,25.4,14.9,38.2,0.000
12:29:10,1750,20.0,13.8,50.3,304.6,51.5,51.8,50.1,35.5,28.4,25.4,15.2,38.1,0.000
12:29:20,1760,20.0,13.8,50.3,304.9,51.8,51.9,50.1,35.5,28.5,25.4,15.2,38.1,0.000
12:29:30,1770,20.1,13.8,50.4,304.9,51.5,51.9,50.2,35.6,28.5,25.4,15.2,38.0,0.000
12:29:40,1780,20.1,13.8,50.2,304.9,51.8,51.8,50.2,35.6,28.5,25.4,15.1,37.9,0.000
12:29:50,1790,20.2,13.9,50.4,305.5,51.7,51.9,50.2,35.6,28.6,25.4,15.1,37.8,0.000
12:30:00,1800,20.1,13.9,50.4,305.3,51.8,51.8,50.1,35.6,28.6,25.5,15.1,37.7,0.000
12:30:10,1810,20.2,13.9,50.3,305.7,51.5,51.9,50.1,35.7,28.6,25.4,15.1,36.8,0.726
12:30:20,1820,20.2,13.9,50.1,305.8,51.7,51.8,50.0,35.6,28.7,25.3,15.1,50.5,0.986
12:30:30,1830,20.2,14.0,50.4,305.1,51.6,51.8,50.0,35.6,28.7,25.2,15.1,51.4,0.989
12:30:40,1840,20.2,13.9,50.2,305.2,51.2,51.8,49.9,35.5,28.6,25.0,15.1,51.5,1.012
12:30:50,1850,20.2,13.9,50.2,304.3,51.5,51.8,49.8,35.4,28.5,24.9,15.1,51.6,1.007
12:31:00,1860,20.2,13.9,50.3,304.3,51.5,51.7,49.6,35.4,28.5,24.8,15.0,51.6,1.004
12:31:10,1870,20.2,13.9,50.3,303.3,51.5,51.8,49.6,35.4,28.4,24.7,15.1,51.6,1.011
12:31:20,1880,20.2,13.9,50.3,303.6,51.6,51.8,49.3,35.2,28.3,24.7,15.0,51.6,1.009
12:31:30,1890,20.2,13.9,50.2,302.5,51.8,51.8,49.2,35.2,28.3,24.7,15.1,51.6,0.982
12:31:40,1900,20.1,13.8,50.1,302.6,51.7,51.8,48.9,35.1,28.2,24.8,15.0,51.6,1.001
12:31:50,1910,20.2,13.8,49.8,302.1,51.4,51.8,49.0,35.1,28.1,24.6,15.1,51.6,1.033
12:32:00,1920,20.1,13.8,50.1,302.3,51.6,51.8,48.6,35.0,28.1,24.3,15.0,51.6,0.904
12:32:10,1930,20.0,13.7,50.0,302.0,51.6,51.7,48.6,35.0,28.1,24.3,15.0,51.6,0.000
12:32:20,1940,19.9,13.7,50.3,302.0,51.6,51.6,48.5,35.1,28.1,24.3,15.0,51.5,0.000
12:32:30,1950,19.9,13.6,49.9,301.6,51.5,51.7,48.4,35.1,28.2,24.4,15.0,51.5,0.000
12:32:40,1960,19.8,13.6,50.1,302.3,51.7,51.7,48.4,35.0,28.3,24.5,15.1,51.5,0.000
12:32:50,1970,19.8,13.5,50.0,302.9,51.5,51.6,48.5,34.9,28.4,24.5,15.1,51.4,0.000
12:33:00,1980,19.8,13.6,50.1,303.3,51.4,51.7,48.5,35.1,28.4,24.7,15.1,51.3,0.000
12:33:10,1990,19.9,13.6,50.0,303.0,51.6,51.7,48.4,35.2,28.4,24.7,15.1,51.1,0.000
12:33:20,2000,19.9,13.6,50.0,303.5,51.7,51.8,48.4,35.2,28.3,24.7,15.1,51.0,0.000
12:33:30,2010,19.9,13.7,50.1,303.2,51.6,51.7,48.5,35.2,28.3,24.7,15.1,50.8,0.000
12:33:40,2020,20.0,13.7,50.2,303.8,51.7,51.6,48.4,35.2,28.3,24.7,15.2,50.6,0.000
12:33:50,2030,20.1,13.8,50.1,303.8,51.8,51.6,48.4,35.1,28.3,24.7,15.2,50.5,0.000
12:34:00,2040,20.1,13.8,50.2,304.4,51.5,51.6,48.3,35.3,28.4,24.7,15.2,50.3,0.000
12:34:10,2050,20.1,13.8,50.1,304.2,51.5,51.7,48.3,35.3,28.4,24.7,15.2,50.2,0.000
12:34:20,2060,20.2,13.9,50.4,304.6,51.7,51.7,48.4,35.4,28.5,24.7,15.3,50.0,0.000
12:34:30,2070,20.2,13.9,50.3,304.1,51.3,51.7,48.4,35.4,28.4,24.7,15.3,49.9,0.000
12:34:40,2080,20.2,13.9,50.4,304.3,51.2,51.7,48.4,35.4,28.5,24.7,15.3,49.7,0.000
12:34:50,2090,20.2,13.9,50.2,304.3,51.2,51.7,48.2,35.4,28.6,24.7,15.3,49.6,0.000
12:35:00,2100,20.2,13.9,50.5,304.4,51.5,51.7,48.2,35.4,28.6,24.7,15.4,49.4,0.000
12:35:10,2110,20.2,13.9,50.2,304.5,51.6,51.7,48.2,35.4,28.6,24.7,15.4,49.3,0.000
12:35:20,2120,20.2,13.9,50.4,304.9,51.7,51.7,48.2,35.4,28.7,24.7,15.4,49.1,0.000
12:35:30,2130,20.2,13.9,50.3,304.8,51.6,51.7,48.3,35.5,28.7,24.7,15.4,49.0,0.000
12:35:40,2140,20.2,13.9,50.0,305.1,51.7,51.7,48.3,35.6,28.7,24.7,15.5,48.9,0.000
12:35:50,2150,20.2,13.9,50.0,305.0,51.8,51.7,48.5,35.7,28.6,24.7,15.5,48.7,0.000
12:36:00,2160,20.2,13.9,50.1,305.8,51.7,51.6,48.4,35.7,28.7,24.7,15.5,48.6,0.000
12:36:10,2170,20.1,13.8,50.1,304.6,51.6,51.6,48.2,35.8,28.8,24.7,15.5,48.4,0.000
12:36:20,2180,20.1,13.8,50.2,305.6,51.5,51.6,48.1,35.7,28.7,24.7,15.6,48.3,0.000
12:36:30,2190,20.0,13.7,50.1,306.9,51.6,51.6,48.2,35.7,28.7,24.7,15.6,48.1,0.000
12:36:40,2200,20.0,13.7,50.0,306.0,51.5,51.6,48.2,35.8,28.8,24.7,15.6,48.0,0.000
12:36:50,2210,20.0,13.7,50.2,305.8,51.5,51.6,48.3,35.8,28.9,24.8,15.6,47.9,0.000
12:37:00,2220,20.0,13.7,50.0,306.8,51.7,51.6,48.3,35.9,28.9,24.8,15.7,47.7,0.000
12:37:10,2230,19.9,13.6,50.1,305.7,51.6,51.7,48.2,35.9,29.0,24.8,15.7,47.6,0.000
12:37:20,2240,19.9,13.6,50.1,307.9,51.6,51.7,48.2,35.8,29.1,24.8,15.7,47.5,0.000
12:37:30,2250,19.9,13.7,50.2,306.6,51.6,51.7,48.3,35.8,29.1,24.8,15.7,47.3,0.000
12:37:40,2260,20.0,13.7,50.1,306.8,51.7,51.6,48.2,35.9,29.1,24.8,15.7,47.2,0.000
12:37:50,2270,20.0,13.7,50.0,306.3,51.7,51.7,48.2,36.0,29.1,24.8,15.7,47.0,0.000
12:38:00,2280,20.1,13.8,50.0,306.7,51.7,51.7,48.2,36.1,29.1,24.8,15.8,46.9,0.000
12:38:10,2290,20.1,13.8,50.1,306.5,51.5,51.7,48.2,36.2,29.1,24.8,15.9,46.8,0.000
12:38:20,2300,20.1,13.8,50.1,306.8,51.7,51.6,48.3,36.1,29.2,24.8,15.9,46.6,0.000
12:38:30,2310,20.2,13.9,50.2,306.6,51.6,51.6,48.2,36.1,29.2,24.9,14.0,46.5,0.000
12:38:40,2320,20.2,13.9,50.2,307.0,51.7,51.7,48.2,36.1,29.3,24.9,14.2,46.4,0.000
12:38:50,2330,20.2,13.9,50.3,306.6,51.5,51.6,48.2,36.2,29.2,24.9,14.7,46.3,0.000
12:39:00,2340,20.3,14.0,50.4,306.7,51.7,51.7,48.1,36.2,29.2,25.0,14.9,46.1,0.000
12:39:10,2350,20.3,14.0,50.4,306.7,51.7,51.6,48.1,36.2,29.2,25.0,15.0,46.0,0.000
12:39:20,2360,20.3,13.9,50.2,307.3,51.7,51.6,48.1,36.2,29.4,24.9,15.0,45.9,0.000
12:39:30,2370,20.3,14.0,50.0,307.3,51.6,51.7,48.1,36.3,29.5,24.9,15.1,45.7,0.000
12:39:40,2380,20.3,14.0,50.2,307.5,51.5,51.7,48.1,36.3,29.5,25.0,15.1,45.6,0.000
12:39:50,2390,20.2,13.9,50.1,307.6,51.7,51.7,48.2,36.4,29.5,25.0,15.1,45.5,0.000
12:40:00,2400,20.2,13.9,50.0,308.0,51.7,51.7,48.3,36.4,29.5,25.0,15.1,45.4,0.000
12:40:10,2410,20.1,13.8,49.8,307.7,51.6,51.7,48.2,36.4,29.5,25.0,15.1,44.3,0.714
12:40:20,2420,20.1,13.8,50.2,308.2,51.4,51.7,48.0,36.4,29.6,24.9,15.1,50.9,0.990
12:40:30,2430,20.0,13.7,49.8,308.0,51.7,51.7,47.7,36.4,29.5,24.8,15.0,51.4,0.997
12:40:40,2440,20.0,13.7,50.0,307.7,51.6,51.6,47.5,36.3,29.4,24.8,15.0,51.5,1.012
12:40:50,2450,19.9,13.6,49.9,306.9,51.7,51.6,47.2,36.3,29.4,24.7,15.1,51.4,0.985
12:41:00,2460,19.9,13.6,50.1,306.7,51.6,51.6,47.1,36.3,29.4,24.7,15.0,51.5,1.016
12:41:10,2470,19.8,13.5,49.9,306.4,51.5,51.6,46.9,36.1,29.2,24.6,15.0,51.4,0.045
12:41:20,2480,19.8,13.6,50.1,306.4,51.7,51.6,46.8,36.1,29.0,24.7,15.0,51.4,0.000
12:41:30,2490,19.8,13.6,50.1,310.5,51.7,51.5,46.7,36.2,29.1,24.7,15.0,51.4,0.000
12:41:40,2500,19.9,13.6,50.0,310.7,51.5,51.5,46.6,36.1,29.1,24.9,15.1,51.3,0.000
12:41:50,2510,19.9,13.7,50.2,309.9,51.7,51.5,46.7,36.2,29.4,24.9,15.1,51.2,0.000
12:42:00,2520,20.0,13.7,50.1,306.7,51.7,51.5,46.8,36.3,29.7,24.9,15.1,51.1,0.000
12:42:10,2530,20.0,13.7,49.9,306.9,51.6,51.5,46.7,36.4,29.6,24.9,15.1,51.0,0.000
12:42:20,2540,20.1,13.8,50.0,307.1,51.6,51.5,46.6,36.3,29.5,25.0,15.1,50.9,0.000
12:42:30,2550,20.2,13.9,49.9,307.0,51.7,51.6,47.0,36.3,29.5,25.0,15.1,50.7,0.000
12:42:40,2560,20.2,13.9,50.3,307.6,51.7,51.6,46.6,36.2,29.4,25.0,15.2,50.6,0.000
12:42:50,2570,20.3,14.0,50.2,307.9,51.5,51.5,46.3,36.3,29.4,25.0,15.2,50.4,0.000
12:43:00,2580,20.3,14.0,50.2,307.8,51.1,51.5,46.7,36.4,29.4,25.0,15.2,50.3,0.000
12:43:10,2590,20.3,14.0,50.1,307.9,51.4,51.5,46.9,36.5,29.4,25.0,15.2,50.1,0.000
12:43:20,2600,20.3,13.9,50.1,308.0,51.6,51.5,46.6,36.5,29.5,25.0,15.3,50.0,0.000
12:43:30,2610,20.3,14.0,50.0,308.2,51.7,51.5,46.7,36.5,29.7,25.0,15.3,49.8,0.000
12:43:40,2620,20.3,13.9,50.1,308.5,51.7,51.5,46.8,36.6,29.7,25.0,15.3,49.7,0.000
12:43:50,2630,20.3,13.9,50.1,308.4,51.6,51.6,46.5,36.6,29.6,25.0,15.3,49.5,0.000
12:44:00,2640,20.2,13.9,50.0,309.0,51.6,51.5,46.4,36.6,29.7,25.0,15.3,49.4,0.000
12:44:10,2650,20.2,13.8,49.9,308.8,51.7,51.5,46.5,36.5,29.8,25.0,15.4,49.2,0.000
12:44:20,2660,20.2,13.8,49.8,309.3,51.7,51.5,46.7,36.5,29.8,25.0,15.4,49.1,0.000
12:44:30,2670,20.2,13.8,49.8,308.9,51.5,51.5,46.8,36.5,29.8,25.0,15.4,48.9,0.000
12:44:40,2680,20.2,13.8,49.9,309.5,51.5,51.5,46.9,36.8,29.8,25.0,15.4,48.8,0.000
12:44:50,2690,20.1,13.8,49.8,309.3,51.4,51.5,46.7,36.8,29.8,25.0,15.4,48.6,0.000
12:45:00,2700,20.0,13.7,49.9,309.7,51.5,51.5,46.6,36.9,29.8,25.0,15.5,48.5,0.000
12:45:10,2710,20.0,13.6,49.9,309.8,51.2,51.6,46.6,36.7,29.8,25.1,15.5,48.4,0.000
12:45:20,2720,19.9,13.6,49.8,310.0,51.1,51.6,46.5,36.8,29.9,25.1,15.5,48.2,0.000
12:45:30,2730,19.9,13.5,49.6,309.6,51.4,51.6,46.4,36.9,30.0,25.2,15.5,48.1,0.000
12:45:40,2740,19.8,13.5,49.6,310.0,51.3,51.6,46.7,36.8,30.0,25.2,15.6,48.0,0.000
12:45:50,2750,19.8,13.5,49.7,310.3,51.2,51.6,46.6,36.9,30.1,25.2,15.6,47.8,0.000
12:46:00,2760,19.8,13.5,49.6,310.2,51.4,51.6,46.6,36.9,30.2,25.2,15.6,47.7,0.000
12:46:10,2770,19.8,13.5,49.7,310.1,51.5,51.6,46.6,36.9,30.1,25.2,15.6,47.6,0.000
12:46:20,2780,19.9,13.6,49.8,310.1,51.6,51.6,46.6,36.9,30.2,25.2,15.6,47.4,0.000
12:46:30,2790,19.9,13.6,49.8,310.0,51.5,51.6,46.6,37.0,30.1,25.2,15.6,47.3,0.000
12:46:40,2800,20.0,13.7,50.0,310.0,51.6,51.5,46.5,37.0,30.1,25.3,15.7,47.2,0.000
12:46:50,2810,20.1,13.7,49.8,314.3,51.5,51.5,46.6,37.1,30.2,25.3,15.7,47.1,0.000
12:47:00,2820,20.1,13.8,50.0,310.7,51.6,51.5,46.5,37.1,30.3,25.2,15.7,46.9,0.000
12:47:10,2830,20.1,13.8,49.9,310.8,51.5,51.6,46.5,37.1,30.3,25.2,15.7,46.8,0.000
12:47:20,2840,20.1,13.8,50.1,310.9,51.3,51.6,46.4,37.2,30.3,25.2,15.8,46.7,0.000
12:47:30,2850,20.2,13.8,49.8,311.0,51.6,51.6,46.4,37.2,30.4,25.3,15.8,46.5,0.000
12:47:40,2860,20.2,13.8,49.8,311.4,51.6,51.5,46.6,37.2,30.4,25.4,15.8,46.4,0.000
12:47:50,2870,20.2,13.9,50.1,311.3,51.6,51.6,46.5,37.2,30.4,25.4,15.8,46.3,0.000
12:48:00,2880,20.3,13.9,49.8,311.8,51.5,51.6,46.7,37.2,30.5,25.4,15.8,46.2,0.000
12:48:10,2890,20.3,13.9,49.9,311.8,51.5,51.6,46.8,37.3,30.5,25.4,15.9,46.1,0.000
12:48:20,2900,20.3,13.9,49.9,311.9,51.5,51.6,46.6,37.3,30.5,25.4,15.9,45.9,0.000
12:48:30,2910,20.3,14.0,50.1,311.9,51.6,51.5,46.4,37.4,30.6,25.4,15.9,45.8,0.000
12:48:40,2920,20.2,13.9,50.0,315.0,51.3,51.5,46.4,37.4,30.7,25.4,15.9,45.7,0.000
12:48:50,2930,20.2,13.9,50.0,312.5,51.4,51.6,46.3,37.4,30.6,25.5,15.9,45.6,0.000
12:49:00,2940,20.2,13.8,49.8,313.7,51.5,51.6,46.4,37.4,30.6,25.5,16.0,45.5,0.000
12:49:10,2950,20.2,13.8,49.8,312.6,51.6,51.6,46.5,37.4,30.7,25.5,16.0,45.3,0.000
12:49:20,2960,20.1,13.8,49.8,313.3,51.6,51.6,46.5,37.5,30.7,25.6,16.0,45.2,0.000
12:49:30,2970,20.1,13.8,49.8,313.1,51.6,51.6,46.5,37.5,30.8,25.6,16.0,45.1,0.000
12:49:40,2980,20.1,13.7,49.6,312.9,51.5,51.6,46.6,37.6,30.9,25.6,16.0,45.0,0.000
12:49:50,2990,20.0,13.7,49.8,312.9,51.5,51.6,46.5,37.6,30.9,25.6,16.1,44.8,0.000
12:50:00,3000,20.0,13.6,49.6,313.3,51.6,51.5,46.5,37.6,30.8,25.6,16.1,44.7,0.000
12:50:10,3010,20.0,13.6,49.7,313.3,51.5,51.6,46.6,37.6,30.9,25.7,16.1,44.6,0.000
12:50:20,3020,20.0,13.6,49.9,313.6,51.6,51.6,46.5,37.6,30.9,25.7,16.1,44.5,0.000
12:50:30,3030,19.9,13.6,49.9,313.6,51.3,51.5,46.3,37.6,30.9,25.7,16.1,44.4,0.000
12:50:40,3040,19.9,13.6,49.7,313.6,51.3,51.5,46.4,37.7,31.0,25.7,16.2,44.3,0.000
12:50:50,3050,20.0,13.7,49.8,313.7,51.3,51.6,46.4,37.7,31.1,25.7,16.2,44.1,0.000
12:51:00,3060,20.1,13.7,49.9,314.2,51.3,51.6,46.4,37.8,31.1,25.7,16.2,44.0,0.000
12:51:10,3070,20.1,13.8,49.6,314.0,51.4,51.5,46.5,37.8,31.1,25.8,16.2,43.9,0.000
12:51:20,3080,20.1,13.8,50.0,314.0,51.5,51.5,46.5,37.8,31.1,25.9,16.2,43.8,0.000
12:51:30,3090,20.1,13.8,50.1,313.4,51.3,51.5,46.5,37.8,31.2,26.0,16.3,43.7,0.000
12:51:40,3100,20.1,13.8,49.9,313.9,51.4,51.5,46.4,37.8,31.2,25.9,16.3,43.6,0.000
12:51:50,3110,20.2,13.8,49.8,313.5,51.2,51.6,46.4,37.8,31.3,25.9,16.3,43.5,0.000
12:52:00,3120,20.2,13.9,50.1,313.9,51.2,51.6,46.4,37.9,31.3,25.9,16.3,43.4,0.000
12:52:10,3130,20.3,13.9,49.9,313.8,51.4,51.6,46.5,37.9,31.3,25.9,16.3,43.3,0.000
12:52:20,3140,20.2,13.9,50.0,314.4,51.6,51.6,46.5,37.9,31.4,25.9,16.4,43.2,0.000
12:52:30,3150,20.2,13.9,49.9,314.1,51.4,51.6,46.4,38.0,31.4,26.0,16.4,43.1,0.000
12:52:40,3160,20.2,13.9,49.7,314.6,51.1,51.6,46.4,38.0,31.4,26.1,16.4,43.0,0.000
12:52:50,3170,20.3,13.9,49.9,314.4,51.4,51.5,46.4,38.0,31.5,26.1,16.4,42.9,0.000
12:53:00,3180,20.3,13.9,49.8,316.0,51.2,51.5,46.4,38.0,31.5,26.2,16.4,42.8,0.000
12:53:10,3190,20.3,13.9,49.9,315.1,51.2,51.5,46.4,38.1,31.5,26.2,16.5,42.7,0.000
12:53:20,3200,20.2,13.9,49.8,315.3,51.0,51.6,46.4,38.0,31.6,26.1,16.5,42.5,0.000
12:53:30,3210,20.2,13.9,49.9,315.6,50.9,51.6,46.5,38.1,31.6,26.1,16.5,42.4,0.000
12:53:40,3220,20.1,13.8,49.9,315.5,51.6,51.6,46.5,38.1,31.6,26.2,16.5,42.3,0.000
12:53:50,3230,20.1,13.7,49.8,315.0,51.2,51.6,46.4,38.1,31.6,26.2,16.5,42.2,0.000
12:54:00,3240,20.0,13.7,49.9,315.5,51.4,51.6,46.3,38.1,31.6,26.3,16.5,42.1,0.000
12:54:10,3250,20.0,13.6,49.8,315.4,51.5,51.6,46.4,38.2,31.7,26.3,16.6,42.0,0.000
12:54:20,3260,19.9,13.6,49.8,315.6,51.4,51.6,46.4,38.2,31.8,26.3,16.6,41.9,0.000
12:54:30,3270,19.9,13.6,49.7,315.8,51.5,51.6,46.4,38.2,31.8,26.4,16.6,41.8,0.000
12:54:40,3280,19.9,13.6,49.9,316.1,51.6,51.6,46.4,38.3,31.9,26.4,16.6,41.8,0.000
12:54:50,3290,20.1,13.8,50.0,316.5,51.4,51.6,46.4,38.3,31.9,26.4,16.6,41.6,0.000
12:55:00,3300,20.1,13.8,49.9,316.2,51.4,51.6,46.4,38.3,31.9,26.4,16.7,41.6,0.000
12:55:10,3310,20.1,13.8,49.8,316.1,51.6,51.5,46.3,38.3,31.9,26.4,16.7,41.4,0.000
12:55:20,3320,20.2,13.8,50.0,316.6,51.4,51.5,46.3,38.3,31.9,26.5,16.7,41.3,0.000
12:55:30,3330,20.2,13.8,49.8,316.5,51.6,51.5,46.4,38.3,32.0,26.5,16.7,41.2,0.000
12:55:40,3340,20.2,13.8,49.8,317.1,51.5,51.5,46.4,38.4,32.0,26.6,16.7,41.1,0.000
12:55:50,3350,20.2,13.9,50.0,316.6,51.6,51.5,46.5,38.4,32.0,26.6,16.8,41.0,0.000
12:56:00,3360,20.2,13.8,49.7,317.1,51.6,51.5,46.4,38.4,32.1,26.6,16.8,41.0,0.000
12:56:10,3370,20.2,13.9,49.9,317.0,51.0,51.5,46.3,38.5,32.1,26.7,16.8,40.9,0.000
12:56:20,3380,20.2,13.8,50.0,317.2,51.5,51.6,46.3,38.5,32.2,26.7,16.8,40.8,0.000
12:56:30,3390,20.2,13.8,49.7,317.2,51.1,51.5,46.3,38.5,32.2,26.7,16.8,40.7,0.000
12:56:40,3400,20.2,13.9,50.0,317.8,51.3,51.5,46.3,38.5,32.2,26.7,16.8,40.6,0.000
12:56:50,3410,20.2,13.9,49.8,318.2,51.3,51.6,46.3,38.5,32.2,26.7,16.9,40.5,0.000
12:57:00,3420,20.3,13.9,49.6,318.5,51.3,51.5,46.4,38.5,32.3,26.7,16.9,40.4,0.000
12:57:10,3430,20.2,13.8,49.7,318.4,51.1,51.6,46.4,38.6,32.3,26.8,16.9,40.3,0.000
12:57:20,3440,20.2,13.8,49.7,318.2,51.3,51.6,46.4,38.6,32.3,26.9,16.9,40.2,0.000
12:57:30,3450,20.2,13.8,49.9,317.9,51.3,51.5,46.3,38.6,32.4,26.9,16.9,40.1,0.000
12:57:40,3460,20.1,13.7,49.7,318.3,51.5,51.5,46.3,38.6,32.4,26.9,17.0,40.0,0.000
12:57:50,3470,20.1,13.7,49.6,318.2,51.0,51.5,46.3,38.6,32.5,27.0,17.0,40.0,0.000
12:58:00,3480,20.0,13.7,49.9,318.6,51.4,51.5,46.3,38.7,32.5,27.0,17.0,39.9,0.000
12:58:10,3490,20.0,13.6,49.7,318.6,51.2,51.5,46.3,38.7,32.5,27.0,17.0,39.8,0.000
12:58:20,3500,19.9,13.6,49.8,318.5,51.3,51.5,46.3,38.7,32.5,27.0,17.0,39.7,0.000
12:58:30,3510,19.9,13.6,49.9,318.9,51.4,51.5,46.3,38.7,32.6,27.0,17.1,39.6,0.000
12:58:40,3520,19.8,13.6,50.0,319.3,51.3,51.5,46.2,38.8,32.6,27.1,17.1,39.5,0.000
12:58:50,3530,19.8,13.5,49.8,318.9,51.3,51.6,46.2,38.8,32.7,27.1,17.1,39.4,0.000
12:59:00,3540,19.9,13.6,49.8,319.4,51.4,51.5,46.3,38.8,32.7,27.2,17.1,39.3,0.000
12:59:10,3550,20.0,13.7,49.9,319.5,51.2,51.5,46.4,38.8,32.7,27.2,17.1,39.2,0.000
12:59:20,3560,20.1,13.8,50.1,319.9,51.4,51.6,46.3,38.9,32.8,27.3,17.1,39.1,0.000
12:59:30,3570,20.1,13.7,49.9,319.8,51.4,51.5,46.3,38.9,32.8,27.2,17.2,39.0,0.000
12:59:40,3580,20.1,13.8,50.0,319.6,51.2,51.5,46.3,38.9,32.8,27.3,17.2,39.0,0.000
12:59:50,3590,20.1,13.8,50.0,320.0,51.4,51.5,46.3,38.9,32.9,27.3,17.2,38.9,0.000
13:00:00,3600,20.2,13.8,49.8,320.1,51.4,51.5,46.2,38.9,32.9,27.3,17.2,38.8,0.000
13:00:10,3610,20.2,13.9,50.0,320.1,51.3,51.5,46.2,38.9,32.9,27.4,17.2,38.7,0.000
13:00:20,3620,20.2,13.9,50.0,320.5,51.3,51.5,46.3,38.9,32.9,27.5,17.2,38.6,0.000
13:00:30,3630,20.2,13.9,50.0,319.9,51.3,51.5,46.3,39.0,33.0,27.5,17.3,38.5,0.000
13:00:40,3640,20.2,13.9,50.0,320.5,51.4,51.5,46.3,39.0,33.0,27.5,17.3,38.4,0.000
13:00:50,3650,20.2,13.8,49.8,320.5,51.4,51.5,46.2,39.0,33.0,27.5,17.3,38.4,0.000
13:01:00,3660,20.2,13.9,50.0,321.2,51.3,51.5,46.3,39.1,33.1,27.5,17.3,38.3,0.000
13:01:10,3670,20.2,13.9,50.1,321.3,51.4,51.5,46.3,39.1,33.1,27.6,17.4,38.2,0.000
13:01:20,3680,20.2,13.8,50.0,321.6,51.1,51.5,46.3,39.1,33.1,27.6,17.4,38.1,0.000
13:01:30,3690,20.2,13.8,49.8,321.3,51.4,51.5,46.2,39.1,33.2,27.6,17.4,38.0,0.000
13:01:40,3700,20.1,13.7,49.6,321.3,51.3,51.4,46.3,39.1,33.2,27.7,17.4,37.9,0.000
13:01:50,3710,20.0,13.7,49.9,321.1,51.4,51.5,46.2,39.1,33.2,27.7,17.4,37.8,0.000
13:02:00,3720,20.0,13.7,50.1,321.7,51.3,51.5,46.2,39.2,33.3,27.7,17.5,37.8,0.000
13:02:10,3730,19.9,13.6,49.9,321.5,51.3,51.5,46.2,39.2,33.3,27.7,17.5,37.7,0.000
13:02:20,3740,19.9,13.6,49.9,321.9,51.2,51.5,46.2,39.2,33.4,27.8,17.5,37.6,0.000
13:02:30,3750,19.9,13.6,49.8,321.7,51.4,51.5,46.3,39.2,33.4,27.8,17.5,37.6,0.000
13:02:40,3760,19.9,13.6,49.9,322.1,51.4,51.5,46.3,39.3,33.4,27.9,17.5,37.5,0.000
13:02:50,3770,19.9,13.6,49.9,322.3,51.4,51.5,46.2,39.3,33.4,27.9,17.5,37.4,0.000
13:03:00,3780,19.9,13.6,49.9,321.7,51.2,51.5,46.2,39.3,33.5,27.9,17.5,37.3,0.000
13:03:10,3790,19.9,13.6,49.9,322.4,51.4,51.5,46.2,39.3,33.5,27.9,17.6,37.2,0.000
13:03:20,3800,19.9,13.6,49.6,322.8,51.4,51.5,46.3,39.3,33.5,28.0,17.6,37.1,0.000
13:03:30,3810,20.0,13.7,49.9,322.9,51.3,51.5,46.2,39.3,33.6,28.0,17.6,37.0,0.000
13:03:40,3820,20.0,13.7,50.0,322.8,51.4,51.5,46.2,39.4,33.6,28.1,17.6,37.0,0.000
13:03:50,3830,20.1,13.8,49.9,323.2,51.4,51.5,46.2,39.4,33.6,28.1,17.7,36.9,0.000
13:04:00,3840,20.1,13.8,50.1,323.3,51.3,51.4,46.2,39.4,33.6,28.1,17.6,36.8,0.000
13:04:10,3850,20.2,13.9,50.2,323.3,51.3,51.5,46.2,39.4,33.7,28.1,17.7,36.7,0.000
13:04:20,3860,20.2,13.9,50.1,323.3,51.1,51.5,46.2,39.5,33.7,28.2,17.7,36.7,0.000
13:04:30,3870,20.2,13.9,50.2,323.4,51.4,51.5,46.2,39.5,33.7,28.2,17.7,36.6,0.000
13:04:40,3880,20.3,13.9,50.0,323.5,51.3,51.5,46.2,39.5,33.8,28.2,17.7,36.5,0.000
13:04:50,3890,20.2,13.9,50.3,323.4,51.3,51.5,46.2,39.5,33.8,28.3,17.8,36.4,0.000
13:05:00,3900,20.2,13.9,50.0,324.0,51.3,51.5,46.2,39.5,33.9,28.3,17.8,36.3,0.000
13:05:10,3910,20.2,13.9,50.0,323.6,50.9,51.5,46.2,39.6,33.9,28.3,17.8,36.3,0.000
13:05:20,3920,20.2,13.9,50.0,324.1,51.4,51.5,46.2,39.6,33.9,28.3,17.8,36.2,0.000
13:05:30,3930,20.2,13.9,49.8,324.2,51.1,51.5,46.2,39.6,33.9,28.4,17.9,36.1,0.000
13:05:40,3940,20.2,13.8,50.0,325.0,51.2,51.5,46.2,39.6,34.0,28.4,17.9,36.1,0.000
13:05:50,3950,20.2,13.8,49.8,324.7,51.0,51.5,46.2,39.6,34.0,28.4,17.9,36.0,0.000
13:06:00,3960,20.2,13.9,50.1,324.9,51.3,51.5,46.2,39.6,34.0,28.5,17.9,35.9,0.000
13:06:10,3970,20.1,13.7,49.7,325.0,51.4,51.5,46.2,39.7,34.1,28.5,17.9,35.8,0.000
13:06:20,3980,20.0,13.7,49.9,325.0,51.2,51.5,46.2,39.7,34.1,28.5,18.0,35.8,0.000
13:06:30,3990,20.0,13.7,50.1,325.0,51.5,51.5,46.1,39.7,34.2,28.6,18.0,35.7,0.000
13:06:40,4000,19.9,13.6,49.8,325.1,51.4,51.5,46.2,39.7,34.2,28.6,18.0,35.6,0.000
13:06:50,4010,19.9,13.6,49.9,325.2,51.4,51.5,46.1,39.8,34.2,28.6,18.0,35.5,0.000
13:07:00,4020,19.9,13.6,49.6,326.0,51.4,51.4,46.1,39.8,34.2,28.7,18.1,35.5,0.000
13:07:10,4030,19.9,13.6,50.0,325.6,51.2,51.4,46.2,39.8,34.3,28.7,18.1,35.4,0.000
13:07:20,4040,20.0,13.7,50.1,325.6,51.2,51.5,46.2,39.8,34.3,28.7,18.1,35.3,0.000
13:07:30,4050,20.1,13.7,49.8,325.6,51.5,51.5,46.2,39.8,34.3,28.7,18.1,35.2,0.000
13:07:40,4060,20.1,13.8,49.7,326.5,51.0,51.5,46.1,39.9,34.4,28.8,18.1,35.2,0.000
13:07:50,4070,20.2,13.9,50.1,326.1,51.2,51.5,46.1,39.9,34.4,28.8,18.2,35.1,0.000
13:08:00,4080,20.2,13.8,49.8,326.4,51.2,51.5,46.1,39.9,34.4,28.9,18.2,35.0,0.000
13:08:10,4090,20.2,13.8,49.9,326.2,51.5,51.5,46.2,39.9,34.5,28.9,18.2,35.0,0.000
13:08:20,4100,20.1,13.8,49.9,326.3,51.5,51.5,46.1,39.9,34.5,28.9,18.2,34.9,0.000
13:08:30,4110,20.2,13.8,49.9,326.4,51.4,51.5,46.1,40.0,34.5,28.9,18.2,34.8,0.000
13:08:40,4120,20.2,13.9,50.2,326.6,51.4,51.5,46.1,40.0,34.6,29.0,18.3,34.8,0.000
13:08:50,4130,20.2,13.8,49.8,326.1,51.3,51.5,46.1,40.0,34.6,29.0,18.3,34.7,0.000
13:09:00,4140,20.2,13.9,50.1,326.2,51.4,51.5,46.1,40.0,34.6,29.0,18.3,34.7,0.000
13:09:10,4150,20.1,13.8,49.9,326.3,51.3,51.5,46.1,40.0,34.7,29.1,18.3,34.6,0.000
13:09:20,4160,20.1,13.8,50.0,326.7,51.4,51.5,46.1,40.1,34.7,29.1,18.4,34.5,0.000
13:09:30,4170,20.1,13.8,50.1,327.1,51.5,51.5,46.1,40.1,34.7,29.1,18.4,34.5,0.000
13:09:40,4180,20.1,13.8,49.9,327.4,51.4,51.5,46.1,40.1,34.7,29.2,18.4,34.4,0.000
13:09:50,4190,20.0,13.8,50.2,327.7,51.2,51.5,46.1,40.1,34.8,29.2,18.4,34.3,0.000
13:10:00,4200,20.0,13.7,49.8,328.3,51.3,51.5,46.1,40.1,34.8,29.2,18.4,34.3,0.000
13:10:10,4210,19.9,13.6,49.7,328.4,51.0,51.5,46.1,40.1,34.8,29.2,18.5,34.2,0.000
13:10:20,4220,19.9,13.6,49.8,328.2,51.3,51.5,46.1,40.2,34.9,29.3,18.5,34.1,0.000
13:10:30,4230,19.9,13.6,49.8,327.8,51.4,51.5,46.1,40.2,34.9,29.3,18.5,34.1,0.000
13:10:40,4240,19.9,13.6,49.9,328.0,51.3,51.5,46.1,40.2,34.9,29.3,18.6,34.0,0.000
13:10:50,4250,19.9,13.6,49.7,327.6,51.2,51.5,46.1,40.2,35.0,29.4,18.6,33.9,0.000
13:11:00,4260,19.9,13.6,49.9,328.2,51.1,51.5,46.1,40.3,35.0,29.4,18.6,33.9,0.000
13:11:10,4270,20.0,13.7,50.0,328.3,51.3,51.5,46.1,40.3,35.0,29.4,18.6,33.8,0.000
13:11:20,4280,20.0,13.7,50.2,328.6,51.2,51.5,46.1,40.3,35.1,29.5,18.7,33.7,0.000
13:11:30,4290,20.1,13.8,50.0,328.8,51.1,51.5,46.1,40.3,35.1,29.5,18.7,33.7,0.000
13:11:40,4300,20.1,13.8,50.1,328.7,51.1,51.5,46.1,40.3,35.1,29.5,18.7,33.6,0.000
13:11:50,4310,20.1,13.8,50.1,328.7,50.8,51.5,46.1,40.3,35.1,29.6,18.7,33.6,0.000
13:12:00,4320,20.1,13.8,50.1,329.2,51.1,51.5,46.1,40.4,35.2,29.6,18.7,33.5,0.000
13:12:10,4330,20.2,13.9,49.9,328.7,51.0,51.5,46.1,40.4,35.2,29.6,18.8,33.5,0.000
13:12:20,4340,20.2,13.9,49.8,329.0,51.1,51.5,46.1,40.4,35.2,29.6,18.8,33.4,0.000
13:12:30,4350,20.2,13.9,50.2,329.4,51.3,51.5,46.1,40.4,35.3,29.7,18.8,33.3,0.000
13:12:40,4360,20.3,13.9,50.2,329.9,51.3,51.5,46.1,40.4,35.3,29.7,18.8,33.2,0.000
13:12:50,4370,20.3,13.9,50.0,329.9,51.4,51.5,46.1,40.5,35.3,29.7,18.9,33.2,0.000
13:13:00,4380,20.3,14.0,50.2,330.3,51.2,51.5,46.1,40.5,35.4,29.8,18.9,33.1,0.000
13:13:10,4390,20.2,13.9,50.1,329.7,51.4,51.5,46.1,40.5,35.4,29.8,18.9,33.1,0.000
13:13:20,4400,20.2,13.8,49.8,329.7,51.4,51.5,46.1,40.5,35.4,29.8,18.9,33.0,0.000
13:13:30,4410,20.2,13.9,50.1,329.6,51.2,51.4,46.1,40.6,35.5,29.8,19.0,33.0,0.000
13:13:40,4420,20.1,13.8,49.7,330.1,51.2,51.4,46.0,40.6,35.5,29.9,19.0,32.9,0.000
13:13:50,4430,20.1,13.7,49.8,330.4,51.3,51.5,46.1,40.6,35.5,29.9,19.0,32.8,0.000
13:14:00,4440,20.0,13.7,49.9,331.0,51.4,51.5,46.1,40.6,35.6,30.0,19.0,32.8,0.000
13:14:10,4450,20.0,13.7,49.9,331.2,51.2,51.4,46.0,40.6,35.6,30.0,19.1,32.7,0.000
13:14:20,4460,20.0,13.7,49.9,331.0,51.0,51.4,46.0,40.6,35.6,30.0,19.1,32.7,0.000
13:14:30,4470,19.9,13.6,50.0,331.3,51.0,51.5,46.1,40.7,35.6,30.1,19.1,32.6,0.000
13:14:40,4480,19.9,13.6,49.9,331.8,51.1,51.4,46.1,40.7,35.7,30.1,19.1,32.6,0.000
13:14:50,4490,19.8,13.5,49.9,331.3,51.3,51.4,46.0,40.7,35.7,30.1,19.1,32.5,0.000
13:15:00,4500,19.8,13.5,49.8,331.4,51.4,51.4,46.1,40.7,35.7,30.1,19.2,32.4,0.000
13:15:10,4510,20.0,13.7,49.8,331.1,51.2,51.5,46.1,40.8,35.8,30.2,19.2,32.4,0.000
13:15:20,4520,20.1,13.8,49.9,330.5,51.0,51.5,46.0,40.8,35.8,30.2,19.2,32.3,0.000
13:15:30,4530,20.1,13.7,49.8,330.7,50.9,51.4,46.0,40.8,35.8,30.2,19.2,32.3,0.000
13:15:40,4540,20.1,13.8,50.1,330.5,50.9,51.4,46.1,40.8,35.9,30.2,19.3,32.2,0.000
13:15:50,4550,20.1,13.8,50.0,330.7,50.8,51.4,46.0,40.8,35.9,30.3,19.3,32.1,0.000
13:16:00,4560,20.1,13.8,49.8,331.0,51.1,51.4,46.0,40.9,35.9,30.3,19.3,32.1,0.000
13:16:10,4570,20.2,13.8,49.8,331.4,50.8,51.4,46.0,40.9,35.9,30.4,19.3,32.0,0.000
13:16:20,4580,20.2,13.8,49.9,331.6,51.3,51.4,46.1,40.9,36.0,30.4,19.4,32.0,0.000
13:16:30,4590,20.1,13.8,49.7,336.7,51.3,51.4,46.1,40.9,36.0,30.4,19.4,31.9,0.000
13:16:40,4600,20.2,13.9,49.8,332.1,51.1,51.4,46.0,40.9,36.0,30.4,19.4,31.9,0.000
13:16:50,4610,20.2,13.8,49.7,332.1,51.3,51.4,46.0,41.0,36.1,30.5,19.4,31.8,0.000
13:17:00,4620,20.2,13.9,49.9,332.4,51.4,51.4,46.0,41.0,36.1,30.5,19.5,31.8,0.000
13:17:10,4630,20.2,13.8,49.8,332.6,51.4,51.4,46.0,41.0,36.1,30.5,19.5,31.7,0.000
13:17:20,4640,20.1,13.8,49.9,333.0,51.4,51.5,46.0,41.0,36.2,30.6,19.5,31.7,0.000
13:17:30,4650,20.1,13.8,49.8,333.1,51.1,51.4,46.0,41.0,36.2,30.6,19.5,31.6,0.000
13:17:40,4660,20.1,13.8,49.8,333.4,51.4,51.4,46.0,41.0,36.2,30.6,19.5,31.5,0.000
13:17:50,4670,20.0,13.7,50.0,333.6,51.2,51.4,46.0,41.1,36.3,30.7,19.6,31.5,0.000
13:18:00,4680,20.0,13.7,49.8,334.2,51.3,51.4,46.0,41.1,36.3,30.7,19.6,31.4,0.000
13:18:10,4690,20.0,13.7,49.8,333.8,51.3,51.4,46.0,41.1,36.3,30.7,19.6,31.4,0.000
13:18:20,4700,19.9,13.6,49.8,334.2,51.3,51.4,46.0,41.1,36.4,30.7,19.6,31.3,0.000
13:18:30,4710,19.8,13.6,50.0,334.7,51.3,51.4,46.0,41.2,36.4,30.8,19.7,31.3,0.000
13:18:40,4720,19.8,13.5,50.0,333.4,51.1,51.4,46.0,41.2,36.4,30.8,19.7,31.2,0.000
13:18:50,4730,19.8,13.5,50.1,333.4,51.1,51.4,46.0,41.2,36.4,30.8,19.7,31.2,0.000
13:19:00,4740,19.9,13.6,50.1,333.0,51.2,51.4,46.1,41.2,36.5,30.9,19.7,31.1,0.000
13:19:10,4750,20.0,13.7,49.9,332.8,51.2,51.4,46.0,41.2,36.5,30.9,19.8,31.1,0.000
13:19:20,4760,20.1,13.8,50.2,334.0,51.1,51.4,46.0,41.3,36.5,30.9,19.8,31.0,0.000
13:19:30,4770,20.1,13.8,50.2,334.1,51.2,51.4,46.0,41.3,36.6,31.0,19.8,31.0,0.000
13:19:40,4780,20.1,13.8,50.0,334.9,51.2,51.4,46.0,41.3,36.6,31.0,19.8,30.9,0.000
13:19:50,4790,20.2,13.9,50.3,334.6,51.2,51.4,46.0,41.3,36.6,31.0,19.8,30.9,0.000
13:20:00,4800,20.2,13.9,50.4,334.6,50.9,51.4,46.0,41.3,36.6,31.0,19.9,30.8,0.000
13:20:10,4810,20.2,13.9,50.3,335.1,50.9,51.4,46.0,41.3,36.7,31.1,19.9,30.8,0.000
13:20:20,4820,20.2,13.9,50.2,335.4,51.2,51.4,46.0,41.4,36.7,31.1,19.9,30.7,0.000
13:20:30,4830,20.2,13.9,50.1,335.7,51.2,51.4,46.0,41.4,36.8,31.1,19.9,30.7,0.000
13:20:40,4840,20.2,13.9,50.2,335.4,51.3,51.4,46.0,41.4,36.8,31.2,20.0,30.6,0.000
13:20:50,4850,20.2,13.9,50.1,335.8,51.3,51.4,46.0,41.4,36.8,31.2,20.0,30.6,0.000
13:21:00,4860,20.3,13.9,50.0,335.5,51.0,51.4,46.0,41.4,36.8,31.2,20.0,30.5,0.000
13:21:10,4870,20.2,13.9,50.2,335.7,51.0,51.4,46.0,41.5,36.8,31.2,20.0,30.5,0.000
13:21:20,4880,20.3,13.9,50.2,335.1,51.1,51.4,46.0,41.5,36.9,31.3,20.1,30.4,0.000
13:21:30,4890,20.3,13.9,50.1,335.6,50.8,51.4,46.0,41.5,36.9,31.3,20.1,30.4,0.000
13:21:40,4900,20.2,13.9,49.9,336.0,51.2,51.4,45.9,41.5,36.9,31.3,20.1,30.4,0.000
13:21:50,4910,20.2,13.8,49.8,335.9,51.3,51.4,46.0,41.5,37.0,31.4,20.1,30.3,0.000
13:22:00,4920,20.2,13.8,49.8,336.4,51.0,51.4,46.0,41.6,37.0,31.4,20.1,30.3,0.000
13:22:10,4930,20.1,13.8,49.9,336.3,51.0,51.4,46.0,41.6,37.0,31.5,20.2,30.2,0.000
13:22:20,4940,20.1,13.7,49.8,336.3,51.2,51.4,46.0,41.6,37.1,31.5,20.2,30.2,0.000
13:22:30,4950,20.0,13.7,50.0,336.8,51.1,51.4,46.0,41.6,37.1,31.5,20.2,30.2,0.000
13:22:40,4960,19.9,13.6,49.9,337.2,51.0,51.4,46.0,41.7,37.1,31.5,20.2,30.1,0.000
13:22:50,4970,19.9,13.6,50.0,336.9,51.2,51.4,46.0,41.7,37.2,31.6,20.3,30.1,0.000
13:23:00,4980,19.9,13.6,49.8,341.8,51.2,51.4,46.0,41.7,37.2,31.6,20.3,30.0,0.000
13:23:10,4990,19.9,13.6,50.0,336.6,51.0,51.4,46.0,41.7,37.2,31.6,20.3,30.0,0.000
13:23:20,5000,19.9,13.6,49.8,336.9,51.0,51.4,46.0,41.7,37.2,31.7,20.3,29.9,0.000
13:23:30,5010,19.9,13.6,50.0,336.9,51.0,51.4,46.0,41.7,37.3,31.7,20.3,29.9,0.000
13:23:40,5020,19.9,13.6,49.9,337.0,51.3,51.4,46.0,41.8,37.3,31.7,20.4,29.8,0.000
13:23:50,5030,20.0,13.7,49.9,337.1,51.2,51.4,46.0,41.8,37.4,31.8,20.4,29.8,0.000
13:24:00,5040,20.0,13.7,50.1,337.6,51.2,51.4,46.0,41.8,37.4,31.8,20.4,29.7,0.000
13:24:10,5050,20.1,13.7,49.9,337.5,50.9,51.4,46.0,41.8,37.4,31.8,20.4,29.7,0.000
13:24:20,5060,20.1,13.8,50.0,337.7,51.2,51.4,46.0,41.9,37.4,31.9,20.5,29.6,0.000
13:24:30,5070,20.2,13.9,50.1,337.9,51.0,51.4,45.9,41.9,37.4,31.9,20.5,29.6,0.000
13:24:40,5080,20.2,13.9,50.0,337.6,51.1,51.4,45.9,41.9,37.5,31.9,20.5,29.6,0.000
13:24:50,5090,20.2,13.9,50.0,338.0,51.3,51.4,46.0,41.9,37.5,31.9,20.5,29.5,0.000
13:25:00,5100,20.2,13.9,50.0,338.2,51.3,51.4,46.0,41.9,37.5,32.0,20.5,29.5,0.000
13:25:10,5110,20.2,13.9,49.7,338.2,51.2,51.4,45.9,41.9,37.6,32.0,20.6,29.4,0.000
13:25:20,5120,20.2,13.9,49.7,338.5,51.2,51.4,46.0,42.0,37.6,32.1,20.6,29.4,0.000
13:25:30,5130,20.2,13.8,49.6,339.0,50.7,51.4,45.9,42.0,37.6,32.1,20.6,29.3,0.000
13:25:40,5140,20.2,13.8,49.7,339.4,51.0,51.4,45.9,42.0,37.7,32.1,20.6,29.3,0.000
13:25:50,5150,20.2,13.8,49.8,340.5,51.1,51.4,45.9,42.0,37.7,32.1,20.7,29.3,0.000
13:26:00,5160,20.2,13.8,49.6,339.4,51.1,51.4,46.0,42.0,37.7,32.2,20.7,29.2,0.000
13:26:10,5170,20.1,13.7,49.8,339.3,51.0,51.4,46.0,42.0,37.7,32.2,20.7,29.2,0.000
13:26:20,5180,20.1,13.7,49.9,339.3,51.1,51.4,46.0,42.1,37.8,32.2,20.7,29.1,0.000
13:26:30,5190,20.0,13.7,49.9,339.6,51.1,51.4,45.9,42.1,37.8,32.3,20.7,29.1,0.000
13:26:40,5200,20.0,13.7,50.1,339.5,51.1,51.4,45.9,42.1,37.8,32.3,20.8,29.1,0.000
13:26:50,5210,19.9,13.6,49.9,339.6,51.1,51.4,45.9,42.1,37.9,32.3,20.8,29.0,0.000
13:27:00,5220,19.8,13.6,50.1,340.0,51.1,51.4,45.9,42.1,37.9,32.3,20.8,29.0,0.000
13:27:10,5230,19.8,13.5,49.8,339.6,51.2,51.4,45.9,42.2,37.9,32.4,20.8,28.9,0.000
13:27:20,5240,19.9,13.6,49.9,339.8,50.9,51.4,45.9,42.2,38.0,32.4,20.8,28.9,0.000
13:27:30,5250,19.9,13.6,49.9,340.0,50.9,51.4,45.9,42.2,38.0,32.4,20.8,28.9,0.000
13:27:40,5260,20.0,13.7,49.8,339.9,51.0,51.4,45.9,42.2,38.0,32.5,20.9,28.8,0.000
13:27:50,5270,20.0,13.7,50.1,340.1,50.9,51.4,45.9,42.3,38.1,32.5,20.9,28.8,0.000
13:28:00,5280,20.0,13.7,50.1,340.4,51.1,51.4,45.9,42.3,38.1,32.5,20.9,28.7,0.000
13:28:10,5290,20.1,13.8,50.0,340.4,51.1,51.3,45.9,42.3,38.1,32.6,20.9,28.7,0.000
13:28:20,5300,20.1,13.8,50.0,340.5,50.9,51.3,45.9,42.3,38.1,32.6,20.9,28.7,0.000
13:28:30,5310,20.2,13.8,49.9,341.1,50.8,51.4,46.0,42.3,38.2,32.6,21.0,28.6,0.000
13:28:40,5320,20.2,13.9,50.2,340.8,50.9,51.4,45.9,42.4,38.2,32.7,21.0,28.6,0.000
13:28:50,5330,20.2,13.9,50.1,340.8,50.9,51.4,45.9,42.4,38.2,32.7,21.0,28.5,0.000
13:29:00,5340,20.2,13.8,50.0,340.8,50.9,51.4,45.9,42.4,38.2,32.7,21.0,28.5,0.000
13:29:10,5350,20.2,13.9,50.4,340.9,51.1,51.4,45.9,42.4,38.3,32.8,21.0,28.5,0.000
13:29:20,5360,20.2,13.8,50.2,341.3,51.0,51.3,45.9,42.4,38.3,32.8,21.1,28.4,0.000
13:29:30,5370,20.2,13.9,50.3,343.1,51.1,51.4,45.9,42.5,38.3,32.8,21.1,28.4,0.000
13:29:40,5380,20.2,13.9,50.2,341.3,51.0,51.4,45.9,42.5,38.4,32.9,21.1,28.4,0.000
13:29:50,5390,20.2,13.9,50.0,341.5,50.9,51.4,45.9,42.5,38.4,32.9,21.1,28.3,0.000
13:30:00,5400,20.2,13.9,50.0,341.5,51.1,51.4,45.9,42.5,38.4,32.9,21.1,28.3,0.000
13:30:10,5410,20.2,13.9,50.1,341.9,51.2,51.4,45.9,42.5,38.5,32.9,21.2,28.2,0.000
13:30:20,5420,20.2,13.9,50.2,342.1,51.1,51.3,45.9,42.6,38.5,33.0,21.2,28.2,0.000
13:30:30,5430,20.1,13.8,50.2,342.3,51.1,51.4,45.9,42.6,38.5,33.0,21.2,28.2,0.000
13:30:40,5440,20.1,13.8,50.0,342.5,51.0,51.4,45.9,42.6,38.5,33.0,21.2,28.1,0.000
13:30:50,5450,20.1,13.8,49.9,342.8,50.9,51.4,45.9,42.6,38.6,33.1,21.2,28.1,0.000
13:31:00,5460,20.1,13.7,50.0,342.4,50.9,51.4,45.9,42.6,38.6,33.1,21.3,28.1,0.000
13:31:10,5470,20.0,13.6,49.7,342.8,51.1,51.3,45.9,42.7,38.6,33.1,21.3,28.0,0.000
13:31:20,5480,19.9,13.6,49.8,342.8,51.2,51.3,45.9,42.7,38.7,33.2,21.3,28.0,0.000
13:31:30,5490,19.9,13.6,50.1,343.3,51.2,51.3,45.9,42.7,38.7,33.2,21.3,27.9,0.000
13:31:40,5500,19.9,13.6,49.9,343.1,50.8,51.3,45.9,42.7,38.7,33.2,21.3,27.9,0.000
13:31:50,5510,19.9,13.6,49.9,343.3,51.1,51.4,45.9,42.7,38.7,33.3,21.3,27.9,0.000
13:32:00,5520,20.0,13.7,49.8,343.6,51.0,51.3,45.9,42.8,38.8,33.3,21.4,27.8,0.000
13:32:10,5530,20.0,13.7,49.7,344.9,50.9,51.3,45.9,42.8,38.8,33.3,21.4,27.8,0.000
13:32:20,5540,20.0,13.6,49.8,343.2,51.1,51.3,45.9,42.8,38.8,33.4,21.4,27.8,0.000
13:32:30,5550,20.0,13.7,49.9,343.7,51.0,51.3,45.9,42.8,38.8,33.4,21.4,27.7,0.000
13:32:40,5560,20.1,13.8,50.0,343.9,50.9,51.3,45.9,42.8,38.9,33.4,21.4,27.7,0.000
13:32:50,5570,20.1,13.8,50.0,344.0,50.8,51.3,45.9,42.9,38.9,33.4,21.4,27.7,0.000
13:33:00,5580,20.2,13.8,50.0,343.8,51.1,51.3,45.9,42.9,38.9,33.5,21.5,27.6,0.000
13:33:10,5590,20.2,13.8,49.7,344.6,50.8,51.3,45.9,42.9,39.0,33.5,21.5,27.6,0.000
13:33:20,5600,20.2,13.8,49.9,344.2,51.2,51.3,45.9,42.9,39.0,33.5,21.5,27.6,0.000
13:33:30,5610,20.1,13.8,49.6,344.5,51.1,51.3,45.9,42.9,39.0,33.6,21.5,27.5,0.000
13:33:40,5620,20.1,13.7,49.5,349.4,51.0,51.3,45.8,42.9,39.0,33.6,21.5,27.5,0.000
13:33:50,5630,20.2,13.8,49.8,344.3,51.1,51.3,45.9,43.0,39.1,33.6,21.5,27.5,0.000
13:34:00,5640,20.3,13.9,49.8,349.8,50.8,51.3,45.9,43.0,39.1,33.7,21.6,27.4,0.000
13:34:10,5650,20.2,13.9,49.7,344.8,51.1,51.3,45.9,43.0,39.1,33.7,21.6,27.4,0.000
13:34:20,5660,20.2,13.8,49.5,345.2,51.1,51.3,45.8,43.0,39.2,33.7,21.6,27.4,0.000
13:34:30,5670,20.2,13.9,49.7,345.3,50.9,51.3,45.8,43.0,39.2,33.8,21.6,27.3,0.000
13:34:40,5680,20.2,13.8,49.6,344.9,51.1,51.3,45.9,43.1,39.2,33.8,21.6,27.3,0.000
13:34:50,5690,20.2,13.8,49.8,345.0,51.1,51.3,45.8,43.1,39.2,33.8,21.7,27.3,0.000
13:35:00,5700,20.1,13.8,49.8,345.1,51.0,51.3,45.9,43.1,39.3,33.8,21.7,27.2,0.000
13:35:10,5710,20.0,13.6,49.5,345.6,50.9,51.3,45.9,43.1,39.3,33.9,21.7,27.2,0.000
13:35:20,5720,20.0,13.7,49.7,345.0,51.0,51.3,45.9,43.2,39.3,33.9,21.7,27.2,0.000
13:35:30,5730,19.9,13.6,49.9,345.1,51.0,51.3,45.8,43.2,39.3,33.9,21.7,27.1,0.000
13:35:40,5740,19.9,13.6,49.8,345.1,50.9,51.3,45.8,43.2,39.4,34.0,21.8,27.1,0.000
13:35:50,5750,19.9,13.6,49.8,345.3,51.0,51.3,45.9,43.2,39.4,34.0,21.8,27.1,0.000
13:36:00,5760,19.9,13.6,49.8,346.2,51.1,51.3,45.9,43.2,39.4,34.0,21.8,27.0,0.000
13:36:10,5770,19.9,13.6,49.9,346.2,51.0,51.3,45.8,43.2,39.5,34.1,21.8,27.0,0.000
13:36:20,5780,19.9,13.6,49.8,346.2,51.0,51.3,45.9,43.3,39.5,34.1,21.8,27.0,0.000
13:36:30,5790,19.9,13.6,50.2,346.5,51.2,51.3,45.8,43.3,39.5,34.1,21.8,26.9,0.000
13:36:40,5800,19.9,13.6,49.9,346.1,51.2,51.3,45.8,43.3,39.5,34.1,21.8,26.9,0.000
13:36:50,5810,20.0,13.7,49.9,346.5,50.9,51.3,45.8,43.3,39.6,34.2,21.8,26.9,0.000
13:37:00,5820,20.1,13.8,49.9,346.7,51.0,51.3,45.8,43.3,39.6,34.2,21.9,26.9,0.000
13:37:10,5830,20.2,13.9,50.2,347.1,51.2,51.3,45.8,43.4,39.6,34.3,21.9,26.8,0.000
13:37:20,5840,20.2,13.9,50.0,346.7,51.0,51.3,45.8,43.4,39.7,34.3,21.9,26.8,0.000
13:37:30,5850,20.2,13.8,49.8,347.5,51.0,51.3,45.8,43.4,39.7,34.3,21.9,26.8,0.000
13:37:40,5860,20.2,13.9,49.9,349.0,51.0,51.3,45.8,43.4,39.7,34.4,21.9,26.7,0.000
13:37:50,5870,20.2,13.9,50.2,348.8,50.9,51.3,45.9,43.4,39.7,34.4,22.0,26.7,0.000
13:38:00,5880,20.2,13.9,49.9,347.5,51.2,51.3,45.8,43.5,39.8,34.4,22.0,26.7,0.000
13:38:10,5890,20.3,14.0,50.2,347.6,51.0,51.3,45.8,43.5,39.8,34.4,22.0,26.6,0.000
13:38:20,5900,20.3,14.0,50.0,347.6,51.0,51.3,45.8,43.5,39.8,34.5,22.0,26.6,0.000
13:38:30,5910,20.3,14.0,50.3,350.8,50.6,51.3,45.8,43.5,39.8,34.5,19.2,26.6,0.000
13:38:40,5920,20.2,13.9,50.1,347.9,51.0,51.3,45.8,43.5,39.9,34.5,18.9,26.5,0.000
13:38:50,5930,20.2,13.9,50.0,348.2,51.0,51.3,45.8,43.5,39.9,34.5,18.2,26.5,0.000
13:39:00,5940,20.2,13.9,50.0,348.8,51.2,51.3,45.8,43.6,39.9,34.6,13.6,26.5,0.000
