Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
13:39:10,5950,20.2,13.8,49.9,348.7,51.1,51.3,45.8,43.6,40.0,34.6,14.5,26.5,0.000
13:39:20,5960,20.1,13.8,50.1,348.6,50.8,51.3,45.8,43.6,40.0,34.6,15.4,26.4,0.000
13:39:30,5970,20.1,13.8,49.9,348.6,50.8,51.3,45.8,43.6,40.0,34.7,15.4,26.4,0.000
13:39:40,5980,20.0,13.7,50.2,348.8,51.1,51.3,45.8,43.7,40.0,34.7,15.2,26.4,0.000
13:39:50,5990,19.9,13.7,50.2,348.8,51.1,51.3,45.8,43.7,40.1,34.7,15.2,26.4,0.000
13:40:00,6000,19.9,13.6,50.1,348.8,50.9,51.3,45.8,43.7,40.1,34.8,15.1,26.3,0.000
13:40:10,6010,19.8,13.5,50.0,349.0,51.0,51.3,45.7,43.7,40.1,34.5,15.1,36.2,1.208
13:40:20,6020,19.8,13.6,50.3,348.7,51.3,51.3,45.6,43.7,40.2,33.6,15.1,50.8,1.683
13:40:30,6030,19.8,13.6,50.1,348.5,51.0,51.3,45.4,43.7,40.0,32.9,15.0,51.0,1.659
13:40:40,6040,19.9,13.6,50.1,347.4,50.8,51.3,45.2,43.7,39.8,33.0,15.0,51.0,1.754
13:40:50,6050,19.9,13.6,50.1,346.0,50.8,51.3,45.1,43.7,39.7,31.4,15.0,51.0,1.677
13:41:00,6060,20.0,13.7,50.2,345.2,51.1,51.3,45.0,43.7,39.2,31.1,15.0,51.0,1.653
13:41:10,6070,20.0,13.7,50.1,344.4,51.1,51.3,44.9,43.7,38.7,30.8,15.0,51.0,1.703
13:41:20,6080,20.1,13.8,50.3,343.2,50.9,51.2,44.9,43.6,38.8,30.7,15.0,51.0,1.659
13:41:30,6090,20.1,13.8,50.1,342.1,51.0,51.1,44.8,43.5,39.1,30.5,15.0,51.0,1.768
13:41:40,6100,20.1,13.8,50.2,343.3,51.0,51.1,44.8,43.5,39.0,30.4,15.0,51.0,1.650
13:41:50,6110,20.1,13.8,50.3,342.7,50.9,51.1,44.8,43.6,38.9,30.2,15.0,51.0,1.663
13:42:00,6120,20.2,13.9,50.2,341.5,50.9,51.1,44.8,43.6,38.8,29.7,15.0,51.0,1.735
13:42:10,6130,20.2,13.9,50.0,341.0,50.8,51.0,44.7,43.5,38.4,29.8,15.0,51.0,1.687
13:42:20,6140,20.2,13.9,50.2,337.3,51.0,50.9,44.7,43.4,38.2,29.4,15.0,51.0,1.648
13:42:30,6150,20.2,13.9,50.2,338.1,51.1,50.8,44.7,43.4,38.0,29.3,15.0,51.0,1.722
13:42:40,6160,20.2,13.9,50.0,337.1,51.0,50.8,44.7,43.3,37.8,28.8,14.9,51.0,1.675
13:42:50,6170,20.2,13.9,50.2,336.8,51.1,50.7,44.7,43.3,37.1,28.8,14.9,51.0,1.729
13:43:00,6180,20.2,13.9,50.1,335.6,51.0,50.7,44.7,43.2,35.8,28.9,15.0,51.0,1.706
13:43:10,6190,20.2,13.9,50.1,335.4,51.0,50.7,44.7,43.2,35.4,28.5,15.0,51.0,1.667
13:43:20,6200,20.2,13.9,50.0,333.1,51.0,50.6,44.6,43.2,34.3,28.1,14.9,51.0,1.703
13:43:30,6210,20.2,13.8,49.8,332.4,51.1,50.5,44.6,43.1,33.9,27.9,14.9,51.0,1.643
13:43:40,6220,20.2,13.9,50.1,331.4,51.0,50.4,44.6,43.0,33.5,28.1,15.0,51.0,1.705
13:43:50,6230,20.1,13.8,49.9,330.7,50.9,50.3,44.6,43.0,32.4,27.6,15.0,51.0,1.733
13:44:00,6240,20.0,13.7,49.9,330.9,50.8,50.3,44.6,43.0,31.9,27.5,14.9,51.0,1.716
13:44:10,6250,20.0,13.7,49.8,331.6,50.9,50.2,44.6,43.0,31.5,27.3,14.9,51.0,1.617
13:44:20,6260,19.9,13.7,50.1,327.8,50.9,50.1,44.5,43.0,30.8,27.1,14.9,51.0,1.757
13:44:30,6270,19.9,13.6,50.0,326.8,51.1,50.0,44.5,42.9,30.5,26.9,14.9,51.0,1.675
13:44:40,6280,19.9,13.6,49.9,325.3,50.9,49.9,44.5,42.7,29.8,26.8,14.9,51.0,1.710
13:44:50,6290,19.9,13.6,49.7,324.6,50.8,49.8,44.5,42.7,29.5,26.5,14.9,51.0,1.687
13:45:00,6300,19.9,13.6,49.9,323.3,50.9,49.7,44.5,42.7,29.7,26.5,14.9,51.0,1.687
13:45:10,6310,19.9,13.6,50.0,323.7,51.0,49.7,44.5,42.6,29.5,26.4,14.9,51.0,1.668
13:45:20,6320,20.0,13.7,49.7,321.2,51.0,49.6,44.5,42.5,29.0,26.1,14.9,51.0,1.065
13:45:30,6330,20.1,13.8,50.0,320.3,50.6,49.5,44.5,42.5,29.0,26.3,15.0,50.9,0.000
13:45:40,6340,20.1,13.8,50.0,319.8,50.8,49.4,44.5,42.5,28.5,26.5,14.9,50.9,0.000
13:45:50,6350,20.1,13.8,50.0,320.4,50.9,49.4,44.5,42.5,28.2,26.6,15.0,50.9,0.000
13:46:00,6360,20.2,13.8,50.0,320.9,51.0,49.3,44.5,42.4,28.4,26.6,15.0,50.8,0.000
13:46:10,6370,20.2,13.9,49.9,321.5,50.8,49.4,44.5,42.5,28.8,26.6,15.0,50.7,0.000
13:46:20,6380,20.3,13.9,49.9,322.2,50.6,49.4,44.5,42.6,29.6,26.5,15.0,50.6,0.000
13:46:30,6390,20.3,14.0,50.2,322.8,50.7,49.4,44.5,42.5,29.8,26.5,15.0,50.5,0.000
13:46:40,6400,20.3,13.9,50.1,323.2,50.9,49.4,44.4,42.4,29.6,26.5,15.1,50.3,0.000
13:46:50,6410,20.3,13.9,50.0,323.6,50.8,49.4,44.5,42.4,29.3,26.5,15.1,50.2,0.000
13:47:00,6420,20.3,13.9,49.9,324.2,50.4,49.4,44.5,42.5,29.2,26.5,15.1,50.1,0.000
13:47:10,6430,20.3,14.0,50.0,327.5,50.7,49.4,44.5,42.5,29.2,26.4,15.2,49.9,0.000
13:47:20,6440,20.2,13.9,49.8,324.7,50.7,49.5,44.5,42.6,29.5,26.4,15.2,49.8,0.000
13:47:30,6450,20.2,13.9,50.0,325.1,50.9,49.4,44.5,42.5,29.6,26.5,15.2,49.7,0.000
13:47:40,6460,20.2,13.8,49.8,325.2,50.8,49.4,44.5,42.6,29.6,26.5,15.2,49.5,0.000
13:47:50,6470,20.1,13.8,49.7,325.3,50.9,49.3,44.4,42.5,29.9,26.5,15.3,49.4,0.000
13:48:00,6480,20.1,13.7,49.7,326.1,50.9,49.2,44.4,42.5,30.1,26.5,15.3,49.2,0.000
13:48:10,6490,20.1,13.7,49.8,325.5,51.0,49.3,44.5,42.6,30.4,26.5,15.3,49.0,0.000
13:48:20,6500,20.0,13.7,49.6,325.0,50.9,49.3,44.5,42.6,30.3,26.4,15.3,48.9,0.000
13:48:30,6510,20.0,13.6,49.7,325.0,50.9,49.3,44.5,42.5,30.2,26.5,15.4,48.8,0.000
13:48:40,6520,19.9,13.6,50.0,325.0,50.9,49.4,44.5,42.5,30.4,26.5,15.4,48.6,0.000
13:48:50,6530,19.9,13.6,50.0,325.5,51.0,49.4,44.5,42.6,30.2,26.5,15.4,48.5,0.000
13:49:00,6540,19.8,13.5,49.7,325.6,50.9,49.4,44.4,42.7,30.3,26.5,15.4,48.3,0.000
13:49:10,6550,19.8,13.5,49.8,326.4,51.0,49.3,44.5,42.7,30.6,26.5,15.5,48.2,0.000
13:49:20,6560,19.9,13.6,49.8,325.7,51.0,49.4,44.5,42.7,30.6,26.5,15.5,48.1,0.000
13:49:30,6570,19.9,13.6,49.9,325.9,50.9,49.4,44.5,42.7,30.4,26.5,15.5,48.0,0.000
13:49:40,6580,20.0,13.7,49.9,328.1,51.0,49.4,44.5,42.6,30.7,26.5,15.5,47.8,0.000
13:49:50,6590,20.0,13.7,49.8,326.3,50.9,49.3,44.5,42.6,30.7,26.6,15.6,47.7,0.000
13:50:00,6600,20.1,13.7,49.7,326.3,50.9,49.3,44.5,42.6,30.9,26.6,15.6,47.5,0.000
13:50:10,6610,20.1,13.8,50.0,326.8,50.9,49.3,44.5,42.6,30.9,26.5,15.6,47.4,0.000
13:50:20,6620,20.2,13.8,50.1,328.9,50.9,49.3,44.5,42.7,31.2,26.5,15.7,47.3,0.000
13:50:30,6630,20.2,13.9,50.1,328.5,50.7,49.4,44.5,42.7,31.4,26.6,15.7,47.2,0.000
13:50:40,6640,20.2,13.9,49.9,327.6,50.8,49.3,44.5,42.8,31.4,26.6,15.7,47.0,0.000
13:50:50,6650,20.2,13.9,50.2,327.9,50.8,49.3,44.5,42.9,31.3,26.6,15.7,46.9,0.000
13:51:00,6660,20.2,13.9,49.9,329.1,51.0,49.2,44.5,42.7,31.3,26.6,15.7,46.8,0.000
13:51:10,6670,20.2,13.9,50.1,327.6,50.8,49.3,44.5,42.7,31.1,26.6,15.8,46.7,0.000
13:51:20,6680,20.3,13.9,50.0,327.6,50.9,49.3,44.5,42.7,31.2,26.6,15.8,46.5,0.000
13:51:30,6690,20.2,13.9,49.9,328.1,50.9,49.4,44.5,42.8,31.6,26.6,15.8,46.4,0.000
13:51:40,6700,20.3,13.9,49.8,328.4,50.7,49.4,44.5,42.8,31.8,26.6,15.8,46.3,0.000
13:51:50,6710,20.3,14.0,50.1,328.5,50.8,49.4,44.5,42.8,31.9,26.6,15.9,46.2,0.000
13:52:00,6720,20.2,13.9,50.1,328.2,50.7,49.3,44.5,42.8,31.7,26.6,15.9,46.1,0.000
13:52:10,6730,20.2,13.9,50.0,330.2,50.7,49.2,44.4,42.8,31.8,26.6,15.9,45.9,0.000
13:52:20,6740,20.1,13.8,50.1,328.0,51.0,49.2,44.5,42.8,31.8,26.6,15.9,45.8,0.000
13:52:30,6750,20.1,13.7,49.8,327.9,50.9,49.2,44.5,42.8,31.9,26.7,15.9,45.7,0.000
13:52:40,6760,20.0,13.7,49.7,328.4,50.9,49.2,44.5,42.9,32.1,26.7,16.0,45.6,0.000
13:52:50,6770,20.0,13.7,49.8,328.7,50.8,49.3,44.5,42.9,32.2,26.6,16.0,45.4,0.000
13:53:00,6780,19.9,13.6,49.9,328.7,50.8,49.3,44.5,42.9,32.2,26.7,16.0,45.3,0.000
13:53:10,6790,19.8,13.5,49.9,329.0,50.9,49.3,44.5,42.9,32.2,26.7,16.0,45.2,0.000
13:53:20,6800,19.8,13.5,49.9,328.6,50.7,49.3,44.5,42.9,32.3,26.7,16.1,45.1,0.000
13:53:30,6810,19.8,13.5,49.8,328.0,50.7,49.3,44.5,42.9,32.3,26.7,16.1,45.0,0.000
13:53:40,6820,19.9,13.5,49.8,328.5,50.9,49.3,44.5,42.9,32.4,26.7,16.1,44.9,0.000
13:53:50,6830,20.0,13.7,50.0,328.7,50.8,49.3,44.5,43.0,32.4,26.8,16.1,44.8,0.000
13:54:00,6840,20.0,13.7,50.0,328.8,51.0,49.2,44.5,43.0,32.7,26.8,16.1,44.6,0.000
13:54:10,6850,20.1,13.7,49.8,329.2,50.8,49.2,44.5,43.0,32.6,26.8,16.2,44.5,0.000
13:54:20,6860,20.1,13.8,49.8,329.4,51.0,49.2,44.5,43.0,32.6,26.8,16.2,44.4,0.000
13:54:30,6870,20.2,13.9,50.1,331.1,50.9,49.2,44.5,43.0,32.7,26.8,16.2,44.3,0.000
13:54:40,6880,20.2,13.9,50.0,329.9,50.7,49.3,44.5,43.0,32.8,26.8,16.2,44.2,0.000
13:54:50,6890,20.2,13.9,50.0,330.3,50.8,49.3,44.5,43.0,33.0,26.8,16.2,44.1,0.000
13:55:00,6900,20.2,13.9,50.0,331.3,50.7,49.3,44.5,43.1,32.9,26.8,16.2,44.0,0.000
13:55:10,6910,20.2,13.9,50.1,330.2,50.8,49.3,44.5,43.1,33.0,26.8,16.3,43.9,0.000
13:55:20,6920,20.2,13.9,49.9,330.3,50.6,49.3,44.5,43.0,33.0,26.9,16.3,43.8,0.000
13:55:30,6930,20.2,13.8,49.8,330.5,50.9,49.3,44.5,43.0,33.0,26.9,16.3,43.6,0.000
13:55:40,6940,20.2,13.8,49.9,330.5,50.9,49.3,44.5,43.1,33.1,26.9,16.3,43.5,0.000
13:55:50,6950,20.2,13.9,50.1,331.0,50.9,49.2,44.5,43.1,33.3,26.9,16.3,43.4,0.000
13:56:00,6960,20.2,13.9,49.9,330.6,50.7,49.2,44.5,43.1,33.4,26.9,16.4,43.3,0.000
13:56:10,6970,20.2,13.9,50.3,331.2,50.9,49.2,44.5,43.1,33.4,27.0,16.4,43.2,0.000
13:56:20,6980,20.2,13.8,49.8,330.8,50.6,49.2,44.5,43.2,33.4,27.0,16.4,43.1,0.000
13:56:30,6990,20.1,13.8,50.2,330.9,50.6,49.2,44.5,43.2,33.4,27.0,16.4,43.0,0.000
13:56:40,7000,20.1,13.8,49.9,330.4,50.8,49.2,44.5,43.2,33.4,27.1,16.5,42.9,0.000
13:56:50,7010,20.0,13.7,50.0,330.8,50.9,49.3,44.5,43.2,33.5,27.0,16.5,42.8,0.000
13:57:00,7020,20.0,13.6,49.8,331.4,50.8,49.2,44.5,43.2,33.6,27.0,16.5,42.7,0.000
13:57:10,7030,19.9,13.6,50.0,332.1,50.6,49.3,44.5,43.2,33.7,27.0,16.5,42.6,0.000
13:57:20,7040,19.9,13.6,50.0,331.9,50.9,49.3,44.5,43.2,33.8,27.1,16.5,42.5,0.000
13:57:30,7050,19.8,13.5,50.1,332.5,50.9,49.2,44.5,43.2,33.8,27.1,16.5,42.4,0.000
13:57:40,7060,19.8,13.5,49.9,332.4,50.9,49.2,44.5,43.2,33.9,27.2,16.5,42.3,0.000
13:57:50,7070,19.8,13.5,50.1,332.5,50.8,49.2,44.5,43.2,33.9,27.2,16.6,42.2,0.000
13:58:00,7080,19.9,13.6,49.9,332.0,50.9,49.2,44.5,43.3,33.9,27.2,16.6,42.1,0.000
13:58:10,7090,19.9,13.6,50.0,332.2,50.9,49.2,44.5,43.3,34.0,27.2,16.6,42.0,0.000
13:58:20,7100,20.0,13.7,49.9,332.1,50.6,49.2,44.5,43.3,34.0,27.2,16.6,41.9,0.000
13:58:30,7110,20.1,13.8,50.1,331.9,50.7,49.2,44.5,43.3,34.1,27.2,16.6,41.8,0.000
13:58:40,7120,20.1,13.8,49.9,331.9,50.7,49.2,44.5,43.3,34.1,27.2,16.7,41.7,0.000
13:58:50,7130,20.1,13.8,50.1,332.1,50.8,49.2,44.5,43.4,34.2,27.3,16.7,41.6,0.000
13:59:00,7140,20.2,13.9,50.1,332.2,50.6,49.2,44.5,43.3,34.3,27.4,16.7,41.5,0.000
13:59:10,7150,20.2,13.9,50.3,332.7,50.7,49.3,44.5,43.4,34.5,27.4,16.7,41.4,0.000
13:59:20,7160,20.3,13.9,50.2,332.5,50.9,49.3,44.5,43.4,34.5,27.4,16.7,41.3,0.000
13:59:30,7170,20.2,13.9,50.0,333.2,51.0,49.3,44.5,43.4,34.5,27.4,16.8,41.2,0.000
13:59:40,7180,20.2,13.9,50.1,333.0,50.8,49.2,44.5,43.4,34.5,27.4,16.8,41.1,0.000
13:59:50,7190,20.3,13.9,49.9,333.8,50.8,49.2,44.6,43.4,34.5,27.4,16.8,41.0,0.000
14:00:00,7200,20.2,13.9,49.9,333.7,50.7,49.2,44.6,43.4,34.5,27.4,16.8,40.9,0.000
14:00:10,7210,20.2,13.9,50.0,333.8,50.7,49.2,44.5,43.5,34.6,27.4,16.8,40.8,0.000
14:00:20,7220,20.2,13.8,49.9,334.1,50.8,49.2,44.6,43.5,34.7,27.5,16.8,40.7,0.000
14:00:30,7230,20.2,13.8,49.8,334.8,50.8,49.2,44.6,43.5,34.7,27.5,16.9,40.6,0.000
14:00:40,7240,20.2,13.8,50.1,334.4,50.8,49.2,44.6,43.5,34.8,27.6,16.9,40.6,0.000
14:00:50,7250,20.2,13.8,49.9,334.5,50.9,49.2,44.6,43.5,34.9,27.6,16.9,40.4,0.000
14:01:00,7260,20.1,13.8,49.7,334.3,50.7,49.2,44.6,43.5,34.9,27.7,16.9,40.4,0.000
14:01:10,7270,20.0,13.7,50.0,334.8,50.9,49.2,44.6,43.6,35.0,27.6,17.0,40.3,0.000
14:01:20,7280,20.0,13.7,49.8,333.9,51.0,49.2,44.6,43.6,35.0,27.6,17.0,40.2,0.000
14:01:30,7290,19.9,13.6,49.8,334.5,50.9,49.2,44.6,43.6,35.1,27.6,17.0,40.1,0.000
14:01:40,7300,19.9,13.6,49.8,334.6,50.9,49.2,44.6,43.6,35.1,27.6,17.0,40.0,0.000
14:01:50,7310,19.9,13.6,49.9,334.6,50.8,49.2,44.6,43.6,35.1,27.7,17.0,39.9,0.000
14:02:00,7320,19.9,13.6,50.0,334.9,50.8,49.2,44.6,43.6,35.1,27.8,17.0,39.8,0.000
14:02:10,7330,19.9,13.6,49.9,335.7,50.9,49.2,44.6,43.6,35.2,27.9,17.0,39.7,0.000
14:02:20,7340,19.9,13.6,50.1,335.0,50.7,49.2,44.6,43.7,35.3,27.8,17.1,39.6,0.000
14:02:30,7350,19.9,13.7,50.1,336.5,50.8,49.2,44.6,43.7,35.4,27.8,17.1,39.5,0.000
14:02:40,7360,20.0,13.7,50.0,335.6,50.7,49.2,44.6,43.7,35.4,27.9,17.1,39.4,0.000
14:02:50,7370,20.0,13.7,50.2,335.3,50.8,49.2,44.6,43.7,35.4,27.9,17.1,39.4,0.000
14:03:00,7380,20.0,13.7,49.8,335.3,50.7,49.2,44.6,43.7,35.5,27.9,17.1,39.3,0.000
14:03:10,7390,20.1,13.8,49.9,334.9,50.8,49.2,44.6,43.7,35.5,27.9,17.1,39.2,0.000
14:03:20,7400,20.2,13.8,50.0,335.2,50.8,49.2,44.6,43.7,35.6,28.0,17.2,39.1,0.000
14:03:30,7410,20.1,13.8,49.9,335.6,50.7,49.2,44.6,43.8,35.7,28.0,17.2,39.0,0.000
14:03:40,7420,20.2,13.8,49.9,335.7,50.8,49.2,44.6,43.8,35.7,28.0,17.2,38.9,0.000
14:03:50,7430,20.2,13.9,49.9,336.3,50.6,49.2,44.6,43.8,35.8,28.1,17.2,38.8,0.000
14:04:00,7440,20.2,13.8,49.9,335.7,50.6,49.2,44.7,43.8,35.8,28.1,17.2,38.7,0.000
14:04:10,7450,20.2,13.8,49.8,336.2,50.6,49.2,44.7,43.8,35.7,28.2,17.2,38.6,0.000
14:04:20,7460,20.2,13.9,50.1,336.6,50.5,49.2,44.7,43.8,35.8,28.2,17.3,38.6,0.000
14:04:30,7470,20.2,13.8,50.1,336.5,50.7,49.2,44.7,43.9,35.9,28.2,17.3,38.5,0.000
14:04:40,7480,20.2,13.9,50.1,337.3,50.8,49.1,44.7,43.9,36.0,28.2,17.3,38.4,0.000
14:04:50,7490,20.1,13.8,50.0,338.6,50.5,49.1,44.7,43.9,36.0,28.2,17.3,38.3,0.000
14:05:00,7500,20.1,13.7,49.7,338.1,50.4,49.1,44.7,43.9,36.0,28.3,17.3,38.2,0.000
14:05:10,7510,20.1,13.8,50.0,338.5,50.6,49.1,44.7,43.9,36.0,28.3,17.4,38.1,0.000
14:05:20,7520,20.0,13.7,49.9,339.2,50.8,49.1,44.7,43.9,36.1,28.3,17.4,38.1,0.000
14:05:30,7530,20.0,13.7,49.9,339.1,50.4,49.2,44.7,43.9,36.2,28.4,17.4,38.0,0.000
14:05:40,7540,20.0,13.6,49.7,338.5,50.7,49.2,44.7,43.9,36.2,28.4,17.4,37.9,0.000
14:05:50,7550,19.9,13.6,50.0,338.0,50.7,49.2,44.7,44.0,36.3,28.4,17.4,37.8,0.000
14:06:00,7560,19.9,13.6,49.7,337.7,50.5,49.1,44.7,44.0,36.3,28.4,17.5,37.8,0.000
14:06:10,7570,19.8,13.5,49.8,337.8,50.7,49.1,44.7,44.0,36.4,28.5,17.5,37.7,0.000
14:06:20,7580,19.8,13.6,50.1,337.6,50.5,49.1,44.7,44.0,36.4,28.5,17.5,37.6,0.000
14:06:30,7590,19.8,13.5,49.8,337.5,50.7,49.1,44.7,44.0,36.4,28.5,17.5,37.5,0.000
14:06:40,7600,19.9,13.6,49.9,337.4,50.6,49.1,44.7,44.0,36.4,28.6,17.5,37.4,0.000
14:06:50,7610,20.0,13.7,50.1,338.2,50.4,49.1,44.7,44.0,36.5,28.6,17.6,37.3,0.000
14:07:00,7620,20.1,13.8,49.9,338.1,50.7,49.1,44.7,44.1,36.6,28.6,17.6,37.3,0.000
14:07:10,7630,20.1,13.8,50.0,339.2,50.6,49.1,44.7,44.1,36.6,28.7,17.6,37.2,0.000
14:07:20,7640,20.1,13.8,50.0,338.9,50.6,49.1,44.7,44.1,36.7,28.8,17.6,37.1,0.000
14:07:30,7650,20.1,13.8,50.1,339.4,50.5,49.1,44.7,44.1,36.7,28.8,17.6,37.0,0.000
14:07:40,7660,20.2,13.8,50.0,339.4,50.7,49.1,44.8,44.1,36.8,28.7,17.7,36.9,0.000
14:07:50,7670,20.2,13.9,50.3,339.7,50.6,49.1,44.8,44.1,36.8,28.8,17.7,36.9,0.000
14:08:00,7680,20.2,13.9,50.1,339.7,50.6,49.1,44.8,44.1,36.8,28.8,17.7,36.8,0.000
14:08:10,7690,20.2,13.9,50.2,339.8,50.4,49.1,44.8,44.2,36.8,28.9,17.7,36.7,0.000
14:08:20,7700,20.2,13.9,50.3,339.9,50.6,49.1,44.8,44.2,36.9,28.9,17.8,36.6,0.000
14:08:30,7710,20.2,13.9,50.0,340.5,50.6,49.1,44.8,44.2,37.0,28.9,17.8,36.5,0.000
14:08:40,7720,20.2,13.9,50.3,340.5,50.6,49.1,44.8,44.2,37.0,29.0,17.8,36.5,0.000
14:08:50,7730,20.2,13.9,50.1,341.2,50.6,49.1,44.8,44.2,37.0,29.0,17.8,36.4,0.000
14:09:00,7740,20.3,13.9,50.2,341.3,50.5,49.1,44.8,44.2,37.1,29.0,17.9,36.3,0.000
14:09:10,7750,20.3,13.9,49.8,341.7,50.6,49.1,44.8,44.2,37.1,29.1,17.9,36.2,0.000
14:09:20,7760,20.3,13.9,50.1,342.3,50.8,49.1,44.8,44.2,37.2,29.1,17.9,36.2,0.000
14:09:30,7770,20.2,13.9,50.0,341.0,50.7,49.1,44.8,44.2,37.2,29.1,17.9,36.1,0.000
14:09:40,7780,20.2,13.9,50.0,341.6,50.7,49.1,44.8,44.3,37.2,29.2,17.9,36.0,0.000
14:09:50,7790,20.2,13.8,50.0,341.7,50.6,49.1,44.8,44.3,37.3,29.2,18.0,35.9,0.000
14:10:00,7800,20.1,13.8,49.9,341.7,50.4,49.1,44.8,44.3,37.3,29.2,18.0,35.9,0.000
14:10:10,7810,20.1,13.8,50.2,341.5,50.5,49.1,44.8,44.3,37.4,29.3,18.0,35.8,0.000
14:10:20,7820,20.0,13.7,49.9,341.3,50.7,49.1,44.8,44.3,37.4,29.3,18.0,35.7,0.000
14:10:30,7830,19.9,13.7,50.0,341.1,50.5,49.1,44.8,44.3,37.4,29.3,18.1,35.6,0.000
14:10:40,7840,19.9,13.6,50.0,341.4,50.8,49.1,44.9,44.3,37.5,29.3,18.1,35.6,0.000
14:10:50,7850,19.9,13.6,49.8,341.1,50.6,49.1,44.9,44.3,37.5,29.4,18.1,35.5,0.000
14:11:00,7860,19.9,13.6,50.1,341.7,50.6,49.1,44.9,44.4,37.6,29.4,18.1,35.4,0.000
14:11:10,7870,20.0,13.7,50.0,342.0,50.7,49.1,44.9,44.4,37.6,29.5,18.2,35.4,0.000
14:11:20,7880,20.0,13.7,50.0,341.6,50.8,49.1,44.9,44.4,37.6,29.5,18.2,35.3,0.000
14:11:30,7890,20.0,13.7,50.0,342.1,50.7,49.1,44.9,44.4,37.7,29.5,18.2,35.2,0.000
14:11:40,7900,20.1,13.8,50.1,344.1,50.7,49.1,44.9,44.4,37.7,29.6,18.2,35.1,0.000
14:11:50,7910,20.1,13.8,50.1,342.8,50.5,49.1,44.9,44.4,37.7,29.6,18.2,35.1,0.000
14:12:00,7920,20.2,13.9,50.2,342.7,50.6,49.1,44.9,44.4,37.8,29.6,18.3,35.0,0.000
14:12:10,7930,20.2,13.9,50.4,344.6,50.6,49.1,44.9,44.4,37.8,29.7,18.3,34.9,0.000
14:12:20,7940,20.2,13.9,50.2,343.1,50.7,49.1,44.9,44.4,37.9,29.7,18.3,34.9,0.000
14:12:30,7950,20.2,13.9,50.3,343.1,50.6,49.1,44.9,44.4,37.9,29.8,18.3,34.8,0.000
14:12:40,7960,20.2,13.9,50.3,343.2,50.7,49.0,44.9,44.4,37.9,29.8,18.4,34.7,0.000
14:12:50,7970,20.2,13.9,50.2,343.6,50.4,49.1,45.0,44.5,38.0,29.8,18.4,34.7,0.000
14:13:00,7980,20.2,13.9,50.0,343.0,50.5,49.1,45.0,44.5,38.0,29.8,18.4,34.6,0.000
14:13:10,7990,20.2,13.9,50.0,343.4,50.4,49.0,45.0,44.5,38.1,29.9,18.4,34.5,0.000
14:13:20,8000,20.2,13.9,50.2,343.6,50.3,49.0,45.0,44.5,38.1,29.9,18.5,34.5,0.000
14:13:30,8010,20.2,14.0,50.3,343.4,50.4,49.1,45.0,44.5,38.1,29.9,18.5,34.4,0.000
14:13:40,8020,20.2,13.9,50.2,346.6,50.3,49.1,45.0,44.5,38.2,30.0,18.5,34.3,0.000
14:13:50,8030,20.2,13.9,50.3,344.1,50.4,49.1,45.0,44.5,38.2,30.0,18.5,34.3,0.000
14:14:00,8040,20.1,13.8,50.0,344.0,50.5,49.1,45.0,44.5,38.2,30.1,18.6,34.2,0.000
14:14:10,8050,20.1,13.8,50.1,345.1,50.4,49.1,45.0,44.5,38.3,30.1,18.6,34.2,0.000
14:14:20,8060,20.1,13.8,50.1,344.7,50.6,49.0,45.0,44.5,38.3,30.1,18.6,34.1,0.000
14:14:30,8070,20.1,13.8,50.2,345.1,50.5,49.0,45.0,44.5,38.3,30.2,18.6,34.0,0.000
14:14:40,8080,20.0,13.7,50.1,345.1,50.5,49.1,45.0,44.5,38.4,30.2,18.7,34.0,0.000
14:14:50,8090,20.0,13.7,49.8,347.9,50.8,49.0,45.0,44.6,38.4,30.2,18.7,33.9,0.000
14:15:00,8100,19.9,13.6,49.9,345.3,50.7,49.0,45.0,44.6,38.4,30.3,18.7,33.8,0.000
14:15:10,8110,19.9,13.6,50.0,345.2,50.6,49.0,45.0,44.6,38.5,30.3,18.7,33.8,0.000
14:15:20,8120,19.9,13.6,49.7,344.8,50.6,49.0,45.0,44.6,38.5,30.3,18.7,33.7,0.000
14:15:30,8130,19.9,13.6,49.9,345.9,50.6,49.1,45.1,44.6,38.6,30.4,18.8,33.7,0.000
14:15:40,8140,20.1,13.8,50.1,345.6,50.6,49.0,45.1,44.6,38.6,30.4,18.8,33.6,0.000
14:15:50,8150,20.1,13.8,49.9,345.7,50.4,49.0,45.1,44.6,38.6,30.5,18.8,33.5,0.000
14:16:00,8160,20.1,13.8,50.1,347.1,50.7,49.0,45.1,44.6,38.7,30.5,18.8,33.5,0.000
14:16:10,8170,20.1,13.8,49.9,346.2,50.6,49.0,45.1,44.6,38.7,30.5,18.9,33.4,0.000
14:16:20,8180,20.1,13.8,50.1,346.2,50.5,49.0,45.1,44.6,38.7,30.6,18.9,33.3,0.000
14:16:30,8190,20.2,13.9,50.0,349.1,50.6,49.0,45.1,44.6,38.8,30.6,18.9,33.3,0.000
14:16:40,8200,20.2,13.9,49.7,346.0,50.6,49.0,45.1,44.6,38.8,30.7,19.0,33.2,0.000
14:16:50,8210,20.3,13.9,49.9,346.4,50.7,49.0,45.1,44.7,38.9,30.7,19.0,33.1,0.000
14:17:00,8220,20.3,13.9,49.8,346.4,50.4,49.0,45.1,44.7,38.9,30.7,19.0,33.1,0.000
14:17:10,8230,20.3,13.9,50.0,348.3,50.5,49.0,45.1,44.7,38.9,30.8,19.0,33.0,0.000
14:17:20,8240,20.3,13.9,50.0,346.9,50.6,49.0,45.1,44.7,38.9,30.8,19.0,33.0,0.000
14:17:30,8250,20.3,13.9,49.8,347.0,50.4,49.0,45.1,44.7,39.0,30.8,19.1,32.9,0.000
14:17:40,8260,20.2,13.9,49.9,347.0,50.6,49.0,45.1,44.7,39.0,30.9,19.1,32.9,0.000
14:17:50,8270,20.2,13.8,49.6,347.4,50.6,49.0,45.1,44.7,39.0,30.9,19.1,32.8,0.000
14:18:00,8280,20.1,13.8,49.9,347.1,50.4,49.0,45.2,44.7,39.1,30.9,19.2,32.7,0.000
14:18:10,8290,20.1,13.8,49.8,347.2,50.4,49.0,45.2,44.7,39.1,31.0,19.2,32.7,0.000
14:18:20,8300,20.1,13.7,49.6,351.8,50.2,49.0,45.2,44.7,39.2,31.0,19.2,32.6,0.000
14:18:30,8310,20.1,13.7,49.7,347.5,50.3,49.0,45.2,44.7,39.2,31.1,19.2,32.6,0.000
14:18:40,8320,20.0,13.7,49.8,347.3,50.5,49.0,45.2,44.7,39.2,31.1,19.3,32.5,0.000
14:18:50,8330,19.9,13.6,50.0,347.7,50.6,49.0,45.2,44.7,39.2,31.1,19.3,32.5,0.000
14:19:00,8340,19.9,13.6,49.9,348.0,50.6,49.0,45.2,44.8,39.3,31.2,19.3,32.4,0.000
14:19:10,8350,19.8,13.5,49.9,348.8,50.7,49.0,45.2,44.8,39.3,31.2,19.3,32.4,0.000
14:19:20,8360,19.8,13.5,49.9,348.4,50.5,49.0,45.3,44.8,39.4,31.2,19.3,32.3,0.000
14:19:30,8370,19.8,13.6,50.0,348.5,50.6,49.0,45.2,44.8,39.4,31.3,19.4,32.2,0.000
14:19:40,8380,19.9,13.6,50.2,348.1,50.4,49.0,45.3,44.8,39.4,31.3,19.4,32.2,0.000
14:19:50,8390,19.9,13.6,50.0,348.5,50.6,49.0,45.2,44.8,39.5,31.4,19.4,32.1,0.000
14:20:00,8400,20.0,13.7,49.9,348.5,50.4,49.0,45.3,44.8,39.5,31.4,19.5,32.1,0.000
14:20:10,8410,20.0,13.7,50.1,348.5,50.5,49.0,45.3,44.8,39.5,31.4,19.5,32.0,0.000
14:20:20,8420,20.1,13.7,49.9,348.3,50.4,49.0,45.3,44.8,39.6,31.5,19.5,31.9,0.000
14:20:30,8430,20.1,13.8,50.3,348.8,50.4,49.0,45.3,44.8,39.6,31.5,19.5,31.9,0.000
14:20:40,8440,20.1,13.8,50.0,348.7,50.3,49.0,45.3,44.9,39.6,31.6,19.6,31.8,0.000
14:20:50,8450,20.1,13.8,49.9,349.0,50.3,49.0,45.3,44.8,39.6,31.6,19.6,31.8,0.000
14:21:00,8460,20.1,13.8,50.0,349.2,50.4,49.0,45.3,44.9,39.7,31.6,19.6,31.7,0.000
14:21:10,8470,20.2,13.9,50.1,349.0,50.3,49.0,45.3,44.9,39.7,31.7,19.6,31.7,0.000
14:21:20,8480,20.2,13.9,49.7,349.1,50.2,49.0,45.3,44.9,39.8,31.7,19.7,31.6,0.000
14:21:30,8490,20.3,13.9,49.9,349.7,50.2,49.0,45.3,44.9,39.8,31.7,19.7,31.6,0.000
14:21:40,8500,20.3,13.9,50.0,349.9,50.3,49.0,45.3,44.9,39.8,31.8,19.7,31.5,0.000
14:21:50,8510,20.3,14.0,49.9,350.0,50.3,49.0,45.3,44.9,39.9,31.8,19.7,31.5,0.000
14:22:00,8520,20.3,14.0,50.0,350.0,50.4,49.0,45.3,44.9,39.9,31.9,19.8,31.4,0.000
14:22:10,8530,20.3,13.9,50.0,350.4,50.5,49.0,45.4,44.9,39.9,31.9,19.8,31.4,0.000
14:22:20,8540,20.3,13.9,50.0,350.1,50.2,49.0,45.4,44.9,39.9,31.9,19.8,31.3,0.000
14:22:30,8550,20.2,13.9,50.1,350.4,50.4,48.9,45.4,44.9,40.0,32.0,19.8,31.3,0.000
14:22:40,8560,20.2,13.8,49.6,350.5,50.3,49.0,45.4,45.0,40.0,32.0,19.8,31.2,0.000
14:22:50,8570,20.2,13.9,49.9,356.3,50.5,49.0,45.4,45.0,40.0,32.1,19.9,31.2,0.000
14:23:00,8580,20.1,13.8,49.9,350.7,50.4,48.9,45.4,45.0,40.1,32.1,19.9,31.1,0.000
14:23:10,8590,20.1,13.8,50.0,350.8,50.5,48.9,45.4,45.0,40.1,32.1,19.9,31.1,0.000
14:23:20,8600,20.0,13.7,50.0,350.7,50.5,49.0,45.4,45.0,40.1,32.2,19.9,31.0,0.000
14:23:30,8610,20.0,13.7,50.1,351.1,50.5,48.9,45.4,45.0,40.2,32.2,20.0,30.9,0.000
14:23:40,8620,19.9,13.6,49.9,350.9,50.6,49.0,45.4,45.0,40.2,32.2,20.0,30.9,0.000
14:23:50,8630,19.9,13.6,49.9,351.4,50.5,49.0,45.4,45.0,40.2,32.3,20.0,30.8,0.000
14:24:00,8640,19.9,13.5,49.8,356.3,50.6,49.0,45.4,45.0,40.3,32.3,20.0,30.8,0.000
14:24:10,8650,19.9,13.7,50.2,351.8,50.4,49.0,45.5,45.0,40.3,32.4,20.1,30.7,0.000
14:24:20,8660,19.9,13.7,50.2,351.3,50.3,49.0,45.5,45.0,40.3,32.4,20.1,30.7,0.000
14:24:30,8670,20.0,13.7,50.0,351.5,50.3,48.9,45.5,45.1,40.4,32.4,20.1,30.6,0.000
14:24:40,8680,20.1,13.8,50.0,351.3,50.4,49.0,45.5,45.1,40.4,32.5,20.1,30.6,0.000
14:24:50,8690,20.1,13.8,50.0,356.3,50.5,48.9,45.5,45.1,40.4,32.5,20.1,30.5,0.000
14:25:00,8700,20.1,13.8,49.9,351.4,50.4,48.9,45.5,45.1,40.4,32.6,20.2,30.5,0.000
14:25:10,8710,20.1,13.8,50.1,351.4,50.3,48.9,45.5,45.1,40.5,32.6,20.2,30.5,0.000
14:25:20,8720,20.2,13.9,49.9,351.2,50.3,48.9,45.5,45.1,40.5,32.6,20.2,30.4,0.000
14:25:30,8730,20.2,13.9,49.7,352.2,50.3,48.9,45.5,45.1,40.5,32.7,20.2,30.4,0.000
14:25:40,8740,20.2,13.9,50.1,352.0,50.4,48.9,45.5,45.1,40.6,32.7,20.3,30.3,0.000
14:25:50,8750,20.2,13.9,49.8,352.8,50.1,48.9,45.5,45.1,40.6,32.7,20.3,30.3,0.000
14:26:00,8760,20.2,13.9,50.0,352.5,50.3,48.9,45.5,45.1,40.6,32.8,20.3,30.2,0.000
14:26:10,8770,20.3,13.9,50.0,352.9,50.2,48.9,45.5,45.1,40.7,32.8,20.3,30.2,0.000
14:26:20,8780,20.2,13.9,49.9,353.2,50.4,48.9,45.6,45.2,40.7,32.9,20.4,30.1,0.000
14:26:30,8790,20.2,13.8,49.6,353.4,50.4,48.9,45.6,45.2,40.7,32.9,20.4,30.1,0.000
14:26:40,8800,20.2,13.8,49.9,353.5,50.3,48.9,45.6,45.2,40.7,32.9,20.4,30.0,0.000
14:26:50,8810,20.2,13.8,49.5,353.6,50.4,48.9,45.6,45.2,40.8,33.0,20.4,30.0,0.000
14:27:00,8820,20.1,13.8,49.8,353.6,50.2,48.9,45.6,45.2,40.8,33.0,20.4,29.9,0.000
14:27:10,8830,20.1,13.8,49.8,353.8,50.2,48.9,45.6,45.2,40.8,33.1,20.5,29.9,0.000
14:27:20,8840,20.1,13.7,49.5,353.8,50.4,48.9,45.6,45.2,40.9,33.1,20.5,29.9,0.000
14:27:30,8850,20.0,13.7,49.6,353.7,50.4,48.9,45.6,45.2,40.9,33.1,20.5,29.8,0.000
14:27:40,8860,20.0,13.6,49.6,358.6,50.5,48.9,45.6,45.2,40.9,33.2,20.5,29.8,0.000
14:27:50,8870,19.9,13.6,49.8,354.4,50.6,48.9,45.7,45.2,41.0,33.2,20.6,29.8,0.000
14:28:00,8880,19.9,13.6,49.9,354.0,50.5,48.9,45.7,45.3,41.0,33.2,20.6,29.7,0.000
14:28:10,8890,19.9,13.6,49.7,354.3,50.5,48.9,45.7,45.3,41.0,33.3,20.6,29.7,0.000
14:28:20,8900,19.9,13.6,49.6,354.8,50.4,48.9,45.7,45.3,41.0,33.3,20.6,29.6,0.000
14:28:30,8910,19.9,13.6,49.8,354.5,50.4,48.9,45.7,45.3,41.1,33.4,20.6,29.6,0.000
14:28:40,8920,20.0,13.7,49.8,354.2,50.4,48.9,45.7,45.3,41.1,33.4,20.7,29.5,0.000
14:28:50,8930,20.0,13.7,49.8,354.5,50.3,48.9,45.7,45.3,41.1,33.4,20.7,29.5,0.000
14:29:00,8940,20.1,13.8,50.0,358.7,50.3,48.9,45.7,45.3,41.2,33.5,20.7,29.4,0.000
14:29:10,8950,20.1,13.8,49.8,354.9,50.3,48.9,45.7,45.3,41.2,33.5,20.7,29.4,0.000
14:29:20,8960,20.1,13.8,49.9,354.8,50.4,48.9,45.8,45.3,41.2,33.6,20.7,29.3,0.000
14:29:30,8970,20.1,13.8,50.1,359.5,50.5,48.9,45.8,45.3,41.3,33.6,20.8,29.3,0.000
14:29:40,8980,20.2,13.8,49.9,355.0,50.2,48.9,45.8,45.4,41.3,33.7,20.8,29.2,0.000
14:29:50,8990,20.2,13.8,50.0,355.3,50.3,48.9,45.8,45.4,41.3,33.7,20.8,29.2,0.000
14:30:00,9000,20.2,13.8,49.8,359.9,50.4,48.9,45.8,45.4,41.3,33.7,20.8,29.2,0.000
14:30:10,9010,20.2,13.8,49.9,355.7,50.3,48.9,45.8,45.4,41.4,33.7,20.8,29.1,0.000
14:30:20,9020,20.2,13.8,49.7,356.2,50.2,48.9,45.8,45.4,41.4,33.8,20.9,29.1,0.000
14:30:30,9030,20.2,13.8,49.9,355.8,50.4,48.9,45.8,45.4,41.4,33.8,20.9,29.0,0.000
14:30:40,9040,20.2,13.8,49.7,359.8,50.3,48.9,45.8,45.4,41.4,33.9,20.9,29.0,0.000
14:30:50,9050,20.2,13.8,49.8,355.8,50.3,48.8,45.8,45.4,41.5,33.9,20.9,29.0,0.000
14:31:00,9060,20.1,13.8,49.7,355.6,50.3,48.9,45.8,45.4,41.5,34.0,21.0,28.9,0.000
14:31:10,9070,20.1,13.7,49.8,356.0,50.4,48.9,45.8,45.4,41.5,34.0,21.0,28.9,0.000
14:31:20,9080,20.0,13.7,49.9,356.3,50.2,48.9,45.9,45.5,41.6,34.0,21.0,28.8,0.000
14:31:30,9090,20.0,13.6,49.7,356.6,50.2,48.9,45.9,45.4,41.6,34.1,21.0,28.8,0.000
14:31:40,9100,19.9,13.6,50.0,356.4,50.4,48.9,45.9,45.5,41.6,34.1,21.0,28.8,0.000
14:31:50,9110,19.9,13.6,49.9,357.1,50.3,48.9,45.9,45.5,41.7,34.2,21.1,28.7,0.000
14:32:00,9120,19.8,13.5,49.7,357.0,50.2,48.9,45.9,45.5,41.7,34.2,21.1,28.7,0.000
14:32:10,9130,19.8,13.5,49.8,361.6,50.5,48.9,45.9,45.5,41.7,34.2,21.1,28.7,0.000
14:32:20,9140,19.8,13.5,50.0,357.0,50.4,48.9,45.9,45.5,41.7,34.3,21.1,28.6,0.000
14:32:30,9150,19.9,13.6,50.0,357.1,50.5,48.9,45.9,45.5,41.8,34.3,21.1,28.6,0.000
14:32:40,9160,20.0,13.7,50.0,357.1,50.3,48.9,45.9,45.5,41.8,34.3,21.2,28.5,0.000
14:32:50,9170,20.1,13.8,50.2,357.4,50.2,48.9,46.0,45.5,41.8,34.4,21.2,28.5,0.000
14:33:00,9180,20.1,13.8,50.3,357.5,50.4,48.9,46.0,45.5,41.8,34.4,21.2,28.4,0.000
14:33:10,9190,20.1,13.8,50.2,357.3,50.5,48.9,46.0,45.6,41.8,34.5,21.2,28.4,0.000
14:33:20,9200,20.1,13.8,50.1,357.7,50.1,48.9,46.0,45.6,41.9,34.5,21.2,28.4,0.000
14:33:30,9210,20.1,13.8,50.2,358.0,50.3,48.8,46.0,45.6,41.9,34.5,21.3,28.3,0.000
14:33:40,9220,20.2,13.8,49.9,358.0,50.2,48.8,46.0,45.6,41.9,34.6,21.3,28.3,0.000
14:33:50,9230,20.2,13.8,49.9,361.9,50.4,48.8,46.0,45.6,42.0,34.6,21.3,28.3,0.000
14:34:00,9240,20.2,13.9,49.8,358.6,50.4,48.9,46.0,45.6,42.0,34.6,21.3,28.2,0.000
14:34:10,9250,20.2,13.9,50.0,358.2,50.3,48.9,46.0,45.6,42.0,34.7,21.3,28.2,0.000
14:34:20,9260,20.2,13.9,49.9,357.9,50.3,48.9,46.0,45.6,42.1,34.7,21.4,28.1,0.000
14:34:30,9270,20.2,13.9,50.0,358.2,50.4,48.8,46.0,45.7,42.1,34.8,21.4,28.1,0.000
14:34:40,9280,20.2,13.9,50.0,358.4,50.2,48.8,46.1,45.7,42.1,34.8,21.4,28.1,0.000
14:34:50,9290,20.2,13.8,49.7,358.7,50.3,48.8,46.1,45.7,42.1,34.8,21.4,28.0,0.000
14:35:00,9300,20.1,13.8,49.7,358.9,50.2,48.8,46.1,45.7,42.2,34.9,21.4,28.0,0.000
14:35:10,9310,20.1,13.7,49.7,358.8,50.2,48.9,46.1,45.7,42.2,34.9,21.4,28.0,0.000
14:35:20,9320,20.1,13.7,49.7,358.9,50.3,48.8,46.1,45.7,42.2,35.0,21.5,27.9,0.000
14:35:30,9330,20.0,13.7,50.0,359.1,50.2,48.8,46.1,45.7,42.2,35.0,21.5,27.9,0.000
14:35:40,9340,20.0,13.7,49.9,358.9,50.4,48.8,46.1,45.7,42.3,35.1,21.5,27.9,0.000
14:35:50,9350,19.9,13.6,50.0,359.0,50.2,48.9,46.1,45.7,42.3,35.1,21.5,27.8,0.000
14:36:00,9360,19.9,13.6,49.9,359.2,50.3,48.8,46.1,45.7,42.3,35.1,21.6,27.8,0.000
14:36:10,9370,19.8,13.6,50.2,359.4,50.2,48.8,46.2,45.8,42.4,35.2,21.6,27.8,0.000
14:36:20,9380,19.8,13.5,50.2,359.2,50.3,48.8,46.2,45.8,42.4,35.2,21.6,27.7,0.000
14:36:30,9390,19.8,13.5,50.3,359.1,50.4,48.8,46.2,45.8,42.4,35.2,21.6,27.7,0.000
14:36:40,9400,19.8,13.5,50.1,359.6,49.9,48.8,46.2,45.8,42.4,35.3,21.6,27.7,0.000
14:36:50,9410,19.9,13.6,50.0,359.2,49.9,48.9,46.2,45.8,42.5,35.3,21.7,27.6,0.000
14:37:00,9420,19.9,13.6,50.4,359.7,50.1,48.8,46.2,45.8,42.5,35.4,21.7,27.6,0.000
14:37:10,9430,19.9,13.6,50.0,360.1,50.0,48.8,46.2,45.8,42.5,35.4,21.7,27.6,0.000
14:37:20,9440,19.9,13.7,50.2,363.8,50.1,48.8,46.2,45.8,42.5,35.5,21.7,27.5,0.000
14:37:30,9450,20.0,13.7,50.4,360.5,50.3,48.8,46.3,45.8,42.6,35.5,21.7,27.5,0.000
14:37:40,9460,20.0,13.8,50.3,360.5,50.1,48.8,46.3,45.8,42.6,35.5,21.7,27.5,0.000
14:37:50,9470,20.0,13.8,50.5,360.4,50.2,48.8,46.3,45.9,42.6,35.5,21.7,27.4,0.000
14:38:00,9480,20.1,13.9,50.4,360.5,50.3,48.8,46.3,45.9,42.6,35.6,21.8,27.4,0.000
14:38:10,9490,20.2,13.9,50.3,360.6,50.0,48.8,46.3,45.9,42.7,35.6,21.8,27.4,0.000
14:38:20,9500,20.2,13.9,50.3,360.6,50.0,48.8,46.3,45.9,42.7,35.7,21.8,27.3,0.000
14:38:30,9510,20.2,13.9,50.3,360.7,50.4,48.8,46.3,45.9,42.7,35.7,21.8,27.3,0.000
14:38:40,9520,20.2,13.9,50.3,360.6,50.4,48.8,46.3,45.9,42.8,35.7,21.8,27.3,0.000
14:38:50,9530,20.3,14.0,50.4,360.8,50.2,48.8,46.3,45.9,42.8,35.8,21.9,27.2,0.000
14:39:00,9540,20.2,13.9,50.2,360.8,50.4,48.8,46.3,45.9,42.8,35.8,21.9,27.2,0.000
14:39:10,9550,20.2,13.9,50.4,361.2,50.3,48.8,46.3,45.9,42.8,35.9,21.9,27.2,0.000
14:39:20,9560,20.2,13.9,50.4,364.9,50.1,48.8,46.4,46.0,42.8,35.9,21.9,27.1,0.000
14:39:30,9570,20.2,13.9,50.1,361.2,50.1,48.8,46.4,46.0,42.9,35.9,21.9,27.1,0.000
14:39:40,9580,20.2,13.9,50.3,360.9,50.1,48.8,46.4,46.0,42.9,36.0,22.0,27.1,0.000
14:39:50,9590,20.2,13.9,50.1,361.3,50.2,48.8,46.4,46.0,42.9,36.0,22.0,27.0,0.000
14:40:00,9600,20.1,13.8,50.2,361.5,50.3,48.8,46.4,46.0,43.0,36.0,22.0,27.0,0.000
14:40:10,9610,20.0,13.7,50.1,361.4,50.4,48.7,46.4,46.0,43.0,36.1,22.0,27.0,0.000
14:40:20,9620,20.1,13.8,50.0,361.9,50.3,48.8,46.4,46.0,43.0,36.1,22.0,26.9,0.000
14:40:30,9630,20.0,13.7,50.0,362.1,50.2,48.8,46.4,46.1,43.0,36.2,22.0,26.9,0.000
14:40:40,9640,19.9,13.6,50.0,362.1,49.9,48.8,46.5,46.1,43.1,36.2,22.1,26.9,0.000
14:40:50,9650,19.9,13.6,50.0,362.3,50.3,48.8,46.5,46.1,43.1,36.2,22.1,26.9,0.000
14:41:00,9660,19.9,13.6,49.9,362.3,50.4,48.8,46.5,46.1,43.1,36.3,22.1,26.8,0.000
14:41:10,9670,19.9,13.6,50.0,362.7,50.0,48.7,46.5,46.1,43.1,36.3,22.1,26.8,0.000
14:41:20,9680,19.8,13.6,50.0,365.9,50.3,48.7,46.5,46.1,43.2,36.4,22.1,26.8,0.000
14:41:30,9690,19.9,13.6,50.2,362.8,50.2,48.7,46.5,46.1,43.2,36.4,22.1,26.7,0.000
14:41:40,9700,20.0,13.7,50.0,366.4,50.4,48.8,46.5,46.1,43.2,36.4,22.2,26.7,0.000
14:41:50,9710,20.1,13.8,50.4,363.0,50.2,48.8,46.5,46.1,43.2,36.5,22.2,26.7,0.000
14:42:00,9720,20.2,13.8,50.0,362.9,50.2,48.8,46.5,46.1,43.3,36.5,22.2,26.6,0.000
14:42:10,9730,20.2,13.8,49.9,363.1,50.1,48.8,46.5,46.2,43.3,36.6,22.2,26.6,0.000
14:42:20,9740,20.1,13.8,50.2,362.8,50.0,48.8,46.6,46.2,43.3,36.6,22.2,26.6,0.000
14:42:30,9750,20.2,13.9,50.2,362.8,50.0,48.7,46.6,46.2,43.3,36.6,22.2,26.5,0.000
14:42:40,9760,20.3,13.9,49.9,362.2,50.3,48.7,46.6,46.2,43.4,36.7,22.3,26.5,0.000
14:42:50,9770,20.3,14.0,50.1,362.6,50.2,48.7,46.6,46.2,43.4,36.7,22.3,26.5,0.000
14:43:00,9780,20.3,13.9,50.0,367.0,50.2,48.7,46.6,46.2,43.4,36.7,22.3,26.4,0.000
14:43:10,9790,20.3,13.9,49.8,363.0,50.3,48.7,46.6,46.2,43.4,36.8,22.3,26.4,0.000
14:43:20,9800,20.3,13.9,49.9,363.8,50.1,48.7,46.6,46.2,43.5,36.8,22.3,26.4,0.000
14:43:30,9810,20.2,13.9,49.9,364.2,50.1,48.7,46.6,46.2,43.5,36.8,22.3,26.4,0.000
14:43:40,9820,20.2,13.9,49.8,364.0,50.3,48.7,46.7,46.3,43.5,36.9,22.4,26.3,0.000
14:43:50,9830,20.2,13.8,49.9,364.3,50.3,48.7,46.7,46.3,43.5,36.9,22.4,26.3,0.000
14:44:00,9840,20.2,13.8,50.0,364.1,49.6,48.7,46.7,46.3,43.6,37.0,22.4,26.3,0.000
14:44:10,9850,20.1,13.8,49.9,364.0,50.0,48.7,46.7,46.3,43.6,37.0,22.4,26.2,0.000
14:44:20,9860,20.1,13.8,50.0,363.7,50.0,48.7,46.7,46.3,43.6,37.0,22.4,26.2,0.000
14:44:30,9870,20.0,13.7,49.7,368.6,50.0,48.7,46.7,46.3,43.6,37.1,22.4,26.2,0.000
14:44:40,9880,20.0,13.7,49.8,363.6,50.3,48.7,46.7,46.3,43.7,37.1,22.4,26.2,0.000
14:44:50,9890,20.0,13.7,50.1,364.2,50.3,48.7,46.8,46.4,43.7,37.2,22.5,26.1,0.000
14:45:00,9900,19.9,13.6,49.8,364.1,50.2,48.6,46.8,46.4,43.7,37.2,22.5,26.1,0.000
14:45:10,9910,19.9,13.6,49.9,364.2,50.3,48.7,46.8,46.4,43.7,37.2,22.5,26.1,0.000
14:45:20,9920,19.8,13.5,49.9,364.2,50.2,48.6,46.8,46.4,43.8,37.3,22.5,26.0,0.000
14:45:30,9930,19.9,13.6,49.9,364.7,49.8,48.6,46.8,46.4,43.8,37.3,22.5,26.0,0.000
14:45:40,9940,20.0,13.7,50.0,364.7,50.0,48.7,46.8,46.4,43.8,37.4,22.5,26.0,0.000
14:45:50,9950,20.1,13.8,50.1,365.0,49.9,48.7,46.8,46.4,43.8,37.4,22.5,26.0,0.000
14:46:00,9960,20.1,13.8,50.2,365.0,50.1,48.6,46.8,46.4,43.9,37.4,22.5,26.0,0.000
14:46:10,9970,20.1,13.8,50.1,365.1,50.0,48.6,46.8,46.5,43.9,37.5,22.6,25.9,0.000
14:46:20,9980,20.1,13.8,50.2,365.3,49.8,48.7,46.8,46.5,43.9,37.5,22.6,25.9,0.000
14:46:30,9990,20.1,13.8,50.0,365.5,50.2,48.5,46.8,46.5,43.9,37.5,22.6,25.9,0.000
14:46:40,10000,20.2,13.8,50.0,365.8,50.3,48.6,46.9,46.5,44.0,37.6,22.6,25.9,0.000
14:46:50,10010,20.2,13.9,49.8,366.0,50.2,48.6,46.9,46.5,44.0,37.6,22.6,25.8,0.000
14:47:00,10020,20.2,13.8,49.9,366.0,50.0,48.6,46.9,46.5,44.0,37.6,22.6,25.8,0.000
14:47:10,10030,20.2,13.9,50.1,366.4,50.2,48.6,46.9,46.5,44.0,37.7,22.7,25.8,0.000
14:47:20,10040,20.2,13.9,50.0,366.1,50.0,48.6,46.9,46.5,44.1,37.7,22.7,25.8,0.000
14:47:30,10050,20.2,13.9,50.2,365.9,50.0,48.5,46.9,46.5,44.1,37.8,22.7,25.7,0.000
14:47:40,10060,20.2,13.9,49.8,366.1,50.2,48.6,46.9,46.6,44.1,37.8,22.7,25.7,0.000
14:47:50,10070,20.2,13.9,50.0,366.4,50.0,48.4,46.9,46.6,44.1,37.8,22.7,25.7,0.000
14:48:00,10080,20.2,13.8,49.8,366.3,50.2,48.5,46.9,46.6,44.1,37.9,22.7,25.6,0.000
14:48:10,10090,20.1,13.8,50.0,366.7,50.1,48.5,47.0,46.6,44.2,37.9,22.7,25.6,0.000
14:48:20,10100,20.2,13.8,49.9,367.0,50.3,48.5,47.0,46.6,44.2,37.9,22.8,25.6,0.000
14:48:30,10110,20.1,13.8,49.8,367.0,50.2,48.5,47.0,46.6,44.2,38.0,22.7,25.6,0.000
14:48:40,10120,20.1,13.7,49.9,366.5,50.2,48.5,47.0,46.6,44.3,38.0,22.8,25.6,0.000
14:48:50,10130,20.0,13.7,50.0,371.2,50.2,48.5,47.0,46.7,44.3,38.1,22.8,25.5,0.000
14:49:00,10140,19.9,13.6,50.0,366.5,50.2,48.4,47.0,46.6,44.3,38.1,22.8,25.5,0.000
14:49:10,10150,19.9,13.6,49.9,367.2,50.1,48.4,47.0,46.7,44.3,38.1,22.8,25.5,0.000
14:49:20,10160,19.8,13.5,49.9,367.1,50.3,48.4,47.0,46.7,44.4,38.2,22.8,25.4,0.000
14:49:30,10170,19.8,13.5,49.7,366.6,50.2,48.4,47.0,46.7,44.4,38.2,22.8,25.4,0.000
14:49:40,10180,19.7,13.5,49.9,366.9,50.2,48.4,47.0,46.7,44.4,38.2,22.8,25.4,0.000
14:49:50,10190,19.7,13.5,50.0,370.7,50.3,48.4,47.1,46.7,44.4,38.3,22.9,25.4,0.000
14:50:00,10200,19.7,13.5,49.8,367.6,50.4,48.3,47.1,46.7,44.4,38.3,22.9,25.4,0.000
14:50:10,10210,19.8,13.5,49.9,367.6,50.2,48.2,47.1,46.7,44.5,38.3,22.9,25.3,0.000
14:50:20,10220,19.8,13.6,50.1,367.5,50.1,48.3,47.1,46.8,44.5,38.4,22.9,25.3,0.000
14:50:30,10230,20.0,13.7,50.2,367.6,49.9,48.3,47.1,46.8,44.5,38.4,22.9,25.3,0.000
14:50:40,10240,20.0,13.7,50.0,367.5,50.0,48.3,47.1,46.8,44.5,38.5,22.9,25.3,0.000
14:50:50,10250,20.0,13.7,50.1,367.6,50.3,48.3,47.1,46.8,44.6,38.5,22.9,25.2,0.000
14:51:00,10260,20.0,13.7,50.2,366.8,50.1,48.2,47.2,46.8,44.6,38.5,22.9,25.2,0.000
14:51:10,10270,20.1,13.8,50.2,367.5,49.9,48.1,47.2,46.8,44.6,38.6,23.0,25.2,0.000
14:51:20,10280,20.1,13.8,50.2,368.0,50.2,48.2,47.2,46.8,44.6,38.6,23.0,25.2,0.000
14:51:30,10290,20.1,13.8,50.2,368.6,50.2,48.1,47.2,46.8,44.7,38.6,23.0,25.1,0.000
14:51:40,10300,20.2,13.9,50.1,368.9,50.0,48.1,47.2,46.8,44.7,38.7,23.0,25.1,0.000
14:51:50,10310,20.2,13.9,49.9,369.3,50.1,48.1,47.2,46.9,44.7,38.7,23.0,25.1,0.000
14:52:00,10320,20.2,13.9,50.2,369.2,50.1,48.1,47.2,46.9,44.7,38.8,23.0,25.1,0.000
14:52:10,10330,20.3,13.9,49.9,369.1,50.2,48.3,47.2,46.9,44.7,38.8,23.0,25.0,0.000
14:52:20,10340,20.2,13.9,49.8,368.8,50.2,48.1,47.2,46.9,44.7,38.8,23.0,25.0,0.000
14:52:30,10350,20.2,13.9,50.0,369.2,50.1,48.1,47.2,46.9,44.8,38.8,23.0,25.0,0.000
14:52:40,10360,20.2,13.9,49.9,374.2,50.1,48.1,47.3,46.9,44.8,38.9,23.1,25.0,0.000
14:52:50,10370,20.2,13.9,50.0,374.0,50.1,48.1,47.3,46.9,44.8,38.9,23.1,25.0,0.000
14:53:00,10380,20.2,13.8,49.9,368.6,49.8,48.0,47.3,46.9,44.8,38.9,23.1,24.9,0.000
14:53:10,10390,20.1,13.8,49.9,374.7,50.3,48.0,47.3,47.0,44.9,39.0,23.1,24.9,0.000
14:53:20,10400,20.1,13.7,49.7,368.9,50.1,48.1,47.3,47.0,44.9,39.0,23.1,24.9,0.000
14:53:30,10410,20.0,13.6,49.6,369.6,50.2,48.1,47.3,47.0,44.9,39.1,23.1,24.9,0.000
14:53:40,10420,20.0,13.6,49.6,369.3,50.1,48.1,47.4,47.0,44.9,39.1,23.1,24.9,0.000
14:53:50,10430,19.9,13.6,49.8,369.3,50.1,48.0,47.4,47.0,45.0,39.1,23.1,24.8,0.000
14:54:00,10440,19.8,13.5,49.8,369.2,50.0,48.0,47.4,47.0,45.0,39.2,23.1,24.8,0.000
14:54:10,10450,19.8,13.5,49.9,369.0,50.0,48.0,47.4,47.0,45.0,39.2,23.1,24.8,0.000
14:54:20,10460,19.8,13.5,49.8,369.0,50.2,48.0,47.4,47.1,45.0,39.3,23.2,24.8,0.000
14:54:30,10470,19.9,13.6,50.0,369.3,49.9,48.0,47.4,47.1,45.1,39.3,23.2,24.7,0.000
14:54:40,10480,19.9,13.6,50.0,374.6,50.1,48.0,47.4,47.1,45.1,39.3,23.2,24.7,0.000
14:54:50,10490,20.0,13.7,49.9,369.8,50.1,48.0,47.4,47.1,45.1,39.3,23.2,24.7,0.000
14:55:00,10500,20.0,13.7,50.0,369.3,49.8,48.1,47.4,47.1,45.1,39.4,23.2,24.7,0.000
14:55:10,10510,20.0,13.7,49.9,370.3,49.8,48.1,47.4,47.1,45.1,39.4,23.2,24.7,0.000
14:55:20,10520,20.1,13.7,49.9,370.1,49.7,48.1,47.5,47.1,45.1,39.5,23.2,24.6,0.000
14:55:30,10530,20.1,13.7,50.0,370.2,49.9,48.1,47.5,47.1,45.2,39.5,23.2,24.6,0.000
14:55:40,10540,20.1,13.8,50.1,370.5,49.8,48.1,47.5,47.2,45.2,39.6,23.2,24.6,0.000
14:55:50,10550,20.1,13.8,50.0,370.8,49.8,48.1,47.5,47.2,45.2,39.6,23.3,24.6,0.000
14:56:00,10560,20.1,13.8,50.1,370.3,50.1,48.1,47.5,47.2,45.2,39.6,23.3,24.6,0.000
14:56:10,10570,20.1,13.8,50.1,370.7,50.0,48.1,47.5,47.2,45.3,39.6,23.3,24.6,0.000
14:56:20,10580,20.2,13.9,49.9,370.9,50.1,48.1,47.5,47.2,45.3,39.7,23.3,24.5,0.000
14:56:30,10590,20.2,13.9,50.0,375.7,50.1,48.1,47.6,47.2,45.3,39.7,23.3,24.5,0.000
14:56:40,10600,20.1,13.8,49.8,371.4,49.9,48.1,47.6,47.2,45.3,39.8,23.3,24.5,0.000
14:56:50,10610,20.2,13.9,49.9,371.5,50.2,48.1,47.6,47.2,45.4,39.8,23.3,24.5,0.000
14:57:00,10620,20.3,13.9,50.0,370.9,50.2,48.1,47.6,47.2,45.4,39.8,23.3,24.4,0.000
14:57:10,10630,20.2,13.9,49.9,376.2,50.2,48.1,47.6,47.3,45.4,39.8,23.3,24.4,0.000
14:57:20,10640,20.3,13.9,50.0,371.7,49.9,48.1,47.6,47.3,45.4,39.9,23.3,24.4,0.000
14:57:30,10650,20.2,13.8,49.9,371.4,50.0,48.1,47.6,47.3,45.4,39.9,23.4,24.4,0.000
14:57:40,10660,20.1,13.8,50.0,371.4,50.0,48.1,47.6,47.3,45.5,39.9,23.4,24.4,0.000
14:57:50,10670,20.1,13.7,49.8,371.6,50.1,48.1,47.6,47.3,45.5,40.0,23.4,24.3,0.000
14:58:00,10680,20.0,13.7,49.9,372.0,50.2,48.2,47.7,47.3,45.5,40.0,23.4,24.3,0.000
14:58:10,10690,19.9,13.6,49.7,372.3,49.9,48.2,47.7,47.3,45.5,40.1,23.4,24.3,0.000
14:58:20,10700,19.8,13.5,49.8,372.2,49.9,48.1,47.7,47.3,45.5,40.1,23.4,24.3,0.000
14:58:30,10710,19.7,13.4,49.7,372.0,49.9,48.2,47.7,47.4,45.6,40.1,23.4,24.3,0.000
14:58:40,10720,19.7,13.5,50.0,372.3,50.0,48.2,47.7,47.4,45.6,40.2,23.4,24.3,0.000
14:58:50,10730,19.7,13.4,49.7,376.8,50.0,48.2,47.7,47.4,45.6,40.2,23.4,24.3,0.000
14:59:00,10740,19.7,13.4,49.9,372.3,49.9,48.2,47.7,47.4,45.6,40.2,23.5,24.3,0.000
14:59:10,10750,19.8,13.5,49.9,372.9,50.0,48.2,47.7,47.4,45.6,40.3,23.5,24.2,0.000
14:59:20,10760,19.8,13.5,49.8,372.6,50.1,48.2,47.8,47.4,45.7,40.3,23.5,24.2,0.000
14:59:30,10770,19.8,13.6,50.0,373.0,50.0,48.2,47.8,47.4,45.7,40.3,23.5,24.2,0.000
14:59:40,10780,19.9,13.7,50.1,372.1,50.1,48.2,47.8,47.4,45.7,40.3,23.5,24.2,0.000
14:59:50,10790,20.0,13.7,50.2,372.3,50.0,48.2,47.8,47.5,45.7,40.4,23.5,24.2,0.000
15:00:00,10800,20.0,13.7,50.2,372.1,50.1,48.2,47.8,47.5,45.7,40.4,23.5,24.1,0.000
15:00:10,10810,20.0,13.7,49.8,372.8,50.0,48.3,47.8,47.5,45.8,40.5,23.5,24.1,0.000
15:00:20,10820,20.1,13.8,49.8,372.8,50.0,48.3,47.8,47.5,45.8,40.5,23.5,24.1,0.000
15:00:30,10830,20.2,13.9,50.2,373.6,50.0,48.2,47.8,47.5,45.8,40.6,23.5,24.1,0.000
15:00:40,10840,20.2,13.8,50.0,373.8,50.1,48.3,47.8,47.5,45.8,40.6,23.5,24.1,0.000
15:00:50,10850,20.2,13.9,50.1,373.5,49.9,48.3,47.9,47.6,45.8,40.6,23.6,24.1,0.000
15:01:00,10860,20.2,13.9,50.1,373.6,49.7,48.3,47.8,47.6,45.8,40.6,23.6,24.0,0.000
15:01:10,10870,20.2,13.9,50.0,374.0,49.9,48.4,47.9,47.6,45.8,40.6,23.6,24.0,0.000
15:01:20,10880,20.2,13.9,50.0,377.9,50.1,48.4,47.9,47.6,45.9,40.7,23.6,24.0,0.000
15:01:30,10890,20.2,13.9,50.1,373.6,50.2,48.3,47.9,47.6,45.9,40.7,23.6,24.0,0.000
15:01:40,10900,20.2,13.9,50.1,373.8,49.8,48.4,47.9,47.6,45.9,40.8,23.6,24.0,0.000
15:01:50,10910,20.2,13.9,50.0,373.9,50.0,48.4,47.9,47.6,45.9,40.8,23.6,23.9,0.000
15:02:00,10920,20.2,13.9,50.0,379.4,50.0,48.3,48.0,47.6,46.0,40.8,23.6,23.9,0.000
15:02:10,10930,20.2,13.9,49.9,374.6,50.0,48.4,48.0,47.7,46.0,40.9,23.6,23.9,0.000
15:02:20,10940,20.2,13.8,49.8,374.6,49.7,48.4,48.0,47.7,46.0,40.9,23.6,23.9,0.000
15:02:30,10950,20.1,13.8,50.0,374.6,50.0,48.5,48.0,47.7,46.0,40.9,23.6,23.9,0.000
15:02:40,10960,20.1,13.8,50.1,378.8,49.8,48.4,48.0,47.7,46.0,40.9,23.7,23.9,0.000
15:02:50,10970,20.0,13.7,50.1,374.6,49.7,48.4,48.0,47.7,46.0,41.0,23.7,23.9,0.000
15:03:00,10980,20.0,13.7,50.1,374.2,50.0,48.4,48.0,47.7,46.1,41.1,23.7,23.8,0.000
15:03:10,10990,19.9,13.6,49.9,374.6,50.0,48.4,48.0,47.7,46.1,41.1,23.7,23.8,0.000
15:03:20,11000,19.9,13.6,49.9,374.7,50.1,48.4,48.1,47.8,46.1,41.1,23.7,23.8,0.000
15:03:30,11010,19.9,13.6,50.0,375.1,50.2,48.5,48.1,47.8,46.1,41.1,23.7,23.8,0.000
15:03:40,11020,20.0,13.6,49.8,375.0,50.2,48.5,48.1,47.8,46.2,41.2,23.7,23.8,0.000
15:03:50,11030,20.0,13.7,50.0,375.2,50.1,48.5,48.1,47.8,46.2,41.2,23.7,23.7,0.000
15:04:00,11040,20.1,13.7,49.8,375.1,49.9,48.4,48.1,47.8,46.2,41.2,23.7,23.7,0.000
15:04:10,11050,20.2,13.9,50.1,374.8,50.1,48.5,48.1,47.8,46.2,41.3,23.7,23.7,0.000
15:04:20,11060,20.2,13.9,49.9,375.0,50.1,48.5,48.1,47.8,46.2,41.3,23.7,23.7,0.000
15:04:30,11070,20.2,13.9,50.0,375.6,49.8,48.5,48.1,47.8,46.2,41.3,23.8,23.7,0.000
15:04:40,11080,20.2,13.9,50.1,375.7,50.2,48.5,48.1,47.8,46.2,41.4,23.8,23.7,0.000
15:04:50,11090,20.2,13.9,50.2,376.5,49.5,48.6,48.1,47.9,46.3,41.4,23.8,23.7,0.000
15:05:00,11100,20.2,13.9,50.1,376.3,49.9,48.5,48.1,47.9,46.3,41.4,23.8,23.7,0.000
15:05:10,11110,20.2,13.9,50.3,376.8,49.9,48.5,48.2,47.9,46.3,41.5,23.8,23.7,0.000
15:05:20,11120,20.2,13.9,50.0,376.8,50.0,48.5,48.2,47.9,46.3,41.5,23.8,23.6,0.000
15:05:30,11130,20.2,13.9,50.2,381.6,49.8,48.6,48.2,47.9,46.3,41.5,23.8,23.6,0.000
15:05:40,11140,20.2,13.9,50.2,376.7,49.8,48.6,48.2,47.9,46.4,41.6,23.8,23.6,0.000
15:05:50,11150,20.2,13.9,50.2,376.6,49.9,48.6,48.2,47.9,46.4,41.6,23.8,23.6,0.000
15:06:00,11160,20.2,13.9,50.2,376.4,49.7,48.6,48.3,48.0,46.4,41.6,23.8,23.6,0.000
15:06:10,11170,20.2,13.8,49.9,377.2,49.9,48.6,48.3,48.0,46.4,41.6,23.8,23.6,0.000
15:06:20,11180,20.2,13.9,50.0,376.7,50.0,48.6,48.3,48.0,46.4,41.7,23.8,23.5,0.000
15:06:30,11190,20.1,13.8,49.8,377.2,49.9,48.6,48.3,48.0,46.5,41.7,23.9,23.5,0.000
15:06:40,11200,20.1,13.7,49.7,376.8,49.8,48.6,48.3,48.0,46.5,41.7,23.9,23.5,0.000
15:06:50,11210,20.0,13.7,49.7,377.3,50.0,48.7,48.3,48.0,46.5,41.8,23.9,23.5,0.000
15:07:00,11220,20.0,13.6,49.9,377.5,50.1,48.7,48.3,48.0,46.5,41.8,23.9,23.5,0.000
15:07:10,11230,19.9,13.6,49.6,377.3,49.5,48.6,48.3,48.1,46.5,41.9,23.9,23.5,0.000
15:07:20,11240,19.9,13.6,49.8,377.0,50.0,48.6,48.3,48.0,46.5,41.9,23.9,23.5,0.000
15:07:30,11250,19.8,13.6,49.9,381.8,50.0,48.6,48.4,48.1,46.5,41.9,23.9,23.5,0.000
15:07:40,11260,19.8,13.6,50.0,382.5,49.9,48.7,48.4,48.1,46.6,42.0,23.9,23.4,0.000
15:07:50,11270,19.8,13.5,49.9,377.3,49.9,48.7,48.4,48.1,46.6,41.9,23.9,23.4,0.000
15:08:00,11280,19.9,13.6,49.9,377.0,49.6,48.7,48.4,48.1,46.6,42.0,23.9,23.4,0.000
15:08:10,11290,19.9,13.6,49.9,377.2,49.6,48.7,48.4,48.1,46.6,42.0,23.9,23.4,0.000
15:08:20,11300,20.0,13.7,49.8,377.1,49.7,48.7,48.4,48.1,46.6,42.0,23.9,23.4,0.000
15:08:30,11310,20.1,13.8,50.1,377.5,50.0,48.7,48.4,48.1,46.7,42.1,23.9,23.4,0.000
15:08:40,11320,20.1,13.8,49.8,377.3,49.8,48.8,48.5,48.2,46.7,42.2,24.0,23.4,0.000
15:08:50,11330,20.1,13.8,49.9,377.9,49.8,48.8,48.5,48.2,46.7,42.2,24.0,23.4,0.000
15:09:00,11340,20.1,13.8,49.9,377.4,49.6,48.8,48.5,48.2,46.7,42.2,24.0,23.3,0.000
15:09:10,11350,20.1,13.8,50.2,377.9,49.7,48.7,48.5,48.2,46.7,42.3,24.0,23.3,0.000
15:09:20,11360,20.1,13.8,49.9,378.0,50.0,48.8,48.5,48.2,46.7,42.2,23.9,23.3,0.000
15:09:30,11370,20.2,13.9,50.1,378.4,50.0,48.8,48.5,48.2,46.8,42.3,24.0,23.3,0.000
15:09:40,11380,20.2,13.9,50.0,378.3,50.0,48.8,48.5,48.2,46.8,42.3,24.0,23.3,0.000
15:09:50,11390,20.3,13.9,50.0,378.5,50.1,48.8,48.5,48.3,46.8,42.3,24.0,23.3,0.000
15:10:00,11400,20.2,13.9,49.9,378.3,50.0,48.9,48.5,48.3,46.8,42.4,24.0,23.3,0.000
15:10:10,11410,20.2,13.8,49.9,378.9,50.1,48.8,48.5,48.3,46.8,42.4,24.0,23.2,0.000
15:10:20,11420,20.2,13.9,49.9,378.3,49.8,48.9,48.6,48.3,46.8,42.5,24.0,23.2,0.000
15:10:30,11430,20.2,13.9,49.9,378.6,50.1,48.9,48.6,48.3,46.9,42.5,24.0,23.2,0.000
15:10:40,11440,20.3,13.9,50.1,378.7,50.0,48.9,48.6,48.3,46.9,42.5,24.0,23.2,0.000
15:10:50,11450,20.2,13.8,49.9,379.0,50.0,48.9,48.6,48.3,46.9,42.5,24.0,23.2,0.000
15:11:00,11460,20.1,13.8,50.0,378.6,49.9,48.9,48.6,48.3,46.9,42.6,24.0,23.2,0.000
15:11:10,11470,20.1,13.7,49.9,378.6,50.1,48.9,48.6,48.4,46.9,42.6,24.1,23.2,0.000
15:11:20,11480,20.0,13.7,49.7,379.0,49.8,48.9,48.6,48.4,46.9,42.6,24.0,23.2,0.000
15:11:30,11490,19.9,13.6,49.7,379.1,49.8,48.9,48.7,48.4,47.0,42.6,24.1,23.2,0.000
15:11:40,11500,19.9,13.6,49.8,379.5,49.5,48.9,48.7,48.4,47.0,42.7,24.1,23.1,0.000
15:11:50,11510,19.9,13.6,49.9,379.3,49.7,49.0,48.7,48.4,47.0,42.7,24.1,23.1,0.000
15:12:00,11520,19.9,13.6,50.0,378.9,49.6,48.9,48.7,48.4,47.0,42.7,24.1,23.1,0.000
15:12:10,11530,19.9,13.6,50.0,379.0,49.9,49.0,48.7,48.4,47.0,42.8,24.1,23.1,0.000
15:12:20,11540,20.0,13.7,49.8,379.3,50.1,49.0,48.7,48.4,47.1,42.8,24.1,23.1,0.000
15:12:30,11550,20.2,13.8,49.9,384.5,50.0,49.0,48.7,48.5,47.1,42.9,24.1,23.1,0.000
15:12:40,11560,20.1,13.8,50.1,384.4,50.1,49.1,48.7,48.5,47.1,42.9,24.1,23.1,0.000
15:12:50,11570,20.1,13.8,49.8,384.6,49.9,49.0,48.8,48.5,47.1,42.9,24.1,23.1,0.000
15:13:00,11580,20.1,13.8,50.0,384.9,49.7,49.0,48.8,48.5,47.1,42.9,24.1,23.0,0.000
15:13:10,11590,20.2,13.9,50.1,384.7,50.0,49.0,48.8,48.5,47.2,43.0,24.1,23.0,0.000
15:13:20,11600,20.2,13.8,49.9,379.6,50.0,49.0,48.8,48.5,47.2,43.0,24.1,23.0,0.000
15:13:30,11610,20.1,13.8,49.9,379.7,50.0,49.1,48.8,48.5,47.2,43.1,24.1,23.0,0.000
15:13:40,11620,20.2,13.8,49.7,380.0,49.7,49.1,48.8,48.5,47.2,43.1,24.1,23.0,0.000
15:13:50,11630,20.2,13.9,50.0,380.6,50.0,49.1,48.8,48.5,47.2,43.1,24.1,23.0,0.000
15:14:00,11640,20.2,13.9,49.7,380.2,49.9,49.1,48.8,48.6,47.2,43.1,24.2,23.0,0.000
15:14:10,11650,20.2,13.9,50.0,385.4,50.0,49.1,48.8,48.6,47.2,43.1,24.2,23.0,0.000
15:14:20,11660,20.2,13.9,49.8,380.7,50.0,49.1,48.8,48.6,47.2,43.1,24.2,22.9,0.000
15:14:30,11670,20.2,13.9,49.7,380.8,49.8,49.1,48.9,48.6,47.3,43.2,24.2,23.0,0.000
15:14:40,11680,20.3,13.9,49.9,385.0,50.0,49.1,48.9,48.6,47.3,43.2,24.2,22.9,0.000
15:14:50,11690,20.3,14.0,50.2,380.9,50.1,49.1,48.9,48.6,47.3,43.3,24.2,22.9,0.000
15:15:00,11700,20.2,13.9,49.8,381.7,49.9,49.2,48.9,48.6,47.3,43.3,24.2,22.9,0.000
15:15:10,11710,20.2,13.8,49.9,385.9,49.8,49.2,48.9,48.7,47.3,43.3,24.2,22.9,0.000
15:15:20,11720,20.1,13.8,49.6,385.3,49.8,49.2,48.9,48.7,47.4,43.3,24.2,22.9,0.000
15:15:30,11730,20.1,13.7,49.8,381.3,49.9,49.2,48.9,48.7,47.4,43.3,24.2,22.9,0.000
15:15:40,11740,20.1,13.8,49.9,381.3,50.0,49.2,48.9,48.7,47.4,43.4,24.2,22.9,0.000
15:15:50,11750,20.0,13.6,49.7,385.5,49.9,49.2,48.9,48.7,47.4,43.4,24.2,22.9,0.000
15:16:00,11760,20.0,13.6,49.8,385.9,49.7,49.2,48.9,48.7,47.4,43.5,24.2,22.9,0.000
15:16:10,11770,19.9,13.6,49.9,381.9,49.9,49.3,49.0,48.7,47.4,43.5,24.2,22.8,0.000
15:16:20,11780,20.0,13.7,50.0,381.7,49.7,49.3,49.0,48.7,47.5,43.5,24.2,22.8,0.000
15:16:30,11790,20.0,13.7,49.9,382.2,49.9,49.3,49.0,48.7,47.5,43.5,24.2,22.8,0.000
15:16:40,11800,20.0,13.7,50.1,382.4,49.7,49.3,49.0,48.7,47.5,43.6,24.2,22.8,0.000
15:16:50,11810,20.1,13.8,50.0,382.8,49.7,49.3,49.0,48.8,47.5,43.7,24.2,22.8,0.000
15:17:00,11820,20.1,13.8,50.0,382.5,49.8,49.3,49.0,48.8,47.5,43.7,24.2,22.8,0.000
15:17:10,11830,20.1,13.8,49.9,382.4,49.6,49.3,49.0,48.8,47.5,43.7,24.3,22.8,0.000
15:17:20,11840,20.1,13.8,49.7,382.6,49.4,49.3,49.1,48.8,47.5,43.7,24.3,22.8,0.000
