Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
15:17:30,11850,20.2,13.8,49.9,382.5,49.6,49.3,49.1,48.8,47.6,43.7,24.3,22.8,0.000
15:17:40,11860,20.2,13.8,50.0,382.4,49.8,49.4,49.1,48.9,47.6,43.7,24.3,22.8,0.000
15:17:50,11870,20.2,13.9,50.2,382.8,49.8,49.4,49.1,48.9,47.6,43.8,24.3,22.7,0.000
15:18:00,11880,20.2,13.9,50.0,382.6,49.9,49.4,49.1,48.9,47.6,43.8,24.3,22.7,0.000
15:18:10,11890,20.2,13.9,49.7,382.9,50.0,49.4,49.1,48.9,47.6,43.9,24.3,22.7,0.000
15:18:20,11900,20.2,13.9,49.8,387.0,49.8,49.4,49.1,48.9,47.7,43.9,24.3,22.7,0.000
15:18:30,11910,20.2,13.8,49.7,382.2,49.8,49.4,49.2,48.9,47.7,43.9,24.3,22.7,0.000
15:18:40,11920,20.2,13.9,49.9,382.8,49.8,49.4,49.2,48.9,47.7,43.9,24.3,22.7,0.000
15:18:50,11930,20.2,13.8,50.0,383.0,49.7,49.4,49.2,48.9,47.7,43.9,24.3,22.7,0.000
15:19:00,11940,20.1,13.8,49.9,383.0,49.9,49.4,49.2,48.9,47.7,44.0,24.3,22.7,0.000
15:19:10,11950,20.1,13.7,49.8,383.4,49.6,49.4,49.2,48.9,47.7,44.0,24.3,22.7,0.000
15:19:20,11960,20.0,13.7,49.8,383.3,50.0,49.5,49.2,49.0,47.8,44.0,24.3,22.7,0.000
15:19:30,11970,20.0,13.7,50.0,383.5,50.0,49.5,49.2,49.0,47.8,44.1,24.3,22.7,0.000
15:19:40,11980,19.9,13.6,49.8,383.4,49.9,49.5,49.2,49.0,47.8,44.1,24.4,22.7,0.000
15:19:50,11990,19.9,13.6,50.0,383.9,50.0,49.5,49.2,49.0,47.8,44.1,24.4,22.6,0.000
15:20:00,12000,19.8,13.5,49.9,383.6,49.7,49.5,49.3,49.0,47.8,44.2,24.4,22.6,0.000
15:20:10,12010,19.8,13.5,50.0,388.0,49.4,49.5,49.3,49.0,47.8,44.2,24.3,22.6,0.000
15:20:20,12020,19.8,13.6,50.1,383.9,49.6,49.5,49.3,49.0,47.8,44.2,24.4,22.6,0.000
15:20:30,12030,20.0,13.7,50.2,388.3,49.8,49.5,49.3,49.0,47.8,44.2,24.4,22.6,0.000
15:20:40,12040,20.0,13.7,50.0,384.0,49.8,49.6,49.3,49.1,47.9,44.3,24.4,22.6,0.000
15:20:50,12050,20.1,13.8,50.0,384.1,49.7,49.6,49.3,49.1,47.9,44.3,24.4,22.6,0.000
15:21:00,12060,20.1,13.8,50.0,383.9,49.8,49.6,49.3,49.1,47.9,44.4,24.4,22.6,0.000
15:21:10,12070,20.1,13.8,50.2,384.1,49.3,49.6,49.3,49.1,47.9,44.4,24.4,22.6,0.000
15:21:20,12080,20.1,13.8,50.0,384.0,49.7,49.6,49.3,49.1,48.0,44.4,24.4,22.6,0.000
15:21:30,12090,20.1,13.8,50.1,384.2,49.8,49.6,49.3,49.1,48.0,44.4,24.4,22.6,0.000
15:21:40,12100,20.1,13.8,49.9,384.0,49.7,49.6,49.4,49.1,48.0,44.4,24.4,22.5,0.000
15:21:50,12110,20.1,13.8,50.0,384.3,49.7,49.6,49.4,49.1,48.0,44.4,24.4,22.5,0.000
15:22:00,12120,20.1,13.8,50.0,384.2,49.8,49.6,49.4,49.1,48.0,44.5,24.4,22.5,0.000
15:22:10,12130,20.2,13.9,50.2,385.1,49.6,49.7,49.4,49.2,48.0,44.5,24.4,22.5,0.000
15:22:20,12140,20.2,13.9,50.3,385.1,49.7,49.7,49.4,49.2,48.0,44.5,24.4,22.5,0.000
15:22:30,12150,20.2,13.9,50.2,385.0,49.7,49.7,49.4,49.2,48.0,44.6,24.4,22.5,0.000
15:22:40,12160,20.2,13.9,50.1,385.3,49.8,49.7,49.4,49.2,48.0,44.6,24.4,22.5,0.000
15:22:50,12170,20.2,13.9,50.1,389.2,49.9,49.7,49.4,49.2,48.1,44.7,24.4,22.5,0.000
15:23:00,12180,20.1,13.8,49.8,385.3,49.9,49.7,49.4,49.2,48.1,44.7,24.4,22.5,0.000
15:23:10,12190,20.1,13.8,50.0,385.5,49.9,49.7,49.5,49.2,48.1,44.7,24.4,22.5,0.000
15:23:20,12200,20.1,13.8,50.1,385.3,49.9,49.7,49.5,49.3,48.1,44.7,24.4,22.5,0.000
15:23:30,12210,20.1,13.8,50.0,385.2,49.9,49.7,49.5,49.3,48.2,44.8,24.5,22.5,0.000
15:23:40,12220,20.0,13.7,49.8,385.3,50.0,49.7,49.5,49.3,48.2,44.8,24.5,22.5,0.000
15:23:50,12230,20.0,13.7,49.8,385.6,49.7,49.7,49.5,49.3,48.2,44.8,24.5,22.4,0.000
15:24:00,12240,19.9,13.6,49.8,385.0,49.6,49.8,49.5,49.3,48.2,44.8,24.5,22.4,0.000
15:24:10,12250,19.9,13.6,50.1,385.4,49.8,49.8,49.5,49.3,48.2,44.8,24.5,22.4,0.000
15:24:20,12260,19.8,13.6,50.0,385.5,49.7,49.8,49.5,49.3,48.2,44.8,24.5,22.4,0.000
15:24:30,12270,19.8,13.5,49.9,386.0,49.8,49.8,49.5,49.4,48.2,44.9,24.5,22.4,0.000
15:24:40,12280,19.9,13.5,49.8,385.5,49.8,49.8,49.5,49.3,48.2,44.9,24.5,22.4,0.000
15:24:50,12290,19.9,13.6,49.8,386.1,49.8,49.8,49.6,49.4,48.3,45.0,24.5,22.4,0.000
15:25:00,12300,20.0,13.6,49.7,385.8,49.8,49.9,49.6,49.4,48.3,45.0,24.5,22.4,0.000
15:25:10,12310,20.0,13.7,50.1,385.9,49.6,49.8,49.6,49.4,48.3,45.1,24.5,22.4,0.000
15:25:20,12320,20.1,13.8,50.1,390.3,49.6,49.8,49.6,49.4,48.3,45.1,24.5,22.4,0.000
15:25:30,12330,20.1,13.8,50.1,386.1,49.8,49.9,49.6,49.4,48.3,45.1,24.5,22.4,0.000
15:25:40,12340,20.2,13.8,50.0,385.9,49.9,49.9,49.6,49.4,48.3,45.1,24.5,22.4,0.000
15:25:50,12350,20.1,13.8,49.8,386.3,49.9,49.9,49.6,49.4,48.3,45.1,24.5,22.3,0.000
15:26:00,12360,20.1,13.8,50.0,386.8,50.0,49.9,49.7,49.5,48.4,45.1,24.5,22.4,0.000
15:26:10,12370,20.1,13.8,50.0,386.6,50.0,49.9,49.7,49.5,48.4,45.2,24.5,22.3,0.000
15:26:20,12380,20.2,13.8,49.8,386.8,50.0,49.9,49.7,49.5,48.4,45.2,24.5,22.3,0.000
15:26:30,12390,20.2,13.8,49.9,386.6,50.0,49.9,49.7,49.5,48.4,45.3,24.5,22.3,0.000
15:26:40,12400,20.2,13.8,49.9,391.5,50.0,49.9,49.7,49.5,48.4,45.3,24.5,22.3,0.000
15:26:50,12410,20.2,13.9,49.9,387.8,49.8,49.9,49.7,49.5,48.4,45.3,24.5,22.3,0.000
15:27:00,12420,20.2,13.8,49.8,387.0,49.8,49.9,49.7,49.5,48.5,45.3,24.5,22.3,0.000
15:27:10,12430,20.2,13.9,49.8,387.1,49.8,50.0,49.7,49.5,48.5,45.3,24.6,22.3,0.000
15:27:20,12440,20.2,13.9,50.0,387.4,49.8,50.0,49.7,49.6,48.5,45.4,24.5,22.3,0.000
15:27:30,12450,20.2,13.9,49.8,387.4,49.8,50.0,49.7,49.6,48.5,45.4,24.6,22.3,0.000
15:27:40,12460,20.2,13.9,49.8,388.0,49.9,50.0,49.7,49.6,48.5,45.4,24.6,22.3,0.000
15:27:50,12470,20.2,13.9,50.0,388.6,50.0,50.0,49.7,49.6,48.5,45.5,24.5,22.3,0.000
15:28:00,12480,20.2,13.8,49.6,387.8,50.0,50.0,49.7,49.6,48.6,45.5,24.6,22.3,0.000
15:28:10,12490,20.2,13.8,49.8,387.9,49.9,50.0,49.8,49.6,48.6,45.5,24.6,22.3,0.000
15:28:20,12500,20.1,13.7,49.6,387.7,49.9,50.0,49.8,49.6,48.6,45.5,24.6,22.3,0.000
15:28:30,12510,20.0,13.7,49.7,393.4,50.0,50.0,49.8,49.7,48.6,45.6,24.6,22.3,0.000
15:28:40,12520,20.0,13.7,49.9,388.6,50.0,50.0,49.8,49.7,48.6,45.6,24.6,22.2,0.000
15:28:50,12530,19.9,13.6,49.9,394.5,50.0,50.0,49.8,49.7,48.6,45.6,24.6,22.2,0.000
15:29:00,12540,19.9,13.6,49.7,388.3,50.0,50.0,49.8,49.7,48.6,45.6,24.6,22.2,0.000
15:29:10,12550,19.9,13.6,49.9,388.6,50.1,50.0,49.8,49.7,48.6,45.6,24.6,22.2,0.000
15:29:20,12560,19.9,13.6,50.0,388.5,50.1,50.0,49.9,49.7,48.7,45.6,24.6,22.2,0.000
15:29:30,12570,20.0,13.7,49.8,388.7,50.1,50.1,49.9,49.7,48.7,45.7,24.6,22.2,0.000
15:29:40,12580,20.0,13.7,50.0,388.7,50.1,50.1,49.9,49.7,48.7,45.7,24.6,22.2,0.000
15:29:50,12590,20.0,13.7,50.0,389.6,50.1,50.1,49.9,49.7,48.7,45.7,24.6,22.2,0.000
15:30:00,12600,20.1,13.8,49.9,388.5,50.1,50.1,49.9,49.7,48.7,45.8,24.6,22.2,0.000
15:30:10,12610,20.1,13.9,50.2,388.7,50.1,50.1,49.9,49.7,48.7,45.8,24.6,22.2,0.000
15:30:20,12620,20.1,13.8,50.1,388.8,50.1,50.1,49.9,49.7,48.7,45.8,24.6,22.2,0.000
15:30:30,12630,20.2,13.9,50.0,389.4,50.1,50.1,49.9,49.8,48.8,45.9,24.6,22.2,0.000
15:30:40,12640,20.2,13.9,50.0,389.1,50.2,50.1,49.9,49.8,48.8,45.9,24.6,22.2,0.000
15:30:50,12650,20.2,13.9,49.9,389.8,50.2,50.1,49.9,49.8,48.8,45.9,24.6,22.2,0.000
15:31:00,12660,20.3,13.9,50.1,390.7,50.2,50.1,49.9,49.8,48.8,45.9,24.6,22.2,0.000
15:31:10,12670,20.2,13.9,50.0,390.3,50.2,50.1,49.9,49.8,48.8,45.9,24.6,22.1,0.000
15:31:20,12680,20.2,13.9,50.1,389.5,50.2,50.1,49.9,49.8,48.8,46.0,24.6,22.1,0.000
15:31:30,12690,20.2,13.9,50.0,389.8,50.2,50.1,49.9,49.8,48.9,46.0,24.6,22.1,0.000
15:31:40,12700,20.2,13.9,50.0,389.4,50.2,50.1,49.9,49.8,48.9,46.0,24.6,22.1,0.000
15:31:50,12710,20.3,14.0,50.0,389.8,50.2,50.2,50.0,49.9,48.9,46.1,24.6,22.1,0.000
15:32:00,12720,20.2,13.9,50.0,389.4,50.2,50.2,50.0,49.9,48.9,46.1,24.6,22.1,0.000
15:32:10,12730,20.2,13.9,49.9,389.8,50.2,50.2,50.0,49.9,48.9,46.1,24.6,22.1,0.000
15:32:20,12740,20.2,13.8,50.1,389.5,50.2,50.2,50.0,49.9,48.9,46.1,24.6,22.1,0.000
15:32:30,12750,20.1,13.7,49.7,389.5,50.2,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.000
15:32:40,12760,20.0,13.7,49.9,389.7,50.3,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.000
15:32:50,12770,19.9,13.7,50.1,390.5,50.2,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.000
15:33:00,12780,19.8,13.6,50.0,394.9,50.3,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.000
15:33:10,12790,19.8,13.5,49.9,391.3,50.3,50.2,50.0,49.9,49.0,46.2,24.6,22.1,0.000
15:33:20,12800,19.8,13.5,50.2,390.7,50.3,50.3,50.0,49.9,49.1,46.2,24.6,22.1,0.000
15:33:30,12810,19.8,13.5,49.9,390.7,50.3,50.3,50.1,49.9,49.1,46.3,24.7,22.1,0.000
15:33:40,12820,19.8,13.5,50.0,390.5,50.3,50.3,50.1,49.9,49.1,46.3,24.6,22.1,0.000
15:33:50,12830,19.8,13.5,49.9,390.6,50.3,50.3,50.1,49.9,49.1,46.4,24.6,22.1,0.000
15:34:00,12840,19.9,13.6,50.2,390.2,50.3,50.3,50.1,50.0,49.1,46.4,24.7,22.1,0.000
15:34:10,12850,20.0,13.7,50.0,390.1,50.3,50.3,50.1,50.0,49.1,46.4,24.7,22.0,0.000
15:34:20,12860,20.0,13.7,50.3,390.8,50.3,50.3,50.1,50.0,49.1,46.4,24.6,22.0,0.000
15:34:30,12870,20.1,13.8,50.2,390.4,50.4,50.3,50.1,50.0,49.1,46.4,24.7,22.0,0.000
15:34:40,12880,20.1,13.8,50.2,390.8,50.3,50.3,50.1,50.0,49.1,46.4,24.7,22.0,0.000
15:34:50,12890,20.1,13.8,50.1,390.9,50.4,50.3,50.1,50.0,49.2,46.4,24.7,22.0,0.000
15:35:00,12900,20.2,13.9,50.3,391.1,50.4,50.3,50.1,50.0,49.2,46.5,24.7,22.0,0.000
15:35:10,12910,20.2,13.9,50.3,391.3,50.4,50.3,50.1,50.1,49.2,46.5,24.7,22.0,0.000
15:35:20,12920,20.3,14.0,50.3,391.1,50.4,50.3,50.1,50.1,49.2,46.6,24.7,22.0,0.000
15:35:30,12930,20.4,14.0,50.1,391.4,50.4,50.3,50.2,50.1,49.2,46.6,24.7,22.0,0.000
15:35:40,12940,20.3,14.0,50.1,391.7,50.4,50.3,50.2,50.1,49.2,46.7,24.7,22.0,0.000
15:35:50,12950,20.3,14.0,50.0,396.1,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.000
15:36:00,12960,20.3,13.9,50.1,392.4,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.000
15:36:10,12970,20.3,13.9,50.1,393.1,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.000
15:36:20,12980,20.3,13.9,50.0,392.0,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.000
15:36:30,12990,20.2,13.9,50.1,392.0,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.000
15:36:40,13000,20.2,13.9,50.1,392.1,50.4,50.4,50.2,50.1,49.3,46.7,24.7,22.0,0.000
15:36:50,13010,20.2,13.9,50.1,392.2,50.5,50.4,50.2,50.2,49.3,46.7,24.7,22.0,0.000
15:37:00,13020,20.2,13.8,50.0,392.3,50.5,50.4,50.2,50.2,49.3,46.7,24.7,21.9,0.000
15:37:10,13030,20.1,13.8,50.0,392.5,50.5,50.4,50.2,50.2,49.3,46.8,24.7,22.0,0.000
15:37:20,13040,20.1,13.8,50.0,392.1,50.5,50.4,50.2,50.2,49.4,46.8,24.7,22.0,0.000
15:37:30,13050,20.0,13.7,49.9,392.9,50.5,50.5,50.2,50.2,49.4,46.8,24.7,21.9,0.000
15:37:40,13060,19.9,13.6,50.0,392.7,50.5,50.4,50.2,50.2,49.4,46.8,24.7,21.9,0.000
15:37:50,13070,19.9,13.6,49.8,392.5,50.5,50.5,50.3,50.2,49.4,46.9,24.7,21.9,0.000
15:38:00,13080,19.9,13.6,49.9,392.8,50.5,50.5,50.3,50.2,49.4,46.9,24.7,21.9,0.000
15:38:10,13090,20.0,13.7,49.9,393.2,50.5,50.5,50.3,50.2,49.4,47.0,24.7,21.9,0.000
15:38:20,13100,20.0,13.7,50.1,393.2,50.5,50.5,50.3,50.2,49.5,47.0,24.7,21.9,0.000
15:38:30,13110,20.1,13.7,49.8,393.4,50.6,50.5,50.3,50.2,49.5,47.0,24.7,21.9,0.000
15:38:40,13120,20.0,13.7,49.7,393.1,50.6,50.5,50.3,50.3,49.5,47.1,24.7,21.9,0.000
15:38:50,13130,20.1,13.8,49.9,393.2,50.6,50.5,50.3,50.2,49.5,47.1,24.7,21.9,0.000
15:39:00,13140,20.1,13.8,50.2,393.5,50.6,50.6,50.3,50.3,49.5,47.1,24.7,21.9,0.000
15:39:10,13150,20.2,13.9,50.2,393.6,50.6,50.6,50.4,50.3,49.6,47.2,24.7,21.9,0.000
15:39:20,13160,20.2,13.8,50.1,393.4,50.6,50.6,50.4,50.3,49.6,47.2,24.7,21.9,0.000
15:39:30,13170,20.2,13.9,50.2,397.8,50.6,50.6,50.4,50.3,49.6,47.2,24.7,21.9,0.000
15:39:40,13180,20.2,13.9,50.1,393.3,50.6,50.6,50.4,50.3,49.6,47.1,24.7,21.9,0.000
15:39:50,13190,20.2,13.9,50.0,393.6,50.6,50.6,50.4,50.3,49.6,47.1,24.7,21.9,0.000
15:40:00,13200,20.3,14.0,50.1,393.4,50.7,50.6,50.4,50.3,49.6,47.1,24.7,21.9,0.000
15:40:10,13210,20.3,13.9,49.8,393.9,50.7,50.6,50.4,50.3,49.6,47.1,24.7,21.9,0.000
15:40:20,13220,20.2,13.9,50.0,393.9,50.7,50.6,50.4,50.3,49.6,47.2,24.7,21.9,0.000
15:40:30,13230,20.2,13.9,49.7,394.0,50.7,50.7,50.4,50.3,49.6,47.2,24.7,21.9,0.000
15:40:40,13240,20.2,13.9,50.0,393.8,50.7,50.7,50.4,50.3,49.7,47.3,24.8,21.9,0.000
15:40:50,13250,20.1,13.8,50.0,393.8,50.7,50.7,50.4,50.3,49.7,47.3,24.7,21.9,0.000
15:41:00,13260,20.1,13.8,49.9,397.7,50.7,50.7,50.4,50.4,49.7,47.4,24.8,21.9,0.000
15:41:10,13270,20.0,13.8,50.2,394.9,50.7,50.7,50.5,50.4,49.7,47.4,24.8,21.8,0.000
15:41:20,13280,20.0,13.7,49.8,395.1,50.7,50.7,50.5,50.4,49.7,47.4,24.8,21.8,0.000
15:41:30,13290,19.9,13.7,50.2,394.8,50.7,50.7,50.5,50.4,49.7,47.5,24.8,21.8,0.000
15:41:40,13300,19.8,13.6,49.9,394.7,50.7,50.7,50.5,50.4,49.7,47.5,24.8,21.8,0.000
15:41:50,13310,19.8,13.5,50.2,394.5,50.7,50.7,50.5,50.4,49.8,47.5,24.8,21.8,0.000
15:42:00,13320,19.7,13.5,50.0,394.8,50.7,50.7,50.5,50.5,49.8,47.5,24.8,21.8,0.000
15:42:10,13330,19.7,13.5,50.1,398.7,50.7,50.7,50.5,50.4,49.8,47.5,24.8,21.8,0.000
15:42:20,13340,19.8,13.5,50.3,397.1,50.8,50.7,50.5,50.5,49.8,47.4,24.8,21.8,0.000
15:42:30,13350,19.8,13.5,50.3,394.3,50.8,50.7,50.5,50.5,49.8,47.5,24.8,21.8,0.000
15:42:40,13360,19.8,13.6,50.0,398.2,50.8,50.8,50.6,50.5,49.8,47.5,24.8,21.8,0.000
15:42:50,13370,19.8,13.6,50.3,394.6,50.8,50.8,50.6,50.5,49.8,47.5,24.8,21.8,0.000
15:43:00,13380,19.9,13.6,50.0,394.7,50.8,50.8,50.6,50.5,49.8,47.6,24.8,21.8,0.000
15:43:10,13390,19.9,13.7,50.4,395.0,50.8,50.8,50.6,50.5,49.8,47.6,24.8,21.8,0.000
15:43:20,13400,20.0,13.7,50.1,395.0,50.8,50.8,50.6,50.5,49.8,47.6,24.8,21.8,0.000
15:43:30,13410,20.0,13.8,50.2,395.3,50.8,50.8,50.6,50.6,49.9,47.7,24.8,21.8,0.000
15:43:40,13420,20.1,13.8,50.3,395.4,50.8,50.8,50.6,50.6,49.9,47.7,24.8,21.8,0.000
15:43:50,13430,20.1,13.9,50.3,395.4,50.8,50.8,50.6,50.6,49.9,47.8,24.8,21.8,0.000
15:44:00,13440,20.2,13.9,50.3,395.4,50.9,50.8,50.6,50.6,49.9,47.8,24.8,21.8,0.000
15:44:10,13450,20.3,14.0,50.3,397.7,50.9,50.8,50.6,50.6,49.9,47.9,24.8,21.8,0.000
15:44:20,13460,20.2,13.9,50.3,395.5,50.9,50.8,50.6,50.6,49.9,47.8,24.8,21.7,0.000
15:44:30,13470,20.2,13.9,50.3,395.8,50.9,50.8,50.6,50.6,49.9,47.8,24.8,21.7,0.000
15:44:40,13480,20.2,13.9,50.5,396.0,50.9,50.9,50.7,50.6,49.9,47.7,24.8,21.7,0.000
15:44:50,13490,20.2,14.0,50.4,396.1,50.9,50.9,50.7,50.6,49.9,47.7,24.8,21.7,0.000
15:45:00,13500,20.3,14.0,50.4,396.2,50.9,50.9,50.7,50.6,50.0,47.8,24.8,21.7,0.000
15:45:10,13510,20.3,14.0,50.4,395.9,50.9,50.9,50.7,50.6,50.0,47.9,24.8,21.7,0.000
15:45:20,13520,20.2,13.9,50.3,396.0,50.9,50.9,50.7,50.6,50.0,47.9,24.8,21.7,0.000
15:45:30,13530,20.2,13.9,50.3,396.9,50.9,50.9,50.7,50.7,50.0,47.9,24.8,21.7,0.000
15:45:40,13540,20.2,13.9,50.3,396.9,50.9,50.9,50.7,50.7,50.0,47.9,24.8,21.7,0.000
15:45:50,13550,20.2,13.9,50.4,396.8,51.0,50.9,50.8,50.7,50.0,48.0,24.8,21.7,0.000
15:46:00,13560,20.3,14.0,50.4,396.6,51.0,50.9,50.7,50.7,50.0,48.0,24.8,21.7,0.000
15:46:10,13570,20.3,14.0,50.3,397.0,51.0,50.9,50.8,50.7,50.0,48.0,24.8,21.7,0.000
15:46:20,13580,20.3,14.0,50.4,396.5,51.0,50.9,50.8,50.7,50.0,48.0,24.8,21.7,0.000
15:46:30,13590,20.2,13.9,50.0,399.1,51.0,50.9,50.8,50.7,50.1,48.0,24.8,21.7,0.000
15:46:40,13600,20.2,13.9,50.2,397.2,51.0,51.0,50.8,50.7,50.1,48.1,24.8,21.7,0.000
15:46:50,13610,20.2,13.9,50.1,400.6,51.0,51.0,50.8,50.8,50.1,48.1,24.8,21.7,0.000
15:47:00,13620,20.1,13.8,50.3,396.9,51.0,51.0,50.8,50.7,50.1,48.1,24.8,21.7,0.000
15:47:10,13630,20.0,13.7,49.9,397.1,50.8,51.0,50.8,50.7,50.1,48.2,24.8,21.7,0.000
15:47:20,13640,20.0,13.7,50.0,396.8,51.0,51.0,50.8,50.8,50.1,48.2,24.8,21.7,0.000
15:47:30,13650,19.9,13.7,50.1,397.2,50.8,51.0,50.8,50.8,50.1,48.2,24.8,21.7,0.000
15:47:40,13660,19.9,13.6,49.9,397.4,51.0,51.0,50.8,50.8,50.1,48.2,24.8,21.7,0.000
15:47:50,13670,19.9,13.6,50.0,397.5,51.1,51.1,50.8,50.8,50.1,48.1,24.8,21.7,0.000
15:48:00,13680,19.9,13.6,49.9,397.8,51.1,51.0,50.9,50.8,50.2,48.1,24.8,21.7,0.000
15:48:10,13690,19.9,13.6,50.1,397.6,51.1,51.0,50.9,50.8,50.2,48.2,24.9,21.7,0.000
15:48:20,13700,19.9,13.7,50.1,397.5,51.1,51.1,50.9,50.8,50.2,48.2,24.9,21.7,0.000
15:48:30,13710,20.0,13.7,50.0,397.3,51.1,51.1,50.9,50.8,50.2,48.3,24.9,21.7,0.000
15:48:40,13720,20.0,13.7,50.1,397.0,51.1,51.1,50.9,50.8,50.2,48.3,24.9,21.7,0.000
15:48:50,13730,20.0,13.8,50.3,397.7,51.2,51.1,50.9,50.8,50.2,48.3,24.8,21.7,0.000
15:49:00,13740,20.1,13.8,50.2,397.6,51.1,51.1,50.9,50.9,50.2,48.4,24.9,21.7,0.000
15:49:10,13750,20.1,13.8,50.1,397.8,51.2,51.1,50.9,50.8,50.2,48.4,24.8,21.7,0.000
15:49:20,13760,20.2,13.9,50.2,397.8,51.2,51.1,50.9,50.9,50.2,48.4,24.8,21.7,0.000
15:49:30,13770,20.1,13.8,50.1,399.6,51.2,51.2,50.9,50.9,50.2,48.4,24.8,21.6,0.000
15:49:40,13780,20.2,13.9,50.1,397.8,51.2,51.2,50.9,50.9,50.2,48.4,24.9,21.6,0.000
15:49:50,13790,20.2,13.9,50.3,397.9,51.2,51.2,51.0,50.9,50.3,48.4,24.9,21.7,0.000
15:50:00,13800,20.2,13.9,50.3,398.0,51.2,51.2,51.0,50.9,50.3,48.5,24.9,21.6,0.000
15:50:10,13810,20.2,13.9,50.1,398.1,51.2,51.2,51.0,50.9,50.3,48.5,24.9,21.6,0.000
15:50:20,13820,20.2,14.0,50.3,398.5,51.2,51.2,51.0,50.9,50.3,48.5,24.9,21.6,0.000
15:50:30,13830,20.3,13.9,50.0,398.4,51.2,51.2,51.0,51.0,50.3,48.5,24.9,21.6,0.000
15:50:40,13840,20.2,13.9,50.3,398.1,51.2,51.2,51.0,51.0,50.3,48.5,24.9,21.6,0.000
15:50:50,13850,20.3,14.0,50.3,398.5,51.3,51.2,51.0,51.0,50.4,48.6,24.9,21.6,0.000
15:51:00,13860,20.2,13.9,50.1,398.4,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.000
15:51:10,13870,20.3,13.9,50.2,398.8,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.000
15:51:20,13880,20.2,13.9,50.0,400.6,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.000
15:51:30,13890,20.2,13.8,50.0,398.8,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.000
15:51:40,13900,20.1,13.8,49.8,399.8,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.000
15:51:50,13910,20.1,13.8,50.0,398.8,51.3,51.3,51.1,51.0,50.4,48.6,24.9,21.6,0.000
15:52:00,13920,20.1,13.8,50.2,398.9,51.3,51.3,51.1,51.0,50.4,48.7,24.9,21.6,0.000
15:52:10,13930,20.1,13.8,49.8,399.3,51.3,51.3,51.1,51.0,50.4,48.7,24.9,21.6,0.000
15:52:20,13940,20.1,13.7,49.7,398.8,51.4,51.3,51.1,51.0,50.4,48.7,24.9,21.6,0.000
15:52:30,13950,20.0,13.7,49.8,399.4,51.4,51.3,51.1,51.0,50.5,48.7,24.9,21.6,0.000
15:52:40,13960,20.0,13.7,49.8,398.8,51.4,51.3,51.1,51.1,50.5,48.8,24.9,21.6,0.000
15:52:50,13970,20.1,13.7,49.6,399.4,51.4,51.3,51.1,51.1,50.5,48.8,24.9,21.6,0.000
15:53:00,13980,20.2,13.8,49.6,398.8,51.4,51.4,51.1,51.1,50.5,48.9,24.9,21.6,0.000
15:53:10,13990,20.1,13.8,49.9,400.4,51.4,51.4,51.1,51.1,50.5,48.9,24.9,21.6,0.000
15:53:20,14000,20.1,13.8,50.0,399.2,51.4,51.4,51.2,51.1,50.5,48.9,24.9,21.6,0.000
15:53:30,14010,20.2,13.8,49.6,400.4,51.4,51.4,51.2,51.1,50.5,48.8,24.9,21.6,0.000
15:53:40,14020,20.2,13.8,49.7,400.1,51.4,51.4,51.2,51.1,50.5,48.8,24.9,21.6,0.000
15:53:50,14030,20.2,13.9,49.9,401.1,51.5,51.4,51.2,51.2,50.5,48.9,24.9,21.6,0.000
15:54:00,14040,20.3,13.9,49.8,399.6,51.5,51.4,51.2,51.2,50.5,48.9,24.9,21.6,0.000
15:54:10,14050,20.3,13.9,49.8,399.7,51.5,51.4,51.2,51.2,50.5,48.9,24.9,21.6,0.000
15:54:20,14060,20.3,13.9,49.6,400.2,51.5,51.4,51.2,51.2,50.6,48.9,24.9,21.6,0.000
15:54:30,14070,20.3,13.9,49.8,400.3,51.5,51.4,51.2,51.2,50.6,48.9,24.9,21.6,0.000
15:54:40,14080,20.3,13.9,49.8,400.0,51.5,51.4,51.3,51.2,50.6,49.0,24.9,21.6,0.000
15:54:50,14090,20.3,13.9,49.8,399.8,51.5,51.5,51.3,51.2,50.6,49.0,24.9,21.6,0.000
15:55:00,14100,20.2,13.9,49.7,399.7,51.5,51.5,51.3,51.2,50.6,49.1,24.9,21.6,0.000
15:55:10,14110,20.3,13.8,49.3,400.4,51.5,51.5,51.3,51.3,50.6,49.1,24.9,21.6,0.000
15:55:20,14120,20.2,13.9,49.7,400.1,51.6,51.5,51.3,51.3,50.6,49.1,24.9,21.5,0.000
15:55:30,14130,20.2,13.8,49.6,400.6,51.6,51.5,51.3,51.3,50.6,49.2,24.9,21.6,0.000
15:55:40,14140,20.1,13.7,49.6,402.0,51.5,51.5,51.3,51.3,50.7,49.2,24.9,21.6,0.000
15:55:50,14150,20.0,13.7,49.7,400.6,51.6,51.5,51.3,51.3,50.7,49.1,24.9,21.6,0.000
15:56:00,14160,20.0,13.6,49.6,400.7,51.6,51.5,51.3,51.3,50.7,49.1,24.9,21.6,0.000
15:56:10,14170,19.9,13.6,49.5,401.0,51.6,51.6,51.3,51.3,50.7,49.1,24.9,21.6,0.000
15:56:20,14180,19.8,13.5,49.6,400.8,51.6,51.6,51.3,51.3,50.7,49.1,24.9,21.6,0.000
15:56:30,14190,19.8,13.5,49.6,401.2,51.6,51.6,51.4,51.3,50.7,49.1,24.9,21.6,0.000
15:56:40,14200,19.8,13.5,49.5,400.6,51.6,51.6,51.4,51.3,50.7,49.1,24.9,21.5,0.000
15:56:50,14210,19.8,13.5,49.8,401.1,51.7,51.6,51.4,51.4,50.7,49.2,24.9,21.5,0.000
15:57:00,14220,19.9,13.6,49.6,401.2,51.6,51.6,51.4,51.4,50.7,49.2,24.9,21.5,0.000
15:57:10,14230,20.0,13.7,49.9,401.1,51.6,51.6,51.4,51.4,50.8,49.2,24.9,21.5,0.000
15:57:20,14240,20.0,13.7,49.7,400.5,51.7,51.7,51.4,51.4,50.8,49.2,24.9,21.5,0.000
15:57:30,14250,20.1,13.7,49.5,400.8,51.7,51.7,51.4,51.4,50.8,49.3,24.9,21.5,0.000
15:57:40,14260,20.1,13.8,49.7,400.6,51.7,51.7,51.4,51.4,50.8,49.3,24.9,21.5,0.000
15:57:50,14270,20.1,13.7,49.6,401.1,51.7,51.7,51.4,51.4,50.8,49.3,24.9,21.5,0.000
15:58:00,14280,20.1,13.8,50.0,400.7,51.7,51.7,51.5,51.4,50.8,49.4,24.9,21.5,0.000
15:58:10,14290,20.2,13.8,49.6,401.1,51.7,51.7,51.5,51.4,50.8,49.4,24.9,21.5,0.000
15:58:20,14300,20.2,13.8,49.6,400.9,51.7,51.7,51.5,51.4,50.8,49.4,24.9,21.5,0.000
15:58:30,14310,20.3,13.9,49.7,401.3,51.7,51.7,51.5,51.4,50.9,49.4,24.9,21.5,0.000
15:58:40,14320,20.3,13.9,49.8,401.8,51.8,51.7,51.5,51.5,50.9,49.4,24.9,21.5,0.000
15:58:50,14330,20.3,13.9,49.9,401.7,51.8,51.7,51.5,51.5,50.9,49.4,24.9,21.5,0.000
15:59:00,14340,20.3,13.9,49.7,401.7,51.8,51.7,51.5,51.5,50.9,49.4,24.9,21.5,0.000
15:59:10,14350,20.3,13.9,49.7,402.0,51.8,51.7,51.5,51.5,50.9,49.4,25.0,21.5,0.000
15:59:20,14360,20.3,13.9,49.9,401.4,51.8,51.8,51.5,51.5,50.9,49.4,25.0,21.5,0.000
15:59:30,14370,20.3,13.9,49.8,401.8,51.8,51.8,51.5,51.5,50.9,49.4,25.0,21.5,0.000
15:59:40,14380,20.3,13.9,49.8,401.8,51.8,51.8,51.5,51.5,50.9,49.5,25.0,21.5,0.000
15:59:50,14390,20.3,13.9,49.9,402.3,51.8,51.8,51.6,51.5,50.9,49.5,25.0,21.5,0.000
16:00:00,14400,20.3,13.9,49.8,402.3,51.8,51.8,51.6,51.5,50.9,49.5,25.0,21.5,0.000
16:00:10,14410,20.3,13.9,49.7,402.4,51.9,51.8,51.6,51.5,50.9,49.5,25.0,21.5,0.000
16:00:20,14420,20.2,13.8,49.8,401.9,51.9,51.8,51.6,51.5,51.0,49.6,25.0,21.5,0.000
16:00:30,14430,20.1,13.8,49.6,402.3,51.9,51.8,51.6,51.5,51.0,49.6,25.0,21.5,0.000
16:00:40,14440,20.0,13.7,49.6,402.5,51.9,51.8,51.6,51.6,51.0,49.6,25.0,21.5,0.000
16:00:50,14450,19.9,13.6,49.5,402.6,51.9,51.8,51.6,51.6,51.0,49.7,25.0,21.5,0.000
16:01:00,14460,19.9,13.5,49.5,402.3,51.9,51.8,51.7,51.6,51.1,49.7,25.0,21.5,0.000
16:01:10,14470,19.8,13.5,49.4,402.6,51.9,51.8,51.7,51.6,51.0,49.7,25.0,21.5,0.000
16:01:20,14480,19.8,13.5,49.7,402.5,51.8,51.9,51.7,51.6,51.0,49.7,25.0,21.5,0.000
16:01:30,14490,19.8,13.5,49.7,402.6,51.8,51.9,51.7,51.6,51.0,49.7,25.0,21.5,0.000
16:01:40,14500,19.9,13.6,49.7,402.6,51.9,51.9,51.7,51.6,51.0,49.7,25.0,21.5,0.000
16:01:50,14510,20.0,13.6,49.7,402.8,51.9,51.9,51.7,51.7,51.0,49.7,25.0,21.5,0.000
16:02:00,14520,20.0,13.7,49.8,402.8,51.9,51.9,51.7,51.7,51.1,49.7,25.0,21.5,0.000
16:02:10,14530,20.1,13.8,49.9,402.5,52.0,51.9,51.7,51.7,51.1,49.7,25.0,21.4,0.000
16:02:20,14540,20.1,13.8,49.6,402.8,52.0,52.0,51.7,51.7,51.1,49.7,25.0,21.4,0.000
16:02:30,14550,20.1,13.8,49.9,402.9,52.0,52.0,51.7,51.7,51.1,49.7,25.0,21.4,0.000
16:02:40,14560,20.2,13.9,50.0,403.1,52.0,52.0,51.7,51.7,51.1,49.8,25.0,21.4,0.000
16:02:50,14570,20.2,13.9,49.9,402.7,52.0,52.0,51.8,51.7,51.1,49.8,25.0,21.4,0.000
16:03:00,14580,20.2,13.9,50.0,402.8,52.0,52.0,51.8,51.7,51.1,49.8,25.0,21.4,0.000
16:03:10,14590,20.2,13.9,49.8,403.0,52.0,52.0,51.8,51.7,51.2,49.8,25.0,21.4,0.000
16:03:20,14600,20.2,13.9,50.0,403.4,52.0,52.0,51.8,51.7,51.2,49.9,25.0,21.4,0.000
16:03:30,14610,20.2,13.9,50.1,403.8,52.0,52.0,51.8,51.8,51.2,49.9,25.0,21.4,0.000
16:03:40,14620,20.2,13.9,49.9,403.4,52.0,52.0,51.8,51.8,51.2,49.9,25.0,21.4,0.000
16:03:50,14630,20.3,13.9,50.0,403.5,52.0,52.0,51.8,51.8,51.2,50.0,25.0,21.4,0.000
16:04:00,14640,20.3,14.0,50.2,403.8,52.1,52.1,51.8,51.8,51.2,50.0,25.0,21.4,0.000
16:04:10,14650,20.3,13.9,49.8,404.5,52.1,52.1,51.9,51.8,51.2,50.0,25.0,21.4,0.000
16:04:20,14660,20.2,13.9,49.7,403.9,52.0,52.1,51.9,51.8,51.2,50.0,25.0,21.4,0.000
16:04:30,14670,20.3,13.9,50.0,405.1,52.0,52.1,51.9,51.8,51.2,49.9,25.0,21.4,0.000
16:04:40,14680,20.2,13.9,50.0,404.4,52.0,52.1,51.9,51.8,51.2,49.9,25.0,21.4,0.000
16:04:50,14690,20.2,13.9,50.1,404.7,52.1,52.1,51.9,51.8,51.2,49.9,25.0,21.4,0.000
16:05:00,14700,20.1,13.7,49.8,404.7,52.1,52.1,51.9,51.8,51.3,50.0,25.0,21.4,0.000
16:05:10,14710,20.0,13.7,49.7,404.5,52.1,52.1,51.9,51.9,51.3,50.0,25.0,21.4,0.000
16:05:20,14720,20.0,13.7,49.9,404.3,52.2,52.2,51.9,51.9,51.3,50.1,25.0,21.4,0.000
16:05:30,14730,19.9,13.6,49.6,404.7,52.1,52.2,51.9,51.9,51.3,50.1,25.0,21.4,0.000
16:05:40,14740,19.9,13.6,49.6,404.2,52.2,52.2,51.9,51.9,51.3,50.1,25.0,21.4,0.000
16:05:50,14750,19.9,13.6,50.0,404.7,52.2,52.2,52.0,51.9,51.3,50.1,25.0,21.4,0.000
16:06:00,14760,19.9,13.6,49.8,404.4,52.2,52.2,52.0,51.9,51.3,50.1,25.0,21.4,0.000
16:06:10,14770,19.9,13.6,49.8,404.9,52.2,52.2,52.0,51.9,51.3,50.1,25.0,21.4,0.000
16:06:20,14780,20.0,13.7,49.8,404.7,52.2,52.2,52.0,52.0,51.4,50.1,25.0,21.4,0.000
16:06:30,14790,20.1,13.7,49.8,404.9,52.2,52.2,52.0,52.0,51.4,50.1,25.0,21.4,0.000
16:06:40,14800,20.2,13.8,49.9,404.6,52.3,52.2,52.0,52.0,51.4,50.1,25.0,21.4,0.000
16:06:50,14810,20.2,13.9,50.0,405.1,52.3,52.2,52.0,52.0,51.4,50.1,25.0,21.4,0.000
16:07:00,14820,20.2,13.9,50.1,404.9,52.3,52.2,52.0,52.0,51.4,50.2,25.0,21.4,0.000
16:07:10,14830,20.2,13.9,50.0,405.1,52.3,52.2,52.0,52.0,51.4,50.2,25.0,21.4,0.000
16:07:20,14840,20.3,14.0,50.1,404.7,52.3,52.3,52.0,52.0,51.4,50.3,25.0,21.4,0.000
16:07:30,14850,20.3,14.0,49.9,404.9,52.3,52.3,52.1,52.0,51.4,50.3,25.0,21.4,0.000
16:07:40,14860,20.3,14.0,50.0,404.7,52.3,52.3,52.1,52.0,51.4,50.3,25.1,21.4,0.000
16:07:50,14870,20.3,14.0,49.9,405.0,52.3,52.3,52.1,52.0,51.5,50.3,25.1,21.4,0.000
16:08:00,14880,20.3,14.0,49.8,405.0,52.3,52.3,52.1,52.0,51.5,50.2,25.1,21.4,0.000
16:08:10,14890,20.4,14.0,49.7,1.7,52.4,52.3,52.1,52.1,51.5,50.2,25.1,21.4,0.000
16:08:20,14900,20.4,14.0,50.1,1.5,52.4,52.3,52.1,52.1,51.5,50.2,25.2,21.4,0.000
16:08:30,14910,20.4,14.0,50.0,1.7,52.4,52.3,52.1,52.1,51.5,50.3,25.4,21.4,0.000
16:08:40,14920,20.4,14.1,49.8,1.4,52.4,52.4,52.1,52.1,51.5,50.3,25.6,21.4,0.000
16:08:50,14930,20.4,14.0,49.9,1.7,52.4,52.3,52.1,52.1,51.5,50.3,25.8,21.3,0.000
16:09:00,14940,20.4,14.0,49.9,1.5,52.4,52.4,52.2,52.1,51.5,50.3,25.9,21.4,0.000
16:09:10,14950,20.4,14.0,50.0,1.7,52.4,52.4,52.2,52.1,51.5,50.3,25.8,21.4,0.000
16:09:20,14960,20.4,14.0,49.7,1.6,52.4,52.4,52.2,52.1,51.5,50.4,25.8,21.4,0.000
16:09:30,14970,20.4,14.0,49.8,1.7,52.4,52.4,52.2,52.1,51.5,50.4,25.7,21.4,0.000
16:09:40,14980,20.3,14.0,50.1,1.6,52.4,52.4,52.2,52.1,51.5,50.3,25.7,21.4,0.000
16:09:50,14990,20.3,13.9,49.8,1.8,52.4,52.4,52.2,52.1,51.5,50.3,25.6,21.4,0.000
16:10:00,15000,20.3,13.9,49.8,1.5,52.4,52.4,52.2,52.1,51.5,50.3,25.5,21.4,0.000
16:10:10,15010,20.2,13.9,50.0,1.7,52.3,52.4,52.2,52.1,51.5,50.3,25.5,21.4,0.000
16:10:20,15020,20.3,13.9,49.8,1.6,52.4,52.4,52.2,52.1,51.5,50.3,25.4,21.4,0.000
16:10:30,15030,20.2,13.9,50.0,1.8,52.3,52.4,52.2,52.1,51.6,50.3,25.3,21.4,0.000
16:10:40,15040,20.3,14.0,50.0,1.6,52.4,52.4,52.2,52.1,51.6,50.3,25.2,21.4,0.000
16:10:50,15050,20.2,13.9,50.0,1.8,52.1,52.4,52.2,52.1,51.6,50.3,25.1,21.4,0.000
16:11:00,15060,20.2,13.9,50.3,1.6,52.2,52.4,52.2,52.1,51.6,50.2,25.1,21.4,0.000
16:11:10,15070,20.2,13.9,50.1,1.8,52.3,52.4,52.2,52.1,51.6,50.2,25.0,21.4,0.000
16:11:20,15080,20.2,13.9,50.2,1.6,52.3,52.4,52.2,52.1,51.6,50.3,25.0,21.4,0.000
16:11:30,15090,20.3,14.0,50.2,1.8,52.0,52.4,52.2,52.1,51.6,50.3,24.9,21.4,0.000
16:11:40,15100,20.3,14.0,50.1,1.6,52.1,52.4,52.2,52.1,51.5,50.3,24.8,21.4,0.000
16:11:50,15110,20.3,13.9,50.0,1.7,52.2,52.3,52.2,52.1,51.5,50.2,24.8,21.4,0.000
16:12:00,15120,20.3,14.0,50.2,1.6,52.3,52.3,52.2,52.1,51.5,50.2,24.7,21.4,0.000
16:12:10,15130,20.3,14.0,50.2,1.8,52.3,52.4,52.2,52.1,51.6,50.1,24.7,21.4,0.000
16:12:20,15140,20.4,14.1,50.3,1.6,52.3,52.4,52.2,52.1,51.6,50.1,24.7,21.4,0.000
16:12:30,15150,20.4,14.1,50.3,1.8,52.2,52.4,52.2,52.1,51.6,50.1,24.6,21.4,0.000
16:12:40,15160,20.4,14.1,50.1,1.6,52.3,52.3,52.2,52.1,51.6,50.2,24.6,21.4,0.000
16:12:50,15170,20.4,14.0,50.2,1.7,52.3,52.3,52.2,52.1,51.6,50.2,24.5,21.4,0.000
16:13:00,15180,20.4,14.1,50.5,1.6,52.2,52.4,52.2,52.1,51.6,50.2,24.5,21.4,0.000
16:13:10,15190,20.3,14.0,50.4,1.8,52.2,52.4,52.2,52.1,51.6,50.2,24.4,21.4,0.000
16:13:20,15200,20.3,14.0,50.4,1.6,52.2,52.4,52.2,52.1,51.6,50.2,24.4,21.4,0.000
16:13:30,15210,20.3,14.0,50.0,1.7,52.2,52.4,52.2,52.1,51.6,50.2,24.4,21.4,0.000
16:13:40,15220,20.3,14.0,50.2,1.6,52.3,52.3,52.2,52.1,51.6,50.2,24.3,21.4,0.000
16:13:50,15230,20.3,14.0,50.4,1.8,52.2,52.4,52.2,52.1,51.6,50.2,24.3,21.4,0.000
16:14:00,15240,20.2,14.0,50.4,1.6,52.3,52.4,52.2,52.1,51.6,50.1,24.3,21.4,0.000
16:14:10,15250,20.2,13.9,50.2,1.7,52.2,52.4,52.2,52.1,51.5,50.1,24.2,21.4,0.000
16:14:20,15260,20.1,13.9,50.5,1.6,52.2,52.3,52.2,52.1,51.5,50.1,24.2,21.4,0.000
16:14:30,15270,20.1,13.8,50.5,1.7,52.2,52.3,52.2,52.1,51.5,50.1,24.2,21.4,0.000
16:14:40,15280,20.1,13.8,50.6,1.6,52.3,52.4,52.2,52.1,51.5,50.1,24.1,21.4,0.000
16:14:50,15290,20.1,13.8,50.6,1.7,52.4,52.4,52.2,52.1,51.5,50.0,24.1,21.4,0.000
16:15:00,15300,20.1,13.9,50.6,1.6,52.4,52.4,52.2,52.1,51.5,50.0,24.1,21.4,0.000
16:15:10,15310,20.1,13.9,50.8,1.7,52.3,52.4,52.2,52.1,51.5,50.0,24.1,21.4,0.000
16:15:20,15320,20.2,13.9,50.5,1.6,52.3,52.4,52.2,52.1,51.5,50.0,24.0,21.4,0.000
16:15:30,15330,20.2,14.0,50.7,1.7,52.2,52.4,52.2,52.1,51.6,50.0,24.0,21.4,0.000
16:15:40,15340,20.3,14.0,50.5,1.6,52.3,52.4,52.2,52.1,51.5,50.0,24.0,21.4,0.000
16:15:50,15350,20.3,14.1,50.7,1.8,52.3,52.4,52.2,52.1,51.6,50.1,24.0,21.4,0.000
16:16:00,15360,20.4,14.1,50.6,1.6,52.1,52.3,52.2,52.1,51.5,50.0,23.9,21.4,0.000
16:16:10,15370,20.4,14.2,50.7,1.8,52.2,52.3,52.2,52.1,51.6,50.1,23.9,21.4,0.000
16:16:20,15380,20.4,14.1,50.6,1.6,52.0,52.3,52.2,52.1,51.5,50.0,23.9,21.4,0.000
16:16:30,15390,20.4,14.1,50.8,1.8,52.0,52.4,52.2,52.1,51.5,50.0,23.9,21.5,0.000
16:16:40,15400,20.4,14.1,50.4,1.6,52.0,52.4,52.2,52.1,51.5,50.0,23.8,21.4,0.000
16:16:50,15410,20.4,14.1,50.8,1.8,51.9,52.4,52.2,52.1,51.6,50.0,23.8,21.5,0.000
16:17:00,15420,20.4,14.1,50.4,1.6,51.9,52.4,52.2,52.1,51.6,50.0,23.8,21.5,0.000
16:17:10,15430,20.3,14.0,50.3,1.7,52.1,52.4,52.2,52.1,51.6,50.0,23.8,21.5,0.000
16:17:20,15440,20.2,13.9,50.4,1.6,52.1,52.4,52.2,52.1,51.6,49.9,23.7,21.5,0.000
16:17:30,15450,20.2,13.9,50.6,1.8,52.2,52.4,52.2,52.1,51.6,49.9,23.7,21.5,0.000
16:17:40,15460,20.2,13.9,50.5,1.6,52.2,52.3,52.2,52.1,51.5,49.9,23.7,21.5,0.000
16:17:50,15470,20.2,13.9,50.5,1.7,52.2,52.4,52.2,52.1,51.6,49.9,23.7,21.5,0.000
16:18:00,15480,20.1,13.8,50.4,1.6,52.2,52.3,52.2,52.1,51.5,49.9,23.6,21.5,0.000
16:18:10,15490,20.1,13.9,50.5,1.9,52.1,52.3,52.2,52.1,51.5,49.9,23.6,21.5,0.000
16:18:20,15500,20.1,13.9,50.6,1.6,52.2,52.4,52.2,52.1,51.5,49.9,23.6,21.5,0.000
16:18:30,15510,20.1,13.8,50.4,1.7,52.2,52.3,52.2,52.1,51.5,49.9,23.6,21.5,0.000
16:18:40,15520,20.1,13.8,50.5,1.6,52.1,52.4,52.2,52.1,51.5,49.9,23.6,21.5,0.000
16:18:50,15530,20.1,13.9,50.5,1.7,52.2,52.3,52.1,52.1,51.5,49.9,23.5,21.5,0.000
16:19:00,15540,20.3,14.0,50.5,1.6,52.1,52.3,52.2,52.1,51.5,49.9,23.5,21.5,0.000
16:19:10,15550,20.3,14.0,50.2,1.7,52.1,52.3,52.2,52.1,51.5,49.9,23.5,21.5,0.000
16:19:20,15560,20.3,14.0,50.4,1.6,51.9,52.3,52.2,52.1,51.6,49.9,23.5,21.5,0.000
16:19:30,15570,20.3,14.0,50.4,1.7,52.0,52.3,52.2,52.1,51.5,49.9,23.5,21.5,0.000
16:19:40,15580,20.4,14.1,50.5,1.6,52.0,52.3,52.2,52.1,51.5,49.9,23.4,21.5,0.000
16:19:50,15590,20.3,14.1,50.5,1.7,52.1,52.3,52.2,52.1,51.5,49.9,23.4,21.5,0.000
16:20:00,15600,20.3,14.1,50.4,1.7,52.1,52.3,52.2,52.1,51.5,49.9,23.4,21.5,0.000
16:20:10,15610,20.3,14.0,50.4,1.7,52.0,52.3,52.1,52.1,51.6,49.8,23.4,21.5,0.000
16:20:20,15620,20.4,14.0,50.3,1.7,52.0,52.3,52.1,52.1,51.6,49.8,23.4,21.5,0.000
16:20:30,15630,20.3,14.0,50.2,1.8,52.0,52.3,52.1,52.1,51.5,49.8,23.4,21.5,0.000
16:20:40,15640,20.3,14.0,50.3,1.7,52.1,52.3,52.1,52.1,51.5,49.8,23.3,21.5,0.000
16:20:50,15650,20.3,14.0,50.5,1.7,52.1,52.3,52.2,52.1,51.6,49.8,23.3,21.5,0.000
16:21:00,15660,20.3,13.9,50.1,1.8,52.2,52.3,52.2,52.1,51.6,49.8,23.3,21.5,0.000
16:21:10,15670,20.2,13.9,50.1,1.6,52.1,52.3,52.2,52.1,51.6,49.8,23.3,21.5,0.000
16:21:20,15680,20.2,13.9,50.3,1.7,52.2,52.3,52.1,52.1,51.5,49.7,23.3,21.5,0.000
16:21:30,15690,20.2,13.9,50.3,1.6,52.0,52.3,52.1,52.1,51.5,49.7,23.2,21.5,0.000
16:21:40,15700,20.1,13.8,50.2,1.6,52.2,52.3,52.2,52.1,51.5,49.7,23.2,21.5,0.000
16:21:50,15710,20.1,13.8,50.4,1.6,52.1,52.3,52.1,52.1,51.5,49.7,23.2,21.5,0.000
16:22:00,15720,20.1,13.8,50.2,1.7,52.2,52.3,52.2,52.1,51.5,49.7,23.2,21.5,0.000
16:22:10,15730,20.2,13.9,50.2,1.6,52.2,52.3,52.2,52.1,51.5,49.7,23.2,21.5,0.000
16:22:20,15740,20.2,13.9,50.3,1.7,52.2,52.3,52.1,52.1,51.5,49.7,23.2,21.5,0.000
16:22:30,15750,20.2,13.9,50.3,1.6,52.1,52.3,52.2,52.1,51.5,49.8,23.2,21.5,0.000
16:22:40,15760,20.2,13.9,50.4,1.7,52.2,52.3,52.1,52.1,51.5,49.7,23.1,21.5,0.000
16:22:50,15770,20.2,13.9,50.2,1.6,52.2,52.3,52.2,52.1,51.5,49.8,23.1,21.5,0.000
16:23:00,15780,20.2,13.9,50.2,1.8,52.1,52.3,52.2,52.1,51.5,49.8,23.1,21.5,0.000
16:23:10,15790,20.3,14.0,50.3,1.6,52.2,52.3,52.2,52.1,51.5,49.8,23.1,21.5,0.000
16:23:20,15800,20.3,14.0,50.1,1.8,52.2,52.3,52.2,52.1,51.5,49.8,23.1,21.5,0.000
16:23:30,15810,20.3,14.0,50.2,1.6,52.1,52.3,52.1,52.1,51.5,49.7,23.1,21.5,0.000
16:23:40,15820,20.4,14.0,50.1,1.8,52.3,52.3,52.1,52.1,51.5,49.7,23.1,21.5,0.000
16:23:50,15830,20.3,14.0,50.2,1.6,52.0,52.3,52.1,52.1,51.5,49.7,23.0,21.5,0.000
16:24:00,15840,20.3,14.0,49.9,1.7,52.0,52.3,52.2,52.1,51.5,49.7,23.0,21.6,0.000
16:24:10,15850,20.3,14.0,50.0,1.6,51.9,52.3,52.1,52.1,51.5,49.6,23.0,21.5,0.000
16:24:20,15860,20.4,14.1,50.1,1.8,52.1,52.3,52.1,52.1,51.5,49.6,23.0,21.5,0.000
16:24:30,15870,20.3,14.0,50.2,1.6,52.2,52.3,52.1,52.1,51.5,49.6,23.0,21.6,0.000
16:24:40,15880,20.2,13.9,50.0,1.8,52.1,52.3,52.1,52.1,51.5,49.6,23.0,21.6,0.000
16:24:50,15890,20.2,13.9,50.0,1.6,52.1,52.3,52.1,52.1,51.5,49.6,23.0,21.6,0.000
16:25:00,15900,20.2,13.9,50.0,1.8,52.2,52.3,52.1,52.1,51.5,49.6,22.9,21.5,0.000
16:25:10,15910,20.2,13.9,50.1,1.6,52.1,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.000
16:25:20,15920,20.2,13.9,50.0,1.8,52.2,52.3,52.2,52.1,51.5,49.6,22.9,21.6,0.000
16:25:30,15930,20.2,13.9,49.9,1.6,52.2,52.3,52.2,52.1,51.6,49.6,22.9,21.6,0.000
16:25:40,15940,20.3,14.0,50.2,1.8,52.2,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.000
16:25:50,15950,20.2,13.9,49.9,1.6,52.3,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.000
16:26:00,15960,20.3,14.0,50.2,1.7,52.2,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.000
16:26:10,15970,20.4,14.0,50.1,1.6,52.1,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.000
16:26:20,15980,20.4,14.1,50.1,1.8,52.2,52.3,52.1,52.1,51.5,49.6,22.9,21.6,0.000
16:26:30,15990,20.4,14.0,50.1,1.6,52.2,52.3,52.2,52.1,51.5,49.6,22.8,21.6,0.000
16:26:40,16000,20.4,14.0,50.1,1.7,52.2,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.000
16:26:50,16010,20.4,14.0,50.0,1.6,52.2,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.000
16:27:00,16020,20.3,14.0,50.0,1.7,52.2,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.000
16:27:10,16030,20.3,13.9,49.9,1.6,52.2,52.3,52.2,52.1,51.5,49.6,22.8,21.6,0.000
16:27:20,16040,20.3,14.0,50.2,1.8,52.1,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.000
16:27:30,16050,20.3,14.0,50.0,1.6,52.1,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.000
16:27:40,16060,20.3,13.9,50.0,1.7,52.1,52.3,52.1,52.1,51.5,49.6,22.8,21.6,0.000
16:27:50,16070,20.3,14.0,50.1,1.5,52.2,52.3,52.1,52.1,51.5,49.5,22.8,21.6,0.000
16:28:00,16080,20.2,13.9,49.9,1.7,52.2,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.000
16:28:10,16090,20.3,13.9,50.1,1.6,52.0,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.000
16:28:20,16100,20.2,13.8,49.9,1.7,52.2,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.000
16:28:30,16110,20.2,13.8,50.0,1.6,51.9,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.000
16:28:40,16120,20.1,13.8,50.2,1.7,52.0,52.3,52.2,52.1,51.5,49.5,22.7,21.6,0.000
16:28:50,16130,20.1,13.8,50.1,1.6,52.0,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.000
16:29:00,16140,20.1,13.8,49.9,1.7,52.0,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.000
16:29:10,16150,20.2,13.9,50.1,1.5,52.1,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.000
16:29:20,16160,20.3,14.0,50.0,1.7,52.1,52.3,52.1,52.1,51.5,49.5,22.7,21.6,0.000
16:29:30,16170,20.3,14.0,50.1,1.6,52.1,52.3,52.1,52.1,51.5,49.5,22.6,21.6,0.000
16:29:40,16180,20.3,14.0,50.0,1.7,52.1,52.3,52.1,52.1,51.5,49.5,22.6,21.6,0.000
16:29:50,16190,20.3,14.0,50.1,1.6,52.1,52.3,52.1,52.1,51.5,49.5,22.6,21.6,0.000
16:30:00,16200,20.3,14.0,50.1,1.8,52.2,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.000
16:30:10,16210,20.3,14.0,49.9,1.6,52.0,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.000
16:30:20,16220,20.3,14.0,50.2,1.8,52.0,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.000
16:30:30,16230,20.4,14.0,50.1,1.6,51.9,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.000
16:30:40,16240,20.4,14.0,50.0,1.7,52.1,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.000
16:30:50,16250,20.4,14.0,49.8,1.6,52.1,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.000
16:31:00,16260,20.3,13.9,49.8,1.8,52.2,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.000
16:31:10,16270,20.3,14.0,49.9,1.6,52.0,52.3,52.1,52.1,51.5,49.4,22.6,21.7,0.000
16:31:20,16280,20.4,14.0,49.9,1.7,52.1,52.3,52.1,52.1,51.5,49.4,22.6,21.6,0.000
16:31:30,16290,20.3,14.0,49.8,1.6,52.0,52.3,52.1,52.1,51.5,49.4,22.5,21.6,0.000
16:31:40,16300,20.2,13.8,49.9,1.8,52.1,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.000
16:31:50,16310,20.2,13.8,49.5,1.6,52.2,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.000
16:32:00,16320,20.2,13.8,49.9,1.7,52.1,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.000
16:32:10,16330,20.2,13.9,49.9,1.6,52.1,52.3,52.1,52.1,51.5,49.4,22.5,21.6,0.000
16:32:20,16340,20.3,13.9,49.7,1.7,52.2,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.000
16:32:30,16350,20.2,13.9,49.8,1.6,52.1,52.3,52.1,52.1,51.5,49.4,22.5,21.7,0.000
16:32:40,16360,20.2,13.8,49.6,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.000
16:32:50,16370,20.2,13.9,49.6,1.5,52.1,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.000
16:33:00,16380,20.2,13.9,49.8,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.000
16:33:10,16390,20.3,13.9,49.8,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.000
16:33:20,16400,20.3,13.9,49.6,1.7,52.1,52.3,52.1,52.1,51.5,49.3,22.5,21.7,0.000
16:33:30,16410,20.3,13.9,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:33:40,16420,20.3,13.9,49.7,1.7,52.1,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:33:50,16430,20.3,13.9,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:34:00,16440,20.3,13.9,49.7,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:34:10,16450,20.3,14.0,49.8,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:34:20,16460,20.4,13.9,49.4,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:34:30,16470,20.3,13.9,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:34:40,16480,20.3,13.9,49.6,1.8,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:34:50,16490,20.3,13.9,49.5,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:35:00,16500,20.3,13.9,49.5,1.8,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:35:10,16510,20.3,13.9,49.6,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.4,21.7,0.000
16:35:20,16520,20.2,13.8,49.3,1.7,52.2,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.000
16:35:30,16530,20.2,13.8,49.6,1.6,52.1,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.000
16:35:40,16540,20.1,13.7,49.7,1.8,52.1,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.000
16:35:50,16550,20.0,13.7,49.5,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.000
16:36:00,16560,20.0,13.7,49.8,1.8,52.2,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.000
16:36:10,16570,20.1,13.7,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.3,22.3,21.7,0.000
16:36:20,16580,20.1,13.8,50.0,1.8,52.2,52.3,52.1,52.1,51.5,49.2,22.3,21.7,0.000
16:36:30,16590,20.1,13.8,49.7,1.6,52.2,52.3,52.1,52.1,51.5,49.2,22.3,21.7,0.000
16:36:40,16600,20.2,13.8,49.7,1.7,52.2,52.3,52.1,52.0,51.5,49.2,22.3,21.7,0.000
16:36:50,16610,20.2,13.8,49.7,1.6,52.1,52.3,52.1,52.1,51.5,49.2,22.3,21.8,0.000
16:37:00,16620,20.2,13.8,49.7,1.7,52.1,52.3,52.1,52.0,51.5,49.2,22.3,21.7,0.000
16:37:10,16630,20.2,13.9,49.9,1.6,52.1,52.3,52.1,52.1,51.5,49.2,22.3,21.7,0.000
16:37:20,16640,20.3,13.9,49.8,1.7,52.1,52.3,52.1,52.0,51.5,49.2,22.3,21.7,0.000
16:37:30,16650,20.3,13.9,49.8,1.6,52.2,52.3,52.1,52.0,51.5,49.2,22.3,21.7,0.000
16:37:40,16660,20.3,13.9,49.7,1.8,52.1,52.3,52.1,52.0,51.5,49.2,22.2,21.7,0.000
16:37:50,16670,20.4,14.0,49.9,1.6,52.1,52.3,52.1,52.0,51.5,49.2,22.2,21.8,0.000
16:38:00,16680,20.4,14.0,49.8,1.7,52.2,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.000
16:38:10,16690,20.4,14.0,49.8,1.6,52.2,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.000
16:38:20,16700,20.4,14.0,49.8,1.7,52.0,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.000
16:38:30,16710,20.3,13.9,49.8,1.6,51.9,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.000
16:38:40,16720,20.3,13.9,49.9,1.8,52.0,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.000
16:38:50,16730,20.3,13.9,49.7,1.6,52.0,52.3,52.1,52.0,51.5,49.2,22.2,21.8,0.000
16:39:00,16740,20.3,13.9,49.7,1.7,51.9,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.000
16:39:10,16750,20.2,13.9,49.7,1.5,51.8,52.3,52.1,52.0,51.5,49.2,22.2,21.8,0.000
16:39:20,16760,20.2,13.8,49.9,1.7,51.9,52.3,52.1,52.0,51.5,49.2,22.2,21.8,0.000
16:39:30,16770,20.2,13.9,49.9,1.6,51.9,52.3,52.1,52.1,51.5,49.2,22.2,21.8,0.000
16:39:40,16780,20.2,13.8,49.7,1.7,52.1,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.000
16:39:50,16790,20.3,13.9,49.5,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.000
16:40:00,16800,20.3,13.9,49.9,1.7,52.0,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.000
16:40:10,16810,20.2,13.9,49.8,1.6,52.1,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.000
16:40:20,16820,20.3,13.9,49.8,1.8,52.2,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.000
16:40:30,16830,20.3,13.9,49.8,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.2,21.8,0.000
16:40:40,16840,20.3,13.9,49.7,1.8,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:40:50,16850,20.3,13.9,49.6,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:41:00,16860,20.3,14.0,49.8,1.8,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:41:10,16870,20.4,14.0,49.7,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:41:20,16880,20.4,14.0,49.6,1.8,52.1,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:41:30,16890,20.4,13.9,49.6,1.7,52.1,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:41:40,16900,20.4,14.0,49.7,1.8,52.1,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:41:50,16910,20.4,14.0,50.0,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:42:00,16920,20.4,14.0,49.6,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:42:10,16930,20.4,14.0,49.9,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:42:20,16940,20.4,14.0,49.8,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.9,0.000
16:42:30,16950,20.3,13.9,49.9,1.6,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.8,0.000
16:42:40,16960,20.2,13.9,49.9,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.9,0.000
16:42:50,16970,20.2,13.9,49.9,1.7,52.1,52.3,52.1,52.0,51.5,49.0,22.1,21.9,0.000
16:43:00,16980,20.2,13.9,49.9,1.7,52.1,52.3,52.1,52.0,51.5,49.1,22.1,21.9,0.000
16:43:10,16990,20.1,13.8,49.9,1.6,52.1,52.3,52.1,52.0,51.5,49.1,22.0,21.9,0.000
16:43:20,17000,20.1,13.8,49.9,1.7,52.2,52.3,52.1,52.0,51.5,49.1,22.1,21.9,0.000
16:43:30,17010,20.1,13.8,50.0,1.6,52.2,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:43:40,17020,20.1,13.8,49.9,1.7,52.2,52.3,52.1,52.0,51.5,49.0,22.1,21.9,0.000
16:43:50,17030,20.2,13.8,49.9,1.6,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:44:00,17040,20.2,13.9,50.1,1.7,52.0,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:44:10,17050,20.2,13.8,49.9,1.6,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:44:20,17060,20.4,14.0,50.1,1.7,51.9,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:44:30,17070,20.3,14.0,50.1,1.6,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:44:40,17080,20.3,14.0,50.1,1.7,52.2,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:44:50,17090,20.4,14.0,50.0,1.6,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:45:00,17100,20.4,14.1,50.2,1.7,52.0,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:45:10,17110,20.4,14.1,50.1,1.6,52.2,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:45:20,17120,20.4,14.1,50.1,1.7,52.1,52.3,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:45:30,17130,20.4,14.1,50.2,1.6,52.0,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:45:40,17140,20.3,14.0,50.2,1.8,52.0,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:45:50,17150,20.4,14.1,50.1,1.6,52.1,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:46:00,17160,20.4,14.1,50.1,1.8,52.0,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:46:10,17170,20.3,14.0,50.1,1.6,52.0,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:46:20,17180,20.4,14.0,50.0,1.8,52.0,52.2,52.1,52.0,51.5,49.0,21.9,21.9,0.000
16:46:30,17190,20.4,14.0,50.0,1.6,52.2,52.2,52.1,52.0,51.5,49.0,22.0,21.9,0.000
16:46:40,17200,20.3,14.0,50.0,1.8,52.1,52.2,52.1,52.0,51.5,49.0,21.9,22.0,0.000
16:46:50,17210,20.3,14.0,50.2,1.6,52.1,52.2,52.1,52.0,51.5,48.9,21.9,21.9,0.000
16:47:00,17220,20.2,13.9,50.2,1.8,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:47:10,17230,20.2,13.9,50.3,1.6,52.0,52.2,52.1,52.0,51.5,49.0,21.9,22.0,0.000
16:47:20,17240,20.2,13.9,50.2,1.7,52.1,52.2,52.1,52.0,51.5,49.0,21.9,22.0,0.000
16:47:30,17250,20.2,13.9,50.3,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:47:40,17260,20.2,13.8,50.1,1.8,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:47:50,17270,20.2,13.9,50.4,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:48:00,17280,20.2,13.9,50.5,1.7,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:48:10,17290,20.2,13.9,50.3,1.6,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:48:20,17300,20.2,13.9,50.3,1.8,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:48:30,17310,20.3,14.0,50.4,1.6,52.0,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:48:40,17320,20.3,14.0,50.4,1.8,51.9,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:48:50,17330,20.3,14.0,50.3,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:49:00,17340,20.4,14.1,50.5,1.7,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:49:10,17350,20.4,14.0,50.2,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:49:20,17360,20.4,14.1,50.3,1.7,52.0,52.3,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:49:30,17370,20.4,14.0,50.2,1.5,52.0,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:49:40,17380,20.4,14.0,50.3,1.8,52.1,52.2,52.1,52.0,51.5,48.9,21.9,22.0,0.000
16:49:50,17390,20.3,14.0,50.3,1.6,52.1,52.2,52.1,52.0,51.5,48.9,21.8,22.0,0.000
16:50:00,17400,20.4,14.0,50.1,1.7,52.0,52.3,52.1,52.0,51.5,48.9,21.8,22.0,0.000
16:50:10,17410,20.4,14.1,50.2,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.8,22.0,0.000
16:50:20,17420,20.3,14.0,50.3,1.8,52.0,52.2,52.1,52.0,51.5,48.9,21.8,22.0,0.000
16:50:30,17430,20.3,14.0,50.1,1.6,52.1,52.3,52.1,52.0,51.5,48.9,21.8,22.0,0.000
16:50:40,17440,20.4,14.0,50.2,1.8,52.1,52.2,52.1,52.0,51.5,48.9,21.8,22.0,0.000
16:50:50,17450,20.4,14.0,50.0,1.6,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.0,0.000
16:51:00,17460,20.3,13.9,50.0,1.8,52.0,52.3,52.1,52.0,51.5,48.9,21.8,22.0,0.000
16:51:10,17470,20.2,13.8,49.8,1.6,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:51:20,17480,20.2,13.9,50.1,1.7,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:51:30,17490,20.3,13.9,50.0,1.6,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:51:40,17500,20.3,13.9,50.1,1.7,52.0,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:51:50,17510,20.3,13.9,50.0,1.6,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:52:00,17520,20.3,13.9,49.9,1.8,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:52:10,17530,20.3,14.0,50.1,1.5,52.1,52.3,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:52:20,17540,20.4,14.0,49.9,1.7,52.1,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:52:30,17550,20.5,14.1,50.1,1.6,52.1,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:52:40,17560,20.5,14.1,49.8,1.7,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:52:50,17570,20.5,14.1,50.1,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:53:00,17580,20.4,14.1,50.2,1.7,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:53:10,17590,20.4,14.1,49.9,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:53:20,17600,20.4,14.1,50.0,1.8,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:53:30,17610,20.4,14.0,49.8,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:53:40,17620,20.4,14.0,49.9,1.8,52.0,52.2,52.1,52.0,51.5,48.8,21.8,22.1,0.000
16:53:50,17630,20.4,14.0,49.8,1.6,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:54:00,17640,20.4,14.1,50.0,1.7,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:54:10,17650,20.3,13.9,49.7,1.6,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:54:20,17660,20.5,14.2,50.1,1.6,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:54:30,17670,20.4,14.1,49.9,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:54:40,17680,20.3,14.0,49.8,1.7,51.9,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:54:50,17690,20.3,13.9,49.9,1.6,52.1,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:55:00,17700,20.3,13.9,49.9,1.7,52.0,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:55:10,17710,20.2,13.8,49.9,1.6,52.0,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:55:20,17720,20.2,13.8,49.9,1.8,52.0,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:55:30,17730,20.2,13.9,50.1,1.6,52.1,52.2,52.0,52.0,51.5,48.7,21.7,22.1,0.000
16:55:40,17740,20.2,13.9,50.1,1.8,52.2,52.2,52.1,52.0,51.5,48.8,21.7,22.1,0.000
16:55:50,17750,20.2,13.9,50.0,1.6,52.1,52.2,52.1,52.0,51.5,48.7,21.7,22.1,0.000
16:56:00,17760,20.2,13.9,49.9,1.8,52.1,52.2,52.1,52.0,51.5,48.7,21.7,22.1,0.000
