Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
21:56:10,35770,20.4,14.1,50.0,1.6,51.0,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:56:20,35780,20.5,14.1,50.1,1.7,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:56:30,35790,20.4,14.0,49.8,1.6,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:56:40,35800,20.4,14.0,49.8,1.7,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:56:50,35810,20.4,14.0,49.9,1.5,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:57:00,35820,20.3,14.0,49.7,1.7,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
21:57:10,35830,20.3,13.9,49.8,1.6,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
21:57:20,35840,20.3,13.9,50.0,1.7,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
21:57:30,35850,20.2,13.9,49.9,1.5,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:57:40,35860,20.2,13.8,50.1,1.7,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
21:57:50,35870,20.2,13.8,49.8,1.6,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:58:00,35880,20.2,13.8,50.0,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:58:10,35890,20.1,13.9,50.2,1.6,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
21:58:20,35900,20.1,13.8,50.1,1.7,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
21:58:30,35910,20.2,13.9,50.1,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:58:40,35920,20.2,13.9,50.1,1.7,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:58:50,35930,20.2,13.9,50.3,1.5,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:59:00,35940,20.2,13.9,50.2,1.7,51.1,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:59:10,35950,20.2,13.9,50.1,1.6,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
21:59:20,35960,20.2,13.9,50.2,1.8,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:59:30,35970,20.2,13.9,50.2,1.6,51.2,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
21:59:40,35980,20.3,14.0,50.2,1.8,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
21:59:50,35990,20.3,13.9,50.0,1.6,51.3,51.3,51.2,51.1,50.4,46.9,20.6,23.1,0.000
22:00:00,36000,20.3,14.0,50.2,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.5,23.1,0.000
22:00:10,36010,20.3,14.0,50.1,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:00:20,36020,20.3,14.0,50.2,1.7,51.3,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
22:00:30,36030,20.3,14.0,50.2,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:00:40,36040,20.3,14.0,50.3,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:00:50,36050,20.3,14.0,50.2,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:01:00,36060,20.3,14.0,50.0,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:01:10,36070,20.3,13.9,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:01:20,36080,20.2,13.9,50.1,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:01:30,36090,20.2,13.9,50.2,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:01:40,36100,20.1,13.8,50.2,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:01:50,36110,20.1,13.9,50.2,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:02:00,36120,20.2,13.8,50.0,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:02:10,36130,20.2,13.9,50.2,1.6,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
22:02:20,36140,20.2,13.8,49.9,1.7,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
22:02:30,36150,20.2,13.9,50.3,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:02:40,36160,20.2,13.9,50.0,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:02:50,36170,20.3,14.0,50.2,1.4,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:03:00,36180,20.3,14.0,50.1,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:03:10,36190,20.3,14.0,50.1,1.6,51.2,51.3,51.1,51.1,50.4,46.9,20.6,23.1,0.000
22:03:20,36200,20.3,14.0,50.1,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:03:30,36210,20.3,14.0,50.0,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:03:40,36220,20.4,14.0,50.0,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:03:50,36230,20.3,14.0,50.1,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:04:00,36240,20.4,14.0,49.8,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:04:10,36250,20.3,14.0,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:04:20,36260,20.3,14.0,50.2,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:04:30,36270,20.3,13.9,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:04:40,36280,20.3,13.9,50.0,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:04:50,36290,20.3,13.9,49.9,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:05:00,36300,20.2,13.9,50.0,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:05:10,36310,20.2,13.8,49.8,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:05:20,36320,20.2,13.8,49.8,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:05:30,36330,20.2,13.9,50.0,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:05:40,36340,20.2,13.9,50.2,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:05:50,36350,20.3,13.9,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:06:00,36360,20.2,13.9,50.2,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:06:10,36370,20.3,14.0,50.1,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:06:20,36380,20.3,13.9,49.9,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:06:30,36390,20.3,14.0,50.1,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:06:40,36400,20.4,14.0,49.8,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:06:50,36410,20.4,14.1,50.2,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:07:00,36420,20.4,14.0,50.0,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:07:10,36430,20.4,14.1,50.1,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:07:20,36440,20.4,14.1,50.1,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:07:30,36450,20.3,14.0,49.8,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:07:40,36460,20.3,13.9,49.9,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:07:50,36470,20.3,13.9,50.1,1.5,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:08:00,36480,20.2,13.9,49.8,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:08:10,36490,20.2,13.8,49.8,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:08:20,36500,20.1,13.8,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:08:30,36510,20.2,13.8,50.0,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:08:40,36520,20.1,13.8,50.0,1.7,51.2,51.3,51.1,51.1,50.3,46.8,20.5,23.0,0.000
22:08:50,36530,20.1,13.8,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:09:00,36540,20.1,13.8,49.7,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:09:10,36550,20.1,13.8,49.9,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:09:20,36560,20.2,13.9,49.8,1.8,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:09:30,36570,20.2,13.8,49.8,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:09:40,36580,20.2,13.9,50.1,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:09:50,36590,20.2,13.8,49.9,1.5,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:10:00,36600,20.2,13.9,49.8,1.8,51.0,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:10:10,36610,20.3,14.0,50.1,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.0,0.000
22:10:20,36620,20.3,14.0,50.0,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:10:30,36630,20.3,14.0,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:10:40,36640,20.4,14.0,50.1,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:10:50,36650,20.4,14.0,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:11:00,36660,20.4,14.0,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:11:10,36670,20.3,13.9,49.6,1.5,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.0,0.000
22:11:20,36680,20.3,13.9,49.6,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:11:30,36690,20.4,14.0,49.9,1.5,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:11:40,36700,20.4,14.0,49.9,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:11:50,36710,20.4,14.0,50.0,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:12:00,36720,20.4,14.0,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.0,0.000
22:12:10,36730,20.2,13.9,49.7,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:12:20,36740,20.3,14.0,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:12:30,36750,20.3,13.9,49.8,1.6,51.2,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.000
22:12:40,36760,20.3,13.9,49.8,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:12:50,36770,20.3,13.9,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.0,0.000
22:13:00,36780,20.3,13.9,49.9,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:13:10,36790,20.3,13.9,49.9,1.5,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:13:20,36800,20.2,13.9,49.9,1.7,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:13:30,36810,20.2,13.9,49.9,1.6,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:13:40,36820,20.3,13.9,50.1,1.8,51.3,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:13:50,36830,20.2,13.9,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:14:00,36840,20.4,14.0,49.9,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:14:10,36850,20.4,14.1,50.1,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:14:20,36860,20.4,14.1,50.1,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:14:30,36870,20.4,14.0,49.8,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:14:40,36880,20.4,14.1,49.8,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:14:50,36890,20.4,14.1,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:15:00,36900,20.4,14.0,49.8,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:15:10,36910,20.4,14.0,49.8,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:15:20,36920,20.4,14.0,49.8,1.7,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:15:30,36930,20.4,14.0,49.9,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:15:40,36940,20.4,14.0,49.6,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:15:50,36950,20.3,13.9,49.9,1.6,51.1,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.000
22:16:00,36960,20.3,13.9,49.7,1.8,51.1,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.000
22:16:10,36970,20.3,13.9,49.6,1.6,51.0,51.3,51.1,51.0,50.3,46.9,20.6,23.1,0.000
22:16:20,36980,20.2,13.8,49.8,1.7,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:16:30,36990,20.2,13.8,49.7,1.5,51.1,51.2,51.1,51.1,50.3,46.8,20.6,23.1,0.000
22:16:40,37000,20.1,13.8,49.7,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:16:50,37010,20.1,13.8,49.9,1.5,51.0,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.000
22:17:00,37020,20.1,13.8,50.1,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:17:10,37030,20.1,13.8,49.8,1.6,51.0,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:17:20,37040,20.1,13.7,49.8,1.7,51.0,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:17:30,37050,20.1,13.8,50.1,1.6,51.2,51.3,51.1,51.0,50.3,46.9,20.6,23.1,0.000
22:17:40,37060,20.1,13.8,50.0,1.6,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:17:50,37070,20.1,13.8,50.2,1.7,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:18:00,37080,20.1,13.8,50.0,1.7,51.2,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.000
22:18:10,37090,20.1,13.8,50.1,1.5,51.2,51.2,51.1,51.1,50.3,46.8,20.6,23.0,0.000
22:18:20,37100,20.3,13.9,50.2,1.8,51.2,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:18:30,37110,20.3,14.0,50.0,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:18:40,37120,20.4,14.0,49.9,1.7,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.000
22:18:50,37130,20.4,14.1,50.2,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:19:00,37140,20.4,14.0,49.9,1.8,51.1,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:19:10,37150,20.3,14.0,50.1,1.6,51.1,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:19:20,37160,20.4,14.0,50.1,1.8,51.1,51.3,51.1,51.1,50.3,46.8,20.6,23.1,0.000
22:19:30,37170,20.4,14.0,49.8,1.6,50.8,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.000
22:19:40,37180,20.3,14.0,50.0,1.7,50.9,51.2,51.1,51.0,50.3,46.9,20.6,23.1,0.000
22:19:50,37190,20.3,13.9,49.8,1.6,50.9,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:20:00,37200,20.3,13.9,49.7,1.7,51.0,51.2,51.1,51.0,50.3,46.9,20.6,23.1,0.000
22:20:10,37210,20.2,13.8,49.7,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.000
22:20:20,37220,20.2,13.8,49.8,1.7,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:20:30,37230,20.1,13.8,50.0,1.6,51.1,51.3,51.1,51.1,50.3,46.9,20.6,23.1,0.000
22:20:40,37240,20.1,13.8,50.0,1.7,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:20:50,37250,20.1,13.8,50.0,1.7,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:21:00,37260,20.1,13.8,50.0,1.7,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.000
22:21:10,37270,20.2,13.9,50.0,1.7,51.1,51.2,51.1,51.0,50.3,46.9,20.6,23.1,0.000
22:21:20,37280,20.2,13.9,49.9,1.7,51.2,51.3,51.1,51.0,50.3,46.9,20.6,23.1,0.000
22:21:30,37290,20.2,13.9,50.1,1.6,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:21:40,37300,20.2,13.8,50.1,1.7,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.000
22:21:50,37310,20.3,14.0,49.9,1.7,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.000
22:22:00,37320,20.3,14.0,49.9,1.7,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:22:10,37330,20.3,14.0,50.1,1.7,51.2,51.2,51.1,51.0,50.3,46.9,20.6,23.1,0.000
22:22:20,37340,20.4,14.0,49.8,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:22:30,37350,20.4,14.0,50.1,1.7,51.2,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:22:40,37360,20.4,14.1,50.1,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.0,0.000
22:22:50,37370,20.5,14.1,50.0,1.7,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:23:00,37380,20.4,14.1,50.1,1.8,51.0,51.3,51.1,51.0,50.3,46.8,20.6,23.0,0.000
22:23:10,37390,20.4,14.0,50.1,1.7,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:23:20,37400,20.3,14.0,49.9,1.6,51.0,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:23:30,37410,20.4,14.0,49.7,1.7,50.8,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:23:40,37420,20.4,14.0,49.7,1.7,50.8,51.2,51.1,51.0,50.3,46.8,20.5,23.1,0.000
22:23:50,37430,20.4,14.1,50.0,1.7,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:24:00,37440,20.3,13.9,49.7,1.7,51.1,51.3,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:24:10,37450,20.2,13.8,49.5,1.8,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:24:20,37460,20.2,13.8,49.7,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:24:30,37470,20.2,13.8,49.4,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:24:40,37480,20.2,13.8,49.5,1.6,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:24:50,37490,20.1,13.8,49.7,1.8,50.8,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:25:00,37500,20.2,13.8,49.6,1.6,50.9,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:25:10,37510,20.2,13.8,49.9,1.7,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:25:20,37520,20.2,13.8,49.7,1.6,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:25:30,37530,20.2,13.8,49.6,1.7,51.0,51.3,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:25:40,37540,20.2,13.8,49.9,1.6,51.0,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:25:50,37550,20.2,13.8,49.9,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:26:00,37560,20.2,13.8,49.9,1.5,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:26:10,37570,20.2,13.9,49.9,1.7,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:26:20,37580,20.3,14.0,50.0,1.6,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:26:30,37590,20.3,13.9,49.8,1.7,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:26:40,37600,20.4,14.0,50.1,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:26:50,37610,20.4,14.1,50.1,1.7,51.1,51.2,51.1,51.0,50.3,46.8,20.6,23.1,0.000
22:27:00,37620,20.4,14.1,50.0,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:27:10,37630,20.4,14.1,49.9,1.7,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:27:20,37640,20.4,14.0,49.8,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:27:30,37650,20.5,14.1,49.8,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:27:40,37660,20.4,14.0,49.7,1.6,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:27:50,37670,20.5,14.1,50.0,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:28:00,37680,20.4,14.0,49.8,1.6,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:28:10,37690,20.4,14.0,50.0,1.7,51.0,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:28:20,37700,20.3,14.0,50.0,1.6,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:28:30,37710,20.3,13.9,49.9,1.8,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:28:40,37720,20.2,13.9,49.9,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:28:50,37730,20.2,13.9,49.9,1.8,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:29:00,37740,20.1,13.8,49.7,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:29:10,37750,20.1,13.8,49.9,1.8,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:29:20,37760,20.2,13.8,49.8,1.6,51.2,51.2,51.1,51.0,50.2,46.8,20.6,23.1,0.000
22:29:30,37770,20.1,13.8,49.7,1.7,51.1,51.2,51.1,51.0,50.2,46.8,20.6,23.0,0.000
22:29:40,37780,20.2,13.9,49.8,1.6,51.1,51.2,51.0,51.0,50.2,46.8,20.0,23.0,0.000
22:29:50,37790,20.2,13.8,49.8,1.7,51.2,51.2,51.0,51.0,50.2,46.8,14.1,23.0,0.000
22:30:00,37800,20.2,13.9,49.9,1.6,51.2,51.2,51.0,51.0,50.2,46.8,15.3,23.0,0.000
22:30:10,37810,20.2,13.9,50.0,1.8,51.0,51.2,51.0,51.0,50.2,46.5,15.6,46.4,2.138
22:30:20,37820,20.2,13.9,50.2,1.6,51.0,51.2,51.0,51.0,50.3,44.7,15.5,50.9,3.039
22:30:30,37830,20.3,14.0,50.0,1.7,50.8,51.2,51.0,51.0,50.1,44.1,15.3,50.9,2.916
22:30:40,37840,20.3,14.0,49.9,1.6,51.0,51.2,51.0,51.0,50.0,43.7,15.2,51.0,3.063
22:30:50,37850,20.3,14.0,50.1,1.7,51.1,51.2,51.0,51.0,49.0,42.9,15.1,51.0,2.945
22:31:00,37860,20.3,14.0,50.1,1.6,51.1,51.2,51.0,51.0,48.0,41.9,15.1,51.0,3.016
22:31:10,37870,20.4,14.0,50.1,1.7,51.1,51.2,51.0,50.9,47.5,41.1,15.0,51.0,2.979
22:31:20,37880,20.5,14.1,50.1,1.6,51.2,51.2,51.0,50.9,46.0,40.0,15.0,51.0,2.954
22:31:30,37890,20.4,14.0,50.0,1.8,51.1,51.2,51.0,50.9,44.8,39.9,15.0,51.0,2.982
22:31:40,37900,20.3,14.0,50.1,1.6,51.0,51.2,51.0,50.9,44.5,39.1,15.1,51.0,3.056
22:31:50,37910,20.3,13.9,49.8,1.7,51.0,51.2,51.0,50.9,43.2,38.4,15.0,51.0,3.000
22:32:00,37920,20.3,13.9,49.9,1.6,50.8,51.2,51.0,50.9,41.6,37.9,15.0,51.0,3.060
22:32:10,37930,20.2,13.9,49.9,1.8,50.9,51.2,51.0,50.8,41.3,37.3,15.0,51.0,2.959
22:32:20,37940,20.2,13.9,50.2,1.6,51.0,51.2,51.0,50.8,40.2,36.8,15.0,51.0,3.023
22:32:30,37950,20.2,13.9,49.9,1.7,51.0,51.2,50.9,50.6,39.9,36.0,15.0,51.0,3.016
22:32:40,37960,20.3,13.9,50.1,1.6,51.1,51.2,50.9,50.6,38.9,35.8,14.9,51.0,2.982
22:32:50,37970,20.3,13.9,49.8,1.7,51.1,51.2,50.9,50.7,38.4,35.0,15.0,51.0,2.981
22:33:00,37980,20.2,13.9,50.0,1.6,51.0,51.2,50.9,50.6,37.7,34.9,14.9,51.0,3.080
22:33:10,37990,20.2,13.8,49.8,1.7,51.1,51.2,50.9,50.6,37.1,34.1,14.9,51.0,3.010
22:33:20,38000,20.2,13.9,50.1,14.5,51.2,51.2,50.9,50.5,36.8,33.5,14.9,51.0,2.962
22:33:30,38010,20.2,13.9,49.8,24.9,51.1,51.2,50.8,50.5,36.4,33.0,14.9,51.0,2.981
22:33:40,38020,20.3,13.9,49.9,25.4,51.1,51.2,50.8,50.5,35.4,32.8,14.9,50.9,3.039
22:33:50,38030,20.3,13.9,49.8,21.4,51.2,51.2,50.8,50.6,35.1,32.3,14.9,51.0,2.970
22:34:00,38040,20.3,14.0,50.1,213.7,51.2,51.1,50.8,50.5,34.4,31.6,14.9,51.0,3.016
22:34:10,38050,20.3,14.0,50.4,275.6,51.1,51.1,50.8,50.3,32.9,31.4,14.9,51.0,3.087
22:34:20,38060,20.3,14.0,50.3,314.4,50.9,51.1,50.8,50.3,31.9,31.2,14.9,50.9,2.951
22:34:30,38070,20.2,14.0,50.5,333.1,51.0,51.1,50.8,50.3,32.6,30.7,14.9,51.0,3.075
22:34:40,38080,20.2,14.0,50.9,337.1,50.8,51.1,50.8,49.8,32.3,30.2,14.9,50.9,2.920
22:34:50,38090,20.1,13.9,50.5,326.0,51.1,51.1,50.8,49.4,31.8,30.0,15.0,50.9,2.981
22:35:00,38100,20.1,13.8,50.6,327.7,51.1,51.1,50.7,49.5,30.7,29.7,14.9,50.9,2.123
22:35:10,38110,20.0,13.8,50.7,327.0,50.9,51.1,50.7,48.9,30.7,30.0,14.9,50.9,0.000
22:35:20,38120,19.9,13.7,50.9,337.1,51.1,51.0,50.7,49.1,30.7,29.9,14.9,50.9,0.000
22:35:30,38130,19.9,13.7,50.9,360.3,51.0,51.1,50.7,48.7,30.5,29.8,14.9,50.9,0.000
22:35:40,38140,19.8,13.7,51.1,363.5,50.9,51.0,50.7,48.4,30.5,29.9,14.9,50.8,0.000
22:35:50,38150,19.8,13.7,51.3,367.2,51.0,51.0,50.7,48.6,30.5,29.9,14.9,50.6,0.000
22:36:00,38160,19.8,13.7,51.3,362.2,51.0,51.0,50.7,49.1,30.4,29.9,14.9,50.4,0.000
22:36:10,38170,19.8,13.8,51.6,354.0,51.1,51.0,50.7,48.6,30.4,29.8,15.0,50.2,0.000
22:36:20,38180,19.9,13.8,51.8,345.4,51.0,51.0,50.7,48.3,30.5,29.9,15.0,50.1,0.000
22:36:30,38190,19.9,13.9,52.0,345.8,51.0,51.0,50.7,48.4,30.7,29.9,15.0,50.0,0.000
22:36:40,38200,20.0,13.9,51.9,343.8,50.9,51.0,50.7,48.5,31.0,29.9,15.1,49.8,0.000
22:36:50,38210,20.0,14.0,52.0,345.3,50.9,51.0,50.7,48.5,30.9,29.9,15.1,49.6,0.000
22:37:00,38220,20.1,14.0,52.0,343.4,51.0,51.0,50.7,48.5,30.8,29.9,15.1,49.5,0.000
22:37:10,38230,20.1,14.1,52.0,341.6,51.1,51.0,50.7,48.1,30.8,29.9,15.2,49.3,0.000
22:37:20,38240,20.1,14.0,51.7,339.9,50.9,51.0,50.7,47.7,30.8,29.9,15.2,49.1,0.000
22:37:30,38250,20.1,14.1,51.9,339.1,51.1,51.0,50.7,48.1,30.9,29.9,15.2,48.9,0.000
22:37:40,38260,20.2,14.1,51.9,337.7,51.0,51.0,50.7,48.3,30.9,29.9,15.3,48.7,0.000
22:37:50,38270,20.2,14.1,51.6,340.2,51.0,51.0,50.7,47.8,30.9,29.9,15.3,48.6,0.000
22:38:00,38280,20.2,14.1,51.5,340.9,50.8,51.0,50.7,47.9,30.9,29.9,15.3,48.4,0.000
22:38:10,38290,20.2,14.1,51.4,345.1,51.0,51.0,50.7,48.0,30.9,29.9,15.4,48.2,0.000
22:38:20,38300,20.2,14.1,51.4,349.2,50.9,51.0,50.7,48.3,31.0,29.9,15.4,48.1,0.000
22:38:30,38310,20.2,14.0,50.9,355.5,50.9,51.0,50.7,48.3,31.1,29.9,15.4,47.9,0.000
22:38:40,38320,20.1,14.0,51.1,360.0,51.0,51.0,50.7,48.4,31.2,30.0,15.5,47.8,0.000
22:38:50,38330,20.1,13.9,50.7,363.1,51.1,51.0,50.7,47.8,31.3,30.0,15.5,47.6,0.000
22:39:00,38340,20.0,13.8,50.8,365.2,50.9,51.0,50.7,47.6,31.2,30.0,15.5,47.4,0.000
22:39:10,38350,19.9,13.7,50.4,364.9,51.0,51.0,50.7,47.6,31.3,30.0,15.5,47.3,0.000
22:39:20,38360,19.9,13.6,50.3,364.0,50.8,51.0,50.7,47.8,31.4,30.0,15.6,47.1,0.000
22:39:30,38370,19.8,13.6,50.5,365.5,50.9,51.0,50.7,47.4,31.5,30.0,15.6,47.0,0.000
22:39:40,38380,19.8,13.6,50.3,363.9,51.0,51.0,50.7,47.6,31.5,30.0,15.6,46.8,0.000
22:39:50,38390,19.8,13.6,50.2,360.8,50.8,51.0,50.7,47.9,31.5,30.0,15.6,46.6,0.000
22:40:00,38400,19.9,13.6,50.2,359.3,50.9,51.0,50.7,47.9,31.5,30.0,15.6,46.4,0.000
22:40:10,38410,19.9,13.6,50.0,360.8,51.0,51.0,50.7,48.0,31.5,30.0,15.7,46.3,0.000
22:40:20,38420,19.9,13.6,50.1,357.4,50.7,51.0,50.7,48.2,31.6,30.0,15.7,46.1,0.000
22:40:30,38430,19.9,13.7,50.0,354.2,50.8,51.0,50.7,47.9,31.8,30.0,15.7,45.9,0.000
22:40:40,38440,20.0,13.7,50.2,351.5,50.8,51.0,50.7,47.6,31.8,30.0,15.7,45.7,0.000
22:40:50,38450,20.1,13.7,49.8,348.5,50.8,51.0,50.7,47.5,31.8,30.0,15.7,45.6,0.000
22:41:00,38460,20.1,13.8,49.8,348.2,50.8,51.0,50.7,47.6,31.9,30.1,15.8,45.5,0.000
22:41:10,38470,20.2,13.9,49.9,347.7,50.8,51.0,50.7,47.7,32.0,30.1,15.8,45.3,0.000
22:41:20,38480,20.3,13.9,49.8,346.1,50.9,51.0,50.7,47.6,32.0,30.1,15.8,45.2,0.000
22:41:30,38490,20.4,13.9,49.6,345.4,50.7,51.0,50.7,48.0,31.9,30.1,15.8,45.1,0.000
22:41:40,38500,20.3,13.9,49.6,345.2,50.7,51.0,50.7,47.9,32.0,30.1,15.8,45.0,0.000
22:41:50,38510,20.3,13.9,49.5,345.2,51.0,51.0,50.6,47.6,32.1,30.1,15.9,44.8,0.000
22:42:00,38520,20.2,13.8,49.5,344.6,50.9,51.0,50.6,47.7,32.2,30.1,15.9,44.7,0.000
22:42:10,38530,20.2,13.8,49.5,344.3,50.8,51.0,50.6,47.9,32.2,30.1,15.9,44.6,0.000
22:42:20,38540,20.2,13.8,49.6,344.2,50.7,51.0,50.6,47.6,32.2,30.2,15.9,44.4,0.000
22:42:30,38550,20.1,13.7,49.7,343.6,50.6,51.0,50.7,47.6,32.3,30.2,15.9,44.3,0.000
22:42:40,38560,20.0,13.6,49.5,343.7,50.8,51.0,50.7,47.7,32.3,30.2,15.9,44.2,0.000
22:42:50,38570,20.0,13.6,49.5,344.6,50.7,51.0,50.6,47.8,32.5,30.2,16.0,44.0,0.000
22:43:00,38580,19.9,13.6,49.4,344.1,50.8,51.0,50.7,47.7,32.5,30.2,16.0,43.9,0.000
22:43:10,38590,19.9,13.5,49.5,344.7,50.5,51.0,50.7,47.7,32.5,30.2,16.0,43.8,0.000
22:43:20,38600,19.9,13.5,49.4,344.5,50.8,51.0,50.7,47.7,32.6,30.2,16.0,43.6,0.000
22:43:30,38610,19.9,13.5,49.1,344.3,50.8,51.0,50.7,47.6,32.7,30.3,16.0,43.5,0.000
22:43:40,38620,19.8,13.5,49.2,344.9,50.9,51.0,50.7,47.7,32.7,30.3,16.1,43.3,0.000
22:43:50,38630,19.8,13.5,49.1,344.5,50.9,51.0,50.7,47.5,32.7,30.3,16.1,43.1,0.000
22:44:00,38640,19.8,13.5,49.3,344.1,51.0,51.0,50.7,47.6,32.9,30.3,16.1,43.0,0.000
22:44:10,38650,19.8,13.4,49.2,344.5,51.0,51.0,50.6,47.6,32.9,30.3,16.1,42.8,0.000
22:44:20,38660,19.9,13.5,49.3,344.9,50.9,51.0,50.7,47.8,32.9,30.3,16.1,42.7,0.000
22:44:30,38670,19.9,13.5,49.1,344.6,51.0,51.0,50.6,47.7,32.9,30.3,16.2,42.6,0.000
22:44:40,38680,20.0,13.6,49.1,344.8,50.8,51.0,50.7,47.5,32.9,30.4,16.2,42.4,0.000
22:44:50,38690,20.1,13.7,49.2,344.9,50.9,51.0,50.7,47.7,33.0,30.4,16.2,42.3,0.000
22:45:00,38700,20.2,13.7,48.9,344.7,50.9,51.0,50.7,47.6,33.1,30.4,16.2,42.2,0.000
22:45:10,38710,20.4,13.9,49.2,345.5,50.8,51.0,50.7,47.7,33.2,30.4,16.2,42.1,0.000
22:45:20,38720,20.4,13.9,49.1,345.3,50.9,51.0,50.7,47.7,33.3,30.4,16.3,42.0,0.000
22:45:30,38730,20.3,13.8,48.9,345.4,51.0,51.0,50.7,47.6,33.3,30.4,16.3,41.9,0.000
22:45:40,38740,20.3,13.9,49.0,345.8,50.7,51.0,50.6,47.5,33.3,30.4,16.3,41.8,0.000
22:45:50,38750,20.3,13.8,49.0,346.1,51.0,51.0,50.7,47.6,33.3,30.5,16.3,41.7,0.000
22:46:00,38760,20.3,13.8,49.2,346.6,50.9,51.0,50.7,47.6,33.3,30.5,16.3,41.6,0.000
22:46:10,38770,20.2,13.8,49.1,347.2,50.7,51.0,50.6,47.6,33.4,30.6,16.3,41.5,0.000
22:46:20,38780,20.2,13.7,49.0,347.4,50.9,51.0,50.6,47.6,33.5,30.5,16.4,41.4,0.000
22:46:30,38790,20.1,13.6,48.8,347.8,50.8,51.0,50.7,47.6,33.5,30.5,16.4,41.3,0.000
22:46:40,38800,20.0,13.6,48.8,348.1,50.5,51.0,50.6,47.6,33.6,30.5,16.4,41.2,0.000
22:46:50,38810,20.0,13.5,48.9,348.2,50.6,51.0,50.7,47.7,33.7,30.5,16.4,41.1,0.000
22:47:00,38820,19.9,13.5,48.9,349.3,50.6,51.0,50.6,47.6,33.7,30.5,16.4,40.9,0.000
22:47:10,38830,19.9,13.4,48.8,349.9,50.7,51.0,50.7,47.6,33.7,30.6,16.5,40.8,0.000
22:47:20,38840,19.8,13.4,48.9,350.1,50.7,51.0,50.7,47.6,33.8,30.6,16.5,40.7,0.000
22:47:30,38850,19.8,13.4,48.9,350.8,50.8,51.0,50.7,47.7,33.8,30.6,16.5,40.6,0.000
22:47:40,38860,19.8,13.4,49.0,350.9,51.0,51.0,50.7,47.7,33.8,30.7,16.5,40.4,0.000
22:47:50,38870,19.8,13.4,48.9,351.6,50.9,51.0,50.6,47.6,34.0,30.7,16.5,40.3,0.000
22:48:00,38880,19.8,13.4,49.0,351.7,50.9,51.0,50.6,47.6,34.0,30.7,16.5,40.2,0.000
22:48:10,38890,19.9,13.5,49.2,351.8,51.0,51.0,50.6,47.6,34.0,30.7,16.6,40.1,0.000
22:48:20,38900,19.9,13.5,49.2,351.6,50.7,51.0,50.6,47.6,34.1,30.7,16.6,39.9,0.000
22:48:30,38910,20.0,13.6,49.1,352.0,50.8,51.0,50.6,47.7,34.1,30.7,16.6,39.8,0.000
22:48:40,38920,20.0,13.6,49.3,352.0,50.9,51.0,50.7,47.7,34.2,30.7,16.6,39.7,0.000
22:48:50,38930,20.1,13.7,49.3,351.3,51.0,51.0,50.6,47.6,34.3,30.7,16.6,39.6,0.000
22:49:00,38940,20.2,13.8,49.4,352.4,50.9,51.0,50.6,47.7,34.3,30.8,16.6,39.5,0.000
22:49:10,38950,20.2,13.8,49.6,352.5,51.0,51.0,50.6,47.7,34.3,30.8,16.7,39.4,0.000
22:49:20,38960,20.3,13.9,49.5,352.4,50.6,51.0,50.6,47.6,34.3,30.8,16.7,39.3,0.000
22:49:30,38970,20.4,14.0,49.6,352.6,50.7,51.0,50.6,47.6,34.4,30.8,16.7,39.2,0.000
22:49:40,38980,20.4,14.0,49.6,353.5,50.8,51.0,50.6,47.6,34.5,30.8,16.7,39.1,0.000
22:49:50,38990,20.3,13.9,49.5,352.0,50.6,51.0,50.6,47.6,34.5,30.8,16.7,39.0,0.000
22:50:00,39000,20.3,13.9,49.7,352.7,50.5,51.0,50.6,47.7,34.6,30.9,16.7,38.9,0.000
22:50:10,39010,20.3,13.9,49.5,352.9,50.7,51.0,50.6,47.6,34.6,30.8,16.7,38.8,0.000
22:50:20,39020,20.3,13.8,49.4,352.6,50.7,51.0,50.6,47.6,34.6,30.9,16.8,38.7,0.000
22:50:30,39030,20.2,13.8,49.7,353.0,50.6,51.0,50.6,47.7,34.7,30.9,16.8,38.7,0.000
22:50:40,39040,20.2,13.8,49.6,353.7,50.7,51.0,50.6,47.7,34.7,31.0,16.8,38.6,0.000
22:50:50,39050,20.1,13.8,49.7,353.5,50.6,51.0,50.6,47.7,34.8,31.0,16.8,38.5,0.000
22:51:00,39060,20.0,13.6,49.5,354.2,50.8,51.0,50.6,47.6,34.8,31.0,16.8,38.4,0.000
22:51:10,39070,20.0,13.6,49.6,354.2,50.7,51.0,50.6,47.6,34.9,31.0,16.9,38.3,0.000
22:51:20,39080,19.9,13.6,49.6,354.5,50.8,50.9,50.6,47.7,35.0,31.0,16.9,38.2,0.000
22:51:30,39090,19.9,13.5,49.5,354.2,50.7,51.0,50.7,47.7,35.0,31.0,16.9,38.1,0.000
22:51:40,39100,19.8,13.5,49.8,354.9,50.7,51.0,50.6,47.7,35.0,31.0,16.9,38.0,0.000
22:51:50,39110,19.8,13.5,49.7,356.7,50.5,51.0,50.7,47.7,35.0,31.1,16.9,37.9,0.000
22:52:00,39120,19.8,13.5,49.8,355.8,50.7,51.0,50.6,47.7,35.1,31.1,17.0,37.8,0.000
22:52:10,39130,19.7,13.5,49.9,355.7,50.6,50.9,50.6,47.7,35.1,31.1,17.0,37.6,0.000
22:52:20,39140,19.7,13.5,50.0,356.4,50.6,51.0,50.6,47.7,35.2,31.1,17.0,37.5,0.000
22:52:30,39150,19.7,13.5,50.0,357.5,50.6,50.9,50.6,47.7,35.3,31.1,17.0,37.4,0.000
22:52:40,39160,19.8,13.5,50.0,356.4,50.8,51.0,50.6,47.6,35.3,31.2,17.0,37.2,0.000
22:52:50,39170,19.8,13.5,49.9,357.0,50.9,50.9,50.6,47.7,35.4,31.2,17.0,37.1,0.000
22:53:00,39180,19.9,13.6,50.1,356.0,50.9,50.9,50.7,47.7,35.4,31.3,17.0,37.0,0.000
22:53:10,39190,20.0,13.8,50.4,358.1,50.8,50.9,50.6,47.7,35.4,31.2,17.0,36.9,0.000
22:53:20,39200,20.1,13.8,50.4,356.8,50.9,50.9,50.6,47.8,35.5,31.2,17.1,36.8,0.000
22:53:30,39210,20.2,14.0,50.7,357.2,51.0,50.9,50.6,47.8,35.6,31.3,17.1,36.7,0.000
22:53:40,39220,20.2,14.0,50.9,356.7,50.9,50.9,50.6,47.8,35.6,31.3,17.1,36.6,0.000
22:53:50,39230,20.3,14.0,50.8,357.3,50.9,50.9,50.6,47.7,35.6,31.3,17.1,36.6,0.000
22:54:00,39240,20.3,14.1,50.7,357.7,50.7,51.0,50.6,47.7,35.7,31.3,17.1,36.5,0.000
22:54:10,39250,20.3,14.1,50.7,360.7,50.9,51.0,50.6,47.7,35.7,31.3,17.1,36.5,0.000
22:54:20,39260,20.3,14.1,50.8,357.9,50.9,51.0,50.6,47.7,35.8,31.4,17.2,36.3,0.000
22:54:30,39270,20.3,14.1,50.7,357.8,50.9,51.0,50.6,47.7,35.8,31.4,17.2,36.3,0.000
22:54:40,39280,20.3,14.1,50.9,357.9,50.6,51.0,50.6,47.8,35.8,31.4,17.2,36.2,0.000
22:54:50,39290,20.3,14.1,50.9,360.5,50.5,50.9,50.6,47.8,35.9,31.5,17.2,36.1,0.000
22:55:00,39300,20.2,14.0,50.7,359.2,50.4,50.9,50.6,47.8,36.0,31.4,17.2,36.0,0.000
22:55:10,39310,20.3,14.0,50.6,358.8,50.9,50.9,50.6,47.8,36.0,31.5,17.3,36.0,0.000
22:55:20,39320,20.3,14.0,50.8,359.6,50.5,50.9,50.6,47.8,36.0,31.5,17.3,35.9,0.000
22:55:30,39330,20.2,13.9,50.6,362.2,50.8,51.0,50.6,47.8,36.1,31.5,17.3,35.9,0.000
22:55:40,39340,20.1,13.9,50.6,359.7,50.9,50.9,50.6,47.8,36.1,31.5,17.3,35.8,0.000
22:55:50,39350,20.0,13.8,50.9,359.4,50.9,50.9,50.6,47.8,36.1,31.6,17.3,35.7,0.000
22:56:00,39360,19.9,13.7,51.0,359.5,50.9,50.9,50.6,47.8,36.2,31.6,17.3,35.6,0.000
22:56:10,39370,19.8,13.7,51.0,359.2,50.8,50.9,50.6,47.8,36.3,31.6,17.4,35.5,0.000
22:56:20,39380,19.8,13.6,50.6,359.6,50.7,50.9,50.6,47.8,36.3,31.6,17.4,35.5,0.000
22:56:30,39390,19.8,13.6,50.7,360.0,50.5,51.0,50.6,47.9,36.3,31.7,17.4,35.3,0.000
22:56:40,39400,19.8,13.6,50.8,364.4,50.8,50.9,50.6,47.9,36.4,31.7,17.4,35.2,0.000
22:56:50,39410,19.8,13.6,50.7,363.3,50.8,50.9,50.6,47.9,36.4,31.7,17.4,35.1,0.000
22:57:00,39420,19.8,13.7,50.8,361.3,50.7,50.9,50.6,47.9,36.5,31.7,17.5,35.1,0.000
22:57:10,39430,19.9,13.7,50.7,361.4,50.6,50.9,50.6,47.9,36.5,31.7,17.5,35.0,0.000
22:57:20,39440,20.0,13.8,50.7,364.9,50.6,50.9,50.7,47.9,36.6,31.8,17.5,34.8,0.000
22:57:30,39450,20.1,13.9,50.8,361.2,50.7,50.9,50.6,47.9,36.6,31.8,17.5,34.8,0.000
22:57:40,39460,20.1,13.9,50.9,361.8,50.6,50.9,50.6,47.9,36.7,31.9,17.5,34.7,0.000
22:57:50,39470,20.2,14.1,51.4,361.7,50.8,50.9,50.6,47.9,36.7,31.9,17.6,34.6,0.000
22:58:00,39480,20.2,14.0,51.4,361.8,50.9,50.9,50.6,47.9,36.7,31.9,17.6,34.5,0.000
22:58:10,39490,20.2,14.0,51.1,362.0,50.7,50.9,50.6,48.0,36.8,31.9,17.6,34.4,0.000
22:58:20,39500,20.3,14.1,51.1,362.7,50.5,50.9,50.6,48.0,36.8,31.9,17.6,34.3,0.000
22:58:30,39510,20.4,14.2,51.3,362.0,50.4,50.9,50.6,47.9,36.8,32.0,17.6,34.3,0.000
22:58:40,39520,20.4,14.2,51.2,362.8,50.4,50.9,50.6,48.0,36.9,32.0,17.7,34.3,0.000
22:58:50,39530,20.4,14.2,51.0,363.1,50.4,50.9,50.6,48.0,37.0,32.0,17.7,34.2,0.000
22:59:00,39540,20.3,14.1,50.9,364.0,50.5,50.9,50.6,48.0,37.0,32.1,17.7,34.2,0.000
22:59:10,39550,20.3,14.0,50.7,363.7,50.6,50.9,50.6,48.0,37.1,32.1,17.7,34.1,0.000
22:59:20,39560,20.2,14.0,51.0,364.0,50.5,50.9,50.6,47.9,37.1,32.1,17.7,34.0,0.000
22:59:30,39570,20.2,13.9,50.7,364.4,50.6,50.9,50.6,48.0,37.1,32.1,17.8,33.9,0.000
22:59:40,39580,20.1,13.9,50.7,363.8,50.6,50.9,50.6,48.0,37.2,32.1,17.8,33.8,0.000
22:59:50,39590,20.0,13.8,50.7,363.7,50.7,50.9,50.7,48.0,37.2,32.1,17.8,33.8,0.000
23:00:00,39600,20.0,13.8,50.8,364.3,50.5,50.9,50.6,48.0,37.3,32.2,17.8,33.7,0.000
23:00:10,39610,19.9,13.7,50.7,368.2,50.6,50.9,50.6,48.0,37.3,32.2,17.9,33.6,0.000
23:00:20,39620,19.9,13.7,50.8,364.2,50.8,50.9,50.6,48.1,37.3,32.3,17.9,33.6,0.000
23:00:30,39630,19.9,13.7,50.9,363.6,50.7,50.9,50.6,48.1,37.4,32.3,17.9,33.5,0.000
23:00:40,39640,19.9,13.7,50.7,364.5,50.7,50.9,50.6,48.1,37.5,32.3,17.9,33.3,0.000
23:00:50,39650,19.8,13.7,50.6,364.6,50.9,50.9,50.6,48.1,37.5,32.3,17.9,33.3,0.000
23:01:00,39660,19.9,13.7,50.8,365.3,50.9,50.9,50.6,48.1,37.5,32.4,18.0,33.2,0.000
23:01:10,39670,19.8,13.7,50.7,364.6,50.8,50.9,50.6,48.1,37.5,32.4,18.0,33.1,0.000
23:01:20,39680,19.9,13.7,50.5,365.5,50.7,50.9,50.6,48.1,37.6,32.4,18.0,33.0,0.000
23:01:30,39690,20.0,13.8,50.9,368.9,50.7,50.9,50.6,48.1,37.6,32.4,18.0,32.9,0.000
23:01:40,39700,20.0,13.8,50.9,365.8,50.8,50.9,50.6,48.2,37.7,32.4,18.1,32.8,0.000
23:01:50,39710,20.1,13.9,50.8,365.8,50.8,50.9,50.6,48.2,37.7,32.5,18.1,32.7,0.000
23:02:00,39720,20.1,13.9,50.9,366.6,50.5,50.9,50.6,48.1,37.8,32.5,18.1,32.6,0.000
23:02:10,39730,20.3,14.1,51.0,366.2,50.6,50.9,50.6,48.1,37.8,32.6,18.1,32.5,0.000
23:02:20,39740,20.3,14.1,51.3,366.7,50.7,50.9,50.6,48.2,37.9,32.6,18.2,32.5,0.000
23:02:30,39750,20.4,14.2,51.5,366.7,50.4,50.9,50.6,48.2,37.9,32.6,18.2,32.4,0.000
23:02:40,39760,20.4,14.2,51.5,367.5,50.4,50.9,50.6,48.2,38.0,32.6,18.2,32.4,0.000
23:02:50,39770,20.4,14.2,51.4,367.4,50.7,50.9,50.6,48.2,38.0,32.6,18.2,32.3,0.000
23:03:00,39780,20.4,14.1,51.1,367.4,50.3,50.9,50.6,48.3,38.0,32.7,18.3,32.3,0.000
23:03:10,39790,20.4,14.1,51.1,367.8,50.5,50.9,50.6,48.2,38.1,32.7,18.3,32.3,0.000
23:03:20,39800,20.3,14.1,50.7,368.1,50.8,50.9,50.6,48.2,38.1,32.7,18.3,32.2,0.000
23:03:30,39810,20.2,14.0,50.7,367.8,50.6,50.9,50.6,48.3,38.1,32.7,18.3,32.2,0.000
23:03:40,39820,20.2,14.0,51.0,367.9,50.7,50.9,50.6,48.3,38.2,32.8,18.4,32.1,0.000
23:03:50,39830,20.1,13.8,50.4,368.5,50.7,50.9,50.6,48.3,38.2,32.8,18.4,32.0,0.000
23:04:00,39840,20.0,13.8,50.7,368.0,50.7,50.9,50.6,48.3,38.3,32.8,18.4,32.0,0.000
23:04:10,39850,20.0,13.7,50.3,367.9,50.7,50.9,50.6,48.3,38.3,32.9,18.4,31.9,0.000
23:04:20,39860,19.9,13.7,50.3,368.5,50.7,50.9,50.6,48.3,38.4,32.9,18.5,31.9,0.000
23:04:30,39870,19.9,13.7,50.4,368.2,50.8,50.9,50.6,48.3,38.4,32.9,18.5,31.8,0.000
23:04:40,39880,19.9,13.6,50.2,373.2,50.8,50.9,50.6,48.3,38.4,32.9,18.5,31.7,0.000
23:04:50,39890,19.8,13.6,50.2,368.6,50.8,50.9,50.6,48.3,38.5,33.0,18.5,31.7,0.000
23:05:00,39900,19.8,13.6,50.2,369.1,50.7,50.9,50.6,48.4,38.5,33.0,18.5,31.6,0.000
23:05:10,39910,19.9,13.6,50.2,368.6,50.7,50.9,50.6,48.4,38.6,33.0,18.6,31.6,0.000
23:05:20,39920,19.9,13.7,50.5,369.4,50.3,50.9,50.6,48.4,38.6,33.0,18.6,31.5,0.000
23:05:30,39930,20.0,13.7,50.2,369.8,50.4,50.9,50.6,48.4,38.6,33.1,18.6,31.5,0.000
23:05:40,39940,20.0,13.8,50.2,370.2,50.4,50.9,50.6,48.4,38.7,33.1,18.6,31.4,0.000
23:05:50,39950,20.1,13.8,50.3,369.9,50.3,50.9,50.6,48.4,38.7,33.2,18.7,31.3,0.000
23:06:00,39960,20.2,14.0,50.7,369.5,50.4,50.9,50.6,48.5,38.8,33.2,18.7,31.2,0.000
23:06:10,39970,20.2,14.0,50.8,370.0,50.6,50.9,50.6,48.5,38.8,33.2,18.7,31.1,0.000
23:06:20,39980,20.2,14.0,51.0,370.4,50.6,50.9,50.7,48.5,38.9,33.2,18.7,31.1,0.000
23:06:30,39990,20.2,14.0,50.7,370.6,50.5,50.9,50.7,48.5,38.9,33.3,18.7,31.0,0.000
23:06:40,40000,20.2,14.0,50.8,370.9,50.5,50.9,50.7,48.5,38.9,33.3,18.8,30.9,0.000
23:06:50,40010,20.2,13.9,50.5,370.6,50.3,50.9,50.6,48.5,39.0,33.3,18.8,30.9,0.000
23:07:00,40020,20.2,13.9,50.2,371.2,50.5,50.9,50.6,48.5,39.0,33.3,18.8,30.9,0.000
23:07:10,40030,20.2,13.9,50.5,376.1,50.4,50.8,50.6,48.5,39.1,33.4,18.8,30.8,0.000
23:07:20,40040,20.2,13.8,49.9,371.0,50.6,50.9,50.6,48.5,39.1,33.4,18.8,30.7,0.000
23:07:30,40050,20.1,13.8,50.2,370.5,50.5,50.9,50.6,48.6,39.1,33.4,18.9,30.7,0.000
23:07:40,40060,20.0,13.7,50.0,370.8,50.3,50.9,50.6,48.6,39.2,33.5,18.9,30.6,0.000
23:07:50,40070,20.0,13.7,50.0,370.7,50.5,50.8,50.6,48.6,39.2,33.5,18.9,30.6,0.000
23:08:00,40080,19.9,13.6,49.8,370.7,50.4,50.8,50.7,48.6,39.2,33.5,19.0,30.5,0.000
23:08:10,40090,19.9,13.6,50.1,375.7,50.4,50.8,50.7,48.6,39.3,33.5,19.0,30.4,0.000
23:08:20,40100,19.8,13.6,50.1,371.4,50.3,50.8,50.7,48.6,39.3,33.6,19.0,30.3,0.000
23:08:30,40110,19.8,13.6,50.3,370.7,50.5,50.9,50.7,48.6,39.4,33.6,19.0,30.3,0.000
23:08:40,40120,19.8,13.5,50.1,371.9,50.4,50.8,50.7,48.6,39.4,33.6,19.1,30.2,0.000
23:08:50,40130,19.9,13.6,49.9,372.0,50.4,50.9,50.7,48.7,39.5,33.7,19.1,30.1,0.000
23:09:00,40140,19.9,13.6,49.9,372.4,50.4,50.8,50.7,48.7,39.5,33.7,19.1,30.1,0.000
23:09:10,40150,19.9,13.6,50.1,377.2,50.7,50.8,50.7,48.7,39.5,33.7,19.1,30.1,0.000
23:09:20,40160,19.9,13.6,50.1,378.5,50.5,50.9,50.7,48.7,39.6,33.8,19.2,30.0,0.000
23:09:30,40170,19.9,13.7,50.3,372.9,50.8,50.8,50.7,48.7,39.6,33.8,19.2,29.9,0.000
23:09:40,40180,20.0,13.8,50.3,373.6,50.6,50.9,50.7,48.7,39.6,33.8,19.2,29.7,0.000
23:09:50,40190,20.1,13.8,50.3,379.0,50.7,50.8,50.7,48.8,39.7,33.9,19.2,29.7,0.000
23:10:00,40200,20.2,13.9,50.4,374.3,50.8,50.8,50.7,48.8,39.7,33.9,19.2,29.6,0.000
23:10:10,40210,20.3,14.0,50.4,373.9,50.8,50.8,50.7,48.8,39.8,33.9,19.3,29.6,0.000
23:10:20,40220,20.2,13.9,50.3,374.2,50.6,50.9,50.7,48.8,39.8,33.9,19.3,29.6,0.000
23:10:30,40230,20.2,13.9,50.3,373.6,50.5,50.9,50.6,48.8,39.8,34.0,19.3,29.6,0.000
23:10:40,40240,20.3,14.0,50.2,373.8,50.0,50.9,50.6,48.8,39.9,34.0,19.3,29.6,0.000
23:10:50,40250,20.3,14.1,50.5,373.7,50.8,50.9,50.6,48.8,39.9,34.0,19.4,29.5,0.000
23:11:00,40260,20.3,14.1,50.6,374.3,50.9,50.9,50.6,48.8,40.0,34.1,19.4,29.4,0.000
23:11:10,40270,20.3,14.0,50.4,374.7,50.7,50.9,50.6,48.9,40.0,34.1,19.4,29.4,0.000
23:11:20,40280,20.3,14.0,50.2,374.6,50.6,50.9,50.6,48.9,40.0,34.1,19.4,29.4,0.000
23:11:30,40290,20.2,13.9,50.1,374.1,50.7,50.8,50.6,48.9,40.1,34.1,19.5,29.3,0.000
23:11:40,40300,20.2,13.9,49.9,375.1,50.4,50.8,50.6,48.9,40.1,34.2,19.5,29.2,0.000
23:11:50,40310,20.2,13.8,49.9,374.8,50.8,50.8,50.7,48.9,40.1,34.2,19.5,29.2,0.000
23:12:00,40320,20.1,13.7,49.9,375.7,50.7,50.8,50.6,48.9,40.2,34.2,19.5,29.2,0.000
23:12:10,40330,20.0,13.7,49.5,375.1,50.8,50.9,50.7,48.9,40.2,34.3,19.6,29.1,0.000
23:12:20,40340,20.0,13.6,49.9,376.3,50.3,50.9,50.7,48.9,40.3,34.3,19.6,29.1,0.000
23:12:30,40350,19.9,13.5,49.5,375.8,50.5,50.9,50.7,49.0,40.3,34.3,19.6,29.1,0.000
23:12:40,40360,19.9,13.5,49.5,376.4,50.4,50.8,50.7,49.0,40.3,34.4,19.7,29.1,0.000
23:12:50,40370,19.8,13.5,49.3,375.9,50.5,50.8,50.7,49.0,40.4,34.4,19.7,29.0,0.000
23:13:00,40380,19.8,13.5,49.5,376.6,50.3,50.9,50.7,49.0,40.4,34.4,19.7,28.9,0.000
23:13:10,40390,19.8,13.4,49.2,376.5,50.5,50.8,50.7,49.0,40.5,34.5,19.7,28.9,0.000
23:13:20,40400,19.8,13.4,49.3,377.2,50.5,50.8,50.7,49.0,40.5,34.5,19.8,28.8,0.000
23:13:30,40410,19.9,13.5,49.6,376.1,50.5,50.8,50.7,49.1,40.5,34.5,19.8,28.8,0.000
23:13:40,40420,19.9,13.6,49.4,376.8,50.7,50.8,50.7,49.1,40.6,34.6,19.8,28.7,0.000
23:13:50,40430,20.0,13.7,49.8,377.1,50.7,50.8,50.7,49.1,40.6,34.6,19.8,28.7,0.000
23:14:00,40440,20.1,13.8,50.0,376.9,50.4,50.8,50.7,49.1,40.6,34.6,19.8,28.7,0.000
23:14:10,40450,20.2,13.8,49.8,376.4,50.6,50.8,50.7,49.1,40.7,34.7,19.9,28.6,0.000
23:14:20,40460,20.3,13.9,50.0,377.3,50.6,50.8,50.7,49.1,40.7,34.7,19.9,28.6,0.000
23:14:30,40470,20.3,14.0,49.9,377.0,50.5,50.8,50.7,49.1,40.8,34.7,19.9,28.5,0.000
23:14:40,40480,20.3,14.0,49.9,377.4,50.6,50.8,50.7,49.2,40.8,34.8,20.0,28.5,0.000
23:14:50,40490,20.4,14.0,49.9,377.6,50.4,50.8,50.7,49.2,40.8,34.8,20.0,28.5,0.000
23:15:00,40500,20.4,14.0,49.8,377.7,50.5,50.8,50.7,49.2,40.9,34.8,20.0,28.4,0.000
23:15:10,40510,20.4,14.0,49.7,377.4,50.7,50.8,50.7,49.2,40.9,34.9,20.0,28.4,0.000
23:15:20,40520,20.3,13.9,49.6,378.2,50.6,50.8,50.7,49.2,40.9,34.9,20.1,28.3,0.000
23:15:30,40530,20.3,13.9,49.9,381.5,50.7,50.8,50.7,49.2,41.0,34.9,20.1,28.3,0.000
23:15:40,40540,20.3,13.9,49.7,378.5,50.7,50.8,50.7,49.2,41.0,34.9,20.1,28.2,0.000
23:15:50,40550,20.2,13.8,49.5,378.9,50.4,50.8,50.7,49.3,41.1,35.0,20.1,28.2,0.000
23:16:00,40560,20.2,13.8,49.5,379.0,50.4,50.8,50.7,49.3,41.1,35.0,20.1,28.2,0.000
23:16:10,40570,20.1,13.7,49.5,379.2,50.4,50.8,50.7,49.3,41.1,35.1,20.1,28.1,0.000
23:16:20,40580,20.0,13.6,49.3,379.5,50.7,50.8,50.7,49.3,41.2,35.1,20.2,28.1,0.000
23:16:30,40590,20.0,13.6,49.1,378.7,50.6,50.8,50.7,49.3,41.2,35.1,20.2,28.0,0.000
23:16:40,40600,20.0,13.6,49.2,380.0,50.5,50.8,50.7,49.4,41.2,35.1,20.2,28.0,0.000
23:16:50,40610,19.9,13.5,49.2,379.4,50.6,50.8,50.7,49.4,41.3,35.2,20.2,28.0,0.000
23:17:00,40620,19.9,13.5,49.1,380.6,50.5,50.8,50.7,49.4,41.3,35.2,20.3,28.0,0.000
23:17:10,40630,19.9,13.5,49.1,380.0,50.6,50.8,50.7,49.4,41.3,35.3,20.3,27.9,0.000
23:17:20,40640,19.9,13.5,49.3,380.5,50.6,50.8,50.7,49.4,41.4,35.3,20.3,27.9,0.000
23:17:30,40650,19.9,13.5,49.2,380.3,50.5,50.9,50.7,49.4,41.4,35.3,20.3,27.8,0.000
23:17:40,40660,20.0,13.6,49.4,380.3,49.9,50.8,50.7,49.4,41.5,35.3,20.4,27.7,0.000
23:17:50,40670,20.0,13.6,49.5,380.0,50.5,50.8,50.7,49.5,41.5,35.4,20.4,27.7,0.000
23:18:00,40680,20.1,13.7,49.7,380.5,50.8,50.8,50.7,49.5,41.5,35.4,20.4,27.7,0.000
23:18:10,40690,20.1,13.8,50.0,380.8,50.8,50.8,50.7,49.5,41.6,35.4,20.4,27.6,0.000
23:18:20,40700,20.2,13.9,50.2,381.3,50.8,50.8,50.7,49.5,41.6,35.5,20.5,27.5,0.000
23:18:30,40710,20.2,13.9,50.4,380.8,50.8,50.9,50.7,49.5,41.6,35.5,20.5,27.5,0.000
23:18:40,40720,20.2,13.9,50.0,381.4,50.8,50.9,50.7,49.5,41.7,35.5,20.5,27.5,0.000
23:18:50,40730,20.3,13.9,50.0,381.4,50.7,50.9,50.7,49.5,41.7,35.6,20.5,27.5,0.000
23:19:00,40740,20.3,13.9,49.9,383.0,50.6,50.9,50.7,49.6,41.8,35.6,20.6,27.4,0.000
23:19:10,40750,20.3,13.9,49.6,381.2,50.8,50.9,50.7,49.6,41.8,35.6,20.6,27.4,0.000
23:19:20,40760,20.4,14.0,49.7,382.0,50.5,50.8,50.7,49.6,41.8,35.7,20.6,27.3,0.000
23:19:30,40770,20.4,14.0,49.5,381.4,50.6,50.9,50.7,49.6,41.9,35.7,20.6,27.3,0.000
23:19:40,40780,20.3,13.9,49.5,382.0,50.7,50.9,50.7,49.6,41.9,35.7,20.7,27.2,0.000
23:19:50,40790,20.2,13.8,49.3,382.6,50.8,50.8,50.7,49.6,41.9,35.8,20.7,27.2,0.000
23:20:00,40800,20.1,13.8,49.4,382.4,50.9,50.8,50.7,49.6,42.0,35.8,20.7,27.1,0.000
23:20:10,40810,20.1,13.7,49.4,382.4,50.9,50.8,50.7,49.6,42.0,35.8,20.7,27.1,0.000
23:20:20,40820,20.1,13.6,49.2,383.1,50.8,50.8,50.7,49.6,42.0,35.9,20.8,27.0,0.000
23:20:30,40830,20.0,13.6,49.5,382.2,50.9,50.8,50.7,49.7,42.1,35.9,20.8,27.0,0.000
23:20:40,40840,19.9,13.6,49.3,383.3,50.9,50.8,50.7,49.7,42.1,35.9,20.8,27.0,0.000
23:20:50,40850,19.9,13.5,49.1,383.8,50.9,50.8,50.7,49.7,42.1,36.0,20.8,27.0,0.000
23:21:00,40860,19.9,13.5,49.4,383.6,50.9,50.8,50.7,49.7,42.2,36.0,20.9,26.9,0.000
23:21:10,40870,19.9,13.5,49.3,383.9,50.9,50.8,50.7,49.8,42.2,36.0,20.9,26.9,0.000
23:21:20,40880,19.9,13.5,49.3,383.8,50.8,50.8,50.7,49.8,42.3,36.1,20.9,26.8,0.000
23:21:30,40890,19.9,13.5,49.2,383.5,50.8,50.8,50.7,49.7,42.3,36.1,20.9,26.8,0.000
23:21:40,40900,20.1,13.7,49.6,383.9,50.8,50.9,50.7,49.8,42.3,36.2,21.0,26.7,0.000
23:21:50,40910,20.1,13.8,49.8,384.1,50.7,50.9,50.7,49.8,42.4,36.2,21.0,26.7,0.000
23:22:00,40920,20.1,13.8,50.0,385.5,50.9,50.9,50.7,49.8,42.4,36.2,21.0,26.6,0.000
23:22:10,40930,20.1,13.8,49.8,385.1,50.9,50.9,50.7,49.8,42.4,36.2,21.0,26.6,0.000
23:22:20,40940,20.2,13.8,50.0,386.2,50.9,50.9,50.7,49.9,42.5,36.3,21.0,26.5,0.000
23:22:30,40950,20.2,13.9,50.0,384.6,50.9,50.9,50.7,49.9,42.5,36.3,21.1,26.5,0.000
23:22:40,40960,20.2,13.9,49.8,384.7,50.9,50.9,50.7,49.9,42.5,36.3,21.1,26.5,0.000
23:22:50,40970,20.2,13.9,49.7,384.2,50.8,50.9,50.7,49.9,42.6,36.4,21.1,26.5,0.000
23:23:00,40980,20.3,13.9,49.7,384.7,50.8,50.9,50.7,49.9,42.6,36.4,21.1,26.5,0.000
23:23:10,40990,20.3,13.9,49.7,384.6,50.9,50.9,50.7,49.9,42.7,36.4,21.1,26.4,0.000
23:23:20,41000,20.3,13.9,49.5,385.3,50.9,50.9,50.7,50.0,42.7,36.5,21.2,26.4,0.000
23:23:30,41010,20.3,13.9,49.5,385.5,50.9,50.9,50.7,50.0,42.7,36.5,21.2,26.3,0.000
23:23:40,41020,20.3,13.8,49.0,387.5,50.9,50.9,50.7,50.0,42.8,36.5,21.2,26.3,0.000
23:23:50,41030,20.2,13.8,49.3,386.4,50.9,50.9,50.7,50.0,42.8,36.6,21.2,26.3,0.000
23:24:00,41040,20.2,13.8,49.2,386.0,50.9,50.9,50.7,50.0,42.8,36.6,21.3,26.3,0.000
23:24:10,41050,20.1,13.7,49.3,385.5,50.9,50.9,50.7,50.0,42.9,36.7,21.3,26.3,0.000
23:24:20,41060,20.1,13.6,48.9,386.4,50.9,50.9,50.7,50.0,42.9,36.7,21.3,26.2,0.000
23:24:30,41070,20.0,13.6,49.1,386.1,50.9,50.9,50.7,50.0,42.9,36.7,21.3,26.2,0.000
23:24:40,41080,20.0,13.5,49.0,386.0,50.9,50.9,50.7,50.1,43.0,36.8,21.3,26.2,0.000
23:24:50,41090,19.9,13.5,48.7,386.1,50.9,50.9,50.7,50.1,43.0,36.8,21.4,26.2,0.000
23:25:00,41100,19.9,13.4,48.9,386.3,50.9,50.9,50.7,50.1,43.0,36.8,21.4,26.2,0.000
23:25:10,41110,19.9,13.4,48.7,386.3,50.9,50.9,50.7,50.1,43.1,36.9,21.4,26.1,0.000
23:25:20,41120,19.9,13.5,48.8,386.5,50.9,50.9,50.7,50.1,43.1,36.9,21.4,26.1,0.000
23:25:30,41130,19.9,13.5,49.0,387.0,50.9,50.9,50.7,50.1,43.1,36.9,21.4,26.0,0.000
23:25:40,41140,20.0,13.5,48.9,386.6,50.8,50.9,50.7,50.1,43.2,37.0,21.5,26.0,0.000
23:25:50,41150,20.0,13.6,49.2,386.4,50.9,50.9,50.7,50.1,43.2,37.0,21.5,26.0,0.000
23:26:00,41160,20.0,13.6,49.2,387.5,50.9,50.9,50.7,50.2,43.2,37.0,21.5,26.0,0.000
23:26:10,41170,20.1,13.7,49.4,386.9,50.9,50.9,50.7,50.2,43.3,37.1,21.5,25.9,0.000
23:26:20,41180,20.1,13.7,49.3,387.6,50.9,50.9,50.7,50.2,43.3,37.1,21.5,25.9,0.000
23:26:30,41190,20.1,13.7,49.4,387.6,50.9,50.9,50.7,50.2,43.3,37.1,21.6,25.9,0.000
23:26:40,41200,20.3,13.9,49.6,387.8,50.9,50.9,50.7,50.2,43.4,37.2,21.6,25.9,0.000
23:26:50,41210,20.3,13.9,49.4,388.2,50.9,50.9,50.7,50.2,43.4,37.2,21.6,25.8,0.000
23:27:00,41220,20.3,13.9,49.7,388.3,50.9,50.9,50.7,50.2,43.5,37.2,21.6,25.8,0.000
23:27:10,41230,20.3,13.9,49.6,388.2,50.9,50.9,50.7,50.3,43.5,37.3,21.7,25.7,0.000
23:27:20,41240,20.3,13.9,49.6,388.5,50.9,50.9,50.7,50.3,43.5,37.3,21.7,25.7,0.000
23:27:30,41250,20.3,13.9,49.8,389.0,50.9,50.9,50.7,50.3,43.5,37.3,21.7,25.7,0.000
23:27:40,41260,20.2,13.8,49.6,388.8,50.9,50.9,50.7,50.3,43.6,37.4,21.7,25.6,0.000
23:27:50,41270,20.2,13.8,49.6,389.0,50.9,50.9,50.7,50.3,43.6,37.4,21.7,25.6,0.000
23:28:00,41280,20.1,13.7,49.2,389.4,50.9,50.9,50.7,50.3,43.6,37.4,21.8,25.6,0.000
23:28:10,41290,20.0,13.6,49.3,389.3,50.9,50.9,50.7,50.3,43.7,37.5,21.8,25.5,0.000
23:28:20,41300,20.0,13.6,49.2,389.9,50.9,50.9,50.7,50.3,43.7,37.5,21.8,25.5,0.000
23:28:30,41310,20.0,13.5,49.1,389.7,50.9,50.9,50.7,50.4,43.7,37.6,19.0,25.5,0.000
23:28:40,41320,19.9,13.5,49.3,390.2,50.9,50.9,50.7,50.4,43.8,37.6,18.9,25.5,0.000
23:28:50,41330,19.9,13.5,49.3,389.5,50.9,50.9,50.7,50.4,43.8,37.6,18.2,25.4,0.000
23:29:00,41340,19.8,13.4,49.1,390.3,50.9,50.9,50.7,50.4,43.8,37.6,13.8,25.4,0.000
23:29:10,41350,19.8,13.4,49.4,390.2,50.9,50.9,50.7,50.4,43.9,37.7,14.6,25.4,0.000
23:29:20,41360,19.8,13.4,49.2,390.1,50.9,50.9,50.7,50.4,43.9,37.7,15.4,25.3,0.000
23:29:30,41370,19.7,13.4,49.3,389.8,50.9,50.9,50.7,50.4,43.9,37.7,15.3,25.3,0.000
23:29:40,41380,19.7,13.4,49.2,390.3,50.9,50.9,50.7,50.4,44.0,37.8,15.2,25.3,0.000
23:29:50,41390,19.8,13.4,49.6,390.7,50.9,50.9,50.7,50.4,44.0,37.8,15.2,25.3,0.000
23:30:00,41400,19.8,13.5,49.5,390.8,50.9,50.9,50.7,50.4,44.0,37.9,15.2,25.2,0.000
23:30:10,41410,19.9,13.5,49.5,391.2,50.9,50.9,50.7,50.4,44.1,37.6,15.0,33.4,1.174
23:30:20,41420,19.9,13.6,49.6,390.4,50.9,50.9,50.7,50.4,44.1,36.7,15.1,50.3,1.635
23:30:30,41430,20.0,13.7,49.8,389.5,50.9,50.9,50.7,50.3,43.8,36.2,15.0,50.5,1.708
23:30:40,41440,20.0,13.7,50.0,388.0,50.9,50.9,50.7,50.2,43.7,35.8,15.0,50.6,1.708
23:30:50,41450,20.0,13.7,50.1,387.1,50.9,50.9,50.7,50.2,43.3,34.8,15.0,50.6,1.682
23:31:00,41460,20.1,13.8,50.2,385.5,50.9,50.9,50.7,49.9,43.0,34.6,15.0,50.6,1.639
23:31:10,41470,20.1,13.9,50.2,383.6,50.9,50.9,50.7,49.6,43.0,34.1,15.0,50.6,1.725
23:31:20,41480,20.2,13.8,50.0,382.5,50.9,50.9,50.7,49.4,42.8,33.9,15.0,50.6,1.670
23:31:30,41490,20.2,13.9,50.0,381.8,50.9,50.9,50.7,49.7,42.7,33.5,15.0,50.6,1.715
23:31:40,41500,20.3,14.0,50.2,380.7,50.9,50.9,50.7,49.8,42.9,33.2,15.0,50.6,1.643
23:31:50,41510,20.3,13.9,49.8,379.8,50.9,50.9,50.7,50.0,42.7,33.0,15.0,50.6,1.742
23:32:00,41520,20.3,13.9,49.9,378.4,50.9,50.9,50.7,49.3,42.7,32.8,14.9,50.6,1.675
23:32:10,41530,20.3,13.9,49.8,377.3,50.9,50.9,50.7,49.2,42.4,32.3,15.0,50.6,1.655
23:32:20,41540,20.3,13.9,49.9,375.6,50.9,50.9,50.7,49.3,41.8,32.3,14.9,50.6,1.759
23:32:30,41550,20.3,13.9,50.0,375.2,50.9,50.9,50.7,49.4,41.7,31.9,15.0,50.6,1.614
23:32:40,41560,20.2,13.9,50.1,374.2,50.9,50.9,50.7,49.0,41.8,31.4,15.0,50.6,1.740
23:32:50,41570,20.2,13.9,49.8,373.1,50.9,50.9,50.7,48.8,40.2,31.3,15.0,50.6,1.691
23:33:00,41580,20.2,13.8,49.8,371.9,50.8,50.9,50.7,48.8,39.9,31.1,14.9,50.6,1.142
23:33:10,41590,20.1,13.8,49.7,371.1,50.9,50.9,50.7,48.6,39.8,31.0,14.9,50.6,0.000
23:33:20,41600,20.1,13.7,49.5,371.3,50.9,50.9,50.7,48.8,40.0,31.4,14.9,50.5,0.000
23:33:30,41610,20.1,13.7,49.9,371.9,50.8,50.9,50.6,48.8,40.6,31.9,14.9,50.5,0.000
23:33:40,41620,20.0,13.7,49.9,372.7,50.8,50.9,50.6,48.6,40.9,31.6,14.9,50.5,0.000
23:33:50,41630,20.0,13.6,49.7,372.7,50.6,50.9,50.7,48.9,40.1,31.5,15.0,50.3,0.000
23:34:00,41640,19.9,13.6,49.7,373.0,50.3,50.9,50.6,48.7,40.2,31.4,15.0,50.2,0.000
23:34:10,41650,20.0,13.6,49.7,373.0,50.2,50.9,50.6,48.9,39.6,31.4,15.0,50.1,0.000
23:34:20,41660,19.9,13.6,49.6,374.4,50.4,50.9,50.6,48.5,38.9,31.4,15.0,49.9,0.000
