Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
23:34:30,41670,20.0,13.6,49.7,374.3,50.3,50.9,50.6,48.5,39.4,31.5,15.1,49.6,0.000
23:34:40,41680,20.0,13.6,49.6,374.9,50.5,50.9,50.6,49.1,40.2,31.4,15.1,49.5,0.000
23:34:50,41690,20.0,13.7,49.8,375.5,50.6,50.9,50.6,49.0,40.6,31.4,15.1,49.4,0.000
23:35:00,41700,20.1,13.7,49.9,375.6,49.8,50.9,50.6,49.0,41.0,31.4,15.1,49.2,0.000
23:35:10,41710,20.1,13.8,49.7,375.2,50.7,50.9,50.6,48.7,40.9,31.4,15.1,49.0,0.000
23:35:20,41720,20.1,13.8,49.7,375.1,50.7,50.9,50.6,48.8,40.3,31.4,15.2,48.8,0.000
23:35:30,41730,20.2,13.8,49.9,374.7,50.8,50.9,50.6,48.8,39.8,31.4,15.2,48.7,0.000
23:35:40,41740,20.3,13.9,50.1,374.6,50.8,50.9,50.6,49.1,39.7,31.5,15.2,48.5,0.000
23:35:50,41750,20.3,13.9,49.8,374.1,50.9,50.9,50.6,48.9,40.7,31.5,15.2,48.3,0.000
23:36:00,41760,20.3,13.9,50.0,375.3,50.8,50.9,50.6,49.0,40.0,31.5,15.3,48.2,0.000
23:36:10,41770,20.4,14.0,50.0,374.1,50.7,50.9,50.6,48.9,40.3,31.5,15.3,48.0,0.000
23:36:20,41780,20.4,14.0,50.2,375.0,50.7,50.9,50.6,49.0,40.1,31.5,15.3,47.9,0.000
23:36:30,41790,20.4,14.0,50.0,375.4,50.7,50.9,50.6,49.0,40.2,31.6,15.3,47.7,0.000
23:36:40,41800,20.4,14.0,50.0,375.3,50.9,50.9,50.6,49.0,41.0,31.6,15.4,47.6,0.000
23:36:50,41810,20.4,14.0,49.9,375.4,50.9,50.9,50.6,49.0,41.3,31.5,15.4,47.5,0.000
23:37:00,41820,20.3,13.9,49.9,375.7,50.8,50.9,50.6,48.9,40.5,31.6,15.4,47.3,0.000
23:37:10,41830,20.2,13.9,49.9,376.3,50.7,50.9,50.7,49.0,40.5,31.6,15.4,47.2,0.000
23:37:20,41840,20.2,13.8,50.0,376.3,50.7,50.9,50.7,49.0,40.5,31.6,15.5,47.0,0.000
23:37:30,41850,20.0,13.7,49.8,376.0,50.7,50.9,50.6,49.1,40.5,31.6,15.5,46.9,0.000
23:37:40,41860,20.0,13.7,49.7,376.3,50.5,50.9,50.6,48.9,40.8,31.6,15.5,46.7,0.000
23:37:50,41870,19.9,13.6,49.6,376.9,50.8,50.9,50.6,49.1,40.9,31.5,15.5,46.5,0.000
23:38:00,41880,19.9,13.6,49.7,377.1,50.8,50.9,50.6,49.1,40.9,31.5,15.6,46.4,0.000
23:38:10,41890,19.8,13.5,49.9,377.2,50.7,50.8,50.6,49.0,40.9,31.6,15.6,46.2,0.000
23:38:20,41900,19.8,13.5,49.8,378.1,50.7,50.8,50.6,49.1,41.5,31.6,15.6,46.1,0.000
23:38:30,41910,19.8,13.5,49.6,377.6,50.5,50.8,50.6,49.2,40.9,31.6,15.6,45.9,0.000
23:38:40,41920,19.8,13.5,49.8,378.3,50.6,50.9,50.7,49.1,40.6,31.7,15.7,45.8,0.000
23:38:50,41930,19.8,13.5,49.8,377.3,50.8,50.9,50.7,49.2,40.9,31.8,15.7,45.6,0.000
23:39:00,41940,19.8,13.5,49.8,377.3,50.9,50.9,50.7,49.1,41.2,31.7,15.7,45.4,0.000
23:39:10,41950,19.9,13.6,49.9,376.8,50.8,50.9,50.7,49.0,41.0,31.6,15.7,45.3,0.000
23:39:20,41960,20.0,13.7,50.0,377.0,50.5,50.9,50.7,49.2,40.9,31.6,15.7,45.1,0.000
23:39:30,41970,20.1,13.8,50.1,377.1,50.4,50.9,50.7,49.2,41.4,31.8,15.8,45.0,0.000
23:39:40,41980,20.1,13.8,49.9,377.5,50.6,50.8,50.7,49.4,41.3,31.8,15.8,44.9,0.000
23:39:50,41990,20.1,13.8,50.0,377.2,50.6,50.8,50.7,49.3,41.7,31.8,15.8,44.7,0.000
23:40:00,42000,20.2,13.9,50.2,378.0,50.7,50.8,50.7,49.3,41.2,31.8,15.8,44.6,0.000
23:40:10,42010,20.3,14.0,50.0,377.5,50.8,50.9,50.7,49.3,41.2,31.8,15.8,44.5,0.000
23:40:20,42020,20.3,13.9,50.0,378.6,50.7,50.8,50.7,49.2,41.1,31.8,15.9,44.4,0.000
23:40:30,42030,20.3,13.9,49.9,378.6,50.7,50.8,50.7,49.2,41.1,31.7,15.9,44.3,0.000
23:40:40,42040,20.3,13.9,49.8,378.3,50.2,50.9,50.7,49.3,41.4,31.8,15.9,44.2,0.000
23:40:50,42050,20.3,13.9,49.9,378.4,50.6,50.9,50.7,49.2,41.6,32.0,15.9,44.0,0.000
23:41:00,42060,20.3,13.9,49.7,379.2,50.7,50.9,50.7,49.3,41.8,32.0,15.9,43.9,0.000
23:41:10,42070,20.2,13.9,49.6,378.3,50.7,50.8,50.7,49.4,41.6,32.0,15.9,43.8,0.000
23:41:20,42080,20.3,13.9,49.9,378.9,50.6,50.8,50.7,49.2,41.8,32.0,16.0,43.7,0.000
23:41:30,42090,20.2,13.9,49.9,379.2,50.7,50.8,50.7,49.3,41.7,32.0,16.0,43.6,0.000
23:41:40,42100,20.2,13.9,49.8,379.9,50.8,50.8,50.7,49.5,41.7,31.9,16.0,43.5,0.000
23:41:50,42110,20.2,13.8,49.8,379.0,50.6,50.8,50.7,49.4,41.6,31.8,16.0,43.4,0.000
23:42:00,42120,20.1,13.8,49.6,379.8,50.7,50.9,50.7,49.3,41.6,31.9,16.1,43.2,0.000
23:42:10,42130,20.1,13.7,49.4,379.7,50.8,50.8,50.7,49.4,41.7,32.1,16.1,43.1,0.000
23:42:20,42140,20.1,13.7,49.3,380.3,50.5,50.9,50.7,49.6,41.8,32.2,16.1,43.0,0.000
23:42:30,42150,20.0,13.7,49.6,380.0,50.5,50.8,50.7,49.4,42.0,32.2,16.1,42.9,0.000
23:42:40,42160,20.0,13.6,49.4,380.4,50.5,50.8,50.7,49.5,42.0,32.1,16.1,42.8,0.000
23:42:50,42170,19.9,13.6,49.6,380.5,50.5,50.8,50.7,49.4,41.9,32.1,16.2,42.7,0.000
23:43:00,42180,19.9,13.6,49.5,380.6,50.5,50.8,50.7,49.4,41.8,32.2,16.2,42.6,0.000
23:43:10,42190,19.9,13.6,49.4,380.6,50.7,50.8,50.7,49.5,41.9,32.1,16.2,42.4,0.000
23:43:20,42200,19.9,13.6,49.6,380.9,50.6,50.8,50.7,49.4,42.2,32.0,16.2,42.3,0.000
23:43:30,42210,20.0,13.6,49.3,380.3,50.7,50.8,50.7,49.5,42.3,32.1,16.2,42.2,0.000
23:43:40,42220,20.0,13.7,49.5,380.7,50.4,50.8,50.7,49.7,42.2,32.3,16.3,42.1,0.000
23:43:50,42230,20.1,13.7,49.7,381.1,50.5,50.8,50.7,49.6,42.1,32.3,16.3,42.0,0.000
23:44:00,42240,21.3,14.8,49.6,381.9,50.7,50.8,50.7,49.5,42.0,32.3,16.3,41.9,0.000
23:44:10,42250,20.7,14.3,49.6,382.1,50.8,50.8,50.7,49.6,42.1,32.4,16.3,41.8,0.000
23:44:20,42260,20.6,14.1,49.5,382.2,50.4,50.8,50.7,49.6,42.1,32.4,16.3,41.7,0.000
23:44:30,42270,20.5,14.1,49.6,381.5,50.6,50.9,50.7,49.6,42.1,32.3,16.3,41.6,0.000
23:44:40,42280,20.5,14.1,49.6,382.4,50.7,50.8,50.7,49.6,42.4,32.4,16.4,41.5,0.000
23:44:50,42290,20.6,14.1,49.5,382.3,50.7,50.8,50.7,49.7,42.5,32.4,16.4,41.4,0.000
23:45:00,42300,20.5,14.1,49.8,382.5,50.7,50.8,50.7,49.7,42.4,32.5,16.4,41.3,0.000
23:45:10,42310,20.4,14.0,49.6,382.4,50.3,50.8,50.7,49.7,42.4,32.5,16.4,41.2,0.000
23:45:20,42320,20.3,13.9,49.3,382.1,50.7,50.8,50.7,49.7,42.5,32.4,16.5,41.1,0.000
23:45:30,42330,20.3,13.9,49.5,382.5,50.7,50.8,50.7,49.7,42.5,32.5,16.5,41.0,0.000
23:45:40,42340,20.2,13.8,49.4,382.5,50.6,50.8,50.7,49.7,42.6,32.6,16.5,40.9,0.000
23:45:50,42350,20.1,13.8,49.5,382.3,50.8,50.9,50.7,49.7,42.4,32.7,16.5,40.8,0.000
23:46:00,42360,20.1,13.7,49.6,382.4,50.7,50.8,50.7,49.7,42.5,32.7,16.5,40.7,0.000
23:46:10,42370,20.0,13.6,49.6,382.8,50.7,50.8,50.7,49.7,42.6,32.8,16.5,40.6,0.000
23:46:20,42380,19.9,13.6,49.3,382.6,50.9,50.8,50.7,49.8,42.6,32.7,16.6,40.5,0.000
23:46:30,42390,19.9,13.5,49.6,383.3,50.9,50.8,50.7,49.8,42.6,32.7,16.6,40.4,0.000
23:46:40,42400,19.8,13.4,49.4,383.7,50.8,50.8,50.7,49.8,42.8,32.6,16.6,40.3,0.000
23:46:50,42410,19.8,13.4,49.5,383.7,50.8,50.9,50.7,49.7,42.7,32.7,16.6,40.2,0.000
23:47:00,42420,19.7,13.4,49.3,383.2,50.8,50.9,50.7,49.8,42.7,32.8,16.6,40.0,0.000
23:47:10,42430,19.7,13.4,49.4,383.4,50.8,50.9,50.7,49.8,42.8,32.9,16.7,39.9,0.000
23:47:20,42440,19.7,13.4,49.5,384.0,50.7,50.9,50.7,49.9,42.9,32.9,16.7,39.8,0.000
23:47:30,42450,19.7,13.4,49.7,383.8,50.8,50.9,50.7,49.9,43.0,32.9,16.7,39.6,0.000
23:47:40,42460,19.7,13.4,49.8,384.5,50.8,50.9,50.7,49.9,42.9,33.0,16.7,39.5,0.000
23:47:50,42470,19.7,13.4,49.8,383.8,50.9,50.9,50.7,49.9,42.8,33.0,16.7,39.3,0.000
23:48:00,42480,19.8,13.5,49.9,384.6,50.9,50.9,50.7,49.9,42.9,33.0,16.8,39.2,0.000
23:48:10,42490,19.8,13.6,50.0,383.7,50.9,50.9,50.7,49.9,43.1,33.1,16.8,39.1,0.000
23:48:20,42500,19.9,13.6,50.0,384.2,50.9,50.9,50.7,49.9,43.0,33.2,16.8,39.0,0.000
23:48:30,42510,20.0,13.7,50.1,384.4,50.9,50.9,50.7,49.9,43.0,33.1,16.8,38.9,0.000
23:48:40,42520,20.1,13.8,50.1,384.4,50.9,50.9,50.7,50.0,43.1,33.2,16.8,38.8,0.000
23:48:50,42530,20.1,13.8,50.2,384.6,50.9,50.9,50.7,50.0,43.2,33.2,16.8,38.7,0.000
23:49:00,42540,20.1,13.8,50.0,384.8,50.9,50.9,50.7,50.0,43.1,33.2,16.9,38.6,0.000
23:49:10,42550,20.1,13.8,50.2,385.1,50.9,50.9,50.7,50.0,43.1,33.2,16.9,38.5,0.000
23:49:20,42560,20.1,13.9,50.4,385.4,50.9,50.9,50.7,50.0,43.2,33.2,16.9,38.4,0.000
23:49:30,42570,20.1,13.8,50.2,385.3,50.9,50.9,50.7,50.1,43.3,33.3,16.9,38.4,0.000
23:49:40,42580,20.1,13.8,50.1,386.2,50.9,50.9,50.7,50.1,43.3,33.4,16.9,38.3,0.000
23:49:50,42590,20.2,13.9,50.1,385.6,50.9,50.9,50.7,50.1,43.3,33.5,17.0,38.2,0.000
23:50:00,42600,20.2,13.9,50.0,386.5,50.8,50.9,50.7,50.0,43.4,33.5,17.0,38.1,0.000
23:50:10,42610,20.2,13.9,50.2,385.9,50.9,50.9,50.7,50.0,43.4,33.5,17.0,38.0,0.000
23:50:20,42620,20.3,14.0,50.3,388.2,50.9,50.9,50.7,50.1,43.4,33.5,17.0,37.9,0.000
23:50:30,42630,20.3,14.0,50.1,386.8,50.9,50.9,50.7,50.0,43.4,33.5,17.0,37.9,0.000
23:50:40,42640,20.3,14.0,50.0,387.0,50.9,50.9,50.7,50.1,43.5,33.6,17.1,37.8,0.000
23:50:50,42650,20.3,13.9,50.1,387.1,50.7,50.9,50.7,50.1,43.5,33.7,17.1,37.7,0.000
23:51:00,42660,20.2,13.9,50.0,386.9,50.9,50.9,50.7,50.1,43.5,33.6,17.1,37.6,0.000
23:51:10,42670,20.2,13.9,50.3,387.1,50.9,50.9,50.7,50.2,43.5,33.8,17.1,37.5,0.000
23:51:20,42680,20.2,13.9,50.2,387.5,50.9,50.9,50.7,50.2,43.6,33.7,17.1,37.4,0.000
23:51:30,42690,20.1,13.8,50.0,387.4,50.9,50.9,50.7,50.2,43.6,33.8,17.2,37.4,0.000
23:51:40,42700,20.1,13.8,49.9,387.8,50.9,50.9,50.7,50.2,43.6,33.8,17.2,37.3,0.000
23:51:50,42710,20.0,13.7,50.1,388.4,50.9,50.9,50.7,50.2,43.7,33.9,17.2,37.2,0.000
23:52:00,42720,20.0,13.7,50.0,387.8,50.9,50.9,50.7,50.2,43.7,34.0,17.2,37.1,0.000
23:52:10,42730,19.9,13.6,50.0,388.2,50.9,50.9,50.7,50.2,43.8,34.0,17.2,37.0,0.000
23:52:20,42740,19.9,13.6,49.9,388.6,50.9,50.9,50.7,50.3,43.8,34.0,17.3,36.9,0.000
23:52:30,42750,19.9,13.6,49.9,388.1,50.9,50.9,50.7,50.3,43.8,34.0,17.3,36.9,0.000
23:52:40,42760,19.9,13.6,50.0,389.7,50.9,50.9,50.7,50.3,43.9,34.0,17.3,36.7,0.000
23:52:50,42770,19.9,13.6,50.1,388.6,50.9,50.9,50.7,50.3,43.9,34.1,17.3,36.7,0.000
23:53:00,42780,19.9,13.6,49.9,388.3,50.9,50.9,50.7,50.2,43.9,34.1,17.4,36.6,0.000
23:53:10,42790,19.9,13.6,50.0,388.5,50.9,50.9,50.7,50.3,43.8,34.2,17.4,36.5,0.000
23:53:20,42800,20.0,13.7,50.3,388.9,50.9,50.9,50.7,50.3,43.9,34.3,17.4,36.4,0.000
23:53:30,42810,20.0,13.8,50.3,389.2,50.8,50.9,50.7,50.3,44.0,34.2,17.4,36.3,0.000
23:53:40,42820,20.1,13.8,50.1,388.8,50.9,50.9,50.7,50.3,44.0,34.3,17.4,36.2,0.000
23:53:50,42830,20.1,13.8,50.3,388.8,50.9,50.9,50.7,50.3,44.1,34.4,17.5,36.1,0.000
23:54:00,42840,20.1,13.8,50.2,389.4,50.9,50.9,50.7,50.3,44.1,34.4,17.5,36.1,0.000
23:54:10,42850,20.1,13.9,50.3,388.8,50.8,50.9,50.7,50.4,44.1,34.4,17.5,36.0,0.000
23:54:20,42860,20.1,13.8,50.2,390.1,50.8,50.9,50.7,50.4,44.2,34.4,17.6,35.9,0.000
23:54:30,42870,20.2,14.0,50.5,389.9,50.9,50.9,50.7,50.4,44.2,34.5,17.6,35.9,0.000
23:54:40,42880,20.3,14.0,50.4,390.3,50.9,50.9,50.7,50.4,44.2,34.6,17.6,35.8,0.000
23:54:50,42890,20.3,13.9,50.1,389.8,50.9,50.9,50.7,50.4,44.2,34.6,17.6,35.7,0.000
23:55:00,42900,20.3,14.0,50.2,390.1,50.9,50.9,50.7,50.4,44.3,34.7,17.6,35.6,0.000
23:55:10,42910,20.3,14.0,50.1,389.9,50.9,50.9,50.7,50.4,44.3,34.7,17.7,35.5,0.000
23:55:20,42920,20.3,14.0,50.0,390.5,50.9,50.9,50.7,50.5,44.3,34.7,17.7,35.5,0.000
23:55:30,42930,20.3,13.9,50.0,389.9,50.9,50.9,50.7,50.5,44.3,34.8,17.7,35.4,0.000
23:55:40,42940,20.3,14.0,50.1,390.8,50.9,50.9,50.7,50.5,44.4,34.8,17.8,35.3,0.000
23:55:50,42950,20.3,13.9,49.9,390.2,50.9,50.9,50.7,50.5,44.4,34.9,17.8,35.2,0.000
23:56:00,42960,20.2,13.9,49.9,391.2,50.9,50.9,50.7,50.5,44.5,34.9,17.8,35.1,0.000
23:56:10,42970,20.2,13.8,49.8,390.8,50.9,50.9,50.8,50.5,44.5,35.0,17.8,35.1,0.000
23:56:20,42980,20.1,13.8,50.0,395.4,50.9,50.9,50.8,50.5,44.5,35.0,17.9,35.0,0.000
23:56:30,42990,20.0,13.7,50.1,391.7,50.9,50.9,50.8,50.5,44.5,35.0,17.9,34.9,0.000
23:56:40,43000,19.9,13.6,49.7,391.5,50.9,50.9,50.8,50.5,44.5,35.1,17.9,34.8,0.000
23:56:50,43010,19.9,13.6,49.9,391.1,50.9,50.9,50.7,50.6,44.6,35.1,17.9,34.7,0.000
23:57:00,43020,19.8,13.5,49.9,391.8,50.9,50.9,50.8,50.6,44.6,35.2,18.0,34.7,0.000
23:57:10,43030,19.8,13.5,49.9,391.4,50.9,50.9,50.8,50.6,44.7,35.2,18.0,34.6,0.000
23:57:20,43040,19.8,13.5,49.6,396.1,51.0,50.9,50.7,50.6,44.7,35.2,18.0,34.5,0.000
23:57:30,43050,19.8,13.5,49.7,396.5,51.0,51.0,50.8,50.6,44.7,35.3,18.0,34.4,0.000
23:57:40,43060,19.8,13.6,50.0,392.4,51.0,51.0,50.8,50.6,44.7,35.3,18.1,34.3,0.000
23:57:50,43070,19.9,13.6,49.9,392.1,51.0,51.0,50.8,50.6,44.8,35.4,18.1,34.3,0.000
23:58:00,43080,19.9,13.6,49.8,392.5,51.0,50.9,50.8,50.6,44.8,35.5,17.6,34.2,0.000
23:58:10,43090,20.0,13.7,49.9,392.3,51.0,51.0,50.8,50.6,44.9,35.5,17.6,34.0,0.000
23:58:20,43100,20.0,13.7,49.8,392.4,51.0,51.0,50.8,50.6,44.9,35.5,17.7,34.0,0.000
23:58:30,43110,20.2,13.9,50.1,392.0,51.0,51.0,50.8,50.6,44.9,35.6,16.7,33.9,0.000
23:58:40,43120,20.3,13.9,49.9,393.3,51.0,51.0,50.8,50.6,44.9,35.6,14.6,33.8,0.000
23:58:50,43130,20.3,14.0,49.8,392.8,51.0,51.0,50.8,50.6,45.0,35.7,14.3,33.7,0.000
23:59:00,43140,20.3,14.0,50.0,392.9,51.0,51.0,50.8,50.6,45.0,35.7,14.9,33.6,0.000
23:59:10,43150,20.4,14.0,50.1,393.3,51.0,51.0,50.8,50.6,45.0,35.7,15.1,33.6,0.000
23:59:20,43160,20.3,14.0,50.0,393.5,51.0,51.0,50.8,50.6,45.0,35.8,15.3,33.5,0.000
23:59:30,43170,20.3,14.0,50.3,398.1,51.0,51.0,50.8,50.6,45.0,35.8,15.3,33.4,0.000
23:59:40,43180,20.3,13.9,49.8,393.1,51.0,51.0,50.8,50.6,45.1,35.9,15.2,33.3,0.000
23:59:50,43190,20.2,13.9,50.2,393.2,51.0,51.0,50.8,50.7,45.1,35.9,15.2,33.3,0.000
0:00:00,43200,20.2,13.8,49.7,393.4,51.0,51.0,50.8,50.7,45.2,36.0,15.1,33.3,0.000
0:00:10,43210,20.2,13.9,50.1,393.5,51.0,51.0,50.8,50.7,45.2,35.9,15.1,33.3,0.715
0:00:20,43220,20.2,13.9,50.1,394.0,51.0,51.0,50.8,50.7,45.1,35.7,15.1,49.3,1.000
0:00:30,43230,20.1,13.8,49.8,392.9,51.0,51.0,50.8,50.7,44.9,35.6,15.1,50.4,1.006
0:00:40,43240,20.0,13.7,49.9,394.0,51.0,51.0,50.8,50.6,44.7,35.2,15.1,50.5,0.994
0:00:50,43250,20.0,13.6,49.8,391.7,51.0,51.0,50.8,50.6,44.4,34.7,15.1,50.6,1.008
0:01:00,43260,19.9,13.6,49.7,391.5,51.0,51.0,50.8,50.5,44.0,34.2,15.1,50.6,1.002
0:01:10,43270,19.9,13.5,49.7,390.2,51.0,51.0,50.8,50.5,44.1,34.2,15.1,50.6,0.045
0:01:20,43280,19.8,13.5,49.7,389.8,51.0,51.0,50.8,50.5,44.6,34.9,15.1,50.5,0.000
0:01:30,43290,19.9,13.6,49.8,390.0,51.0,51.0,50.8,50.5,45.1,34.7,15.1,50.5,0.000
0:01:40,43300,19.9,13.6,49.8,389.8,51.0,51.0,50.8,50.2,44.6,34.7,15.1,50.4,0.000
0:01:50,43310,19.9,13.6,49.8,390.4,51.0,51.0,50.8,50.5,44.4,34.6,15.1,50.3,0.000
0:02:00,43320,20.0,13.7,49.9,390.6,51.0,51.0,50.8,50.6,44.2,34.6,15.1,50.1,0.000
0:02:10,43330,20.0,13.7,50.0,390.0,51.0,51.0,50.8,50.3,43.9,35.0,15.1,50.0,0.000
0:02:20,43340,20.1,13.8,50.1,390.6,51.0,51.0,50.8,50.3,44.2,35.3,15.2,49.8,0.000
0:02:30,43350,20.1,13.8,49.9,390.2,51.0,51.0,50.8,50.3,44.6,35.1,15.2,49.7,0.000
0:02:40,43360,20.2,13.9,49.8,391.5,51.0,51.0,50.8,50.3,44.8,35.0,15.2,49.5,0.000
0:02:50,43370,20.3,13.9,50.0,391.0,51.0,51.0,50.8,50.2,44.7,35.1,15.2,49.3,0.000
0:03:00,43380,20.3,14.0,50.1,391.4,51.0,51.0,50.8,50.5,45.0,34.7,15.3,49.2,0.000
0:03:10,43390,20.4,14.0,50.0,392.2,51.0,51.0,50.8,50.6,44.8,34.8,15.3,49.0,0.000
0:03:20,43400,20.3,14.0,49.8,392.7,51.0,51.0,50.8,50.4,44.9,35.1,15.3,48.8,0.000
0:03:30,43410,20.3,14.0,49.9,392.0,51.0,51.0,50.8,50.3,44.6,35.0,15.3,48.7,0.000
0:03:40,43420,20.3,14.0,50.1,392.2,51.0,51.0,50.8,50.3,44.5,35.0,15.3,48.6,0.000
0:03:50,43430,20.4,14.0,49.7,392.0,51.0,51.0,50.8,50.4,44.4,34.9,15.4,48.4,0.000
0:04:00,43440,20.4,14.0,49.8,392.4,51.0,51.0,50.8,50.5,44.7,35.1,15.4,48.2,0.000
0:04:10,43450,20.3,13.9,49.9,392.8,51.0,51.0,50.8,50.5,44.9,35.1,15.4,48.1,0.000
0:04:20,43460,20.2,13.9,49.8,393.0,51.0,51.0,50.8,50.5,44.8,35.2,15.4,47.9,0.000
0:04:30,43470,20.2,13.9,49.8,392.7,51.0,51.0,50.8,50.5,45.1,35.5,15.5,47.8,0.000
0:04:40,43480,20.1,13.8,49.6,392.8,51.0,51.0,50.8,50.5,45.2,35.3,15.5,47.6,0.000
0:04:50,43490,20.1,13.7,49.6,392.6,51.0,51.0,50.8,50.5,45.2,35.1,15.5,47.5,0.000
0:05:00,43500,20.0,13.6,49.7,393.0,51.0,51.0,50.8,50.5,44.9,35.1,15.5,47.3,0.000
0:05:10,43510,20.0,13.7,49.8,392.5,51.0,51.0,50.8,50.5,44.8,35.2,15.5,47.2,0.000
0:05:20,43520,20.0,13.7,49.8,393.4,51.0,51.0,50.8,50.5,45.0,35.3,15.6,47.0,0.000
0:05:30,43530,20.0,13.6,49.6,393.0,51.0,51.0,50.8,50.6,44.9,35.5,15.6,46.9,0.000
0:05:40,43540,19.9,13.6,49.8,393.2,51.0,51.0,50.8,50.6,45.3,35.4,15.6,46.7,0.000
0:05:50,43550,19.9,13.6,49.8,393.5,51.0,51.0,50.8,50.6,45.3,35.3,15.7,46.6,0.000
0:06:00,43560,20.0,13.7,49.9,394.1,51.0,51.0,50.8,50.6,45.3,35.4,15.7,46.4,0.000
0:06:10,43570,20.1,13.8,50.0,393.5,51.0,51.0,50.8,50.6,44.9,35.5,15.7,46.3,0.000
0:06:20,43580,20.1,13.7,49.8,394.1,51.0,51.0,50.8,50.6,45.3,35.3,15.7,46.1,0.000
0:06:30,43590,20.2,13.8,49.7,393.9,51.0,51.0,50.8,50.6,45.3,35.4,15.7,46.0,0.000
0:06:40,43600,20.2,13.8,50.0,394.5,51.0,51.0,50.8,50.6,45.3,35.6,15.7,45.9,0.000
0:06:50,43610,20.3,13.9,50.0,393.8,51.1,51.0,50.9,50.6,45.2,35.6,15.8,45.8,0.000
0:07:00,43620,20.3,14.0,50.0,395.0,51.0,51.0,50.8,50.6,45.3,35.5,15.8,45.6,0.000
0:07:10,43630,20.3,14.0,50.1,396.0,51.0,51.0,50.9,50.6,45.4,35.6,15.8,45.5,0.000
0:07:20,43640,20.4,14.0,50.0,394.7,51.0,51.0,50.9,50.6,45.5,35.6,15.8,45.4,0.000
0:07:30,43650,20.4,14.0,49.9,395.1,51.0,51.0,50.9,50.7,45.6,35.6,15.8,45.2,0.000
0:07:40,43660,20.4,14.1,50.0,395.4,51.1,51.0,50.9,50.7,45.7,35.7,15.9,45.1,0.000
0:07:50,43670,20.4,14.0,49.9,395.3,51.1,51.0,50.9,50.7,45.6,35.8,15.9,45.0,0.000
0:08:00,43680,20.3,14.0,49.8,395.4,51.1,51.0,50.9,50.7,45.7,35.6,15.9,44.8,0.000
0:08:10,43690,20.3,14.0,50.0,395.2,51.1,51.0,50.9,50.7,45.6,35.9,15.9,44.7,0.000
0:08:20,43700,20.3,13.9,49.7,395.9,51.0,51.0,50.9,50.7,45.4,35.9,15.9,44.5,0.000
0:08:30,43710,20.2,13.9,49.8,396.0,51.1,51.1,50.9,50.7,45.5,35.8,16.0,44.4,0.000
0:08:40,43720,20.2,13.8,49.7,397.3,51.1,51.1,50.9,50.7,45.7,35.9,16.0,44.3,0.000
0:08:50,43730,20.1,13.7,49.6,395.7,51.1,51.1,50.9,50.7,45.7,36.0,16.0,44.2,0.000
0:09:00,43740,20.0,13.7,49.5,396.3,51.1,51.0,50.9,50.7,45.7,35.8,16.0,44.0,0.000
0:09:10,43750,19.9,13.6,49.7,396.1,51.1,51.1,50.9,50.7,45.8,35.8,16.1,43.9,0.000
0:09:20,43760,19.9,13.6,49.7,396.2,51.1,51.1,50.9,50.7,45.8,36.0,16.1,43.8,0.000
0:09:30,43770,19.9,13.6,49.8,396.6,51.1,51.0,50.9,50.7,45.8,36.0,16.1,43.7,0.000
0:09:40,43780,19.9,13.6,49.8,397.2,51.1,51.1,50.9,50.8,46.0,36.0,16.1,43.5,0.000
0:09:50,43790,19.9,13.6,49.9,396.6,51.1,51.1,50.9,50.7,45.9,36.1,16.1,43.4,0.000
0:10:00,43800,19.9,13.6,49.6,397.0,51.1,51.1,50.9,50.8,45.9,36.2,16.2,43.2,0.000
0:10:10,43810,19.9,13.6,49.6,396.5,51.1,51.1,50.9,50.7,46.0,36.2,16.2,43.1,0.000
0:10:20,43820,20.0,13.6,49.8,397.0,51.1,51.1,50.9,50.8,45.8,36.4,16.2,42.9,0.000
0:10:30,43830,20.0,13.7,49.9,396.9,51.1,51.1,50.9,50.8,45.9,36.3,16.2,42.8,0.000
0:10:40,43840,20.2,13.9,50.0,397.3,51.1,51.1,50.9,50.8,46.0,36.3,16.2,42.7,0.000
0:10:50,43850,20.2,13.9,49.9,397.6,51.1,51.1,50.9,50.8,46.1,36.4,16.2,42.6,0.000
0:11:00,43860,20.2,13.9,49.8,398.0,51.1,51.1,50.9,50.8,46.1,36.5,16.3,42.5,0.000
0:11:10,43870,20.2,13.9,49.9,397.7,51.1,51.1,50.9,50.8,46.2,36.4,16.3,42.4,0.000
0:11:20,43880,20.3,13.9,49.9,397.5,51.1,51.1,50.9,50.8,46.2,36.5,16.3,42.2,0.000
0:11:30,43890,20.3,13.9,49.8,398.0,51.1,51.1,50.9,50.8,46.2,36.4,16.3,42.1,0.000
0:11:40,43900,20.4,14.0,49.7,398.2,51.1,51.1,50.9,50.8,46.1,36.4,16.4,42.0,0.000
0:11:50,43910,20.4,14.0,49.7,397.9,51.1,51.1,50.9,50.8,46.2,36.6,16.4,41.9,0.000
0:12:00,43920,20.4,14.0,50.0,398.5,51.1,51.1,50.9,50.8,46.2,36.6,16.4,41.8,0.000
0:12:10,43930,20.4,14.0,50.0,398.7,51.1,51.1,50.9,50.8,46.3,36.7,16.4,41.6,0.000
0:12:20,43940,20.3,13.9,49.9,398.6,51.1,51.1,50.9,50.8,46.3,36.8,16.4,41.5,0.000
0:12:30,43950,20.2,13.9,50.0,399.0,51.1,51.1,50.9,50.8,46.3,36.9,16.5,41.4,0.000
0:12:40,43960,20.2,13.8,49.9,398.5,51.1,51.1,50.9,50.8,46.4,36.7,16.5,41.3,0.000
0:12:50,43970,20.1,13.8,49.9,398.6,51.1,51.1,50.9,50.8,46.4,36.9,16.5,41.2,0.000
0:13:00,43980,20.1,13.7,49.8,398.7,51.1,51.1,50.9,50.8,46.4,36.9,16.5,41.1,0.000
0:13:10,43990,20.0,13.6,49.7,399.4,51.1,51.1,50.9,50.8,46.5,36.8,16.5,41.0,0.000
0:13:20,44000,19.9,13.6,49.8,399.2,51.1,51.1,50.9,50.9,46.5,37.0,16.5,40.9,0.000
0:13:30,44010,19.9,13.6,49.7,399.4,51.1,51.1,51.0,50.9,46.5,37.0,16.6,40.8,0.000
0:13:40,44020,19.9,13.5,49.6,399.7,51.2,51.1,50.9,50.9,46.5,37.0,16.6,40.6,0.000
0:13:50,44030,19.9,13.5,49.7,399.8,51.1,51.1,50.9,50.8,46.5,37.1,16.6,40.5,0.000
0:14:00,44040,19.8,13.5,49.7,399.9,51.2,51.2,51.0,50.9,46.5,37.4,16.6,40.4,0.000
0:14:10,44050,19.9,13.6,49.9,399.6,51.2,51.2,51.0,50.9,46.6,37.2,16.6,40.3,0.000
0:14:20,44060,19.9,13.6,50.1,400.0,51.2,51.2,51.0,50.9,46.7,37.2,16.7,40.1,0.000
0:14:30,44070,19.9,13.6,49.8,400.5,51.1,51.2,50.9,50.9,46.7,37.3,16.7,40.0,0.000
0:14:40,44080,20.0,13.7,50.0,400.6,51.2,51.2,51.0,50.9,46.7,37.4,16.7,39.9,0.000
0:14:50,44090,20.0,13.7,49.9,399.5,51.2,51.2,51.0,50.9,46.7,37.3,16.7,39.7,0.000
0:15:00,44100,20.1,13.8,50.0,400.6,51.2,51.2,51.0,50.9,46.7,37.5,16.7,39.6,0.000
0:15:10,44110,20.1,13.8,50.0,400.1,51.2,51.2,51.0,50.9,46.8,37.5,16.8,39.5,0.000
0:15:20,44120,20.3,13.9,50.1,400.6,51.2,51.2,51.0,50.9,46.8,37.5,16.8,39.4,0.000
0:15:30,44130,20.3,14.0,50.0,400.4,51.2,51.2,51.0,50.9,46.9,37.6,16.8,39.3,0.000
0:15:40,44140,20.3,14.0,50.0,400.9,51.2,51.2,51.0,50.9,46.8,37.7,16.8,39.2,0.000
0:15:50,44150,20.4,14.0,49.9,400.8,51.2,51.2,51.0,50.9,46.9,37.7,16.8,39.1,0.000
0:16:00,44160,20.4,14.0,50.1,401.2,51.2,51.2,51.0,50.9,46.9,37.7,16.9,39.0,0.000
0:16:10,44170,20.4,14.0,49.7,401.0,51.2,51.2,51.0,50.9,46.9,37.8,16.9,39.0,0.000
0:16:20,44180,20.3,13.9,49.8,401.9,51.2,51.2,51.0,50.9,47.0,37.9,16.9,38.9,0.000
0:16:30,44190,20.3,13.9,49.6,401.3,51.2,51.2,51.0,50.9,47.0,37.8,16.9,38.8,0.000
0:16:40,44200,20.3,13.9,49.6,401.7,51.2,51.2,51.0,50.9,47.0,38.0,16.9,38.7,0.000
0:16:50,44210,20.2,13.8,49.6,401.6,51.2,51.2,51.0,50.9,47.1,37.9,17.0,38.6,0.000
0:17:00,44220,20.2,13.9,49.8,401.9,51.2,51.2,51.0,50.9,47.0,38.0,17.0,38.5,0.000
0:17:10,44230,20.2,13.8,49.6,402.0,51.2,51.2,51.0,50.9,47.1,38.1,17.0,38.4,0.000
0:17:20,44240,20.0,13.7,49.8,402.7,51.2,51.2,51.0,50.9,47.1,38.2,17.0,38.3,0.000
0:17:30,44250,20.0,13.6,49.7,402.3,51.2,51.2,51.0,50.9,47.2,38.2,17.0,38.2,0.000
0:17:40,44260,20.0,13.6,49.8,402.5,51.2,51.2,51.0,50.9,47.1,38.3,17.1,38.1,0.000
0:17:50,44270,19.9,13.6,49.6,402.7,51.3,51.2,51.0,50.9,47.2,38.3,17.1,38.0,0.000
0:18:00,44280,19.8,13.5,49.9,403.0,51.3,51.2,51.0,50.9,47.2,38.3,17.1,37.9,0.000
0:18:10,44290,19.8,13.5,49.6,403.0,51.3,51.2,51.0,50.9,47.2,38.4,17.1,37.8,0.000
0:18:20,44300,19.8,13.5,49.8,403.5,51.3,51.2,51.1,50.9,47.3,38.4,17.1,37.7,0.000
0:18:30,44310,19.8,13.5,49.6,403.0,51.1,51.2,51.0,50.9,47.4,38.4,17.1,37.6,0.000
0:18:40,44320,19.8,13.5,49.5,403.1,51.3,51.3,51.1,50.9,47.4,38.5,17.2,37.5,0.000
0:18:50,44330,19.8,13.5,49.7,403.0,51.3,51.2,51.1,51.0,47.4,38.6,17.2,37.4,0.000
0:19:00,44340,19.9,13.6,49.7,403.5,51.3,51.3,51.1,51.0,47.4,38.7,17.2,37.3,0.000
0:19:10,44350,20.0,13.7,50.1,403.1,51.3,51.3,51.1,51.0,47.4,38.7,17.2,37.2,0.000
0:19:20,44360,20.1,13.8,50.0,403.5,51.3,51.3,51.1,51.0,47.4,38.8,17.3,37.1,0.000
0:19:30,44370,20.1,13.8,49.7,403.4,51.3,51.3,51.1,51.0,47.5,38.7,17.3,37.0,0.000
0:19:40,44380,20.1,13.8,49.9,403.4,51.3,51.3,51.1,51.0,47.5,38.9,17.3,37.0,0.000
0:19:50,44390,20.2,13.8,49.8,404.3,51.3,51.3,51.1,51.0,47.5,38.9,17.3,36.9,0.000
0:20:00,44400,20.2,13.9,49.9,404.1,51.3,51.3,51.1,51.0,47.5,39.0,17.4,36.8,0.000
0:20:10,44410,20.3,13.9,50.1,404.2,51.3,51.3,51.1,51.0,47.6,39.0,17.4,36.7,0.000
0:20:20,44420,20.3,13.9,50.0,404.3,51.3,51.3,51.1,51.0,47.6,39.1,17.4,36.7,0.000
0:20:30,44430,20.3,13.9,49.9,404.3,51.3,51.3,51.1,51.0,47.6,39.0,17.4,36.6,0.000
0:20:40,44440,20.3,14.0,49.9,404.5,51.3,51.3,51.1,51.0,47.7,39.2,17.5,36.5,0.000
0:20:50,44450,20.3,13.9,49.8,404.3,51.3,51.3,51.1,51.0,47.7,39.3,17.5,36.4,0.000
0:21:00,44460,20.3,14.0,49.9,404.5,51.3,51.3,51.1,51.0,47.7,39.3,17.5,36.4,0.000
0:21:10,44470,20.3,13.9,49.8,404.5,51.3,51.3,51.1,51.0,47.8,39.3,17.5,36.3,0.000
0:21:20,44480,20.2,13.8,49.6,405.1,51.3,51.3,51.1,51.0,47.7,39.4,17.5,36.2,0.000
0:21:30,44490,20.2,13.8,49.7,404.8,51.4,51.3,51.1,51.0,47.8,39.4,17.6,36.1,0.000
0:21:40,44500,20.1,13.8,49.6,405.0,51.3,51.3,51.1,51.0,47.8,39.4,17.6,36.0,0.000
0:21:50,44510,20.1,13.8,49.8,405.5,51.4,51.3,51.1,51.0,47.8,39.5,17.6,35.9,0.000
0:22:00,44520,20.1,13.7,49.4,405.4,51.4,51.3,51.1,51.0,47.8,39.6,17.7,35.9,0.000
0:22:10,44530,20.0,13.6,49.7,405.5,51.4,51.3,51.1,51.0,47.9,39.6,17.7,35.8,0.000
0:22:20,44540,19.9,13.6,49.5,405.2,51.4,51.3,51.1,51.1,47.9,39.6,17.7,35.7,0.000
0:22:30,44550,19.9,13.6,49.8,405.2,51.4,51.4,51.1,51.1,47.9,39.7,17.8,35.7,0.000
0:22:40,44560,19.9,13.5,49.3,404.7,51.4,51.3,51.2,51.1,47.9,39.8,17.8,35.6,0.000
0:22:50,44570,19.9,13.5,49.5,405.4,51.2,51.3,51.2,51.1,47.9,39.9,17.8,35.5,0.000
0:23:00,44580,19.9,13.5,49.7,405.3,51.4,51.4,51.2,51.1,48.0,39.9,17.8,35.4,0.000
0:23:10,44590,19.9,13.6,49.6,405.3,51.4,51.4,51.2,51.1,48.0,39.9,17.8,35.3,0.000
0:23:20,44600,20.0,13.6,49.6,406.2,51.4,51.4,51.2,51.1,48.1,39.9,17.9,35.2,0.000
0:23:30,44610,20.0,13.6,49.4,405.8,51.4,51.4,51.2,51.1,48.1,40.1,17.9,35.1,0.000
0:23:40,44620,20.1,13.7,49.7,406.4,51.4,51.4,51.2,51.1,48.1,40.0,17.9,35.0,0.000
0:23:50,44630,20.1,13.7,49.7,406.4,51.4,51.4,51.2,51.1,48.1,40.1,18.0,35.0,0.000
0:24:00,44640,20.1,13.8,49.8,406.3,51.4,51.4,51.2,51.1,48.2,40.2,18.0,34.9,0.000
0:24:10,44650,20.2,13.8,49.7,406.6,51.4,51.4,51.2,51.1,48.2,40.2,18.0,34.8,0.000
0:24:20,44660,20.3,13.9,49.9,406.7,51.4,51.4,51.2,51.1,48.2,40.3,18.1,34.8,0.000
0:24:30,44670,20.3,13.9,49.8,406.8,51.4,51.4,51.2,51.1,48.2,40.4,18.1,34.7,0.000
0:24:40,44680,20.3,13.9,49.8,407.1,51.4,51.4,51.2,51.1,48.3,40.4,18.1,34.6,0.000
0:24:50,44690,20.3,13.9,49.7,407.8,51.4,51.4,51.2,51.1,48.3,40.4,18.1,34.5,0.000
0:25:00,44700,20.4,14.0,49.9,407.6,51.5,51.4,51.2,51.1,48.3,40.5,18.2,34.4,0.000
0:25:10,44710,20.3,14.0,49.7,407.5,51.5,51.4,51.2,51.1,48.3,40.5,18.2,34.4,0.000
0:25:20,44720,20.3,13.9,49.8,407.3,51.5,51.4,51.2,51.1,48.4,40.5,18.2,34.3,0.000
0:25:30,44730,20.2,13.9,49.7,407.5,51.5,51.4,51.2,51.1,48.4,40.6,18.2,34.3,0.000
0:25:40,44740,20.2,13.9,49.8,407.5,51.5,51.5,51.2,51.1,48.4,40.7,18.3,34.2,0.000
0:25:50,44750,20.2,13.8,49.6,408.5,51.5,51.5,51.2,51.1,48.4,40.7,18.3,34.1,0.000
0:26:00,44760,20.2,13.8,49.5,407.7,51.5,51.5,51.2,51.2,48.4,40.8,18.3,34.0,0.000
0:26:10,44770,20.1,13.8,49.8,408.0,51.5,51.5,51.2,51.2,48.4,40.8,18.4,34.0,0.000
0:26:20,44780,20.0,13.7,49.8,408.0,51.5,51.5,51.3,51.2,48.5,40.9,18.4,33.9,0.000
0:26:30,44790,20.0,13.6,49.7,408.7,51.5,51.5,51.3,51.2,48.5,40.9,18.4,33.8,0.000
0:26:40,44800,19.9,13.6,49.6,408.4,51.5,51.5,51.3,51.2,48.6,41.0,18.5,33.8,0.000
0:26:50,44810,19.9,13.5,49.6,409.2,51.5,51.5,51.3,51.2,48.6,41.0,18.5,33.7,0.000
0:27:00,44820,19.8,13.5,49.7,408.3,51.5,51.5,51.3,51.2,48.6,41.0,18.5,33.6,0.000
0:27:10,44830,19.9,13.5,49.5,408.8,51.5,51.5,51.3,51.2,48.7,41.1,18.5,33.5,0.000
0:27:20,44840,19.9,13.5,49.7,408.9,51.5,51.5,51.3,51.2,48.6,41.2,18.6,33.5,0.000
0:27:30,44850,19.9,13.6,49.5,409.0,51.5,51.5,51.3,51.2,48.7,41.2,18.6,33.4,0.000
0:27:40,44860,20.0,13.6,49.8,408.3,51.5,51.5,51.3,51.2,48.7,41.3,18.6,33.3,0.000
0:27:50,44870,20.0,13.7,50.0,408.7,51.5,51.5,51.3,51.2,48.7,41.3,18.7,33.3,0.000
0:28:00,44880,20.1,13.7,49.7,408.6,51.6,51.5,51.3,51.2,48.7,41.4,18.7,33.2,0.000
0:28:10,44890,20.1,13.8,49.9,408.3,51.6,51.5,51.3,51.2,48.8,41.4,18.7,33.2,0.000
0:28:20,44900,20.2,13.9,50.0,408.4,51.6,51.5,51.3,51.2,48.8,41.5,18.8,33.1,0.000
0:28:30,44910,20.2,13.9,50.0,408.9,51.6,51.5,51.3,51.2,48.8,41.5,18.8,33.0,0.000
0:28:40,44920,20.3,13.9,49.9,408.9,51.6,51.5,51.3,51.2,48.9,41.5,18.8,32.9,0.000
0:28:50,44930,20.3,13.9,49.9,409.5,51.6,51.6,51.3,51.3,48.9,41.6,18.9,32.9,0.000
0:29:00,44940,20.3,14.0,49.9,409.7,51.6,51.6,51.4,51.3,48.9,41.6,18.9,32.8,0.000
0:29:10,44950,20.3,14.0,50.1,409.9,51.6,51.6,51.4,51.3,48.9,41.6,18.9,32.7,0.000
0:29:20,44960,20.4,14.0,50.1,409.8,51.6,51.6,51.4,51.3,48.9,41.7,18.9,32.7,0.000
0:29:30,44970,20.4,14.0,50.1,410.4,51.6,51.6,51.4,51.3,48.9,41.8,19.0,32.6,0.000
0:29:40,44980,20.3,14.0,49.8,409.8,51.6,51.6,51.4,51.3,48.9,41.8,19.0,32.5,0.000
0:29:50,44990,20.3,14.0,50.0,410.7,51.6,51.6,51.4,51.3,49.0,41.9,19.0,32.5,0.000
0:30:00,45000,20.3,13.9,50.0,410.7,51.6,51.6,51.4,51.3,49.0,41.9,19.1,32.4,0.000
0:30:10,45010,20.2,13.9,50.0,411.1,51.6,51.6,51.4,51.3,49.0,42.0,19.1,32.3,0.000
0:30:20,45020,20.2,13.8,49.7,410.6,51.6,51.6,51.4,51.3,49.1,42.0,19.1,32.3,0.000
0:30:30,45030,20.1,13.8,49.7,410.5,51.6,51.6,51.4,51.3,49.1,42.1,19.2,32.2,0.000
0:30:40,45040,20.0,13.7,49.7,411.4,51.6,51.6,51.4,51.3,49.1,42.1,19.2,32.2,0.000
0:30:50,45050,20.0,13.6,49.8,411.0,51.6,51.6,51.4,51.3,49.1,42.2,19.2,32.1,0.000
0:31:00,45060,19.9,13.6,49.7,411.4,51.7,51.6,51.4,51.3,49.2,42.2,19.2,32.0,0.000
0:31:10,45070,19.9,13.6,49.8,412.1,51.7,51.6,51.4,51.3,49.2,42.2,19.3,32.0,0.000
0:31:20,45080,19.8,13.5,49.8,411.7,51.7,51.6,51.4,51.3,49.2,42.3,19.3,31.9,0.000
0:31:30,45090,19.8,13.4,49.6,411.4,51.7,51.6,51.4,51.3,49.3,42.3,19.3,31.8,0.000
0:31:40,45100,19.7,13.5,49.9,411.0,51.7,51.7,51.4,51.3,49.3,42.4,19.4,31.8,0.000
0:31:50,45110,19.7,13.4,49.7,411.5,51.7,51.7,51.4,51.3,49.3,42.4,19.4,31.7,0.000
0:32:00,45120,19.8,13.5,50.0,410.8,51.7,51.7,51.4,51.4,49.3,42.4,19.4,31.6,0.000
0:32:10,45130,19.8,13.5,50.0,411.8,51.7,51.7,51.4,51.4,49.4,42.5,19.5,31.5,0.000
0:32:20,45140,19.8,13.5,50.0,411.6,51.7,51.7,51.4,51.4,49.4,42.6,19.5,31.5,0.000
0:32:30,45150,19.9,13.6,50.1,411.4,51.7,51.7,51.5,51.4,49.4,42.6,19.5,31.4,0.000
0:32:40,45160,19.9,13.6,50.0,411.9,51.7,51.7,51.5,51.4,49.4,42.7,19.6,31.3,0.000
0:32:50,45170,20.0,13.7,50.2,411.7,51.7,51.7,51.5,51.4,49.4,42.7,19.6,31.2,0.000
0:33:00,45180,20.1,13.8,50.4,411.9,51.7,51.7,51.5,51.4,49.4,42.8,19.6,31.2,0.000
0:33:10,45190,20.2,13.8,50.1,412.4,51.8,51.7,51.5,51.4,49.4,42.8,19.7,31.1,0.000
0:33:20,45200,20.2,13.9,50.5,412.4,51.7,51.7,51.5,51.4,49.4,42.8,19.7,31.1,0.000
0:33:30,45210,20.2,13.9,50.4,412.2,51.7,51.7,51.5,51.4,49.5,42.8,19.7,31.1,0.000
0:33:40,45220,20.2,13.9,50.1,411.8,51.8,51.7,51.5,51.4,49.6,42.9,19.7,31.0,0.000
0:33:50,45230,20.2,13.9,50.2,412.8,51.8,51.7,51.5,51.4,49.6,42.9,19.8,31.0,0.000
0:34:00,45240,20.3,14.0,50.4,413.0,51.8,51.7,51.5,51.4,49.6,43.0,19.8,31.0,0.000
0:34:10,45250,20.2,13.9,50.3,412.9,51.8,51.7,51.5,51.4,49.7,43.0,19.8,30.9,0.000
0:34:20,45260,20.3,14.0,50.2,413.2,51.8,51.7,51.6,51.4,49.7,43.1,19.9,30.8,0.000
0:34:30,45270,20.3,14.0,50.4,413.4,51.7,51.8,51.6,51.5,49.7,43.1,19.9,30.8,0.000
0:34:40,45280,20.3,14.0,50.4,413.1,51.8,51.8,51.6,51.5,49.7,43.2,19.9,30.7,0.000
0:34:50,45290,20.3,14.0,50.4,413.5,51.8,51.8,51.6,51.5,49.7,43.2,20.0,30.7,0.000
0:35:00,45300,20.2,13.9,50.2,413.5,51.8,51.8,51.6,51.5,49.7,43.3,20.0,30.6,0.000
0:35:10,45310,20.2,13.9,50.2,413.3,51.8,51.8,51.6,51.5,49.7,43.4,20.0,30.5,0.000
0:35:20,45320,20.2,13.9,50.3,413.4,51.8,51.8,51.6,51.5,49.8,43.4,20.1,30.5,0.000
0:35:30,45330,20.1,13.8,50.2,414.1,51.8,51.8,51.6,51.5,49.8,43.4,20.1,30.4,0.000
0:35:40,45340,20.1,13.7,49.9,414.3,51.8,51.8,51.6,51.5,49.8,43.5,20.1,30.3,0.000
0:35:50,45350,20.0,13.7,50.0,413.9,51.8,51.8,51.6,51.5,49.8,43.5,20.2,30.3,0.000
0:36:00,45360,20.0,13.7,50.2,414.2,51.8,51.8,51.6,51.5,49.8,43.5,20.2,30.2,0.000
0:36:10,45370,19.9,13.6,49.9,414.5,51.8,51.8,51.6,51.5,49.9,43.5,20.2,30.2,0.000
0:36:20,45380,19.9,13.6,49.9,417.0,51.7,51.8,51.6,51.6,49.9,43.5,20.2,30.1,0.000
0:36:30,45390,19.9,13.6,49.9,414.3,51.8,51.8,51.6,51.6,49.9,43.6,20.3,30.1,0.000
0:36:40,45400,19.9,13.6,49.8,413.8,51.6,51.8,51.6,51.6,50.0,43.6,20.3,30.0,0.000
0:36:50,45410,19.9,13.6,49.7,414.0,51.9,51.8,51.6,51.6,50.0,43.7,20.3,30.0,0.000
0:37:00,45420,19.9,13.6,49.9,414.3,51.9,51.9,51.6,51.6,50.0,43.8,20.4,29.9,0.000
0:37:10,45430,20.0,13.7,50.0,414.4,51.9,51.9,51.6,51.6,50.1,43.8,20.4,29.8,0.000
0:37:20,45440,20.0,13.7,50.0,415.2,51.9,51.9,51.7,51.6,50.1,43.9,20.4,29.8,0.000
0:37:30,45450,20.1,13.8,49.8,414.0,51.9,51.9,51.7,51.6,50.1,43.9,20.4,29.7,0.000
0:37:40,45460,20.1,13.8,50.0,414.6,51.9,51.9,51.7,51.6,50.1,44.0,20.5,29.7,0.000
0:37:50,45470,20.2,13.9,50.3,415.8,52.0,51.9,51.7,51.6,50.1,44.0,20.5,29.7,0.000
0:38:00,45480,20.3,14.0,50.3,414.7,51.9,51.9,51.7,51.6,50.1,44.1,20.5,29.6,0.000
0:38:10,45490,20.3,14.0,50.1,415.4,52.0,51.9,51.7,51.6,50.1,44.1,20.5,29.5,0.000
0:38:20,45500,20.4,14.0,50.2,414.9,52.0,51.9,51.7,51.6,50.1,44.1,20.6,29.5,0.000
0:38:30,45510,20.4,14.1,50.3,415.5,52.0,51.9,51.7,51.6,50.1,44.2,20.6,29.5,0.000
0:38:40,45520,20.4,14.0,50.2,415.2,52.0,51.9,51.7,51.6,50.1,44.2,20.6,29.4,0.000
0:38:50,45530,20.4,14.0,50.1,415.5,52.0,51.9,51.7,51.6,50.2,44.2,20.7,29.3,0.000
0:39:00,45540,20.4,14.0,50.1,415.3,52.0,52.0,51.7,51.6,50.2,44.2,20.7,29.3,0.000
0:39:10,45550,20.4,14.0,50.1,416.0,51.9,52.0,51.7,51.6,50.2,44.3,20.7,29.2,0.000
0:39:20,45560,20.3,14.0,50.1,419.5,52.0,52.0,51.7,51.6,50.3,44.3,20.7,29.2,0.000
0:39:30,45570,20.3,13.9,50.1,416.6,52.0,52.0,51.7,51.6,50.3,44.3,20.8,29.1,0.000
0:39:40,45580,20.2,13.8,49.8,416.5,52.0,52.0,51.8,51.6,50.4,44.4,20.8,29.1,0.000
0:39:50,45590,20.1,13.8,50.0,415.9,52.0,52.0,51.8,51.7,50.4,44.5,20.8,29.1,0.000
0:40:00,45600,20.1,13.8,50.1,416.0,52.0,52.0,51.8,51.6,50.4,44.5,20.9,29.0,0.000
0:40:10,45610,20.1,13.8,49.9,420.8,52.0,52.0,51.8,51.7,50.4,44.6,20.9,29.0,0.000
0:40:20,45620,20.0,13.7,50.0,419.9,52.0,52.0,51.8,51.6,50.4,44.6,20.9,28.9,0.000
0:40:30,45630,20.0,13.7,50.0,416.8,52.1,52.0,51.8,51.7,50.4,44.7,21.0,28.9,0.000
0:40:40,45640,19.9,13.6,49.9,416.1,52.1,52.0,51.8,51.7,50.4,44.7,21.0,28.8,0.000
0:40:50,45650,19.9,13.7,50.2,420.1,52.1,52.0,51.8,51.7,50.4,44.7,21.0,28.8,0.000
0:41:00,45660,19.9,13.6,49.9,416.2,52.0,52.0,51.8,51.7,50.5,44.8,21.0,28.8,0.000
0:41:10,45670,19.9,13.6,50.2,416.7,52.1,52.0,51.8,51.7,50.5,44.8,21.1,28.7,0.000
0:41:20,45680,19.8,13.6,50.3,416.8,52.1,52.0,51.8,51.7,50.5,44.8,21.1,28.6,0.000
0:41:30,45690,19.8,13.5,50.3,417.1,52.1,52.0,51.8,51.7,50.6,44.8,21.1,28.5,0.000
0:41:40,45700,19.8,13.5,49.9,416.6,52.1,52.1,51.9,51.8,50.6,44.9,21.1,28.5,0.000
0:41:50,45710,19.9,13.6,50.0,416.9,52.1,52.1,51.8,51.8,50.6,44.9,21.1,28.4,0.000
0:42:00,45720,20.0,13.7,50.1,416.9,52.1,52.1,51.9,51.8,50.6,45.0,21.2,28.4,0.000
0:42:10,45730,20.0,13.7,50.0,421.5,52.1,52.1,51.9,51.8,50.6,45.0,21.2,28.3,0.000
0:42:20,45740,20.1,13.7,49.9,416.5,52.1,52.1,51.9,51.8,50.6,45.0,21.2,28.2,0.000
0:42:30,45750,20.1,13.8,49.9,416.8,52.1,52.1,51.9,51.8,50.6,45.0,21.3,28.1,0.000
0:42:40,45760,20.1,13.8,50.1,417.4,52.1,52.1,51.9,51.8,50.7,45.1,21.3,28.1,0.000
0:42:50,45770,20.2,13.9,50.2,417.1,52.0,52.1,51.9,51.8,50.7,45.2,21.3,28.0,0.000
0:43:00,45780,20.3,13.9,50.2,416.8,52.1,52.1,51.9,51.8,50.7,45.3,19.4,28.0,0.000
0:43:10,45790,20.3,13.9,50.2,417.2,52.2,52.1,51.9,51.8,50.7,45.3,18.3,28.0,0.000
0:43:20,45800,20.2,13.9,50.0,417.6,52.2,52.1,51.9,51.8,50.8,45.3,18.5,27.9,0.000
0:43:30,45810,20.2,13.9,50.2,417.6,52.0,52.1,51.9,51.8,50.8,45.3,18.4,27.9,0.000
0:43:40,45820,20.2,13.9,50.3,417.9,52.2,52.1,51.9,51.9,50.8,45.3,17.3,27.8,0.000
0:43:50,45830,20.2,13.9,50.1,418.7,52.2,52.1,51.9,51.9,50.8,45.4,14.5,27.8,0.000
0:44:00,45840,20.2,13.9,50.0,422.9,52.2,52.1,51.9,51.9,50.8,45.4,15.0,27.8,0.000
0:44:10,45850,20.2,13.8,49.9,423.1,52.2,52.2,52.0,51.9,50.8,45.5,15.4,27.8,0.000
0:44:20,45860,20.2,13.9,50.3,418.8,52.2,52.2,52.0,51.9,50.8,45.6,15.4,27.7,0.000
0:44:30,45870,20.2,13.9,50.2,418.9,52.2,52.2,52.0,51.9,50.8,45.6,15.4,27.7,0.000
0:44:40,45880,20.1,13.8,50.1,418.6,52.2,52.2,52.0,51.9,50.9,45.6,15.4,27.6,0.000
0:44:50,45890,20.0,13.7,49.9,418.8,52.2,52.2,52.0,51.9,50.9,45.6,15.4,27.6,0.000
0:45:00,45900,20.0,13.7,50.1,418.3,52.2,52.2,52.0,51.9,50.9,45.7,15.3,27.6,0.000
0:45:10,45910,20.0,13.7,49.8,423.9,52.3,52.2,52.0,51.9,51.0,45.6,15.2,29.1,0.721
0:45:20,45920,20.0,13.7,50.0,419.0,52.3,52.2,52.0,51.9,51.0,45.0,15.2,50.4,1.054
0:45:30,45930,20.0,13.7,49.8,418.2,52.3,52.2,52.0,51.9,50.9,44.1,15.2,51.6,1.026
0:45:40,45940,20.0,13.6,49.7,1.6,52.3,52.2,52.0,51.9,50.8,43.8,15.1,51.7,0.999
0:45:50,45950,20.0,13.7,49.9,1.7,52.3,52.2,52.0,51.9,50.9,42.8,15.1,51.8,0.971
0:46:00,45960,20.0,13.7,49.8,1.6,52.3,52.3,52.1,51.9,50.5,42.0,15.1,51.9,0.989
0:46:10,45970,20.1,13.7,49.6,1.8,52.3,52.2,52.0,51.9,50.3,41.9,15.1,51.9,0.000
0:46:20,45980,20.2,13.8,49.9,1.6,52.3,52.3,52.0,52.0,50.8,42.1,15.1,51.9,0.000
0:46:30,45990,20.3,13.9,49.6,1.8,52.3,52.3,52.0,52.0,51.1,42.2,15.1,51.8,0.000
0:46:40,46000,20.4,14.0,49.9,1.6,52.3,52.2,52.0,51.9,50.8,42.4,15.1,51.8,0.000
0:46:50,46010,20.5,14.1,49.8,1.8,52.3,52.2,52.1,51.9,50.6,42.3,15.1,51.7,0.000
0:47:00,46020,20.5,14.1,49.7,1.6,52.3,52.3,52.1,51.9,50.5,42.3,15.2,51.6,0.000
0:47:10,46030,20.6,14.1,49.7,1.6,52.3,52.3,52.1,52.0,50.6,42.4,15.2,51.5,0.000
0:47:20,46040,20.6,14.2,49.7,1.6,52.3,52.3,52.1,52.0,50.7,42.0,15.2,51.4,0.000
0:47:30,46050,20.6,14.2,49.7,1.7,52.3,52.3,52.1,52.0,50.5,42.2,15.2,51.3,0.000
0:47:40,46060,20.7,14.3,49.4,1.6,52.3,52.3,52.1,51.9,50.7,42.3,15.2,51.2,0.000
0:47:50,46070,20.7,14.2,49.5,1.7,52.2,52.3,52.1,51.9,50.7,42.1,15.2,51.1,0.000
0:48:00,46080,20.7,14.2,49.4,1.5,52.3,52.3,52.1,51.9,50.7,42.0,15.4,50.9,0.000
0:48:10,46090,20.6,14.2,49.2,1.7,52.3,52.2,52.1,51.9,50.6,42.1,15.5,50.8,0.000
0:48:20,46100,20.6,14.1,49.3,1.6,52.3,52.3,52.1,51.9,50.7,42.0,15.4,50.7,0.000
0:48:30,46110,20.5,14.1,49.2,1.7,52.1,52.3,52.1,51.9,50.5,42.2,13.4,50.6,0.000
0:48:40,46120,20.5,14.1,49.3,1.6,52.1,52.3,52.1,51.9,50.6,42.2,14.3,50.5,0.000
0:48:50,46130,20.5,14.0,49.1,1.7,52.1,52.3,52.1,51.9,50.5,42.1,14.7,50.4,0.000
0:49:00,46140,20.5,14.0,49.3,1.5,52.1,52.3,52.1,51.9,50.6,42.3,14.9,50.3,0.000
0:49:10,46150,20.5,14.0,49.2,1.7,52.2,52.3,52.1,51.9,50.7,42.3,15.0,50.1,0.000
0:49:20,46160,20.4,13.9,48.9,1.5,52.0,52.3,52.1,51.9,50.6,42.2,15.1,50.0,0.000
0:49:30,46170,20.3,13.8,49.1,1.7,52.2,52.3,52.1,51.9,50.6,42.1,15.0,49.9,0.000
0:49:40,46180,20.3,13.8,49.2,1.6,52.2,52.3,52.1,51.9,50.6,42.1,15.0,49.8,0.000
0:49:50,46190,20.2,13.7,49.0,1.7,52.3,52.3,52.1,51.9,50.6,42.2,15.0,49.7,0.000
0:50:00,46200,20.2,13.7,48.9,1.6,52.0,52.3,52.1,51.9,50.6,42.2,15.0,49.6,0.000
0:50:10,46210,20.2,13.7,49.2,1.7,52.1,52.3,52.1,51.9,50.7,42.2,15.1,49.0,0.739
0:50:20,46220,20.1,13.7,49.0,1.6,52.2,52.3,52.1,51.9,50.7,41.8,15.0,51.8,1.066
0:50:30,46230,20.1,13.7,49.2,1.8,51.9,52.3,52.1,51.9,50.6,41.2,15.1,51.9,0.990
0:50:40,46240,20.1,13.6,49.0,1.6,51.6,52.3,52.1,51.9,50.3,40.8,15.0,51.9,1.024
0:50:50,46250,20.1,13.6,49.2,1.8,52.0,52.3,52.1,51.9,50.2,40.2,15.0,51.9,1.007
0:51:00,46260,20.0,13.6,49.4,1.6,51.9,52.3,52.1,51.9,50.1,39.7,15.0,51.9,0.921
0:51:10,46270,20.0,13.6,49.4,1.8,52.0,52.3,52.1,51.9,50.4,39.5,15.0,51.9,0.000
0:51:20,46280,19.9,13.6,49.5,1.6,52.0,52.3,52.1,51.9,50.2,39.3,15.0,51.9,0.000
0:51:30,46290,20.0,13.7,49.8,1.8,51.8,52.3,52.0,51.9,50.3,39.7,15.0,51.9,0.000
0:51:40,46300,20.1,13.7,49.9,1.6,51.9,52.2,52.1,51.9,50.2,39.7,15.1,51.9,0.000
0:51:50,46310,20.1,13.8,49.9,1.7,51.9,52.2,52.1,51.9,50.2,39.4,15.1,51.8,0.000
0:52:00,46320,20.2,13.9,50.0,1.5,51.9,52.2,52.0,51.9,50.3,39.4,15.1,51.7,0.000
0:52:10,46330,20.3,13.9,50.1,1.7,52.0,52.3,52.1,51.8,50.2,39.5,15.1,51.7,0.000
0:52:20,46340,20.3,13.9,50.0,1.6,52.0,52.3,52.1,51.8,50.2,39.6,15.1,51.6,0.000
0:52:30,46350,20.3,14.0,50.1,1.7,52.1,52.3,52.1,51.8,50.3,39.3,15.1,51.5,0.000
0:52:40,46360,20.3,14.0,50.1,1.6,52.0,52.2,52.0,51.8,50.5,39.2,15.1,51.3,0.000
0:52:50,46370,20.4,14.0,50.0,1.8,52.0,52.2,52.1,51.8,50.2,39.4,15.1,51.2,0.000
0:53:00,46380,20.4,14.1,50.1,1.6,52.0,52.2,52.0,51.8,50.1,39.4,15.2,51.1,0.000
0:53:10,46390,20.5,14.1,50.1,1.7,52.0,52.3,52.0,51.8,50.2,39.3,15.2,51.0,0.000
0:53:20,46400,20.5,14.1,49.9,1.6,52.0,52.3,52.1,51.8,50.3,39.4,15.2,50.9,0.000
0:53:30,46410,20.5,14.1,50.2,1.7,52.0,52.3,52.1,51.8,50.2,39.3,15.2,50.8,0.000
0:53:40,46420,20.5,14.1,49.9,1.6,52.1,52.3,52.1,51.8,50.1,39.3,15.3,50.6,0.000
0:53:50,46430,20.4,14.1,50.1,1.8,52.0,52.3,52.0,51.8,50.1,39.3,15.3,50.5,0.000
0:54:00,46440,20.4,14.1,50.2,1.6,52.0,52.3,52.0,51.8,50.1,39.3,15.3,50.4,0.000
0:54:10,46450,20.4,14.0,50.1,1.7,52.0,52.2,52.0,51.8,50.3,39.2,15.3,50.3,0.000
0:54:20,46460,20.4,14.0,50.2,1.6,52.1,52.2,52.0,51.8,50.4,39.3,15.3,50.2,0.000
0:54:30,46470,20.4,14.0,50.2,1.7,52.1,52.2,52.0,51.8,50.3,39.4,15.3,50.1,0.000
0:54:40,46480,20.3,13.9,50.0,1.6,52.0,52.2,52.0,51.8,50.3,39.5,15.4,50.0,0.000
0:54:50,46490,20.2,13.9,50.0,1.7,52.1,52.2,52.0,51.8,50.3,39.4,15.4,49.9,0.000
0:55:00,46500,20.2,13.9,50.1,1.6,52.1,52.2,52.0,51.8,50.2,39.2,15.4,49.8,0.000
0:55:10,46510,20.2,13.9,50.2,1.8,52.1,52.2,52.0,51.8,50.2,39.3,15.4,49.7,0.000
0:55:20,46520,20.2,13.8,50.1,1.6,52.1,52.2,52.0,51.8,50.1,39.4,15.4,49.6,0.000
0:55:30,46530,20.1,13.8,50.1,1.8,52.1,52.2,52.0,51.8,50.1,39.4,15.4,49.5,0.000
0:55:40,46540,20.1,13.8,50.4,1.8,52.2,52.2,52.1,51.8,50.1,39.5,15.5,49.4,0.000
0:55:50,46550,20.0,13.8,50.3,1.8,52.0,52.2,52.1,51.8,50.2,39.4,15.5,49.3,0.000
0:56:00,46560,20.0,13.7,50.2,1.6,51.9,52.2,52.0,51.8,50.3,39.3,15.5,49.2,0.000
0:56:10,46570,20.0,13.7,50.3,1.8,51.9,52.2,52.1,51.8,50.2,39.3,15.5,49.1,0.000
0:56:20,46580,20.0,13.8,50.7,1.6,51.7,52.2,52.1,51.8,50.1,39.4,15.5,49.0,0.000
0:56:30,46590,20.0,13.8,50.7,1.8,51.8,52.2,52.0,51.8,50.3,39.3,15.5,48.9,0.000
0:56:40,46600,20.0,13.8,50.7,1.5,52.0,52.2,52.0,51.8,50.1,39.4,15.6,48.8,0.000
0:56:50,46610,20.1,13.8,50.6,1.7,52.1,52.2,52.0,51.8,50.1,39.4,15.6,48.7,0.000
0:57:00,46620,20.1,13.9,50.6,1.5,51.9,52.2,52.1,51.8,50.2,39.4,15.6,48.6,0.000
0:57:10,46630,20.1,13.9,50.9,1.7,51.6,52.2,52.0,51.8,50.2,39.4,15.6,48.5,0.000
0:57:20,46640,20.1,13.9,50.7,1.6,52.1,52.2,52.0,51.8,50.3,39.3,15.6,48.4,0.000
0:57:30,46650,20.2,14.0,50.5,1.7,52.1,52.2,52.0,51.8,50.3,39.3,15.6,48.3,0.000
0:57:40,46660,20.4,14.1,51.0,1.6,52.1,52.2,52.0,51.8,50.3,39.4,15.7,48.2,0.000
0:57:50,46670,20.4,14.2,50.9,1.7,52.0,52.2,52.0,51.8,50.3,39.4,15.7,48.1,0.000
0:58:00,46680,20.4,14.2,50.7,1.6,52.1,52.2,52.0,51.8,50.3,39.3,15.7,48.0,0.000
0:58:10,46690,20.4,14.2,50.7,1.7,52.0,52.2,52.0,51.8,50.1,39.3,15.7,47.9,0.000
0:58:20,46700,20.5,14.2,50.5,1.6,52.0,52.2,52.0,51.8,50.2,39.3,15.7,47.8,0.000
0:58:30,46710,20.4,14.2,50.7,1.7,52.0,52.2,52.0,51.8,50.2,39.4,15.7,47.7,0.000
0:58:40,46720,20.5,14.2,50.5,1.6,52.1,52.2,52.0,51.8,50.1,39.4,15.8,47.6,0.000
0:58:50,46730,20.5,14.1,50.2,1.7,52.1,52.2,52.0,51.8,50.2,39.4,15.8,47.5,0.000
0:59:00,46740,20.5,14.2,50.4,1.6,52.0,52.2,52.0,51.8,50.2,39.4,15.8,47.5,0.000
0:59:10,46750,20.4,14.1,50.3,1.7,51.8,52.2,52.0,51.8,50.3,39.4,15.8,47.4,0.000
0:59:20,46760,20.4,14.1,50.4,1.6,51.8,52.2,52.0,51.8,50.2,39.4,15.8,47.3,0.000
0:59:30,46770,20.3,14.0,50.3,1.8,52.0,52.2,52.0,51.8,50.1,39.3,15.8,47.2,0.000
0:59:40,46780,20.3,14.0,50.4,1.5,51.8,52.2,52.0,51.8,50.2,39.3,15.9,47.1,0.000
0:59:50,46790,20.3,14.0,50.5,1.8,52.0,52.2,52.0,51.8,50.2,39.3,15.9,47.0,0.000
1:00:00,46800,20.3,14.0,50.5,1.6,52.1,52.2,52.0,51.8,50.2,39.4,15.9,46.9,0.000
1:00:10,46810,20.2,14.0,50.7,1.8,52.1,52.2,52.0,51.8,50.2,39.4,15.9,46.9,0.000
1:00:20,46820,20.2,13.9,50.4,1.5,52.0,52.2,52.0,51.8,50.2,39.4,15.9,46.8,0.000
1:00:30,46830,20.1,13.9,50.7,1.7,52.2,52.2,52.0,51.8,50.1,39.4,15.9,46.7,0.000
1:00:40,46840,20.1,13.9,50.8,1.6,52.2,52.2,52.0,51.8,50.2,39.4,15.9,46.6,0.000
1:00:50,46850,20.1,13.9,50.6,1.8,52.1,52.2,52.0,51.8,50.2,39.4,16.0,46.5,0.000
1:01:00,46860,20.1,13.8,50.5,1.6,52.2,52.2,52.0,51.8,50.2,39.4,16.0,46.4,0.000
1:01:10,46870,20.0,13.8,50.8,1.8,52.2,52.2,52.0,51.8,50.2,39.3,16.0,46.4,0.000
1:01:20,46880,20.0,13.8,50.8,1.6,52.1,52.2,52.0,51.8,50.2,39.4,16.0,46.3,0.000
1:01:30,46890,20.1,13.9,50.8,1.8,52.1,52.2,52.0,51.8,50.2,39.4,16.0,46.2,0.000
1:01:40,46900,20.1,13.9,50.9,1.6,52.2,52.2,52.0,51.8,50.2,39.4,16.0,46.1,0.000
1:01:50,46910,20.1,13.9,51.0,1.8,52.2,52.2,52.0,51.8,50.2,39.4,16.0,46.0,0.000
1:02:00,46920,20.1,13.9,50.8,1.6,52.1,52.2,52.0,51.8,50.2,39.4,16.1,45.9,0.000
1:02:10,46930,20.2,14.0,50.9,1.8,52.0,52.2,52.0,51.8,50.2,39.4,16.1,45.9,0.000
1:02:20,46940,20.2,14.0,50.8,1.6,52.1,52.2,52.0,51.8,50.2,39.4,16.1,45.8,0.000
1:02:30,46950,20.2,14.0,50.6,1.7,52.0,52.2,52.0,51.8,50.1,39.4,16.1,45.7,0.000
1:02:40,46960,20.3,14.0,50.7,1.5,52.0,52.2,52.0,51.8,50.1,39.4,16.1,45.6,0.000
1:02:50,46970,20.3,14.0,50.7,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.1,45.5,0.000
1:03:00,46980,20.3,14.0,50.5,1.7,52.0,52.2,52.0,51.8,50.2,39.4,16.1,45.4,0.000
1:03:10,46990,20.3,14.1,50.5,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.1,45.4,0.000
1:03:20,47000,20.3,14.1,50.5,1.6,52.0,52.2,52.0,51.8,50.2,39.4,16.2,45.3,0.000
1:03:30,47010,20.3,14.1,50.4,1.7,52.1,52.2,52.0,51.8,50.2,39.4,16.2,45.2,0.000
1:03:40,47020,20.4,14.1,50.3,1.6,51.8,52.2,52.0,51.8,50.1,39.4,16.2,45.1,0.000
1:03:50,47030,20.3,14.1,50.5,1.7,51.9,52.2,52.0,51.8,50.1,39.4,16.2,45.0,0.000
1:04:00,47040,20.3,14.0,50.4,1.6,51.8,52.2,52.0,51.8,50.1,39.4,16.2,45.0,0.000
1:04:10,47050,20.2,13.9,50.1,1.7,52.0,52.2,52.0,51.8,50.1,39.4,16.2,44.9,0.000
1:04:20,47060,20.2,13.9,50.2,1.6,52.0,52.2,52.0,51.8,50.1,39.4,16.2,44.8,0.000
1:04:30,47070,20.2,13.9,50.3,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.2,44.7,0.000
1:04:40,47080,20.1,13.9,50.3,1.5,52.1,52.2,52.0,51.8,50.1,39.4,16.2,44.6,0.000
1:04:50,47090,20.2,13.9,50.1,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.3,44.6,0.000
1:05:00,47100,20.2,13.9,50.1,1.6,52.2,52.2,52.0,51.8,50.2,39.4,16.3,44.5,0.000
1:05:10,47110,20.1,13.8,50.2,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.3,44.4,0.000
1:05:20,47120,20.1,13.8,50.1,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.3,44.3,0.000
1:05:30,47130,20.1,13.8,50.3,1.8,52.2,52.2,52.0,51.8,50.1,39.4,16.3,44.3,0.000
1:05:40,47140,20.2,13.9,50.2,1.6,52.2,52.2,52.0,51.8,50.2,39.4,16.3,44.2,0.000
1:05:50,47150,20.2,13.9,50.1,1.8,52.2,52.2,52.0,51.8,50.2,39.4,16.3,44.1,0.000
1:06:00,47160,20.2,13.9,50.3,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.3,44.1,0.000
1:06:10,47170,20.2,13.8,50.0,1.8,52.2,52.2,52.0,51.8,50.1,39.4,16.4,44.0,0.000
1:06:20,47180,20.2,13.9,50.0,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.4,43.9,0.000
1:06:30,47190,20.2,13.9,50.0,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.4,43.9,0.000
1:06:40,47200,20.3,14.0,50.3,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.4,43.8,0.000
1:06:50,47210,20.3,14.0,50.1,1.8,52.0,52.2,52.0,51.8,50.1,39.4,16.4,43.7,0.000
1:07:00,47220,20.4,14.0,50.0,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.4,43.6,0.000
1:07:10,47230,20.4,14.0,49.9,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.4,43.6,0.000
1:07:20,47240,20.4,14.0,49.9,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.4,43.5,0.000
1:07:30,47250,20.3,14.0,50.0,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.4,43.4,0.000
1:07:40,47260,20.3,14.0,50.0,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.5,43.3,0.000
1:07:50,47270,20.3,13.9,49.9,1.7,51.9,52.2,52.0,51.8,50.1,39.4,16.5,43.3,0.000
1:08:00,47280,20.3,13.9,49.8,1.6,51.9,52.2,52.0,51.8,50.1,39.4,16.5,43.2,0.000
1:08:10,47290,20.3,14.0,49.9,1.7,51.9,52.2,52.0,51.8,50.1,39.4,16.5,43.1,0.000
1:08:20,47300,20.3,13.9,49.9,1.6,51.7,52.2,52.0,51.8,50.1,39.4,16.5,43.1,0.000
1:08:30,47310,20.3,13.9,50.0,1.6,52.0,52.2,52.0,51.8,50.1,39.4,16.5,43.0,0.000
1:08:40,47320,20.3,13.9,50.0,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.5,42.9,0.000
1:08:50,47330,20.2,13.9,49.8,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.5,42.9,0.000
1:09:00,47340,20.2,13.9,49.8,1.7,52.1,52.2,52.0,51.8,50.1,39.4,16.5,42.8,0.000
1:09:10,47350,20.2,13.9,50.0,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.7,0.000
1:09:20,47360,20.2,13.8,49.9,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.6,0.000
1:09:30,47370,20.2,13.9,49.8,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.6,0.000
1:09:40,47380,20.2,13.9,49.9,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.5,0.000
1:09:50,47390,20.3,13.9,50.0,1.6,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.4,0.000
1:10:00,47400,20.3,13.9,50.0,1.7,52.2,52.2,52.0,51.8,50.1,39.4,16.6,42.4,0.000
1:10:10,47410,20.3,13.9,49.9,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.6,42.3,0.000
1:10:20,47420,20.3,14.0,50.1,1.7,51.9,52.2,52.0,51.8,50.1,39.4,16.6,42.2,0.000
1:10:30,47430,20.3,14.0,49.9,1.6,52.0,52.2,52.0,51.8,50.1,39.4,16.7,42.2,0.000
1:10:40,47440,20.4,14.0,50.0,1.7,51.6,52.2,52.0,51.8,50.1,39.4,16.7,42.1,0.000
1:10:50,47450,20.3,13.9,49.9,1.5,51.8,52.2,52.0,51.8,50.1,39.4,16.7,42.0,0.000
1:11:00,47460,20.3,13.9,49.8,1.6,51.9,52.2,52.0,51.8,50.1,39.4,16.7,42.0,0.000
1:11:10,47470,20.3,13.9,49.7,1.6,52.1,52.2,52.0,51.8,50.1,39.4,16.7,41.9,0.000
1:11:20,47480,20.3,13.9,49.5,1.7,52.0,52.2,52.0,51.8,50.1,39.4,16.7,41.8,0.000
1:11:30,47490,20.3,13.9,49.6,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.7,41.7,0.000
1:11:40,47500,20.3,13.9,49.7,1.7,52.0,52.2,52.0,51.8,50.0,39.4,16.7,41.7,0.000
1:11:50,47510,20.2,13.9,49.6,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.7,41.6,0.000
1:12:00,47520,20.2,13.8,49.5,1.7,52.0,52.2,52.0,51.8,50.0,39.4,16.8,41.5,0.000
1:12:10,47530,20.3,13.8,49.3,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.8,41.5,0.000
1:12:20,47540,20.2,13.8,49.7,1.8,52.0,52.2,52.0,51.8,50.0,39.4,16.8,41.4,0.000
1:12:30,47550,20.1,13.7,49.3,1.6,52.0,52.2,52.0,51.8,50.0,39.4,16.8,41.3,0.000
1:12:40,47560,20.1,13.7,49.4,1.7,52.0,52.2,52.0,51.8,50.0,39.4,16.8,41.3,0.000
1:12:50,47570,20.1,13.8,49.7,1.6,52.0,52.2,52.0,51.7,50.0,39.4,16.8,41.2,0.000
1:13:00,47580,20.2,13.8,49.5,1.7,52.1,52.1,52.0,51.8,50.0,39.4,16.8,41.1,0.000
1:13:10,47590,20.2,13.8,49.6,1.6,52.2,52.1,52.0,51.8,50.0,39.4,16.8,41.1,0.000
1:13:20,47600,20.2,13.8,49.4,1.7,52.1,52.2,52.0,51.8,50.0,39.4,16.8,41.0,0.000
