Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
1:13:30,47610,20.2,13.8,49.4,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.9,41.0,0.000
1:13:40,47620,20.2,13.8,49.4,1.8,52.0,52.2,52.0,51.8,50.0,39.4,16.9,40.9,0.000
1:13:50,47630,20.3,13.8,49.5,1.6,52.1,52.2,52.0,51.8,50.0,39.4,16.9,40.8,0.000
1:14:00,47640,20.3,13.9,49.2,1.7,52.1,52.2,52.0,51.8,50.0,39.5,16.9,40.8,0.000
1:14:10,47650,20.3,13.9,49.4,1.6,52.2,52.2,52.0,51.8,50.0,39.5,16.9,40.7,0.000
1:14:20,47660,20.3,13.9,49.5,1.8,52.2,52.2,52.0,51.7,50.0,39.5,16.9,40.6,0.000
1:14:30,47670,20.3,13.9,49.2,1.6,52.1,52.2,52.0,51.8,50.0,39.5,16.9,40.6,0.000
1:14:40,47680,20.4,13.9,49.3,1.7,52.2,52.2,52.0,51.8,50.0,39.4,16.9,40.5,0.000
1:14:50,47690,20.4,13.9,49.2,1.6,52.2,52.2,52.0,51.8,50.0,39.4,16.9,40.5,0.000
1:15:00,47700,20.4,13.9,49.2,1.7,52.2,52.2,52.0,51.8,50.0,39.5,16.9,40.4,0.000
1:15:10,47710,20.3,13.9,49.6,1.6,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.3,0.000
1:15:20,47720,20.3,13.9,49.4,1.8,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.3,0.000
1:15:30,47730,20.3,13.9,49.2,1.6,52.2,52.2,52.0,51.8,50.0,39.5,17.0,40.2,0.000
1:15:40,47740,20.3,13.9,49.4,1.8,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.2,0.000
1:15:50,47750,20.3,13.8,49.4,1.6,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.1,0.000
1:16:00,47760,20.2,13.8,49.6,1.8,52.1,52.2,52.0,51.8,50.0,39.5,17.0,40.1,0.000
1:16:10,47770,20.2,13.8,49.6,1.6,52.1,52.2,52.0,51.7,50.0,39.5,17.0,40.0,0.000
1:16:20,47780,20.2,13.8,49.4,1.7,52.1,52.2,52.0,51.8,50.0,39.5,17.0,39.9,0.000
1:16:30,47790,20.1,13.7,49.4,1.6,52.1,52.2,51.9,51.7,50.0,39.4,17.0,39.9,0.000
1:16:40,47800,20.2,13.8,49.4,1.7,52.1,52.2,51.9,51.7,50.0,39.5,17.0,39.8,0.000
1:16:50,47810,20.2,13.8,49.5,1.6,52.1,52.2,51.9,51.7,50.0,39.5,17.1,39.7,0.000
1:17:00,47820,20.2,13.8,49.4,1.7,52.1,52.2,51.9,51.7,50.0,39.5,17.1,39.7,0.000
1:17:10,47830,20.3,13.8,49.0,1.5,52.2,52.2,51.9,51.7,50.0,39.5,17.1,39.6,0.000
1:17:20,47840,20.3,13.9,49.2,1.7,52.1,52.2,51.9,51.7,50.0,39.5,17.1,39.6,0.000
1:17:30,47850,20.3,13.9,49.4,1.5,52.1,52.2,52.0,51.7,50.0,39.5,17.1,39.5,0.000
1:17:40,47860,20.3,13.9,49.2,1.7,52.1,52.2,52.0,51.8,50.0,39.5,17.1,39.5,0.000
1:17:50,47870,20.3,13.9,49.3,1.5,52.2,52.2,52.0,51.8,50.0,39.5,17.1,39.4,0.000
1:18:00,47880,20.3,13.9,49.5,1.7,52.1,52.2,52.0,51.7,49.9,39.5,17.1,39.3,0.000
1:18:10,47890,20.4,13.9,49.2,1.6,51.9,52.2,52.0,51.8,50.0,39.5,17.1,39.3,0.000
1:18:20,47900,20.4,14.0,49.3,1.7,52.1,52.2,52.0,51.8,50.0,39.5,17.1,39.2,0.000
1:18:30,47910,20.5,14.0,49.2,1.5,52.0,52.2,52.0,51.8,50.0,39.5,17.2,39.2,0.000
1:18:40,47920,20.4,14.0,49.3,1.8,52.1,52.2,52.0,51.8,49.9,39.5,17.2,39.1,0.000
1:18:50,47930,20.4,13.9,49.2,1.5,52.0,52.2,52.0,51.8,50.0,39.5,17.2,39.1,0.000
1:19:00,47940,20.5,14.0,49.3,1.6,52.0,52.2,51.9,51.8,49.9,39.5,17.2,39.0,0.000
1:19:10,47950,20.5,14.0,49.4,1.6,52.1,52.2,52.0,51.8,50.0,39.5,17.2,39.0,0.000
1:19:20,47960,20.4,14.0,49.5,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.2,38.9,0.000
1:19:30,47970,20.3,13.9,49.2,1.6,52.1,52.1,51.9,51.7,50.0,39.5,17.2,38.8,0.000
1:19:40,47980,20.3,13.8,49.2,1.7,52.1,52.2,51.9,51.7,50.0,39.5,17.2,38.8,0.000
1:19:50,47990,20.2,13.8,49.5,1.6,52.1,52.2,51.9,51.8,49.9,39.5,17.2,38.7,0.000
1:20:00,48000,20.2,13.7,49.1,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.2,38.7,0.000
1:20:10,48010,20.1,13.7,49.3,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.2,38.6,0.000
1:20:20,48020,20.1,13.7,49.4,1.8,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.6,0.000
1:20:30,48030,20.1,13.7,49.4,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.5,0.000
1:20:40,48040,20.0,13.6,49.3,1.8,52.1,52.1,51.9,51.7,49.9,39.5,17.3,38.5,0.000
1:20:50,48050,20.0,13.7,49.6,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.4,0.000
1:21:00,48060,20.0,13.7,49.7,1.8,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.4,0.000
1:21:10,48070,20.0,13.6,49.5,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.3,38.3,0.000
1:21:20,48080,20.0,13.6,49.7,1.7,52.0,52.1,51.9,51.7,49.9,39.5,17.3,38.2,0.000
1:21:30,48090,20.0,13.7,49.7,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.3,38.2,0.000
1:21:40,48100,20.2,13.8,49.9,1.7,52.1,52.2,51.9,51.7,49.9,39.5,17.3,38.1,0.000
1:21:50,48110,20.2,13.8,49.8,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.3,38.1,0.000
1:22:00,48120,20.2,13.9,50.1,1.7,52.1,52.2,51.9,51.7,49.9,39.5,17.4,38.0,0.000
1:22:10,48130,20.2,13.8,49.8,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.4,37.9,0.000
1:22:20,48140,20.4,14.0,50.0,1.8,52.1,52.1,51.9,51.7,49.9,39.5,17.4,37.9,0.000
1:22:30,48150,20.3,14.0,49.8,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.4,37.8,0.000
1:22:40,48160,20.4,14.0,49.7,1.7,52.0,52.1,51.9,51.7,49.9,39.5,17.4,37.8,0.000
1:22:50,48170,20.4,14.0,49.8,1.6,51.9,52.2,52.0,51.7,49.9,39.5,17.4,37.7,0.000
1:23:00,48180,20.4,14.0,49.7,1.7,51.9,52.2,51.9,51.7,49.9,39.5,17.4,37.7,0.000
1:23:10,48190,20.4,14.0,49.8,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.4,37.6,0.000
1:23:20,48200,20.4,14.0,49.9,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.4,37.6,0.000
1:23:30,48210,20.4,14.0,49.7,1.6,52.0,52.1,51.9,51.7,49.9,39.5,17.4,37.5,0.000
1:23:40,48220,20.4,14.0,49.8,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.4,37.5,0.000
1:23:50,48230,20.4,14.0,49.8,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.4,0.000
1:24:00,48240,20.3,13.9,49.7,1.7,52.0,52.1,51.9,51.7,49.9,39.5,17.5,37.4,0.000
1:24:10,48250,20.4,14.0,50.0,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.3,0.000
1:24:20,48260,20.3,14.0,49.8,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.3,0.000
1:24:30,48270,20.3,13.9,49.8,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.2,0.000
1:24:40,48280,20.2,13.8,49.7,1.7,52.0,52.1,51.9,51.7,49.9,39.5,17.5,37.2,0.000
1:24:50,48290,20.2,13.8,49.7,1.6,52.1,52.2,51.9,51.7,49.9,39.5,17.5,37.2,0.000
1:25:00,48300,20.2,13.8,49.5,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.5,37.1,0.000
1:25:10,48310,20.2,13.7,49.3,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.5,37.0,0.000
1:25:20,48320,20.2,13.8,49.6,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.5,37.0,0.000
1:25:30,48330,20.3,13.9,49.7,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.5,36.9,0.000
1:25:40,48340,20.3,13.9,49.4,1.8,52.1,52.1,51.9,51.7,49.9,39.5,17.5,36.9,0.000
1:25:50,48350,20.3,13.9,49.6,1.6,52.1,52.1,51.9,51.7,49.9,39.5,17.6,36.8,0.000
1:26:00,48360,20.3,14.0,49.7,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.8,0.000
1:26:10,48370,20.4,14.0,49.5,1.5,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.7,0.000
1:26:20,48380,20.4,14.0,49.6,1.7,52.1,52.1,51.9,51.7,49.9,39.5,17.6,36.7,0.000
1:26:30,48390,20.4,14.0,49.7,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.6,0.000
1:26:40,48400,20.4,14.0,49.8,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.6,0.000
1:26:50,48410,20.4,14.0,49.6,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.6,0.000
1:27:00,48420,20.3,14.0,49.7,1.7,52.0,52.1,51.9,51.7,49.8,39.5,17.6,36.5,0.000
1:27:10,48430,20.4,14.0,49.8,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.4,0.000
1:27:20,48440,20.4,14.0,49.5,1.8,52.0,52.1,51.9,51.7,49.8,39.5,17.6,36.4,0.000
1:27:30,48450,20.4,14.0,49.8,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.7,36.4,0.000
1:27:40,48460,20.3,13.9,49.7,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.6,36.3,0.000
1:27:50,48470,20.2,13.8,49.6,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.7,36.2,0.000
1:28:00,48480,20.1,13.7,49.6,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.7,36.2,0.000
1:28:10,48490,20.1,13.7,49.5,1.6,51.9,52.1,51.9,51.7,49.8,39.5,17.7,36.2,0.000
1:28:20,48500,20.1,13.8,49.8,1.8,52.0,52.1,51.9,51.7,49.8,39.5,17.7,36.1,0.000
1:28:30,48510,20.1,13.8,49.8,1.6,52.0,52.1,51.9,51.7,49.8,39.5,17.7,36.1,0.000
1:28:40,48520,20.1,13.8,50.0,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.7,36.0,0.000
1:28:50,48530,20.2,13.8,49.8,1.6,52.0,52.1,51.9,51.7,49.8,39.5,17.7,36.0,0.000
1:29:00,48540,20.3,13.9,49.9,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.7,35.9,0.000
1:29:10,48550,20.2,13.8,49.6,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.7,35.9,0.000
1:29:20,48560,20.2,13.9,50.1,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.7,35.8,0.000
1:29:30,48570,20.3,13.9,49.8,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.7,35.8,0.000
1:29:40,48580,20.3,14.0,50.0,1.8,52.0,52.1,51.9,51.7,49.8,39.5,17.8,35.7,0.000
1:29:50,48590,20.3,14.0,49.9,1.6,52.0,52.1,51.9,51.7,49.8,39.5,17.8,35.7,0.000
1:30:00,48600,20.3,13.9,49.7,1.8,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.6,0.000
1:30:10,48610,20.3,13.9,49.5,1.6,52.0,52.1,51.9,51.7,49.8,39.5,17.8,35.6,0.000
1:30:20,48620,20.3,13.9,49.3,1.8,52.1,52.1,51.9,51.7,49.8,39.6,17.8,35.5,0.000
1:30:30,48630,20.3,13.9,49.2,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.5,0.000
1:30:40,48640,20.3,13.9,49.3,1.8,52.1,52.1,51.9,51.7,49.8,39.6,17.8,35.4,0.000
1:30:50,48650,20.3,13.8,49.4,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.4,0.000
1:31:00,48660,20.4,13.9,49.3,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.4,0.000
1:31:10,48670,20.3,13.9,49.5,1.6,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.3,0.000
1:31:20,48680,20.3,13.8,49.1,1.7,52.1,52.1,51.9,51.7,49.8,39.5,17.8,35.3,0.000
1:31:30,48690,20.2,13.7,48.9,1.6,52.1,52.1,51.9,51.7,49.7,39.5,17.8,35.2,0.000
1:31:40,48700,20.2,13.8,49.0,1.7,52.1,52.1,51.9,51.7,49.8,39.6,17.8,35.2,0.000
1:31:50,48710,20.2,13.7,48.9,1.5,52.1,52.1,51.9,51.7,49.7,39.6,17.9,35.1,0.000
1:32:00,48720,20.2,13.8,49.2,1.7,52.1,52.1,51.9,51.7,49.7,39.6,17.9,35.1,0.000
1:32:10,48730,20.2,13.8,49.0,1.6,52.0,52.1,51.9,51.7,49.7,39.5,17.9,35.0,0.000
1:32:20,48740,20.3,13.8,49.0,1.7,52.0,52.1,51.9,51.7,49.7,39.5,17.9,35.0,0.000
1:32:30,48750,20.4,13.9,49.3,1.6,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.9,0.000
1:32:40,48760,20.4,13.9,49.0,1.7,52.0,52.1,51.9,51.7,49.7,39.6,17.9,34.9,0.000
1:32:50,48770,20.4,13.9,49.1,1.6,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.9,0.000
1:33:00,48780,20.3,13.9,49.3,1.7,52.0,52.1,51.9,51.7,49.7,39.6,17.9,34.8,0.000
1:33:10,48790,20.4,13.9,49.3,1.6,52.0,52.1,51.9,51.7,49.7,39.6,17.9,34.8,0.000
1:33:20,48800,20.4,13.9,49.2,1.7,52.0,52.1,51.9,51.7,49.7,39.6,17.9,34.7,0.000
1:33:30,48810,20.4,13.9,49.3,1.6,52.1,52.1,51.9,51.7,49.8,39.6,17.9,34.7,0.000
1:33:40,48820,20.3,13.9,49.1,1.8,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.7,0.000
1:33:50,48830,20.3,13.9,49.5,1.6,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.6,0.000
1:34:00,48840,20.4,13.9,49.4,1.7,52.1,52.1,51.9,51.7,49.7,39.6,17.9,34.6,0.000
1:34:10,48850,20.3,13.8,49.2,1.6,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.5,0.000
1:34:20,48860,20.3,13.8,49.4,1.7,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.5,0.000
1:34:30,48870,20.3,13.9,49.5,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.4,0.000
1:34:40,48880,20.3,13.8,49.3,1.8,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.4,0.000
1:34:50,48890,20.2,13.8,49.5,1.6,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.4,0.000
1:35:00,48900,20.3,13.9,49.6,1.8,52.1,52.1,51.9,51.7,49.7,39.6,18.0,34.3,0.000
1:35:10,48910,20.3,13.9,49.4,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.3,0.000
1:35:20,48920,20.3,13.9,49.5,1.8,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.2,0.000
1:35:30,48930,20.4,14.0,49.6,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.2,0.000
1:35:40,48940,20.4,13.9,49.3,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.1,0.000
1:35:50,48950,20.4,13.9,49.5,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.1,0.000
1:36:00,48960,20.4,13.9,49.5,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.0,34.0,0.000
1:36:10,48970,20.4,13.9,49.4,1.6,51.9,52.1,51.9,51.7,49.7,39.6,18.0,34.0,0.000
1:36:20,48980,20.4,14.0,49.6,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,34.0,0.000
1:36:30,48990,20.4,14.0,49.7,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.9,0.000
1:36:40,49000,20.4,14.0,49.8,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.9,0.000
1:36:50,49010,20.4,14.0,49.5,1.6,51.9,52.1,51.9,51.7,49.7,39.6,18.1,33.9,0.000
1:37:00,49020,20.4,14.0,49.9,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.8,0.000
1:37:10,49030,20.3,13.9,49.7,1.7,51.9,52.1,51.9,51.7,49.7,39.6,18.1,33.8,0.000
1:37:20,49040,20.3,14.0,50.0,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.8,0.000
1:37:30,49050,20.3,14.0,49.8,1.7,51.9,52.1,51.9,51.7,49.7,39.6,18.1,33.7,0.000
1:37:40,49060,20.4,14.0,49.8,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.7,0.000
1:37:50,49070,20.3,13.9,49.8,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.6,0.000
1:38:00,49080,20.3,13.9,49.9,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.6,0.000
1:38:10,49090,20.3,13.9,49.7,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.5,0.000
1:38:20,49100,20.2,13.9,49.9,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.1,33.5,0.000
1:38:30,49110,20.3,13.9,49.9,1.7,52.0,52.1,51.9,51.7,49.7,39.6,18.2,33.5,0.000
1:38:40,49120,20.2,13.9,49.7,1.6,52.0,52.1,51.9,51.7,49.7,39.6,18.2,33.4,0.000
1:38:50,49130,20.3,13.9,49.8,1.7,52.1,52.1,51.9,51.7,49.7,39.6,18.2,33.4,0.000
1:39:00,49140,20.3,14.0,50.2,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.3,0.000
1:39:10,49150,20.3,14.0,50.0,1.7,52.1,52.1,51.9,51.7,49.7,39.6,18.2,33.3,0.000
1:39:20,49160,20.4,14.0,50.0,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.3,0.000
1:39:30,49170,20.4,14.0,49.9,1.8,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.2,0.000
1:39:40,49180,20.3,14.0,50.1,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.2,33.2,0.000
1:39:50,49190,20.4,14.0,50.0,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.2,33.2,0.000
1:40:00,49200,20.4,14.0,49.9,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.1,0.000
1:40:10,49210,20.4,14.0,50.1,1.8,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.1,0.000
1:40:20,49220,20.4,14.0,50.2,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.1,0.000
1:40:30,49230,20.4,14.0,49.9,1.7,52.1,52.1,51.9,51.7,49.6,39.6,18.2,33.0,0.000
1:40:40,49240,20.4,14.1,50.3,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.2,33.0,0.000
1:40:50,49250,20.4,14.0,50.3,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,32.9,0.000
1:41:00,49260,20.4,14.1,50.2,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.2,32.9,0.000
1:41:10,49270,20.4,14.1,50.1,1.7,52.1,52.1,51.9,51.7,49.6,39.6,18.3,32.9,0.000
1:41:20,49280,20.3,14.0,50.1,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.8,0.000
1:41:30,49290,20.3,13.9,50.1,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.8,0.000
1:41:40,49300,20.2,13.9,50.0,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.8,0.000
1:41:50,49310,20.2,13.9,50.1,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.7,0.000
1:42:00,49320,20.2,13.9,50.1,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.7,0.000
1:42:10,49330,20.3,14.0,50.0,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.7,0.000
1:42:20,49340,20.3,14.0,49.8,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.6,0.000
1:42:30,49350,20.4,14.0,49.8,1.7,52.1,52.1,51.9,51.7,49.6,39.6,18.3,32.6,0.000
1:42:40,49360,20.4,14.1,50.1,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.3,32.6,0.000
1:42:50,49370,20.4,14.0,50.1,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.5,0.000
1:43:00,49380,20.4,14.1,50.2,1.6,52.1,52.1,51.8,51.7,49.6,39.6,18.3,32.5,0.000
1:43:10,49390,20.4,14.0,50.0,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.5,0.000
1:43:20,49400,20.4,14.0,50.2,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.4,0.000
1:43:30,49410,20.4,14.0,50.0,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.4,0.000
1:43:40,49420,20.4,14.1,50.2,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.3,32.4,0.000
1:43:50,49430,20.4,14.0,50.2,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.3,0.000
1:44:00,49440,20.4,14.1,50.2,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.3,0.000
1:44:10,49450,20.5,14.2,50.2,1.7,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.3,0.000
1:44:20,49460,20.4,14.0,50.1,1.6,52.1,52.1,51.9,51.7,49.6,39.6,18.4,32.2,0.000
1:44:30,49470,20.3,14.0,50.2,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.2,0.000
1:44:40,49480,20.3,13.9,50.0,1.6,51.9,52.1,51.9,51.7,49.6,39.6,18.4,32.2,0.000
1:44:50,49490,20.2,13.8,49.9,1.8,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.1,0.000
1:45:00,49500,20.2,13.9,49.9,1.6,52.0,52.1,51.9,51.7,49.6,39.6,18.4,32.1,0.000
1:45:10,49510,20.2,13.9,50.2,1.7,51.9,52.1,51.9,51.7,49.6,39.6,18.4,32.1,0.000
1:45:20,49520,20.2,13.9,50.2,1.6,51.9,52.1,51.9,51.7,49.6,39.6,18.4,32.0,0.000
1:45:30,49530,20.1,13.8,50.1,1.7,52.0,52.1,51.9,51.7,49.5,39.6,18.4,32.0,0.000
1:45:40,49540,20.1,13.8,50.1,1.6,52.0,52.1,51.9,51.7,49.5,39.6,18.4,32.0,0.000
1:45:50,49550,20.2,13.9,50.3,1.7,52.0,52.1,51.9,51.7,49.5,39.6,18.4,31.9,0.000
1:46:00,49560,20.2,13.9,50.4,1.6,52.0,52.1,51.9,51.7,49.5,39.6,18.4,31.9,0.000
1:46:10,49570,20.2,13.9,50.3,1.7,51.9,52.1,51.8,51.7,49.5,39.6,18.4,31.9,0.000
1:46:20,49580,20.3,14.0,50.3,1.6,51.9,52.1,51.8,51.7,49.5,39.6,18.5,31.8,0.000
1:46:30,49590,20.3,14.0,50.5,1.7,52.0,52.1,51.8,51.7,49.5,39.6,18.5,31.8,0.000
1:46:40,49600,20.3,14.0,50.5,1.6,52.0,52.1,51.9,51.7,49.5,39.7,18.5,31.8,0.000
1:46:50,49610,20.3,14.0,50.5,1.7,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.7,0.000
1:47:00,49620,20.3,14.0,50.2,1.6,51.9,52.0,51.9,51.7,49.5,39.7,18.5,31.7,0.000
1:47:10,49630,20.3,14.0,50.3,1.7,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.7,0.000
1:47:20,49640,20.3,14.0,50.4,1.6,52.0,52.1,51.8,51.7,49.5,39.6,18.5,31.7,0.000
1:47:30,49650,20.3,14.0,50.4,1.7,52.0,52.1,51.9,51.7,49.5,39.7,18.5,31.6,0.000
1:47:40,49660,20.4,14.1,50.4,1.6,52.0,52.1,51.8,51.7,49.5,39.6,18.5,31.6,0.000
1:47:50,49670,20.3,14.1,50.4,1.7,51.9,52.1,51.8,51.7,49.5,39.6,18.5,31.6,0.000
1:48:00,49680,20.4,14.1,50.4,1.6,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.6,0.000
1:48:10,49690,20.3,14.1,50.6,1.7,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.5,0.000
1:48:20,49700,20.3,14.0,50.4,1.6,51.9,52.1,51.9,51.7,49.5,39.7,18.5,31.5,0.000
1:48:30,49710,20.3,14.0,50.4,1.7,51.7,52.1,51.9,51.7,49.5,39.7,18.5,31.5,0.000
1:48:40,49720,20.3,14.0,50.3,1.6,51.8,52.1,51.9,51.7,49.5,39.7,18.5,31.4,0.000
1:48:50,49730,20.2,14.0,50.5,1.7,51.8,52.0,51.9,51.7,49.5,39.7,18.5,31.4,0.000
1:49:00,49740,20.2,13.9,50.2,1.6,51.9,52.0,51.9,51.7,49.5,39.7,18.5,31.4,0.000
1:49:10,49750,20.2,13.9,50.3,1.7,52.0,52.0,51.9,51.7,49.5,39.7,18.6,31.3,0.000
1:49:20,49760,20.2,13.9,50.2,1.6,52.0,52.0,51.9,51.7,49.5,39.7,18.6,31.3,0.000
1:49:30,49770,20.3,14.0,50.2,1.8,52.0,52.0,51.9,51.7,49.5,39.7,18.6,31.3,0.000
1:49:40,49780,20.4,14.1,50.3,1.6,52.0,52.1,51.9,51.7,49.5,39.7,18.6,31.2,0.000
1:49:50,49790,20.3,14.0,50.3,1.8,52.0,52.1,51.9,51.7,49.5,39.7,18.6,31.2,0.000
1:50:00,49800,20.3,14.0,50.3,1.6,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.2,0.000
1:50:10,49810,20.3,14.0,49.9,1.8,52.0,52.0,51.9,51.7,49.5,39.7,18.6,31.1,0.000
1:50:20,49820,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.1,0.000
1:50:30,49830,20.3,14.0,50.2,1.8,52.0,52.0,51.8,51.7,49.5,39.7,18.6,31.1,0.000
1:50:40,49840,20.4,14.0,50.1,1.6,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.1,0.000
1:50:50,49850,20.4,14.1,50.1,1.7,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.0,0.000
1:51:00,49860,20.4,14.0,50.2,1.6,51.9,52.0,51.8,51.7,49.5,39.7,18.6,31.0,0.000
1:51:10,49870,20.4,14.0,50.1,1.7,52.0,52.1,51.8,51.7,49.5,39.7,18.6,31.0,0.000
1:51:20,49880,20.4,14.0,49.9,1.6,52.0,52.0,51.8,51.7,49.5,39.7,18.6,30.9,0.000
1:51:30,49890,20.4,14.0,49.9,1.7,52.0,52.0,51.8,51.7,49.5,39.7,18.6,30.9,0.000
1:51:40,49900,20.4,14.0,50.2,1.6,52.0,52.0,51.8,51.7,49.5,39.7,18.6,30.9,0.000
1:51:50,49910,20.4,14.0,50.1,1.8,52.0,52.1,51.8,51.7,49.5,39.7,18.6,30.9,0.000
1:52:00,49920,20.4,14.0,50.1,1.6,52.0,52.0,51.9,51.7,49.5,39.7,18.7,30.8,0.000
1:52:10,49930,20.3,14.0,50.3,1.7,52.0,52.0,51.9,51.7,49.5,39.7,18.7,30.8,0.000
1:52:20,49940,20.2,13.9,50.1,1.6,52.0,52.0,51.9,51.7,49.5,39.7,18.7,30.8,0.000
1:52:30,49950,20.3,13.9,50.0,1.8,52.0,52.1,51.9,51.7,49.4,39.7,18.7,30.7,0.000
1:52:40,49960,20.2,13.9,49.9,1.6,52.0,52.0,51.9,51.7,49.5,39.7,18.7,30.7,0.000
1:52:50,49970,20.3,14.0,50.3,1.7,52.0,52.0,51.9,51.7,49.4,39.7,18.7,30.7,0.000
1:53:00,49980,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.7,30.7,0.000
1:53:10,49990,20.2,13.9,49.9,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.7,30.6,0.000
1:53:20,50000,20.2,13.9,50.0,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.7,30.6,0.000
1:53:30,50010,20.2,13.9,49.9,1.7,52.0,52.0,51.8,51.7,49.5,39.7,18.7,30.6,0.000
1:53:40,50020,20.2,13.9,50.2,1.5,52.0,52.0,51.8,51.7,49.4,39.7,18.7,30.6,0.000
1:53:50,50030,20.3,14.0,50.2,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.7,30.5,0.000
1:54:00,50040,20.3,14.0,50.1,1.6,52.0,52.1,51.8,51.7,49.4,39.7,18.7,30.5,0.000
1:54:10,50050,20.3,14.0,49.9,1.7,52.0,52.0,51.8,51.6,49.4,39.7,18.7,30.5,0.000
1:54:20,50060,20.4,14.0,50.1,1.6,52.0,52.1,51.8,51.7,49.4,39.7,18.7,30.5,0.000
1:54:30,50070,20.4,14.0,50.2,1.7,51.9,52.1,51.8,51.7,49.4,39.7,18.7,30.4,0.000
1:54:40,50080,20.4,14.0,50.1,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.7,30.4,0.000
1:54:50,50090,20.4,14.0,49.9,1.7,52.0,52.1,51.8,51.7,49.4,39.7,18.8,30.4,0.000
1:55:00,50100,20.4,14.1,50.1,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.7,30.4,0.000
1:55:10,50110,20.5,14.1,50.3,1.8,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.3,0.000
1:55:20,50120,20.4,14.1,50.0,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.3,0.000
1:55:30,50130,20.5,14.1,50.2,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.3,0.000
1:55:40,50140,20.4,14.1,50.2,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.3,0.000
1:55:50,50150,20.4,14.0,50.0,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.2,0.000
1:56:00,50160,20.3,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.8,30.2,0.000
1:56:10,50170,20.4,14.0,49.9,1.8,51.9,52.0,51.8,51.7,49.4,39.7,18.8,30.2,0.000
1:56:20,50180,20.3,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.8,30.1,0.000
1:56:30,50190,20.3,14.0,50.1,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.1,0.000
1:56:40,50200,20.3,14.0,49.9,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.1,0.000
1:56:50,50210,20.3,14.0,50.0,1.8,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.1,0.000
1:57:00,50220,20.3,14.0,50.0,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.0,0.000
1:57:10,50230,20.3,14.0,50.2,1.8,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.0,0.000
1:57:20,50240,20.4,14.0,49.9,1.6,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.0,0.000
1:57:30,50250,20.3,14.0,50.2,1.8,52.0,52.0,51.8,51.7,49.4,39.7,18.8,30.0,0.000
1:57:40,50260,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.8,29.9,0.000
1:57:50,50270,20.3,14.0,50.2,1.8,52.0,52.0,51.8,51.6,49.4,39.7,18.8,29.9,0.000
1:58:00,50280,20.4,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.8,29.9,0.000
1:58:10,50290,20.4,14.1,50.0,1.7,52.0,52.0,51.8,51.7,49.4,39.7,18.8,29.9,0.000
1:58:20,50300,20.4,14.0,49.8,1.6,52.0,52.0,51.8,51.6,49.4,39.7,18.9,29.8,0.000
1:58:30,50310,20.4,14.0,49.8,1.8,52.0,52.0,51.8,51.6,49.4,39.7,18.9,29.8,0.000
1:58:40,50320,20.4,14.0,49.8,1.6,52.0,52.0,51.8,51.6,49.4,39.7,18.9,29.8,0.000
1:58:50,50330,20.4,14.0,50.0,1.8,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.8,0.000
1:59:00,50340,20.4,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.7,0.000
1:59:10,50350,20.3,14.0,50.1,1.8,51.8,52.0,51.8,51.7,49.4,39.7,18.9,29.7,0.000
1:59:20,50360,20.3,14.0,50.0,1.6,51.9,52.0,51.8,51.7,49.4,39.7,18.9,29.7,0.000
1:59:30,50370,20.3,13.9,49.9,1.8,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.7,0.000
1:59:40,50380,20.3,13.9,50.1,1.6,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.6,0.000
1:59:50,50390,20.3,13.9,49.9,1.8,51.9,52.0,51.8,51.7,49.4,39.7,18.9,29.6,0.000
2:00:00,50400,20.2,13.9,50.0,1.6,51.8,52.0,51.8,51.7,49.4,39.7,18.9,29.6,0.000
2:00:10,50410,20.3,13.9,50.1,1.7,51.9,52.0,51.8,51.6,49.4,39.7,18.9,29.6,0.000
2:00:20,50420,20.3,14.0,50.1,1.6,51.9,52.0,51.8,51.7,49.3,39.7,18.9,29.5,0.000
2:00:30,50430,20.3,14.0,49.8,1.7,51.8,52.0,51.8,51.6,49.3,39.7,18.9,29.5,0.000
2:00:40,50440,20.4,14.0,49.8,1.6,51.7,52.0,51.8,51.6,49.4,39.7,18.9,29.5,0.000
2:00:50,50450,20.3,14.0,50.1,1.6,51.9,52.0,51.8,51.6,49.3,39.7,18.9,29.5,0.000
2:01:00,50460,20.3,14.0,50.0,1.6,51.9,52.0,51.8,51.6,49.3,39.7,18.9,29.4,0.000
2:01:10,50470,20.3,14.0,50.1,1.6,51.8,52.0,51.8,51.6,49.3,39.7,18.9,29.4,0.000
2:01:20,50480,20.3,14.0,50.0,1.7,51.7,52.0,51.8,51.6,49.3,39.7,18.9,29.4,0.000
2:01:30,50490,20.3,14.0,50.0,1.6,51.6,52.0,51.8,51.6,49.3,39.8,18.9,29.4,0.000
2:01:40,50500,20.4,14.0,50.2,1.7,51.6,52.0,51.8,51.6,49.3,39.7,18.9,29.3,0.000
2:01:50,50510,20.4,14.0,50.1,1.6,51.8,52.0,51.8,51.6,49.3,39.7,19.0,29.3,0.000
2:02:00,50520,20.4,14.0,50.1,1.7,51.9,52.0,51.8,51.6,49.3,39.7,19.0,29.3,0.000
2:02:10,50530,20.4,14.0,50.1,1.6,51.9,52.0,51.8,51.7,49.3,39.7,19.0,29.3,0.000
2:02:20,50540,20.4,14.0,49.7,1.7,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.3,0.000
2:02:30,50550,20.4,14.0,49.8,1.6,51.9,52.0,51.8,51.6,49.3,39.7,19.0,29.2,0.000
2:02:40,50560,20.4,14.0,50.1,1.7,51.9,52.0,51.8,51.7,49.3,39.8,19.0,29.2,0.000
2:02:50,50570,20.3,14.0,50.1,1.6,51.9,52.0,51.8,51.6,49.3,39.7,19.0,29.2,0.000
2:03:00,50580,20.3,14.0,49.9,1.8,51.9,52.0,51.8,51.7,49.3,39.8,19.0,29.2,0.000
2:03:10,50590,20.3,13.9,49.8,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.2,0.000
2:03:20,50600,20.2,13.9,49.9,1.7,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.1,0.000
2:03:30,50610,20.3,13.9,49.9,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.1,0.000
2:03:40,50620,20.3,13.9,49.7,1.8,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.1,0.000
2:03:50,50630,20.4,14.0,49.9,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.0,0.000
2:04:00,50640,20.4,14.0,49.8,1.8,51.9,52.0,51.8,51.6,49.3,39.7,19.0,29.0,0.000
2:04:10,50650,20.4,14.0,49.9,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,29.0,0.000
2:04:20,50660,20.4,14.0,49.8,1.8,52.0,52.0,51.8,51.7,49.3,39.8,19.0,29.0,0.000
2:04:30,50670,20.4,14.1,49.9,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.0,29.0,0.000
2:04:40,50680,20.4,14.0,49.7,1.8,52.0,52.0,51.8,51.6,49.3,39.8,19.0,28.9,0.000
2:04:50,50690,20.4,14.0,49.9,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,28.9,0.000
2:05:00,50700,20.4,14.0,49.9,1.8,51.9,52.0,51.8,51.6,49.3,39.8,19.0,28.9,0.000
2:05:10,50710,20.4,14.0,49.6,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.0,28.9,0.000
2:05:20,50720,20.4,14.0,50.0,1.7,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.9,0.000
2:05:30,50730,20.4,14.0,49.9,1.6,51.8,52.0,51.8,51.6,49.3,39.8,19.0,28.8,0.000
2:05:40,50740,20.4,14.0,49.7,1.8,51.9,52.0,51.8,51.6,49.3,39.8,19.1,28.8,0.000
2:05:50,50750,20.4,14.1,50.1,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.8,0.000
2:06:00,50760,20.4,14.0,49.7,1.7,52.0,52.0,51.8,51.7,49.3,39.8,19.1,28.8,0.000
2:06:10,50770,20.4,14.0,49.9,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.000
2:06:20,50780,20.3,14.0,49.9,1.7,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.000
2:06:30,50790,20.3,14.0,50.0,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.000
2:06:40,50800,20.4,14.0,50.0,1.7,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.000
2:06:50,50810,20.4,14.0,50.0,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.7,0.000
2:07:00,50820,20.4,14.1,50.0,1.7,52.0,52.0,51.8,51.6,49.2,39.8,19.1,28.6,0.000
2:07:10,50830,20.4,14.0,49.9,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.000
2:07:20,50840,20.4,14.0,50.0,1.7,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.000
2:07:30,50850,20.4,14.1,50.1,1.6,51.9,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.000
2:07:40,50860,20.4,14.0,50.1,1.7,51.9,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.000
2:07:50,50870,20.4,14.0,50.0,1.6,52.0,52.0,51.8,51.6,49.3,39.8,19.1,28.6,0.000
2:08:00,50880,20.4,14.1,50.2,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.5,0.000
2:08:10,50890,20.4,14.1,50.0,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.5,0.000
2:08:20,50900,20.5,14.1,50.2,1.8,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.5,0.000
2:08:30,50910,20.4,14.0,49.8,1.5,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.5,0.000
2:08:40,50920,20.4,14.0,50.1,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.4,0.000
2:08:50,50930,20.3,14.0,50.0,1.5,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.4,0.000
2:09:00,50940,20.4,14.0,50.2,1.7,52.0,52.0,51.8,51.6,49.2,39.8,19.1,28.4,0.000
2:09:10,50950,20.3,14.0,50.1,1.6,52.0,52.0,51.8,51.6,49.2,39.8,19.1,28.4,0.000
2:09:20,50960,20.3,14.0,50.2,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.4,0.000
2:09:30,50970,20.2,13.9,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.1,28.3,0.000
2:09:40,50980,20.2,13.9,50.1,1.8,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.000
2:09:50,50990,20.3,13.9,49.9,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.000
2:10:00,51000,20.3,14.0,50.3,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.000
2:10:10,51010,20.3,13.9,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.000
2:10:20,51020,20.3,14.0,50.3,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.3,0.000
2:10:30,51030,20.3,14.0,50.0,1.6,51.8,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.000
2:10:40,51040,20.2,13.9,50.1,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.000
2:10:50,51050,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.000
2:11:00,51060,20.3,14.0,50.2,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.000
2:11:10,51070,20.4,14.1,50.2,1.6,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.000
2:11:20,51080,20.4,14.0,49.9,1.8,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.2,0.000
2:11:30,51090,20.4,14.0,50.0,1.6,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.000
2:11:40,51100,20.3,14.0,49.9,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.000
2:11:50,51110,20.4,14.0,50.0,1.5,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.000
2:12:00,51120,20.4,14.0,49.8,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.000
2:12:10,51130,20.3,13.9,49.8,1.5,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.1,0.000
2:12:20,51140,20.3,14.0,50.0,1.7,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.000
2:12:30,51150,20.3,13.9,50.0,1.6,52.0,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.000
2:12:40,51160,20.3,14.0,49.9,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.000
2:12:50,51170,20.3,13.9,49.9,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.000
2:13:00,51180,20.2,13.9,49.8,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,28.0,0.000
2:13:10,51190,20.3,13.9,49.8,1.6,51.8,52.0,51.8,51.6,49.2,39.8,19.2,27.9,0.000
2:13:20,51200,20.3,14.0,50.2,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.2,27.9,0.000
2:13:30,51210,20.3,14.0,49.9,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.2,27.9,0.000
2:13:40,51220,20.3,14.0,50.0,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.9,0.000
2:13:50,51230,20.3,14.0,50.1,1.5,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.9,0.000
2:14:00,51240,20.3,13.9,49.9,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.9,0.000
2:14:10,51250,20.3,13.9,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.000
2:14:20,51260,20.3,14.0,50.0,1.8,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.000
2:14:30,51270,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.000
2:14:40,51280,20.4,14.1,50.2,1.7,51.8,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.000
2:14:50,51290,20.4,14.0,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.8,0.000
2:15:00,51300,20.3,14.0,50.1,1.7,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.7,0.000
2:15:10,51310,20.3,14.0,49.8,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.7,0.000
2:15:20,51320,20.3,14.0,50.1,1.8,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.7,0.000
2:15:30,51330,20.3,14.0,50.1,1.6,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.7,0.000
2:15:40,51340,20.3,14.0,50.2,1.7,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.7,0.000
2:15:50,51350,20.3,14.0,50.2,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.7,0.000
2:16:00,51360,20.3,14.0,50.1,1.8,51.9,52.0,51.8,51.6,49.2,39.8,19.3,27.7,0.000
2:16:10,51370,20.2,13.9,50.3,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.000
2:16:20,51380,20.2,13.9,50.1,1.8,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.000
2:16:30,51390,20.2,13.9,50.1,1.6,52.0,52.0,51.8,51.6,49.2,39.9,19.3,27.6,0.000
2:16:40,51400,20.3,13.9,50.0,1.7,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.000
2:16:50,51410,20.2,13.9,50.0,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.000
2:17:00,51420,20.3,13.9,49.9,1.8,51.8,51.9,51.8,51.6,49.1,39.8,19.3,27.6,0.000
2:17:10,51430,20.3,14.0,49.9,1.6,51.7,52.0,51.8,51.6,49.1,39.8,19.3,27.6,0.000
2:17:20,51440,20.3,13.9,50.2,1.7,51.7,52.0,51.8,51.6,49.1,39.8,19.3,27.5,0.000
2:17:30,51450,20.3,14.0,50.1,1.6,51.9,51.9,51.8,51.6,49.1,39.8,19.3,27.5,0.000
2:17:40,51460,20.3,13.9,49.8,1.8,51.9,51.9,51.8,51.6,49.1,39.8,19.4,27.5,0.000
2:17:50,51470,20.3,14.0,50.2,1.6,51.9,51.9,51.8,51.6,49.1,39.8,19.3,27.5,0.000
2:18:00,51480,20.4,14.0,49.9,1.7,51.9,51.9,51.8,51.6,49.1,39.8,19.3,27.5,0.000
2:18:10,51490,20.4,14.0,50.1,1.6,51.9,51.9,51.8,51.6,49.1,39.8,19.4,27.4,0.000
2:18:20,51500,20.4,14.1,50.2,1.8,51.8,51.9,51.8,51.6,49.1,39.8,19.4,27.4,0.000
2:18:30,51510,20.5,14.1,49.8,1.6,51.9,51.9,51.8,51.6,49.1,39.8,19.4,27.4,0.000
2:18:40,51520,20.5,14.1,49.9,1.7,51.9,52.0,51.8,51.6,49.1,39.9,19.4,27.4,0.000
2:18:50,51530,20.5,14.1,50.0,1.6,51.9,52.0,51.8,51.6,49.1,39.8,19.4,27.4,0.000
2:19:00,51540,20.4,14.1,49.8,1.8,51.9,52.0,51.8,51.6,49.1,39.8,19.4,27.4,0.000
2:19:10,51550,20.4,14.0,49.9,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.4,0.000
2:19:20,51560,20.4,14.0,49.7,1.8,51.9,52.0,51.8,51.6,49.1,39.9,19.4,27.4,0.000
2:19:30,51570,20.4,14.0,49.9,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.000
2:19:40,51580,20.3,14.0,49.9,1.7,51.9,51.9,51.7,51.6,49.1,39.8,19.4,27.3,0.000
2:19:50,51590,20.3,13.9,49.8,1.5,51.9,52.0,51.7,51.6,49.1,39.8,19.4,27.3,0.000
2:20:00,51600,20.3,13.9,49.6,1.7,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.000
2:20:10,51610,20.2,13.9,49.9,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.000
2:20:20,51620,20.2,13.8,49.8,1.7,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.000
2:20:30,51630,20.2,13.9,50.0,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.4,27.3,0.000
2:20:40,51640,20.3,14.0,50.0,1.7,51.9,51.9,51.8,51.6,49.1,39.9,19.4,27.2,0.000
2:20:50,51650,20.3,14.0,50.0,1.6,51.9,52.0,51.7,51.6,49.1,39.8,19.4,27.2,0.000
2:21:00,51660,20.4,14.0,50.0,1.7,51.8,52.0,51.8,51.6,49.1,39.9,19.4,27.2,0.000
2:21:10,51670,20.4,14.0,49.9,1.5,51.9,51.9,51.8,51.6,49.1,39.9,19.4,27.2,0.000
2:21:20,51680,20.4,14.0,50.0,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.2,0.000
2:21:30,51690,20.4,14.0,50.1,1.6,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.2,0.000
2:21:40,51700,20.4,14.0,50.0,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.2,0.000
2:21:50,51710,20.4,14.0,49.8,1.6,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.000
2:22:00,51720,20.4,14.0,50.0,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.000
2:22:10,51730,20.4,14.0,50.1,1.5,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.000
2:22:20,51740,20.4,14.0,49.8,1.8,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.000
2:22:30,51750,20.4,14.1,50.0,1.5,51.9,51.9,51.7,51.6,49.1,39.9,19.4,27.1,0.000
2:22:40,51760,20.4,14.0,49.8,1.7,51.9,51.9,51.8,51.6,49.1,39.9,19.4,27.1,0.000
2:22:50,51770,20.3,14.0,50.0,1.6,51.9,51.9,51.8,51.6,49.1,39.9,19.4,27.1,0.000
2:23:00,51780,20.4,14.0,50.0,1.7,51.9,51.9,51.8,51.6,49.1,39.9,19.5,27.0,0.000
2:23:10,51790,20.3,14.0,50.0,1.6,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.000
2:23:20,51800,20.4,14.0,50.1,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.000
2:23:30,51810,20.4,14.0,50.0,1.6,51.9,51.9,51.8,51.6,49.1,39.9,19.5,27.0,0.000
2:23:40,51820,20.3,14.0,50.0,1.7,51.9,52.0,51.8,51.6,49.1,39.9,19.5,27.0,0.000
2:23:50,51830,20.3,13.9,50.0,1.6,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.000
2:24:00,51840,20.3,13.9,50.0,1.8,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.000
2:24:10,51850,20.2,13.9,50.1,1.7,51.9,51.9,51.7,51.6,49.1,39.9,19.5,27.0,0.000
2:24:20,51860,20.2,13.9,49.9,1.8,51.9,51.9,51.7,51.6,49.1,39.9,19.5,26.9,0.000
2:24:30,51870,20.2,13.9,49.9,1.6,51.9,52.0,51.7,51.6,49.1,39.9,19.5,26.9,0.000
2:24:40,51880,20.2,13.9,50.0,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.000
2:24:50,51890,20.3,13.9,49.9,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.000
2:25:00,51900,20.3,13.9,49.9,1.7,51.7,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.000
2:25:10,51910,20.3,14.0,50.2,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.000
2:25:20,51920,20.4,14.0,50.0,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.9,0.000
2:25:30,51930,20.4,14.0,50.0,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.000
2:25:40,51940,20.4,14.0,49.8,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.000
2:25:50,51950,20.4,14.0,49.8,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.000
2:26:00,51960,20.4,14.0,49.8,1.7,51.9,51.9,51.8,51.6,49.0,39.9,19.5,26.8,0.000
2:26:10,51970,20.4,14.0,49.7,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.000
2:26:20,51980,20.4,14.0,49.9,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.000
2:26:30,51990,20.4,14.0,49.7,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.8,0.000
2:26:40,52000,20.4,14.0,49.8,1.6,51.9,51.9,51.8,51.6,49.0,39.9,19.5,26.8,0.000
2:26:50,52010,20.4,14.0,49.7,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.000
2:27:00,52020,20.4,14.0,50.1,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.000
2:27:10,52030,20.3,14.0,49.7,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.000
2:27:20,52040,20.4,14.0,50.0,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.000
2:27:30,52050,20.3,14.0,49.8,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.000
2:27:40,52060,20.2,13.9,49.7,1.5,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.000
2:27:50,52070,20.3,13.9,49.9,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.7,0.000
2:28:00,52080,20.2,13.8,49.8,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.5,26.7,0.000
2:28:10,52090,20.2,13.8,49.8,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.7,0.000
2:28:20,52100,20.2,13.9,50.0,1.6,51.6,51.9,51.7,51.6,49.0,39.9,19.6,26.7,0.000
2:28:30,52110,20.2,13.9,50.1,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.000
2:28:40,52120,20.2,13.9,49.8,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.000
2:28:50,52130,20.2,13.9,50.0,1.8,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.000
2:29:00,52140,20.3,13.9,50.0,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.000
2:29:10,52150,20.3,13.9,49.8,1.8,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.000
2:29:20,52160,20.3,14.0,50.0,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.000
2:29:30,52170,20.3,14.0,49.8,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.000
2:29:40,52180,20.4,14.0,49.9,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.000
2:29:50,52190,20.4,14.0,49.8,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.6,0.000
2:30:00,52200,20.4,14.0,49.7,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.000
2:30:10,52210,20.4,14.0,50.0,1.8,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.000
2:30:20,52220,20.4,14.0,49.8,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.000
2:30:30,52230,20.3,14.0,49.8,1.8,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.000
2:30:40,52240,20.3,13.9,49.9,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.000
2:30:50,52250,20.2,13.8,49.8,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.000
2:31:00,52260,20.3,13.9,49.7,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.000
2:31:10,52270,20.3,13.9,50.0,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.5,0.000
2:31:20,52280,20.2,13.9,49.8,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.000
2:31:30,52290,20.2,13.9,50.2,1.8,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.000
2:31:40,52300,20.2,13.9,50.1,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.000
2:31:50,52310,20.3,13.9,50.0,1.7,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.000
2:32:00,52320,20.2,13.9,50.1,1.6,51.9,51.9,51.7,51.6,48.9,39.9,19.6,26.4,0.000
2:32:10,52330,20.3,14.0,50.5,1.7,51.9,51.9,51.7,51.6,48.9,39.9,19.6,26.4,0.000
2:32:20,52340,20.3,14.0,50.7,1.6,51.9,51.9,51.7,51.6,49.0,39.9,19.6,26.4,0.000
2:32:30,52350,20.3,14.0,50.7,1.7,51.9,51.9,51.7,51.6,48.9,39.9,19.6,26.4,0.000
2:32:40,52360,20.3,14.1,50.9,1.6,51.8,51.9,51.7,51.6,48.9,39.9,19.6,26.3,0.000
2:32:50,52370,20.3,14.1,51.0,1.8,51.8,51.9,51.7,51.6,48.9,39.9,19.6,26.3,0.000
2:33:00,52380,20.3,14.1,50.8,1.6,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.3,0.000
2:33:10,52390,20.3,14.2,51.3,1.7,51.7,51.9,51.7,51.6,49.0,39.9,19.6,26.3,0.000
2:33:20,52400,20.4,14.2,51.2,1.6,51.7,51.9,51.7,51.6,49.0,39.9,19.6,26.3,0.000
2:33:30,52410,20.4,14.2,51.3,1.8,51.8,51.9,51.7,51.6,49.0,39.9,19.6,26.3,0.000
2:33:40,52420,20.4,14.2,51.2,1.6,51.8,51.9,51.7,51.6,48.9,39.9,19.6,26.3,0.000
2:33:50,52430,20.4,14.2,51.3,1.7,51.8,51.9,51.7,51.6,49.0,39.9,19.7,26.3,0.000
2:34:00,52440,20.4,14.2,51.4,1.6,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.000
2:34:10,52450,20.4,14.2,51.4,1.7,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.000
2:34:20,52460,20.4,14.2,51.3,1.5,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.000
2:34:30,52470,20.3,14.1,51.4,1.7,51.8,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.000
2:34:40,52480,20.2,14.1,51.6,1.5,51.9,51.9,51.7,51.6,48.9,40.0,19.7,26.2,0.000
2:34:50,52490,20.2,14.1,51.5,1.7,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.2,0.000
2:35:00,52500,20.3,14.1,51.6,1.6,51.9,51.9,51.7,51.6,48.9,40.0,19.7,26.2,0.000
2:35:10,52510,20.3,14.2,51.7,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.2,0.000
2:35:20,52520,20.3,14.1,51.6,1.5,51.9,51.9,51.7,51.6,48.9,40.0,19.7,26.2,0.000
2:35:30,52530,20.2,14.1,51.6,1.7,51.8,51.9,51.7,51.6,48.9,39.9,19.7,26.1,0.000
2:35:40,52540,20.2,14.1,51.7,1.6,51.9,51.9,51.7,51.6,48.9,39.9,19.7,26.1,0.000
2:35:50,52550,20.2,14.2,52.0,1.7,51.9,51.9,51.7,51.5,48.9,39.9,19.7,26.1,0.000
2:36:00,52560,20.3,14.2,51.9,1.6,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.000
2:36:10,52570,20.3,14.2,51.8,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.000
2:36:20,52580,20.3,14.2,52.0,1.6,51.8,51.9,51.7,51.6,48.9,39.9,19.7,26.1,0.000
2:36:30,52590,20.3,14.3,51.9,1.7,51.6,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.000
2:36:40,52600,20.4,14.3,52.0,1.6,51.7,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.000
2:36:50,52610,20.4,14.3,51.9,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.1,0.000
2:37:00,52620,20.4,14.3,51.9,1.6,51.7,51.9,51.7,51.5,48.9,39.9,19.7,26.0,0.000
2:37:10,52630,20.4,14.3,52.0,1.8,51.7,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.000
2:37:20,52640,20.4,14.3,51.7,1.6,51.7,51.9,51.7,51.5,48.9,39.9,19.7,26.0,0.000
2:37:30,52650,20.4,14.3,51.9,1.7,51.9,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.000
2:37:40,52660,20.4,14.3,51.9,1.6,51.7,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.000
2:37:50,52670,20.3,14.2,51.8,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.000
2:38:00,52680,20.3,14.1,51.6,1.6,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.000
2:38:10,52690,20.2,14.1,51.6,1.7,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.000
2:38:20,52700,20.2,14.1,51.6,1.6,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.000
2:38:30,52710,20.2,14.1,51.5,1.8,51.8,51.9,51.7,51.6,48.9,40.0,19.7,26.0,0.000
2:38:40,52720,20.2,14.1,51.8,1.6,51.9,51.9,51.7,51.5,48.9,40.0,19.7,26.0,0.000
2:38:50,52730,20.2,14.1,51.5,1.8,51.9,51.9,51.7,51.6,48.9,40.0,19.7,25.9,0.000
2:39:00,52740,20.2,14.1,51.7,1.6,51.8,51.9,51.7,51.6,48.9,40.0,19.7,25.9,0.000
2:39:10,52750,20.3,14.2,51.4,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.000
2:39:20,52760,20.3,14.1,51.3,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.000
2:39:30,52770,20.3,14.1,51.2,1.8,51.8,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.000
2:39:40,52780,20.4,14.2,51.3,1.6,51.7,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.000
2:39:50,52790,20.4,14.2,51.1,1.7,51.9,51.9,51.7,51.6,48.9,40.0,19.8,25.9,0.000
2:40:00,52800,20.4,14.2,51.2,1.5,51.9,51.9,51.7,51.5,48.9,40.0,19.7,25.9,0.000
2:40:10,52810,20.4,14.2,51.1,1.7,51.7,51.9,51.7,51.6,48.9,40.0,19.7,25.9,0.000
2:40:20,52820,20.4,14.2,50.8,1.6,51.7,51.9,51.7,51.6,48.9,40.0,19.8,25.9,0.000
2:40:30,52830,20.4,14.2,50.8,1.7,51.7,51.9,51.7,51.5,48.9,40.0,19.7,25.8,0.000
2:40:40,52840,20.4,14.2,51.0,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.7,25.8,0.000
2:40:50,52850,20.4,14.2,50.8,1.8,51.9,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.000
2:41:00,52860,20.4,14.2,50.8,1.6,51.9,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.000
2:41:10,52870,20.4,14.2,50.8,1.7,51.9,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.000
2:41:20,52880,20.4,14.2,50.8,1.6,51.9,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.000
2:41:30,52890,20.5,14.2,50.7,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.000
2:41:40,52900,20.5,14.2,50.5,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.000
2:41:50,52910,20.3,14.0,50.3,1.7,51.9,51.9,51.7,51.5,48.8,40.0,19.8,25.8,0.000
2:42:00,52920,20.2,14.0,50.5,1.5,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.000
2:42:10,52930,20.3,14.0,50.3,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.8,0.000
2:42:20,52940,20.2,14.0,50.4,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.000
2:42:30,52950,20.2,14.0,50.5,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.000
2:42:40,52960,20.2,14.0,50.4,1.6,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.000
2:42:50,52970,20.2,13.9,50.3,1.7,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.000
2:43:00,52980,20.2,13.9,50.2,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.000
2:43:10,52990,20.3,14.0,50.4,1.8,51.8,51.9,51.7,51.5,48.9,40.0,19.8,25.7,0.000
2:43:20,53000,20.3,14.0,50.3,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.000
2:43:30,53010,20.3,14.0,50.2,1.8,51.9,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.000
2:43:40,53020,20.3,14.0,50.0,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.000
2:43:50,53030,20.4,14.0,50.2,1.8,51.9,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.000
2:44:00,53040,20.4,14.1,50.2,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.7,0.000
2:44:10,53050,20.4,14.1,50.2,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:44:20,53060,20.4,14.1,50.0,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:44:30,53070,20.4,14.0,49.8,1.7,51.8,51.9,51.6,51.5,48.8,40.0,19.8,25.6,0.000
2:44:40,53080,20.4,14.1,50.1,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:44:50,53090,20.4,14.1,49.9,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:45:00,53100,20.4,14.1,50.0,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:45:10,53110,20.5,14.1,50.0,1.8,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:45:20,53120,20.5,14.0,49.6,1.6,51.6,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:45:30,53130,20.4,14.0,49.7,1.8,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:45:40,53140,20.3,13.9,49.6,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:45:50,53150,20.2,13.9,49.8,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.6,0.000
2:46:00,53160,20.3,13.9,49.9,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.6,0.000
2:46:10,53170,20.2,13.8,49.9,1.8,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.000
2:46:20,53180,20.2,13.8,49.8,1.6,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.000
2:46:30,53190,20.2,13.8,49.9,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.000
2:46:40,53200,20.2,13.9,49.8,1.6,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.000
2:46:50,53210,20.2,13.8,49.6,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.000
2:47:00,53220,20.2,13.9,49.7,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.000
2:47:10,53230,20.2,13.8,49.8,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.8,25.5,0.000
2:47:20,53240,20.2,13.9,49.8,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.000
2:47:30,53250,20.3,13.9,49.7,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.000
2:47:40,53260,20.3,14.0,49.9,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.5,0.000
2:47:50,53270,20.3,13.9,49.7,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:48:00,53280,20.3,14.0,49.9,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:48:10,53290,20.4,13.9,49.5,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:48:20,53300,20.4,14.0,50.0,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:48:30,53310,20.3,14.0,49.8,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:48:40,53320,20.4,14.0,49.8,1.6,51.9,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:48:50,53330,20.4,14.0,49.9,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:49:00,53340,20.3,13.9,49.5,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:49:10,53350,20.3,13.9,49.6,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:49:20,53360,20.3,13.9,49.8,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:49:30,53370,20.3,13.9,49.9,1.8,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:49:40,53380,20.3,13.9,49.5,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:49:50,53390,20.3,13.9,49.7,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.4,0.000
2:50:00,53400,20.3,13.9,49.7,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.000
2:50:10,53410,20.3,13.9,49.7,1.7,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.000
2:50:20,53420,20.3,13.9,49.8,1.6,51.8,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.000
2:50:30,53430,20.3,13.9,49.5,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.000
2:50:40,53440,20.3,13.9,49.7,1.6,51.5,51.9,51.6,51.5,48.8,40.0,19.9,25.3,0.000
2:50:50,53450,20.3,13.9,49.5,1.7,51.6,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.000
2:51:00,53460,20.3,14.0,49.7,1.7,51.7,51.8,51.7,51.5,48.8,40.0,19.9,25.3,0.000
2:51:10,53470,20.4,14.0,49.4,1.7,51.7,51.8,51.7,51.5,48.8,40.0,19.9,25.3,0.000
2:51:20,53480,20.4,13.9,49.5,1.7,51.7,51.9,51.7,51.5,48.8,40.0,19.9,25.3,0.000
2:51:30,53490,20.4,14.0,49.8,1.6,51.7,51.8,51.7,51.5,48.7,40.0,19.9,25.3,0.000
2:51:40,53500,20.4,14.0,49.5,1.7,51.8,51.8,51.7,51.5,48.8,40.0,19.9,25.3,0.000
2:51:50,53510,20.4,14.0,49.6,1.6,51.6,51.8,51.7,51.5,48.7,40.0,19.9,25.3,0.000
2:52:00,53520,20.4,14.0,49.5,1.6,51.7,51.8,51.7,51.5,48.8,40.0,19.9,25.2,0.000
2:52:10,53530,20.4,14.0,49.7,1.6,51.8,51.9,51.7,51.5,48.7,40.0,19.9,25.2,0.000
2:52:20,53540,20.4,14.0,49.5,1.6,51.7,51.8,51.7,51.5,48.7,40.0,19.9,25.2,0.000
2:52:30,53550,20.3,13.9,49.6,1.6,51.8,51.9,51.7,51.5,48.7,40.0,19.9,25.2,0.000
2:52:40,53560,20.3,13.9,49.8,1.7,51.7,51.8,51.7,51.5,48.7,40.0,19.9,25.2,0.000
2:52:50,53570,20.3,13.9,49.7,1.6,51.7,51.9,51.7,51.5,48.7,40.0,19.9,25.2,0.000
2:53:00,53580,20.3,13.9,49.5,1.7,51.6,51.9,51.7,51.5,48.8,40.0,19.9,25.2,0.000
2:53:10,53590,20.2,13.9,49.8,1.6,51.7,51.9,51.7,51.5,48.7,40.0,19.9,25.2,0.000
2:53:20,53600,20.3,13.9,49.8,1.8,51.7,51.8,51.7,51.5,48.8,40.0,19.9,25.2,0.000
2:53:30,53610,20.3,13.9,49.6,1.6,51.7,51.8,51.6,51.5,48.7,40.0,19.9,25.2,0.000
2:53:40,53620,20.3,13.9,49.7,1.8,51.6,51.8,51.6,51.5,48.7,40.0,19.9,25.2,0.000
2:53:50,53630,20.3,13.9,49.8,1.6,51.7,51.8,51.7,51.5,48.7,40.0,19.9,25.2,0.000
2:54:00,53640,20.3,14.0,49.8,1.7,51.7,51.9,51.6,51.5,48.7,40.0,19.9,25.2,0.000
2:54:10,53650,20.3,13.9,49.6,1.6,51.8,51.8,51.6,51.5,48.7,40.0,19.9,25.2,0.000
2:54:20,53660,20.4,14.0,49.6,1.7,51.7,51.8,51.6,51.5,48.7,40.0,19.9,25.1,0.000
2:54:30,53670,20.4,14.1,49.9,1.6,51.6,51.8,51.6,51.5,48.7,40.0,19.9,25.2,0.000
