Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
2:54:40,53680,20.4,14.0,49.7,1.8,51.7,51.9,51.7,51.5,48.7,40.0,19.9,25.1,0.000
2:54:50,53690,20.4,14.0,49.7,1.5,51.5,51.9,51.7,51.5,48.7,40.0,19.9,25.1,0.000
2:55:00,53700,20.4,14.0,49.8,1.7,51.7,51.8,51.7,51.5,48.7,40.1,19.9,25.1,0.000
2:55:10,53710,20.4,14.0,49.5,1.6,51.8,51.8,51.7,51.5,48.7,40.0,19.9,25.1,0.000
2:55:20,53720,20.4,14.0,49.6,1.7,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.000
2:55:30,53730,20.4,14.0,49.6,1.5,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.000
2:55:40,53740,20.4,14.0,49.7,1.7,51.6,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.000
2:55:50,53750,20.3,13.9,49.9,1.5,51.7,51.8,51.6,51.5,48.7,40.0,20.0,25.1,0.000
2:56:00,53760,20.3,14.0,49.9,1.8,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.000
2:56:10,53770,20.3,13.9,49.7,1.6,51.7,51.8,51.6,51.5,48.7,40.0,19.9,25.1,0.000
2:56:20,53780,20.4,14.0,49.9,1.7,51.6,51.8,51.7,51.5,48.7,40.1,20.0,25.1,0.000
2:56:30,53790,20.3,13.9,49.8,1.6,51.6,51.8,51.6,51.5,48.7,40.0,20.0,25.0,0.000
2:56:40,53800,20.3,13.9,50.1,1.8,51.7,51.8,51.6,51.5,48.7,40.0,20.0,25.1,0.000
2:56:50,53810,20.3,13.9,49.7,1.6,51.7,51.8,51.7,51.5,48.7,40.0,20.0,25.0,0.000
2:57:00,53820,20.2,13.9,50.1,1.8,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.0,0.000
2:57:10,53830,20.3,13.9,50.0,1.6,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.0,0.000
2:57:20,53840,20.3,14.0,50.1,1.8,51.8,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.000
2:57:30,53850,20.2,13.9,50.1,1.5,51.7,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.000
2:57:40,53860,20.3,13.9,50.0,1.8,51.6,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.000
2:57:50,53870,20.3,13.9,50.0,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.000
2:58:00,53880,20.3,14.0,49.9,1.8,51.5,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.000
2:58:10,53890,20.4,14.0,49.9,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.000
2:58:20,53900,20.4,14.1,50.1,1.8,51.7,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.000
2:58:30,53910,20.4,14.1,50.1,1.6,51.8,51.8,51.7,51.5,48.7,40.1,20.0,25.0,0.000
2:58:40,53920,20.4,14.0,49.9,1.8,51.7,51.8,51.7,51.5,48.7,40.1,20.0,25.0,0.000
2:58:50,53930,20.5,14.1,49.9,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.000
2:59:00,53940,20.4,14.0,49.7,1.7,51.8,51.8,51.6,51.5,48.7,40.1,20.0,25.0,0.000
2:59:10,53950,20.4,14.0,49.5,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
2:59:20,53960,20.4,14.1,49.9,1.7,51.6,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
2:59:30,53970,20.4,14.1,49.9,1.6,51.6,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
2:59:40,53980,20.4,14.0,49.8,1.7,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
2:59:50,53990,20.4,14.1,50.0,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:00:00,54000,20.4,14.0,49.7,1.7,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:00:10,54010,20.4,14.0,49.7,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:00:20,54020,20.3,13.9,49.5,1.8,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:00:30,54030,20.3,13.9,49.4,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:00:40,54040,20.2,13.8,49.4,1.8,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:00:50,54050,20.2,13.8,49.4,1.6,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:01:00,54060,20.3,13.9,49.5,1.7,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:01:10,54070,20.3,13.9,49.5,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:01:20,54080,20.2,13.7,49.2,1.7,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.9,0.000
3:01:30,54090,20.2,13.7,48.9,1.5,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.9,0.000
3:01:40,54100,20.2,13.7,49.3,1.7,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.000
3:01:50,54110,20.3,13.8,49.2,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.000
3:02:00,54120,20.3,13.9,49.4,1.7,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.000
3:02:10,54130,20.4,14.0,49.6,1.5,51.6,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.000
3:02:20,54140,20.4,13.9,49.5,1.7,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.000
3:02:30,54150,20.4,14.0,49.6,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.000
3:02:40,54160,20.4,14.0,49.7,1.7,51.7,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.000
3:02:50,54170,20.4,14.0,49.7,1.6,51.8,51.8,51.6,51.5,48.7,40.1,20.0,24.8,0.000
3:03:00,54180,20.4,14.0,49.8,1.8,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.000
3:03:10,54190,20.4,14.0,49.9,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.000
3:03:20,54200,20.4,14.1,50.1,1.8,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.000
3:03:30,54210,20.3,14.0,49.8,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.000
3:03:40,54220,20.2,13.9,50.1,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.000
3:03:50,54230,20.2,13.8,50.0,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.000
3:04:00,54240,20.2,13.9,50.1,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.000
3:04:10,54250,20.2,13.9,50.1,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.8,0.000
3:04:20,54260,20.2,13.9,50.2,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.000
3:04:30,54270,20.2,13.9,49.9,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.000
3:04:40,54280,20.1,13.8,50.0,1.7,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.000
3:04:50,54290,20.2,13.9,50.0,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.000
3:05:00,54300,20.2,13.9,50.3,1.7,51.8,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.000
3:05:10,54310,20.2,13.9,50.1,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:05:20,54320,20.2,13.9,50.1,1.7,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:05:30,54330,20.3,14.0,50.2,1.6,51.6,51.8,51.6,51.5,48.6,40.1,20.0,24.7,0.000
3:05:40,54340,20.3,14.0,50.3,1.7,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:05:50,54350,20.4,14.1,50.5,1.6,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:06:00,54360,20.4,14.1,50.4,1.8,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:06:10,54370,20.4,14.1,50.4,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:06:20,54380,20.4,14.1,50.4,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:06:30,54390,20.4,14.1,50.5,1.6,51.4,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:06:40,54400,20.4,14.2,50.7,1.7,51.5,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:06:50,54410,20.5,14.2,50.4,1.6,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:07:00,54420,20.5,14.2,50.6,1.8,51.5,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:07:10,54430,20.4,14.2,50.6,1.5,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.7,0.000
3:07:20,54440,20.4,14.1,50.7,1.8,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:07:30,54450,20.3,14.0,50.5,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:07:40,54460,20.3,14.0,50.6,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:07:50,54470,20.2,14.0,50.5,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:08:00,54480,20.2,14.0,50.6,1.8,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:08:10,54490,20.2,14.0,50.7,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:08:20,54500,20.2,14.0,50.7,1.8,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:08:30,54510,20.2,14.0,50.7,1.6,51.7,51.8,51.6,51.4,48.6,40.1,20.1,24.6,0.000
3:08:40,54520,20.2,13.9,50.3,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:08:50,54530,20.2,13.9,50.6,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:09:00,54540,20.2,14.0,50.4,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:09:10,54550,20.2,14.0,50.5,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:09:20,54560,20.3,14.0,50.3,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:09:30,54570,20.4,14.1,50.4,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:09:40,54580,20.4,14.1,50.7,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:09:50,54590,20.4,14.1,50.5,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:10:00,54600,20.4,14.1,50.4,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:10:10,54610,20.5,14.2,50.5,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:10:20,54620,20.4,14.1,50.5,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.6,0.000
3:10:30,54630,20.4,14.1,50.4,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:10:40,54640,20.4,14.1,50.5,1.7,51.7,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.000
3:10:50,54650,20.4,14.1,50.2,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:11:00,54660,20.4,14.1,50.3,1.7,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:11:10,54670,20.3,14.0,50.5,1.5,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:11:20,54680,20.3,14.0,50.5,1.7,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:11:30,54690,20.3,14.0,50.3,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:11:40,54700,20.3,14.0,50.2,1.8,51.7,51.8,51.6,51.5,48.5,40.1,20.1,24.5,0.000
3:11:50,54710,20.3,14.0,50.3,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:12:00,54720,20.3,14.0,50.3,1.7,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:12:10,54730,20.4,14.0,50.1,1.6,51.7,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.000
3:12:20,54740,20.3,14.0,50.2,1.7,51.6,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.000
3:12:30,54750,20.3,13.9,50.2,1.6,51.6,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:12:40,54760,20.3,14.0,50.2,1.8,51.5,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.000
3:12:50,54770,20.3,14.0,50.1,1.6,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:13:00,54780,20.3,14.0,50.3,1.8,51.7,51.8,51.6,51.5,48.6,40.1,20.1,24.5,0.000
3:13:10,54790,20.4,14.0,50.3,1.6,51.7,51.8,51.6,51.4,48.6,40.1,20.1,24.5,0.000
3:13:20,54800,20.4,14.1,50.4,1.8,51.8,51.8,51.6,51.5,48.5,40.1,20.1,24.5,0.000
3:13:30,54810,20.4,14.1,50.3,1.6,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:13:40,54820,20.4,14.1,50.4,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:13:50,54830,20.4,14.1,50.1,1.6,51.8,51.8,51.6,51.5,48.6,40.1,20.1,24.4,0.000
3:14:00,54840,20.3,14.0,50.3,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:14:10,54850,20.3,14.0,50.3,1.6,51.5,51.8,51.6,51.4,48.6,40.1,20.1,24.4,0.000
3:14:20,54860,20.3,14.0,50.1,1.7,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:14:30,54870,20.3,14.0,50.4,1.5,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:14:40,54880,20.2,13.9,50.3,1.8,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:14:50,54890,20.3,14.0,50.2,1.6,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:15:00,54900,20.2,13.9,50.3,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:15:10,54910,20.2,13.9,50.3,1.6,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:15:20,54920,20.2,14.0,50.3,1.7,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:15:30,54930,20.2,13.9,50.3,1.5,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:15:40,54940,20.2,13.9,50.0,1.7,51.7,51.8,51.6,51.5,48.5,40.1,20.2,24.4,0.000
3:15:50,54950,20.2,13.9,50.2,1.5,51.7,51.8,51.6,51.5,48.5,40.2,20.2,24.4,0.000
3:16:00,54960,20.2,13.9,50.0,1.7,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.4,0.000
3:16:10,54970,20.2,13.9,50.2,1.5,51.5,51.8,51.6,51.4,48.5,40.1,20.1,24.4,0.000
3:16:20,54980,20.2,13.9,49.9,1.7,51.6,51.8,51.6,51.4,48.5,40.1,20.1,24.3,0.000
3:16:30,54990,20.3,13.9,50.1,1.5,51.6,51.8,51.6,51.4,48.5,40.2,20.1,24.3,0.000
3:16:40,55000,20.4,14.0,50.0,1.8,51.6,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.000
3:16:50,55010,20.5,14.1,50.0,1.7,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:17:00,55020,20.5,14.1,50.1,1.7,51.6,51.8,51.6,51.4,48.5,40.2,20.1,24.3,0.000
3:17:10,55030,20.5,14.1,50.0,1.6,51.6,51.8,51.6,51.4,48.5,40.2,20.1,24.3,0.000
3:17:20,55040,20.5,14.1,50.0,1.7,51.5,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:17:30,55050,20.4,14.0,49.8,1.6,51.7,51.8,51.6,51.4,48.5,40.1,20.1,24.3,0.000
3:17:40,55060,20.4,14.0,50.0,1.7,51.6,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.000
3:17:50,55070,20.4,14.0,49.6,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.000
3:18:00,55080,20.3,13.9,49.7,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.000
3:18:10,55090,20.3,13.9,49.8,1.7,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:18:20,55100,20.3,13.9,50.0,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.000
3:18:30,55110,20.3,13.9,49.9,1.7,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:18:40,55120,20.2,13.9,49.9,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.000
3:18:50,55130,20.2,13.9,49.8,1.7,51.7,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.000
3:19:00,55140,20.2,13.9,50.0,1.6,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:19:10,55150,20.2,13.8,50.0,1.7,51.7,51.7,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:19:20,55160,20.3,13.9,49.8,1.6,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:19:30,55170,20.2,13.9,49.9,1.7,51.7,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:19:40,55180,20.2,13.9,49.8,1.6,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:19:50,55190,20.2,13.9,49.8,1.6,51.6,51.8,51.6,51.4,48.5,40.1,20.2,24.3,0.000
3:20:00,55200,20.2,13.9,49.8,1.6,51.5,51.7,51.6,51.4,48.5,40.1,20.2,24.2,0.000
3:20:10,55210,20.2,13.8,49.8,1.7,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:20:20,55220,20.2,13.9,50.0,1.6,51.7,51.7,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:20:30,55230,20.3,13.9,49.8,1.7,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.3,0.000
3:20:40,55240,20.3,14.0,49.8,1.6,51.4,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:20:50,55250,20.4,14.0,49.7,1.7,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:21:00,55260,20.4,14.0,49.9,1.6,51.5,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:21:10,55270,20.4,14.0,49.9,1.8,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:21:20,55280,20.5,14.1,50.0,1.6,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:21:30,55290,20.5,14.1,49.6,1.7,51.7,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:21:40,55300,20.6,14.2,49.8,1.6,51.7,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:21:50,55310,20.6,14.2,49.8,1.7,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:22:00,55320,20.5,14.1,49.8,1.5,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:22:10,55330,20.5,14.1,49.7,1.7,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:22:20,55340,20.4,14.0,49.8,1.6,51.5,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:22:30,55350,20.4,14.0,49.7,1.8,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:22:40,55360,20.3,14.0,49.7,1.5,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:22:50,55370,20.3,14.0,49.8,1.7,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:23:00,55380,20.3,13.9,50.0,1.6,51.4,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:23:10,55390,20.3,14.0,50.0,1.7,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:23:20,55400,20.3,13.9,49.7,1.5,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:23:30,55410,20.3,13.9,49.5,1.7,51.5,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:23:40,55420,20.3,13.9,49.9,1.6,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:23:50,55430,20.3,13.9,49.6,1.7,51.6,51.7,51.5,51.4,48.5,40.2,20.2,24.2,0.000
3:24:00,55440,20.2,13.8,49.6,1.6,51.6,51.8,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:24:10,55450,20.3,13.9,49.9,1.7,51.6,51.7,51.5,51.4,48.5,40.2,20.2,24.2,0.000
3:24:20,55460,20.3,14.0,50.0,1.6,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:24:30,55470,20.3,13.9,49.8,1.6,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:24:40,55480,20.3,13.9,49.8,1.6,51.6,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:24:50,55490,20.4,14.0,49.7,1.8,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.2,0.000
3:25:00,55500,20.4,14.0,50.0,1.6,51.5,51.7,51.6,51.4,48.5,40.2,20.2,24.1,0.000
3:25:10,55510,20.4,14.0,49.9,1.7,51.5,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:25:20,55520,20.4,14.0,49.8,1.6,51.5,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:25:30,55530,20.4,14.0,49.8,1.8,51.5,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:25:40,55540,20.4,14.0,49.7,1.6,51.4,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:25:50,55550,20.4,14.0,49.7,1.8,51.3,51.7,51.6,51.4,48.5,40.2,20.2,24.1,0.000
3:26:00,55560,20.4,14.0,49.9,1.6,51.2,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:26:10,55570,20.4,14.0,49.7,1.7,51.3,51.7,51.6,51.4,48.5,40.2,20.2,24.1,0.000
3:26:20,55580,20.4,14.0,49.9,1.6,51.3,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.000
3:26:30,55590,20.4,14.0,49.8,1.8,51.4,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:26:40,55600,20.4,14.0,49.8,1.5,51.4,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.000
3:26:50,55610,20.3,13.9,49.9,1.7,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.000
3:27:00,55620,20.3,13.9,49.7,1.6,51.2,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.000
3:27:10,55630,20.3,13.9,49.8,1.8,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.000
3:27:20,55640,20.3,13.9,49.8,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.000
3:27:30,55650,20.3,13.9,49.8,1.8,51.7,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.000
3:27:40,55660,20.3,13.9,49.7,1.6,51.6,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:27:50,55670,20.2,13.8,49.6,1.8,51.6,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:28:00,55680,20.2,13.8,49.8,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.000
3:28:10,55690,20.2,13.8,49.7,1.7,51.7,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:28:20,55700,20.2,13.9,49.8,1.6,51.7,51.7,51.6,51.4,48.5,40.2,20.3,24.1,0.000
3:28:30,55710,20.3,13.9,49.9,1.7,51.6,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:28:40,55720,20.3,14.0,49.9,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.2,24.1,0.000
3:28:50,55730,20.4,14.0,50.0,1.7,51.6,51.7,51.6,51.4,48.4,40.2,20.3,24.1,0.000
3:29:00,55740,20.5,14.1,49.8,1.5,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.000
3:29:10,55750,20.5,14.1,49.9,1.7,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.000
3:29:20,55760,20.5,14.2,50.2,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.000
3:29:30,55770,20.5,14.1,50.1,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:29:40,55780,20.5,14.1,50.1,1.5,51.6,51.7,51.6,51.4,48.4,40.2,20.2,24.1,0.000
3:29:50,55790,20.4,14.0,49.9,1.7,51.4,51.7,51.6,51.4,48.4,40.2,20.3,24.0,0.000
3:30:00,55800,20.4,14.0,49.9,1.5,51.3,51.7,51.6,51.4,48.4,40.2,20.2,24.0,0.000
3:30:10,55810,20.4,14.0,50.0,1.8,51.0,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:30:20,55820,20.4,14.0,49.9,1.6,51.2,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:30:30,55830,20.4,14.0,50.0,1.7,51.4,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:30:40,55840,20.3,14.0,50.0,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:30:50,55850,20.3,14.0,50.2,1.7,51.5,51.7,51.6,51.4,48.4,40.2,20.3,24.0,0.000
3:31:00,55860,20.3,14.0,50.1,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:31:10,55870,20.2,13.9,49.8,1.7,51.7,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:31:20,55880,20.2,13.9,50.1,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.000
3:31:30,55890,20.2,13.9,50.1,1.8,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:31:40,55900,20.2,13.9,50.0,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:31:50,55910,20.3,13.9,49.9,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:32:00,55920,20.3,13.9,50.2,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:32:10,55930,20.3,14.0,50.2,1.8,51.5,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:32:20,55940,20.3,14.0,50.2,1.6,51.4,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:32:30,55950,20.3,14.0,50.3,1.8,51.5,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.000
3:32:40,55960,20.3,14.0,50.3,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.2,24.0,0.000
3:32:50,55970,20.4,14.1,50.2,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:33:00,55980,20.4,14.0,50.1,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:33:10,55990,20.4,14.0,50.1,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:33:20,56000,20.4,14.0,50.3,1.6,51.7,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:33:30,56010,20.4,14.1,50.3,1.7,51.7,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:33:40,56020,20.3,14.1,50.4,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:33:50,56030,20.3,14.0,50.3,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:34:00,56040,20.3,14.0,50.3,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:34:10,56050,20.3,14.0,50.2,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,24.0,0.000
3:34:20,56060,20.3,14.0,50.3,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:34:30,56070,20.3,13.9,50.1,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:34:40,56080,20.2,13.9,50.2,1.6,51.4,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:34:50,56090,20.3,13.9,50.2,1.7,51.4,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:35:00,56100,20.2,13.9,50.2,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:35:10,56110,20.2,13.9,50.1,1.7,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:35:20,56120,20.3,13.9,50.0,1.6,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:35:30,56130,20.3,14.0,50.2,1.8,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:35:40,56140,20.3,14.0,50.1,1.5,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:35:50,56150,20.4,14.1,50.1,1.8,51.4,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:36:00,56160,20.4,14.1,50.3,1.6,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:36:10,56170,20.4,14.1,50.4,1.7,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:36:20,56180,20.4,14.1,50.3,1.5,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:36:30,56190,20.5,14.1,50.2,1.7,51.6,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:36:40,56200,20.4,14.1,49.9,1.5,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:36:50,56210,20.4,14.1,50.1,1.7,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:37:00,56220,20.4,14.1,50.0,1.6,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:37:10,56230,20.4,14.0,49.9,1.8,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:37:20,56240,20.4,14.0,49.9,1.5,51.5,51.7,51.5,51.4,48.4,40.2,20.3,23.9,0.000
3:37:30,56250,20.3,14.0,49.9,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:37:40,56260,20.3,14.0,50.0,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:37:50,56270,20.4,14.0,49.7,1.7,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:38:00,56280,20.4,14.0,50.1,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:38:10,56290,20.4,14.0,49.8,1.7,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:38:20,56300,20.3,13.9,49.9,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:38:30,56310,20.2,13.9,49.8,1.7,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:38:40,56320,20.1,13.8,49.9,1.6,51.7,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:38:50,56330,20.2,13.9,49.9,1.7,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:39:00,56340,20.3,13.9,49.9,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:39:10,56350,20.2,13.9,50.2,1.7,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:39:20,56360,20.3,13.9,50.0,1.5,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:39:30,56370,20.3,13.9,50.1,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:39:40,56380,20.3,14.0,50.2,1.5,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.9,0.000
3:39:50,56390,20.4,14.0,49.9,1.7,51.7,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:40:00,56400,20.4,14.1,50.3,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:40:10,56410,20.4,14.0,49.9,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:40:20,56420,20.4,14.0,50.2,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:40:30,56430,20.4,14.0,49.9,1.7,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:40:40,56440,20.4,14.0,50.0,1.6,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:40:50,56450,20.3,14.0,49.8,1.8,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:41:00,56460,20.4,14.0,49.9,1.6,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:41:10,56470,20.4,14.0,50.1,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:41:20,56480,20.4,14.0,50.1,1.6,51.4,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:41:30,56490,20.4,14.0,49.9,1.7,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:41:40,56500,20.3,14.0,49.9,1.6,51.5,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:41:50,56510,20.2,13.9,50.1,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:42:00,56520,20.2,13.9,50.1,1.6,51.6,51.7,51.5,51.3,48.3,40.2,20.3,23.8,0.000
3:42:10,56530,20.2,13.9,50.0,1.8,51.4,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:42:20,56540,20.2,13.9,49.9,1.6,51.5,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:42:30,56550,20.2,13.9,49.8,1.8,51.6,51.7,51.5,51.4,48.3,40.2,20.3,23.8,0.000
3:42:40,56560,20.3,13.9,50.0,1.6,51.6,51.7,51.5,51.3,48.3,40.2,20.3,23.8,0.000
3:42:50,56570,20.2,13.9,49.8,1.7,51.6,51.7,51.5,51.3,48.3,40.2,20.3,23.8,0.000
3:43:00,56580,20.2,13.9,49.8,1.5,51.6,51.7,51.5,51.3,48.3,40.2,20.3,23.8,0.000
3:43:10,56590,20.3,13.9,49.9,1.7,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:43:20,56600,20.3,13.9,49.9,1.6,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:43:30,56610,20.4,14.0,49.9,1.7,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:43:40,56620,20.4,14.1,50.1,1.6,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:43:50,56630,20.4,14.0,50.1,1.7,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:44:00,56640,20.4,14.0,49.9,1.5,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:44:10,56650,20.3,14.0,50.0,1.8,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:44:20,56660,20.4,14.0,50.0,1.6,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.8,0.000
3:44:30,56670,20.4,14.0,50.0,1.7,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:44:40,56680,20.3,13.9,49.6,1.6,51.7,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:44:50,56690,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.4,48.3,40.3,20.3,23.8,0.000
3:45:00,56700,20.3,14.0,50.0,1.6,51.7,51.7,51.5,51.3,48.3,40.2,20.3,23.7,0.000
3:45:10,56710,20.3,13.9,49.8,1.7,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.8,0.000
3:45:20,56720,20.4,14.0,50.0,1.6,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:45:30,56730,20.4,14.0,49.8,1.8,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:45:40,56740,20.4,14.0,49.9,1.6,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:45:50,56750,20.3,13.9,49.7,1.7,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.8,0.000
3:46:00,56760,20.3,13.9,49.6,1.6,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:46:10,56770,20.3,13.9,49.9,1.8,51.4,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:46:20,56780,20.2,13.9,50.0,1.6,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:46:30,56790,20.2,13.9,49.9,1.7,51.5,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:46:40,56800,20.3,13.9,49.8,1.6,51.6,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:46:50,56810,20.3,13.9,49.8,1.8,51.5,51.7,51.5,51.4,48.3,40.3,20.4,23.8,0.000
3:47:00,56820,20.3,13.9,49.8,1.6,51.3,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:47:10,56830,20.3,14.0,49.8,1.8,51.3,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.000
3:47:20,56840,20.4,14.0,49.9,1.6,51.4,51.7,51.5,51.4,48.3,40.3,20.3,23.7,0.000
3:47:30,56850,20.4,14.1,49.9,1.7,51.4,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:47:40,56860,20.4,14.1,49.9,1.6,51.5,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:47:50,56870,20.4,14.0,49.7,1.7,51.3,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:48:00,56880,20.4,14.0,49.9,1.7,51.2,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:48:10,56890,20.4,14.0,49.7,1.7,51.2,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:48:20,56900,20.4,14.0,49.9,1.6,51.3,51.6,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:48:30,56910,20.3,13.9,49.7,1.7,51.4,51.7,51.5,51.3,48.3,40.3,20.3,23.7,0.000
3:48:40,56920,20.3,14.0,49.8,1.6,51.6,51.6,51.5,51.3,48.3,40.3,20.4,23.7,0.000
3:48:50,56930,20.4,14.0,50.1,1.7,51.6,51.6,51.5,51.3,48.3,40.3,20.4,23.7,0.000
3:49:00,56940,20.3,14.0,49.8,1.7,51.6,51.7,51.5,51.3,48.3,40.3,20.4,23.7,0.000
3:49:10,56950,20.3,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:49:20,56960,20.4,14.0,50.0,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.000
3:49:30,56970,20.3,13.9,49.8,1.7,51.4,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.000
3:49:40,56980,20.2,13.9,50.1,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.000
3:49:50,56990,20.2,13.9,49.9,1.6,51.5,51.6,51.5,51.3,48.2,40.3,20.3,23.7,0.000
3:50:00,57000,20.2,13.9,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:50:10,57010,20.2,13.9,49.9,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:50:20,57020,20.2,13.9,49.9,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.3,23.7,0.000
3:50:30,57030,20.3,14.0,50.2,1.6,51.6,51.7,51.5,51.3,48.3,40.3,20.4,23.7,0.000
3:50:40,57040,20.3,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:50:50,57050,20.3,14.0,50.0,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:51:00,57060,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:51:10,57070,20.4,14.1,50.1,1.6,51.5,51.7,51.5,51.3,48.3,40.3,20.4,23.7,0.000
3:51:20,57080,20.4,14.1,50.2,1.7,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:51:30,57090,20.4,14.1,50.0,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:51:40,57100,20.4,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:51:50,57110,20.4,14.1,50.1,1.6,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:52:00,57120,20.4,14.0,49.7,1.7,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:52:10,57130,20.4,14.0,50.0,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:52:20,57140,20.3,14.0,50.0,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:52:30,57150,20.4,14.0,49.8,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:52:40,57160,20.4,14.0,49.6,1.7,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.7,0.000
3:52:50,57170,20.3,13.9,49.7,1.6,51.6,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.000
3:53:00,57180,20.3,14.0,49.9,1.7,51.6,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.000
3:53:10,57190,20.3,13.9,49.7,1.6,51.6,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.000
3:53:20,57200,20.4,14.0,49.8,1.8,51.6,51.7,51.4,51.3,48.2,40.3,20.4,23.6,0.000
3:53:30,57210,20.4,14.0,50.0,1.6,51.6,51.7,51.4,51.3,48.2,40.3,20.4,23.6,0.000
3:53:40,57220,20.3,14.0,49.8,1.7,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:53:50,57230,20.3,13.9,50.0,1.6,51.6,51.7,51.4,51.3,48.2,40.3,20.4,23.6,0.000
3:54:00,57240,20.2,13.9,49.8,1.7,51.5,51.7,51.4,51.3,48.2,40.3,20.4,23.6,0.000
3:54:10,57250,20.2,13.9,49.8,1.6,51.4,51.6,51.4,51.3,48.2,40.3,20.3,23.6,0.000
3:54:20,57260,20.3,14.0,50.0,1.8,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:54:30,57270,20.3,13.9,49.9,1.6,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:54:40,57280,20.3,14.0,49.7,1.7,51.5,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:54:50,57290,20.4,14.0,49.9,1.6,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:55:00,57300,20.4,14.0,50.0,1.7,51.6,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.000
3:55:10,57310,20.4,14.0,50.0,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:55:20,57320,20.4,14.1,50.1,1.7,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:55:30,57330,20.4,14.0,50.1,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:55:40,57340,20.4,14.0,50.1,1.8,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:55:50,57350,20.4,14.0,50.2,1.6,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:56:00,57360,20.3,13.9,49.8,1.7,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:56:10,57370,20.2,13.9,49.8,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:56:20,57380,20.2,13.9,50.2,1.8,51.6,51.7,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:56:30,57390,20.2,13.9,50.0,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:56:40,57400,20.2,13.9,50.1,1.8,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:56:50,57410,20.2,13.9,50.1,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:57:00,57420,20.3,13.9,50.0,1.8,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:57:10,57430,20.3,13.9,50.0,1.6,51.6,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:57:20,57440,20.3,14.0,50.2,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:57:30,57450,20.3,13.9,50.0,1.6,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:57:40,57460,20.2,13.9,50.1,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:57:50,57470,20.3,13.9,50.0,1.5,51.3,51.6,51.4,51.3,48.2,40.3,20.4,23.6,0.000
3:58:00,57480,20.3,13.9,50.1,1.7,51.3,51.6,51.4,51.3,48.2,40.3,20.5,23.6,0.000
3:58:10,57490,20.3,14.0,50.2,1.6,51.5,51.6,51.4,51.3,48.2,40.3,20.2,23.6,0.000
3:58:20,57500,20.3,14.0,50.1,1.7,51.5,51.6,51.5,51.3,48.2,40.3,20.4,23.6,0.000
3:58:30,57510,20.3,14.0,50.1,1.5,51.5,51.6,51.4,51.3,48.2,40.3,20.5,23.6,0.000
3:58:40,57520,20.4,14.0,50.0,1.7,51.5,51.6,51.4,51.3,48.2,40.3,18.3,23.6,0.000
3:58:50,57530,20.4,14.0,50.1,1.6,51.6,51.6,51.5,51.3,48.2,40.3,15.5,23.6,0.000
3:59:00,57540,20.4,14.0,50.2,1.7,51.6,51.6,51.5,51.3,48.2,40.3,15.8,23.6,0.000
3:59:10,57550,20.3,14.0,50.1,1.5,51.5,51.6,51.4,51.3,48.2,40.3,16.0,23.6,0.000
3:59:20,57560,20.3,14.0,50.2,1.7,51.6,51.6,51.4,51.3,48.2,40.3,15.7,23.6,0.000
3:59:30,57570,20.3,13.9,50.0,1.6,51.6,51.6,51.4,51.3,48.2,40.3,15.6,23.6,0.000
3:59:40,57580,20.3,13.9,50.0,1.7,51.6,51.6,51.4,51.3,48.2,40.3,15.5,23.6,0.000
3:59:50,57590,20.3,13.9,50.0,1.6,51.4,51.6,51.4,51.3,48.2,40.3,15.4,23.6,0.000
4:00:00,57600,20.3,14.0,50.1,1.8,51.5,51.6,51.5,51.3,48.2,40.3,15.3,23.6,0.000
4:00:10,57610,20.3,14.0,50.1,1.6,51.4,51.6,51.4,51.3,48.2,40.3,15.3,27.4,0.724
4:00:20,57620,20.3,14.0,50.1,1.7,51.5,51.6,51.4,51.3,48.1,40.0,15.3,50.0,1.038
4:00:30,57630,20.3,14.0,50.2,1.5,51.5,51.6,51.4,51.3,47.9,39.4,15.3,51.0,1.014
4:00:40,57640,20.3,14.0,50.2,1.7,51.6,51.6,51.5,51.3,47.9,39.2,15.2,51.2,0.987
4:00:50,57650,20.3,14.0,50.2,1.6,51.5,51.6,51.5,51.3,47.4,38.8,15.1,51.2,0.985
4:01:00,57660,20.3,13.9,49.9,1.8,51.5,51.6,51.4,51.2,47.4,38.2,15.1,51.3,0.974
4:01:10,57670,20.4,14.0,49.9,1.6,51.6,51.6,51.4,51.2,47.9,37.8,15.1,51.3,1.001
4:01:20,57680,20.4,14.1,50.1,1.8,51.6,51.6,51.4,51.2,47.7,37.5,15.2,51.3,0.986
4:01:30,57690,20.4,14.0,50.0,1.6,51.6,51.6,51.4,51.1,47.4,37.5,15.0,51.3,0.983
4:01:40,57700,20.4,14.1,49.9,1.8,51.6,51.6,51.4,51.1,47.5,37.1,15.0,51.3,1.025
4:01:50,57710,20.4,14.1,50.2,1.6,51.6,51.6,51.4,51.1,47.2,37.0,15.1,51.3,0.981
4:02:00,57720,20.4,14.0,49.9,1.8,51.6,51.6,51.4,51.2,46.7,36.6,15.1,51.3,0.956
4:02:10,57730,20.4,14.1,50.2,1.5,51.6,51.6,51.4,51.0,46.7,36.5,15.1,51.3,0.000
4:02:20,57740,20.4,14.1,50.0,1.7,51.6,51.6,51.4,50.9,47.0,37.2,15.1,51.3,0.000
4:02:30,57750,20.4,14.1,50.2,1.6,51.6,51.6,51.4,51.0,46.9,37.3,15.1,51.3,0.000
4:02:40,57760,20.4,14.0,50.1,1.7,51.6,51.6,51.4,51.0,46.9,37.2,15.1,51.3,0.000
4:02:50,57770,20.3,14.0,49.9,1.6,51.6,51.6,51.4,51.0,46.7,37.1,15.1,51.2,0.000
4:03:00,57780,20.3,13.9,49.8,1.7,51.6,51.6,51.4,51.0,46.6,37.0,15.1,51.1,0.000
4:03:10,57790,20.2,13.9,49.8,1.6,51.6,51.6,51.4,51.0,46.6,36.9,15.1,51.0,0.000
4:03:20,57800,20.3,13.9,50.1,1.7,51.6,51.6,51.4,50.9,46.7,36.9,15.1,50.9,0.000
4:03:30,57810,20.2,13.9,50.1,1.6,51.6,51.6,51.4,50.9,47.2,37.0,15.2,50.8,0.000
4:03:40,57820,20.1,13.8,50.0,1.7,51.5,51.6,51.4,50.9,47.3,36.9,15.2,50.7,0.000
4:03:50,57830,20.1,13.8,50.0,1.6,51.5,51.6,51.4,50.9,47.2,36.9,15.2,50.5,0.000
4:04:00,57840,20.1,13.8,49.9,1.7,51.6,51.6,51.4,51.0,46.9,36.9,15.2,50.4,0.000
4:04:10,57850,20.1,13.8,49.9,1.6,51.6,51.6,51.4,51.0,46.5,36.9,15.2,50.3,0.000
4:04:20,57860,20.1,13.8,50.0,1.7,51.6,51.6,51.4,51.0,46.6,36.9,15.3,50.2,0.000
4:04:30,57870,20.2,13.8,50.0,1.6,51.6,51.6,51.4,51.0,46.8,36.9,15.3,50.1,0.000
4:04:40,57880,20.2,13.9,50.0,1.7,51.5,51.6,51.4,50.9,46.6,36.9,15.3,50.0,0.000
4:04:50,57890,20.3,13.9,50.1,1.6,51.5,51.6,51.4,51.0,47.0,36.9,15.3,49.9,0.000
4:05:00,57900,20.3,14.0,50.1,1.7,51.5,51.6,51.4,51.0,47.1,37.0,15.4,49.8,0.000
4:05:10,57910,20.4,14.0,50.0,1.6,51.3,51.6,51.4,51.0,46.8,37.0,15.4,49.7,0.000
4:05:20,57920,20.4,14.1,50.2,1.7,51.3,51.6,51.4,51.0,46.7,37.0,15.4,49.5,0.000
4:05:30,57930,20.4,14.1,50.2,1.5,51.3,51.6,51.4,51.0,46.9,37.0,15.4,49.5,0.000
4:05:40,57940,20.4,14.1,50.0,1.7,51.3,51.6,51.4,51.0,46.9,37.0,15.4,49.3,0.000
4:05:50,57950,20.4,14.0,49.9,1.5,51.4,51.6,51.4,51.0,46.9,37.0,15.5,49.2,0.000
4:06:00,57960,20.3,13.9,49.7,1.7,51.4,51.6,51.4,51.0,46.8,36.9,15.5,49.1,0.000
4:06:10,57970,20.3,13.9,49.8,1.6,51.3,51.6,51.4,51.0,46.8,37.0,15.5,49.0,0.000
4:06:20,57980,20.3,14.0,50.1,1.8,51.4,51.6,51.4,51.0,46.6,37.0,15.5,48.9,0.000
4:06:30,57990,20.3,13.9,49.8,1.6,51.3,51.6,51.3,50.9,46.6,37.0,15.5,48.8,0.000
4:06:40,58000,20.3,13.9,49.7,1.8,51.5,51.6,51.4,51.0,46.7,37.0,15.6,48.7,0.000
4:06:50,58010,20.3,13.9,49.6,1.6,51.5,51.6,51.4,51.0,47.0,36.9,15.6,48.6,0.000
4:07:00,58020,20.2,13.8,49.6,1.7,51.5,51.6,51.4,51.0,46.8,36.9,15.6,48.5,0.000
4:07:10,58030,20.3,13.9,49.8,1.6,51.3,51.6,51.4,51.0,46.7,36.9,15.6,48.3,0.000
4:07:20,58040,20.2,13.9,49.7,1.7,51.3,51.6,51.4,50.9,46.6,36.9,15.6,48.2,0.000
4:07:30,58050,20.2,13.9,49.7,1.5,51.3,51.6,51.4,50.9,46.8,36.9,15.6,48.1,0.000
4:07:40,58060,20.3,13.9,49.7,1.8,51.5,51.6,51.4,50.9,46.7,37.0,15.7,48.0,0.000
4:07:50,58070,20.3,13.9,49.6,1.6,51.4,51.6,51.4,50.9,46.9,37.0,15.7,47.9,0.000
4:08:00,58080,20.3,13.9,49.8,1.7,51.4,51.6,51.4,50.9,46.8,36.9,15.7,47.8,0.000
4:08:10,58090,20.3,14.0,49.8,1.6,51.5,51.6,51.4,50.9,46.7,36.9,15.7,47.7,0.000
4:08:20,58100,20.4,14.0,49.9,1.7,51.5,51.6,51.4,51.0,46.7,36.9,15.7,47.6,0.000
4:08:30,58110,20.4,14.0,49.8,1.6,51.5,51.6,51.4,51.0,46.8,36.9,15.7,47.5,0.000
4:08:40,58120,20.4,14.0,49.8,1.7,51.5,51.6,51.4,51.0,46.8,37.0,15.8,47.4,0.000
4:08:50,58130,20.4,14.0,50.0,1.6,51.5,51.6,51.4,51.0,46.8,36.9,15.8,47.3,0.000
4:09:00,58140,20.3,14.0,49.9,1.8,51.3,51.6,51.4,51.0,46.7,36.9,15.8,47.2,0.000
4:09:10,58150,20.3,14.0,49.8,1.6,51.5,51.6,51.4,51.0,46.7,36.9,15.8,47.1,0.000
4:09:20,58160,20.3,13.9,49.9,1.8,51.5,51.6,51.4,51.0,46.7,36.9,15.8,47.1,0.000
4:09:30,58170,20.2,13.9,49.9,1.6,51.5,51.6,51.4,51.0,46.6,37.0,15.8,47.0,0.000
4:09:40,58180,20.2,13.9,50.0,1.7,51.3,51.6,51.4,51.0,46.7,36.9,15.8,46.9,0.000
4:09:50,58190,20.3,13.9,49.9,1.6,51.4,51.6,51.4,50.9,46.8,36.9,15.9,46.8,0.000
4:10:00,58200,20.3,13.9,50.0,1.7,51.4,51.6,51.4,51.0,46.9,36.9,15.9,46.7,0.000
4:10:10,58210,20.2,13.9,49.7,1.6,51.4,51.6,51.4,51.0,46.9,37.0,15.9,46.6,0.000
4:10:20,58220,20.2,13.9,50.0,1.7,51.4,51.6,51.4,51.0,46.8,37.0,15.9,46.5,0.000
4:10:30,58230,20.2,13.9,49.9,1.6,51.4,51.6,51.4,51.0,46.7,37.0,15.9,46.4,0.000
4:10:40,58240,20.2,13.9,49.9,1.7,51.5,51.6,51.4,51.0,46.8,36.9,15.9,46.3,0.000
4:10:50,58250,20.3,13.9,49.8,1.6,51.4,51.6,51.4,51.0,46.6,36.9,16.0,46.2,0.000
4:11:00,58260,20.2,13.9,49.8,1.7,51.3,51.6,51.4,51.0,46.6,36.9,16.0,46.1,0.000
4:11:10,58270,20.2,13.9,50.2,1.6,51.5,51.6,51.4,51.0,46.6,36.9,16.0,46.0,0.000
4:11:20,58280,20.3,13.9,49.8,1.7,51.5,51.6,51.4,51.0,46.7,37.0,16.0,46.0,0.000
4:11:30,58290,20.3,13.9,50.0,1.6,51.5,51.6,51.4,50.9,46.7,37.0,16.0,45.9,0.000
4:11:40,58300,20.3,13.9,49.9,1.8,51.5,51.6,51.4,50.9,46.7,37.0,16.0,45.8,0.000
4:11:50,58310,20.3,13.9,50.1,1.6,51.5,51.6,51.4,50.9,46.8,37.0,16.0,45.7,0.000
4:12:00,58320,20.3,13.9,49.8,1.7,51.5,51.6,51.4,50.9,46.9,37.0,16.1,45.6,0.000
4:12:10,58330,20.3,14.0,50.2,1.5,51.5,51.6,51.4,51.0,46.8,37.0,16.1,45.5,0.000
4:12:20,58340,20.3,14.0,50.2,1.7,51.5,51.6,51.4,51.0,46.7,36.9,16.1,45.4,0.000
4:12:30,58350,20.4,14.0,50.2,1.5,51.5,51.6,51.4,50.9,46.7,36.9,16.1,45.4,0.000
4:12:40,58360,20.3,14.0,50.2,1.7,51.5,51.6,51.4,50.9,46.6,36.9,16.1,45.2,0.000
4:12:50,58370,20.3,14.0,50.1,1.6,51.6,51.6,51.3,50.9,46.7,36.9,16.1,45.2,0.000
4:13:00,58380,20.3,14.0,50.1,1.7,51.6,51.6,51.3,50.9,46.7,37.0,16.5,45.1,0.000
4:13:10,58390,20.2,13.9,50.1,1.6,51.4,51.6,51.4,51.0,46.7,37.0,16.8,45.0,0.000
4:13:20,58400,20.2,13.9,50.1,1.7,51.3,51.6,51.3,50.9,46.6,37.0,16.6,44.9,0.000
4:13:30,58410,20.2,13.9,50.1,1.6,51.3,51.6,51.4,50.9,46.6,37.0,14.9,44.8,0.000
4:13:40,58420,20.2,13.9,50.1,1.8,51.3,51.6,51.4,50.9,46.7,37.0,14.1,44.7,0.000
4:13:50,58430,20.2,13.9,50.0,1.6,51.3,51.6,51.4,50.9,46.7,37.0,14.7,44.7,0.000
4:14:00,58440,20.3,13.9,50.1,1.7,51.3,51.6,51.4,51.0,46.7,36.9,15.0,44.6,0.000
4:14:10,58450,20.2,13.9,49.8,1.6,51.4,51.5,51.3,50.9,46.7,36.9,15.1,44.5,0.000
4:14:20,58460,20.2,13.9,50.1,1.8,51.4,51.6,51.4,51.0,46.6,36.9,15.1,44.4,0.000
4:14:30,58470,20.2,13.9,49.9,1.6,51.3,51.6,51.3,51.0,46.7,36.9,15.1,44.3,0.000
4:14:40,58480,20.3,13.9,50.2,1.7,51.2,51.6,51.3,50.9,46.7,37.0,15.1,44.3,0.000
4:14:50,58490,20.3,14.0,50.2,1.5,51.1,51.6,51.4,51.0,46.8,37.0,15.2,44.2,0.000
4:15:00,58500,20.3,14.0,50.2,1.8,51.3,51.6,51.4,51.0,46.7,37.0,15.1,44.1,0.000
4:15:10,58510,20.3,14.0,50.1,1.6,51.4,51.6,51.3,50.9,46.7,37.0,15.0,44.6,0.670
4:15:20,58520,20.3,14.0,50.1,1.7,51.4,51.6,51.3,50.9,46.5,36.9,15.1,50.7,1.038
4:15:30,58530,20.4,14.0,50.2,1.6,51.3,51.6,51.3,50.9,46.5,36.7,15.0,51.2,1.022
4:15:40,58540,20.3,14.0,50.2,1.7,51.4,51.6,51.3,50.9,46.2,35.7,15.0,51.3,0.990
4:15:50,58550,20.3,14.0,50.3,1.6,51.5,51.6,51.3,50.9,45.8,35.4,15.1,51.3,1.027
4:16:00,58560,20.3,14.0,50.3,1.8,51.5,51.6,51.3,50.9,46.0,35.3,15.0,51.3,1.022
4:16:10,58570,20.2,13.9,50.2,1.6,51.5,51.6,51.3,50.8,45.9,34.9,15.0,51.3,0.994
4:16:20,58580,20.2,13.9,50.2,1.8,51.5,51.6,51.3,50.9,45.8,35.1,15.0,51.3,1.030
4:16:30,58590,20.2,13.9,50.4,1.6,51.4,51.6,51.3,50.8,45.8,34.8,15.2,51.3,0.996
4:16:40,58600,20.2,13.9,50.3,1.8,51.4,51.6,51.3,50.7,45.2,34.3,15.1,51.3,1.026
4:16:50,58610,20.2,13.9,50.2,1.6,51.5,51.6,51.3,50.7,44.7,34.3,14.7,51.3,0.980
4:17:00,58620,20.2,13.9,50.0,1.7,51.6,51.6,51.3,50.8,44.8,34.3,14.9,51.3,0.855
4:17:10,58630,20.2,13.9,50.1,1.6,51.5,51.6,51.3,50.7,44.6,34.5,14.9,51.3,0.000
4:17:20,58640,20.2,13.9,50.2,1.7,51.5,51.5,51.3,50.6,44.6,34.8,14.9,51.2,0.000
4:17:30,58650,20.2,13.9,50.0,1.6,51.4,51.6,51.3,50.7,44.9,34.8,14.9,51.2,0.000
4:17:40,58660,20.2,13.9,49.8,1.7,51.3,51.6,51.3,50.6,44.4,34.6,14.9,51.2,0.000
4:17:50,58670,20.3,13.9,50.0,1.6,51.4,51.6,51.3,50.7,44.3,34.4,14.9,51.1,0.000
4:18:00,58680,20.3,14.0,50.0,1.7,51.2,51.6,51.3,50.7,44.6,34.4,14.9,51.1,0.000
4:18:10,58690,20.3,14.0,50.1,1.6,51.3,51.6,51.2,50.7,44.6,34.3,15.0,51.0,0.000
4:18:20,58700,20.3,14.0,50.1,1.8,51.4,51.6,51.2,50.7,44.3,34.2,15.0,50.9,0.000
4:18:30,58710,20.4,14.0,50.1,1.5,51.4,51.5,51.2,50.7,44.5,34.3,15.0,50.8,0.000
4:18:40,58720,20.3,14.0,49.8,1.7,51.4,51.5,51.2,50.7,44.8,34.2,15.0,50.7,0.000
4:18:50,58730,20.4,14.0,49.8,1.5,51.4,51.6,51.2,50.6,45.0,34.3,15.0,50.6,0.000
4:19:00,58740,20.3,14.0,50.1,1.7,51.5,51.5,51.2,50.7,44.8,34.3,15.0,50.5,0.000
4:19:10,58750,20.4,14.0,49.8,1.6,51.5,51.5,51.2,50.7,44.7,34.2,15.1,50.4,0.000
4:19:20,58760,20.4,14.0,49.9,1.7,51.5,51.5,51.2,50.7,44.3,34.2,15.1,50.3,0.000
4:19:30,58770,20.4,14.0,50.1,1.5,51.5,51.5,51.2,50.7,43.9,34.2,15.1,50.1,0.000
4:19:40,58780,20.3,14.0,50.2,1.7,51.5,51.6,51.2,50.7,44.3,34.2,15.1,50.0,0.000
4:19:50,58790,20.3,14.0,50.0,1.6,51.5,51.6,51.2,50.7,44.2,34.2,15.2,49.9,0.000
4:20:00,58800,20.3,13.9,49.9,1.7,51.6,51.6,51.2,50.7,44.1,34.2,15.2,49.8,0.000
4:20:10,58810,20.2,13.8,49.7,1.5,51.5,51.5,51.2,50.7,44.6,34.3,15.2,49.7,0.000
4:20:20,58820,20.2,13.8,50.0,1.7,51.5,51.5,51.2,50.7,44.9,34.3,15.2,49.6,0.000
4:20:30,58830,20.2,13.8,50.0,1.6,51.4,51.5,51.2,50.7,45.1,34.3,15.2,49.5,0.000
4:20:40,58840,20.2,13.8,49.8,1.7,51.4,51.5,51.2,50.7,44.7,34.3,15.2,49.4,0.000
4:20:50,58850,20.2,13.8,49.8,1.6,51.3,51.5,51.2,50.7,44.5,34.3,15.3,49.3,0.000
4:21:00,58860,20.2,13.9,50.1,1.8,51.5,51.5,51.2,50.6,44.3,34.3,15.3,49.2,0.000
4:21:10,58870,20.2,13.9,49.8,1.6,51.5,51.5,51.2,50.6,44.4,34.3,15.3,49.1,0.000
4:21:20,58880,20.2,13.8,49.6,1.8,51.3,51.5,51.2,50.6,44.6,34.3,15.3,49.0,0.000
4:21:30,58890,20.2,13.9,49.9,1.6,51.4,51.5,51.2,50.7,44.4,34.3,15.3,48.9,0.000
4:21:40,58900,20.2,13.9,49.8,1.8,51.3,51.5,51.2,50.7,44.0,34.3,15.3,48.7,0.000
4:21:50,58910,20.2,13.9,49.8,1.6,51.5,51.5,51.2,50.7,44.3,34.3,15.4,48.7,0.000
4:22:00,58920,20.3,14.0,50.0,1.7,51.5,51.5,51.2,50.7,44.5,34.3,15.4,48.5,0.000
4:22:10,58930,20.4,14.0,49.9,1.6,51.5,51.5,51.2,50.7,44.4,34.3,15.4,48.4,0.000
4:22:20,58940,20.4,14.0,49.6,1.7,51.5,51.5,51.2,50.7,44.8,34.3,15.4,48.4,0.000
4:22:30,58950,20.5,14.1,49.9,1.6,51.5,51.5,51.2,50.7,44.5,34.3,15.4,48.3,0.000
4:22:40,58960,20.4,14.0,49.7,1.7,51.5,51.5,51.2,50.7,44.4,34.3,15.4,48.2,0.000
4:22:50,58970,20.4,14.0,49.9,1.5,51.5,51.5,51.2,50.7,44.4,34.3,15.5,48.1,0.000
4:23:00,58980,20.4,14.0,49.8,1.8,51.5,51.5,51.2,50.7,44.3,34.3,15.5,48.0,0.000
4:23:10,58990,20.4,14.0,49.8,1.6,51.4,51.5,51.2,50.7,44.7,34.3,15.5,47.9,0.000
4:23:20,59000,20.3,13.9,49.9,1.7,51.5,51.5,51.2,50.6,44.4,34.3,15.5,47.7,0.000
4:23:30,59010,20.3,13.9,49.7,1.5,51.5,51.5,51.2,50.6,44.2,34.3,15.5,47.6,0.000
4:23:40,59020,20.3,13.9,49.8,1.8,51.4,51.5,51.2,50.6,44.3,34.3,15.5,47.6,0.000
4:23:50,59030,20.2,13.9,49.7,1.6,51.5,51.5,51.2,50.7,44.4,34.3,15.5,47.4,0.000
4:24:00,59040,20.2,13.9,50.1,1.7,51.5,51.5,51.2,50.7,44.5,34.3,15.6,47.4,0.000
4:24:10,59050,20.3,13.9,49.8,1.6,51.5,51.5,51.2,50.7,44.4,34.3,15.6,47.3,0.000
4:24:20,59060,20.2,13.9,49.8,1.7,51.4,51.5,51.2,50.7,44.3,34.3,15.6,47.2,0.000
4:24:30,59070,20.3,13.9,49.9,1.6,51.5,51.5,51.2,50.7,44.3,34.3,15.6,47.1,0.000
4:24:40,59080,20.3,13.9,49.7,1.7,51.5,51.5,51.2,50.7,44.1,34.3,15.6,47.0,0.000
4:24:50,59090,20.3,13.9,49.9,1.6,51.3,51.5,51.2,50.7,44.3,34.3,15.6,46.9,0.000
4:25:00,59100,20.3,14.0,49.8,1.7,51.5,51.5,51.2,50.6,44.4,34.3,15.7,46.8,0.000
4:25:10,59110,20.3,14.0,49.9,1.6,51.4,51.5,51.2,50.6,44.3,34.3,15.7,46.7,0.000
4:25:20,59120,20.3,14.0,50.1,1.7,51.5,51.5,51.2,50.6,44.4,34.3,15.7,46.6,0.000
4:25:30,59130,20.3,14.0,50.1,1.6,51.5,51.5,51.2,50.6,44.5,34.3,15.7,46.5,0.000
4:25:40,59140,20.4,14.0,50.0,1.7,51.5,51.5,51.2,50.6,44.5,34.3,15.7,46.4,0.000
4:25:50,59150,20.4,14.0,49.9,1.6,51.4,51.5,51.2,50.6,44.4,34.3,15.7,46.3,0.000
4:26:00,59160,20.4,14.0,49.8,1.6,51.4,51.5,51.2,50.6,44.4,34.3,15.8,46.3,0.000
4:26:10,59170,20.3,14.0,50.0,1.6,51.4,51.5,51.2,50.7,44.4,34.3,15.8,46.2,0.000
4:26:20,59180,20.2,13.9,49.7,1.7,51.5,51.5,51.2,50.7,44.2,34.3,15.8,46.1,0.000
4:26:30,59190,20.2,13.8,49.7,1.6,51.3,51.5,51.2,50.7,44.2,34.3,15.8,46.0,0.000
4:26:40,59200,20.2,13.8,49.8,1.6,51.3,51.5,51.2,50.7,44.2,34.3,15.8,45.9,0.000
4:26:50,59210,20.1,13.8,50.1,1.6,51.5,51.5,51.2,50.7,44.2,34.3,15.8,45.8,0.000
4:27:00,59220,20.2,13.8,49.9,1.7,51.5,51.5,51.2,50.7,44.2,34.3,15.8,45.7,0.000
4:27:10,59230,20.2,13.9,49.9,1.6,51.5,51.5,51.2,50.6,44.4,34.3,15.9,45.7,0.000
4:27:20,59240,20.2,13.9,49.9,1.6,51.3,51.5,51.2,50.6,44.4,34.3,15.9,45.6,0.000
4:27:30,59250,20.2,13.8,49.9,1.7,51.4,51.5,51.2,50.6,44.4,34.3,15.9,45.5,0.000
4:27:40,59260,20.2,13.8,49.8,1.6,51.4,51.5,51.2,50.6,44.4,34.3,15.9,45.4,0.000
4:27:50,59270,20.2,13.9,50.1,1.7,51.4,51.5,51.2,50.6,44.3,34.3,15.9,45.4,0.000
4:28:00,59280,20.3,13.9,49.8,1.6,51.5,51.5,51.2,50.6,44.3,34.3,15.9,45.3,0.000
4:28:10,59290,20.3,14.0,50.1,1.7,51.4,51.5,51.2,50.7,44.1,34.3,15.9,45.2,0.000
4:28:20,59300,20.3,14.0,50.2,1.6,51.4,51.5,51.2,50.7,44.0,34.3,16.0,45.1,0.000
4:28:30,59310,20.4,14.0,49.9,1.7,51.5,51.5,51.2,50.7,44.1,34.3,17.0,45.0,0.000
4:28:40,59320,20.4,14.0,50.1,1.6,51.5,51.5,51.2,50.7,44.3,34.3,16.6,44.9,0.000
4:28:50,59330,20.4,14.0,49.8,1.8,51.4,51.5,51.2,50.7,44.4,34.3,18.0,44.9,0.000
4:29:00,59340,20.4,14.0,49.7,1.6,51.4,51.5,51.2,50.6,44.3,34.3,16.0,44.8,0.000
4:29:10,59350,20.4,14.0,49.9,1.8,51.4,51.5,51.2,50.6,44.3,34.3,15.4,44.7,0.000
4:29:20,59360,20.4,14.0,49.9,1.6,51.4,51.5,51.2,50.6,44.3,34.3,15.2,44.6,0.000
4:29:30,59370,20.4,14.0,49.9,1.8,51.3,51.5,51.2,50.6,44.3,34.3,15.2,44.5,0.000
4:29:40,59380,20.4,14.0,50.1,1.6,51.4,51.5,51.2,50.6,44.3,34.3,15.1,44.5,0.000
4:29:50,59390,20.3,14.0,49.8,1.8,51.2,51.5,51.2,50.6,44.2,34.3,15.1,44.4,0.000
4:30:00,59400,20.3,14.0,50.0,1.6,51.2,51.5,51.2,50.6,44.2,34.3,15.0,44.3,0.000
4:30:10,59410,20.3,14.0,50.0,1.7,51.3,51.5,51.2,50.6,44.2,34.3,15.0,46.0,1.122
4:30:20,59420,20.3,13.9,49.9,1.6,51.4,51.5,51.2,50.6,43.8,34.1,15.0,51.1,1.717
4:30:30,59430,20.3,13.9,50.0,1.7,51.5,51.5,51.2,50.6,43.6,33.4,15.0,51.2,1.661
4:30:40,59440,20.2,13.9,49.7,1.6,51.4,51.5,51.2,50.6,43.3,33.0,15.0,51.2,1.633
4:30:50,59450,20.3,13.9,49.9,1.8,51.4,51.5,51.2,50.5,42.1,32.7,14.9,51.2,1.756
4:31:00,59460,20.2,13.9,49.9,1.6,51.4,51.5,51.2,50.6,41.7,32.4,15.0,51.2,1.664
4:31:10,59470,20.2,13.9,49.9,1.8,51.5,51.5,51.1,50.6,41.7,32.6,14.9,51.2,1.729
4:31:20,59480,20.2,13.8,49.8,1.6,51.5,51.5,51.1,50.4,41.5,32.3,14.9,51.2,0.233
4:31:30,59490,20.2,13.8,49.9,1.8,51.4,51.5,51.1,50.3,40.6,32.9,14.9,51.2,0.000
4:31:40,59500,20.2,13.8,49.7,1.6,51.4,51.5,51.1,50.3,41.3,32.9,14.9,51.2,0.000
4:31:50,59510,20.2,13.9,49.6,7.4,51.5,51.5,51.1,50.3,41.7,32.6,14.9,51.2,0.000
4:32:00,59520,20.3,13.9,49.9,35.2,51.5,51.5,51.0,50.4,41.1,32.5,14.9,51.1,0.000
4:32:10,59530,20.3,13.9,49.9,25.8,51.5,51.5,51.0,50.4,41.2,32.4,14.9,51.1,0.000
4:32:20,59540,20.3,14.0,49.7,25.6,51.5,51.5,51.0,50.4,41.1,32.4,15.0,51.0,0.000
4:32:30,59550,20.4,14.0,50.1,20.5,51.4,51.5,51.1,50.3,41.0,32.3,15.0,50.9,0.000
4:32:40,59560,20.4,14.0,50.0,380.9,51.4,51.5,51.1,50.3,41.3,32.4,15.0,50.8,0.000
4:32:50,59570,20.4,14.0,50.1,320.5,51.4,51.5,51.1,50.4,40.4,32.3,15.0,50.6,0.000
4:33:00,59580,20.3,14.0,50.4,360.6,51.4,51.5,51.1,50.5,39.4,32.3,15.0,50.5,0.000
4:33:10,59590,20.3,14.0,50.4,360.4,51.2,51.5,51.1,50.5,40.6,32.4,15.1,50.3,0.000
4:33:20,59600,20.3,14.0,50.6,352.8,51.3,51.5,51.1,50.3,41.8,32.4,15.1,50.2,0.000
4:33:30,59610,20.2,13.9,50.6,360.3,51.4,51.5,51.0,50.2,41.8,32.3,15.1,50.1,0.000
4:33:40,59620,20.1,13.9,50.8,367.9,51.2,51.5,51.1,50.2,41.4,32.3,15.1,49.9,0.000
4:33:50,59630,20.1,13.8,50.4,373.7,51.4,51.5,51.1,50.2,41.1,32.3,15.2,49.8,0.000
4:34:00,59640,20.0,13.8,50.7,376.3,51.2,51.5,51.1,50.3,40.9,32.3,15.2,49.6,0.000
4:34:10,59650,20.0,13.8,50.7,376.9,51.1,51.5,51.1,50.3,40.5,32.4,15.2,49.4,0.000
4:34:20,59660,20.0,13.7,50.6,371.7,50.9,51.5,51.1,50.2,41.2,32.4,15.2,49.3,0.000
4:34:30,59670,19.9,13.8,50.7,365.3,51.3,51.5,51.1,50.3,40.5,32.5,15.2,49.1,0.000
4:34:40,59680,19.9,13.7,50.5,363.0,51.2,51.5,51.1,50.3,40.7,32.4,15.2,49.0,0.000
4:34:50,59690,19.9,13.7,50.6,365.1,51.3,51.5,51.1,50.3,40.7,32.4,15.3,48.8,0.000
4:35:00,59700,19.9,13.8,51.0,371.5,51.2,51.4,51.1,50.2,40.9,32.4,15.3,48.6,0.000
4:35:10,59710,19.9,13.8,50.9,371.5,51.3,51.4,51.1,50.2,41.3,32.5,15.3,48.5,0.000
4:35:20,59720,20.0,13.8,50.8,368.5,51.1,51.4,51.1,50.1,41.6,32.5,15.3,48.4,0.000
4:35:30,59730,20.0,13.8,51.0,370.7,51.2,51.4,51.1,50.1,41.6,32.5,15.3,48.2,0.000
4:35:40,59740,20.0,13.8,50.9,366.5,51.3,51.4,51.1,50.2,40.9,32.5,15.4,48.1,0.000
