Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
4:35:50,59750,20.1,13.9,51.0,368.0,51.3,51.4,51.1,50.2,41.2,32.5,15.4,47.9,0.000
4:36:00,59760,20.1,13.9,51.0,369.2,51.3,51.4,51.1,50.1,41.1,32.6,15.4,47.7,0.000
4:36:10,59770,20.1,13.9,50.9,371.0,51.3,51.4,51.1,50.1,41.1,32.6,15.4,47.6,0.000
4:36:20,59780,20.1,13.9,50.7,372.3,51.3,51.4,51.1,50.1,41.1,32.6,15.5,47.4,0.000
4:36:30,59790,20.2,14.0,51.1,378.0,51.2,51.4,51.1,50.1,41.1,32.6,15.5,47.3,0.000
4:36:40,59800,20.2,14.0,50.7,378.1,51.4,51.4,51.1,50.1,41.0,32.6,15.5,47.2,0.000
4:36:50,59810,20.2,14.0,50.7,376.2,51.2,51.4,51.1,50.1,41.2,32.6,15.5,47.0,0.000
4:37:00,59820,20.2,14.0,50.4,380.7,51.2,51.4,51.1,50.1,41.2,32.6,15.6,46.9,0.000
4:37:10,59830,20.3,14.0,50.6,380.8,51.3,51.4,51.1,50.0,41.3,32.6,15.6,46.7,0.000
4:37:20,59840,20.3,14.0,50.5,376.4,51.2,51.4,51.1,50.0,41.3,32.7,15.6,46.6,0.000
4:37:30,59850,20.3,14.0,50.2,380.8,51.2,51.4,51.1,50.1,41.5,32.7,15.6,46.5,0.000
4:37:40,59860,20.3,14.0,50.2,381.3,51.0,51.4,51.1,50.1,41.8,32.7,15.6,46.4,0.000
4:37:50,59870,20.3,13.9,50.0,379.1,51.3,51.4,51.1,50.1,41.4,32.7,15.6,46.3,0.000
4:38:00,59880,20.3,13.9,50.0,378.7,51.3,51.4,51.0,50.1,41.4,32.7,15.7,46.2,0.000
4:38:10,59890,20.2,13.9,50.0,373.5,51.3,51.4,51.0,50.1,41.2,32.8,15.7,46.0,0.000
4:38:20,59900,20.2,13.9,49.9,371.7,51.2,51.4,51.0,50.2,41.5,32.8,15.7,45.9,0.000
4:38:30,59910,20.1,13.8,49.7,369.7,51.3,51.4,51.0,50.2,41.4,32.9,15.7,45.8,0.000
4:38:40,59920,20.1,13.8,49.7,368.1,51.3,51.4,51.1,50.1,41.4,32.9,15.7,45.7,0.000
4:38:50,59930,20.0,13.7,49.4,365.1,51.2,51.4,51.1,50.0,41.7,32.8,15.7,45.5,0.000
4:39:00,59940,20.0,13.6,49.3,363.0,51.3,51.4,51.1,50.1,41.4,32.8,15.8,45.4,0.000
4:39:10,59950,20.0,13.6,49.3,360.9,51.2,51.4,51.1,50.1,41.6,32.9,15.8,45.3,0.000
4:39:20,59960,20.0,13.6,49.1,363.9,51.2,51.4,51.1,50.1,41.7,33.0,15.8,45.1,0.000
4:39:30,59970,20.0,13.6,49.1,364.2,51.3,51.4,51.1,50.1,42.0,33.0,15.8,45.0,0.000
4:39:40,59980,20.0,13.6,49.1,363.4,51.3,51.4,51.1,50.1,41.9,33.0,15.8,44.9,0.000
4:39:50,59990,20.0,13.6,49.1,363.9,51.3,51.4,51.1,50.2,41.7,33.0,15.8,44.7,0.000
4:40:00,60000,20.0,13.6,49.2,368.8,51.4,51.4,51.1,50.2,41.9,33.0,15.9,44.6,0.000
4:40:10,60010,20.1,13.6,49.1,364.1,51.3,51.4,51.0,50.2,41.6,33.0,15.9,44.5,0.000
4:40:20,60020,20.1,13.7,49.2,363.9,51.3,51.4,51.1,50.1,41.8,33.0,15.9,44.3,0.000
4:40:30,60030,20.1,13.7,49.1,363.5,51.2,51.4,51.1,50.1,41.9,33.1,15.9,44.2,0.000
4:40:40,60040,20.1,13.7,49.0,362.7,51.2,51.4,51.1,50.1,42.0,33.1,16.0,44.1,0.000
4:40:50,60050,20.2,13.7,49.2,366.1,51.3,51.4,51.0,50.1,42.1,33.2,16.0,44.0,0.000
4:41:00,60060,20.2,13.7,49.2,362.3,51.2,51.4,51.0,50.0,42.4,33.3,16.0,43.9,0.000
4:41:10,60070,20.2,13.8,49.0,362.3,51.2,51.4,51.1,50.1,42.3,33.2,16.0,43.8,0.000
4:41:20,60080,20.3,13.8,49.1,362.7,51.1,51.4,51.1,50.1,41.9,33.2,16.0,43.6,0.000
4:41:30,60090,20.2,13.8,49.1,363.5,51.0,51.4,51.1,50.1,42.0,33.1,16.1,43.5,0.000
4:41:40,60100,20.3,13.8,49.0,367.7,51.2,51.4,51.1,50.2,42.1,33.2,16.1,43.4,0.000
4:41:50,60110,20.3,13.8,48.9,363.7,51.1,51.4,51.0,50.2,42.2,33.3,16.1,43.3,0.000
4:42:00,60120,20.3,13.8,48.9,363.8,51.0,51.4,51.1,50.2,42.3,33.4,16.1,43.2,0.000
4:42:10,60130,20.2,13.8,49.1,363.6,51.2,51.3,51.0,50.2,42.2,33.4,16.1,43.2,0.000
4:42:20,60140,20.3,13.8,49.2,363.1,51.2,51.4,51.0,50.2,42.3,33.4,16.1,43.1,0.000
4:42:30,60150,20.2,13.8,49.0,363.2,50.9,51.3,51.1,50.2,42.3,33.4,16.2,43.0,0.000
4:42:40,60160,20.2,13.7,49.0,368.0,51.3,51.4,51.0,50.1,42.5,33.4,16.2,42.9,0.000
4:42:50,60170,20.1,13.7,48.9,363.3,51.4,51.4,51.0,50.1,42.5,33.4,16.2,42.8,0.000
4:43:00,60180,20.1,13.6,49.1,362.9,51.4,51.4,51.0,50.1,42.4,33.4,16.2,42.6,0.000
4:43:10,60190,20.1,13.6,49.2,362.7,51.2,51.4,51.0,50.2,42.6,33.5,16.2,42.5,0.000
4:43:20,60200,20.0,13.5,48.8,363.0,51.1,51.4,51.0,50.2,42.6,33.6,16.2,42.4,0.000
4:43:30,60210,19.9,13.5,49.0,363.4,51.2,51.4,51.0,50.2,42.6,33.6,16.8,42.3,0.000
4:43:40,60220,20.0,13.5,49.1,363.3,51.3,51.4,51.0,50.2,42.6,33.7,16.8,42.2,0.000
4:43:50,60230,20.0,13.5,49.1,363.9,51.4,51.4,51.0,50.2,42.7,33.7,13.7,42.1,0.000
4:44:00,60240,20.0,13.5,49.1,363.9,51.3,51.4,51.0,50.2,42.6,33.7,13.9,42.0,0.000
4:44:10,60250,20.0,13.6,49.1,364.3,51.4,51.4,51.0,50.2,42.6,33.8,14.9,41.9,0.000
4:44:20,60260,20.0,13.6,49.2,363.9,51.2,51.4,51.0,50.2,42.8,33.8,14.9,41.8,0.000
4:44:30,60270,20.1,13.6,49.0,364.3,51.0,51.4,51.0,50.2,42.8,33.8,15.0,41.7,0.000
4:44:40,60280,20.1,13.7,49.2,364.8,51.3,51.4,51.0,50.2,43.1,33.8,15.0,41.6,0.000
4:44:50,60290,20.1,13.7,49.1,369.4,51.4,51.4,51.0,50.2,43.1,33.8,15.0,41.5,0.000
4:45:00,60300,20.1,13.7,49.2,364.8,51.4,51.4,51.0,50.2,43.0,33.9,15.0,41.4,0.000
4:45:10,60310,20.2,13.7,49.2,365.1,51.0,51.4,51.0,50.2,42.9,33.8,15.0,45.5,1.242
4:45:20,60320,20.2,13.8,49.2,364.3,51.2,51.4,51.0,50.2,42.7,33.2,15.0,51.0,1.755
4:45:30,60330,20.2,13.8,49.4,363.1,51.1,51.4,51.0,50.1,41.9,32.9,15.0,51.1,1.687
4:45:40,60340,20.3,13.8,49.2,365.5,51.0,51.4,51.0,50.1,41.5,32.9,14.9,51.1,1.684
4:45:50,60350,20.3,13.8,49.3,360.0,50.9,51.4,51.0,50.0,40.9,32.5,14.9,51.1,1.716
4:46:00,60360,20.3,13.9,49.7,362.7,51.0,51.3,51.0,49.9,40.6,32.3,15.0,51.1,1.673
4:46:10,60370,20.3,13.9,49.4,358.1,51.0,51.4,51.0,49.9,40.6,32.0,14.9,51.1,1.714
4:46:20,60380,20.3,13.9,49.6,356.2,51.1,51.4,51.0,49.7,40.4,32.0,14.9,51.1,0.060
4:46:30,60390,20.3,13.9,49.7,355.9,51.2,51.4,51.0,50.0,40.1,32.0,14.9,51.0,0.000
4:46:40,60400,20.3,13.9,49.3,355.9,51.2,51.3,50.9,49.9,40.7,32.5,14.9,51.0,0.000
4:46:50,60410,20.3,13.9,49.6,355.9,51.3,51.3,50.9,49.6,41.2,32.7,14.9,51.0,0.000
4:47:00,60420,20.2,13.9,49.6,356.5,50.7,51.3,50.9,49.7,40.3,32.5,14.9,50.9,0.000
4:47:10,60430,20.2,13.8,49.5,357.4,51.0,51.3,50.9,49.9,40.6,32.5,15.0,50.8,0.000
4:47:20,60440,20.2,13.8,49.5,357.4,51.2,51.3,50.9,49.8,40.2,32.5,15.0,50.6,0.000
4:47:30,60450,20.2,13.8,49.6,358.3,51.0,51.3,50.9,49.8,40.9,32.4,15.0,50.5,0.000
4:47:40,60460,20.0,13.7,49.5,358.7,51.3,51.3,50.9,49.8,40.9,32.4,15.0,50.3,0.000
4:47:50,60470,20.0,13.6,49.6,358.7,51.3,51.3,50.9,49.9,40.1,32.4,15.1,50.2,0.000
4:48:00,60480,19.9,13.6,49.6,359.1,51.0,51.3,50.9,49.9,40.5,32.4,15.1,50.0,0.000
4:48:10,60490,19.9,13.6,49.8,359.2,51.0,51.3,50.9,49.9,40.9,32.4,15.1,49.9,0.000
4:48:20,60500,19.9,13.6,49.8,359.6,51.1,51.3,50.9,49.8,41.1,32.4,15.1,49.7,0.000
4:48:30,60510,19.9,13.6,49.8,363.7,51.1,51.3,50.9,49.7,41.1,32.4,15.2,49.5,0.000
4:48:40,60520,19.9,13.6,49.7,359.6,51.2,51.3,50.9,49.7,41.0,32.4,15.2,49.3,0.000
4:48:50,60530,20.0,13.6,49.7,364.2,51.0,51.3,50.9,49.9,40.7,32.4,15.2,49.2,0.000
4:49:00,60540,20.0,13.7,49.7,360.4,50.7,51.3,50.9,50.0,40.5,32.4,15.2,49.0,0.000
4:49:10,60550,20.1,13.7,49.7,360.6,51.2,51.3,50.9,49.8,41.3,32.4,15.2,48.9,0.000
4:49:20,60560,20.0,13.7,49.8,364.7,51.0,51.3,50.9,49.9,40.7,32.4,15.2,48.7,0.000
4:49:30,60570,20.1,13.8,49.7,359.3,51.0,51.3,50.9,50.0,41.3,32.5,15.3,48.6,0.000
4:49:40,60580,20.2,13.9,50.0,360.5,51.1,51.3,50.9,49.9,41.2,32.5,15.3,48.4,0.000
4:49:50,60590,20.2,13.9,50.2,360.9,51.0,51.3,50.9,49.9,41.1,32.5,15.3,48.3,0.000
4:50:00,60600,20.2,13.9,50.1,360.6,51.0,51.3,50.9,49.9,41.8,32.5,15.3,48.1,0.000
4:50:10,60610,20.2,13.9,50.1,360.2,51.0,51.3,50.9,49.9,41.5,32.6,15.3,48.0,0.000
4:50:20,60620,20.2,14.0,50.4,360.9,51.1,51.3,50.9,50.0,41.0,32.6,15.4,47.9,0.000
4:50:30,60630,20.3,13.9,49.9,361.1,50.9,51.3,50.9,50.0,41.1,32.6,15.4,47.7,0.000
4:50:40,60640,20.3,14.0,50.2,361.4,51.1,51.3,50.9,49.8,41.6,32.6,15.4,47.6,0.000
4:50:50,60650,20.3,14.0,50.0,361.7,51.0,51.3,50.9,49.8,41.5,32.6,15.5,47.5,0.000
4:51:00,60660,20.3,14.0,50.2,361.7,51.0,51.3,51.0,49.9,41.4,32.6,15.5,47.4,0.000
4:51:10,60670,20.3,14.0,50.3,362.2,50.9,51.3,50.9,49.9,41.4,32.5,15.5,47.2,0.000
4:51:20,60680,20.3,14.0,50.3,362.3,50.9,51.3,50.9,49.9,41.7,32.6,15.5,47.1,0.000
4:51:30,60690,20.3,14.0,50.4,362.5,50.7,51.3,50.9,49.9,42.3,32.6,15.5,46.9,0.000
4:51:40,60700,20.3,14.0,50.2,362.7,51.1,51.3,50.9,50.0,41.5,32.7,15.6,46.8,0.000
4:51:50,60710,20.3,14.0,50.3,367.9,51.1,51.3,50.9,50.0,41.4,32.7,15.6,46.7,0.000
4:52:00,60720,20.2,13.9,50.4,362.7,51.2,51.3,50.9,50.0,41.5,32.6,15.6,46.5,0.000
4:52:10,60730,20.1,13.8,50.3,363.2,51.2,51.3,50.9,50.0,41.9,32.6,15.6,46.4,0.000
4:52:20,60740,20.1,13.8,50.2,363.6,51.2,51.3,50.9,49.9,41.9,32.7,15.7,46.3,0.000
4:52:30,60750,20.0,13.7,50.2,363.4,51.0,51.3,50.9,50.0,41.7,32.7,15.7,46.1,0.000
4:52:40,60760,19.9,13.6,50.1,363.5,51.3,51.3,50.9,50.0,42.0,32.7,15.7,46.0,0.000
4:52:50,60770,19.9,13.7,50.4,368.0,51.1,51.3,50.9,50.0,42.5,32.7,15.7,45.9,0.000
4:53:00,60780,19.9,13.7,50.4,363.7,51.1,51.3,50.9,50.0,42.3,32.8,15.7,45.7,0.000
4:53:10,60790,19.9,13.7,50.5,363.8,51.1,51.3,50.9,50.1,41.9,32.8,15.8,45.6,0.000
4:53:20,60800,19.9,13.7,50.5,363.1,51.0,51.3,50.9,50.1,41.8,32.8,15.8,45.4,0.000
4:53:30,60810,19.9,13.7,50.2,363.9,50.9,51.3,50.9,50.1,41.8,32.8,15.8,45.3,0.000
4:53:40,60820,20.0,13.7,50.5,364.0,50.8,51.3,50.9,50.1,42.3,32.8,15.8,45.2,0.000
4:53:50,60830,20.0,13.8,50.4,364.3,51.0,51.3,50.9,50.1,42.3,32.9,15.8,45.1,0.000
4:54:00,60840,20.1,13.8,50.2,364.6,50.9,51.3,51.0,50.1,42.3,33.1,15.9,45.0,0.000
4:54:10,60850,20.1,13.9,50.4,364.7,51.1,51.3,51.0,50.1,42.4,33.2,15.9,44.8,0.000
4:54:20,60860,20.1,13.8,50.5,364.8,51.1,51.2,51.0,50.1,42.7,33.0,15.9,44.7,0.000
4:54:30,60870,20.2,13.9,50.5,365.0,51.1,51.3,51.0,50.1,42.6,33.0,15.9,44.6,0.000
4:54:40,60880,20.2,13.9,50.4,365.3,51.1,51.3,51.0,50.1,42.3,32.9,15.9,44.5,0.000
4:54:50,60890,20.2,13.9,50.5,365.5,51.1,51.3,51.0,50.1,42.2,33.0,15.9,44.4,0.000
4:55:00,60900,20.2,13.9,50.2,369.9,50.8,51.3,50.9,50.2,42.5,33.0,16.0,44.2,0.000
4:55:10,60910,20.2,14.0,50.4,369.5,51.0,51.3,50.9,50.1,42.7,33.1,16.0,44.1,0.000
4:55:20,60920,20.3,14.0,50.3,370.3,51.1,51.3,50.9,50.2,42.6,33.2,16.0,44.0,0.000
4:55:30,60930,20.3,14.0,50.4,369.7,51.2,51.3,50.9,50.2,42.6,33.3,16.0,43.9,0.000
4:55:40,60940,20.3,14.0,50.3,365.7,51.2,51.3,51.0,50.2,42.7,33.4,16.1,43.8,0.000
4:55:50,60950,20.4,14.0,50.3,366.1,51.0,51.3,51.0,50.1,42.8,33.3,16.1,43.7,0.000
4:56:00,60960,20.3,14.0,50.2,366.6,51.0,51.3,51.0,50.1,42.8,33.1,16.1,43.5,0.000
4:56:10,60970,20.3,14.0,50.0,366.6,51.2,51.3,51.0,50.2,42.6,33.2,16.1,43.4,0.000
4:56:20,60980,20.3,14.0,50.0,366.3,50.9,51.3,51.0,50.2,42.9,33.3,16.1,43.4,0.000
4:56:30,60990,20.3,14.0,50.1,367.1,51.0,51.3,51.0,50.2,43.1,33.3,16.1,43.3,0.000
4:56:40,61000,20.3,13.9,50.2,366.5,51.2,51.3,51.0,50.2,43.3,33.3,16.2,43.1,0.000
4:56:50,61010,20.2,13.9,49.9,366.9,51.3,51.3,51.0,50.3,42.9,33.4,16.2,43.0,0.000
4:57:00,61020,20.1,13.8,50.0,367.4,51.3,51.3,51.0,50.3,42.9,33.6,16.2,42.9,0.000
4:57:10,61030,20.1,13.7,49.9,367.8,51.1,51.3,51.0,50.2,42.9,33.5,16.2,42.8,0.000
4:57:20,61040,20.0,13.7,50.1,367.6,51.0,51.3,51.0,50.2,43.0,33.4,16.3,42.7,0.000
4:57:30,61050,20.0,13.7,50.2,371.8,50.9,51.3,51.0,50.2,43.1,33.4,16.3,42.6,0.000
4:57:40,61060,20.0,13.7,50.2,367.6,50.9,51.3,51.0,50.3,43.0,33.7,16.3,42.5,0.000
4:57:50,61070,19.9,13.7,50.1,372.8,51.0,51.3,51.0,50.3,43.4,33.6,16.3,42.3,0.000
4:58:00,61080,20.0,13.7,50.2,368.0,51.1,51.3,51.0,50.3,43.4,33.7,16.3,42.2,0.000
4:58:10,61090,19.9,13.7,50.2,368.3,51.0,51.3,51.0,50.3,43.4,33.6,16.3,42.1,0.000
4:58:20,61100,20.0,13.7,50.0,368.1,51.1,51.3,51.0,50.3,43.2,33.8,16.4,42.0,0.000
4:58:30,61110,20.0,13.7,50.1,368.2,51.0,51.2,51.0,50.3,43.4,33.7,16.4,41.9,0.000
4:58:40,61120,20.1,13.8,50.1,368.4,51.1,51.2,51.0,50.3,43.4,33.6,16.4,41.8,0.000
4:58:50,61130,20.1,13.8,50.0,368.5,51.1,51.3,51.0,50.3,43.5,33.8,16.4,41.7,0.000
4:59:00,61140,20.2,13.9,50.2,368.5,51.2,51.3,51.0,50.4,43.4,34.0,16.4,41.6,0.000
4:59:10,61150,20.2,13.9,50.3,368.7,51.1,51.3,51.0,50.4,43.5,34.0,16.4,41.5,0.000
4:59:20,61160,20.2,13.9,50.0,368.7,51.1,51.3,51.1,50.4,43.6,33.9,16.5,41.4,0.000
4:59:30,61170,20.2,13.9,50.2,369.3,51.1,51.3,51.0,50.4,43.7,33.9,16.8,41.3,0.000
4:59:40,61180,20.3,14.0,50.4,369.2,51.2,51.3,51.1,50.4,43.5,34.0,13.1,41.2,0.000
4:59:50,61190,20.3,13.9,50.1,369.0,51.3,51.3,51.0,50.4,43.5,34.0,14.3,41.1,0.000
5:00:00,61200,20.3,13.9,50.1,369.1,51.3,51.3,51.0,50.4,43.7,33.9,15.1,41.0,0.000
5:00:10,61210,20.3,14.0,50.4,369.3,51.2,51.3,51.0,50.4,43.9,33.8,15.0,47.5,2.049
5:00:20,61220,20.3,14.0,50.1,368.0,51.0,51.3,51.0,50.3,43.6,32.7,15.0,51.0,2.957
5:00:30,61230,20.3,13.9,49.9,365.8,51.0,51.3,51.0,50.2,42.5,32.6,15.0,51.0,3.090
5:00:40,61240,20.3,13.9,49.9,362.6,51.2,51.3,51.0,50.1,41.3,32.8,15.0,51.0,2.947
5:00:50,61250,20.3,14.0,50.1,359.8,51.1,51.3,51.0,50.0,40.5,32.9,14.9,51.0,3.050
5:01:00,61260,20.2,13.9,49.7,357.0,50.9,51.3,51.0,49.9,39.5,32.4,14.9,51.0,3.009
5:01:10,61270,20.2,13.9,50.1,359.0,51.0,51.3,50.9,49.5,38.8,32.0,15.0,51.0,3.022
5:01:20,61280,20.2,13.9,50.0,354.7,51.2,51.2,51.0,49.6,36.9,31.5,14.9,51.0,2.934
5:01:30,61290,20.2,13.8,49.9,346.1,50.9,51.3,51.0,49.6,34.2,31.2,14.9,51.0,2.983
5:01:40,61300,20.1,13.7,49.6,348.4,51.1,51.3,51.0,49.2,35.5,31.1,14.9,51.0,2.965
5:01:50,61310,20.0,13.7,49.5,344.8,51.0,51.2,50.9,49.3,34.5,30.5,14.9,51.0,2.994
5:02:00,61320,20.0,13.7,49.7,342.7,51.1,51.2,50.9,49.2,32.8,30.3,14.9,51.0,3.036
5:02:10,61330,19.9,13.6,49.5,338.2,51.0,51.2,51.0,48.9,31.0,29.7,14.9,51.0,3.016
5:02:20,61340,19.9,13.6,49.7,335.2,51.0,51.2,50.9,48.7,30.9,29.4,14.9,51.0,2.929
5:02:30,61350,19.9,13.6,49.8,328.0,51.0,51.2,50.9,48.6,31.1,29.2,14.9,51.0,2.993
5:02:40,61360,19.9,13.5,49.5,329.9,50.9,51.2,50.8,48.3,30.6,28.7,14.9,51.0,2.976
5:02:50,61370,19.9,13.6,49.7,327.5,51.0,51.2,50.7,48.0,29.3,29.0,14.9,51.0,2.977
5:03:00,61380,20.0,13.6,49.6,324.3,51.1,51.2,50.7,47.9,29.7,28.6,14.9,51.0,3.024
5:03:10,61390,20.0,13.6,49.5,322.3,51.0,51.2,50.6,47.6,28.9,27.9,14.9,51.0,3.066
5:03:20,61400,20.0,13.7,49.7,315.6,50.8,51.2,50.6,47.6,28.5,28.0,14.9,51.0,2.961
5:03:30,61410,20.1,13.7,49.7,313.6,50.9,51.2,50.7,47.4,28.3,27.5,14.9,51.0,2.986
5:03:40,61420,20.1,13.8,49.6,316.1,50.8,51.2,50.6,47.2,29.1,27.4,15.0,51.0,3.003
5:03:50,61430,20.2,13.8,49.6,314.4,51.2,51.1,50.6,46.2,27.9,27.1,14.9,51.0,2.984
5:04:00,61440,20.2,13.8,49.8,308.0,51.0,51.1,50.6,46.0,27.9,26.9,14.9,51.0,3.031
5:04:10,61450,20.2,13.9,49.7,311.0,51.1,51.1,50.5,45.9,27.5,26.5,14.9,51.0,2.971
5:04:20,61460,20.3,13.9,49.7,305.3,51.2,51.1,50.5,45.5,27.6,26.3,14.9,51.0,2.900
5:04:30,61470,20.3,14.0,49.7,303.9,51.2,51.1,50.4,44.9,27.1,26.2,14.9,51.0,3.107
5:04:40,61480,20.3,14.0,50.0,305.9,51.0,51.0,50.2,44.3,26.5,26.1,14.9,50.9,2.194
5:04:50,61490,20.4,14.0,49.7,300.5,51.1,51.0,50.2,43.2,26.3,26.2,14.9,50.9,0.000
5:05:00,61500,20.4,14.0,49.8,300.0,50.9,51.0,50.2,43.6,26.5,26.1,14.9,50.9,0.000
5:05:10,61510,20.4,14.0,49.9,305.0,50.8,51.0,50.3,43.6,26.3,26.2,14.9,50.9,0.000
5:05:20,61520,20.3,14.0,50.0,304.8,50.9,51.0,50.3,43.8,26.4,26.1,14.9,50.8,0.000
5:05:30,61530,20.3,14.0,49.8,301.8,51.1,51.0,50.3,44.1,26.5,26.1,14.9,50.7,0.000
5:05:40,61540,20.3,14.0,49.8,302.3,51.1,51.0,50.3,43.5,26.4,26.0,14.9,50.6,0.000
5:05:50,61550,20.3,13.9,49.8,303.6,50.9,51.0,50.2,44.0,26.4,26.0,15.0,50.5,0.000
5:06:00,61560,20.3,13.9,49.8,304.3,51.1,51.0,50.3,43.9,26.4,26.0,15.0,50.4,0.000
5:06:10,61570,20.2,13.9,49.7,312.0,51.1,51.0,50.3,43.8,26.5,26.0,15.0,50.2,0.000
5:06:20,61580,20.2,13.8,49.6,311.0,51.0,51.0,50.3,43.8,26.6,26.0,15.0,50.1,0.000
5:06:30,61590,20.1,13.7,49.7,313.6,50.9,51.0,50.3,44.2,26.7,26.1,15.1,50.0,0.000
5:06:40,61600,20.1,13.7,49.6,313.2,51.0,51.0,50.3,44.5,26.8,26.1,15.1,49.8,0.000
5:06:50,61610,20.0,13.7,49.7,308.7,51.1,51.0,50.3,44.3,26.9,26.1,15.1,49.7,0.000
5:07:00,61620,19.9,13.6,49.7,308.8,51.0,51.0,50.3,43.8,26.9,26.1,15.1,49.5,0.000
5:07:10,61630,19.9,13.6,49.9,308.8,51.0,51.0,50.3,43.9,26.9,26.1,15.2,49.4,0.000
5:07:20,61640,19.9,13.5,49.7,313.4,50.8,51.0,50.2,43.5,26.9,26.1,15.2,49.2,0.000
5:07:30,61650,19.9,13.6,49.8,309.0,51.1,51.0,50.2,43.5,27.0,26.1,15.2,49.1,0.000
5:07:40,61660,19.9,13.6,49.6,309.1,50.8,51.0,50.2,43.8,27.0,26.1,15.3,48.9,0.000
5:07:50,61670,19.9,13.6,49.8,314.8,50.9,51.0,50.2,43.8,27.0,26.1,15.3,48.8,0.000
5:08:00,61680,19.9,13.7,50.1,309.7,50.8,51.0,50.2,43.9,27.0,26.1,15.3,48.7,0.000
5:08:10,61690,20.0,13.7,49.9,310.1,50.7,51.0,50.2,44.1,27.1,26.1,15.3,48.5,0.000
5:08:20,61700,20.0,13.7,49.9,310.1,50.9,51.0,50.3,44.3,27.3,26.1,15.3,48.4,0.000
5:08:30,61710,20.1,13.8,49.8,310.4,51.0,51.0,50.3,44.2,27.4,26.1,15.4,48.2,0.000
5:08:40,61720,20.1,13.8,50.0,310.2,51.1,51.0,50.2,44.2,27.4,26.1,15.4,48.1,0.000
5:08:50,61730,20.2,13.9,50.1,310.8,50.9,51.0,50.2,44.0,27.5,26.1,15.4,47.9,0.000
5:09:00,61740,20.3,14.0,50.1,310.6,50.8,51.0,50.2,44.0,27.4,26.1,15.4,47.8,0.000
5:09:10,61750,20.4,14.0,49.7,315.8,50.8,51.0,50.2,43.9,27.4,26.1,15.4,47.7,0.000
5:09:20,61760,20.2,13.9,50.2,310.7,50.9,51.0,50.2,44.0,27.4,26.1,15.5,47.6,0.000
5:09:30,61770,20.3,13.9,49.9,311.6,50.9,51.0,50.2,43.9,27.6,26.2,15.5,47.4,0.000
5:09:40,61780,20.3,13.9,50.0,310.9,50.9,51.0,50.2,44.0,27.6,26.1,15.5,47.3,0.000
5:09:50,61790,20.3,13.9,50.0,311.4,50.9,51.0,50.3,44.2,27.7,26.1,15.5,47.2,0.000
5:10:00,61800,20.2,13.9,50.0,311.2,51.0,51.0,50.3,44.2,27.8,26.2,15.6,47.0,0.000
5:10:10,61810,20.2,13.9,49.9,311.3,50.9,51.0,50.2,44.0,27.8,26.2,15.6,46.9,0.000
5:10:20,61820,20.2,13.9,49.8,311.4,51.0,51.0,50.2,44.1,27.8,26.2,15.6,46.8,0.000
5:10:30,61830,20.3,13.9,50.1,312.0,51.1,51.0,50.2,44.0,27.9,26.1,15.6,46.7,0.000
5:10:40,61840,20.2,13.9,50.1,311.7,51.1,51.0,50.2,44.1,27.9,26.2,15.6,46.5,0.000
5:10:50,61850,20.2,13.9,49.9,312.0,51.1,51.0,50.2,44.2,27.9,26.2,15.7,46.4,0.000
5:11:00,61860,20.2,13.8,50.0,311.8,50.9,51.0,50.2,44.2,28.0,26.1,15.7,46.3,0.000
5:11:10,61870,20.1,13.8,50.0,316.5,50.9,51.0,50.3,44.0,28.2,26.2,15.7,46.2,0.000
5:11:20,61880,20.1,13.7,49.9,311.6,50.8,51.0,50.3,44.0,28.2,26.2,15.7,46.0,0.000
5:11:30,61890,20.0,13.7,49.9,311.2,50.8,51.0,50.3,44.1,28.2,26.2,15.8,45.9,0.000
5:11:40,61900,19.9,13.6,49.9,310.8,50.9,51.0,50.2,44.1,28.2,26.2,15.8,45.8,0.000
5:11:50,61910,19.8,13.6,50.0,311.8,50.9,51.0,50.2,43.9,28.3,26.2,15.8,45.6,0.000
5:12:00,61920,19.8,13.6,50.1,315.8,51.0,51.0,50.2,44.3,28.3,26.2,15.8,45.5,0.000
5:12:10,61930,19.8,13.5,50.0,312.3,50.9,51.0,50.2,44.3,28.3,26.2,15.8,45.4,0.000
5:12:20,61940,19.8,13.5,49.9,312.4,51.0,51.0,50.2,44.3,28.4,26.2,15.9,45.3,0.000
5:12:30,61950,19.9,13.6,50.0,312.6,51.0,51.0,50.2,44.3,28.5,26.2,15.9,45.1,0.000
5:12:40,61960,20.0,13.7,50.1,312.7,51.1,51.0,50.2,44.3,28.5,26.2,15.9,45.0,0.000
5:12:50,61970,20.0,13.8,50.1,312.9,51.1,51.0,50.2,44.3,28.5,26.2,15.9,44.9,0.000
5:13:00,61980,20.0,13.8,50.2,313.1,51.1,51.0,50.2,44.2,28.6,26.3,15.9,44.8,0.000
5:13:10,61990,20.1,13.8,50.3,313.4,50.7,51.0,50.2,44.0,28.7,26.3,16.0,44.7,0.000
5:13:20,62000,20.1,13.8,50.1,313.5,51.0,51.0,50.2,44.1,28.7,26.3,16.0,44.5,0.000
5:13:30,62010,20.2,13.9,50.3,314.2,51.0,51.0,50.2,44.2,28.7,26.3,16.0,44.4,0.000
5:13:40,62020,20.2,13.9,50.2,314.0,51.0,51.0,50.2,44.3,28.8,26.3,16.0,44.3,0.000
5:13:50,62030,20.1,13.8,50.0,317.2,50.8,51.0,50.2,44.3,28.8,26.3,16.0,44.2,0.000
5:14:00,62040,20.1,13.8,50.1,318.6,50.9,51.0,50.2,44.4,28.9,26.3,16.1,44.1,0.000
5:14:10,62050,20.2,13.9,50.2,314.5,50.7,51.0,50.2,44.4,28.9,26.3,16.1,44.0,0.000
5:14:20,62060,20.3,13.9,50.1,314.7,51.0,51.0,50.2,44.4,29.0,26.3,16.1,43.9,0.000
5:14:30,62070,20.2,13.9,49.8,315.1,51.0,51.0,50.2,44.4,29.0,26.3,16.1,43.8,0.000
5:14:40,62080,20.3,13.9,49.9,314.6,51.0,51.0,50.2,44.3,29.1,26.3,16.1,43.7,0.000
5:14:50,62090,20.3,13.9,50.0,314.7,51.0,51.0,50.2,44.3,29.1,26.3,16.2,43.6,0.000
5:15:00,62100,20.3,13.9,49.8,314.6,51.0,51.0,50.2,44.2,29.2,26.3,16.2,43.4,0.000
5:15:10,62110,20.2,13.9,49.8,314.6,51.0,51.0,50.2,44.3,29.2,26.3,16.2,43.3,0.000
5:15:20,62120,20.2,13.9,50.0,314.9,51.0,51.0,50.2,44.3,29.2,26.3,16.2,43.2,0.000
5:15:30,62130,20.2,13.8,50.0,315.2,50.9,51.0,50.2,44.4,29.3,26.4,16.2,43.1,0.000
5:15:40,62140,20.1,13.8,49.9,315.1,50.8,51.0,50.2,44.5,29.3,26.4,16.3,43.0,0.000
5:15:50,62150,20.1,13.7,49.8,315.5,50.8,51.0,50.2,44.6,29.3,26.4,16.3,42.9,0.000
5:16:00,62160,20.0,13.7,50.0,317.7,50.9,51.0,50.2,44.7,29.4,26.4,16.3,42.8,0.000
5:16:10,62170,20.0,13.7,49.9,315.8,50.8,51.0,50.2,44.4,29.5,26.4,16.3,42.7,0.000
5:16:20,62180,19.9,13.6,50.0,315.8,50.6,51.0,50.2,44.4,29.5,26.4,16.4,42.6,0.000
5:16:30,62190,19.8,13.5,49.8,316.1,50.7,51.0,50.2,44.4,29.6,26.4,16.4,42.5,0.000
5:16:40,62200,19.8,13.6,50.1,318.1,50.5,51.0,50.2,44.4,29.6,26.4,16.4,42.4,0.000
5:16:50,62210,19.8,13.6,49.9,316.4,50.6,51.0,50.2,44.3,29.7,26.4,16.4,42.3,0.000
5:17:00,62220,19.9,13.6,50.1,316.4,50.6,51.0,50.2,44.3,29.7,26.5,16.4,42.2,0.000
5:17:10,62230,19.9,13.7,50.2,317.1,50.9,51.0,50.2,44.4,29.7,26.5,16.4,42.1,0.000
5:17:20,62240,20.0,13.7,50.0,318.7,51.0,51.0,50.2,44.6,29.7,26.5,16.5,42.0,0.000
5:17:30,62250,20.0,13.8,50.2,317.3,50.9,51.0,50.2,44.6,29.9,26.5,16.5,41.9,0.000
5:17:40,62260,20.1,13.8,50.0,317.4,51.0,51.0,50.2,44.7,29.9,26.5,16.5,41.7,0.000
5:17:50,62270,20.1,13.8,50.2,317.5,50.9,51.0,50.2,44.5,30.0,26.5,16.5,41.6,0.000
5:18:00,62280,20.1,13.8,50.2,317.9,50.9,51.0,50.2,44.5,30.0,26.5,16.5,41.6,0.000
5:18:10,62290,20.1,13.8,50.0,321.5,50.8,51.0,50.2,44.4,30.0,26.5,16.5,41.5,0.000
5:18:20,62300,20.1,13.8,50.1,317.5,50.9,51.0,50.2,44.5,30.0,26.6,16.6,41.4,0.000
5:18:30,62310,20.2,13.9,50.4,317.3,50.8,51.0,50.2,44.6,30.1,26.6,16.6,41.3,0.000
5:18:40,62320,20.2,13.9,50.1,317.9,50.9,51.0,50.2,44.5,30.1,26.6,16.6,41.2,0.000
5:18:50,62330,20.2,13.9,50.1,317.7,50.8,51.0,50.2,44.5,30.2,26.6,16.6,41.1,0.000
5:19:00,62340,20.2,13.9,50.3,318.6,50.9,51.0,50.2,44.5,30.2,26.6,16.6,41.0,0.000
5:19:10,62350,20.2,13.9,50.2,318.9,51.0,51.0,50.2,44.7,30.3,26.6,16.6,40.9,0.000
5:19:20,62360,20.2,13.9,49.9,319.1,50.8,51.0,50.2,44.6,30.3,26.6,16.7,40.8,0.000
5:19:30,62370,20.2,13.9,50.0,319.3,50.9,51.0,50.2,44.6,30.4,26.6,16.7,40.7,0.000
5:19:40,62380,20.3,13.9,50.1,319.3,51.0,51.0,50.2,44.6,30.4,26.6,16.7,40.6,0.000
5:19:50,62390,20.3,13.9,50.0,319.3,51.0,51.0,50.2,44.6,30.5,26.6,16.7,40.5,0.000
5:20:00,62400,20.2,13.8,49.9,319.3,51.0,51.0,50.2,44.7,30.5,26.7,16.7,40.4,0.000
5:20:10,62410,20.2,13.8,49.9,319.4,50.8,51.0,50.2,44.7,30.6,26.7,16.8,40.3,0.000
5:20:20,62420,20.1,13.8,49.9,319.5,50.9,51.0,50.2,44.6,30.6,26.7,16.8,40.2,0.000
5:20:30,62430,20.0,13.7,49.7,319.4,50.9,51.0,50.2,44.6,30.6,26.8,16.8,40.1,0.000
5:20:40,62440,19.9,13.6,49.9,318.9,50.9,51.0,50.2,44.6,30.6,26.8,16.8,40.0,0.000
5:20:50,62450,19.9,13.6,49.8,319.6,50.7,51.0,50.2,44.7,30.7,26.8,16.8,40.0,0.000
5:21:00,62460,19.9,13.5,49.7,319.7,50.7,51.0,50.2,44.6,30.8,26.8,16.9,39.9,0.000
5:21:10,62470,19.8,13.5,49.6,320.0,50.8,51.0,50.2,44.7,30.8,26.7,16.9,39.8,0.000
5:21:20,62480,19.8,13.5,50.1,320.3,51.0,51.0,50.2,44.7,30.9,26.8,16.9,39.7,0.000
5:21:30,62490,19.8,13.5,50.1,320.3,50.9,50.9,50.2,44.8,30.9,26.8,16.9,39.6,0.000
5:21:40,62500,19.9,13.6,49.8,320.7,50.9,51.0,50.2,44.8,31.0,26.9,16.9,39.5,0.000
5:21:50,62510,19.9,13.6,49.8,320.7,50.9,51.0,50.2,44.8,31.0,26.9,16.9,39.4,0.000
5:22:00,62520,20.0,13.7,50.1,321.1,50.9,51.0,50.2,44.7,31.0,26.9,16.9,39.3,0.000
5:22:10,62530,20.1,13.8,50.1,321.4,50.7,51.0,50.2,44.7,31.1,26.9,17.0,39.2,0.000
5:22:20,62540,20.1,13.8,50.0,321.6,50.9,51.0,50.2,44.8,31.2,26.9,17.0,39.1,0.000
5:22:30,62550,20.1,13.8,50.1,324.9,50.9,50.9,50.2,44.7,31.2,26.9,17.0,39.0,0.000
5:22:40,62560,20.2,13.9,50.3,322.0,51.0,50.9,50.2,44.8,31.3,26.9,17.0,38.9,0.000
5:22:50,62570,20.2,13.9,50.3,322.5,51.0,51.0,50.2,44.8,31.3,26.9,17.0,38.9,0.000
5:23:00,62580,20.2,13.9,50.4,322.5,50.8,51.0,50.2,44.9,31.3,27.0,17.1,38.8,0.000
5:23:10,62590,20.2,13.9,50.2,322.7,51.0,51.0,50.2,44.9,31.3,27.0,17.1,38.7,0.000
5:23:20,62600,20.2,13.9,50.2,322.6,50.8,50.9,50.2,44.9,31.4,27.0,17.1,38.6,0.000
5:23:30,62610,20.2,13.9,50.3,322.9,50.9,50.9,50.2,44.8,31.4,27.1,17.1,38.5,0.000
5:23:40,62620,20.2,13.9,50.4,323.2,50.8,50.9,50.2,44.9,31.5,27.1,17.1,38.4,0.000
5:23:50,62630,20.2,13.9,50.0,322.5,50.7,50.9,50.2,44.8,31.6,27.1,17.2,38.4,0.000
5:24:00,62640,20.2,13.9,50.1,322.8,50.9,50.9,50.2,44.9,31.6,27.1,17.2,38.3,0.000
5:24:10,62650,20.2,13.9,50.1,322.7,50.9,50.9,50.2,44.9,31.7,27.1,17.2,38.2,0.000
5:24:20,62660,20.2,13.9,50.1,322.6,50.8,50.9,50.2,44.9,31.7,27.2,17.2,38.1,0.000
5:24:30,62670,20.2,13.9,50.1,322.8,50.9,50.9,50.2,44.9,31.7,27.2,17.2,38.0,0.000
5:24:40,62680,20.3,13.9,49.8,323.0,50.9,50.9,50.2,45.0,31.8,27.2,17.3,38.0,0.000
5:24:50,62690,20.2,13.9,49.8,323.0,50.7,50.9,50.2,45.0,31.8,27.2,17.3,37.9,0.000
5:25:00,62700,20.2,13.8,49.8,323.4,50.8,50.9,50.1,45.0,31.9,27.2,17.3,37.8,0.000
5:25:10,62710,20.1,13.8,49.8,323.0,50.9,50.9,50.1,44.9,31.9,27.2,17.3,37.7,0.000
5:25:20,62720,20.0,13.7,49.8,323.8,50.7,50.9,50.2,44.9,31.9,27.2,17.3,37.6,0.000
5:25:30,62730,20.0,13.7,50.0,324.1,50.8,50.9,50.2,45.0,32.0,27.3,17.3,37.6,0.000
5:25:40,62740,20.0,13.7,49.8,324.1,50.8,50.9,50.2,45.0,32.0,27.3,17.3,37.5,0.000
5:25:50,62750,20.0,13.7,49.9,324.8,50.6,50.9,50.2,45.0,32.1,27.4,17.4,37.4,0.000
5:26:00,62760,19.9,13.6,49.8,324.9,50.7,50.9,50.2,45.1,32.2,27.4,17.4,37.3,0.000
5:26:10,62770,19.9,13.5,49.8,324.8,50.5,50.9,50.2,45.0,32.2,27.3,17.4,37.2,0.000
5:26:20,62780,19.8,13.5,49.9,324.7,50.6,50.9,50.2,45.1,32.2,27.4,17.4,37.1,0.000
5:26:30,62790,19.8,13.5,49.9,325.0,50.6,50.9,50.2,45.1,32.3,27.4,17.5,37.0,0.000
5:26:40,62800,19.8,13.6,50.0,325.5,50.7,50.9,50.2,45.1,32.3,27.4,17.5,37.0,0.000
5:26:50,62810,19.9,13.6,49.9,325.9,50.6,50.9,50.2,45.1,32.4,27.5,17.5,36.9,0.000
5:27:00,62820,19.9,13.6,49.7,325.7,50.9,50.9,50.2,45.1,32.4,27.5,17.5,36.8,0.000
5:27:10,62830,20.0,13.7,50.2,326.1,51.0,50.9,50.2,45.1,32.4,27.5,17.5,36.7,0.000
5:27:20,62840,20.0,13.7,50.1,325.9,50.9,50.9,50.2,45.1,32.5,27.5,17.5,36.6,0.000
5:27:30,62850,20.0,13.7,50.0,326.4,50.9,50.9,50.2,45.2,32.5,27.5,17.6,36.6,0.000
5:27:40,62860,20.1,13.8,50.0,326.5,50.9,50.9,50.2,45.2,32.6,27.6,17.6,36.5,0.000
5:27:50,62870,20.0,13.7,49.9,326.2,50.9,50.9,50.1,45.1,32.6,27.6,17.6,36.4,0.000
5:28:00,62880,20.2,13.8,49.9,326.0,51.0,50.9,50.2,45.1,32.7,27.6,17.6,36.3,0.000
5:28:10,62890,20.3,13.9,49.6,326.4,50.8,50.9,50.2,45.2,32.7,27.6,17.6,36.2,0.000
5:28:20,62900,20.3,13.9,49.6,326.5,50.7,50.9,50.2,45.1,32.8,27.7,17.7,36.1,0.000
5:28:30,62910,20.3,13.9,49.5,326.9,50.6,50.9,50.1,45.2,32.8,27.7,17.7,36.1,0.000
5:28:40,62920,20.2,13.8,49.4,327.0,50.6,50.9,50.1,45.2,32.9,27.7,17.7,36.0,0.000
5:28:50,62930,20.2,13.8,49.6,327.1,50.5,50.9,50.1,45.2,32.9,27.7,17.7,36.0,0.000
5:29:00,62940,20.2,13.8,49.4,327.6,50.5,50.9,50.1,45.3,32.9,27.7,17.8,35.9,0.000
5:29:10,62950,20.2,13.8,49.4,327.8,50.7,50.9,50.2,45.3,33.0,27.8,17.8,35.8,0.000
5:29:20,62960,20.2,13.8,49.5,327.7,50.6,50.9,50.2,45.3,33.0,27.8,17.8,35.7,0.000
5:29:30,62970,20.1,13.8,49.6,327.5,50.6,50.9,50.2,45.3,33.1,27.8,17.8,35.7,0.000
5:29:40,62980,20.1,13.8,49.8,328.0,50.8,50.9,50.2,45.3,33.1,27.8,17.8,35.6,0.000
5:29:50,62990,20.1,13.7,49.8,328.0,50.4,50.9,50.1,45.3,33.2,27.8,17.9,35.5,0.000
5:30:00,63000,20.0,13.7,49.5,327.9,50.6,50.9,50.1,45.3,33.2,27.9,17.9,35.5,0.000
5:30:10,63010,19.9,13.6,49.7,328.3,50.6,50.9,50.1,45.3,33.2,27.9,17.9,35.4,0.000
5:30:20,63020,21.4,14.9,49.7,328.4,50.6,50.9,50.1,45.3,33.3,27.9,17.9,35.3,0.000
5:30:30,63030,21.2,14.7,49.6,328.7,50.9,50.9,50.1,45.4,33.3,28.0,17.9,35.2,0.000
5:30:40,63040,20.9,14.4,49.7,329.1,50.9,50.9,50.1,45.4,33.4,28.0,18.0,35.1,0.000
5:30:50,63050,20.6,14.2,49.8,328.7,50.8,50.9,50.1,45.4,33.4,28.0,18.0,35.1,0.000
5:31:00,63060,20.5,14.1,49.7,329.1,50.8,50.9,50.1,45.3,33.5,28.0,18.0,35.0,0.000
5:31:10,63070,20.3,13.9,49.6,329.0,50.7,50.9,50.1,45.4,33.5,28.0,18.0,34.9,0.000
5:31:20,63080,20.2,13.9,49.8,329.1,50.8,50.9,50.1,45.4,33.6,28.1,18.0,34.9,0.000
5:31:30,63090,20.2,13.9,49.9,329.5,50.6,50.9,50.1,45.4,33.6,28.1,18.1,34.8,0.000
5:31:40,63100,20.2,13.9,50.0,329.7,50.7,50.9,50.2,45.5,33.6,28.1,18.1,34.8,0.000
5:31:50,63110,20.1,13.8,49.8,329.2,50.6,50.9,50.1,45.5,33.7,28.2,18.1,34.7,0.000
5:32:00,63120,20.1,13.8,50.0,329.7,50.6,50.9,50.1,45.5,33.7,28.2,18.1,34.6,0.000
5:32:10,63130,20.2,13.8,49.9,330.0,50.7,50.9,50.1,45.5,33.8,28.2,18.2,34.5,0.000
5:32:20,63140,20.4,14.0,49.8,329.5,50.8,50.9,50.1,45.5,33.8,28.2,18.2,34.5,0.000
5:32:30,63150,20.4,14.0,49.7,329.8,50.8,50.9,50.2,45.5,33.8,28.2,18.2,34.4,0.000
5:32:40,63160,20.3,13.9,49.7,329.5,50.7,50.9,50.1,45.5,33.9,28.3,18.2,34.3,0.000
5:32:50,63170,20.2,13.8,49.4,329.5,50.7,50.9,50.2,45.5,33.9,28.3,18.3,34.3,0.000
5:33:00,63180,20.2,13.8,49.6,329.9,50.6,50.9,50.1,45.5,34.0,28.3,18.3,34.2,0.000
5:33:10,63190,20.2,13.9,49.7,330.1,50.6,50.9,50.1,45.5,34.0,28.4,18.3,34.1,0.000
5:33:20,63200,20.2,13.9,49.9,330.6,50.6,50.9,50.1,45.6,34.0,28.4,18.3,34.1,0.000
5:33:30,63210,20.2,13.8,49.7,330.8,50.8,50.9,50.1,45.6,34.1,28.4,18.4,34.0,0.000
5:33:40,63220,20.1,13.8,49.8,331.5,50.8,50.9,50.1,45.6,34.2,28.4,18.4,34.0,0.000
5:33:50,63230,20.3,13.9,49.8,331.5,50.6,50.9,50.1,45.6,34.2,28.4,18.4,33.9,0.000
5:34:00,63240,20.2,13.8,49.6,331.5,50.6,50.9,50.1,45.6,34.2,28.5,18.4,33.9,0.000
5:34:10,63250,20.1,13.8,50.0,331.6,50.6,50.9,50.1,45.6,34.2,28.5,18.4,33.8,0.000
5:34:20,63260,20.0,13.7,49.9,331.8,50.7,50.9,50.2,45.6,34.3,28.5,18.5,33.7,0.000
5:34:30,63270,20.0,13.7,50.1,332.3,50.8,50.9,50.1,45.6,34.4,28.6,18.5,33.6,0.000
5:34:40,63280,19.8,13.5,49.9,332.4,50.6,50.9,50.1,45.6,34.4,28.6,18.5,33.6,0.000
5:34:50,63290,19.8,13.5,49.8,332.8,50.8,50.9,50.1,45.7,34.4,28.6,18.5,33.5,0.000
5:35:00,63300,19.7,13.4,49.7,333.3,50.7,50.9,50.1,45.7,34.5,28.7,18.5,33.5,0.000
5:35:10,63310,19.7,13.5,50.1,332.6,50.6,50.9,50.1,45.7,34.5,28.7,18.6,33.4,0.000
5:35:20,63320,19.7,13.4,49.9,333.4,50.7,50.9,50.1,45.7,34.6,28.7,18.6,33.4,0.000
5:35:30,63330,19.7,13.4,49.9,333.0,50.8,50.9,50.1,45.7,34.6,28.7,18.6,33.3,0.000
5:35:40,63340,19.7,13.4,50.0,332.7,50.7,50.9,50.1,45.8,34.6,28.7,18.6,33.3,0.000
5:35:50,63350,19.7,13.5,50.1,335.9,50.7,50.9,50.1,45.8,34.7,28.8,18.7,33.2,0.000
5:36:00,63360,19.8,13.6,50.1,332.7,50.5,50.9,50.1,45.8,34.7,28.8,18.7,33.1,0.000
5:36:10,63370,19.8,13.6,50.1,332.5,49.9,50.9,50.1,45.8,34.8,28.8,18.7,33.0,0.000
5:36:20,63380,19.9,13.6,50.1,332.3,50.1,50.9,50.1,45.8,34.8,28.9,18.7,33.0,0.000
5:36:30,63390,20.0,13.7,50.2,332.4,50.5,50.9,50.1,45.8,34.8,28.9,18.7,32.9,0.000
5:36:40,63400,20.0,13.7,50.2,333.0,50.3,50.9,50.1,45.8,34.9,28.9,18.8,32.8,0.000
5:36:50,63410,20.0,13.7,50.1,333.3,50.6,50.9,50.1,45.8,34.9,28.9,18.8,32.8,0.000
5:37:00,63420,20.0,13.7,50.1,337.0,50.7,50.9,50.1,45.9,34.9,29.0,18.8,32.7,0.000
5:37:10,63430,20.0,13.7,50.0,334.5,50.6,50.9,50.1,45.8,35.0,29.0,18.8,32.7,0.000
5:37:20,63440,20.1,13.8,50.3,334.8,50.7,50.9,50.1,45.9,35.0,29.0,18.8,32.6,0.000
5:37:30,63450,20.0,13.8,50.3,335.1,50.8,50.9,50.1,45.9,35.1,29.0,18.9,32.6,0.000
5:37:40,63460,20.0,13.8,50.5,335.3,50.6,50.9,50.1,45.9,35.1,29.1,18.9,32.5,0.000
5:37:50,63470,20.1,13.8,50.5,335.6,50.7,50.9,50.1,45.9,35.2,29.1,18.9,32.4,0.000
5:38:00,63480,20.1,13.9,50.5,335.6,50.8,50.9,50.1,45.9,35.2,29.1,18.9,32.4,0.000
5:38:10,63490,20.1,13.9,50.4,336.0,50.8,50.8,50.1,46.0,35.3,29.2,19.0,32.3,0.000
5:38:20,63500,20.1,13.8,50.3,335.8,50.8,50.9,50.1,46.0,35.3,29.2,19.0,32.3,0.000
5:38:30,63510,20.1,13.9,50.7,335.5,50.7,50.9,50.1,46.0,35.3,29.2,19.0,32.2,0.000
5:38:40,63520,20.2,13.9,50.4,339.5,50.5,50.9,50.1,46.0,35.4,29.2,19.0,32.2,0.000
5:38:50,63530,20.2,13.9,50.3,335.9,50.7,50.9,50.1,46.0,35.4,29.3,19.0,32.2,0.000
5:39:00,63540,20.1,13.8,50.3,336.1,50.8,50.9,50.1,46.0,35.4,29.3,19.1,32.1,0.000
5:39:10,63550,20.1,13.8,50.3,336.2,50.7,50.9,50.1,46.0,35.5,29.3,19.1,32.0,0.000
5:39:20,63560,20.0,13.7,50.3,336.3,50.5,50.9,50.1,46.0,35.5,29.3,19.1,32.0,0.000
5:39:30,63570,20.0,13.7,50.2,337.0,50.5,50.9,50.1,46.1,35.6,29.4,19.2,31.9,0.000
5:39:40,63580,19.9,13.7,50.4,337.3,50.5,50.9,50.1,46.1,35.6,29.4,19.2,31.9,0.000
5:39:50,63590,19.9,13.6,50.1,336.7,50.4,50.9,50.1,46.1,35.6,29.4,19.2,31.8,0.000
5:40:00,63600,19.8,13.5,50.3,336.8,50.2,50.9,50.1,46.1,35.7,29.4,19.2,31.7,0.000
5:40:10,63610,19.7,13.5,50.3,336.6,50.2,50.8,50.1,46.1,35.7,29.5,19.3,31.7,0.000
5:40:20,63620,19.7,13.5,50.3,336.9,50.5,50.8,50.1,46.1,35.8,29.6,19.3,31.7,0.000
5:40:30,63630,19.7,13.5,50.1,337.0,50.4,50.8,50.1,46.1,35.8,29.6,19.3,31.6,0.000
5:40:40,63640,19.7,13.5,50.0,337.1,50.5,50.8,50.1,46.1,35.8,29.6,19.3,31.6,0.000
5:40:50,63650,19.8,13.5,50.1,337.1,50.6,50.8,50.1,46.2,35.9,29.6,19.4,31.5,0.000
5:41:00,63660,19.7,13.5,50.4,337.1,50.7,50.8,50.1,46.2,35.9,29.7,19.4,31.4,0.000
5:41:10,63670,19.8,13.6,50.2,337.4,50.6,50.9,50.1,46.2,35.9,29.7,19.4,31.4,0.000
5:41:20,63680,19.9,13.6,50.2,338.3,50.5,50.9,50.1,46.2,36.0,29.7,19.4,31.3,0.000
5:41:30,63690,19.9,13.7,50.4,343.4,50.5,50.8,50.1,46.2,36.0,29.8,19.5,31.3,0.000
5:41:40,63700,20.0,13.7,50.1,343.0,50.6,50.8,50.1,46.2,36.1,29.8,19.5,31.2,0.000
5:41:50,63710,20.0,13.8,50.5,338.7,50.7,50.8,50.1,46.3,36.1,29.8,19.5,31.2,0.000
5:42:00,63720,20.0,13.8,50.4,338.8,50.6,50.8,50.1,46.3,36.1,29.8,19.5,31.1,0.000
5:42:10,63730,20.0,13.7,50.1,344.0,50.6,50.8,50.1,46.3,36.2,29.9,19.5,31.1,0.000
5:42:20,63740,19.9,13.6,50.3,338.8,50.6,50.8,50.1,46.3,36.2,29.9,19.6,31.0,0.000
5:42:30,63750,20.1,13.8,50.1,339.1,50.5,50.8,50.1,46.3,36.3,29.9,19.6,31.0,0.000
5:42:40,63760,20.1,13.8,50.1,339.0,50.6,50.8,50.1,46.3,36.3,30.0,19.6,30.9,0.000
5:42:50,63770,20.0,13.7,50.1,338.8,50.7,50.8,50.1,46.3,36.3,30.0,19.6,30.9,0.000
5:43:00,63780,20.0,13.8,50.2,339.1,50.7,50.8,50.1,46.4,36.4,30.0,19.7,30.8,0.000
5:43:10,63790,20.1,13.8,50.2,338.9,50.6,50.8,50.1,46.4,36.4,30.0,19.7,30.8,0.000
5:43:20,63800,20.1,13.7,49.8,339.1,50.4,50.8,50.1,46.4,36.5,30.1,19.7,30.7,0.000
5:43:30,63810,20.1,13.8,50.1,339.5,50.7,50.8,50.1,46.4,36.5,30.1,19.8,30.7,0.000
5:43:40,63820,20.0,13.7,49.9,339.4,50.5,50.8,50.1,46.4,36.5,30.1,19.8,30.6,0.000
5:43:50,63830,20.0,13.7,50.2,340.0,50.4,50.8,50.1,46.4,36.6,30.2,19.8,30.6,0.000
5:44:00,63840,19.9,13.7,50.2,340.1,50.5,50.8,50.1,46.4,36.6,30.2,19.8,30.5,0.000
5:44:10,63850,19.9,13.6,50.1,340.2,50.5,50.8,50.1,46.5,36.6,30.2,19.8,30.5,0.000
5:44:20,63860,19.9,13.6,50.1,340.6,50.7,50.8,50.1,46.5,36.7,30.2,19.9,30.4,0.000
5:44:30,63870,19.8,13.5,49.8,340.8,50.5,50.8,50.1,46.5,36.7,30.3,19.9,30.4,0.000
5:44:40,63880,19.8,13.5,50.0,340.8,50.6,50.8,50.1,46.5,36.8,30.3,19.9,30.3,0.000
5:44:50,63890,19.8,13.5,50.0,341.3,50.7,50.8,50.1,46.5,36.8,30.4,19.9,30.3,0.000
5:45:00,63900,19.8,13.5,49.9,342.0,50.6,50.8,50.1,46.5,36.9,30.4,20.0,30.2,0.000
5:45:10,63910,19.9,13.6,50.1,341.9,50.7,50.8,50.1,46.5,36.9,30.4,20.0,30.2,0.000
5:45:20,63920,19.9,13.7,50.1,342.0,50.6,50.8,50.1,46.6,36.9,30.4,20.0,30.1,0.000
5:45:30,63930,19.9,13.6,50.0,341.4,50.5,50.8,50.1,46.6,36.9,30.5,20.0,30.1,0.000
5:45:40,63940,20.0,13.7,50.0,341.3,50.2,50.8,50.1,46.6,37.0,30.5,20.1,30.0,0.000
5:45:50,63950,20.0,13.7,50.1,341.3,50.6,50.8,50.1,46.6,37.0,30.5,20.1,30.0,0.000
5:46:00,63960,20.0,13.7,50.0,341.4,50.5,50.8,50.1,46.7,37.1,30.6,20.1,29.9,0.000
5:46:10,63970,20.1,13.8,50.0,341.3,50.7,50.8,50.1,46.7,37.1,30.6,20.1,29.9,0.000
5:46:20,63980,20.1,13.8,50.0,341.5,50.7,50.8,50.1,46.6,37.1,30.6,20.2,29.8,0.000
5:46:30,63990,20.1,13.8,50.1,341.8,50.6,50.8,50.1,46.7,37.2,30.7,20.2,29.8,0.000
5:46:40,64000,20.1,13.8,50.1,341.9,50.5,50.8,50.1,46.7,37.2,30.7,20.2,29.8,0.000
5:46:50,64010,20.1,13.8,50.2,342.2,50.3,50.8,50.1,46.7,37.3,30.7,20.2,29.7,0.000
5:47:00,64020,20.1,13.8,50.1,342.4,50.5,50.8,50.1,46.7,37.3,30.8,20.3,29.7,0.000
5:47:10,64030,20.1,13.8,49.8,343.0,50.5,50.8,50.1,46.7,37.3,30.8,20.3,29.6,0.000
5:47:20,64040,20.1,13.8,50.2,342.5,50.7,50.8,50.1,46.7,37.4,30.8,20.3,29.6,0.000
5:47:30,64050,20.2,13.8,50.1,343.0,50.6,50.8,50.1,46.7,37.4,30.8,20.3,29.5,0.000
5:47:40,64060,20.1,13.8,49.9,343.2,50.7,50.8,50.1,46.8,37.4,30.9,20.3,29.5,0.000
5:47:50,64070,20.1,13.8,50.0,343.3,50.6,50.8,50.1,46.8,37.5,30.9,20.4,29.4,0.000
5:48:00,64080,20.1,13.8,49.7,343.0,50.6,50.8,50.1,46.8,37.5,30.9,20.4,29.4,0.000
5:48:10,64090,20.0,13.7,50.0,343.6,50.5,50.8,50.1,46.8,37.5,31.0,20.4,29.4,0.000
5:48:20,64100,20.0,13.7,50.1,343.7,50.6,50.8,50.1,46.9,37.6,31.0,20.4,29.3,0.000
5:48:30,64110,20.0,13.7,49.7,343.6,50.4,50.8,50.1,46.9,37.6,31.0,20.5,29.3,0.000
5:48:40,64120,20.0,13.7,49.9,343.9,50.6,50.8,50.1,46.9,37.7,31.1,20.5,29.2,0.000
5:48:50,64130,19.9,13.6,50.0,344.4,50.7,50.8,50.1,46.9,37.7,31.1,20.5,29.2,0.000
5:49:00,64140,19.9,13.6,49.8,344.0,50.6,50.8,50.1,46.9,37.7,31.1,20.5,29.2,0.000
5:49:10,64150,19.8,13.5,49.9,344.5,50.6,50.8,50.1,46.9,37.8,31.2,20.6,29.1,0.000
5:49:20,64160,19.8,13.5,49.7,344.5,50.5,50.8,50.1,46.9,37.8,31.2,20.6,29.1,0.000
5:49:30,64170,19.8,13.5,49.8,344.8,50.5,50.8,50.0,46.9,37.8,31.2,20.6,29.0,0.000
5:49:40,64180,19.8,13.5,49.8,344.8,50.2,50.8,50.1,47.0,37.9,31.3,20.6,29.0,0.000
5:49:50,64190,19.8,13.5,49.8,345.1,50.5,50.8,50.1,47.0,37.9,31.3,20.6,29.0,0.000
5:50:00,64200,19.8,13.5,49.5,345.3,50.3,50.8,50.1,47.0,38.0,31.3,20.7,28.9,0.000
5:50:10,64210,19.8,13.5,49.7,345.8,50.4,50.8,50.1,47.0,38.0,31.4,20.7,28.9,0.000
5:50:20,64220,20.0,13.6,49.7,345.5,50.4,50.8,50.1,47.0,38.0,31.4,20.7,28.8,0.000
5:50:30,64230,19.9,13.6,49.8,345.8,50.5,50.8,50.1,47.0,38.1,31.4,20.7,28.8,0.000
5:50:40,64240,20.0,13.7,49.8,345.8,50.8,50.8,50.1,47.0,38.1,31.5,20.7,28.8,0.000
5:50:50,64250,20.0,13.7,49.6,345.9,50.6,50.8,50.1,47.1,38.1,31.5,20.8,28.7,0.000
5:51:00,64260,20.1,13.7,49.7,345.9,50.7,50.8,50.1,47.1,38.2,31.5,20.8,28.7,0.000
5:51:10,64270,20.0,13.7,49.9,346.1,50.5,50.8,50.1,47.1,38.2,31.6,20.8,28.6,0.000
5:51:20,64280,20.0,13.7,50.0,346.2,50.4,50.8,50.1,47.1,38.3,31.6,20.8,28.6,0.000
5:51:30,64290,20.1,13.8,49.9,346.5,50.3,50.8,50.1,47.1,38.3,31.6,20.8,28.6,0.000
5:51:40,64300,20.1,13.7,49.7,346.1,50.3,50.8,50.1,47.2,38.3,31.7,20.9,28.5,0.000
5:51:50,64310,20.1,13.8,49.9,347.0,50.3,50.8,50.1,47.2,38.4,31.7,20.9,28.5,0.000
5:52:00,64320,20.1,13.8,49.8,346.6,50.4,50.8,50.1,47.2,38.4,31.7,20.9,28.5,0.000
5:52:10,64330,20.1,13.8,49.9,347.2,50.4,50.8,50.1,47.2,38.5,31.7,20.9,28.4,0.000
5:52:20,64340,20.1,13.8,49.9,346.9,50.4,50.8,50.1,47.2,38.5,31.8,21.0,28.4,0.000
5:52:30,64350,20.1,13.7,49.9,347.9,50.5,50.8,50.1,47.2,38.5,31.8,21.0,28.4,0.000
5:52:40,64360,20.0,13.7,49.9,347.5,50.5,50.8,50.1,47.2,38.5,31.8,21.0,28.3,0.000
5:52:50,64370,20.1,13.7,49.8,347.7,50.5,50.7,50.0,47.2,38.6,31.9,21.0,28.3,0.000
5:53:00,64380,19.9,13.6,49.7,347.6,50.4,50.7,50.1,47.3,38.6,31.9,21.0,28.2,0.000
5:53:10,64390,19.9,13.6,49.9,348.0,50.5,50.8,50.1,47.3,38.7,32.0,21.0,28.2,0.000
5:53:20,64400,19.9,13.6,49.9,348.0,50.4,50.8,50.1,47.3,38.7,32.0,21.1,28.2,0.000
5:53:30,64410,19.8,13.5,49.6,348.5,50.2,50.7,50.1,47.3,38.7,32.0,21.1,28.1,0.000
5:53:40,64420,19.8,13.5,49.7,348.5,50.3,50.8,50.1,47.3,38.8,32.0,21.1,28.1,0.000
5:53:50,64430,19.8,13.5,49.9,348.6,50.2,50.8,50.1,47.4,38.8,32.1,21.1,28.0,0.000
5:54:00,64440,19.8,13.5,49.9,348.5,50.3,50.7,50.1,47.4,38.8,32.1,21.2,28.0,0.000
5:54:10,64450,19.7,13.4,49.8,349.1,50.5,50.7,50.0,47.4,38.9,32.1,21.2,28.0,0.000
5:54:20,64460,19.7,13.4,49.7,349.0,50.2,50.8,50.1,47.4,38.9,32.2,21.2,27.9,0.000
5:54:30,64470,19.8,13.5,49.9,349.0,50.5,50.7,50.0,47.4,39.0,32.2,21.2,27.9,0.000
5:54:40,64480,19.9,13.6,49.8,348.8,50.4,50.8,50.0,47.5,39.0,32.3,21.2,27.9,0.000
5:54:50,64490,20.0,13.7,49.9,349.3,50.2,50.8,50.1,47.5,39.0,32.3,21.3,27.8,0.000
5:55:00,64500,20.0,13.7,50.1,349.1,50.3,50.8,50.1,47.5,39.1,32.3,21.3,27.8,0.000
5:55:10,64510,20.0,13.7,50.0,349.4,50.5,50.7,50.1,47.5,39.1,32.3,21.3,27.8,0.000
5:55:20,64520,20.0,13.7,50.1,349.6,50.3,50.7,50.1,47.5,39.1,32.4,21.3,27.7,0.000
5:55:30,64530,20.0,13.8,50.3,350.0,50.5,50.8,50.0,47.5,39.2,32.4,21.3,27.7,0.000
5:55:40,64540,20.0,13.7,50.0,349.6,50.3,50.8,50.0,47.5,39.2,32.5,21.3,27.7,0.000
5:55:50,64550,20.1,13.8,50.2,350.1,50.5,50.8,50.0,47.5,39.3,32.5,21.4,27.6,0.000
5:56:00,64560,20.0,13.8,50.2,350.8,50.2,50.7,50.0,47.5,39.3,32.5,21.4,27.6,0.000
5:56:10,64570,20.1,13.8,50.1,350.5,50.4,50.8,50.1,47.6,39.3,32.5,21.4,27.6,0.000
5:56:20,64580,20.1,13.8,50.2,350.3,50.3,50.8,50.1,47.6,39.3,32.6,21.4,27.5,0.000
5:56:30,64590,20.1,13.8,50.1,350.9,50.3,50.8,50.0,47.6,39.4,32.6,21.4,27.5,0.000
5:56:40,64600,20.0,13.7,50.1,350.7,50.4,50.7,50.1,47.6,39.4,32.6,21.4,27.4,0.000
5:56:50,64610,20.1,13.8,50.3,350.9,50.5,50.8,50.1,47.7,39.5,32.7,21.5,27.4,0.000
5:57:00,64620,20.1,13.8,50.1,351.1,50.4,50.7,50.1,47.7,39.5,32.7,21.5,27.4,0.000
5:57:10,64630,20.0,13.8,50.3,351.5,50.5,50.7,50.0,47.7,39.5,32.8,21.5,27.3,0.000
5:57:20,64640,20.0,13.7,50.3,352.1,50.4,50.7,50.1,47.7,39.6,32.8,21.5,27.3,0.000
5:57:30,64650,20.0,13.8,50.2,351.5,50.4,50.8,50.1,47.7,39.6,32.8,21.5,27.3,0.000
5:57:40,64660,20.0,13.7,50.2,351.7,50.2,50.8,50.0,47.7,39.6,32.8,21.6,27.3,0.000
5:57:50,64670,20.0,13.7,50.2,352.3,50.2,50.7,50.0,47.7,39.7,32.9,21.6,27.2,0.000
5:58:00,64680,20.0,13.7,50.4,351.7,50.4,50.8,50.0,47.7,39.7,32.9,21.6,27.2,0.000
5:58:10,64690,20.0,13.7,50.4,352.2,50.5,50.8,50.0,47.8,39.7,33.0,21.6,27.2,0.000
5:58:20,64700,19.9,13.6,50.3,351.4,50.6,50.8,50.0,47.8,39.8,33.0,21.6,27.1,0.000
5:58:30,64710,19.8,13.6,50.1,352.1,50.4,50.8,50.1,47.8,39.8,33.0,21.7,27.1,0.000
5:58:40,64720,19.8,13.5,50.4,352.3,50.5,50.8,50.1,47.8,39.9,33.0,21.7,27.1,0.000
5:58:50,64730,19.7,13.5,50.3,352.5,50.4,50.8,50.1,47.8,39.9,33.1,21.7,27.0,0.000
5:59:00,64740,19.8,13.6,50.1,352.4,50.4,50.7,50.1,47.9,39.9,33.1,21.7,27.0,0.000
5:59:10,64750,19.8,13.6,50.3,353.2,50.4,50.8,50.0,47.9,40.0,33.2,21.7,27.0,0.000
5:59:20,64760,19.9,13.7,50.2,352.9,49.7,50.7,50.0,47.9,40.0,33.2,21.7,27.0,0.000
5:59:30,64770,20.0,13.7,50.3,353.7,50.0,50.7,50.0,47.9,40.0,33.2,21.8,26.9,0.000
5:59:40,64780,20.0,13.7,50.4,353.9,50.3,50.7,50.0,47.9,40.0,33.2,21.8,26.9,0.000
5:59:50,64790,20.1,13.8,50.2,354.0,50.6,50.7,50.0,47.9,40.1,33.3,21.8,26.9,0.000
6:00:00,64800,20.1,13.8,50.2,354.0,50.5,50.7,50.0,47.9,40.1,33.3,21.8,26.8,0.000
6:00:10,64810,20.0,13.7,50.3,354.1,50.4,50.7,50.0,47.9,40.2,33.3,21.8,26.8,0.000
6:00:20,64820,20.0,13.7,50.2,354.0,50.5,50.7,50.0,48.0,40.2,33.4,21.8,26.8,0.000
6:00:30,64830,20.0,13.8,50.3,354.1,50.4,50.7,50.1,48.0,40.2,33.4,21.9,26.7,0.000
6:00:40,64840,20.1,13.8,50.3,354.1,50.2,50.7,50.1,48.0,40.3,33.5,21.9,26.7,0.000
6:00:50,64850,20.1,13.8,50.3,354.4,50.4,50.7,50.0,48.0,40.3,33.5,21.9,26.7,0.000
6:01:00,64860,20.2,13.9,50.3,356.6,50.5,50.7,50.1,48.0,40.3,33.5,21.9,26.7,0.000
6:01:10,64870,20.1,13.8,50.1,354.8,50.3,50.7,50.1,48.0,40.4,33.6,21.9,26.6,0.000
6:01:20,64880,20.1,13.9,50.6,354.7,50.2,50.7,50.0,48.1,40.4,33.6,21.9,26.6,0.000
6:01:30,64890,20.1,13.9,50.3,355.1,50.4,50.7,50.0,48.1,40.5,33.6,22.0,26.6,0.000
6:01:40,64900,20.1,13.8,50.4,354.9,50.5,50.7,50.0,48.1,40.5,33.7,22.0,26.5,0.000
6:01:50,64910,20.1,13.8,50.5,355.7,50.4,50.7,50.1,48.1,40.5,33.7,22.0,26.5,0.000
6:02:00,64920,20.0,13.8,50.2,355.6,50.4,50.7,50.0,48.1,40.5,33.7,22.0,26.5,0.000
6:02:10,64930,20.1,13.8,50.2,355.4,50.3,50.7,50.0,48.2,40.6,33.8,22.0,26.5,0.000
6:02:20,64940,20.0,13.7,50.1,359.3,50.6,50.7,50.0,48.2,40.6,33.8,22.0,26.4,0.000
6:02:30,64950,19.9,13.6,50.0,355.8,50.5,50.7,50.0,48.2,40.7,33.8,22.0,26.4,0.000
6:02:40,64960,19.9,13.6,50.1,356.0,50.6,50.7,50.1,48.2,40.7,33.9,22.1,26.4,0.000
6:02:50,64970,19.8,13.5,50.1,355.5,50.5,50.7,50.1,48.2,40.7,33.9,22.1,26.4,0.000
6:03:00,64980,19.7,13.5,50.1,355.6,50.5,50.7,50.1,48.2,40.7,34.0,22.1,26.3,0.000
6:03:10,64990,19.7,13.4,50.0,356.1,50.3,50.7,50.1,48.3,40.8,34.0,22.1,26.3,0.000
6:03:20,65000,19.6,13.4,49.9,356.2,50.4,50.7,50.1,48.3,40.8,34.0,22.1,26.3,0.000
6:03:30,65010,19.7,13.4,50.2,359.1,50.5,50.7,50.1,48.3,40.9,34.1,22.1,26.3,0.000
6:03:40,65020,19.7,13.4,50.1,356.7,50.4,50.7,50.0,48.3,40.9,34.1,22.1,26.2,0.000
6:03:50,65030,19.7,13.5,50.0,357.4,50.6,50.7,50.1,48.3,40.9,34.1,22.2,26.2,0.000
6:04:00,65040,19.9,13.6,50.2,357.0,50.4,50.7,50.0,48.3,41.0,34.1,22.2,26.2,0.000
6:04:10,65050,19.9,13.6,50.0,356.7,50.2,50.7,50.0,48.3,41.0,34.2,22.2,26.1,0.000
6:04:20,65060,19.9,13.6,50.0,357.4,50.5,50.7,50.1,48.4,41.0,34.2,22.2,26.1,0.000
6:04:30,65070,19.9,13.6,50.2,357.7,50.4,50.7,50.1,48.4,41.1,34.3,22.2,26.1,0.000
6:04:40,65080,19.9,13.7,50.1,357.3,50.4,50.7,50.1,48.4,41.1,34.3,22.2,26.0,0.000
6:04:50,65090,20.0,13.7,50.1,357.6,49.9,50.7,50.1,48.4,41.1,34.3,22.2,26.0,0.000
6:05:00,65100,20.0,13.7,50.0,357.9,50.1,50.7,50.1,48.4,41.2,34.4,22.3,26.0,0.000
6:05:10,65110,20.0,13.7,50.0,358.2,50.3,50.7,50.1,48.4,41.2,34.4,22.3,26.0,0.000
6:05:20,65120,20.1,13.7,50.0,357.9,50.3,50.7,50.1,48.4,41.2,34.4,22.3,25.9,0.000
6:05:30,65130,20.1,13.8,50.0,358.5,50.3,50.7,50.1,48.5,41.3,34.5,22.3,25.9,0.000
6:05:40,65140,20.1,13.8,50.0,358.3,50.4,50.7,50.1,48.5,41.3,34.5,22.3,25.9,0.000
6:05:50,65150,20.1,13.8,50.2,358.5,50.5,50.7,50.1,48.5,41.3,34.5,22.3,25.8,0.000
6:06:00,65160,20.1,13.8,49.9,358.4,50.5,50.7,50.1,48.5,41.4,34.5,22.3,25.8,0.000
6:06:10,65170,20.1,13.8,49.9,358.7,50.4,50.7,50.1,48.5,41.4,34.6,22.4,25.8,0.000
6:06:20,65180,20.2,13.8,50.0,358.7,50.4,50.7,50.1,48.5,41.4,34.7,22.4,25.8,0.000
6:06:30,65190,20.2,13.8,49.9,359.5,49.9,50.7,50.1,48.5,41.5,34.7,22.4,25.7,0.000
6:06:40,65200,20.1,13.8,50.0,364.0,50.3,50.7,50.1,48.6,41.5,34.7,22.4,25.7,0.000
6:06:50,65210,20.2,13.9,49.9,359.6,50.1,50.7,50.1,48.6,41.5,34.7,22.4,25.7,0.000
6:07:00,65220,20.2,13.8,49.7,359.0,50.1,50.7,50.1,48.6,41.6,34.8,22.4,25.7,0.000
6:07:10,65230,20.1,13.8,49.9,359.7,50.0,50.7,50.1,48.6,41.6,34.8,22.4,25.6,0.000
6:07:20,65240,20.0,13.7,49.7,359.0,50.2,50.7,50.1,48.6,41.6,34.9,22.4,25.6,0.000
6:07:30,65250,20.0,13.7,49.6,359.4,50.4,50.7,50.1,48.7,41.7,34.9,22.5,25.6,0.000
6:07:40,65260,20.0,13.6,49.6,359.8,50.4,50.7,50.1,48.7,41.7,34.9,22.5,25.6,0.000
6:07:50,65270,19.9,13.6,49.7,359.7,50.4,50.7,50.1,48.7,41.7,34.9,22.5,25.5,0.000
6:08:00,65280,19.9,13.6,49.8,360.1,50.0,50.7,50.1,48.7,41.8,35.0,22.5,25.5,0.000
6:08:10,65290,19.8,13.5,49.7,360.8,50.3,50.7,50.1,48.7,41.8,35.0,22.5,25.5,0.000
6:08:20,65300,19.8,13.5,49.7,360.5,50.4,50.7,50.1,48.7,41.8,35.1,22.5,25.5,0.000
6:08:30,65310,19.8,13.5,49.5,365.0,50.5,50.7,50.1,48.7,41.8,35.1,22.5,25.4,0.000
6:08:40,65320,19.8,13.5,49.7,360.3,50.2,50.7,50.1,48.8,41.9,35.1,22.5,25.4,0.000
6:08:50,65330,19.8,13.5,49.7,361.0,50.4,50.7,50.1,48.8,41.9,35.2,22.5,25.4,0.000
6:09:00,65340,19.9,13.6,49.8,360.8,50.2,50.7,50.1,48.8,42.0,35.2,22.6,25.4,0.000
6:09:10,65350,20.0,13.7,49.8,361.0,50.3,50.7,50.1,48.8,42.0,35.3,22.6,25.4,0.000
6:09:20,65360,20.0,13.7,49.7,364.0,50.3,50.7,50.1,48.8,42.0,35.3,22.6,25.3,0.000
6:09:30,65370,20.1,13.8,49.9,361.5,50.3,50.7,50.1,48.8,42.0,35.3,22.6,25.3,0.000
6:09:40,65380,20.1,13.8,50.1,361.1,50.2,50.7,50.1,48.9,42.1,35.3,22.6,25.3,0.000
6:09:50,65390,20.1,13.7,49.7,361.7,50.4,50.7,50.1,48.9,42.1,35.4,22.6,25.2,0.000
6:10:00,65400,20.1,13.8,49.9,361.3,50.4,50.7,50.1,48.9,42.2,35.4,22.6,25.2,0.000
6:10:10,65410,20.1,13.8,50.0,361.5,50.5,50.7,50.1,48.9,42.2,35.5,22.7,25.2,0.000
6:10:20,65420,20.1,13.7,49.8,365.4,50.4,50.7,50.1,48.9,42.2,35.5,22.7,25.2,0.000
6:10:30,65430,20.2,13.8,49.8,362.0,50.4,50.7,50.1,48.9,42.3,35.5,22.7,25.2,0.000
6:10:40,65440,20.1,13.8,50.1,365.8,50.1,50.7,50.1,48.9,42.3,35.5,22.7,25.1,0.000
6:10:50,65450,20.1,13.8,50.0,362.1,50.4,50.7,50.1,48.9,42.3,35.6,22.7,25.1,0.000
6:11:00,65460,20.0,13.7,49.8,362.4,50.3,50.7,50.1,49.0,42.3,35.6,22.7,25.1,0.000
6:11:10,65470,20.0,13.7,50.0,363.1,50.2,50.7,50.2,49.0,42.4,35.7,22.7,25.1,0.000
6:11:20,65480,19.9,13.6,49.9,363.0,49.6,50.7,50.2,49.0,42.4,35.7,22.7,25.0,0.000
6:11:30,65490,20.0,13.7,50.0,363.4,50.3,50.7,50.2,49.0,42.5,35.7,22.7,25.0,0.000
6:11:40,65500,19.9,13.6,49.8,363.2,50.5,50.7,50.2,49.0,42.5,35.8,22.8,25.0,0.000
6:11:50,65510,19.8,13.6,50.0,363.4,50.5,50.7,50.2,49.0,42.5,35.8,22.8,25.0,0.000
6:12:00,65520,19.8,13.5,49.8,363.0,50.3,50.7,50.2,49.0,42.5,35.8,22.8,25.0,0.000
6:12:10,65530,19.8,13.5,49.9,362.9,50.4,50.7,50.2,49.1,42.6,35.9,22.8,25.0,0.000
6:12:20,65540,19.7,13.4,49.7,366.4,50.4,50.7,50.2,49.1,42.6,35.9,22.8,24.9,0.000
6:12:30,65550,19.7,13.4,49.7,363.5,50.2,50.7,50.2,49.1,42.6,35.9,22.8,24.9,0.000
6:12:40,65560,19.7,13.4,49.6,363.5,50.2,50.7,50.2,49.1,42.7,36.0,22.8,24.9,0.000
6:12:50,65570,19.8,13.5,49.8,364.1,50.2,50.7,50.2,49.1,42.7,36.0,22.8,24.9,0.000
6:13:00,65580,19.8,13.6,50.0,367.6,50.5,50.7,50.2,49.1,42.7,36.1,22.9,24.8,0.000
6:13:10,65590,19.9,13.6,49.9,364.4,50.4,50.7,50.2,49.2,42.8,36.1,22.9,24.8,0.000
6:13:20,65600,19.9,13.6,49.8,364.1,50.5,50.7,50.2,49.2,42.8,36.1,22.9,24.8,0.000
6:13:30,65610,19.9,13.6,49.8,364.6,50.2,50.7,50.2,49.2,42.8,36.1,22.9,24.8,0.000
6:13:40,65620,20.0,13.7,49.7,364.3,50.3,50.7,50.2,49.2,42.9,36.2,22.9,24.8,0.000
6:13:50,65630,20.0,13.7,49.9,364.6,49.9,50.7,50.2,49.2,42.9,36.2,22.9,24.7,0.000
6:14:00,65640,20.1,13.8,50.0,364.7,50.2,50.7,50.2,49.2,42.9,36.3,22.9,24.7,0.000
6:14:10,65650,20.1,13.8,49.9,364.8,50.5,50.7,50.2,49.3,43.0,36.3,22.9,24.7,0.000
6:14:20,65660,20.1,13.8,50.2,364.9,50.4,50.7,50.2,49.3,43.0,36.3,23.0,24.7,0.000
