Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
6:14:30,65670,20.2,13.9,50.1,365.2,50.4,50.7,50.2,49.3,43.0,36.4,23.0,24.6,0.000
6:14:40,65680,20.2,13.9,50.0,365.3,50.2,50.7,50.2,49.3,43.0,36.4,23.0,24.6,0.000
6:14:50,65690,20.2,13.8,49.8,365.5,50.4,50.7,50.2,49.3,43.1,36.4,23.0,24.6,0.000
6:15:00,65700,20.2,13.9,50.2,365.7,50.2,50.7,50.2,49.3,43.1,36.5,23.0,24.6,0.000
6:15:10,65710,20.1,13.8,50.0,366.2,50.3,50.6,50.2,49.3,43.1,36.5,23.0,24.6,0.000
6:15:20,65720,20.2,13.9,50.1,366.3,50.6,50.7,50.2,49.3,43.2,36.5,23.0,24.5,0.000
6:15:30,65730,20.1,13.8,49.9,366.5,50.5,50.7,50.2,49.4,43.2,36.6,23.0,24.5,0.000
6:15:40,65740,20.1,13.8,50.2,366.5,50.4,50.7,50.3,49.4,43.2,36.6,23.0,24.5,0.000
6:15:50,65750,20.0,13.7,49.9,366.7,50.4,50.7,50.3,49.4,43.3,36.7,23.1,24.5,0.000
6:16:00,65760,19.9,13.6,50.0,366.9,50.1,50.7,50.3,49.4,43.3,36.7,23.1,24.5,0.000
6:16:10,65770,20.0,13.7,50.0,368.1,50.2,50.7,50.2,49.4,43.3,36.7,23.1,24.4,0.000
6:16:20,65780,19.9,13.6,50.0,367.2,50.4,50.7,50.3,49.4,43.4,36.8,23.1,24.4,0.000
6:16:30,65790,19.8,13.5,49.8,367.6,50.1,50.7,50.3,49.4,43.4,36.8,23.1,24.4,0.000
6:16:40,65800,19.8,13.5,49.8,368.3,50.3,50.7,50.3,49.5,43.4,36.8,23.1,24.4,0.000
6:16:50,65810,19.7,13.5,50.1,367.4,50.5,50.7,50.3,49.5,43.4,36.9,23.1,24.4,0.000
6:17:00,65820,19.8,13.5,50.1,367.3,50.4,50.7,50.3,49.5,43.5,36.9,23.1,24.4,0.000
6:17:10,65830,19.7,13.5,50.0,367.8,50.3,50.7,50.3,49.5,43.5,36.9,23.1,24.3,0.000
6:17:20,65840,19.7,13.4,49.8,367.6,50.4,50.6,50.3,49.5,43.5,37.0,23.1,24.3,0.000
6:17:30,65850,19.8,13.5,49.9,368.1,50.6,50.7,50.3,49.5,43.6,37.0,23.2,24.3,0.000
6:17:40,65860,19.9,13.6,49.9,368.6,50.6,50.7,50.3,49.5,43.6,37.0,23.2,24.3,0.000
6:17:50,65870,20.0,13.7,50.0,368.8,50.5,50.7,50.3,49.5,43.6,37.1,23.2,24.3,0.000
6:18:00,65880,20.0,13.7,50.1,368.3,50.5,50.7,50.3,49.6,43.7,37.1,23.2,24.3,0.000
6:18:10,65890,20.0,13.7,50.1,372.1,50.5,50.7,50.3,49.6,43.7,37.2,23.2,24.2,0.000
6:18:20,65900,20.0,13.7,50.1,368.5,50.4,50.7,50.3,49.6,43.7,37.2,23.2,24.2,0.000
6:18:30,65910,19.9,13.6,50.0,368.4,50.5,50.6,50.3,49.6,43.7,37.2,23.2,24.2,0.000
6:18:40,65920,19.9,13.6,49.8,367.7,50.3,50.7,50.3,49.6,43.8,37.3,23.3,24.2,0.000
6:18:50,65930,20.0,13.7,50.0,369.1,50.5,50.7,50.3,49.6,43.8,37.3,23.2,24.2,0.000
6:19:00,65940,20.1,13.8,50.1,371.1,50.5,50.7,50.3,49.6,43.9,37.3,23.3,24.1,0.000
6:19:10,65950,20.1,13.8,50.0,369.0,50.5,50.6,50.3,49.6,43.9,37.4,23.3,24.1,0.000
6:19:20,65960,20.1,13.8,49.9,371.5,50.4,50.7,50.3,49.7,43.9,37.4,23.3,24.1,0.000
6:19:30,65970,20.1,13.8,50.0,369.8,50.5,50.6,50.3,49.7,43.9,37.4,23.3,24.1,0.000
6:19:40,65980,20.1,13.8,49.9,368.9,50.4,50.6,50.4,49.7,44.0,37.5,23.3,24.1,0.000
6:19:50,65990,20.0,13.7,50.0,369.5,50.3,50.6,50.4,49.7,44.0,37.5,23.3,24.1,0.000
6:20:00,66000,20.0,13.7,49.7,372.9,50.3,50.6,50.3,49.7,44.0,37.5,23.3,24.0,0.000
6:20:10,66010,20.0,13.7,50.1,369.5,50.5,50.7,50.4,49.7,44.1,37.6,23.3,24.0,0.000
6:20:20,66020,19.9,13.6,49.9,372.4,50.5,50.7,50.4,49.7,44.1,37.6,23.4,24.0,0.000
6:20:30,66030,20.0,13.7,50.0,374.0,50.4,50.6,50.4,49.7,44.1,37.7,23.3,24.0,0.000
6:20:40,66040,19.9,13.6,49.8,369.7,50.4,50.6,50.4,49.8,44.2,37.7,23.3,24.0,0.000
6:20:50,66050,19.9,13.6,49.9,370.2,50.3,50.6,50.4,49.8,44.2,37.7,23.4,23.9,0.000
6:21:00,66060,19.8,13.5,49.9,369.9,50.4,50.6,50.4,49.8,44.2,37.8,23.4,23.9,0.000
6:21:10,66070,19.8,13.5,50.1,370.1,50.3,50.6,50.4,49.8,44.2,37.8,23.4,23.9,0.000
6:21:20,66080,19.8,13.5,49.8,370.2,50.4,50.7,50.4,49.8,44.3,37.8,23.4,23.9,0.000
6:21:30,66090,19.8,13.5,50.0,373.5,50.4,50.6,50.4,49.8,44.3,37.8,23.4,23.9,0.000
6:21:40,66100,19.8,13.5,50.0,373.7,50.2,50.6,50.4,49.8,44.3,37.9,23.4,23.9,0.000
6:21:50,66110,19.8,13.6,50.0,372.6,50.1,50.6,50.4,49.8,44.4,37.9,23.4,23.9,0.000
6:22:00,66120,19.9,13.6,50.0,370.3,50.2,50.6,50.4,49.8,44.4,38.0,23.4,23.8,0.000
6:22:10,66130,19.9,13.6,50.1,371.0,50.5,50.6,50.4,49.9,44.4,38.0,23.4,23.8,0.000
6:22:20,66140,19.9,13.7,50.1,370.8,50.5,50.6,50.4,49.9,44.5,38.1,23.4,23.8,0.000
6:22:30,66150,20.0,13.7,50.1,371.0,50.4,50.6,50.4,49.9,44.5,38.1,23.5,23.8,0.000
6:22:40,66160,20.0,13.7,50.0,371.0,50.4,50.6,50.4,49.9,44.5,38.1,23.5,23.8,0.000
6:22:50,66170,20.0,13.7,50.2,373.6,50.5,50.6,50.4,49.9,44.5,38.1,23.5,23.7,0.000
6:23:00,66180,20.0,13.7,50.0,371.2,50.4,50.6,50.4,49.9,44.6,38.2,23.5,23.7,0.000
6:23:10,66190,20.1,13.8,50.0,371.6,50.4,50.6,50.4,49.9,44.6,38.2,23.5,23.7,0.000
6:23:20,66200,20.1,13.8,50.1,371.8,50.1,50.6,50.4,49.9,44.6,38.3,23.5,23.7,0.000
6:23:30,66210,20.1,13.7,49.8,372.1,50.1,50.6,50.5,49.9,44.7,38.3,23.5,23.7,0.000
6:23:40,66220,20.1,13.8,50.1,372.1,50.3,50.6,50.5,50.0,44.7,38.3,23.5,23.7,0.000
6:23:50,66230,20.1,13.7,49.9,372.4,50.1,50.6,50.4,50.0,44.7,38.4,23.5,23.6,0.000
6:24:00,66240,20.1,13.8,50.1,372.3,50.4,50.6,50.4,50.0,44.8,38.4,23.5,23.6,0.000
6:24:10,66250,20.1,13.8,49.9,372.6,50.3,50.6,50.4,50.0,44.8,38.4,23.5,23.6,0.000
6:24:20,66260,20.1,13.8,50.0,372.2,50.5,50.6,50.4,50.0,44.8,38.5,23.5,23.6,0.000
6:24:30,66270,20.1,13.8,49.9,372.8,50.4,50.6,50.4,50.0,44.8,38.5,23.5,23.6,0.000
6:24:40,66280,20.1,13.8,50.2,373.0,50.6,50.6,50.4,50.0,44.9,38.5,23.5,23.6,0.000
6:24:50,66290,20.2,13.8,50.0,373.3,50.5,50.6,50.5,50.0,44.9,38.6,23.6,23.6,0.000
6:25:00,66300,20.1,13.8,49.8,373.3,50.5,50.6,50.4,50.0,44.9,38.6,23.6,23.5,0.000
6:25:10,66310,20.1,13.8,50.0,374.8,50.6,50.6,50.4,50.0,45.0,38.6,23.6,23.5,0.000
6:25:20,66320,20.1,13.7,49.9,373.2,50.6,50.6,50.5,50.1,45.0,38.7,23.6,23.5,0.000
6:25:30,66330,20.0,13.7,49.8,373.2,50.5,50.6,50.5,50.1,45.0,38.7,23.6,23.5,0.000
6:25:40,66340,19.9,13.7,50.1,373.3,50.6,50.7,50.5,50.1,45.1,38.8,23.6,23.5,0.000
6:25:50,66350,19.9,13.6,49.9,373.9,50.7,50.6,50.5,50.1,45.1,38.8,23.6,23.5,0.000
6:26:00,66360,19.9,13.6,49.8,373.4,50.6,50.7,50.5,50.1,45.1,38.8,23.6,23.5,0.000
6:26:10,66370,19.8,13.5,49.9,373.9,50.6,50.7,50.5,50.1,45.1,38.9,23.6,23.5,0.000
6:26:20,66380,19.9,13.6,49.9,374.0,50.7,50.7,50.5,50.1,45.2,38.9,23.6,23.5,0.000
6:26:30,66390,19.9,13.6,49.9,374.5,50.7,50.6,50.5,50.1,45.2,38.9,23.6,23.4,0.000
6:26:40,66400,19.8,13.5,49.9,374.2,50.7,50.7,50.5,50.1,45.2,39.0,23.6,23.4,0.000
6:26:50,66410,20.0,13.6,49.7,374.4,50.7,50.7,50.5,50.2,45.3,39.0,23.6,23.4,0.000
6:27:00,66420,20.0,13.7,49.8,374.3,50.7,50.7,50.5,50.1,45.3,39.0,23.6,23.4,0.000
6:27:10,66430,20.0,13.7,50.0,374.4,50.7,50.7,50.5,50.2,45.3,39.1,23.6,23.4,0.000
6:27:20,66440,20.0,13.7,49.8,374.7,50.7,50.7,50.5,50.2,45.4,39.1,23.7,23.4,0.000
6:27:30,66450,20.1,13.7,49.7,374.8,50.7,50.7,50.5,50.2,45.4,39.2,23.7,23.3,0.000
6:27:40,66460,20.1,13.7,49.6,374.6,50.7,50.7,50.5,50.2,45.4,39.2,23.7,23.3,0.000
6:27:50,66470,20.0,13.7,50.0,374.7,50.7,50.7,50.5,50.2,45.4,39.2,23.7,23.3,0.000
6:28:00,66480,20.1,13.8,49.7,374.4,50.7,50.7,50.5,50.2,45.5,39.2,23.7,23.3,0.000
6:28:10,66490,20.1,13.7,49.8,375.3,50.7,50.7,50.5,50.2,45.5,39.3,23.7,23.3,0.000
6:28:20,66500,20.1,13.8,49.7,374.9,50.7,50.7,50.5,50.2,45.5,39.3,23.7,23.3,0.000
6:28:30,66510,20.2,13.8,49.9,375.3,50.7,50.7,50.5,50.2,45.6,39.4,23.7,23.3,0.000
6:28:40,66520,20.1,13.8,49.9,375.6,50.7,50.7,50.5,50.2,45.6,39.4,23.7,23.3,0.000
6:28:50,66530,20.1,13.8,49.7,376.1,50.7,50.7,50.5,50.3,45.6,39.4,23.7,23.2,0.000
6:29:00,66540,20.1,13.8,49.8,376.1,50.7,50.7,50.5,50.2,45.6,39.4,23.7,23.2,0.000
6:29:10,66550,20.1,13.8,49.8,376.5,50.7,50.7,50.5,50.3,45.7,39.5,23.8,23.2,0.000
6:29:20,66560,20.0,13.7,49.6,376.5,50.7,50.7,50.5,50.3,45.7,39.6,23.7,23.2,0.000
6:29:30,66570,20.0,13.7,49.8,377.0,50.7,50.7,50.5,50.3,45.7,39.6,23.8,23.2,0.000
6:29:40,66580,20.0,13.6,49.8,376.6,50.7,50.7,50.5,50.3,45.8,39.6,23.8,23.2,0.000
6:29:50,66590,20.0,13.6,49.9,377.1,50.7,50.7,50.5,50.3,45.8,39.6,23.8,23.2,0.000
6:30:00,66600,19.9,13.6,49.7,376.9,50.7,50.7,50.5,50.3,45.8,39.7,23.8,23.2,0.000
6:30:10,66610,19.8,13.5,49.7,377.2,50.7,50.7,50.5,50.3,45.8,39.7,23.8,23.1,0.000
6:30:20,66620,19.9,13.6,50.0,377.1,50.7,50.7,50.5,50.3,45.9,39.8,23.8,23.1,0.000
6:30:30,66630,19.8,13.5,49.9,377.2,50.7,50.7,50.5,50.3,45.9,39.8,23.8,23.1,0.000
6:30:40,66640,19.8,13.4,49.7,377.3,50.7,50.7,50.5,50.4,45.9,39.8,23.8,23.1,0.000
6:30:50,66650,19.8,13.5,49.8,378.1,50.7,50.7,50.5,50.4,45.9,39.9,23.8,23.1,0.000
6:31:00,66660,19.8,13.5,49.9,377.7,50.7,50.7,50.5,50.4,46.0,39.9,23.8,23.1,0.000
6:31:10,66670,19.9,13.6,50.0,378.6,50.7,50.7,50.5,50.4,46.0,39.9,23.8,23.1,0.000
6:31:20,66680,19.9,13.6,49.8,378.3,50.7,50.7,50.5,50.4,46.0,40.0,23.8,23.1,0.000
6:31:30,66690,20.0,13.7,50.0,378.9,50.7,50.7,50.5,50.4,46.1,40.0,23.8,23.0,0.000
6:31:40,66700,20.0,13.7,49.9,378.2,50.7,50.7,50.5,50.4,46.1,40.1,23.9,23.0,0.000
6:31:50,66710,20.0,13.7,50.1,378.3,50.7,50.7,50.5,50.4,46.1,40.1,23.8,23.0,0.000
6:32:00,66720,20.0,13.7,49.9,378.2,50.7,50.7,50.5,50.4,46.2,40.1,23.9,23.0,0.000
6:32:10,66730,20.1,13.8,50.0,378.5,50.8,50.7,50.6,50.4,46.2,40.1,23.9,23.0,0.000
6:32:20,66740,20.1,13.8,50.1,378.7,50.8,50.7,50.6,50.4,46.2,40.2,23.9,23.0,0.000
6:32:30,66750,20.1,13.8,50.1,379.2,50.8,50.7,50.6,50.4,46.3,40.2,23.9,23.0,0.000
6:32:40,66760,20.2,13.8,49.9,379.4,50.8,50.7,50.6,50.4,46.3,40.2,23.9,23.0,0.000
6:32:50,66770,20.2,13.9,50.0,379.7,50.8,50.7,50.6,50.5,46.3,40.3,23.9,23.0,0.000
6:33:00,66780,20.2,13.9,50.0,379.1,50.8,50.7,50.6,50.5,46.3,40.3,23.9,22.9,0.000
6:33:10,66790,20.1,13.7,49.9,379.5,50.8,50.7,50.6,50.5,46.4,40.3,23.9,22.9,0.000
6:33:20,66800,20.1,13.8,49.8,379.0,50.8,50.7,50.6,50.5,46.4,40.4,23.9,22.9,0.000
6:33:30,66810,20.0,13.7,50.1,379.9,50.8,50.7,50.6,50.5,46.4,40.4,23.9,22.9,0.000
6:33:40,66820,20.0,13.7,49.8,380.0,50.8,50.7,50.6,50.5,46.4,40.5,23.9,22.9,0.000
6:33:50,66830,20.1,13.7,49.8,379.8,50.8,50.8,50.6,50.5,46.5,40.5,24.0,22.9,0.000
6:34:00,66840,20.0,13.6,49.8,380.2,50.8,50.8,50.6,50.5,46.5,40.5,24.0,22.9,0.000
6:34:10,66850,19.9,13.6,50.0,380.5,50.8,50.8,50.6,50.5,46.5,40.6,24.0,22.9,0.000
6:34:20,66860,20.0,13.6,49.9,380.4,50.8,50.8,50.6,50.5,46.5,40.6,24.0,22.8,0.000
6:34:30,66870,19.8,13.5,49.7,380.5,50.8,50.8,50.6,50.5,46.6,40.6,24.0,22.9,0.000
6:34:40,66880,19.8,13.5,49.6,380.0,50.8,50.8,50.6,50.5,46.6,40.7,24.0,22.8,0.000
6:34:50,66890,19.9,13.5,49.8,380.5,50.8,50.8,50.6,50.5,46.6,40.7,24.0,22.8,0.000
6:35:00,66900,19.9,13.6,49.9,380.3,50.8,50.8,50.6,50.5,46.7,40.7,24.0,22.8,0.000
6:35:10,66910,19.9,13.6,49.8,380.7,50.8,50.8,50.6,50.5,46.7,40.8,24.0,22.8,0.000
6:35:20,66920,19.9,13.6,49.9,380.8,50.8,50.8,50.6,50.5,46.7,40.8,24.0,22.8,0.000
6:35:30,66930,20.0,13.7,50.0,380.9,50.8,50.8,50.6,50.5,46.7,40.9,24.0,22.8,0.000
6:35:40,66940,20.0,13.7,50.1,381.6,50.8,50.8,50.6,50.5,46.8,40.9,24.0,22.8,0.000
6:35:50,66950,19.9,13.6,49.9,382.1,50.8,50.8,50.6,50.5,46.8,40.9,24.0,22.8,0.000
6:36:00,66960,20.1,13.7,50.0,381.8,50.8,50.8,50.6,50.5,46.8,40.9,24.0,22.7,0.000
6:36:10,66970,20.1,13.8,49.7,381.9,50.8,50.8,50.6,50.5,46.9,41.0,24.0,22.7,0.000
6:36:20,66980,20.1,13.8,49.8,381.7,50.8,50.8,50.6,50.5,46.9,41.0,24.0,22.7,0.000
6:36:30,66990,20.1,13.7,49.8,382.0,50.8,50.8,50.6,50.5,46.9,41.0,24.0,22.7,0.000
6:36:40,67000,20.1,13.8,50.0,381.6,50.8,50.8,50.6,50.5,46.9,41.0,24.0,22.7,0.000
6:36:50,67010,20.2,13.8,49.7,382.1,50.9,50.8,50.6,50.5,47.0,41.1,24.1,22.7,0.000
6:37:00,67020,20.2,13.8,49.9,381.9,50.8,50.8,50.6,50.5,47.0,41.1,24.1,22.7,0.000
6:37:10,67030,20.2,13.8,49.8,382.6,50.8,50.8,50.6,50.5,47.0,41.2,24.1,22.7,0.000
6:37:20,67040,20.1,13.8,49.9,383.1,50.9,50.8,50.6,50.5,47.1,41.3,24.1,22.7,0.000
6:37:30,67050,20.1,13.8,49.9,383.4,50.8,50.8,50.6,50.5,47.1,41.3,24.1,22.7,0.000
6:37:40,67060,20.2,13.8,49.9,382.9,50.9,50.9,50.7,50.5,47.1,41.3,24.1,22.7,0.000
6:37:50,67070,20.0,13.7,49.7,382.9,50.9,50.8,50.6,50.5,47.1,41.3,24.1,22.6,0.000
6:38:00,67080,20.0,13.7,49.8,382.6,50.8,50.9,50.7,50.6,47.2,41.4,24.1,22.6,0.000
6:38:10,67090,19.9,13.6,49.8,383.1,50.9,50.9,50.7,50.6,47.2,41.4,24.1,22.6,0.000
6:38:20,67100,19.9,13.6,49.8,383.0,50.9,50.9,50.7,50.6,47.2,41.4,24.1,22.6,0.000
6:38:30,67110,19.8,13.5,49.9,383.0,50.9,50.9,50.7,50.6,47.2,41.5,24.1,22.6,0.000
6:38:40,67120,19.8,13.5,49.9,383.3,50.9,50.9,50.7,50.6,47.3,41.5,24.1,22.6,0.000
6:38:50,67130,19.8,13.5,49.8,383.4,50.9,50.9,50.7,50.6,47.3,41.5,24.1,22.6,0.000
6:39:00,67140,19.8,13.5,49.9,384.2,50.9,50.9,50.7,50.6,47.3,41.6,24.1,22.6,0.000
6:39:10,67150,19.8,13.5,50.1,384.6,50.9,50.9,50.7,50.6,47.4,41.6,24.1,22.6,0.000
6:39:20,67160,19.8,13.5,49.8,384.1,50.9,50.9,50.7,50.6,47.4,41.6,24.1,22.6,0.000
6:39:30,67170,19.8,13.5,49.7,384.4,50.9,50.9,50.7,50.6,47.4,41.7,24.1,22.6,0.000
6:39:40,67180,20.0,13.7,50.2,384.1,50.9,50.9,50.7,50.6,47.4,41.7,24.1,22.6,0.000
6:39:50,67190,20.0,13.7,49.9,384.1,50.9,50.9,50.7,50.6,47.5,41.7,24.1,22.5,0.000
6:40:00,67200,20.0,13.7,50.1,384.3,50.9,50.9,50.7,50.6,47.5,41.8,24.1,22.5,0.000
6:40:10,67210,20.1,13.8,50.2,384.0,50.9,50.9,50.7,50.6,47.5,41.8,24.1,22.5,0.000
6:40:20,67220,20.1,13.8,50.0,384.1,50.9,50.9,50.7,50.6,47.5,41.9,24.2,22.5,0.000
6:40:30,67230,20.1,13.8,50.0,384.3,50.8,50.9,50.7,50.6,47.6,41.9,24.2,22.5,0.000
6:40:40,67240,20.1,13.8,50.1,384.5,50.9,50.9,50.7,50.6,47.6,41.9,24.2,22.5,0.000
6:40:50,67250,20.1,13.8,50.1,384.8,50.9,50.9,50.7,50.6,47.6,42.0,24.2,22.5,0.000
6:41:00,67260,20.1,13.8,50.0,384.8,50.9,50.9,50.7,50.6,47.6,42.0,24.2,22.5,0.000
6:41:10,67270,20.2,13.9,50.2,385.4,51.0,50.9,50.7,50.6,47.7,42.0,24.2,22.5,0.000
6:41:20,67280,20.2,13.8,50.0,386.5,51.0,50.9,50.7,50.6,47.7,42.1,24.2,22.5,0.000
6:41:30,67290,20.2,13.9,50.0,385.4,51.0,50.9,50.7,50.7,47.7,42.1,24.2,22.5,0.000
6:41:40,67300,20.2,13.8,49.9,385.4,51.0,50.9,50.7,50.7,47.7,42.1,24.2,22.4,0.000
6:41:50,67310,20.2,13.8,49.9,386.0,51.0,51.0,50.8,50.7,47.8,42.2,24.2,22.4,0.000
6:42:00,67320,20.2,13.8,49.9,386.6,51.0,51.0,50.8,50.6,47.8,42.2,24.2,22.4,0.000
6:42:10,67330,20.2,13.8,50.0,386.3,51.0,51.0,50.8,50.7,47.8,42.2,24.2,22.4,0.000
6:42:20,67340,20.1,13.8,50.0,386.0,51.0,51.0,50.8,50.7,47.9,42.3,24.2,22.4,0.000
6:42:30,67350,20.1,13.8,50.1,387.2,51.0,51.0,50.8,50.7,47.9,42.3,24.2,22.4,0.000
6:42:40,67360,19.9,13.6,49.9,388.2,51.0,51.0,50.8,50.7,47.9,42.3,24.2,22.4,0.000
6:42:50,67370,19.9,13.6,50.1,386.5,51.0,51.0,50.8,50.7,47.9,42.4,24.2,22.4,0.000
6:43:00,67380,19.8,13.6,50.0,386.3,51.0,51.0,50.8,50.7,48.0,42.4,24.2,22.4,0.000
6:43:10,67390,19.8,13.5,49.9,386.6,51.0,51.0,50.8,50.7,48.0,42.4,24.2,22.4,0.000
6:43:20,67400,19.7,13.5,50.1,386.5,51.0,51.0,50.8,50.7,48.0,42.5,24.2,22.4,0.000
6:43:30,67410,19.7,13.4,49.9,387.0,51.0,51.0,50.8,50.8,48.0,42.5,24.2,22.4,0.000
6:43:40,67420,19.7,13.5,50.1,386.8,51.0,51.0,50.8,50.8,48.1,42.6,24.2,22.3,0.000
6:43:50,67430,19.7,13.4,49.9,389.2,51.1,51.0,50.8,50.8,48.1,42.6,24.2,22.3,0.000
6:44:00,67440,19.8,13.5,50.1,387.1,51.1,51.0,50.8,50.8,48.1,42.6,24.2,22.3,0.000
6:44:10,67450,19.8,13.5,50.1,387.2,51.1,51.0,50.8,50.8,48.1,42.6,24.2,22.3,0.000
6:44:20,67460,19.9,13.7,50.2,387.1,51.1,51.0,50.8,50.8,48.1,42.7,24.2,22.3,0.000
6:44:30,67470,20.0,13.7,50.3,387.6,51.1,51.0,50.8,50.8,48.2,42.7,24.3,22.3,0.000
6:44:40,67480,20.0,13.8,50.2,387.2,51.1,51.0,50.8,50.8,48.2,42.7,24.3,22.3,0.000
6:44:50,67490,20.1,13.8,50.1,387.4,51.1,51.1,50.8,50.8,48.2,42.8,24.3,22.3,0.000
6:45:00,67500,20.1,13.8,50.2,386.9,51.1,51.1,50.9,50.8,48.3,42.8,24.3,22.3,0.000
6:45:10,67510,20.1,13.8,50.1,387.3,51.1,51.1,50.9,50.8,48.3,42.9,24.3,22.3,0.000
6:45:20,67520,20.1,13.8,50.0,387.4,51.1,51.1,50.9,50.8,48.3,42.9,24.3,22.3,0.000
6:45:30,67530,20.1,13.8,50.1,388.6,51.1,51.1,50.9,50.8,48.3,42.9,24.3,22.2,0.000
6:45:40,67540,20.2,13.8,50.1,388.1,51.1,51.1,50.9,50.8,48.4,43.0,24.3,22.2,0.000
6:45:50,67550,20.1,13.7,49.8,388.2,51.1,51.1,50.9,50.8,48.4,43.0,24.3,22.2,0.000
6:46:00,67560,20.1,13.8,49.9,388.0,51.1,51.1,50.9,50.8,48.4,43.0,24.3,22.2,0.000
6:46:10,67570,20.2,13.9,50.0,388.2,51.1,51.1,50.9,50.8,48.4,43.1,24.3,22.2,0.000
6:46:20,67580,20.2,13.8,50.0,387.9,51.1,51.1,50.9,50.8,48.5,43.1,24.3,22.2,0.000
6:46:30,67590,20.2,13.8,49.6,388.1,51.1,51.1,50.9,50.8,48.5,43.1,24.3,22.2,0.000
6:46:40,67600,20.1,13.8,49.7,387.8,51.2,51.1,50.9,50.8,48.6,43.2,24.3,22.2,0.000
6:46:50,67610,20.1,13.7,49.8,387.9,51.2,51.1,50.9,50.8,48.6,43.2,24.3,22.2,0.000
6:47:00,67620,20.0,13.7,50.0,389.6,51.1,51.1,50.9,50.8,48.6,43.2,24.3,22.2,0.000
6:47:10,67630,19.9,13.6,49.9,389.1,51.2,51.1,50.9,50.8,48.6,43.3,24.3,22.2,0.000
6:47:20,67640,19.8,13.6,50.1,388.8,51.2,51.2,50.9,50.8,48.6,43.3,24.3,22.2,0.000
6:47:30,67650,19.8,13.6,50.0,388.9,51.2,51.2,50.9,50.8,48.6,43.3,24.3,22.1,0.000
6:47:40,67660,19.8,13.5,50.0,389.0,51.2,51.2,51.0,50.9,48.6,43.4,24.4,22.2,0.000
6:47:50,67670,19.7,13.5,50.0,389.2,51.2,51.2,51.0,50.9,48.7,43.4,24.4,22.2,0.000
6:48:00,67680,19.7,13.4,49.9,388.9,51.2,51.2,51.0,50.9,48.7,43.4,24.3,22.1,0.000
6:48:10,67690,19.7,13.5,50.1,389.3,51.2,51.2,51.0,50.9,48.7,43.5,24.3,22.1,0.000
6:48:20,67700,19.7,13.5,50.1,389.0,51.2,51.2,51.0,50.9,48.8,43.5,24.3,22.1,0.000
6:48:30,67710,19.8,13.5,49.9,390.0,51.2,51.2,51.0,50.9,48.8,43.5,24.3,22.1,0.000
6:48:40,67720,19.8,13.6,49.9,390.3,51.2,51.2,51.0,50.9,48.8,43.6,24.4,22.1,0.000
6:48:50,67730,19.9,13.6,49.9,389.4,51.2,51.2,51.0,50.9,48.8,43.6,24.4,22.1,0.000
6:49:00,67740,19.9,13.6,50.1,389.6,51.2,51.2,51.0,50.9,48.9,43.6,24.3,22.1,0.000
6:49:10,67750,20.0,13.7,50.3,389.6,51.2,51.2,51.0,50.9,48.9,43.6,24.4,22.1,0.000
6:49:20,67760,20.0,13.7,50.1,389.7,51.2,51.2,51.0,50.9,48.9,43.7,24.4,22.1,0.000
6:49:30,67770,20.0,13.8,50.2,389.7,51.2,51.2,51.0,51.0,48.9,43.7,24.4,22.1,0.000
6:49:40,67780,20.1,13.8,50.4,389.3,51.3,51.2,51.0,51.0,49.0,43.8,24.4,22.1,0.000
6:49:50,67790,20.1,13.8,50.1,390.0,51.3,51.2,51.0,51.0,49.0,43.8,24.4,22.1,0.000
6:50:00,67800,20.1,13.8,50.4,390.2,51.3,51.2,51.0,51.0,49.0,43.9,24.4,22.1,0.000
6:50:10,67810,20.1,13.8,50.0,390.2,51.3,51.2,51.0,51.0,49.0,43.9,24.4,22.1,0.000
6:50:20,67820,20.1,13.8,49.9,390.7,51.3,51.2,51.0,51.0,49.0,43.9,24.4,22.1,0.000
6:50:30,67830,20.1,13.8,50.1,390.9,51.3,51.2,51.1,51.0,49.1,44.0,24.4,22.1,0.000
6:50:40,67840,20.1,13.8,50.2,390.7,51.3,51.3,51.1,51.0,49.1,44.0,24.4,22.1,0.000
6:50:50,67850,20.2,13.9,50.2,391.2,51.3,51.3,51.1,51.0,49.1,44.0,24.4,22.1,0.000
6:51:00,67860,20.2,13.8,49.8,390.7,51.3,51.3,51.1,51.0,49.1,44.1,24.4,22.0,0.000
6:51:10,67870,20.2,13.8,49.8,390.9,51.3,51.3,51.1,51.0,49.2,44.1,24.4,22.0,0.000
6:51:20,67880,20.2,13.8,49.9,390.7,51.3,51.3,51.1,51.0,49.2,44.1,24.4,22.0,0.000
6:51:30,67890,20.1,13.7,49.8,390.8,51.3,51.3,51.1,51.0,49.2,44.1,24.4,22.0,0.000
6:51:40,67900,20.0,13.7,50.1,392.0,51.3,51.3,51.1,51.0,49.3,44.1,24.4,22.0,0.000
6:51:50,67910,20.0,13.6,49.9,391.1,51.3,51.3,51.1,51.0,49.3,44.2,24.4,22.0,0.000
6:52:00,67920,19.9,13.5,49.8,391.8,51.3,51.3,51.1,51.0,49.3,44.2,24.4,22.0,0.000
6:52:10,67930,19.8,13.5,49.8,391.4,51.4,51.3,51.1,51.0,49.3,44.3,24.4,22.0,0.000
6:52:20,67940,19.8,13.5,49.9,391.3,51.4,51.3,51.1,51.1,49.3,44.3,24.4,22.0,0.000
6:52:30,67950,19.8,13.5,49.7,391.3,51.4,51.3,51.1,51.1,49.4,44.4,24.4,22.0,0.000
6:52:40,67960,19.8,13.5,49.8,391.4,51.4,51.3,51.1,51.1,49.4,44.4,24.5,22.0,0.000
6:52:50,67970,19.7,13.4,49.8,392.0,51.4,51.3,51.1,51.1,49.4,44.4,24.4,22.0,0.000
6:53:00,67980,19.8,13.5,49.7,391.9,51.4,51.4,51.2,51.1,49.5,44.4,24.5,22.0,0.000
6:53:10,67990,19.8,13.5,49.7,391.7,51.4,51.4,51.2,51.1,49.5,44.4,24.4,22.0,0.000
6:53:20,68000,19.9,13.6,49.7,391.8,51.4,51.4,51.2,51.1,49.5,44.5,24.5,22.0,0.000
6:53:30,68010,19.9,13.6,49.9,391.8,51.4,51.4,51.2,51.1,49.5,44.6,24.5,22.0,0.000
6:53:40,68020,19.9,13.6,49.9,392.0,51.4,51.4,51.2,51.1,49.5,44.6,24.5,21.9,0.000
6:53:50,68030,19.9,13.7,50.1,392.2,51.4,51.4,51.2,51.1,49.5,44.6,24.5,22.0,0.000
6:54:00,68040,20.1,13.8,50.1,391.9,51.4,51.4,51.2,51.1,49.5,44.6,24.5,21.9,0.000
6:54:10,68050,20.1,13.7,49.9,392.4,51.4,51.4,51.2,51.1,49.5,44.7,24.5,21.9,0.000
6:54:20,68060,20.1,13.8,50.1,392.3,51.4,51.4,51.2,51.1,49.6,44.7,24.5,21.9,0.000
6:54:30,68070,20.1,13.8,50.1,392.4,51.4,51.4,51.2,51.1,49.6,44.7,24.5,21.9,0.000
6:54:40,68080,20.1,13.8,50.3,392.7,51.5,51.4,51.2,51.1,49.6,44.7,24.5,21.9,0.000
6:54:50,68090,20.1,13.8,50.1,392.8,51.5,51.4,51.2,51.1,49.7,44.8,24.5,21.9,0.000
6:55:00,68100,20.2,13.8,49.9,393.3,51.4,51.4,51.2,51.1,49.7,44.8,24.5,21.9,0.000
6:55:10,68110,20.1,13.8,50.0,393.1,51.5,51.4,51.2,51.1,49.7,44.8,24.5,21.9,0.000
6:55:20,68120,20.1,13.8,50.1,393.1,51.5,51.4,51.2,51.1,49.7,44.9,24.5,21.9,0.000
6:55:30,68130,20.1,13.8,50.2,393.6,51.5,51.5,51.2,51.2,49.8,45.0,24.5,21.9,0.000
6:55:40,68140,20.2,13.9,50.2,393.2,51.5,51.5,51.2,51.1,49.8,45.0,24.5,21.9,0.000
6:55:50,68150,20.2,13.9,50.2,393.3,51.5,51.5,51.3,51.2,49.8,45.0,24.5,21.9,0.000
6:56:00,68160,20.1,13.8,50.2,393.5,51.5,51.5,51.3,51.2,49.9,45.0,24.5,21.9,0.000
6:56:10,68170,20.0,13.7,50.1,393.6,51.5,51.5,51.3,51.2,49.9,45.0,24.5,21.9,0.000
6:56:20,68180,20.0,13.7,50.0,393.4,51.5,51.5,51.3,51.2,49.9,45.1,24.5,21.9,0.000
6:56:30,68190,20.0,13.7,50.0,393.9,51.6,51.5,51.3,51.2,50.0,45.1,24.5,21.9,0.000
6:56:40,68200,19.9,13.6,49.9,393.5,51.6,51.5,51.3,51.2,50.0,45.1,24.5,21.9,0.000
6:56:50,68210,19.8,13.5,50.0,394.0,51.6,51.5,51.3,51.2,50.0,45.2,24.5,21.8,0.000
6:57:00,68220,19.8,13.5,49.8,394.1,51.6,51.5,51.3,51.2,50.0,45.2,24.5,21.9,0.000
6:57:10,68230,19.7,13.4,49.7,394.5,51.6,51.5,51.3,51.2,50.0,45.3,24.5,21.9,0.000
6:57:20,68240,19.8,13.5,49.9,394.0,51.6,51.6,51.3,51.3,50.0,45.3,24.6,21.9,0.000
6:57:30,68250,19.8,13.5,49.9,394.7,51.6,51.5,51.4,51.3,50.0,45.3,24.6,21.8,0.000
6:57:40,68260,19.8,13.5,49.9,394.4,51.6,51.6,51.4,51.3,50.0,45.3,24.6,21.8,0.000
6:57:50,68270,19.8,13.5,50.0,394.2,51.6,51.6,51.4,51.3,50.0,45.4,24.6,21.8,0.000
6:58:00,68280,19.9,13.5,49.8,394.7,51.6,51.6,51.4,51.3,50.1,45.4,24.6,21.8,0.000
6:58:10,68290,19.8,13.5,49.9,394.7,51.6,51.6,51.4,51.3,50.1,45.4,24.6,21.8,0.000
6:58:20,68300,20.0,13.7,50.0,394.2,51.6,51.6,51.4,51.3,50.2,45.5,24.6,21.8,0.000
6:58:30,68310,20.0,13.7,50.1,394.7,51.6,51.6,51.4,51.3,50.2,45.5,24.6,21.8,0.000
6:58:40,68320,20.1,13.8,50.2,394.9,51.6,51.6,51.4,51.3,50.2,45.5,24.6,21.8,0.000
6:58:50,68330,20.1,13.8,50.1,394.7,51.6,51.6,51.4,51.3,50.2,45.5,24.6,21.8,0.000
6:59:00,68340,20.1,13.8,49.9,394.9,51.6,51.6,51.4,51.3,50.2,45.5,24.6,21.8,0.000
6:59:10,68350,20.1,13.8,49.8,394.8,51.7,51.6,51.4,51.3,50.2,45.6,24.6,21.8,0.000
6:59:20,68360,20.1,13.8,50.1,395.4,51.7,51.6,51.4,51.4,50.2,45.6,24.6,21.8,0.000
6:59:30,68370,20.2,13.8,49.9,395.1,51.6,51.6,51.4,51.4,50.2,45.7,24.6,21.8,0.000
6:59:40,68380,20.2,13.9,50.0,395.1,51.7,51.6,51.4,51.4,50.3,45.7,24.6,21.8,0.000
6:59:50,68390,20.2,13.8,49.8,395.4,51.7,51.7,51.4,51.4,50.3,45.7,24.6,21.8,0.000
7:00:00,68400,20.2,13.9,49.9,396.4,51.7,51.6,51.4,51.4,50.3,45.8,24.6,21.8,0.000
7:00:10,68410,20.2,13.8,49.7,395.9,51.7,51.7,51.4,51.4,50.3,45.9,24.6,21.8,0.000
7:00:20,68420,20.2,13.9,50.0,395.5,51.7,51.7,51.4,51.4,50.4,45.9,24.6,21.8,0.000
7:00:30,68430,20.1,13.8,50.1,396.0,51.7,51.7,51.5,51.4,50.4,45.9,24.6,21.8,0.000
7:00:40,68440,20.0,13.7,49.8,395.9,51.7,51.7,51.5,51.4,50.4,46.0,24.6,21.8,0.000
7:00:50,68450,20.0,13.7,49.9,395.9,51.7,51.7,51.5,51.4,50.4,45.9,24.6,21.8,0.000
7:01:00,68460,19.9,13.6,49.8,396.1,51.8,51.7,51.5,51.4,50.4,46.0,24.7,21.8,0.000
7:01:10,68470,19.9,13.6,49.8,396.4,51.7,51.7,51.5,51.4,50.5,46.0,24.7,21.7,0.000
7:01:20,68480,19.8,13.5,49.8,396.1,51.8,51.7,51.5,51.4,50.5,46.0,24.6,21.7,0.000
7:01:30,68490,19.8,13.5,49.7,396.3,51.8,51.7,51.5,51.5,50.5,46.0,24.7,21.7,0.000
7:01:40,68500,19.7,13.5,49.9,397.8,51.8,51.7,51.5,51.5,50.5,46.0,24.7,21.7,0.000
7:01:50,68510,19.7,13.4,49.7,396.7,51.8,51.7,51.5,51.5,50.6,46.1,24.7,21.7,0.000
7:02:00,68520,19.7,13.4,49.8,396.9,51.8,51.7,51.6,51.5,50.6,46.1,24.7,21.7,0.000
7:02:10,68530,19.7,13.4,49.7,396.5,51.8,51.8,51.5,51.5,50.6,46.1,24.7,21.7,0.000
7:02:20,68540,19.7,13.4,49.8,396.8,51.8,51.8,51.6,51.5,50.6,46.2,24.7,21.7,0.000
7:02:30,68550,19.8,13.5,49.9,397.7,51.8,51.8,51.6,51.5,50.6,46.3,24.7,21.7,0.000
7:02:40,68560,19.9,13.6,49.9,396.7,51.8,51.8,51.6,51.5,50.6,46.3,24.7,21.7,0.000
7:02:50,68570,19.9,13.6,50.0,396.9,51.8,51.8,51.6,51.5,50.6,46.3,24.7,21.7,0.000
7:03:00,68580,20.0,13.7,49.9,397.0,51.9,51.8,51.6,51.5,50.7,46.3,24.7,21.7,0.000
7:03:10,68590,20.0,13.7,49.9,396.5,51.8,51.8,51.6,51.5,50.7,46.4,24.7,21.7,0.000
7:03:20,68600,20.1,13.7,50.0,396.2,51.8,51.8,51.6,51.5,50.7,46.4,24.7,21.7,0.000
7:03:30,68610,20.1,13.8,49.9,396.6,51.9,51.8,51.6,51.5,50.7,46.4,24.7,21.7,0.000
7:03:40,68620,20.1,13.8,50.1,396.2,51.9,51.8,51.6,51.5,50.7,46.5,24.7,21.7,0.000
7:03:50,68630,20.1,13.8,50.0,396.7,51.9,51.8,51.6,51.6,50.7,46.5,24.7,21.7,0.000
7:04:00,68640,20.1,13.8,50.1,396.8,51.9,51.8,51.6,51.6,50.7,46.5,24.7,21.7,0.000
7:04:10,68650,20.1,13.8,50.2,396.7,51.9,51.9,51.6,51.6,50.7,46.5,24.7,21.7,0.000
7:04:20,68660,20.2,13.9,50.2,396.9,51.9,51.9,51.6,51.6,50.7,46.5,24.7,21.7,0.000
7:04:30,68670,20.2,13.9,50.1,397.8,51.9,51.9,51.7,51.6,50.7,46.5,24.7,21.6,0.000
7:04:40,68680,20.2,13.9,50.2,397.3,51.9,51.9,51.7,51.6,50.8,46.6,24.7,21.6,0.000
7:04:50,68690,20.2,13.9,50.2,397.6,51.9,51.9,51.7,51.6,50.8,46.6,24.7,21.7,0.000
7:05:00,68700,20.3,13.9,50.1,397.8,51.9,51.9,51.7,51.6,50.8,46.7,24.7,21.6,0.000
7:05:10,68710,20.2,13.9,50.1,398.4,51.9,51.9,51.7,51.6,50.8,46.7,24.7,21.6,0.000
7:05:20,68720,20.2,13.9,50.3,398.3,52.0,51.9,51.7,51.6,50.8,46.8,24.8,21.6,0.000
7:05:30,68730,20.2,13.9,50.1,398.6,52.0,51.9,51.7,51.7,50.8,46.8,24.7,21.6,0.000
7:05:40,68740,20.2,13.9,50.3,398.2,52.0,51.9,51.7,51.7,50.8,46.8,24.7,21.6,0.000
7:05:50,68750,20.2,13.9,50.4,398.1,51.9,51.9,51.7,51.7,50.8,46.8,24.8,21.6,0.000
7:06:00,68760,20.1,13.8,50.0,398.2,51.9,52.0,51.7,51.7,50.9,46.9,24.8,21.6,0.000
7:06:10,68770,20.0,13.7,50.2,398.6,52.0,51.9,51.8,51.7,50.9,46.9,24.8,21.6,0.000
7:06:20,68780,19.9,13.7,50.1,398.5,52.0,52.0,51.8,51.7,50.9,47.0,24.8,21.6,0.000
7:06:30,68790,19.8,13.6,50.1,399.1,52.0,52.0,51.8,51.7,50.9,47.0,24.8,21.6,0.000
7:06:40,68800,19.8,13.5,50.0,398.7,52.0,52.0,51.8,51.7,50.9,47.0,24.8,21.6,0.000
7:06:50,68810,19.8,13.5,50.0,398.8,52.0,52.0,51.8,51.7,50.9,47.0,24.8,21.6,0.000
7:07:00,68820,19.8,13.5,49.9,399.0,52.1,52.0,51.8,51.7,51.0,47.0,24.8,21.6,0.000
7:07:10,68830,19.7,13.5,49.9,399.2,52.1,52.0,51.8,51.7,51.0,47.0,24.8,21.6,0.000
7:07:20,68840,19.7,13.4,49.7,398.8,52.1,52.0,51.8,51.7,51.0,47.0,24.8,21.6,0.000
7:07:30,68850,19.8,13.5,49.6,398.9,52.1,52.0,51.8,51.7,51.0,47.1,24.8,21.6,0.000
7:07:40,68860,19.9,13.6,49.8,398.9,52.1,52.0,51.8,51.7,51.0,47.1,24.8,21.6,0.000
7:07:50,68870,20.0,13.7,49.6,398.9,52.1,52.1,51.8,51.8,51.0,47.2,24.8,21.6,0.000
7:08:00,68880,20.1,13.8,50.0,398.6,52.1,52.1,51.8,51.8,51.0,47.2,24.8,21.6,0.000
7:08:10,68890,20.0,13.7,49.7,399.0,52.1,52.1,51.8,51.8,51.0,47.2,24.8,21.6,0.000
7:08:20,68900,20.0,13.7,49.8,398.5,52.1,52.1,51.8,51.8,51.0,47.2,24.8,21.6,0.000
7:08:30,68910,20.0,13.7,49.6,398.8,52.1,52.1,51.8,51.8,51.0,47.2,24.8,21.6,0.000
7:08:40,68920,20.1,13.8,49.8,399.2,52.1,52.1,51.8,51.8,51.1,47.3,24.8,21.6,0.000
7:08:50,68930,20.2,13.8,49.6,399.3,52.1,52.1,51.9,51.8,51.1,47.4,24.8,21.6,0.000
7:09:00,68940,20.1,13.8,50.0,399.3,52.1,52.1,51.9,51.8,51.1,47.4,24.8,21.6,0.000
7:09:10,68950,20.2,13.9,50.0,399.2,52.1,52.1,51.9,51.8,51.1,47.5,24.8,21.6,0.000
7:09:20,68960,20.2,13.8,49.8,399.5,52.1,52.1,51.9,51.8,51.1,47.5,24.8,21.6,0.000
7:09:30,68970,20.2,13.9,49.8,399.9,52.2,52.1,51.9,51.9,51.1,47.5,24.8,21.6,0.000
7:09:40,68980,20.2,13.9,49.7,400.0,52.1,52.1,51.9,51.8,51.1,47.4,24.8,21.6,0.000
7:09:50,68990,20.3,13.9,49.8,400.0,52.2,52.1,51.9,51.9,51.1,47.4,24.8,21.6,0.000
7:10:00,69000,20.1,13.8,49.9,399.8,52.2,52.1,51.9,51.9,51.1,47.5,24.8,21.5,0.000
7:10:10,69010,20.1,13.8,49.9,400.7,52.2,52.1,51.9,51.9,51.1,47.5,24.8,21.6,0.000
7:10:20,69020,20.1,13.7,49.7,400.3,52.2,52.1,51.9,51.9,51.2,47.5,24.9,21.5,0.000
7:10:30,69030,20.0,13.6,49.7,400.1,52.2,52.2,51.9,51.9,51.2,47.6,24.9,21.5,0.000
7:10:40,69040,19.9,13.6,49.8,400.2,52.2,52.2,51.9,51.9,51.2,47.7,24.8,21.5,0.000
7:10:50,69050,19.9,13.6,50.0,400.1,52.2,52.2,52.0,51.9,51.2,47.7,24.9,21.5,0.000
7:11:00,69060,19.8,13.5,49.9,400.4,52.2,52.2,52.0,51.9,51.2,47.7,24.9,21.5,0.000
7:11:10,69070,19.8,13.5,49.9,1.7,52.3,52.2,52.0,51.9,51.2,47.8,24.9,21.5,0.000
7:11:20,69080,19.7,13.5,50.0,1.5,52.3,52.2,52.0,51.9,51.3,47.8,25.1,21.5,0.000
7:11:30,69090,19.7,13.4,49.9,1.7,52.3,52.2,52.0,51.9,51.3,47.8,25.4,21.5,0.000
7:11:40,69100,19.8,13.5,49.9,1.6,52.3,52.2,52.0,51.9,51.3,47.8,25.6,21.5,0.000
7:11:50,69110,19.9,13.6,49.9,1.7,52.1,52.3,52.0,52.0,51.3,47.8,25.7,21.5,0.000
7:12:00,69120,20.0,13.6,49.8,1.6,52.2,52.3,52.0,52.0,51.2,47.8,25.7,21.5,0.000
7:12:10,69130,20.0,13.7,49.8,1.7,52.3,52.3,52.0,52.0,51.2,47.8,25.6,21.5,0.000
7:12:20,69140,20.0,13.7,49.7,1.5,52.3,52.3,52.0,52.0,51.3,47.8,25.6,21.5,0.000
7:12:30,69150,20.1,13.7,49.8,1.7,52.3,52.3,52.0,52.0,51.3,47.8,25.5,21.5,0.000
7:12:40,69160,20.1,13.8,50.1,1.6,52.3,52.3,52.1,52.0,51.3,47.8,25.4,21.5,0.000
7:12:50,69170,20.0,13.7,50.0,1.7,52.2,52.3,52.1,52.0,51.3,47.9,25.4,21.5,0.000
7:13:00,69180,20.1,13.8,50.0,1.6,52.3,52.3,52.1,52.0,51.3,47.9,25.3,21.5,0.000
7:13:10,69190,20.1,13.8,49.9,1.7,52.2,52.3,52.1,52.0,51.3,47.9,25.2,21.5,0.000
7:13:20,69200,20.2,13.9,50.0,1.6,52.2,52.3,52.1,52.0,51.3,47.9,25.1,21.5,0.000
7:13:30,69210,20.2,13.9,50.0,1.8,52.2,52.2,52.0,52.0,51.2,47.8,25.1,21.5,0.000
7:13:40,69220,20.3,13.9,49.8,1.6,52.2,52.2,52.1,52.0,51.2,47.7,25.0,21.5,0.000
7:13:50,69230,20.3,13.9,50.2,1.8,52.0,52.3,52.1,52.0,51.2,47.6,24.9,21.5,0.000
7:14:00,69240,20.3,14.0,50.2,1.6,52.1,52.3,52.1,52.0,51.2,47.6,24.9,21.5,0.000
7:14:10,69250,20.2,13.9,50.2,1.7,52.2,52.3,52.1,52.0,51.2,47.7,24.8,21.5,0.000
7:14:20,69260,20.2,13.9,50.3,1.6,52.1,52.3,52.1,52.0,51.2,47.7,24.7,21.5,0.000
7:14:30,69270,20.1,13.8,50.1,1.7,52.0,52.2,52.1,52.0,51.2,47.7,24.7,21.5,0.000
7:14:40,69280,20.1,13.8,50.1,1.6,52.0,52.2,52.1,52.0,51.2,47.7,24.6,21.5,0.000
7:14:50,69290,20.0,13.8,50.3,1.8,52.1,52.2,52.1,52.0,51.2,47.7,24.6,21.5,0.000
7:15:00,69300,20.0,13.7,50.1,1.6,52.2,52.2,52.1,52.0,51.2,47.7,24.5,21.5,0.000
7:15:10,69310,20.0,13.7,50.3,1.7,52.0,52.3,52.1,52.0,51.3,47.7,24.5,21.5,0.000
7:15:20,69320,20.0,13.7,50.1,1.6,52.0,52.2,52.1,52.0,51.3,47.7,24.4,21.5,0.000
7:15:30,69330,19.9,13.6,50.2,1.7,52.1,52.3,52.1,52.0,51.3,47.7,24.4,21.6,0.000
7:15:40,69340,19.8,13.6,50.1,1.6,52.0,52.2,52.1,52.0,51.3,47.7,24.3,21.6,0.000
7:15:50,69350,19.8,13.6,50.3,1.7,51.9,52.2,52.1,52.0,51.3,47.6,24.3,21.5,0.000
7:16:00,69360,19.9,13.6,50.4,1.6,51.9,52.3,52.1,52.0,51.3,47.5,24.2,21.5,0.000
7:16:10,69370,19.9,13.7,50.5,1.8,51.9,52.2,52.1,52.0,51.3,47.5,24.2,21.5,0.000
7:16:20,69380,19.9,13.6,50.3,1.6,52.0,52.2,52.1,52.0,51.2,47.5,24.2,21.6,0.000
7:16:30,69390,19.9,13.7,50.4,1.8,51.8,52.2,52.1,52.0,51.2,47.5,24.1,21.5,0.000
7:16:40,69400,20.0,13.7,50.5,1.5,51.8,52.2,52.1,52.0,51.2,47.5,24.1,21.6,0.000
7:16:50,69410,20.0,13.8,50.7,1.7,51.9,52.2,52.1,52.0,51.2,47.5,24.1,21.6,0.000
7:17:00,69420,20.1,13.8,50.3,1.6,52.0,52.2,52.1,52.0,51.2,47.6,24.0,21.6,0.000
7:17:10,69430,20.1,13.9,50.6,1.8,52.0,52.3,52.1,52.0,51.2,47.6,24.0,21.6,0.000
7:17:20,69440,20.1,13.9,50.5,1.6,51.9,52.2,52.0,52.0,51.2,47.6,24.0,21.6,0.000
7:17:30,69450,20.2,13.9,50.4,1.8,51.9,52.2,52.0,52.0,51.2,47.5,24.0,21.6,0.000
7:17:40,69460,20.2,13.9,50.6,1.6,51.9,52.2,52.1,52.0,51.2,47.5,23.9,21.6,0.000
7:17:50,69470,20.2,14.0,50.5,1.8,52.2,52.2,52.1,52.0,51.2,47.5,23.9,21.6,0.000
7:18:00,69480,20.2,14.0,50.7,1.6,52.2,52.2,52.1,52.0,51.3,47.4,23.9,21.6,0.000
7:18:10,69490,20.2,13.9,50.6,1.8,52.2,52.2,52.0,52.0,51.2,47.4,23.8,21.6,0.000
7:18:20,69500,20.2,13.9,50.6,1.6,52.0,52.3,52.1,52.0,51.2,47.4,23.8,21.6,0.000
7:18:30,69510,20.1,13.8,50.4,1.8,52.2,52.3,52.1,52.0,51.3,47.4,23.8,21.6,0.000
7:18:40,69520,20.0,13.8,50.4,1.6,52.1,52.2,52.1,52.0,51.3,47.4,23.8,21.6,0.000
7:18:50,69530,20.0,13.8,50.5,1.7,52.2,52.2,52.1,52.0,51.2,47.4,23.7,21.6,0.000
7:19:00,69540,20.0,13.8,50.4,1.6,52.0,52.3,52.1,52.0,51.2,47.4,23.7,21.6,0.000
7:19:10,69550,20.1,13.8,50.4,1.7,52.0,52.3,52.1,52.0,51.3,47.4,23.7,21.6,0.000
7:19:20,69560,20.1,13.8,50.3,1.6,51.9,52.3,52.1,52.0,51.2,47.4,23.7,21.6,0.000
7:19:30,69570,20.1,13.9,50.3,1.7,52.0,52.3,52.1,52.0,51.3,47.4,23.6,21.6,0.000
7:19:40,69580,20.2,13.9,50.2,1.6,51.9,52.3,52.0,52.0,51.2,47.4,23.6,21.6,0.000
7:19:50,69590,20.2,13.9,50.4,1.7,52.0,52.2,52.0,52.0,51.2,47.4,23.6,21.6,0.000
7:20:00,69600,20.2,14.0,50.4,1.6,52.0,52.3,52.0,52.0,51.3,47.4,23.6,21.6,0.000
7:20:10,69610,20.2,13.9,50.3,1.7,52.0,52.3,52.0,52.0,51.3,47.4,23.5,21.6,0.000
7:20:20,69620,20.3,13.9,50.1,1.6,52.0,52.3,52.0,52.0,51.3,47.3,23.5,21.6,0.000
7:20:30,69630,20.3,14.0,50.2,1.8,52.1,52.2,52.0,52.0,51.2,47.3,23.5,21.6,0.000
7:20:40,69640,20.3,14.0,50.2,1.6,51.8,52.2,52.0,52.0,51.2,47.3,23.5,21.6,0.000
7:20:50,69650,20.2,13.9,50.3,1.8,52.0,52.2,52.0,52.0,51.2,47.3,23.5,21.6,0.000
7:21:00,69660,20.2,13.9,50.1,6.2,52.1,52.2,52.1,52.0,51.2,47.3,23.4,21.6,0.000
7:21:10,69670,20.2,13.8,49.8,3.2,52.0,52.2,52.0,52.0,51.2,47.2,23.4,21.6,0.000
7:21:20,69680,20.1,13.8,50.3,1.6,51.9,52.2,52.1,52.0,51.2,47.2,23.4,21.6,0.000
7:21:30,69690,20.1,13.8,50.2,1.8,52.1,52.2,52.1,52.0,51.2,47.2,23.4,21.6,0.000
7:21:40,69700,20.1,13.7,50.0,1.6,52.1,52.2,52.0,52.0,51.2,47.2,23.3,21.6,0.000
7:21:50,69710,20.0,13.7,49.8,1.8,52.0,52.2,52.0,52.0,51.2,47.2,23.3,21.6,0.000
7:22:00,69720,20.0,13.7,50.1,1.6,52.1,52.2,52.1,52.0,51.2,47.2,23.3,21.6,0.000
7:22:10,69730,20.0,13.7,50.1,1.8,52.0,52.2,52.0,52.0,51.2,47.2,23.3,21.6,0.000
7:22:20,69740,19.9,13.7,50.2,1.6,52.1,52.2,52.1,52.0,51.2,47.2,23.3,21.6,0.000
7:22:30,69750,19.9,13.7,50.2,1.8,52.1,52.2,52.1,52.0,51.2,47.2,23.3,21.6,0.000
7:22:40,69760,19.9,13.6,49.9,1.6,52.0,52.2,52.0,52.0,51.2,47.2,23.3,21.6,0.000
7:22:50,69770,19.9,13.6,49.9,1.8,52.1,52.2,52.0,52.0,51.2,47.2,23.2,21.6,0.000
7:23:00,69780,20.0,13.7,49.9,1.6,52.2,52.2,52.0,52.0,51.2,47.2,23.2,21.6,0.000
7:23:10,69790,20.0,13.7,49.8,1.8,52.2,52.2,52.0,52.0,51.2,47.2,23.2,21.6,0.000
7:23:20,69800,20.1,13.8,49.9,1.6,52.2,52.2,52.0,52.0,51.2,47.2,23.2,21.6,0.000
7:23:30,69810,20.2,13.8,49.9,1.8,52.2,52.2,52.1,52.0,51.2,47.2,23.2,21.6,0.000
7:23:40,69820,20.2,13.9,49.9,1.6,52.2,52.2,52.1,52.0,51.2,47.1,23.2,21.6,0.000
7:23:50,69830,20.2,13.9,50.1,1.8,52.1,52.2,52.0,52.0,51.2,47.1,23.1,21.6,0.000
7:24:00,69840,20.2,13.9,50.0,1.6,52.1,52.2,52.0,52.0,51.2,47.1,23.1,21.6,0.000
7:24:10,69850,20.2,13.9,49.8,1.8,52.1,52.2,52.0,52.0,51.2,47.1,23.1,21.6,0.000
7:24:20,69860,20.2,13.9,49.9,1.6,52.1,52.2,52.0,52.0,51.2,47.1,23.1,21.6,0.000
7:24:30,69870,20.2,13.8,49.8,1.8,52.1,52.2,52.0,52.0,51.2,47.0,23.1,21.6,0.000
7:24:40,69880,20.1,13.8,49.9,1.6,52.1,52.2,52.0,52.0,51.2,47.0,23.0,21.6,0.000
7:24:50,69890,20.1,13.8,50.0,1.7,52.1,52.2,52.0,52.0,51.2,47.0,23.0,21.6,0.000
7:25:00,69900,20.0,13.7,50.1,1.6,51.9,52.2,52.0,52.0,51.2,47.0,23.0,21.6,0.000
7:25:10,69910,20.0,13.7,49.8,1.7,51.9,52.2,52.0,52.0,51.2,47.1,23.0,21.6,0.000
7:25:20,69920,20.0,13.6,49.9,1.6,51.9,52.2,52.0,52.0,51.2,47.1,23.0,21.6,0.000
7:25:30,69930,19.9,13.6,49.8,1.7,51.8,52.2,52.0,52.0,51.2,47.0,22.9,21.6,0.000
7:25:40,69940,20.0,13.7,50.1,1.6,51.8,52.2,52.0,52.0,51.2,47.0,23.0,21.6,0.000
7:25:50,69950,20.0,13.7,49.8,1.7,52.0,52.2,52.0,52.0,51.2,47.0,22.9,21.6,0.000
7:26:00,69960,20.0,13.7,50.0,1.6,51.8,52.2,52.0,52.0,51.2,47.0,22.9,21.6,0.000
7:26:10,69970,20.1,13.7,49.9,1.7,51.8,52.2,52.0,52.0,51.2,47.0,22.9,21.6,0.000
7:26:20,69980,20.1,13.8,49.9,1.6,51.7,52.2,52.0,52.0,51.2,47.0,22.9,21.6,0.000
7:26:30,69990,20.1,13.8,49.8,1.7,51.9,52.2,52.0,52.0,51.2,47.0,22.9,21.6,0.000
7:26:40,70000,20.1,13.8,49.8,1.6,51.8,52.2,52.0,52.0,51.2,47.0,22.9,21.6,0.000
7:26:50,70010,20.1,13.8,49.9,1.8,51.8,52.2,52.0,52.0,51.2,46.9,22.8,21.6,0.000
7:27:00,70020,20.1,13.8,49.8,1.5,51.9,52.2,52.0,52.0,51.2,47.0,22.8,21.6,0.000
7:27:10,70030,20.2,13.8,49.9,1.7,52.0,52.2,52.0,52.0,51.2,46.9,22.8,21.6,0.000
7:27:20,70040,20.2,13.9,49.8,1.6,52.0,52.2,52.0,52.0,51.2,47.0,22.8,21.6,0.000
7:27:30,70050,20.2,13.8,49.8,1.8,51.9,52.2,52.0,52.0,51.2,46.9,22.8,21.6,0.000
7:27:40,70060,20.2,13.8,49.8,1.6,51.8,52.2,52.0,52.0,51.2,46.9,22.8,21.6,0.000
7:27:50,70070,20.2,13.8,50.0,1.8,51.7,52.2,52.0,52.0,51.2,46.9,22.8,21.6,0.000
7:28:00,70080,20.1,13.8,49.8,1.6,51.9,52.2,52.0,52.0,51.2,46.9,22.7,21.6,0.000
7:28:10,70090,20.1,13.7,49.8,1.8,51.8,52.2,52.0,52.0,51.2,46.9,22.8,21.6,0.000
7:28:20,70100,20.0,13.7,49.9,1.6,51.8,52.2,52.0,52.0,51.2,46.9,22.7,21.6,0.000
7:28:30,70110,20.0,13.6,49.5,1.8,51.9,52.2,52.0,52.0,51.2,46.9,22.7,21.6,0.000
7:28:40,70120,20.0,13.6,49.7,1.6,52.0,52.2,52.0,52.0,51.2,46.9,22.7,21.6,0.000
7:28:50,70130,19.9,13.6,49.7,1.8,52.0,52.2,52.0,52.0,51.2,46.9,22.7,21.6,0.000
7:29:00,70140,19.9,13.6,49.9,1.5,52.0,52.2,52.0,52.0,51.2,46.8,22.7,21.6,0.000
7:29:10,70150,19.8,13.5,49.8,1.8,52.1,52.2,52.0,52.0,51.2,46.8,22.7,21.6,0.000
7:29:20,70160,19.9,13.5,49.7,1.6,52.1,52.2,52.0,52.0,51.2,46.8,22.7,21.6,0.000
7:29:30,70170,19.9,13.6,49.7,1.8,52.1,52.2,52.0,52.0,51.2,46.8,22.7,21.6,0.000
7:29:40,70180,19.9,13.6,49.8,1.6,52.2,52.2,52.0,52.0,51.2,46.8,22.6,21.6,0.000
7:29:50,70190,20.0,13.7,49.9,1.8,52.1,52.2,52.0,52.0,51.2,46.8,22.6,21.6,0.000
7:30:00,70200,20.0,13.7,49.8,1.6,52.1,52.2,52.0,52.0,51.2,46.8,22.6,21.6,0.000
7:30:10,70210,20.0,13.7,50.0,1.7,52.1,52.2,52.0,52.0,51.2,46.8,22.6,21.6,0.000
7:30:20,70220,20.1,13.8,49.9,1.6,52.1,52.2,52.0,52.0,51.2,46.8,22.6,21.6,0.000
7:30:30,70230,20.1,13.8,49.9,1.8,52.2,52.2,52.0,51.9,51.2,46.8,22.6,21.6,0.000
7:30:40,70240,20.1,13.8,49.9,1.6,52.2,52.2,52.0,51.9,51.2,46.8,22.6,21.6,0.000
7:30:50,70250,20.2,13.8,49.9,1.8,52.2,52.2,52.0,52.0,51.2,46.8,22.6,21.6,0.000
7:31:00,70260,20.2,13.9,49.8,1.6,52.2,52.2,52.0,52.0,51.2,46.8,22.6,21.7,0.000
7:31:10,70270,20.2,13.9,49.9,1.8,52.1,52.2,52.0,52.0,51.2,46.8,22.5,21.7,0.000
7:31:20,70280,20.2,13.9,50.0,1.6,52.1,52.2,52.0,51.9,51.2,46.8,22.5,21.7,0.000
7:31:30,70290,20.2,13.8,49.9,1.7,52.0,52.2,52.0,52.0,51.2,46.8,22.5,21.6,0.000
7:31:40,70300,20.1,13.8,50.0,1.6,52.0,52.2,52.0,51.9,51.2,46.8,22.5,21.7,0.000
7:31:50,70310,20.1,13.7,49.8,1.7,52.1,52.2,52.0,52.0,51.2,46.8,22.5,21.6,0.000
7:32:00,70320,20.0,13.7,49.9,1.6,52.0,52.2,52.0,52.0,51.2,46.7,22.5,21.6,0.000
7:32:10,70330,20.0,13.7,49.9,1.7,52.0,52.2,52.0,52.0,51.2,46.7,22.5,21.7,0.000
7:32:20,70340,19.9,13.6,49.9,1.6,51.8,52.2,52.0,51.9,51.2,46.7,22.5,21.7,0.000
7:32:30,70350,20.0,13.6,49.8,1.7,51.9,52.2,52.0,52.0,51.2,46.7,22.5,21.7,0.000
7:32:40,70360,19.9,13.6,49.8,1.6,51.8,52.2,52.0,52.0,51.2,46.7,22.5,21.7,0.000
7:32:50,70370,20.0,13.7,50.0,1.7,52.0,52.2,52.0,51.9,51.2,46.7,22.5,21.7,0.000
7:33:00,70380,20.0,13.7,50.0,1.6,52.0,52.2,52.0,51.9,51.2,46.7,22.5,21.7,0.000
7:33:10,70390,20.0,13.7,50.1,1.8,51.9,52.2,52.0,51.9,51.2,46.7,22.4,21.7,0.000
7:33:20,70400,20.1,13.8,50.2,1.6,52.0,52.2,52.0,51.9,51.2,46.7,22.4,21.7,0.000
7:33:30,70410,20.1,13.8,50.0,1.8,52.0,52.2,52.0,51.9,51.2,46.7,22.4,21.7,0.000
7:33:40,70420,20.1,13.8,50.0,1.6,52.0,52.2,52.0,51.9,51.2,46.6,22.4,21.7,0.000
7:33:50,70430,20.1,13.8,49.9,1.8,52.1,52.2,52.0,51.9,51.2,46.7,22.4,21.7,0.000
7:34:00,70440,20.1,13.8,49.8,1.6,52.1,52.2,52.0,51.9,51.2,46.7,22.4,21.7,0.000
7:34:10,70450,20.2,13.8,50.1,1.8,52.0,52.2,52.0,51.9,51.2,46.6,22.4,21.7,0.000
7:34:20,70460,20.2,13.9,50.1,1.6,52.0,52.2,52.0,51.9,51.2,46.7,22.4,21.7,0.000
7:34:30,70470,20.2,13.9,50.1,1.8,52.1,52.2,52.0,52.0,51.2,46.7,22.4,21.7,0.000
7:34:40,70480,20.2,13.9,50.0,1.6,52.0,52.2,52.0,51.9,51.2,46.6,22.4,21.7,0.000
7:34:50,70490,20.2,13.9,49.9,1.8,52.1,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:35:00,70500,20.2,13.9,50.0,1.6,52.0,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:35:10,70510,20.1,13.8,49.9,1.8,51.9,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:35:20,70520,20.1,13.8,50.0,1.6,52.0,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:35:30,70530,20.1,13.8,50.0,1.8,52.0,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:35:40,70540,20.0,13.7,49.8,1.6,52.0,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:35:50,70550,20.0,13.6,49.9,1.8,51.9,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:36:00,70560,20.0,13.6,49.8,1.6,51.9,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:36:10,70570,19.9,13.6,49.9,1.8,52.0,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:36:20,70580,19.9,13.6,49.7,1.6,52.0,52.2,52.0,52.0,51.2,46.6,22.3,21.7,0.000
7:36:30,70590,19.9,13.7,50.0,1.7,52.0,52.2,52.0,51.9,51.2,46.6,22.3,21.7,0.000
7:36:40,70600,20.0,13.7,49.9,1.6,52.1,52.2,52.0,51.9,51.2,46.5,22.3,21.7,0.000
7:36:50,70610,20.0,13.7,49.8,1.7,52.1,52.2,52.0,51.9,51.2,46.5,22.3,21.7,0.000
7:37:00,70620,20.1,13.8,49.9,1.6,52.1,52.2,52.0,51.9,51.2,46.5,22.3,21.7,0.000
7:37:10,70630,20.1,13.8,50.0,1.7,52.1,52.2,52.0,51.9,51.2,46.5,22.3,21.7,0.000
7:37:20,70640,20.1,13.8,49.8,1.6,52.0,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:37:30,70650,20.2,13.9,49.9,1.7,52.1,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:37:40,70660,20.2,13.9,49.9,1.6,52.0,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:37:50,70670,20.2,13.9,49.8,1.8,52.1,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:38:00,70680,20.2,13.9,50.2,1.6,52.1,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:38:10,70690,20.2,13.9,50.0,1.7,52.0,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:38:20,70700,20.2,13.8,49.9,1.6,52.1,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:38:30,70710,20.1,13.8,49.8,1.7,52.1,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:38:40,70720,20.1,13.8,50.1,1.6,52.1,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:38:50,70730,20.0,13.7,49.9,1.7,52.1,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:39:00,70740,20.0,13.7,50.0,1.6,52.1,52.2,52.0,51.9,51.2,46.5,22.2,21.8,0.000
7:39:10,70750,20.0,13.6,49.8,1.7,52.1,52.2,52.0,51.9,51.2,46.5,22.2,21.7,0.000
7:39:20,70760,20.0,13.7,50.1,1.6,52.0,52.2,52.0,51.9,51.2,46.5,22.1,21.7,0.000
7:39:30,70770,20.0,13.7,49.8,1.7,52.0,52.2,52.0,51.9,51.2,46.5,22.1,21.8,0.000
7:39:40,70780,20.0,13.7,50.1,1.6,52.1,52.2,52.0,51.9,51.2,46.5,22.1,21.8,0.000
7:39:50,70790,20.0,13.7,50.2,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:40:00,70800,20.0,13.8,50.2,1.6,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:40:10,70810,20.1,13.8,50.2,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:40:20,70820,20.1,13.8,50.2,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:40:30,70830,20.2,13.8,50.1,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:40:40,70840,20.2,13.8,49.8,1.7,52.0,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:40:50,70850,20.2,13.9,50.1,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:41:00,70860,20.2,13.9,50.0,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:41:10,70870,20.3,13.9,50.0,1.6,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:41:20,70880,20.2,13.9,50.0,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:41:30,70890,20.2,13.9,49.9,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:41:40,70900,20.2,13.8,49.9,1.7,52.0,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:41:50,70910,20.1,13.8,49.9,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:42:00,70920,20.1,13.8,49.9,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:42:10,70930,20.1,13.7,49.7,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.1,21.8,0.000
7:42:20,70940,20.0,13.7,49.8,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.0,21.8,0.000
7:42:30,70950,20.0,13.6,49.9,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.0,21.8,0.000
7:42:40,70960,20.0,13.7,50.0,1.7,52.1,52.2,52.0,51.9,51.1,46.4,22.0,21.8,0.000
7:42:50,70970,19.9,13.6,49.9,1.6,52.1,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:43:00,70980,20.0,13.7,50.0,1.8,52.1,52.2,52.0,51.9,51.2,46.4,22.0,21.8,0.000
7:43:10,70990,20.0,13.6,49.7,1.6,52.1,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:43:20,71000,20.0,13.7,50.1,1.7,52.1,52.2,52.0,51.9,51.2,46.4,22.0,21.8,0.000
7:43:30,71010,20.0,13.7,50.0,1.6,52.1,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:43:40,71020,20.1,13.7,49.9,1.7,52.0,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:43:50,71030,20.1,13.8,49.9,1.6,52.1,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:44:00,71040,20.2,13.8,50.0,1.7,52.1,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:44:10,71050,20.2,13.8,49.7,1.6,52.0,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:44:20,71060,20.2,13.9,49.9,1.7,52.1,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:44:30,71070,20.2,13.9,50.0,1.6,52.0,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:44:40,71080,20.3,13.9,50.0,1.8,52.0,52.2,52.0,51.9,51.2,46.3,22.0,21.8,0.000
7:44:50,71090,20.2,13.9,50.2,1.6,52.1,52.2,52.0,51.9,51.2,46.3,21.9,21.8,0.000
7:45:00,71100,20.2,13.9,49.9,1.7,52.0,52.2,52.0,51.9,51.2,46.3,22.0,21.9,0.000
7:45:10,71110,20.2,13.8,49.8,1.5,52.0,52.2,52.0,51.9,51.2,46.3,21.9,21.9,0.000
7:45:20,71120,20.2,13.9,50.1,1.8,52.1,52.2,52.0,51.9,51.2,46.3,21.9,21.9,0.000
7:45:30,71130,20.1,13.8,50.1,1.6,52.0,52.1,52.0,51.9,51.1,46.3,21.9,21.9,0.000
7:45:40,71140,20.1,13.7,49.9,1.8,52.0,52.1,52.0,51.9,51.1,46.3,21.9,21.9,0.000
7:45:50,71150,20.0,13.7,49.9,1.6,51.9,52.1,52.0,51.9,51.1,46.3,21.9,21.9,0.000
7:46:00,71160,20.0,13.7,50.0,1.7,51.8,52.2,52.0,51.9,51.2,46.3,21.9,21.9,0.000
7:46:10,71170,19.9,13.7,50.1,1.6,51.9,52.2,52.0,51.9,51.2,46.3,21.9,21.9,0.000
7:46:20,71180,19.9,13.6,49.9,1.8,51.9,52.2,52.0,51.9,51.1,46.3,21.9,21.9,0.000
7:46:30,71190,19.9,13.6,50.0,1.6,52.0,52.2,52.0,51.9,51.2,46.3,21.9,21.9,0.000
7:46:40,71200,19.9,13.6,50.0,1.8,52.0,52.2,52.0,51.9,51.2,46.2,21.9,21.9,0.000
7:46:50,71210,19.9,13.7,50.2,1.6,52.0,52.1,52.0,51.9,51.1,46.2,21.9,21.9,0.000
7:47:00,71220,20.0,13.7,50.2,1.8,52.0,52.1,52.0,51.9,51.2,46.2,21.9,21.9,0.000
7:47:10,71230,20.0,13.7,50.0,1.6,52.0,52.1,52.0,51.9,51.2,46.2,21.9,21.9,0.000
7:47:20,71240,20.0,13.7,50.1,1.8,52.0,52.2,52.0,51.9,51.2,46.2,21.9,21.9,0.000
7:47:30,71250,20.0,13.8,50.3,1.6,52.0,52.2,52.0,51.9,51.2,46.2,21.9,21.9,0.000
7:47:40,71260,20.0,13.7,50.0,1.8,52.0,52.1,52.0,51.9,51.1,46.2,21.8,21.9,0.000
7:47:50,71270,20.1,13.8,49.9,1.6,52.1,52.1,52.0,51.9,51.2,46.2,21.9,21.9,0.000
7:48:00,71280,20.1,13.8,49.9,1.8,52.1,52.2,52.0,51.9,51.2,46.2,21.9,21.9,0.000
7:48:10,71290,20.2,13.8,49.8,1.6,52.1,52.1,52.0,51.9,51.2,46.2,21.9,21.9,0.000
7:48:20,71300,20.2,13.9,50.1,1.8,52.0,52.1,52.0,51.9,51.1,46.2,21.8,21.9,0.000
7:48:30,71310,20.2,13.9,50.2,1.6,51.9,52.1,52.0,51.9,51.1,46.2,21.8,21.9,0.000
7:48:40,71320,20.2,13.9,50.0,1.8,52.0,52.2,52.0,51.9,51.1,46.2,21.8,21.9,0.000
7:48:50,71330,20.2,13.9,50.1,1.6,52.0,52.2,52.0,51.9,51.1,46.2,21.8,21.9,0.000
7:49:00,71340,20.1,13.8,50.1,1.8,52.0,52.2,52.0,51.9,51.1,46.2,21.8,21.9,0.000
7:49:10,71350,20.1,13.7,49.7,1.6,51.9,52.2,52.0,51.9,51.1,46.2,21.8,21.9,0.000
7:49:20,71360,20.1,13.7,49.9,1.8,52.0,52.1,52.0,51.9,51.1,46.2,21.8,21.9,0.000
7:49:30,71370,20.0,13.7,50.0,1.6,52.1,52.1,52.0,51.9,51.1,46.2,21.8,21.9,0.000
7:49:40,71380,20.0,13.7,50.2,1.7,52.1,52.1,52.0,51.9,51.2,46.2,21.8,21.9,0.000
7:49:50,71390,20.0,13.6,49.8,1.6,52.1,52.1,52.0,51.9,51.1,46.1,21.8,21.9,0.000
7:50:00,71400,19.9,13.6,49.9,1.7,51.8,52.2,52.0,51.9,51.2,46.1,21.8,21.9,0.000
7:50:10,71410,19.9,13.6,50.0,1.6,51.6,52.1,52.0,51.9,51.1,46.1,21.8,21.9,0.000
7:50:20,71420,19.9,13.6,49.8,1.7,51.9,52.1,52.0,51.9,51.1,46.1,21.8,21.9,0.000
7:50:30,71430,19.9,13.6,49.9,1.6,52.0,52.1,52.0,51.9,51.1,46.1,21.8,21.9,0.000
7:50:40,71440,20.0,13.7,49.8,1.7,51.9,52.2,52.0,51.9,51.1,46.1,21.8,22.0,0.000
7:50:50,71450,20.0,13.7,50.1,1.6,51.9,52.1,52.0,51.9,51.1,46.1,21.8,21.9,0.000
7:51:00,71460,20.1,13.8,50.0,1.8,52.0,52.1,52.0,51.9,51.2,46.1,21.8,22.0,0.000
7:51:10,71470,20.1,13.8,50.1,1.6,52.0,52.1,51.9,51.9,51.1,46.1,21.8,21.9,0.000
7:51:20,71480,20.1,13.8,49.9,1.8,51.9,52.1,52.0,51.9,51.1,46.1,21.8,22.0,0.000
7:51:30,71490,20.2,13.8,49.9,1.6,52.0,52.1,52.0,51.9,51.1,46.1,21.8,22.0,0.000
7:51:40,71500,20.2,13.8,49.8,1.8,51.9,52.1,52.0,51.9,51.1,46.1,21.8,22.0,0.000
7:51:50,71510,20.2,13.9,49.8,1.6,51.9,52.1,52.0,51.9,51.2,46.1,21.7,22.0,0.000
7:52:00,71520,20.2,13.9,49.9,1.7,51.9,52.1,51.9,51.9,51.1,46.1,21.7,22.0,0.000
7:52:10,71530,20.2,13.8,50.0,1.6,52.0,52.1,52.0,51.9,51.1,46.1,21.7,22.0,0.000
7:52:20,71540,20.1,13.8,50.0,1.7,52.0,52.1,52.0,51.9,51.1,46.1,21.7,22.0,0.000
7:52:30,71550,20.1,13.8,50.0,1.6,52.1,52.1,51.9,51.9,51.1,46.1,21.7,22.0,0.000
7:52:40,71560,20.1,13.8,50.1,1.7,52.0,52.1,52.0,51.9,51.1,46.1,21.7,22.0,0.000
7:52:50,71570,20.0,13.7,50.0,1.6,51.9,52.1,52.0,51.9,51.1,46.1,21.7,22.0,0.000
7:53:00,71580,20.0,13.6,49.8,1.8,51.9,52.1,52.0,51.9,51.1,46.1,21.7,22.0,0.000
7:53:10,71590,19.9,13.6,50.0,1.6,52.0,52.1,52.0,51.9,51.1,46.1,21.7,22.0,0.000
7:53:20,71600,19.9,13.6,49.8,1.8,51.9,52.1,51.9,51.9,51.1,46.1,21.7,22.0,0.000
7:53:30,71610,19.8,13.5,49.8,1.6,52.0,52.1,51.9,51.9,51.1,46.1,21.7,22.0,0.000
7:53:40,71620,19.9,13.6,50.1,1.8,52.0,52.1,51.9,51.9,51.1,46.1,21.7,22.0,0.000
7:53:50,71630,19.9,13.6,50.1,1.6,51.9,52.1,52.0,51.9,51.1,46.1,21.7,22.0,0.000
7:54:00,71640,19.9,13.6,49.7,1.8,51.8,52.1,51.9,51.9,51.1,46.0,21.7,22.0,0.000
