Date,Time [s],T_amb_DB [°C],T_amb_WB [°C],RH [%],Power [W],Tank Temp #1 [°C],Tank Temp #2 [°C],Tank Temp #3 [°C],Tank Temp #4 [°C],Tank Temp #5 [°C],Tank Temp #6 [°C],T_water_in [°C],T_water_out [°C],Flow Rate [GPM]
11:15:30,83730,20.2,13.9,49.9,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:15:40,83740,20.2,13.8,49.7,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:15:50,83750,20.1,13.8,49.9,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:16:00,83760,20.1,13.7,49.7,0.0,51.5,51.5,51.3,51.3,50.2,44.7,20.5,23.0,0.000
11:16:10,83770,20.1,13.7,49.9,0.0,51.5,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:16:20,83780,20.0,13.7,49.9,0.0,51.5,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:16:30,83790,20.0,13.7,49.9,0.0,51.5,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:16:40,83800,19.9,13.6,49.9,0.0,51.5,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:16:50,83810,19.9,13.6,49.8,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,22.9,0.000
11:17:00,83820,20.0,13.7,49.9,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:17:10,83830,20.0,13.7,49.8,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,22.9,0.000
11:17:20,83840,20.1,13.7,49.8,0.0,51.5,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:17:30,83850,20.1,13.8,49.9,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:17:40,83860,20.1,13.8,49.7,0.0,51.4,51.5,51.3,51.3,50.2,44.7,20.5,23.0,0.000
11:17:50,83870,20.2,13.8,49.8,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:18:00,83880,20.2,13.8,49.9,0.0,51.2,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:18:10,83890,20.2,13.8,49.6,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,22.9,0.000
11:18:20,83900,20.2,13.9,49.8,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:18:30,83910,20.2,13.9,49.7,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:18:40,83920,20.2,13.9,50.0,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:18:50,83930,20.2,13.8,49.8,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.6,23.0,0.000
11:19:00,83940,20.1,13.8,49.9,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:19:10,83950,20.1,13.8,50.0,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:19:20,83960,20.1,13.7,49.9,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,22.9,0.000
11:19:30,83970,20.0,13.6,49.6,0.0,51.2,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:19:40,83980,20.0,13.7,50.0,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:19:50,83990,19.9,13.6,49.8,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.6,23.0,0.000
11:20:00,84000,19.9,13.6,49.9,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:20:10,84010,19.9,13.6,50.0,0.0,51.2,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:20:20,84020,19.9,13.6,50.0,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:20:30,84030,19.9,13.6,50.2,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,22.9,0.000
11:20:40,84040,19.9,13.7,50.1,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:20:50,84050,20.0,13.7,50.2,0.0,51.2,51.5,51.3,51.3,50.2,44.6,20.5,22.9,0.000
11:21:00,84060,20.0,13.7,49.9,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,22.9,0.000
11:21:10,84070,20.0,13.8,50.3,0.0,51.2,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:21:20,84080,20.1,13.7,49.8,0.0,51.1,51.5,51.3,51.3,50.1,44.6,20.5,22.9,0.000
11:21:30,84090,20.1,13.8,49.9,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:21:40,84100,20.2,13.9,50.1,0.0,51.5,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:21:50,84110,20.2,13.9,50.0,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:22:00,84120,20.2,13.9,50.3,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:22:10,84130,20.3,13.9,50.1,0.0,51.2,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:22:20,84140,20.2,13.9,50.2,0.0,51.2,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:22:30,84150,20.2,13.9,50.0,0.0,51.3,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:22:40,84160,20.2,13.9,50.1,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:22:50,84170,20.1,13.9,50.2,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:23:00,84180,20.1,13.8,50.0,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,22.9,0.000
11:23:10,84190,20.0,13.7,49.9,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:23:20,84200,20.0,13.7,50.1,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:23:30,84210,20.0,13.7,50.0,0.0,51.4,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:23:40,84220,20.0,13.7,50.0,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,22.9,0.000
11:23:50,84230,19.9,13.6,50.2,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:24:00,84240,19.9,13.7,50.2,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,22.9,0.000
11:24:10,84250,19.9,13.6,50.0,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,22.9,0.000
11:24:20,84260,19.9,13.6,49.7,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,22.9,0.000
11:24:30,84270,20.0,13.7,50.0,0.0,51.3,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:24:40,84280,20.0,13.7,50.1,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:24:50,84290,20.1,13.7,49.7,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:25:00,84300,20.2,13.8,50.0,0.0,51.2,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:25:10,84310,20.2,13.8,50.0,0.0,51.3,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:25:20,84320,20.2,13.8,49.9,0.0,51.4,51.5,51.3,51.3,50.1,44.6,20.5,22.9,0.000
11:25:30,84330,20.2,13.9,50.0,0.0,51.3,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:25:40,84340,20.2,13.8,50.0,0.0,51.2,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:25:50,84350,20.2,13.9,50.1,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:26:00,84360,20.1,13.8,50.0,0.0,51.2,51.5,51.3,51.3,50.1,44.6,20.5,22.9,0.000
11:26:10,84370,20.1,13.8,50.2,0.0,51.2,51.5,51.3,51.3,50.2,44.6,20.5,23.0,0.000
11:26:20,84380,20.0,13.7,50.1,0.0,51.0,51.5,51.3,51.3,50.1,44.6,20.5,22.9,0.000
11:26:30,84390,20.0,13.7,50.2,0.0,51.1,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:26:40,84400,20.0,13.7,49.9,0.0,51.1,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:26:50,84410,19.9,13.6,50.0,0.0,51.1,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:27:00,84420,19.9,13.6,50.1,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:27:10,84430,19.9,13.6,50.0,0.0,51.2,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:27:20,84440,19.9,13.6,50.1,0.0,51.1,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:27:30,84450,19.9,13.6,50.1,0.0,50.9,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:27:40,84460,19.9,13.6,49.8,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:27:50,84470,19.9,13.6,50.1,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:28:00,84480,19.9,13.7,50.2,0.0,51.5,51.5,51.3,51.3,50.1,44.6,20.5,23.0,0.000
11:28:10,84490,20.0,13.7,50.0,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:28:20,84500,20.0,13.8,50.3,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:28:30,84510,20.1,13.8,49.8,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:28:40,84520,20.1,13.8,50.0,0.0,50.9,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:28:50,84530,20.1,13.8,49.9,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:29:00,84540,20.2,13.9,50.0,0.0,51.2,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:29:10,84550,20.2,13.9,50.0,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:29:20,84560,20.2,13.9,50.2,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:29:30,84570,20.2,13.9,49.9,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:29:40,84580,20.2,13.8,49.7,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:29:50,84590,20.1,13.8,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:30:00,84600,20.1,13.8,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:30:10,84610,20.0,13.7,49.7,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:30:20,84620,20.0,13.7,49.7,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:30:30,84630,20.0,13.7,50.0,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:30:40,84640,19.9,13.6,49.8,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:30:50,84650,19.9,13.6,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:31:00,84660,19.8,13.6,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:31:10,84670,19.8,13.5,49.7,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:31:20,84680,19.8,13.5,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:31:30,84690,19.8,13.5,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:31:40,84700,19.8,13.6,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:31:50,84710,19.9,13.6,50.0,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:32:00,84720,19.9,13.6,50.0,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:32:10,84730,19.9,13.7,50.0,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:32:20,84740,20.0,13.7,50.0,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:32:30,84750,20.0,13.7,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:32:40,84760,20.1,13.7,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:32:50,84770,20.1,13.8,50.2,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:33:00,84780,20.1,13.8,50.1,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:33:10,84790,20.2,13.9,50.2,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:33:20,84800,20.2,13.9,50.2,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:33:30,84810,20.2,13.9,50.2,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:33:40,84820,20.2,13.8,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:33:50,84830,20.1,13.8,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:34:00,84840,20.1,13.8,50.0,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:34:10,84850,20.1,13.7,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:34:20,84860,20.0,13.7,50.1,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:34:30,84870,20.0,13.7,50.0,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:34:40,84880,20.0,13.7,50.0,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:34:50,84890,19.9,13.6,49.9,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:35:00,84900,19.9,13.6,49.9,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:35:10,84910,19.9,13.6,49.8,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:35:20,84920,19.9,13.6,49.9,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:35:30,84930,20.0,13.6,49.9,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:35:40,84940,19.9,13.6,50.0,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:35:50,84950,20.0,13.6,49.9,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:36:00,84960,20.0,13.7,49.9,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:36:10,84970,20.1,13.7,49.7,0.0,51.2,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:36:20,84980,20.1,13.8,50.1,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:36:30,84990,20.2,13.8,49.9,0.0,51.1,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:36:40,85000,20.2,13.9,49.8,0.0,51.2,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:36:50,85010,20.2,13.9,49.7,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:37:00,85020,20.2,13.9,49.8,0.0,51.2,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:37:10,85030,20.2,13.9,49.9,0.0,51.1,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:37:20,85040,20.2,13.9,50.1,0.0,51.2,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:37:30,85050,20.1,13.8,49.8,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:37:40,85060,20.1,13.7,49.6,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:37:50,85070,20.1,13.7,49.7,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:38:00,85080,20.0,13.7,49.9,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:38:10,85090,20.0,13.7,49.8,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:38:20,85100,19.9,13.6,49.8,0.0,51.2,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:38:30,85110,19.9,13.6,49.8,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,22.9,0.000
11:38:40,85120,19.9,13.6,49.8,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:38:50,85130,20.0,13.6,49.9,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:39:00,85140,20.0,13.6,49.6,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:39:10,85150,20.0,13.6,49.5,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:39:20,85160,20.0,13.7,49.8,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,22.9,0.000
11:39:30,85170,20.0,13.7,49.9,0.0,51.3,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:39:40,85180,20.1,13.7,49.7,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:39:50,85190,20.1,13.8,49.7,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:40:00,85200,20.2,13.8,49.9,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:40:10,85210,20.2,13.8,49.6,0.0,51.3,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:40:20,85220,20.2,13.9,50.0,0.0,51.4,51.5,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:40:30,85230,20.2,13.8,50.0,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:40:40,85240,20.1,13.8,50.1,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:40:50,85250,20.1,13.7,49.8,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:41:00,85260,20.0,13.7,49.8,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:41:10,85270,20.0,13.7,49.9,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:41:20,85280,20.0,13.7,49.9,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:41:30,85290,19.9,13.6,49.8,0.0,51.4,51.4,51.3,51.2,50.1,44.6,20.5,23.0,0.000
11:41:40,85300,19.9,13.6,49.9,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:41:50,85310,19.9,13.6,49.9,0.0,51.4,51.5,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:42:00,85320,19.8,13.5,49.9,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:42:10,85330,19.9,13.6,49.8,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:42:20,85340,19.9,13.6,50.0,0.0,51.2,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:42:30,85350,19.9,13.7,50.0,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:42:40,85360,20.0,13.7,50.1,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:42:50,85370,20.0,13.8,50.2,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:43:00,85380,20.0,13.7,49.9,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:43:10,85390,20.1,13.8,50.0,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:43:20,85400,20.1,13.8,50.1,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:43:30,85410,20.1,13.8,50.3,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:43:40,85420,20.2,13.9,50.2,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:43:50,85430,20.2,13.9,50.2,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:44:00,85440,20.2,13.9,50.2,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:44:10,85450,20.2,13.9,50.2,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:44:20,85460,20.2,13.8,49.9,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:44:30,85470,20.1,13.8,50.1,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:44:40,85480,20.1,13.8,49.9,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:44:50,85490,20.0,13.7,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:45:00,85500,20.0,13.6,49.8,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:45:10,85510,19.9,13.6,49.8,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:45:20,85520,19.9,13.6,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:45:30,85530,19.9,13.6,50.2,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:45:40,85540,19.9,13.6,50.1,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:45:50,85550,19.9,13.6,50.2,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:46:00,85560,19.9,13.7,50.2,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:46:10,85570,20.0,13.7,50.0,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:46:20,85580,20.0,13.7,49.8,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:46:30,85590,20.1,13.7,49.8,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:46:40,85600,20.1,13.8,50.0,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:46:50,85610,20.1,13.8,49.9,0.0,51.4,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:47:00,85620,20.2,13.9,50.1,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:47:10,85630,20.2,13.9,50.1,0.0,51.3,51.4,51.3,51.2,50.0,44.6,20.5,23.0,0.000
11:47:20,85640,20.2,13.9,50.1,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:47:30,85650,20.2,13.8,49.8,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:47:40,85660,20.1,13.8,50.1,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:47:50,85670,20.1,13.7,49.6,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:48:00,85680,20.1,13.8,50.0,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:48:10,85690,20.1,13.8,49.9,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:48:20,85700,20.0,13.7,50.1,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:48:30,85710,20.0,13.6,49.8,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:48:40,85720,19.9,13.6,49.7,0.0,51.0,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:48:50,85730,19.9,13.6,50.0,0.0,51.0,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:49:00,85740,19.9,13.6,50.0,0.0,51.0,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:49:10,85750,19.9,13.6,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:49:20,85760,19.9,13.7,50.1,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:49:30,85770,19.9,13.7,50.1,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:49:40,85780,20.0,13.7,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:49:50,85790,20.1,13.7,49.9,0.0,51.1,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:50:00,85800,20.1,13.8,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:50:10,85810,20.1,13.8,49.9,0.0,51.1,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:50:20,85820,20.2,13.9,50.3,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:50:30,85830,20.2,13.9,49.9,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:50:40,85840,20.2,13.9,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:50:50,85850,20.2,13.9,50.0,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:51:00,85860,20.2,13.9,50.0,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:51:10,85870,20.2,13.9,50.0,0.0,51.4,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:51:20,85880,20.2,13.8,49.9,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:51:30,85890,20.1,13.8,49.9,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:51:40,85900,20.1,13.8,50.0,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:51:50,85910,20.0,13.7,50.1,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:52:00,85920,19.9,13.7,50.1,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:52:10,85930,20.0,13.7,50.1,0.0,51.0,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:52:20,85940,19.9,13.6,49.9,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:52:30,85950,19.9,13.6,50.1,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:52:40,85960,19.9,13.6,50.1,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:52:50,85970,19.9,13.6,50.2,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:53:00,85980,19.9,13.6,49.8,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:53:10,85990,20.0,13.7,50.0,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:53:20,86000,20.0,13.7,49.9,0.0,51.0,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:53:30,86010,20.1,13.8,49.9,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:53:40,86020,20.2,13.8,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:53:50,86030,20.2,13.9,50.2,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:54:00,86040,20.2,13.9,50.1,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:54:10,86050,20.2,13.9,50.1,0.0,51.0,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:54:20,86060,20.2,13.9,50.2,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:54:30,86070,20.2,13.9,50.1,0.0,51.1,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:54:40,86080,20.2,13.9,50.0,0.0,51.1,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:54:50,86090,20.1,13.8,50.1,0.0,51.1,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:55:00,86100,20.1,13.8,50.0,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:55:10,86110,20.0,13.7,50.0,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:55:20,86120,20.0,13.7,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:55:30,86130,20.0,13.7,50.1,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:55:40,86140,20.0,13.7,50.1,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:55:50,86150,19.9,13.7,50.1,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
11:56:00,86160,19.9,13.6,49.8,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:56:10,86170,19.9,13.6,49.9,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:56:20,86180,19.9,13.7,50.2,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:56:30,86190,20.0,13.7,50.1,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:56:40,86200,20.0,13.7,50.2,0.0,51.3,51.4,51.2,51.1,50.0,44.6,20.5,22.9,0.000
11:56:50,86210,20.1,13.7,49.8,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:57:00,86220,20.1,13.8,49.9,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:57:10,86230,20.1,13.8,50.1,0.0,51.1,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:57:20,86240,20.2,13.8,50.0,0.0,51.2,51.4,51.2,51.2,49.9,44.6,20.5,22.9,0.000
11:57:30,86250,20.2,13.8,49.7,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:57:40,86260,20.2,13.9,49.8,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:57:50,86270,20.2,13.9,49.9,0.0,51.1,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:58:00,86280,20.2,13.9,49.9,0.0,51.2,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:58:10,86290,20.2,13.9,49.9,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:58:20,86300,20.2,13.9,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:58:30,86310,20.1,13.8,50.0,0.0,51.3,51.4,51.2,51.2,49.9,44.6,20.5,22.9,0.000
11:58:40,86320,20.1,13.8,49.8,0.0,51.3,51.4,51.2,51.2,49.9,44.6,20.5,22.9,0.000
11:58:50,86330,20.0,13.7,49.8,0.0,51.3,51.4,51.2,51.2,49.9,44.6,20.5,22.9,0.000
11:59:00,86340,20.0,13.7,49.9,0.0,51.3,51.4,51.2,51.2,49.9,44.6,20.5,22.9,0.000
11:59:10,86350,20.0,13.6,49.6,0.0,51.3,51.4,51.2,51.2,49.9,44.6,20.5,22.9,0.000
11:59:20,86360,19.9,13.6,49.9,0.0,51.3,51.4,51.2,51.1,49.9,44.6,20.5,22.9,0.000
11:59:30,86370,19.9,13.6,50.0,0.0,51.2,51.4,51.2,51.1,50.0,44.6,20.5,22.9,0.000
11:59:40,86380,19.9,13.6,49.8,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,22.9,0.000
11:59:50,86390,19.9,13.6,50.0,0.0,51.3,51.4,51.2,51.2,50.0,44.6,20.5,23.0,0.000
12:00:00,86400,19.9,13.6,49.8,0.0,51.2,51.4,51.2,51.1,49.9,44.6,20.5,22.9,0.000