Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
1310,20.016666666666666,369.06666666666666,51.3,51.4,51.1,50.1,41.1,32.6,,,
1311,20.166666666666668,376.05,51.2,51.4,51.1,50.1,41.2,32.6,,,
1312,20.3,379.51666666666665,51.3,51.4,51.0,50.1,41.4,32.7,,,
1313,20.099999999999998,368.51666666666665,51.3,51.4,51.1,50.1,41.4,32.8,,,
1314,20.0,364.1833333333334,51.4,51.4,51.1,50.2,41.9,33.0,,,
1315,20.133333333333336,363.7666666666667,51.2,51.4,51.0,50.0,42.4,33.3,,,
1316,20.266666666666666,363.95000000000005,51.0,51.4,51.1,50.2,42.3,33.4,,,
1317,20.183333333333334,364.01666666666665,51.4,51.4,51.0,50.1,42.4,33.4,,,
1318,20.0,363.3666666666666,51.3,51.4,51.0,50.2,42.6,33.7,15.600000000000001,42.25,1.3166666666666667
1319,20.066666666666666,365.25,51.4,51.4,51.0,50.2,43.0,33.9,14.966666666666667,41.65,1.7
1320,20.249999999999996,363.45,51.0,51.3,51.0,49.9,40.6,32.3,14.966666666666667,50.15,1.7166666666666666
1321,20.283333333333335,356.4166666666667,50.7,51.3,50.9,49.7,40.3,32.5,14.9,51.01666666666666,0.2833333333333333
1322,20.083333333333332,358.26666666666665,51.0,51.3,50.9,49.9,40.5,32.4,,,
1323,19.933333333333334,361.1166666666666,50.7,51.3,50.9,50.0,40.5,32.4,,,
1324,20.133333333333336,361.09999999999997,51.0,51.3,50.9,49.9,41.8,32.5,,,
1325,20.266666666666666,361.1666666666667,51.0,51.3,51.0,49.9,41.4,32.6,,,
1326,20.283333333333335,363.38333333333327,51.2,51.3,50.9,50.0,41.5,32.6,,,
1327,19.983333333333334,364.2333333333333,51.1,51.3,50.9,50.0,42.3,32.8,,,
1328,19.966666666666665,363.95000000000005,50.9,51.3,51.0,50.1,42.3,33.1,,,
1329,20.166666666666668,365.8666666666666,50.8,51.3,50.9,50.2,42.5,33.0,,,
1330,20.3,367.98333333333335,51.0,51.3,51.0,50.1,42.8,33.1,,,
1331,20.25,366.8,51.3,51.3,51.0,50.3,42.9,33.6,,,
1332,20.0,369.2666666666667,51.1,51.3,51.0,50.3,43.4,33.7,,,
1333,20.05,368.3333333333333,51.2,51.3,51.0,50.4,43.4,34.0,,,
1334,20.249999999999996,369.0,51.3,51.3,51.0,50.4,43.7,33.9,15.366666666666667,41.25,2.466666666666667
1335,20.283333333333335,363.75,50.9,51.3,51.0,49.9,39.5,32.4,14.966666666666669,50.416666666666664,3.033333333333333
1336,20.116666666666664,349.28333333333336,51.1,51.2,50.9,49.2,32.8,30.3,14.916666666666666,51.0,3.0
1337,19.916666666666668,330.51666666666665,51.1,51.2,50.7,47.9,29.7,28.6,14.9,51.0,3.0
1338,20.1,315.0,51.0,51.1,50.6,46.0,27.9,26.9,14.91666666666667,51.0,3.0
1339,20.316666666666666,304.43333333333334,50.9,51.0,50.2,43.6,26.5,26.1,14.9,50.949999999999996,1.5
1340,20.316666666666666,303.6333333333333,51.1,51.0,50.3,43.9,26.4,26.0,,,
1341,20.083333333333332,311.21666666666664,51.0,51.0,50.3,43.8,26.9,26.1,,,
1342,19.900000000000002,310.8,50.8,51.0,50.2,43.9,27.0,26.1,,,
1343,20.116666666666667,310.3666666666666,50.8,51.0,50.2,44.0,27.4,26.1,,,
1344,20.28333333333333,311.93333333333334,51.0,51.0,50.3,44.2,27.8,26.2,,,
1345,20.21666666666667,311.7,50.9,51.0,50.2,44.2,28.0,26.1,,,
1346,19.95,312.95,51.0,51.0,50.2,44.3,28.3,26.2,,,
1347,19.916666666666668,312.6666666666667,51.1,51.0,50.2,44.2,28.6,26.3,,,
1348,20.133333333333336,315.15000000000003,50.9,51.0,50.2,44.4,28.9,26.3,,,
1349,20.266666666666666,314.70000000000005,51.0,51.0,50.2,44.2,29.2,26.3,,,
1350,20.13333333333333,315.50000000000006,50.9,51.0,50.2,44.7,29.4,26.4,,,
1351,19.866666666666664,316.4333333333334,50.6,51.0,50.2,44.3,29.7,26.5,,,
1352,20.03333333333333,317.65000000000003,50.9,51.0,50.2,44.5,30.0,26.5,,,
1353,20.166666666666668,318.4166666666667,50.9,51.0,50.2,44.5,30.2,26.6,,,
1354,20.23333333333333,319.2,51.0,51.0,50.2,44.7,30.5,26.7,,,
1355,20.0,319.41666666666663,50.7,51.0,50.2,44.6,30.8,26.8,,,
1356,19.86666666666667,320.51666666666665,50.9,51.0,50.2,44.7,31.0,26.9,,,
1357,20.150000000000002,322.48333333333335,50.8,51.0,50.2,44.9,31.3,27.0,,,
1358,20.2,322.7833333333333,50.9,50.9,50.2,44.9,31.6,27.1,,,
1359,20.216666666666665,322.9166666666667,50.8,50.9,50.1,45.0,31.9,27.2,,,
1360,20.0,324.1166666666666,50.7,50.9,50.2,45.1,32.2,27.4,,,
1361,19.849999999999998,325.2666666666667,50.9,50.9,50.2,45.1,32.4,27.5,,,
1362,20.05,326.18333333333334,51.0,50.9,50.2,45.1,32.7,27.6,,,
1363,20.250000000000004,326.9166666666667,50.5,50.9,50.1,45.3,32.9,27.7,,,
1364,20.116666666666664,327.81666666666666,50.6,50.9,50.1,45.3,33.2,27.9,,,
1365,20.75,328.7166666666667,50.8,50.9,50.1,45.3,33.5,28.0,,,
1366,20.183333333333334,329.3666666666667,50.6,50.9,50.1,45.5,33.7,28.2,,,
1367,20.283333333333335,329.7,50.6,50.9,50.1,45.5,34.0,28.3,,,
1368,20.2,331.0,50.6,50.9,50.1,45.6,34.2,28.5,,,
1369,19.900000000000002,332.3666666666666,50.7,50.9,50.1,45.7,34.5,28.7,,,
1370,19.716666666666665,333.3833333333333,50.5,50.9,50.1,45.8,34.7,28.8,,,
1371,19.95,333.41666666666663,50.7,50.9,50.1,45.9,34.9,29.0,,,
1372,20.049999999999997,335.15000000000003,50.8,50.9,50.1,45.9,35.2,29.1,,,
1373,20.133333333333336,336.46666666666664,50.8,50.9,50.1,46.0,35.4,29.3,,,
1374,19.95,336.71666666666664,50.2,50.9,50.1,46.1,35.7,29.4,,,
1375,19.716666666666665,336.96666666666664,50.7,50.8,50.1,46.2,35.9,29.7,,,
1376,19.933333333333334,339.93333333333334,50.6,50.8,50.1,46.3,36.1,29.8,,,
1377,20.016666666666666,339.8,50.7,50.8,50.1,46.4,36.4,30.0,,,
1378,20.033333333333335,339.5,50.5,50.8,50.1,46.4,36.6,30.2,,,
1379,19.833333333333332,340.95,50.6,50.8,50.1,46.5,36.9,30.4,,,
1380,19.95,341.54999999999995,50.5,50.8,50.1,46.7,37.1,30.6,,,
1381,20.099999999999998,341.84999999999997,50.5,50.8,50.1,46.7,37.3,30.8,,,
1382,20.116666666666664,343.0,50.6,50.8,50.1,46.8,37.5,30.9,,,
1383,19.96666666666667,343.86666666666673,50.6,50.8,50.1,46.9,37.7,31.1,,,
1384,19.8,344.8333333333333,50.3,50.8,50.1,47.0,38.0,31.3,,,
1385,19.966666666666665,345.7833333333333,50.7,50.8,50.1,47.1,38.2,31.5,,,
1386,20.066666666666666,346.4166666666667,50.4,50.8,50.1,47.2,38.4,31.7,,,
1387,20.05,347.4666666666667,50.4,50.7,50.1,47.3,38.6,31.9,,,
1388,19.833333333333332,348.34999999999997,50.3,50.7,50.1,47.4,38.8,32.1,,,
1389,19.849999999999998,349.04999999999995,50.3,50.8,50.1,47.5,39.1,32.3,,,
1390,20.016666666666666,349.9166666666667,50.2,50.7,50.0,47.5,39.3,32.5,,,
1391,20.083333333333332,350.7333333333333,50.4,50.7,50.1,47.7,39.5,32.7,,,
1392,20.0,351.79999999999995,50.4,50.8,50.0,47.7,39.7,32.9,,,
1393,19.833333333333332,352.1499999999999,50.4,50.7,50.1,47.9,39.9,33.1,,,
1394,19.983333333333334,353.6166666666666,50.5,50.7,50.0,47.9,40.1,33.3,,,
1395,20.066666666666666,354.55,50.5,50.7,50.1,48.0,40.3,33.5,,,
1396,20.083333333333332,355.1333333333334,50.4,50.7,50.0,48.1,40.5,33.7,,,
1397,19.900000000000002,356.26666666666665,50.5,50.7,50.1,48.2,40.7,34.0,,,
1398,19.71666666666667,357.0833333333333,50.4,50.7,50.0,48.3,41.0,34.1,,,
1399,19.933333333333334,357.43333333333334,50.1,50.7,50.1,48.4,41.2,34.4,,,
1400,20.083333333333332,358.29999999999995,50.5,50.7,50.1,48.5,41.4,34.5,,,
1401,20.166666666666668,359.9166666666667,50.1,50.7,50.1,48.6,41.6,34.8,,,
1402,19.983333333333334,359.6166666666666,50.0,50.7,50.1,48.7,41.8,35.0,,,
1403,19.816666666666666,361.40000000000003,50.2,50.7,50.1,48.8,42.0,35.2,,,
1404,20.066666666666666,361.76666666666665,50.4,50.7,50.1,48.9,42.2,35.4,,,
1405,20.099999999999998,363.20000000000005,50.3,50.7,50.1,49.0,42.3,35.6,,,
1406,19.9,363.18333333333334,50.3,50.7,50.2,49.0,42.5,35.8,,,
1407,19.75,364.6666666666667,50.5,50.7,50.2,49.1,42.7,36.1,,,
1408,19.966666666666665,364.45,50.2,50.7,50.2,49.2,42.9,36.3,,,
1409,20.166666666666668,365.23333333333335,50.2,50.7,50.2,49.3,43.1,36.5,,,
1410,20.066666666666666,366.51666666666665,50.1,50.7,50.3,49.4,43.3,36.7,,,
1411,19.833333333333332,367.65000000000003,50.4,50.7,50.3,49.5,43.5,36.9,,,
1412,19.849999999999998,368.2,50.5,50.7,50.3,49.6,43.7,37.1,,,
1413,19.983333333333334,369.48333333333335,50.5,50.7,50.3,49.6,43.9,37.3,,,
1414,20.066666666666666,370.26666666666665,50.3,50.6,50.3,49.7,44.0,37.5,,,
1415,19.916666666666664,370.95000000000005,50.4,50.6,50.4,49.8,44.2,37.8,,,
1416,19.816666666666666,371.73333333333335,50.2,50.6,50.4,49.8,44.4,38.0,,,
1417,19.966666666666665,371.43333333333334,50.4,50.6,50.4,49.9,44.6,38.2,,,
1418,20.099999999999998,372.05,50.4,50.6,50.4,50.0,44.8,38.4,,,
1419,20.11666666666667,372.8666666666666,50.5,50.6,50.4,50.0,44.9,38.6,,,
1420,19.983333333333334,373.6333333333334,50.6,50.7,50.5,50.1,45.1,38.8,,,
1421,19.900000000000002,374.2166666666667,50.7,50.7,50.5,50.1,45.3,39.0,,,
1422,20.05,374.59999999999997,50.7,50.7,50.5,50.2,45.5,39.2,,,
1423,20.116666666666664,375.54999999999995,50.7,50.7,50.5,50.2,45.6,39.4,,,
1424,20.0,376.76666666666665,50.7,50.7,50.5,50.3,45.8,39.7,,,
1425,19.816666666666666,377.43333333333334,50.7,50.7,50.5,50.4,46.0,39.9,,,
1426,19.966666666666665,378.4166666666667,50.7,50.7,50.5,50.4,46.2,40.1,,,
1427,20.150000000000002,379.1000000000001,50.8,50.7,50.6,50.5,46.3,40.3,,,
1428,20.05,379.73333333333335,50.8,50.8,50.6,50.5,46.5,40.5,,,
1429,19.883333333333336,380.36666666666673,50.8,50.8,50.6,50.5,46.7,40.7,,,
1430,19.966666666666665,381.31666666666666,50.8,50.8,50.6,50.5,46.8,40.9,,,
1431,20.133333333333336,381.8666666666666,50.8,50.8,50.6,50.5,47.0,41.1,,,
1432,20.099999999999998,382.9166666666667,50.8,50.9,50.7,50.6,47.2,41.4,,,
1433,19.833333333333332,383.33333333333326,50.9,50.9,50.7,50.6,47.3,41.6,,,
1434,19.900000000000002,384.26666666666665,50.9,50.9,50.7,50.6,47.5,41.8,,,
1435,20.099999999999998,384.4166666666667,50.9,50.9,50.7,50.6,47.6,42.0,,,
1436,20.2,385.88333333333327,51.0,51.0,50.8,50.6,47.8,42.2,,,
1437,19.999999999999996,386.75,51.0,51.0,50.8,50.7,48.0,42.4,,,
1438,19.733333333333334,387.2,51.1,51.0,50.8,50.8,48.1,42.6,,,
1439,19.983333333333334,387.23333333333335,51.1,51.1,50.9,50.8,48.3,42.8,,,
1440,20.116666666666664,387.9333333333334,51.1,51.1,50.9,50.8,48.4,43.0,,,
1441,20.13333333333333,388.24999999999994,51.1,51.1,50.9,50.8,48.6,43.2,,,
1442,19.783333333333335,388.98333333333335,51.2,51.2,51.0,50.9,48.7,43.4,,,
1443,19.8,389.59999999999997,51.2,51.2,51.0,50.9,48.9,43.6,,,
1444,20.049999999999997,389.75,51.3,51.2,51.0,51.0,49.0,43.9,,,
1445,20.133333333333336,390.73333333333335,51.3,51.3,51.1,51.0,49.1,44.1,,,
1446,20.066666666666666,391.2166666666667,51.3,51.3,51.1,51.0,49.3,44.2,,,
1447,19.783333333333335,391.55,51.4,51.4,51.2,51.1,49.5,44.4,,,
1448,19.916666666666668,391.90000000000003,51.4,51.4,51.2,51.1,49.5,44.6,,,
1449,20.116666666666667,392.65000000000003,51.4,51.4,51.2,51.1,49.7,44.8,,,
1450,20.133333333333336,393.3,51.5,51.5,51.3,51.2,49.9,45.0,,,
1451,19.916666666666668,393.75,51.6,51.5,51.3,51.2,50.0,45.2,,,
1452,19.799999999999997,394.4166666666667,51.6,51.6,51.4,51.3,50.1,45.4,,,
1453,20.016666666666666,394.68333333333334,51.6,51.6,51.4,51.3,50.2,45.5,,,
1454,20.166666666666668,395.36666666666673,51.7,51.6,51.4,51.4,50.3,45.8,,,
1455,20.066666666666666,395.8833333333334,51.8,51.7,51.5,51.4,50.4,46.0,,,
1456,19.76666666666667,396.7,51.8,51.7,51.6,51.5,50.6,46.1,,,
1457,19.833333333333332,396.93333333333334,51.9,51.8,51.6,51.5,50.7,46.3,,,
1458,20.083333333333332,396.50000000000006,51.9,51.8,51.6,51.6,50.7,46.5,,,
1459,20.2,397.34999999999997,51.9,51.9,51.7,51.6,50.8,46.7,,,
1460,20.183333333333334,398.3,51.9,52.0,51.7,51.7,50.9,46.9,,,
1461,19.849999999999998,398.7833333333333,52.1,52.0,51.8,51.7,51.0,47.0,,,
1462,19.866666666666664,398.8833333333334,52.1,52.1,51.8,51.8,51.0,47.2,,,
1463,20.066666666666666,399.01666666666665,52.1,52.1,51.9,51.8,51.1,47.4,,,
1464,20.2,399.73333333333335,52.2,52.1,51.9,51.9,51.1,47.5,,,
1465,19.966666666666665,400.3,52.2,52.2,52.0,51.9,51.2,47.7,,,
1466,19.816666666666666,1.633333333333333,52.2,52.3,52.0,52.0,51.2,47.8,,,
1467,20.05,1.633333333333333,52.3,52.3,52.1,52.0,51.3,47.9,,,
1468,20.23333333333333,1.6833333333333333,52.1,52.3,52.1,52.0,51.2,47.6,,,
1469,20.099999999999998,1.6666666666666667,52.2,52.2,52.1,52.0,51.2,47.7,,,
1470,19.900000000000002,1.6499999999999997,51.9,52.3,52.1,52.0,51.3,47.5,,,
1471,19.966666666666665,1.6666666666666667,52.0,52.2,52.1,52.0,51.2,47.6,,,
1472,20.166666666666668,1.7000000000000002,52.2,52.2,52.1,52.0,51.3,47.4,,,
1473,20.083333333333332,1.6833333333333333,52.0,52.3,52.1,52.0,51.2,47.4,,,
1474,20.150000000000002,1.6499999999999997,52.0,52.3,52.0,52.0,51.3,47.4,,,
1475,20.25,2.4499999999999997,52.1,52.2,52.1,52.0,51.2,47.3,,,
1476,20.083333333333332,1.9333333333333336,52.1,52.2,52.1,52.0,51.2,47.2,,,
1477,19.933333333333334,1.7000000000000002,52.2,52.2,52.0,52.0,51.2,47.2,,,
1478,20.150000000000002,1.7000000000000002,52.1,52.2,52.0,52.0,51.2,47.1,,,
1479,20.13333333333333,1.6833333333333333,51.9,52.2,52.0,52.0,51.2,47.0,,,
1480,19.983333333333334,1.6499999999999997,51.8,52.2,52.0,52.0,51.2,47.0,,,
1481,20.099999999999998,1.6500000000000001,51.9,52.2,52.0,52.0,51.2,47.0,,,
1482,20.183333333333334,1.6833333333333333,51.9,52.2,52.0,52.0,51.2,46.9,,,
1483,19.983333333333334,1.6833333333333336,52.0,52.2,52.0,52.0,51.2,46.8,,,
1484,19.916666666666668,1.7000000000000002,52.1,52.2,52.0,52.0,51.2,46.8,,,
1485,20.11666666666667,1.6833333333333333,52.2,52.2,52.0,52.0,51.2,46.8,,,
1486,20.13333333333333,1.6666666666666667,52.0,52.2,52.0,52.0,51.2,46.7,,,
1487,19.966666666666665,1.6499999999999997,52.0,52.2,52.0,51.9,51.2,46.7,,,
1488,20.083333333333332,1.7000000000000002,52.1,52.2,52.0,51.9,51.2,46.7,,,
1489,20.2,1.7000000000000002,52.0,52.2,52.0,51.9,51.2,46.6,,,
1490,20.05,1.7000000000000002,51.9,52.2,52.0,51.9,51.2,46.6,,,
1491,19.966666666666665,1.6666666666666667,52.1,52.2,52.0,51.9,51.2,46.5,,,
1492,20.166666666666668,1.6666666666666667,52.1,52.2,52.0,51.9,51.2,46.5,,,
1493,20.099999999999998,1.6499999999999997,52.1,52.2,52.0,51.9,51.2,46.5,,,
1494,20.0,1.6499999999999997,52.1,52.2,52.0,51.9,51.2,46.4,,,
1495,20.166666666666668,1.7,52.1,52.2,52.0,51.9,51.2,46.4,,,
1496,20.183333333333334,1.6833333333333333,52.1,52.2,52.0,51.9,51.2,46.4,,,
1497,20.0,1.7000000000000002,52.1,52.2,52.0,51.9,51.2,46.4,,,
1498,20.066666666666666,1.6500000000000001,52.1,52.2,52.0,51.9,51.2,46.3,,,
1499,20.216666666666665,1.6666666666666667,52.0,52.2,52.0,51.9,51.2,46.3,,,
1500,20.099999999999998,1.6666666666666667,51.8,52.2,52.0,51.9,51.2,46.3,,,
1501,19.916666666666668,1.7000000000000002,52.0,52.1,52.0,51.9,51.2,46.2,,,
1502,20.03333333333333,1.7000000000000002,52.1,52.2,52.0,51.9,51.2,46.2,,,
1503,20.183333333333334,1.7000000000000002,52.0,52.2,52.0,51.9,51.1,46.2,,,
1504,20.016666666666666,1.6666666666666667,51.8,52.2,52.0,51.9,51.2,46.1,,,
1505,19.966666666666665,1.666666666666667,52.0,52.1,52.0,51.9,51.2,46.1,,,
1506,20.166666666666668,1.6833333333333333,51.9,52.1,51.9,51.9,51.1,46.1,,,
1507,20.083333333333332,1.666666666666667,51.9,52.1,52.0,51.9,51.1,46.1,,,
1508,19.883333333333336,1.7000000000000002,51.8,52.1,51.9,51.9,51.1,46.0,,,
1509,20.03333333333333,1.6833333333333336,52.0,52.1,51.9,51.9,51.1,46.0,,,
1510,20.166666666666668,1.7000000000000002,52.0,52.1,52.0,51.9,51.1,46.0,,,
1511,20.016666666666666,1.6500000000000001,52.0,52.1,51.9,51.9,51.1,46.0,,,
1512,20.150000000000002,1.666666666666667,51.8,52.1,51.9,51.9,51.1,45.9,,,
1513,20.166666666666668,1.6666666666666667,51.9,52.1,51.9,51.9,51.1,45.9,,,
1514,19.950000000000003,1.6666666666666667,51.9,52.1,51.9,51.9,51.1,45.9,,,
1515,19.933333333333334,1.6666666666666667,52.0,52.1,51.9,51.9,51.1,45.9,,,
1516,20.166666666666668,1.7000000000000002,52.0,52.1,51.9,51.9,51.1,45.9,,,
1517,20.149999999999995,1.7000000000000002,52.0,52.1,51.9,51.9,51.1,45.9,,,
1518,19.916666666666668,1.6500000000000001,52.0,52.1,51.9,51.9,51.1,45.8,,,
1519,19.916666666666668,1.6666666666666667,52.0,52.1,51.9,51.9,51.1,45.8,,,
1520,20.150000000000002,1.6833333333333336,52.1,52.1,51.9,51.9,51.1,45.8,,,
1521,20.016666666666666,1.7000000000000002,52.0,52.1,51.9,51.8,51.1,45.8,,,
1522,19.95,1.7000000000000002,52.1,52.1,51.9,51.8,51.1,45.8,,,
1523,20.2,1.7000000000000002,52.0,52.1,51.9,51.8,51.1,45.7,,,
1524,20.150000000000002,1.6666666666666667,52.0,52.1,51.9,51.8,51.1,45.7,,,
1525,19.933333333333334,1.633333333333333,52.0,52.1,51.9,51.8,51.1,45.7,,,
1526,20.033333333333335,1.6833333333333336,51.9,52.1,51.9,51.8,51.1,45.7,,,
1527,20.2,1.7000000000000002,51.9,52.0,51.9,51.8,51.1,45.7,,,
1528,20.033333333333335,1.7000000000000002,52.0,52.0,51.9,51.8,51.1,45.7,,,
1529,19.95,1.7000000000000002,51.9,52.1,51.9,51.8,51.1,45.6,,,
1530,20.183333333333334,1.7000000000000002,51.9,52.1,51.9,51.8,51.1,45.6,,,
1531,20.166666666666668,1.6500000000000001,51.9,52.1,51.9,51.8,51.1,45.6,,,
1532,19.950000000000003,1.6666666666666667,51.9,52.1,51.9,51.8,51.0,45.6,,,
1533,19.95,1.6833333333333333,52.0,52.0,51.9,51.8,51.0,45.6,,,
1534,20.166666666666668,1.6666666666666667,51.9,52.0,51.9,51.8,51.0,45.6,,,
1535,20.099999999999998,1.6833333333333336,51.9,52.0,51.9,51.8,51.0,45.6,,,
1536,20.016666666666666,1.6833333333333333,51.9,52.1,51.9,51.8,51.0,45.5,,,
1537,20.150000000000002,1.6833333333333333,51.8,52.0,51.9,51.8,51.0,45.5,,,
1538,20.13333333333333,1.6499999999999997,51.8,52.0,51.8,51.8,51.0,45.5,,,
1539,19.933333333333334,1.6833333333333333,51.9,52.0,51.8,51.8,51.0,45.5,,,
1540,20.033333333333335,1.7000000000000002,51.8,52.0,51.8,51.8,51.0,45.5,,,
1541,20.2,1.6833333333333333,51.9,52.0,51.8,51.8,51.0,45.5,,,
1542,20.05,1.7000000000000002,51.9,52.0,51.8,51.8,51.0,45.5,,,
1543,19.883333333333336,1.7000000000000002,51.7,52.0,51.9,51.8,51.0,45.5,,,
1544,20.066666666666666,1.6666666666666667,51.8,52.0,51.8,51.8,51.0,45.4,,,
1545,20.2,1.6499999999999997,51.9,52.0,51.8,51.8,51.0,45.4,,,
1546,20.0,1.7000000000000002,51.8,52.0,51.8,51.8,51.0,45.4,,,
1547,19.983333333333334,1.6833333333333333,51.8,52.0,51.8,51.8,51.0,45.4,,,
1548,20.166666666666668,1.6666666666666663,51.7,52.0,51.8,51.8,51.0,45.4,,,
1549,20.166666666666668,1.6666666666666667,52.0,52.0,51.8,51.8,51.0,45.4,,,
1550,19.933333333333334,1.6666666666666667,51.8,52.0,51.8,51.8,51.0,45.4,,,
1551,20.05,1.6666666666666667,51.9,52.0,51.8,51.8,51.0,45.4,,,
1552,20.2,1.6833333333333336,51.9,52.0,51.8,51.8,51.0,45.4,,,
1553,20.016666666666666,1.7000000000000002,51.9,52.0,51.8,51.7,51.0,45.3,,,
1554,19.983333333333334,1.7000000000000002,51.9,52.0,51.8,51.8,51.0,45.3,,,
1555,20.183333333333334,1.7000000000000002,51.8,52.0,51.8,51.7,51.0,45.3,,,
1556,20.083333333333332,1.7000000000000002,51.4,52.0,51.8,51.7,51.0,45.3,,,
1557,19.95,1.6666666666666667,51.7,52.0,51.8,51.7,51.0,45.3,,,
1558,20.166666666666668,1.6833333333333333,51.8,52.0,51.8,51.7,50.9,45.3,,,
1559,20.099999999999998,1.7000000000000002,51.8,52.0,51.8,51.7,51.0,45.3,,,
1560,19.95,1.7000000000000002,51.8,51.9,51.8,51.7,50.9,45.3,,,
1561,20.166666666666668,1.7000000000000002,51.8,52.0,51.8,51.7,50.9,45.3,,,
1562,20.116666666666664,1.6833333333333333,51.8,52.0,51.8,51.7,50.9,45.2,,,
1563,19.916666666666668,1.6499999999999997,51.8,51.9,51.8,51.7,50.9,45.2,,,
1564,20.066666666666666,1.6666666666666663,51.7,52.0,51.8,51.7,50.9,45.2,,,
1565,20.166666666666668,1.6833333333333333,51.8,52.0,51.8,51.7,50.9,45.2,,,
1566,19.95,1.7166666666666668,51.9,51.9,51.8,51.7,50.9,45.2,,,
1567,19.849999999999998,1.7,51.9,52.0,51.8,51.7,50.9,45.2,,,
1568,20.116666666666667,1.7,51.8,52.0,51.8,51.7,50.9,45.2,,,
1569,20.2,1.6666666666666667,51.8,51.9,51.8,51.7,50.9,45.2,,,
1570,20.0,1.6500000000000001,51.8,51.9,51.8,51.7,50.9,45.2,,,
1571,19.95,1.6833333333333336,51.8,51.9,51.8,51.7,50.9,45.2,,,
1572,20.150000000000002,1.7000000000000002,51.8,51.9,51.7,51.7,50.9,45.2,,,
1573,20.083333333333332,1.6833333333333333,51.7,51.9,51.8,51.7,50.9,45.2,,,
1574,19.966666666666665,1.6833333333333333,51.9,51.9,51.7,51.7,50.9,45.1,,,
1575,20.2,1.6666666666666667,51.7,51.9,51.7,51.7,50.9,45.2,,,
1576,20.150000000000002,1.6833333333333336,51.8,51.9,51.7,51.7,50.9,45.1,,,
1577,19.933333333333334,1.6333333333333335,51.8,51.9,51.7,51.7,50.9,45.1,,,
1578,20.0,1.6833333333333333,51.9,51.9,51.7,51.7,50.9,45.1,,,
1579,20.216666666666665,1.6666666666666667,51.7,51.9,51.7,51.7,50.9,45.1,,,
1580,20.166666666666668,1.7166666666666668,51.7,51.9,51.7,51.7,50.9,45.1,,,
1581,19.883333333333333,1.7000000000000002,51.7,51.9,51.7,51.7,50.9,45.1,,,
1582,19.799999999999997,1.666666666666667,51.9,51.9,51.7,51.7,50.9,45.1,,,
1583,20.03333333333333,1.6500000000000001,51.8,51.9,51.7,51.7,50.8,45.1,,,
1584,20.150000000000002,1.6833333333333336,51.9,51.9,51.7,51.7,50.8,45.1,,,
1585,19.983333333333334,1.6833333333333333,51.4,51.9,51.7,51.7,50.8,45.1,,,
1586,19.850000000000005,1.7,51.7,51.9,51.7,51.7,50.8,45.1,,,
1587,20.083333333333336,1.7000000000000002,51.7,51.9,51.7,51.7,50.8,45.1,,,
1588,20.183333333333334,1.6333333333333335,51.7,51.9,51.7,51.6,50.8,45.1,,,
1589,19.96666666666667,1.6666666666666667,51.7,51.9,51.7,51.7,50.8,45.1,,,
1590,20.016666666666666,1.7000000000000002,51.7,51.9,51.7,51.6,50.8,45.0,,,
1591,20.183333333333334,1.7000000000000002,51.7,51.9,51.7,51.6,50.8,45.0,,,
1592,19.983333333333334,1.7000000000000002,51.8,51.9,51.7,51.6,50.8,45.0,,,
1593,20.049999999999997,1.7000000000000002,51.6,51.9,51.7,51.6,50.8,45.0,,,
1594,20.2,1.6500000000000001,51.8,51.9,51.7,51.6,50.8,45.0,,,
1595,20.0,1.6833333333333336,51.7,51.9,51.7,51.6,50.8,45.0,,,
1596,19.849999999999998,1.7000000000000002,51.8,51.9,51.7,51.6,50.8,45.0,,,
1597,20.05,1.7000000000000002,51.8,51.9,51.7,51.6,50.8,45.0,,,
1598,20.149999999999995,1.6666666666666667,51.8,51.9,51.7,51.6,50.8,45.0,,,
1599,19.983333333333334,1.6666666666666667,51.8,51.8,51.7,51.6,50.8,45.0,,,
1600,20.016666666666666,1.633333333333333,51.5,51.9,51.7,51.6,50.8,45.0,,,
1601,20.183333333333334,1.6666666666666667,51.7,51.9,51.7,51.6,50.8,45.0,,,
1602,20.083333333333332,1.6666666666666667,51.7,51.8,51.7,51.6,50.8,45.0,,,
1603,19.900000000000002,1.7,51.8,51.8,51.7,51.6,50.7,45.0,,,
1604,20.016666666666666,1.7,51.7,51.8,51.7,51.6,50.7,45.0,,,
1605,20.266666666666666,1.6666666666666667,51.8,51.8,51.7,51.6,50.7,45.0,,,
1606,20.083333333333332,1.6833333333333333,51.7,51.8,51.6,51.6,50.7,44.9,,,
1607,19.916666666666668,1.6499999999999997,51.8,51.8,51.7,51.6,50.7,45.0,,,
1608,20.083333333333332,1.6666666666666667,51.8,51.8,51.7,51.6,50.7,45.0,,,
1609,20.2,1.7000000000000002,51.7,51.8,51.6,51.6,50.7,44.9,,,
1610,20.0,1.6833333333333333,51.7,51.8,51.6,51.6,50.7,44.9,,,
1611,20.03333333333333,1.7000000000000002,51.6,51.8,51.6,51.6,50.7,44.9,,,
1612,20.116666666666664,1.6833333333333333,51.7,51.8,51.6,51.6,50.7,44.9,,,
1613,20.0,1.6666666666666667,51.6,51.8,51.6,51.6,50.7,44.9,,,
1614,20.049999999999997,1.6499999999999997,51.7,51.8,51.6,51.6,50.7,44.9,,,
1615,20.149999999999995,1.6666666666666667,51.5,51.8,51.6,51.6,50.7,44.9,,,
1616,19.933333333333334,1.7000000000000002,51.6,51.8,51.6,51.6,50.7,44.9,,,
1617,20.016666666666666,1.7000000000000002,51.6,51.8,51.6,51.6,50.7,44.9,,,
1618,20.183333333333334,1.7000000000000002,51.7,51.8,51.6,51.6,50.7,44.9,,,
1619,20.0,1.6499999999999997,51.7,51.8,51.6,51.6,50.7,44.9,,,
1620,20.083333333333332,1.6666666666666667,51.7,51.8,51.6,51.6,50.7,44.9,,,
1621,20.283333333333335,1.7166666666666668,51.6,51.8,51.6,51.6,50.7,44.9,,,
1622,20.066666666666666,1.6833333333333333,51.6,51.8,51.6,51.5,50.7,44.9,,,
1623,19.983333333333334,1.6833333333333333,51.7,51.8,51.6,51.5,50.6,44.9,,,
1624,20.150000000000002,1.7000000000000002,51.7,51.8,51.6,51.5,50.6,44.9,,,
1625,20.13333333333333,1.7000000000000002,51.7,51.8,51.6,51.5,50.6,44.9,,,
1626,19.933333333333334,1.7166666666666668,51.7,51.8,51.6,51.5,50.6,44.9,,,
1627,20.05,1.6499999999999997,51.8,51.8,51.6,51.5,50.6,44.9,,,
1628,20.166666666666668,1.6499999999999997,51.7,51.8,51.6,51.5,50.6,44.9,,,
1629,19.950000000000003,1.7000000000000002,51.7,51.8,51.6,51.5,50.6,44.9,,,
1630,20.0,1.6833333333333333,51.7,51.8,51.6,51.5,50.6,44.9,,,
1631,20.2,1.6833333333333336,51.7,51.8,51.6,51.5,50.6,44.8,,,
1632,20.116666666666664,1.6833333333333336,51.7,51.7,51.6,51.5,50.6,44.9,,,
1633,19.866666666666664,1.6500000000000001,51.7,51.7,51.6,51.5,50.6,44.8,,,
1634,19.966666666666665,1.633333333333333,51.7,51.7,51.6,51.5,50.6,44.8,,,
1635,20.2,1.6666666666666667,51.7,51.8,51.6,51.5,50.6,44.8,,,
1636,20.066666666666666,1.7000000000000002,51.7,51.7,51.6,51.5,50.6,44.8,,,
1637,20.0,1.6833333333333336,51.7,51.7,51.6,51.5,50.6,44.8,,,
1638,20.183333333333334,1.7000000000000002,51.6,51.7,51.5,51.5,50.6,44.8,,,
1639,20.05,1.6499999999999997,51.5,51.7,51.5,51.5,50.6,44.8,,,
1640,19.933333333333334,1.6833333333333333,51.6,51.7,51.5,51.5,50.6,44.8,,,
1641,20.133333333333336,1.6833333333333336,51.7,51.7,51.5,51.5,50.6,44.8,,,
1642,20.200000000000003,1.7000000000000002,51.6,51.7,51.5,51.5,50.6,44.8,,,
1643,19.96666666666667,1.7000000000000002,51.6,51.7,51.5,51.5,50.5,44.8,,,
1644,19.966666666666665,1.7000000000000002,51.6,51.7,51.5,51.5,50.5,44.8,,,
1645,20.150000000000002,1.6833333333333333,51.7,51.7,51.5,51.5,50.5,44.8,,,
1646,20.066666666666666,1.6499999999999997,51.5,51.7,51.5,51.5,50.5,44.8,,,
1647,19.916666666666668,1.6499999999999997,51.6,51.7,51.5,51.5,50.5,44.8,,,
1648,20.133333333333336,1.7000000000000002,51.5,51.7,51.5,51.5,50.5,44.8,,,
1649,20.116666666666664,1.6833333333333333,51.5,51.7,51.5,51.5,50.5,44.8,,,
1650,19.933333333333334,1.7000000000000002,51.6,51.7,51.5,51.5,50.5,44.8,,,
1651,20.066666666666666,1.6666666666666667,51.7,51.7,51.5,51.5,50.5,44.8,,,
1652,20.083333333333332,1.6499999999999997,51.7,51.7,51.5,51.5,50.5,44.8,,,
1653,19.966666666666665,1.6666666666666663,51.6,51.7,51.5,51.5,50.5,44.8,,,
1654,20.133333333333336,1.6833333333333333,51.5,51.7,51.5,51.5,50.5,44.8,,,
1655,20.149999999999995,1.7000000000000002,51.7,51.7,51.5,51.4,50.5,44.8,,,
1656,19.933333333333334,1.6499999999999997,51.5,51.7,51.5,51.4,50.5,44.8,,,
1657,20.083333333333336,1.6499999999999997,51.5,51.7,51.5,51.4,50.5,44.8,,,
1658,20.25,1.6666666666666667,51.6,51.7,51.5,51.4,50.5,44.8,,,
1659,20.066666666666666,1.6500000000000001,51.5,51.7,51.5,51.4,50.4,44.8,,,
1660,19.883333333333336,1.7333333333333334,51.5,51.7,51.5,51.4,50.5,44.8,,,
1661,20.016666666666666,1.6833333333333336,51.5,51.6,51.5,51.4,50.4,44.7,,,
1662,20.166666666666668,1.7000000000000002,51.6,51.7,51.5,51.4,50.4,44.8,,,
1663,20.033333333333335,1.6833333333333336,51.6,51.7,51.5,51.4,50.4,44.8,,,
1664,19.916666666666668,1.6666666666666667,51.6,51.7,51.5,51.4,50.4,44.7,,,
1665,20.133333333333336,1.6666666666666667,51.5,51.7,51.5,51.4,50.4,44.7,,,
1666,20.13333333333333,1.6666666666666667,51.6,51.6,51.5,51.4,50.4,44.7,,,
1667,19.95,1.6666666666666667,51.5,51.7,51.5,51.4,50.4,44.7,,,
1668,20.083333333333336,1.6833333333333336,51.5,51.6,51.5,51.4,50.4,44.7,,,
1669,20.166666666666668,1.7000000000000002,51.6,51.6,51.5,51.4,50.4,44.7,,,
1670,19.933333333333334,2.483333333333334,51.6,51.6,51.5,51.4,50.4,44.7,,,
1671,19.983333333333334,2.35,51.4,51.6,51.4,51.4,50.4,44.7,,,
1672,20.183333333333334,2.6999999999999997,51.6,51.6,51.4,51.4,50.4,44.7,,,
1673,20.05,2.6999999999999997,51.5,51.6,51.4,51.4,50.4,44.7,,,
1674,19.933333333333334,2.6999999999999997,51.6,51.6,51.4,51.4,50.4,44.7,,,
1675,20.166666666666668,2.016666666666667,51.6,51.6,51.4,51.4,50.4,44.7,,,
1676,20.13333333333333,2.6333333333333333,51.6,51.6,51.4,51.4,50.4,44.7,,,
1677,19.933333333333334,2.6,51.5,51.6,51.4,51.4,50.4,44.7,,,
1678,20.083333333333332,2.316666666666667,51.6,51.6,51.4,51.4,50.4,44.7,,,
1679,20.183333333333334,1.8,51.5,51.6,51.4,51.4,50.4,44.7,,,
1680,19.96666666666667,1.75,51.5,51.6,51.4,51.4,50.4,44.7,,,
1681,19.966666666666665,1.7000000000000002,51.5,51.6,51.4,51.4,50.4,44.7,,,
1682,20.133333333333336,1.7000000000000002,51.5,51.6,51.4,51.4,50.3,44.7,,,
1683,20.13333333333333,2.3000000000000003,51.6,51.6,51.4,51.4,50.3,44.7,,,
1684,19.916666666666668,2.316666666666667,51.5,51.6,51.4,51.4,50.3,44.7,,,
1685,20.1,1.7500000000000002,51.4,51.6,51.4,51.4,50.3,44.7,,,
1686,20.116666666666664,1.9833333333333332,51.4,51.6,51.4,51.4,50.3,44.7,,,
1687,19.900000000000002,2.6166666666666667,51.4,51.6,51.4,51.4,50.3,44.7,,,
1688,20.05,1.9666666666666666,51.4,51.6,51.4,51.4,50.3,44.7,,,
1689,20.2,1.7000000000000002,51.3,51.6,51.4,51.3,50.3,44.7,,,
1690,20.016666666666666,2.6166666666666667,51.5,51.6,51.4,51.3,50.3,44.7,,,
1691,19.95,2.45,51.5,51.6,51.4,51.3,50.3,44.7,,,
1692,20.166666666666668,2.0666666666666664,51.5,51.6,51.4,51.3,50.3,44.7,,,
1693,20.166666666666668,2.6999999999999997,51.5,51.6,51.4,51.3,50.3,44.7,,,
1694,19.933333333333334,2.6666666666666665,51.4,51.6,51.4,51.3,50.3,44.7,,,
1695,19.983333333333334,0.0,51.5,51.6,51.4,51.3,50.3,44.7,,,
1696,20.183333333333334,0.0,51.5,51.6,51.4,51.3,50.3,44.7,,,
1697,20.033333333333335,0.0,51.5,51.6,51.4,51.3,50.3,44.7,,,
1698,19.966666666666665,0.0,51.3,51.6,51.4,51.3,50.3,44.7,,,
1699,20.150000000000002,0.0,51.2,51.5,51.4,51.3,50.3,44.7,,,
1700,20.099999999999998,0.0,51.5,51.5,51.4,51.3,50.2,44.7,,,
1701,20.03333333333333,0.0,51.3,51.5,51.4,51.3,50.2,44.7,,,
1702,20.183333333333334,0.0,51.4,51.5,51.4,51.3,50.2,44.7,,,
1703,20.13333333333333,0.0,51.5,51.5,51.4,51.3,50.2,44.6,,,
1704,19.900000000000002,0.0,51.4,51.5,51.4,51.3,50.2,44.7,,,
1705,20.016666666666666,0.0,51.4,51.5,51.4,51.3,50.2,44.7,,,
1706,20.2,0.0,51.4,51.5,51.4,51.3,50.2,44.7,,,
1707,20.066666666666666,0.0,51.5,51.5,51.3,51.3,50.2,44.7,,,
1708,19.900000000000002,0.0,51.5,51.5,51.3,51.3,50.2,44.6,,,
1709,20.1,0.0,51.4,51.5,51.4,51.3,50.2,44.6,,,
1710,20.166666666666668,0.0,51.5,51.5,51.3,51.3,50.2,44.7,,,
1711,19.983333333333334,0.0,51.4,51.5,51.3,51.3,50.2,44.6,,,
1712,20.11666666666667,0.0,51.2,51.5,51.3,51.3,50.2,44.6,,,
1713,20.183333333333334,0.0,51.3,51.5,51.3,51.3,50.2,44.6,,,
1714,20.0,0.0,51.3,51.5,51.3,51.3,50.2,44.6,,,
1715,19.933333333333334,0.0,51.3,51.5,51.3,51.3,50.2,44.6,,,
1716,20.133333333333336,0.0,51.4,51.5,51.3,51.3,50.2,44.6,,,
1717,20.183333333333334,0.0,51.4,51.5,51.3,51.3,50.1,44.6,,,
1718,19.96666666666667,0.0,51.4,51.5,51.3,51.3,50.1,44.6,,,
1719,20.01666666666667,0.0,51.2,51.5,51.3,51.3,50.1,44.6,,,
1720,20.183333333333334,0.0,51.2,51.5,51.3,51.3,50.1,44.6,,,
1721,19.983333333333334,0.0,51.3,51.5,51.3,51.2,50.1,44.6,,,
1722,19.900000000000002,0.0,51.5,51.5,51.3,51.3,50.1,44.6,,,
1723,20.083333333333336,0.0,51.2,51.5,51.3,51.2,50.1,44.6,,,
1724,20.166666666666668,0.0,51.4,51.5,51.3,51.2,50.1,44.6,,,
1725,19.933333333333334,0.0,51.4,51.5,51.3,51.2,50.1,44.6,,,
1726,19.833333333333332,0.0,51.3,51.5,51.3,51.2,50.1,44.6,,,
1727,20.03333333333333,0.0,51.3,51.5,51.3,51.2,50.1,44.6,,,
1728,20.166666666666668,0.0,51.3,51.5,51.3,51.2,50.1,44.6,,,
1729,19.983333333333334,0.0,51.3,51.5,51.3,51.2,50.1,44.6,,,
1730,19.95,0.0,51.4,51.4,51.3,51.2,50.1,44.6,,,
1731,20.166666666666668,0.0,51.2,51.4,51.3,51.2,50.1,44.6,,,
1732,20.116666666666664,0.0,51.4,51.4,51.3,51.2,50.1,44.6,,,
1733,19.95,0.0,51.3,51.4,51.3,51.2,50.1,44.6,,,
1734,20.066666666666666,0.0,51.4,51.4,51.3,51.2,50.1,44.6,,,
1735,20.13333333333333,0.0,51.4,51.4,51.3,51.2,50.0,44.6,,,
1736,19.916666666666664,0.0,51.4,51.4,51.3,51.2,50.0,44.6,,,
1737,19.95,0.0,51.3,51.4,51.2,51.2,50.0,44.6,,,
1738,20.150000000000002,0.0,51.4,51.4,51.2,51.2,50.0,44.6,,,
1739,20.099999999999998,0.0,51.3,51.4,51.2,51.2,50.0,44.6,,,
1740,19.900000000000002,0.0,51.3,51.4,51.2,51.2,50.0,44.6,,,
1741,20.083333333333336,0.0,51.3,51.4,51.2,51.2,50.0,44.6,,,
1742,20.149999999999995,0.0,51.4,51.4,51.2,51.2,50.0,44.6,,,
1743,19.96666666666667,0.0,51.0,51.4,51.2,51.2,50.0,44.6,,,
1744,19.98333333333333,0.0,51.3,51.4,51.2,51.2,50.0,44.6,,,
1745,20.183333333333334,0.0,51.4,51.4,51.2,51.2,50.0,44.6,,,
1746,20.083333333333332,0.0,51.2,51.4,51.2,51.2,50.0,44.6,,,
1747,19.916666666666668,0.0,51.3,51.4,51.2,51.2,50.0,44.6,,,
1748,20.116666666666667,0.0,51.2,51.4,51.2,51.2,50.0,44.6,,,
1749,20.166666666666668,0.0,51.2,51.4,51.2,51.2,50.0,44.6,,,
1750,19.96666666666667,0.0,51.3,51.4,51.2,51.2,50.0,44.6,,,
1751,20.0,0.0,51.2,51.4,51.2,51.2,50.0,44.6,,,
1752,20.183333333333334,0.0,51.2,51.4,51.2,51.2,50.0,44.6,,,
1753,20.099999999999998,0.0,51.3,51.4,51.2,51.2,49.9,44.6,,,
1754,19.916666666666668,0.0,51.2,51.4,51.2,51.1,49.9,44.6,,,
