Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM),minutes
16:29:10,10.299999999999999,6.2,59.93333333333333,15.450000000000001,52.19999999999999,52.5,52.73333333333333,52.73333333333333,52.66666666666668,51.800000000000004,11.218333333333334,,0.0,270
16:30:10,10.299999999999999,6.233333333333333,59.916666666666664,8.233333333333333,52.23333333333333,52.5,52.71666666666667,52.699999999999996,52.63333333333333,51.800000000000004,11.178333333333335,,0.0,271
16:31:10,10.283333333333333,6.216666666666666,59.73333333333334,0.7999999999999999,52.38333333333333,52.5,52.699999999999996,52.699999999999996,52.65,51.800000000000004,11.145000000000001,,0.0,272
16:32:10,10.299999999999999,6.2,59.449999999999996,0.7999999999999999,52.48333333333333,52.53333333333333,52.699999999999996,52.699999999999996,52.699999999999996,51.76666666666666,11.108333333333333,,0.0,273
16:33:10,10.299999999999999,6.2,59.20000000000001,0.7999999999999999,52.38333333333333,52.51666666666667,52.699999999999996,52.699999999999996,52.66666666666668,51.73333333333334,11.079999999999998,,0.0,274
16:34:10,10.299999999999999,6.2,58.949999999999996,0.8166666666666665,52.48333333333333,52.51666666666667,52.699999999999996,52.699999999999996,52.6,51.75,11.046666666666667,,0.0,275
16:35:10,10.299999999999999,6.150000000000001,58.74999999999999,0.7999999999999999,52.48333333333333,52.51666666666667,52.699999999999996,52.699999999999996,52.6,51.699999999999996,11.019999999999998,,0.0,276
16:36:10,10.299999999999999,6.1000000000000005,58.56666666666666,0.7999999999999999,52.31666666666666,52.5,52.699999999999996,52.699999999999996,52.6,51.699999999999996,10.991666666666667,,0.0,277
16:37:10,10.299999999999999,6.1000000000000005,58.400000000000006,0.7999999999999999,52.48333333333333,52.5,52.699999999999996,52.699999999999996,52.6,51.699999999999996,10.969999999999999,,0.0,278
16:38:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,52.4,52.5,52.699999999999996,52.699999999999996,52.56666666666666,51.699999999999996,10.943333333333333,,0.0,279
16:39:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.8166666666666668,52.48333333333333,52.5,52.699999999999996,52.699999999999996,52.550000000000004,51.699999999999996,10.928333333333333,,0.0,280
16:40:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.8166666666666665,52.43333333333333,52.5,52.699999999999996,52.699999999999996,52.53333333333333,51.699999999999996,10.903333333333334,,0.0,281
16:41:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.48333333333333,52.5,52.699999999999996,52.699999999999996,52.5,51.6,10.888333333333334,,0.0,282
16:42:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7833333333333333,52.51666666666667,52.5,52.699999999999996,52.699999999999996,52.51666666666667,51.6,10.87,,0.0,283
16:43:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,52.5,52.5,52.699999999999996,52.63333333333333,52.5,51.6,10.851666666666667,,0.0,284
16:44:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,52.5,52.5,52.699999999999996,52.68333333333333,52.5,51.6,10.836666666666666,,0.0,285
16:45:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.5,52.5,52.699999999999996,52.699999999999996,52.5,51.6,10.818333333333333,,0.0,286
16:46:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,52.43333333333333,52.5,52.699999999999996,52.650000000000006,52.5,51.56666666666666,10.803333333333333,,0.0,287
16:47:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.8166666666666668,52.38333333333333,52.5,52.65,52.6,52.5,51.56666666666667,10.786666666666667,,0.0,288
16:48:10,10.299999999999999,6.116666666666667,58.24999999999999,0.7999999999999999,52.383333333333326,52.48333333333333,52.699999999999996,52.6,52.5,51.56666666666666,10.771666666666663,,0.0,289
16:49:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.8166666666666665,52.31666666666666,52.45000000000001,52.616666666666674,52.6,52.5,51.5,10.761666666666665,,0.0,290
16:50:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.7999999999999999,52.333333333333336,52.416666666666664,52.616666666666674,52.6,52.5,51.5,10.745,,0.0,291
16:51:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.8166666666666668,52.4,52.46666666666666,52.6,52.6,52.5,51.5,10.733333333333334,,0.0,292
16:52:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,52.36666666666667,52.449999999999996,52.6,52.6,52.5,51.5,10.721666666666666,,0.0,293
16:53:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,52.33333333333332,52.416666666666664,52.6,52.6,52.5,51.5,10.711666666666668,,0.0,294
16:54:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666665,52.36666666666667,52.4,52.6,52.6,52.5,51.43333333333333,10.700000000000001,,0.0,295
16:55:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7999999999999999,52.38333333333333,52.4,52.6,52.6,52.449999999999996,51.416666666666664,10.688333333333333,,0.0,296
16:56:10,10.299999999999999,6.116666666666667,58.28333333333334,0.7999999999999999,52.349999999999994,52.416666666666664,52.6,52.6,52.46666666666667,51.43333333333333,10.678333333333333,,0.0,297
16:57:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,52.333333333333336,52.4,52.6,52.6,52.416666666666664,51.4,10.668333333333335,,0.0,298
16:58:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,52.31666666666667,52.4,52.6,52.583333333333336,52.4,51.4,10.66,,0.0,299
16:59:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,52.31666666666667,52.4,52.6,52.53333333333334,52.4,51.4,10.646666666666667,,0.0,300
17:00:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.36666666666667,52.4,52.6,52.550000000000004,52.4,51.4,10.643333333333333,,0.0,301
17:01:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,52.36666666666667,52.4,52.6,52.5,52.4,51.333333333333336,10.63,,0.0,302
17:02:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,52.25,52.4,52.6,52.5,52.4,51.333333333333336,10.621666666666666,,0.0,303
17:03:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666665,52.21666666666667,52.38333333333333,52.54999999999999,52.51666666666667,52.4,51.300000000000004,10.613333333333332,,0.0,304
17:04:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.18333333333334,52.4,52.6,52.5,52.4,51.300000000000004,10.606666666666667,,0.0,305
17:05:10,10.299999999999999,6.116666666666667,58.26666666666667,0.7999999999999999,52.31666666666666,52.4,52.550000000000004,52.5,52.4,51.300000000000004,10.600000000000001,,0.0,306
17:06:10,10.299999999999999,6.116666666666667,58.300000000000004,0.7999999999999999,52.36666666666665,52.4,52.53333333333333,52.5,52.4,51.300000000000004,10.593333333333334,,0.0,307
17:07:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.8166666666666668,52.26666666666666,52.38333333333333,52.51666666666667,52.5,52.4,51.26666666666667,10.583333333333334,,0.0,308
17:08:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,52.28333333333333,52.300000000000004,52.5,52.5,52.4,51.300000000000004,10.578333333333333,,0.0,309
17:09:10,10.299999999999999,6.133333333333333,58.300000000000004,0.7999999999999999,52.23333333333334,52.300000000000004,52.5,52.5,52.4,51.23333333333333,10.573333333333332,,0.0,310
17:10:10,10.299999999999999,6.116666666666667,58.199999999999996,0.7999999999999999,52.300000000000004,52.33333333333332,52.5,52.5,52.383333333333326,51.199999999999996,10.563333333333334,,0.0,311
17:11:10,10.299999999999999,6.133333333333333,58.25,0.7999999999999999,52.35,52.31666666666666,52.5,52.5,52.38333333333333,51.199999999999996,10.561666666666667,,0.0,312
17:12:10,10.299999999999999,6.166666666666668,58.300000000000004,0.7999999999999999,52.26666666666666,52.300000000000004,52.5,52.5,52.300000000000004,51.199999999999996,10.555,,0.0,313
17:13:10,10.299999999999999,6.116666666666667,58.23333333333333,0.8166666666666665,52.199999999999996,52.300000000000004,52.5,52.449999999999996,52.300000000000004,51.199999999999996,10.545,,0.0,314
17:14:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.28333333333334,52.300000000000004,52.5,52.46666666666666,52.300000000000004,51.199999999999996,10.54,,0.0,315
17:15:10,10.299999999999999,6.1499999999999995,58.300000000000004,0.7999999999999999,52.116666666666674,52.300000000000004,52.5,52.416666666666664,52.300000000000004,51.13333333333333,10.535,,0.0,316
17:16:10,10.299999999999999,6.1499999999999995,58.300000000000004,0.7999999999999999,52.199999999999996,52.300000000000004,52.5,52.4,52.300000000000004,51.166666666666664,10.535,,0.0,317
17:17:10,10.299999999999999,6.116666666666667,58.28333333333333,0.8166666666666668,52.199999999999996,52.300000000000004,52.5,52.4,52.300000000000004,51.1,10.526666666666666,,0.0,318
17:18:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,52.18333333333334,52.28333333333333,52.5,52.416666666666664,52.300000000000004,51.1,10.516666666666666,,0.0,319
17:19:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.18333333333334,52.28333333333333,52.48333333333333,52.4,52.300000000000004,51.1,10.516666666666666,,0.0,320
17:20:10,10.299999999999999,6.1499999999999995,58.26666666666667,0.7999999999999999,52.08333333333334,52.25,52.48333333333333,52.4,52.300000000000004,51.1,10.511666666666667,,0.0,321
17:21:10,10.299999999999999,6.1499999999999995,58.300000000000004,0.7999999999999999,52.166666666666664,52.28333333333334,52.43333333333334,52.4,52.300000000000004,51.1,10.51,,0.0,322
17:22:10,10.299999999999999,6.166666666666667,58.28333333333333,0.7999999999999999,52.116666666666674,52.28333333333333,52.43333333333333,52.4,52.300000000000004,51.03333333333333,10.503333333333332,,0.0,323
17:23:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.166666666666664,52.23333333333333,52.4,52.4,52.300000000000004,51.083333333333336,10.498333333333333,,0.0,324
17:24:10,10.299999999999999,6.166666666666667,58.300000000000004,0.8166666666666665,52.199999999999996,52.199999999999996,52.4,52.4,52.300000000000004,51.01666666666667,10.495000000000001,,0.0,325
17:25:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.18333333333334,52.25,52.4,52.4,52.300000000000004,51.0,10.495000000000001,,0.0,326
17:26:10,10.299999999999999,6.116666666666667,58.21666666666666,0.7999999999999999,52.199999999999996,52.199999999999996,52.4,52.4,52.300000000000004,51.0,10.488333333333335,,0.0,327
17:27:10,10.299999999999999,6.116666666666666,58.23333333333334,0.7999999999999999,52.18333333333334,52.199999999999996,52.4,52.4,52.25,51.0,10.483333333333336,,0.0,328
17:28:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.8166666666666665,52.1,52.199999999999996,52.4,52.4,52.199999999999996,51.0,10.48166666666667,,0.0,329
17:29:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.166666666666664,52.199999999999996,52.4,52.4,52.23333333333333,50.98333333333333,10.480000000000002,,0.0,330
17:30:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,52.11666666666667,52.199999999999996,52.4,52.333333333333336,52.199999999999996,50.96666666666667,10.475000000000001,,0.0,331
17:31:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,52.18333333333334,52.199999999999996,52.4,52.36666666666665,52.199999999999996,50.9,10.473333333333334,,0.0,332
17:32:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.199999999999996,52.199999999999996,52.4,52.31666666666667,52.199999999999996,50.9,10.468333333333334,,0.0,333
17:33:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.199999999999996,52.199999999999996,52.4,52.300000000000004,52.199999999999996,50.9,10.46,,0.0,334
17:34:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,52.116666666666674,52.199999999999996,52.4,52.300000000000004,52.199999999999996,50.9,10.463333333333333,,0.0,335
17:35:10,10.299999999999999,6.116666666666667,58.300000000000004,0.7999999999999999,52.116666666666674,52.199999999999996,52.4,52.300000000000004,52.199999999999996,50.9,10.458333333333334,,0.0,336
17:36:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.083333333333336,52.199999999999996,52.36666666666667,52.300000000000004,52.199999999999996,50.9,10.453333333333333,,0.0,337
17:37:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,52.1,52.150000000000006,52.31666666666667,52.300000000000004,52.199999999999996,50.88333333333333,10.451666666666668,,0.0,338
17:38:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,52.1,52.166666666666664,52.36666666666665,52.300000000000004,52.199999999999996,50.849999999999994,10.450000000000001,,0.0,339
17:39:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,52.13333333333335,52.18333333333334,52.333333333333336,52.300000000000004,52.199999999999996,50.81666666666667,10.446666666666665,,0.0,340
17:40:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,52.116666666666674,52.18333333333334,52.300000000000004,52.300000000000004,52.199999999999996,50.800000000000004,10.448333333333332,,0.0,341
17:41:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,51.96666666666667,52.1,52.300000000000004,52.300000000000004,52.199999999999996,50.800000000000004,10.445,,0.0,342
17:42:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,52.0,52.116666666666674,52.300000000000004,52.300000000000004,52.18333333333333,50.800000000000004,10.441666666666665,,0.0,343
17:43:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,52.01666666666667,52.1,52.300000000000004,52.300000000000004,52.166666666666664,50.800000000000004,10.434999999999999,,0.0,344
17:44:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.98333333333333,52.1,52.300000000000004,52.300000000000004,52.1,50.800000000000004,10.431666666666667,,0.0,345
17:45:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.95000000000001,52.1,52.300000000000004,52.25,52.1,50.76666666666666,10.43,,0.0,346
17:46:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7833333333333333,52.01666666666667,52.1,52.300000000000004,52.28333333333334,52.1,50.71666666666667,10.433333333333332,,0.0,347
17:47:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.01666666666667,52.1,52.300000000000004,52.25,52.1,50.699999999999996,10.431666666666667,,0.0,348
17:48:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.7999999999999999,52.01666666666667,52.1,52.300000000000004,52.199999999999996,52.1,50.699999999999996,10.426666666666668,,0.0,349
17:49:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.050000000000004,52.1,52.300000000000004,52.199999999999996,52.1,50.699999999999996,10.426666666666668,,0.0,350
17:50:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.98333333333333,52.1,52.300000000000004,52.199999999999996,52.1,50.699999999999996,10.423333333333334,,0.0,351
17:51:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,51.916666666666664,52.1,52.300000000000004,52.199999999999996,52.1,50.699999999999996,10.42,,0.0,352
17:52:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.0,52.1,52.300000000000004,52.199999999999996,52.1,50.699999999999996,10.421666666666669,,0.0,353
17:53:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,52.0,52.06666666666666,52.25,52.199999999999996,52.1,50.61666666666667,10.418333333333335,,0.0,354
17:54:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666665,52.0,52.050000000000004,52.199999999999996,52.199999999999996,52.1,50.65,10.416666666666666,,0.0,355
17:55:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.93333333333334,52.03333333333333,52.21666666666667,52.199999999999996,52.1,50.6,10.413333333333332,,0.0,356
17:56:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.0,52.06666666666667,52.199999999999996,52.199999999999996,52.1,50.6,10.409999999999998,,0.0,357
17:57:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,51.96666666666666,52.01666666666667,52.199999999999996,52.199999999999996,52.1,50.6,10.411666666666667,,0.0,358
17:58:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.0,52.01666666666667,52.199999999999996,52.199999999999996,52.1,50.6,10.409999999999998,,0.0,359
17:59:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,51.883333333333326,52.0,52.199999999999996,52.199999999999996,52.083333333333336,50.6,10.408333333333333,,0.0,360
18:00:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.93333333333334,52.0,52.199999999999996,52.199999999999996,52.01666666666667,50.6,10.409999999999998,,0.0,361
18:01:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,51.949999999999996,52.0,52.199999999999996,52.199999999999996,52.0,50.6,10.406666666666666,,0.0,362
18:02:10,10.299999999999999,6.116666666666667,58.300000000000004,0.7999999999999999,51.96666666666667,52.0,52.199999999999996,52.13333333333335,52.0,50.53333333333333,10.401666666666667,,0.0,363
18:03:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.93333333333333,52.0,52.199999999999996,52.1,52.0,50.5,10.401666666666666,,0.0,364
18:04:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.949999999999996,52.0,52.199999999999996,52.1,52.0,50.5,10.4,,0.0,365
18:05:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.93333333333334,52.0,52.199999999999996,52.1,52.0,50.5,10.4,,0.0,366
18:06:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.8333333333333334,51.883333333333326,52.0,52.199999999999996,52.13333333333333,52.0,50.5,10.395,,0.0,367
18:07:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,51.883333333333326,51.98333333333333,52.199999999999996,52.1,52.0,50.5,10.398333333333332,,0.0,368
18:08:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.9,52.0,52.199999999999996,52.1,52.0,50.5,10.396666666666667,,0.0,369
18:09:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,51.883333333333326,52.0,52.15,52.1,52.0,50.5,10.393333333333333,,0.0,370
18:10:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.85,51.96666666666666,52.150000000000006,52.1,52.0,50.416666666666664,10.391666666666667,,0.0,371
18:11:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,51.81666666666667,51.9,52.1,52.1,52.0,50.43333333333334,10.39,,0.0,372
18:12:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666665,51.85,51.949999999999996,52.116666666666674,52.1,52.0,50.416666666666664,10.391666666666667,,0.0,373
18:13:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.81666666666666,51.9,52.1,52.1,51.98333333333333,50.4,10.388333333333334,,0.0,374
18:14:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.8166666666666668,51.86666666666667,51.9,52.1,52.1,52.0,50.4,10.388333333333334,,0.0,375
18:15:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.81666666666666,51.93333333333333,52.1,52.1,51.916666666666664,50.4,10.386666666666668,,0.0,376
18:16:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.81666666666666,51.9,52.1,52.08333333333334,51.9,50.4,10.383333333333335,,0.0,377
18:17:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,51.800000000000004,51.9,52.1,52.083333333333336,51.91666666666666,50.4,10.383333333333335,,0.0,378
18:18:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.8166666666666668,51.78333333333333,51.9,52.1,52.050000000000004,51.9,50.35,10.385000000000002,,0.0,379
18:19:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666665,51.73333333333334,51.9,52.1,52.1,51.9,50.35,10.383333333333335,,0.0,380
18:20:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,51.81666666666666,51.9,52.1,52.04999999999999,51.9,50.36666666666667,10.38,,0.0,381
18:21:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.833333333333336,51.883333333333326,52.1,52.0,51.9,50.300000000000004,10.381666666666668,,0.0,382
18:22:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.800000000000004,51.9,52.1,52.0,51.9,50.300000000000004,10.38,,0.0,383
18:23:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,51.800000000000004,51.9,52.1,52.0,51.9,50.300000000000004,10.38,,0.0,384
18:24:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,51.76666666666667,51.883333333333326,52.1,52.0,51.9,50.300000000000004,10.38,,0.0,385
18:25:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.83333333333332,51.883333333333326,52.050000000000004,52.0,51.9,50.300000000000004,10.378333333333334,,0.0,386
18:26:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.88333333333333,51.9,52.083333333333336,52.0,51.9,50.300000000000004,10.378333333333336,,0.0,387
18:27:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666665,51.78333333333333,51.849999999999994,52.0,52.0,51.9,50.23333333333333,10.375,,0.0,388
18:28:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.800000000000004,51.883333333333326,52.0,52.0,51.9,50.199999999999996,10.375,,0.0,389
18:29:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.76666666666666,51.833333333333336,52.0,52.0,51.9,50.199999999999996,10.375,,0.0,390
18:30:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.73333333333334,51.800000000000004,52.0,52.0,51.9,50.199999999999996,10.371666666666664,,0.0,391
18:31:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,51.74999999999999,51.800000000000004,52.0,52.0,51.883333333333326,50.199999999999996,10.371666666666664,,0.0,392
18:32:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,51.73333333333334,51.800000000000004,52.0,52.0,51.85,50.199999999999996,10.373333333333333,,0.0,393
18:33:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.78333333333334,51.800000000000004,52.0,51.98333333333333,51.800000000000004,50.199999999999996,10.371666666666666,,0.0,394
18:34:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8000000000000002,51.800000000000004,51.800000000000004,52.0,51.93333333333333,51.800000000000004,50.199999999999996,10.37,,0.0,395
18:35:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.78333333333333,51.800000000000004,52.0,51.949999999999996,51.800000000000004,50.199999999999996,10.37,,0.0,396
18:36:10,10.266666666666667,6.1000000000000005,58.24999999999999,0.8166666666666665,51.68333333333333,51.800000000000004,52.0,51.9,51.800000000000004,50.166666666666664,10.366666666666665,,0.0,397
18:37:10,10.283333333333333,6.1000000000000005,58.199999999999996,0.7999999999999999,51.75000000000001,51.800000000000004,52.0,51.96666666666667,51.800000000000004,50.18333333333333,10.37,,0.0,398
18:38:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7833333333333332,51.800000000000004,51.800000000000004,52.0,51.93333333333333,51.800000000000004,50.1,10.37,,0.0,399
18:39:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.71666666666667,51.78333333333333,52.0,51.9,51.800000000000004,50.1,10.364999999999998,,0.0,400
18:40:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7833333333333333,51.73333333333333,51.78333333333333,52.0,51.9,51.800000000000004,50.1,10.363333333333332,,0.0,401
18:41:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.68333333333333,51.76666666666666,52.0,51.9,51.800000000000004,50.1,10.364999999999998,,0.0,402
18:42:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,51.650000000000006,51.78333333333334,51.949999999999996,51.9,51.800000000000004,50.1,10.366666666666665,,0.0,403
18:43:10,10.299999999999999,6.133333333333334,58.300000000000004,0.7999999999999999,51.616666666666674,51.78333333333333,51.95000000000001,51.9,51.800000000000004,50.1,10.366666666666665,,0.0,404
18:44:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.666666666666664,51.71666666666667,51.9,51.9,51.800000000000004,50.083333333333336,10.366666666666665,,0.0,405
18:45:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.699999999999996,51.699999999999996,51.9,51.9,51.78333333333333,50.083333333333336,10.364999999999998,,0.0,406
18:46:10,10.299999999999999,6.116666666666666,58.300000000000004,0.8166666666666665,51.68333333333334,51.699999999999996,51.9,51.9,51.800000000000004,50.0,10.363333333333332,,0.0,407
18:47:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.8166666666666665,51.699999999999996,51.699999999999996,51.9,51.9,51.75,50.0,10.36,,0.0,408
18:48:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.68333333333334,51.71666666666666,51.9,51.9,51.71666666666666,50.0,10.36,,0.0,409
18:49:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.63333333333335,51.699999999999996,51.9,51.88333333333333,51.699999999999996,50.0,10.361666666666666,,0.0,410
18:50:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666665,51.650000000000006,51.699999999999996,51.9,51.9,51.699999999999996,50.0,10.364999999999998,,0.0,411
18:51:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.61666666666667,51.699999999999996,51.9,51.86666666666667,51.699999999999996,50.0,10.363333333333332,,0.0,412
18:52:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.68333333333333,51.699999999999996,51.9,51.86666666666667,51.699999999999996,50.0,10.363333333333332,,0.0,413
18:53:10,10.299999999999999,6.116666666666667,58.300000000000004,0.7999999999999999,51.68333333333334,51.699999999999996,51.9,51.800000000000004,51.699999999999996,49.98333333333333,10.358333333333333,,0.0,414
18:54:10,10.299999999999999,6.116666666666667,58.300000000000004,0.8166666666666668,51.699999999999996,51.699999999999996,51.9,51.800000000000004,51.699999999999996,49.916666666666664,10.36,,0.0,415
18:55:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.616666666666674,51.699999999999996,51.9,51.800000000000004,51.699999999999996,49.949999999999996,10.36,,0.0,416
18:56:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.56666666666667,51.699999999999996,51.86666666666667,51.833333333333336,51.699999999999996,49.93333333333334,10.36,,0.0,417
18:57:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.583333333333336,51.699999999999996,51.833333333333336,51.800000000000004,51.699999999999996,49.9,10.358333333333333,,0.0,418
18:58:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.61666666666667,51.699999999999996,51.86666666666667,51.800000000000004,51.699999999999996,49.9,10.36,,0.0,419
18:59:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,51.53333333333333,51.66666666666668,51.85,51.800000000000004,51.699999999999996,49.9,10.356666666666667,,0.0,420
19:00:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7833333333333332,51.51666666666667,51.63333333333333,51.81666666666666,51.800000000000004,51.699999999999996,49.9,10.36,,0.0,421
19:01:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,51.53333333333333,51.6,51.800000000000004,51.800000000000004,51.699999999999996,49.9,10.361666666666666,,0.0,422
19:02:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.550000000000004,51.6,51.800000000000004,51.800000000000004,51.650000000000006,49.9,10.358333333333333,,0.0,423
19:03:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.6,51.6,51.800000000000004,51.800000000000004,51.650000000000006,49.9,10.356666666666667,,0.0,424
19:04:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,51.56666666666666,51.6,51.800000000000004,51.800000000000004,51.6,49.800000000000004,10.36,,0.0,425
19:05:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,51.6,51.6,51.800000000000004,51.78333333333333,51.6,49.800000000000004,10.358333333333333,,0.0,426
19:06:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.58333333333334,51.6,51.800000000000004,51.74999999999999,51.6,49.800000000000004,10.358333333333333,,0.0,427
19:07:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.6,51.6,51.800000000000004,51.73333333333333,51.6,49.800000000000004,10.36,,0.0,428
19:08:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,51.550000000000004,51.6,51.800000000000004,51.699999999999996,51.6,49.800000000000004,10.356666666666667,,0.0,429
19:09:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.5,51.6,51.800000000000004,51.699999999999996,51.6,49.800000000000004,10.355,,0.0,430
19:10:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,51.5,51.6,51.800000000000004,51.699999999999996,51.6,49.78333333333333,10.358333333333333,,0.0,431
19:11:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7833333333333332,51.449999999999996,51.6,51.78333333333333,51.699999999999996,51.6,49.76666666666667,10.358333333333333,,0.0,432
19:12:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666668,51.5,51.56666666666666,51.78333333333333,51.699999999999996,51.6,49.78333333333333,10.356666666666667,,0.0,433
19:13:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,51.48333333333333,51.6,51.78333333333334,51.699999999999996,51.6,49.71666666666666,10.353333333333333,,0.0,434
19:14:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.8166666666666665,51.48333333333333,51.6,51.76666666666666,51.699999999999996,51.6,49.699999999999996,10.353333333333333,,0.0,435
19:15:10,10.299999999999999,6.116666666666666,58.23333333333334,0.7999999999999999,51.48333333333333,51.583333333333336,51.75,51.699999999999996,51.6,49.699999999999996,10.36,,0.0,436
19:16:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,51.46666666666666,51.5,51.699999999999996,51.699999999999996,51.6,49.699999999999996,10.358333333333333,,0.0,437
19:17:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.5,51.51666666666667,51.699999999999996,51.699999999999996,51.6,49.699999999999996,10.358333333333333,,0.0,438
19:18:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8333333333333334,51.51666666666667,51.5,51.699999999999996,51.699999999999996,51.6,49.699999999999996,10.358333333333333,,0.0,439
19:19:10,10.299999999999999,6.133333333333334,58.300000000000004,0.7999999999999999,51.449999999999996,51.5,51.699999999999996,51.699999999999996,51.550000000000004,49.699999999999996,10.36,,0.0,440
19:20:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.46666666666667,51.5,51.699999999999996,51.699999999999996,51.5,49.699999999999996,10.356666666666667,,0.0,441
19:21:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8333333333333334,51.5,51.5,51.699999999999996,51.699999999999996,51.5,49.699999999999996,10.354999999999999,,0.0,442
19:22:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.449999999999996,51.5,51.699999999999996,51.666666666666664,51.5,49.6,10.353333333333333,,0.0,443
19:23:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.43333333333333,51.5,51.699999999999996,51.68333333333333,51.5,49.666666666666664,10.353333333333333,,0.0,444
19:24:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,51.5,51.5,51.699999999999996,51.650000000000006,51.5,49.6,10.358333333333333,,0.0,445
19:25:10,10.299999999999999,6.116666666666666,58.21666666666667,0.7999999999999999,51.5,51.5,51.699999999999996,51.6,51.5,49.6,10.358333333333333,,0.0,446
19:26:10,10.299999999999999,6.116666666666667,58.21666666666666,0.7999999999999999,51.416666666666664,51.5,51.699999999999996,51.6,51.5,49.6,10.356666666666667,,0.0,447
19:27:10,10.299999999999999,6.133333333333333,58.25,0.8166666666666665,51.383333333333326,51.5,51.699999999999996,51.63333333333333,51.5,49.6,10.358333333333333,,0.0,448
19:28:10,10.299999999999999,6.116666666666667,58.26666666666667,0.7999999999999999,51.4,51.48333333333333,51.699999999999996,51.6,51.5,49.6,10.351666666666668,,0.0,449
19:29:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7833333333333333,51.4,51.5,51.699999999999996,51.6,51.5,49.6,10.354999999999999,,0.0,450
19:30:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.8166666666666668,51.4,51.48333333333333,51.666666666666664,51.6,51.5,49.583333333333336,10.353333333333333,,0.0,451
19:31:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.4,51.5,51.63333333333333,51.6,51.5,49.583333333333336,10.356666666666667,,0.0,452
19:32:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.48333333333333,51.48333333333333,51.6,51.6,51.5,49.550000000000004,10.353333333333333,,0.0,453
19:33:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.416666666666664,51.46666666666667,51.6,51.6,51.48333333333333,49.5,10.355,,0.0,454
19:34:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8333333333333334,51.349999999999994,51.4,51.6,51.6,51.43333333333333,49.5,10.353333333333333,,0.0,455
19:35:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.8333333333333334,51.333333333333336,51.41666666666666,51.6,51.6,51.45000000000001,49.5,10.354999999999999,,0.0,456
19:36:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,51.36666666666667,51.4,51.6,51.6,51.416666666666664,49.5,10.351666666666667,,0.0,457
19:37:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,51.26666666666667,51.4,51.6,51.56666666666667,51.4,49.5,10.348333333333334,,0.0,458
19:38:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.36666666666667,51.4,51.6,51.550000000000004,51.4,49.5,10.351666666666667,,0.0,459
19:39:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.38333333333333,51.4,51.6,51.583333333333336,51.4,49.5,10.35,,0.0,460
19:40:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.26666666666666,51.4,51.6,51.56666666666666,51.4,49.449999999999996,10.351666666666667,,0.0,461
19:41:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.28333333333334,51.4,51.6,51.5,51.4,49.46666666666667,10.351666666666668,,0.0,462
19:42:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.26666666666666,51.4,51.6,51.5,51.4,49.4,10.348333333333334,,0.0,463
19:43:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.28333333333334,51.4,51.6,51.53333333333333,51.4,49.43333333333333,10.348333333333334,,0.0,464
19:44:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.31666666666666,51.4,51.6,51.53333333333333,51.4,49.4,10.351666666666667,,0.0,465
19:45:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666668,51.300000000000004,51.4,51.6,51.5,51.4,49.4,10.35,,0.0,466
19:46:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.21666666666667,51.36666666666665,51.51666666666667,51.5,51.4,49.4,10.346666666666666,,0.0,467
19:47:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666665,51.300000000000004,51.35,51.51666666666667,51.5,51.38333333333333,49.4,10.35,,0.0,468
19:48:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,51.300000000000004,51.333333333333336,51.5,51.5,51.38333333333333,49.38333333333333,10.346666666666668,,0.0,469
19:49:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.8166666666666668,51.166666666666664,51.333333333333336,51.5,51.5,51.383333333333326,49.4,10.351666666666667,,0.0,470
19:50:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,51.26666666666667,51.300000000000004,51.5,51.5,51.333333333333336,49.38333333333333,10.35,,0.0,471
19:51:10,10.299999999999999,6.116666666666666,58.300000000000004,0.8166666666666665,51.26666666666666,51.333333333333336,51.5,51.5,51.31666666666666,49.333333333333336,10.348333333333334,,0.0,472
19:52:10,10.299999999999999,6.1000000000000005,58.25,0.7833333333333332,51.18333333333333,51.300000000000004,51.5,51.5,51.300000000000004,49.300000000000004,10.35,,0.0,473
19:53:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.8166666666666668,51.23333333333333,51.300000000000004,51.5,51.5,51.300000000000004,49.300000000000004,10.348333333333334,,0.0,474
19:54:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.23333333333333,51.300000000000004,51.5,51.5,51.300000000000004,49.300000000000004,10.351666666666667,,0.0,475
19:55:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.300000000000004,51.300000000000004,51.5,51.46666666666666,51.300000000000004,49.300000000000004,10.35,,0.0,476
19:56:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.24999999999999,51.300000000000004,51.5,51.4,51.300000000000004,49.300000000000004,10.35,,0.0,477
19:57:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.21666666666666,51.300000000000004,51.5,51.4,51.300000000000004,49.300000000000004,10.350000000000001,,0.0,478
19:58:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.18333333333334,51.300000000000004,51.5,51.416666666666664,51.300000000000004,49.300000000000004,10.346666666666666,,0.0,479
19:59:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.15,51.28333333333334,51.5,51.4,51.300000000000004,49.300000000000004,10.344999999999999,,0.0,480
20:00:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.199999999999996,51.300000000000004,51.5,51.4,51.300000000000004,49.300000000000004,10.344999999999999,,0.0,481
20:01:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7666666666666667,51.15,51.28333333333334,51.5,51.4,51.300000000000004,49.21666666666667,10.343333333333334,,0.0,482
20:02:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.083333333333336,51.28333333333334,51.416666666666664,51.4,51.300000000000004,49.21666666666666,10.344999999999999,,0.0,483
20:03:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.18333333333333,51.21666666666666,51.449999999999996,51.4,51.300000000000004,49.199999999999996,10.348333333333334,,0.0,484
20:04:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.21666666666666,51.23333333333333,51.416666666666664,51.4,51.300000000000004,49.199999999999996,10.343333333333334,,0.0,485
20:05:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.11666666666667,51.21666666666667,51.4,51.4,51.25,49.199999999999996,10.345,,0.0,486
20:06:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8333333333333334,51.15,51.25,51.4,51.4,51.21666666666666,49.199999999999996,10.346666666666668,,0.0,487
20:07:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,51.13333333333333,51.25,51.4,51.4,51.199999999999996,49.199999999999996,10.345,,0.0,488
20:08:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,51.1,51.199999999999996,51.4,51.4,51.199999999999996,49.199999999999996,10.345,,0.0,489
20:09:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,51.199999999999996,51.199999999999996,51.4,51.4,51.199999999999996,49.18333333333334,10.348333333333334,,0.0,490
20:10:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,51.15,51.199999999999996,51.4,51.383333333333326,51.199999999999996,49.166666666666664,10.348333333333334,,0.0,491
20:11:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.11666666666667,51.199999999999996,51.4,51.4,51.199999999999996,49.13333333333333,10.348333333333334,,0.0,492
20:12:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.0,51.199999999999996,51.4,51.36666666666667,51.199999999999996,49.1,10.344999999999999,,0.0,493
20:13:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.15,51.199999999999996,51.4,51.31666666666667,51.199999999999996,49.1,10.346666666666666,,0.0,494
20:14:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.150000000000006,51.199999999999996,51.4,51.300000000000004,51.199999999999996,49.1,10.345,,0.0,495
20:15:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7833333333333333,51.18333333333334,51.199999999999996,51.4,51.31666666666666,51.199999999999996,49.1,10.345,,0.0,496
20:16:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.166666666666664,51.199999999999996,51.4,51.300000000000004,51.199999999999996,49.1,10.348333333333334,,0.0,497
20:17:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.1,51.199999999999996,51.36666666666667,51.300000000000004,51.199999999999996,49.1,10.35,,0.0,498
20:18:10,10.299999999999999,6.116666666666666,58.28333333333333,0.8166666666666665,50.98333333333333,51.150000000000006,51.383333333333326,51.300000000000004,51.199999999999996,49.06666666666666,10.343333333333334,,0.0,499
20:19:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.98333333333333,51.1,51.333333333333336,51.300000000000004,51.199999999999996,49.1,10.345,,0.0,500
20:20:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,51.03333333333333,51.13333333333333,51.31666666666667,51.300000000000004,51.18333333333334,49.083333333333336,10.348333333333333,,0.0,501
20:21:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,50.98333333333333,51.1,51.300000000000004,51.300000000000004,51.150000000000006,49.03333333333333,10.346666666666666,,0.0,502
20:22:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,51.1,51.11666666666667,51.300000000000004,51.300000000000004,51.11666666666667,49.0,10.345,,0.0,503
20:23:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.050000000000004,51.1,51.300000000000004,51.300000000000004,51.116666666666674,49.0,10.346666666666666,,0.0,504
20:24:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,51.050000000000004,51.1,51.300000000000004,51.300000000000004,51.1,49.0,10.348333333333334,,0.0,505
20:25:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,51.050000000000004,51.1,51.300000000000004,51.300000000000004,51.1,49.0,10.341666666666667,,0.0,506
20:26:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.03333333333333,51.1,51.300000000000004,51.26666666666667,51.1,49.0,10.341666666666669,,0.0,507
20:27:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.050000000000004,51.1,51.300000000000004,51.300000000000004,51.1,49.0,10.345,,0.0,508
20:28:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.06666666666666,51.1,51.300000000000004,51.21666666666666,51.1,49.0,10.343333333333335,,0.0,509
20:29:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.083333333333336,51.1,51.300000000000004,51.199999999999996,51.1,48.98333333333333,10.345,,0.0,510
20:30:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.0,51.1,51.300000000000004,51.199999999999996,51.1,48.93333333333334,10.345,,0.0,511
20:31:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.98333333333333,51.1,51.300000000000004,51.26666666666667,51.1,48.949999999999996,10.341666666666667,,0.0,512
20:32:10,10.299999999999999,6.166666666666668,58.300000000000004,0.7999999999999999,51.06666666666666,51.1,51.300000000000004,51.21666666666666,51.1,48.916666666666664,10.346666666666666,,0.0,513
20:33:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7999999999999999,51.06666666666666,51.1,51.26666666666666,51.199999999999996,51.1,48.9,10.343333333333334,,0.0,514
20:34:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,50.96666666666667,51.06666666666666,51.26666666666667,51.199999999999996,51.1,48.9,10.343333333333334,,0.0,515
20:35:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.916666666666664,51.050000000000004,51.23333333333334,51.199999999999996,51.03333333333333,48.9,10.345,,0.0,516
20:36:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.98333333333333,51.01666666666667,51.199999999999996,51.199999999999996,51.03333333333333,48.9,10.344999999999999,,0.0,517
20:37:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.949999999999996,51.06666666666666,51.199999999999996,51.199999999999996,51.04999999999999,48.9,10.343333333333334,,0.0,518
20:38:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,51.0,51.01666666666667,51.199999999999996,51.199999999999996,51.01666666666667,48.88333333333333,10.343333333333332,,0.0,519
20:39:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666665,51.0,51.0,51.199999999999996,51.199999999999996,51.0,48.9,10.343333333333332,,0.0,520
20:40:10,10.299999999999999,6.1000000000000005,58.25,0.8166666666666668,50.96666666666667,51.0,51.199999999999996,51.199999999999996,51.0,48.833333333333336,10.345,,0.0,521
20:41:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,50.93333333333334,51.0,51.199999999999996,51.199999999999996,51.0,48.833333333333336,10.341666666666669,,0.0,522
20:42:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,50.916666666666664,51.0,51.199999999999996,51.13333333333333,51.0,48.833333333333336,10.346666666666668,,0.0,523
20:43:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,50.916666666666664,51.0,51.199999999999996,51.13333333333333,51.0,48.800000000000004,10.345,,0.0,524
20:44:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.88333333333333,51.0,51.199999999999996,51.1,51.0,48.800000000000004,10.343333333333334,,0.0,525
20:45:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,50.949999999999996,51.0,51.199999999999996,51.1,51.0,48.800000000000004,10.341666666666667,,0.0,526
