Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM),minutes
20:46:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666665,50.98333333333333,51.0,51.199999999999996,51.1,51.0,48.800000000000004,10.344999999999999,,0.0,527
20:47:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.93333333333334,51.0,51.199999999999996,51.1,51.0,48.800000000000004,10.344999999999999,,0.0,528
20:48:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.9,51.0,51.199999999999996,51.1,51.0,48.800000000000004,10.346666666666666,,0.0,529
20:49:10,10.299999999999999,6.116666666666666,58.199999999999996,0.7999999999999999,50.88333333333333,50.98333333333333,51.199999999999996,51.1,51.0,48.800000000000004,10.345,,0.0,530
20:50:10,10.299999999999999,6.116666666666667,58.199999999999996,0.7999999999999999,50.85,50.98333333333333,51.199999999999996,51.1,51.0,48.78333333333333,10.346666666666666,,0.0,531
20:51:10,10.299999999999999,6.116666666666666,58.21666666666667,0.7999999999999999,50.86666666666667,51.0,51.166666666666664,51.1,51.0,48.76666666666667,10.345,,0.0,532
20:52:10,10.299999999999999,6.116666666666667,58.23333333333333,0.7999999999999999,50.9,50.95000000000001,51.11666666666667,51.1,50.93333333333334,48.699999999999996,10.345,,0.0,533
20:53:10,10.299999999999999,6.116666666666666,58.25,0.7999999999999999,50.88333333333333,50.949999999999996,51.13333333333333,51.1,50.93333333333334,48.699999999999996,10.345,,0.0,534
20:54:10,10.299999999999999,6.133333333333333,58.25000000000001,0.7999999999999999,50.88333333333333,50.9,51.1,51.1,50.9,48.699999999999996,10.345,,0.0,535
20:55:10,10.299999999999999,6.1499999999999995,58.23333333333334,0.7999999999999999,50.9,50.9,51.1,51.1,50.9,48.699999999999996,10.346666666666668,,0.0,536
20:56:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,50.9,50.9,51.1,51.1,50.9,48.699999999999996,10.346666666666666,,0.0,537
20:57:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.833333333333336,50.9,51.1,51.1,50.9,48.699999999999996,10.343333333333332,,0.0,538
20:58:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.86666666666667,50.9,51.1,51.083333333333336,50.9,48.699999999999996,10.346666666666666,,0.0,539
20:59:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,50.78333333333333,50.9,51.1,51.0,50.9,48.699999999999996,10.343333333333334,,0.0,540
21:00:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.8166666666666668,50.800000000000004,50.9,51.1,51.0,50.9,48.699999999999996,10.346666666666666,,0.0,541
21:01:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.76666666666666,50.9,51.1,51.0,50.9,48.616666666666674,10.345,,0.0,542
21:02:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,50.800000000000004,50.9,51.1,51.0,50.9,48.6,10.340000000000002,,0.0,543
21:03:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,50.800000000000004,50.9,51.1,51.0,50.9,48.63333333333333,10.346666666666666,,0.0,544
21:04:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,50.78333333333333,50.9,51.1,51.0,50.9,48.6,10.341666666666667,,0.0,545
21:05:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,50.78333333333334,50.9,51.1,51.0,50.9,48.6,10.345,,0.0,546
21:06:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,50.78333333333334,50.9,51.06666666666667,51.0,50.9,48.6,10.341666666666669,,0.0,547
21:07:10,10.299999999999999,6.116666666666667,58.23333333333333,0.7999999999999999,50.83333333333332,50.9,51.1,51.0,50.86666666666667,48.6,10.346666666666668,,0.0,548
21:08:10,10.299999999999999,6.133333333333334,58.28333333333334,0.8166666666666665,50.800000000000004,50.88333333333333,51.04999999999999,51.0,50.81666666666667,48.6,10.344999999999999,,0.0,549
21:09:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,50.699999999999996,50.833333333333336,51.0,51.0,50.800000000000004,48.6,10.345,,0.0,550
21:10:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.75000000000001,50.800000000000004,51.0,51.0,50.800000000000004,48.56666666666666,10.346666666666666,,0.0,551
21:11:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.833333333333336,50.800000000000004,51.0,51.0,50.800000000000004,48.54999999999999,10.345,,0.0,552
21:12:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.75,50.81666666666666,51.0,51.0,50.800000000000004,48.5,10.343333333333332,,0.0,553
21:13:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666665,50.71666666666667,50.81666666666667,51.0,51.0,50.800000000000004,48.53333333333333,10.346666666666666,,0.0,554
21:14:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666665,50.71666666666667,50.800000000000004,51.0,50.96666666666667,50.800000000000004,48.5,10.341666666666667,,0.0,555
21:15:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.73333333333333,50.800000000000004,51.0,50.949999999999996,50.800000000000004,48.5,10.346666666666668,,0.0,556
21:16:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,50.73333333333333,50.800000000000004,51.0,50.9,50.800000000000004,48.5,10.340000000000002,,0.0,557
21:17:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,50.75,50.800000000000004,51.0,50.9,50.800000000000004,48.5,10.344999999999999,,0.0,558
21:18:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.76666666666666,50.800000000000004,51.0,50.9,50.800000000000004,48.5,10.345,,0.0,559
21:19:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,50.699999999999996,50.800000000000004,51.0,50.9,50.800000000000004,48.5,10.343333333333334,,0.0,560
21:20:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,50.65,50.78333333333333,51.0,50.9,50.800000000000004,48.45000000000001,10.341666666666667,,0.0,561
21:21:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.699999999999996,50.800000000000004,51.0,50.9,50.800000000000004,48.449999999999996,10.338333333333333,,0.0,562
21:22:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,50.699999999999996,50.800000000000004,50.949999999999996,50.9,50.78333333333334,48.449999999999996,10.343333333333334,,0.0,563
21:23:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.666666666666664,50.78333333333334,50.95000000000001,50.9,50.78333333333333,48.4,10.344999999999999,,0.0,564
21:24:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.6,50.74999999999999,50.93333333333334,50.9,50.699999999999996,48.4,10.340000000000002,,0.0,565
21:25:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.63333333333333,50.71666666666666,50.9,50.9,50.699999999999996,48.4,10.343333333333334,,0.0,566
21:26:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,50.68333333333334,50.71666666666667,50.9,50.9,50.699999999999996,48.4,10.341666666666667,,0.0,567
21:27:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.8166666666666665,50.63333333333333,50.699999999999996,50.9,50.9,50.699999999999996,48.4,10.343333333333332,,0.0,568
21:28:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,50.699999999999996,50.699999999999996,50.9,50.9,50.699999999999996,48.4,10.345,,0.0,569
21:29:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,50.61666666666667,50.699999999999996,50.9,50.9,50.699999999999996,48.4,10.345,,0.0,570
21:30:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,50.61666666666667,50.699999999999996,50.9,50.9,50.699999999999996,48.4,10.344999999999999,,0.0,571
21:31:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.65,50.699999999999996,50.9,50.81666666666667,50.699999999999996,48.38333333333333,10.343333333333334,,0.0,572
21:32:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.666666666666664,50.699999999999996,50.9,50.81666666666667,50.699999999999996,48.36666666666667,10.345,,0.0,573
21:33:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,50.68333333333334,50.699999999999996,50.9,50.800000000000004,50.699999999999996,48.300000000000004,10.343333333333334,,0.0,574
21:34:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.63333333333333,50.699999999999996,50.9,50.800000000000004,50.699999999999996,48.35,10.343333333333332,,0.0,575
21:35:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.699999999999996,50.699999999999996,50.9,50.800000000000004,50.699999999999996,48.300000000000004,10.340000000000002,,0.0,576
21:36:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.63333333333333,50.699999999999996,50.9,50.800000000000004,50.699999999999996,48.300000000000004,10.340000000000002,,0.0,577
21:37:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.61666666666667,50.699999999999996,50.9,50.800000000000004,50.699999999999996,48.300000000000004,10.341666666666667,,0.0,578
21:38:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.6,50.68333333333334,50.883333333333326,50.800000000000004,50.666666666666664,48.300000000000004,10.34,,0.0,579
21:39:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.6,50.699999999999996,50.833333333333336,50.800000000000004,50.61666666666667,48.300000000000004,10.345,,0.0,580
21:40:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.6,50.650000000000006,50.81666666666667,50.800000000000004,50.63333333333333,48.300000000000004,10.340000000000002,,0.0,581
21:41:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666668,50.5,50.650000000000006,50.800000000000004,50.800000000000004,50.61666666666667,48.26666666666666,10.339999999999998,,0.0,582
21:42:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,50.51666666666667,50.6,50.800000000000004,50.800000000000004,50.6,48.25000000000001,10.343333333333334,,0.0,583
21:43:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,50.53333333333334,50.6,50.800000000000004,50.800000000000004,50.6,48.25,10.338333333333333,,0.0,584
21:44:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.583333333333336,50.6,50.800000000000004,50.800000000000004,50.6,48.199999999999996,10.341666666666667,,0.0,585
21:45:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,50.583333333333336,50.6,50.800000000000004,50.800000000000004,50.6,48.199999999999996,10.34,,0.0,586
21:46:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666665,50.5,50.6,50.800000000000004,50.73333333333333,50.6,48.199999999999996,10.341666666666667,,0.0,587
21:47:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,50.54999999999999,50.6,50.800000000000004,50.73333333333333,50.6,48.199999999999996,10.340000000000002,,0.0,588
21:48:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.51666666666667,50.6,50.800000000000004,50.699999999999996,50.6,48.199999999999996,10.341666666666667,,0.0,589
21:49:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.5,50.6,50.800000000000004,50.699999999999996,50.6,48.199999999999996,10.343333333333334,,0.0,590
21:50:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,50.5,50.6,50.800000000000004,50.699999999999996,50.6,48.199999999999996,10.340000000000002,,0.0,591
21:51:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.583333333333336,50.6,50.800000000000004,50.699999999999996,50.6,48.199999999999996,10.340000000000002,,0.0,592
21:52:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.51666666666667,50.6,50.800000000000004,50.699999999999996,50.6,48.166666666666664,10.335,,0.0,593
21:53:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.583333333333336,50.6,50.800000000000004,50.699999999999996,50.583333333333336,48.15,10.336666666666666,,0.0,594
21:54:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.8333333333333335,50.56666666666666,50.583333333333336,50.800000000000004,50.699999999999996,50.583333333333336,48.1,10.341666666666667,,0.0,595
21:55:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,50.43333333333334,50.51666666666667,50.71666666666666,50.699999999999996,50.5,48.1,10.338333333333333,,0.0,596
21:56:10,10.299999999999999,6.1000000000000005,58.25,0.8166666666666665,50.46666666666667,50.53333333333333,50.71666666666667,50.699999999999996,50.51666666666667,48.1,10.340000000000002,,0.0,597
21:57:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,50.48333333333333,50.51666666666667,50.699999999999996,50.699999999999996,50.5,48.1,10.340000000000002,,0.0,598
21:58:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7833333333333332,50.46666666666667,50.53333333333333,50.699999999999996,50.699999999999996,50.5,48.1,10.340000000000002,,0.0,599
21:59:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,50.46666666666667,50.5,50.71666666666667,50.699999999999996,50.5,48.1,10.339999999999998,,0.0,600
22:00:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,50.46666666666667,50.5,50.699999999999996,50.699999999999996,50.5,48.1,10.340000000000002,,0.0,601
22:01:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,50.5,50.51666666666667,50.699999999999996,50.699999999999996,50.5,48.06666666666666,10.338333333333333,,0.0,602
22:02:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.5,50.5,50.699999999999996,50.699999999999996,50.5,48.1,10.341666666666667,,0.0,603
22:03:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,50.416666666666664,50.5,50.699999999999996,50.666666666666664,50.5,48.03333333333333,10.338333333333333,,0.0,604
22:04:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.449999999999996,50.5,50.699999999999996,50.650000000000006,50.5,48.050000000000004,10.340000000000002,,0.0,605
22:05:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.35,50.5,50.699999999999996,50.6,50.5,48.01666666666667,10.341666666666667,,0.0,606
22:06:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.300000000000004,50.5,50.699999999999996,50.6,50.5,48.0,10.340000000000002,,0.0,607
22:07:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.38333333333333,50.5,50.699999999999996,50.6,50.5,48.0,10.338333333333333,,0.0,608
22:08:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,50.46666666666667,50.5,50.699999999999996,50.6,50.5,48.0,10.340000000000002,,0.0,609
22:09:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,50.38333333333333,50.5,50.699999999999996,50.6,50.449999999999996,48.0,10.340000000000002,,0.0,610
22:10:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.36666666666667,50.5,50.699999999999996,50.6,50.5,48.0,10.338333333333333,,0.0,611
22:11:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,50.36666666666667,50.449999999999996,50.68333333333333,50.6,50.416666666666664,48.0,10.34,,0.0,612
22:12:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7833333333333332,50.38333333333333,50.416666666666664,50.650000000000006,50.6,50.4,48.0,10.338333333333333,,0.0,613
22:13:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,50.38333333333333,50.4,50.6,50.6,50.4,47.98333333333333,10.338333333333333,,0.0,614
22:14:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,50.38333333333333,50.43333333333334,50.6,50.6,50.4,47.949999999999996,10.338333333333333,,0.0,615
22:15:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,50.26666666666667,50.4,50.6,50.6,50.4,47.93333333333334,10.340000000000002,,0.0,616
22:16:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,50.300000000000004,50.4,50.6,50.6,50.4,47.9,10.340000000000002,,0.0,617
22:17:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,50.349999999999994,50.4,50.6,50.6,50.4,47.9,10.340000000000002,,0.0,618
22:18:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,50.31666666666666,50.4,50.6,50.6,50.4,47.9,10.338333333333333,,0.0,619
22:19:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.8166666666666668,50.35,50.4,50.6,50.6,50.4,47.9,10.338333333333333,,0.0,620
22:20:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,50.38333333333333,50.4,50.6,50.53333333333333,50.4,47.9,10.341666666666667,,0.0,621
22:21:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,50.4,50.4,50.6,50.5,50.4,47.9,10.340000000000002,,0.0,622
22:22:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7833333333333333,50.300000000000004,50.4,50.6,50.5,50.4,47.9,10.338333333333333,,0.0,623
22:23:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7833333333333332,50.333333333333336,50.4,50.6,50.53333333333333,50.4,47.86666666666667,10.338333333333333,,0.0,624
22:24:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,50.36666666666667,50.4,50.6,50.5,50.38333333333333,47.9,10.338333333333333,,0.0,625
22:25:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.28333333333334,50.4,50.6,50.5,50.36666666666667,47.833333333333336,10.338333333333333,,0.0,626
22:26:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.300000000000004,50.4,50.56666666666666,50.5,50.31666666666666,47.81666666666667,10.341666666666667,,0.0,627
22:27:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,50.349999999999994,50.4,50.56666666666666,50.5,50.300000000000004,47.800000000000004,10.336666666666666,,0.0,628
22:28:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,50.36666666666667,50.349999999999994,50.5,50.5,50.300000000000004,47.800000000000004,12.318333333333333,,0.0,629
22:29:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7833333333333332,50.300000000000004,50.4,50.51666666666667,50.5,50.300000000000004,47.800000000000004,11.479999999999999,,0.0,630
22:30:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666668,50.28333333333333,50.38333333333333,50.51666666666667,50.449999999999996,50.23333333333333,42.68333333333334,10.468333333333332,49.28333333333333,1.7083333333333333,631
22:31:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7999999999999999,50.199999999999996,50.31666666666667,50.449999999999996,50.199999999999996,50.0,32.849999999999994,10.266666666666667,50.18333333333333,1.705,632
22:32:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,50.300000000000004,50.23333333333333,50.13333333333333,49.98333333333333,49.699999999999996,26.5,10.215000000000002,50.199999999999996,1.7033333333333331,633
22:33:10,10.299999999999999,6.1000000000000005,58.150000000000006,3.8833333333333333,50.28333333333333,50.083333333333336,49.949999999999996,49.800000000000004,49.416666666666664,22.400000000000002,10.205,50.199999999999996,1.705,634
22:34:10,10.299999999999999,6.116666666666667,58.25000000000001,15.283333333333333,50.083333333333336,49.900000000000006,49.76666666666666,49.650000000000006,48.31666666666667,19.78333333333333,10.198333333333332,50.199999999999996,1.7083333333333333,635
22:35:10,10.299999999999999,6.1000000000000005,58.383333333333326,210.06666666666663,50.13333333333333,49.71666666666666,49.63333333333333,49.550000000000004,44.43333333333334,18.75,10.183333333333332,49.9,0.285,636
22:36:10,10.299999999999999,6.1000000000000005,58.31666666666667,292.90000000000003,50.01666666666667,49.6,49.6,49.43333333333334,43.9,18.833333333333332,10.191666666666665,,0.0,637
22:37:10,10.299999999999999,6.1000000000000005,58.28333333333334,301.6166666666667,49.949999999999996,49.6,49.6,49.4,42.866666666666674,19.166666666666668,10.200000000000001,,0.0,638
22:38:10,10.299999999999999,6.1000000000000005,58.24999999999999,272.4166666666667,49.81666666666667,49.6,49.6,49.4,42.21666666666667,19.583333333333332,10.206666666666667,,0.0,639
22:39:10,10.299999999999999,6.1000000000000005,58.28333333333334,274.96666666666664,49.78333333333333,49.6,49.6,49.4,42.21666666666666,19.833333333333332,10.216666666666667,,0.0,640
22:40:10,10.299999999999999,6.1000000000000005,58.21666666666666,280.0,49.63333333333333,49.6,49.6,49.4,42.11666666666667,20.233333333333334,10.225000000000001,,0.0,641
22:41:10,10.299999999999999,6.1000000000000005,58.13333333333333,286.18333333333334,49.73333333333333,49.65,49.6,49.4,42.15,20.516666666666666,10.231666666666667,,0.0,642
22:42:10,10.299999999999999,6.1000000000000005,58.03333333333333,289.8333333333333,49.61666666666667,49.68333333333334,49.6,49.4,42.05,20.983333333333334,10.233333333333333,,0.0,643
22:43:10,10.299999999999999,6.1000000000000005,57.833333333333336,292.65000000000003,49.583333333333336,49.666666666666664,49.6,49.4,42.083333333333336,21.366666666666664,10.238333333333335,,0.0,644
22:44:10,10.299999999999999,6.1000000000000005,57.66666666666668,295.45000000000005,49.68333333333333,49.666666666666664,49.6,49.4,42.01666666666667,21.866666666666664,10.235000000000001,,0.0,645
22:45:10,10.299999999999999,6.083333333333333,57.56666666666666,297.56666666666666,49.699999999999996,49.63333333333333,49.6,49.4,42.099999999999994,22.349999999999998,10.24,,0.0,646
22:46:10,10.299999999999999,6.05,57.449999999999996,300.75000000000006,49.53333333333333,49.68333333333333,49.6,49.4,42.03333333333333,22.833333333333332,10.236666666666666,,0.0,647
22:47:10,10.299999999999999,6.033333333333334,57.35,303.8,49.68333333333334,49.63333333333333,49.6,49.4,42.1,23.333333333333332,10.238333333333333,,0.0,648
22:48:10,10.299999999999999,6.0,57.23333333333333,306.1166666666667,49.46666666666667,49.6,49.6,49.4,42.1,23.799999999999997,10.233333333333333,,0.0,649
22:49:10,10.299999999999999,6.0,57.150000000000006,308.1166666666666,49.43333333333333,49.6,49.6,49.4,42.13333333333333,24.28333333333333,10.231666666666667,,0.0,650
22:50:10,10.299999999999999,6.0,57.03333333333333,310.6,49.5,49.6,49.53333333333333,49.4,42.15,24.716666666666665,10.230000000000002,,0.0,651
22:51:10,10.299999999999999,6.0,56.9,312.83333333333337,49.5,49.6,49.54999999999999,49.31666666666666,42.25,25.216666666666665,10.221666666666666,,0.0,652
22:52:10,10.299999999999999,6.0,56.76666666666667,315.5,49.51666666666667,49.6,49.5,49.333333333333336,42.26666666666667,25.650000000000002,10.218333333333334,,0.0,653
22:53:10,10.299999999999999,6.0,56.73333333333333,317.9,49.416666666666664,49.56666666666666,49.5,49.300000000000004,42.4,26.11666666666667,10.215,,0.0,654
22:54:10,10.299999999999999,6.0,56.63333333333333,319.9166666666667,49.38333333333333,49.56666666666667,49.5,49.300000000000004,42.5,26.583333333333332,10.213333333333333,,0.0,655
22:55:10,10.299999999999999,6.0,56.61666666666667,321.7833333333333,49.48333333333333,49.51666666666667,49.5,49.300000000000004,42.61666666666667,27.0,10.206666666666665,,0.0,656
22:56:10,10.299999999999999,6.0,56.5,323.50000000000006,49.5,49.51666666666667,49.5,49.300000000000004,42.699999999999996,27.45,10.201666666666666,,0.0,657
22:57:10,10.299999999999999,6.0,56.48333333333333,325.5333333333333,49.449999999999996,49.5,49.5,49.300000000000004,42.849999999999994,27.900000000000002,10.201666666666668,,0.0,658
22:58:10,10.299999999999999,5.933333333333333,56.46666666666667,326.71666666666664,49.5,49.5,49.5,49.300000000000004,42.98333333333333,28.333333333333332,10.195,,0.0,659
22:59:10,10.299999999999999,5.966666666666666,56.449999999999996,328.01666666666665,49.36666666666667,49.5,49.5,49.300000000000004,43.15,28.78333333333333,10.19,,0.0,660
23:00:10,10.299999999999999,5.8999999999999995,56.4,329.4666666666667,49.300000000000004,49.48333333333333,49.5,49.300000000000004,43.300000000000004,29.200000000000003,10.181666666666667,,0.0,661
23:01:10,10.299999999999999,5.8999999999999995,56.35,330.84999999999997,49.35,49.5,49.5,49.300000000000004,43.48333333333334,29.61666666666667,10.178333333333333,,0.0,662
23:02:10,10.299999999999999,5.8999999999999995,56.300000000000004,332.0,49.31666666666666,49.46666666666667,49.5,49.300000000000004,43.63333333333333,30.066666666666663,10.171666666666667,,0.0,663
23:03:10,10.299999999999999,5.8999999999999995,56.28333333333334,333.68333333333334,49.36666666666667,49.45000000000001,49.51666666666667,49.300000000000004,43.81666666666667,30.48333333333333,10.168333333333335,,0.0,664
23:04:10,10.299999999999999,5.8999999999999995,56.26666666666667,335.6333333333333,49.199999999999996,49.416666666666664,49.5,49.300000000000004,43.96666666666667,30.900000000000002,10.165,,0.0,665
23:05:10,10.299999999999999,5.8999999999999995,56.21666666666666,336.90000000000003,49.25000000000001,49.4,49.5,49.300000000000004,44.18333333333334,31.299999999999997,10.165,,0.0,666
23:06:10,10.299999999999999,5.8999999999999995,56.199999999999996,338.0,49.333333333333336,49.4,49.5,49.300000000000004,44.349999999999994,31.733333333333334,10.163333333333332,,0.0,667
23:07:10,10.299999999999999,5.8999999999999995,56.199999999999996,339.21666666666664,49.31666666666666,49.4,49.53333333333333,49.26666666666666,44.550000000000004,32.13333333333333,10.165,,0.0,668
23:08:10,10.299999999999999,5.8999999999999995,56.18333333333334,340.35,49.300000000000004,49.4,49.5,49.28333333333334,44.73333333333334,32.53333333333333,10.168333333333335,,0.0,669
23:09:10,10.299999999999999,5.933333333333333,56.13333333333333,342.3,49.26666666666666,49.38333333333333,49.5,49.23333333333333,44.93333333333334,32.93333333333333,10.17,,0.0,670
23:10:10,10.299999999999999,5.8999999999999995,56.150000000000006,343.2833333333333,49.18333333333334,49.4,49.5,49.199999999999996,45.11666666666667,33.35,10.174999999999999,,0.0,671
23:11:10,10.299999999999999,5.8999999999999995,56.166666666666664,344.5,49.13333333333333,49.31666666666667,49.5,49.199999999999996,45.349999999999994,33.733333333333334,10.186666666666666,,0.0,672
23:12:10,10.299999999999999,5.8999999999999995,56.15,345.8333333333333,49.15,49.31666666666666,49.5,49.199999999999996,45.550000000000004,34.13333333333333,10.201666666666666,,0.0,673
23:13:10,10.299999999999999,5.8999999999999995,56.116666666666674,346.76666666666665,49.13333333333333,49.349999999999994,49.5,49.199999999999996,45.78333333333333,34.53333333333333,10.219999999999999,,0.0,674
23:14:10,10.299999999999999,5.8999999999999995,56.116666666666674,348.0,49.199999999999996,49.31666666666667,49.5,49.199999999999996,46.0,34.916666666666664,10.236666666666668,,0.0,675
23:15:10,10.299999999999999,5.8999999999999995,56.1,349.06666666666666,49.21666666666667,49.31666666666666,49.5,49.199999999999996,46.18333333333334,35.300000000000004,10.255,,0.0,676
23:16:10,10.299999999999999,5.8999999999999995,56.1,349.98333333333335,49.083333333333336,49.300000000000004,49.5,49.199999999999996,46.4,35.666666666666664,10.278333333333334,,0.0,677
23:17:10,10.299999999999999,5.8999999999999995,56.050000000000004,351.1166666666666,49.1,49.300000000000004,49.5,49.199999999999996,46.61666666666667,36.050000000000004,10.306666666666667,,0.0,678
23:18:10,10.299999999999999,5.8999999999999995,56.03333333333333,352.43333333333334,49.06666666666667,49.26666666666667,49.48333333333333,49.199999999999996,46.81666666666667,36.43333333333333,10.33,,0.0,679
23:19:10,10.299999999999999,5.8999999999999995,56.050000000000004,353.51666666666665,49.13333333333333,49.26666666666667,49.46666666666667,49.25,47.050000000000004,36.800000000000004,10.361666666666666,,0.0,680
23:20:10,10.299999999999999,5.966666666666666,56.75,354.8,49.15,49.300000000000004,49.46666666666667,49.26666666666667,47.25000000000001,37.15,10.391666666666666,,0.0,681
23:21:10,10.299999999999999,6.066666666666666,57.333333333333336,355.95,49.050000000000004,49.23333333333333,49.4,49.300000000000004,47.449999999999996,37.53333333333333,10.424999999999999,,0.0,682
23:22:10,10.299999999999999,6.066666666666666,57.25,356.73333333333335,49.050000000000004,49.23333333333333,49.4,49.300000000000004,47.65,37.9,10.461666666666668,,0.0,683
23:23:10,10.299999999999999,6.1000000000000005,57.31666666666667,358.0333333333333,49.099999999999994,49.23333333333333,49.4,49.300000000000004,47.849999999999994,38.25000000000001,10.5,,0.0,684
23:24:10,10.299999999999999,6.083333333333333,57.28333333333333,359.31666666666666,49.166666666666664,49.199999999999996,49.4,49.35,48.01666666666667,38.61666666666667,10.531666666666666,,0.0,685
23:25:10,10.299999999999999,6.1000000000000005,57.300000000000004,360.78333333333336,49.06666666666667,49.25,49.4,49.4,48.25000000000001,38.98333333333333,10.568333333333333,,0.0,686
23:26:10,10.316666666666668,6.083333333333333,57.28333333333333,361.8500000000001,49.01666666666667,49.21666666666666,49.4,49.4,48.449999999999996,39.31666666666667,10.608333333333333,,0.0,687
23:27:10,10.299999999999999,6.016666666666667,57.150000000000006,362.95,49.01666666666667,49.199999999999996,49.4,49.4,48.583333333333336,39.68333333333334,10.643333333333333,,0.0,688
23:28:10,10.299999999999999,6.083333333333333,57.31666666666667,363.54999999999995,49.03333333333334,49.23333333333334,49.4,49.4,48.75,40.01666666666667,11.655000000000001,,0.0,689
23:29:10,10.316666666666668,6.1000000000000005,57.51666666666667,364.3333333333333,49.06666666666666,49.28333333333334,49.416666666666664,49.4,48.93333333333334,40.36666666666667,10.961666666666666,,0.0,690
23:30:10,10.299999999999999,6.083333333333333,57.449999999999996,360.86666666666673,49.166666666666664,49.25000000000001,49.43333333333334,49.36666666666667,48.63333333333333,33.5,10.343333333333334,48.23333333333333,1.683333333333333,691
23:31:10,10.299999999999999,6.083333333333333,57.43333333333334,349.15000000000003,49.050000000000004,49.300000000000004,49.38333333333333,49.26666666666667,47.28333333333333,25.383333333333336,10.188333333333333,49.1,1.6933333333333334,692
23:32:10,10.299999999999999,6.1000000000000005,57.416666666666664,339.0166666666667,49.11666666666667,49.166666666666664,49.11666666666667,48.96666666666667,44.51666666666667,21.916666666666668,10.133333333333333,49.1,1.413333333333333,693
23:33:10,10.299999999999999,6.1000000000000005,57.43333333333334,334.71666666666664,49.166666666666664,49.1,49.0,48.79999999999999,43.93333333333333,20.966666666666665,10.12,,0.0,694
23:34:10,10.299999999999999,6.1000000000000005,57.416666666666664,335.93333333333334,49.13333333333333,49.1,49.0,48.699999999999996,43.96666666666667,21.61666666666667,10.131666666666668,,0.0,695
23:35:10,10.299999999999999,6.1000000000000005,57.48333333333333,337.1666666666667,49.06666666666666,49.050000000000004,48.98333333333333,48.699999999999996,44.13333333333333,22.566666666666666,10.135000000000002,,0.0,696
23:36:10,10.299999999999999,6.1000000000000005,57.46666666666666,338.05,49.01666666666667,49.03333333333333,48.98333333333333,48.699999999999996,44.300000000000004,23.150000000000002,10.141666666666667,,0.0,697
23:37:10,10.299999999999999,6.1000000000000005,57.53333333333333,338.6333333333334,48.93333333333334,49.06666666666666,48.93333333333334,48.71666666666667,44.48333333333333,23.78333333333333,10.148333333333333,,0.0,698
23:38:10,10.333333333333334,6.1000000000000005,57.583333333333336,339.20000000000005,48.76666666666667,49.0,49.0,48.800000000000004,44.61666666666667,24.5,10.151666666666666,,0.0,699
23:39:10,10.333333333333334,6.1000000000000005,57.583333333333336,339.8666666666666,48.76666666666667,49.0,48.949999999999996,48.800000000000004,44.86666666666667,25.166666666666668,10.153333333333334,,0.0,700
23:40:10,10.299999999999999,6.1000000000000005,57.56666666666667,340.9166666666667,48.800000000000004,49.0,48.93333333333334,48.800000000000004,44.98333333333333,25.86666666666667,10.156666666666666,,0.0,701
23:41:10,10.316666666666665,6.1000000000000005,57.63333333333333,341.8666666666666,48.86666666666667,49.0,48.9,48.800000000000004,45.166666666666664,26.516666666666666,10.158333333333333,,0.0,702
23:42:10,10.316666666666668,6.1000000000000005,57.6,342.81666666666666,48.800000000000004,49.0,48.916666666666664,48.800000000000004,45.349999999999994,27.166666666666668,10.151666666666667,,0.0,703
23:43:10,10.35,6.1000000000000005,57.63333333333333,343.73333333333335,48.900000000000006,48.98333333333333,48.9,48.800000000000004,45.51666666666667,27.833333333333332,10.159999999999998,,0.0,704
23:44:10,10.366666666666667,6.1000000000000005,57.68333333333334,344.55,48.833333333333336,48.93333333333334,48.9,48.800000000000004,45.71666666666667,28.48333333333333,10.158333333333333,,0.0,705
23:45:10,10.299999999999999,6.1000000000000005,57.68333333333333,345.21666666666664,48.81666666666666,48.9,48.93333333333334,48.800000000000004,45.849999999999994,29.083333333333332,10.155,,0.0,706
23:46:10,10.299999999999999,6.1000000000000005,57.75,345.6666666666667,48.800000000000004,48.93333333333334,48.9,48.800000000000004,46.050000000000004,29.733333333333334,10.153333333333334,,0.0,707
23:47:10,10.299999999999999,6.1000000000000005,57.79999999999999,346.86666666666673,48.93333333333334,48.9,48.93333333333334,48.9,46.199999999999996,30.299999999999997,10.148333333333333,,0.0,708
23:48:10,10.299999999999999,6.1000000000000005,57.76666666666667,347.3333333333333,48.699999999999996,48.9,49.0,48.88333333333333,46.4,30.933333333333334,10.145,,0.0,709
23:49:10,10.299999999999999,6.1000000000000005,57.70000000000001,348.26666666666665,48.53333333333333,48.9,49.0,48.9,46.599999999999994,31.45,10.145,,0.0,710
23:50:10,10.299999999999999,6.1000000000000005,57.800000000000004,348.76666666666665,48.699999999999996,48.9,49.0,48.9,46.76666666666667,32.050000000000004,10.143333333333333,,0.0,711
23:51:10,10.299999999999999,6.1000000000000005,57.73333333333333,349.93333333333334,48.63333333333333,48.883333333333326,49.0,48.9,46.949999999999996,32.583333333333336,10.145,,0.0,712
23:52:10,10.299999999999999,6.1000000000000005,57.76666666666667,350.8333333333333,48.61666666666667,48.86666666666667,49.0,48.9,47.15,33.13333333333333,10.141666666666667,,0.0,713
23:53:10,10.299999999999999,6.1000000000000005,57.86666666666667,352.01666666666665,48.68333333333333,48.849999999999994,49.0,48.9,47.333333333333336,33.65,10.141666666666667,,0.0,714
23:54:10,10.299999999999999,6.1000000000000005,57.9,352.98333333333335,48.75,48.85,49.0,48.9,47.48333333333333,34.15,10.135000000000002,,0.0,715
23:55:10,10.299999999999999,6.1000000000000005,57.883333333333326,353.65000000000003,48.65,48.9,49.0,48.916666666666664,47.666666666666664,34.65,10.133333333333335,,0.0,716
23:56:10,10.299999999999999,6.1000000000000005,57.849999999999994,354.5833333333333,48.73333333333334,48.81666666666666,49.0,49.0,47.86666666666667,35.13333333333333,10.135000000000002,,0.0,717
23:57:10,10.299999999999999,6.1000000000000005,57.9,355.43333333333334,48.73333333333333,48.86666666666667,49.0,49.0,48.01666666666667,35.6,10.115,,0.0,718
23:58:10,10.299999999999999,6.1000000000000005,57.93333333333334,356.43333333333334,48.43333333333334,48.85,49.01666666666667,49.0,48.18333333333334,36.06666666666667,11.641666666666666,,0.0,719
23:59:10,10.299999999999999,6.1000000000000005,57.9,357.34999999999997,48.53333333333333,48.86666666666667,49.01666666666667,49.0,48.300000000000004,36.5,10.979999999999999,,0.0,720
0:00:10,10.333333333333334,6.116666666666666,58.0,356.2833333333333,48.73333333333334,48.85,49.1,48.98333333333333,48.06666666666667,34.6,10.47,46.5,0.8750000000000001,721
0:01:10,10.366666666666665,6.133333333333333,57.98333333333333,352.0833333333333,48.73333333333333,48.88333333333333,49.050000000000004,48.9,47.88333333333333,33.65,10.378333333333336,,0.0,722
0:02:10,10.4,6.1499999999999995,57.949999999999996,351.98333333333335,48.73333333333333,48.9,49.01666666666667,48.9,48.050000000000004,34.56666666666666,10.391666666666667,,0.0,723
0:03:10,10.383333333333333,6.116666666666666,57.93333333333333,353.1333333333334,48.73333333333333,48.88333333333333,49.01666666666667,48.916666666666664,48.03333333333333,34.699999999999996,10.39,,0.0,724
0:04:10,10.383333333333333,6.116666666666667,57.85,354.59999999999997,48.583333333333336,48.800000000000004,49.0,49.0,48.21666666666666,35.56666666666666,10.39,,0.0,725
0:05:10,10.4,6.133333333333334,57.900000000000006,356.18333333333334,48.56666666666666,48.800000000000004,49.0,49.0,48.25,36.233333333333334,10.391666666666667,,0.0,726
0:06:10,10.333333333333334,6.1000000000000005,57.849999999999994,356.8666666666666,48.599999999999994,48.78333333333334,49.0,49.0,48.31666666666666,37.03333333333334,10.385000000000002,,0.0,727
0:07:10,10.350000000000001,6.133333333333333,57.96666666666667,357.6166666666666,48.849999999999994,48.85,49.0,49.0,48.4,37.43333333333333,10.385000000000002,,0.0,728
0:08:10,10.316666666666668,6.1000000000000005,58.0,358.8666666666666,48.78333333333333,48.81666666666667,49.0,49.0,48.48333333333333,37.96666666666667,10.376666666666667,,0.0,729
0:09:10,10.316666666666668,6.1000000000000005,57.949999999999996,359.6166666666666,48.73333333333333,48.800000000000004,49.0,49.0,48.61666666666667,38.43333333333333,10.368333333333332,,0.0,730
0:10:10,10.366666666666667,6.133333333333333,57.95000000000001,360.73333333333335,48.73333333333333,48.833333333333336,49.083333333333336,49.0,48.699999999999996,38.85,10.363333333333332,,0.0,731
0:11:10,10.383333333333333,6.116666666666667,57.98333333333333,362.18333333333334,48.71666666666666,48.86666666666667,49.06666666666666,49.0,48.800000000000004,39.28333333333334,10.358333333333333,,0.0,732
0:12:10,10.316666666666666,6.1000000000000005,57.95000000000001,363.0333333333333,48.78333333333334,48.9,49.1,49.06666666666666,48.9,39.65,10.351666666666667,,0.0,733
0:13:10,10.35,6.1000000000000005,58.0,363.40000000000003,48.63333333333333,48.9,49.1,49.03333333333333,48.9,40.0,10.338333333333333,,0.0,734
0:14:10,10.333333333333334,6.1000000000000005,58.0,364.2166666666667,48.800000000000004,48.98333333333333,49.1,49.0,48.9,40.333333333333336,10.328333333333333,,0.0,735
0:15:10,10.350000000000001,6.1000000000000005,58.01666666666667,365.8,48.9,49.0,49.18333333333333,49.04999999999999,48.949999999999996,40.65,10.323333333333332,,0.0,736
0:16:10,10.316666666666668,6.116666666666667,58.01666666666667,366.68333333333334,48.88333333333333,49.0,49.199999999999996,49.1,49.0,40.98333333333333,10.315000000000001,,0.0,737
0:17:10,10.299999999999999,6.1000000000000005,58.03333333333333,366.8333333333333,48.93333333333334,49.0,49.199999999999996,49.1,49.0,41.300000000000004,10.308333333333335,,0.0,738
0:18:10,10.299999999999999,6.1000000000000005,57.916666666666664,367.45000000000005,48.88333333333333,49.050000000000004,49.199999999999996,49.1,49.0,41.61666666666667,10.295,,0.0,739
0:19:10,10.299999999999999,6.1000000000000005,58.0,368.18333333333334,48.95000000000001,49.11666666666667,49.300000000000004,49.116666666666674,49.0,41.949999999999996,10.296666666666665,,0.0,740
0:20:10,10.316666666666668,6.1000000000000005,58.0,369.0333333333333,48.93333333333334,49.1,49.300000000000004,49.199999999999996,49.0,42.25000000000001,10.29,,0.0,741
0:21:10,10.316666666666665,6.1000000000000005,58.0,369.9166666666667,49.01666666666667,49.1,49.300000000000004,49.199999999999996,49.0,42.550000000000004,10.283333333333333,,0.0,742
0:22:10,10.299999999999999,6.1000000000000005,57.98333333333333,370.63333333333327,49.03333333333333,49.199999999999996,49.31666666666666,49.199999999999996,49.0,42.9,10.281666666666668,,0.0,743
0:23:10,10.299999999999999,6.1000000000000005,58.0,371.40000000000003,49.099999999999994,49.21666666666667,49.38333333333333,49.23333333333334,49.050000000000004,43.18333333333334,10.281666666666666,,0.0,744
0:24:10,10.299999999999999,6.1000000000000005,58.050000000000004,371.65000000000003,49.11666666666667,49.28333333333333,49.4,49.300000000000004,49.1,43.5,10.288333333333332,,0.0,745
0:25:10,10.316666666666668,6.1000000000000005,58.0,372.48333333333335,49.18333333333334,49.28333333333334,49.416666666666664,49.300000000000004,49.1,43.800000000000004,10.296666666666667,,0.0,746
0:26:10,10.383333333333333,6.166666666666667,58.050000000000004,373.70000000000005,49.199999999999996,49.349999999999994,49.48333333333333,49.36666666666667,49.1,44.099999999999994,10.311666666666667,,0.0,747
0:27:10,10.350000000000001,6.150000000000001,58.050000000000004,374.55,49.25,49.31666666666666,49.5,49.4,49.13333333333333,44.4,10.325,,0.0,748
0:28:10,10.333333333333334,6.116666666666667,58.01666666666667,375.6666666666667,49.28333333333333,49.36666666666667,49.53333333333333,49.416666666666664,49.199999999999996,44.666666666666664,10.341666666666667,,0.0,749
0:29:10,10.316666666666668,6.116666666666667,58.050000000000004,375.73333333333335,49.26666666666667,49.4,49.6,49.5,49.199999999999996,45.0,10.371666666666666,,0.0,750
0:30:10,10.316666666666668,6.133333333333334,58.01666666666667,375.7,49.28333333333334,49.5,49.6,49.53333333333333,49.28333333333334,45.25,10.4,,0.0,751
0:31:10,10.316666666666668,6.1499999999999995,58.06666666666667,377.0,49.349999999999994,49.5,49.68333333333333,49.6,49.300000000000004,45.550000000000004,10.428333333333333,,0.0,752
0:32:10,10.316666666666668,6.116666666666667,58.03333333333334,377.9666666666667,49.416666666666664,49.550000000000004,49.71666666666667,49.6,49.349999999999994,45.85,10.463333333333333,,0.0,753
0:33:10,10.366666666666667,6.166666666666667,58.06666666666666,379.9666666666667,49.4,49.583333333333336,49.76666666666667,49.61666666666667,49.4,46.06666666666666,10.499999999999998,,0.0,754
0:34:10,10.333333333333334,6.133333333333334,58.050000000000004,379.75,49.4,49.6,49.800000000000004,49.699999999999996,49.48333333333333,46.4,10.54,,0.0,755
0:35:10,10.299999999999999,6.166666666666667,58.1,379.63333333333327,49.550000000000004,49.65,49.86666666666667,49.78333333333334,49.5,46.61666666666667,10.581666666666667,,0.0,756
0:36:10,10.316666666666666,6.1000000000000005,58.0,380.6333333333334,49.583333333333336,49.699999999999996,49.9,49.800000000000004,49.61666666666667,46.88333333333333,10.623333333333333,,0.0,757
0:37:10,10.316666666666668,6.1499999999999995,58.06666666666667,380.98333333333335,49.61666666666667,49.75,49.9,49.833333333333336,49.68333333333333,47.15,10.668333333333335,,0.0,758
0:38:10,10.299999999999999,6.116666666666667,58.06666666666667,381.6666666666667,49.6,49.800000000000004,49.98333333333333,49.9,49.699999999999996,47.4,10.713333333333333,,0.0,759
0:39:10,10.316666666666668,6.116666666666667,58.083333333333336,383.98333333333335,49.65,49.81666666666666,50.1,49.98333333333333,49.76666666666667,47.633333333333326,10.753333333333332,,0.0,760
0:40:10,10.299999999999999,6.116666666666667,58.06666666666667,383.7333333333333,49.63333333333333,49.88333333333333,50.1,50.0,49.800000000000004,47.916666666666664,10.795,,0.0,761
0:41:10,10.299999999999999,6.1000000000000005,58.050000000000004,383.6166666666666,49.86666666666667,49.916666666666664,50.199999999999996,50.1,49.9,48.11666666666667,10.839999999999998,,0.0,762
0:42:10,10.299999999999999,6.1000000000000005,58.06666666666667,385.6000000000001,49.949999999999996,50.03333333333333,50.25000000000001,50.1,49.9,48.23333333333334,10.653333333333334,,0.0,763
0:43:10,10.316666666666666,6.1499999999999995,58.08333333333334,384.81666666666666,49.88333333333333,50.03333333333333,50.28333333333333,50.199999999999996,50.01666666666667,48.61666666666667,12.166666666666666,,0.0,764
0:44:10,10.299999999999999,6.116666666666667,58.06666666666666,385.90000000000003,50.03333333333333,50.13333333333333,50.300000000000004,50.25,50.06666666666666,48.79999999999999,11.26,,0.0,765
0:45:10,10.316666666666668,6.116666666666666,58.06666666666667,384.5833333333333,50.11666666666667,50.25000000000001,50.38333333333333,50.300000000000004,50.083333333333336,48.46666666666666,10.535000000000002,47.916666666666664,0.9983333333333334,766
0:46:10,10.299999999999999,6.116666666666666,58.06666666666667,381.3833333333334,50.199999999999996,50.300000000000004,50.31666666666667,50.23333333333333,50.0,47.083333333333336,10.463333333333333,,0.0,767
0:47:10,10.366666666666667,6.166666666666667,58.050000000000004,382.25,50.26666666666667,50.300000000000004,50.449999999999996,50.31666666666667,50.1,47.21666666666667,10.459999999999999,,0.0,768
0:48:10,10.4,6.166666666666667,58.03333333333333,381.25,50.300000000000004,50.300000000000004,50.5,50.4,50.11666666666667,47.48333333333333,10.583333333333334,,0.0,769
0:49:10,10.4,6.133333333333333,57.95000000000001,382.21666666666664,50.31666666666666,50.31666666666667,50.550000000000004,50.48333333333333,50.199999999999996,47.68333333333333,10.346666666666666,,0.0,770
0:50:10,10.366666666666667,6.150000000000001,58.03333333333333,385.1666666666667,50.35,50.38333333333333,50.6,50.5,50.199999999999996,44.78333333333333,10.24,49.61666666666667,0.9833333333333334,771
0:51:10,10.4,6.2,58.06666666666667,376.7,50.31666666666667,50.38333333333333,50.54999999999999,50.416666666666664,50.199999999999996,41.01666666666667,10.215,,0.0,772
0:52:10,10.4,6.183333333333334,58.0,379.38333333333327,50.4,50.46666666666667,50.550000000000004,50.48333333333333,50.26666666666667,42.56666666666667,10.218333333333332,,0.0,773
0:53:10,10.4,6.2,58.0,376.75,50.333333333333336,50.4,50.6,50.6,50.23333333333334,43.133333333333326,10.218333333333334,,0.0,774
0:54:10,10.4,6.2,58.03333333333333,380.45000000000005,50.4,50.416666666666664,50.65,50.6,50.300000000000004,44.150000000000006,10.225000000000001,,0.0,775
0:55:10,10.4,6.2,58.0,382.1666666666667,50.5,50.53333333333333,50.68333333333333,50.65,50.333333333333336,44.46666666666667,10.221666666666666,,0.0,776
0:56:10,10.4,6.2,58.01666666666667,379.90000000000003,50.36666666666667,50.583333333333336,50.699999999999996,50.650000000000006,50.43333333333334,45.5,10.225,,0.0,777
0:57:10,10.4,6.2,58.0,380.18333333333334,50.4,50.56666666666666,50.75,50.65,50.5,45.916666666666664,10.223333333333334,,0.0,778
0:58:10,10.4,6.2,58.03333333333334,380.7833333333333,50.43333333333334,50.6,50.81666666666666,50.699999999999996,50.5,46.48333333333333,10.221666666666666,,0.0,779
0:59:10,10.4,6.2,58.083333333333336,381.51666666666665,50.5,50.666666666666664,50.86666666666667,50.76666666666667,50.6,47.21666666666667,10.22,,0.0,780
1:00:10,10.383333333333333,6.166666666666667,58.0,382.28333333333336,50.6,50.699999999999996,50.9,50.76666666666667,50.6,47.46666666666667,10.213333333333333,,0.0,781
1:01:10,10.4,6.183333333333334,58.0,384.23333333333335,50.599999999999994,50.800000000000004,50.949999999999996,50.81666666666666,50.666666666666664,47.949999999999996,10.21,,0.0,782
1:02:10,10.366666666666667,6.133333333333334,58.0,384.25,50.633333333333326,50.800000000000004,51.01666666666667,50.9,50.699999999999996,48.26666666666667,10.203333333333333,,0.0,783
1:03:10,10.383333333333335,6.116666666666667,57.88333333333333,385.3666666666666,50.71666666666667,50.81666666666666,51.050000000000004,50.98333333333333,50.699999999999996,48.65,10.200000000000001,,0.0,784
1:04:10,10.383333333333333,6.1000000000000005,57.86666666666667,385.2333333333333,50.833333333333336,50.9,51.1,50.96666666666667,50.76666666666667,49.06666666666666,10.194999999999999,,0.0,785
