Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM),minutes
1:05:10,10.316666666666666,6.116666666666667,58.03333333333333,386.45,50.9,50.916666666666664,51.166666666666664,51.03333333333333,50.800000000000004,49.416666666666664,10.191666666666665,,0.0,786
1:06:10,10.366666666666667,6.166666666666667,58.06666666666667,386.34999999999997,50.85,50.95000000000001,51.199999999999996,51.1,50.9,49.4,10.186666666666666,,0.0,787
1:07:10,10.4,6.183333333333334,58.083333333333336,387.68333333333334,50.916666666666664,51.050000000000004,51.23333333333334,51.15,50.98333333333333,49.71666666666667,10.188333333333333,,0.0,788
1:08:10,10.4,6.133333333333333,58.01666666666667,389.6666666666667,51.06666666666666,51.13333333333333,51.28333333333334,51.21666666666667,51.0,50.06666666666666,10.181666666666667,,0.0,789
1:09:10,10.366666666666665,6.150000000000001,58.06666666666667,390.2,51.04999999999999,51.116666666666674,51.349999999999994,51.21666666666667,51.050000000000004,50.01666666666667,10.18,,0.0,790
1:10:10,10.383333333333333,6.183333333333334,58.083333333333336,389.2666666666667,51.20000000000001,51.25,51.449999999999996,51.349999999999994,51.1,50.150000000000006,10.181666666666667,,0.0,791
1:11:10,10.4,6.183333333333334,58.08333333333334,389.75,51.21666666666666,51.300000000000004,51.5,51.4,51.166666666666664,50.4,10.181666666666667,,0.0,792
1:12:10,10.366666666666665,6.2,58.1,390.73333333333335,51.13333333333333,51.28333333333334,51.550000000000004,51.43333333333334,51.26666666666667,50.416666666666664,10.18,,0.0,793
1:13:10,10.383333333333333,6.2,58.1,391.0833333333333,51.349999999999994,51.4,51.6,51.48333333333333,51.31666666666666,50.5,10.186666666666666,,0.0,794
1:14:10,10.366666666666665,6.2,58.1,392.01666666666665,51.43333333333333,51.48333333333334,51.666666666666664,51.550000000000004,51.383333333333326,50.63333333333333,10.195,,0.0,795
1:15:10,10.35,6.183333333333334,58.1,392.6333333333334,51.416666666666664,51.56666666666667,51.699999999999996,51.6,51.46666666666667,50.699999999999996,10.206666666666667,,0.0,796
1:16:10,10.35,6.2,58.199999999999996,393.3666666666666,51.550000000000004,51.583333333333336,51.75,51.68333333333333,51.5,50.71666666666667,10.23,,0.0,797
1:17:10,10.333333333333334,6.2,58.199999999999996,393.7666666666667,51.5,51.666666666666664,51.883333333333326,51.76666666666667,51.56666666666667,50.833333333333336,10.255,,0.0,798
1:18:10,10.35,6.2,58.199999999999996,394.28333333333336,51.633333333333326,51.73333333333333,51.9,51.800000000000004,51.6,50.98333333333333,10.29,,0.0,799
1:19:10,10.316666666666665,6.2,58.199999999999996,394.5833333333333,51.78333333333334,51.800000000000004,52.01666666666667,51.81666666666666,51.699999999999996,50.93333333333334,10.326666666666668,,0.0,800
1:20:10,10.35,6.2,58.199999999999996,395.1166666666666,51.849999999999994,51.83333333333332,52.050000000000004,51.93333333333334,51.76666666666667,51.06666666666666,10.363333333333335,,0.0,801
1:21:10,10.383333333333333,6.2,58.199999999999996,395.43333333333334,51.849999999999994,51.949999999999996,52.11666666666667,52.0,51.800000000000004,51.166666666666664,10.403333333333334,,0.0,802
1:22:10,10.350000000000001,6.2,58.199999999999996,395.9666666666667,51.93333333333334,52.050000000000004,52.199999999999996,52.1,51.9,51.21666666666667,10.458333333333334,,0.0,803
1:23:10,10.35,6.2,58.199999999999996,396.3833333333334,52.1,52.099999999999994,52.28333333333334,52.166666666666664,51.98333333333333,51.21666666666667,10.503333333333332,,0.0,804
1:24:10,10.4,6.2,58.199999999999996,396.8999999999999,52.01666666666667,52.15,52.300000000000004,52.21666666666667,52.01666666666667,51.416666666666664,10.553333333333333,,0.0,805
1:25:10,10.383333333333333,6.2,58.199999999999996,397.5666666666666,52.0,52.23333333333333,52.416666666666664,52.33333333333332,52.1,51.4,10.61,,0.0,806
1:26:10,10.366666666666667,6.2,58.199999999999996,398.05,52.28333333333334,52.25000000000001,52.48333333333333,52.4,52.18333333333333,51.5,10.658333333333333,,0.0,807
1:27:10,10.333333333333334,6.183333333333334,58.199999999999996,398.56666666666666,52.26666666666666,52.36666666666667,52.550000000000004,52.4,52.23333333333334,51.583333333333336,10.708333333333334,,0.0,808
1:28:10,10.299999999999999,6.116666666666666,58.199999999999996,398.84999999999997,52.38333333333333,52.46666666666666,52.666666666666664,52.48333333333333,52.33333333333332,51.65,10.761666666666665,,0.0,809
1:29:10,10.299999999999999,6.166666666666667,58.199999999999996,398.4166666666667,52.33333333333332,52.48333333333333,52.650000000000006,52.583333333333336,52.4,51.699999999999996,10.815,,0.0,810
1:30:10,10.299999999999999,6.1499999999999995,58.199999999999996,398.7166666666667,52.43333333333333,52.53333333333334,52.73333333333334,52.699999999999996,52.449999999999996,51.75000000000001,10.871666666666668,,0.0,811
1:31:10,10.299999999999999,6.166666666666667,58.13333333333333,399.6166666666666,52.48333333333334,52.56666666666667,52.75000000000001,52.73333333333334,52.5,51.883333333333326,10.933333333333332,,0.0,812
1:32:10,10.35,6.166666666666667,58.1,207.88333333333333,52.583333333333336,52.699999999999996,52.88333333333333,52.800000000000004,52.650000000000006,51.86666666666665,10.995,,0.0,813
1:33:10,10.4,6.2,58.38333333333335,15.266666666666667,52.70000000000001,52.75000000000001,52.9,52.883333333333326,52.65,52.04999999999999,11.216666666666667,,0.0,814
1:34:10,10.4,6.216666666666666,58.833333333333336,15.233333333333334,52.800000000000004,52.78333333333334,52.9,52.9,52.699999999999996,51.916666666666664,11.204999999999998,,0.0,815
1:35:10,10.366666666666667,6.283333333333334,59.21666666666667,15.333333333333336,52.73333333333333,52.800000000000004,52.9,52.9,52.66666666666668,52.06666666666666,11.113333333333332,,0.0,816
1:36:10,10.4,6.3,59.449999999999996,15.316666666666668,52.449999999999996,52.73333333333333,52.9,52.9,52.68333333333333,51.833333333333336,11.045000000000002,,0.0,817
1:37:10,10.35,6.3,59.61666666666667,15.366666666666667,52.349999999999994,52.699999999999996,52.9,52.9,52.71666666666667,51.949999999999996,10.979999999999999,,0.0,818
1:38:10,10.316666666666665,6.3,59.76666666666667,15.316666666666668,52.23333333333333,52.63333333333335,52.9,52.9,52.666666666666664,51.949999999999996,10.928333333333335,,0.0,819
1:39:10,10.299999999999999,6.3,59.849999999999994,15.316666666666665,52.29999999999999,52.61666666666667,52.833333333333336,52.85,52.61666666666667,51.849999999999994,10.881666666666666,,0.0,820
1:40:10,10.299999999999999,6.3,59.9,15.366666666666667,52.53333333333334,52.65,52.9,52.833333333333336,52.699999999999996,51.9,10.836666666666666,,0.0,821
1:41:10,10.299999999999999,6.3,59.98333333333333,15.416666666666666,52.5,52.66666666666668,52.86666666666667,52.800000000000004,52.68333333333334,51.85,10.793333333333335,,0.0,822
1:42:10,10.299999999999999,6.3,60.0,15.499999999999998,52.333333333333336,52.616666666666674,52.833333333333336,52.800000000000004,52.6,51.71666666666666,10.755,,0.0,823
1:43:10,10.299999999999999,6.3,60.0,15.466666666666667,52.449999999999996,52.6,52.800000000000004,52.800000000000004,52.70000000000001,51.800000000000004,10.726666666666667,,0.0,824
1:44:10,10.299999999999999,6.3,60.0,15.266666666666667,52.333333333333336,52.54999999999999,52.800000000000004,52.800000000000004,52.699999999999996,51.74999999999999,10.69,,0.0,825
1:45:10,10.299999999999999,6.3,60.03333333333334,15.366666666666669,52.26666666666667,52.53333333333334,52.800000000000004,52.800000000000004,52.699999999999996,51.650000000000006,10.658333333333333,,0.0,826
1:46:10,10.299999999999999,6.3,60.06666666666667,15.449999999999998,52.28333333333334,52.56666666666667,52.800000000000004,52.800000000000004,52.65,51.666666666666664,10.631666666666666,,0.0,827
1:47:10,10.299999999999999,6.3,60.083333333333336,15.516666666666666,52.31666666666666,52.583333333333336,52.800000000000004,52.800000000000004,52.699999999999996,51.6,10.61,,0.0,828
1:48:10,10.299999999999999,6.3,60.06666666666667,15.4,52.18333333333333,52.53333333333333,52.76666666666667,52.78333333333333,52.699999999999996,51.583333333333336,10.589999999999998,,0.0,829
1:49:10,10.299999999999999,6.3,60.1,15.450000000000001,52.28333333333333,52.5,52.71666666666666,52.78333333333333,52.68333333333334,51.5,10.565000000000001,,0.0,830
1:50:10,10.299999999999999,6.3,60.1,15.466666666666669,52.4,52.53333333333334,52.73333333333333,52.73333333333333,52.63333333333333,51.5,10.551666666666666,,0.0,831
1:51:10,10.299999999999999,6.3,60.1,15.483333333333334,52.36666666666667,52.56666666666666,52.75,52.699999999999996,52.66666666666668,51.46666666666666,10.531666666666668,,0.0,832
1:52:10,10.299999999999999,6.283333333333332,59.96666666666666,0.7999999999999999,52.18333333333333,52.5,52.73333333333333,52.699999999999996,52.61666666666667,51.4,10.52,,0.0,833
1:53:10,10.299999999999999,6.216666666666666,59.666666666666664,0.7833333333333333,52.333333333333336,52.48333333333333,52.699999999999996,52.699999999999996,52.699999999999996,51.4,10.503333333333332,,0.0,834
1:54:10,10.299999999999999,6.2,59.43333333333334,0.7999999999999999,52.53333333333333,52.5,52.699999999999996,52.699999999999996,52.699999999999996,51.35,10.490000000000002,,0.0,835
1:55:10,10.283333333333333,6.2,59.21666666666667,0.7999999999999999,52.283333333333324,52.583333333333336,52.699999999999996,52.699999999999996,52.56666666666667,51.300000000000004,10.481666666666667,,0.0,836
1:56:10,10.299999999999999,6.2,59.01666666666666,0.7999999999999999,52.383333333333326,52.5,52.699999999999996,52.699999999999996,52.6,51.300000000000004,10.471666666666666,,0.0,837
1:57:10,10.299999999999999,6.166666666666667,58.85,0.7999999999999999,52.43333333333334,52.5,52.699999999999996,52.699999999999996,52.6,51.21666666666666,10.459999999999999,,0.0,838
1:58:10,10.266666666666667,6.1000000000000005,58.66666666666668,0.7999999999999999,52.46666666666667,52.5,52.699999999999996,52.699999999999996,52.53333333333333,51.11666666666667,10.448333333333332,,0.0,839
1:59:10,10.299999999999999,6.1000000000000005,58.550000000000004,0.7999999999999999,52.449999999999996,52.5,52.699999999999996,52.699999999999996,52.51666666666667,51.150000000000006,10.441666666666665,,0.0,840
2:00:10,10.266666666666666,6.1000000000000005,58.416666666666664,0.8166666666666668,52.4,52.5,52.699999999999996,52.699999999999996,52.5,51.150000000000006,10.431666666666667,,0.0,841
2:01:10,10.266666666666667,6.1000000000000005,58.300000000000004,0.7999999999999999,52.416666666666664,52.5,52.699999999999996,52.699999999999996,52.5,51.0,10.421666666666667,,0.0,842
2:02:10,10.200000000000001,6.1000000000000005,58.21666666666667,0.7999999999999999,52.48333333333333,52.5,52.699999999999996,52.68333333333334,52.5,51.01666666666667,10.42,,0.0,843
2:03:10,10.25,6.1000000000000005,58.300000000000004,0.7999999999999999,52.48333333333333,52.5,52.699999999999996,52.68333333333333,52.5,51.03333333333333,10.415,,0.0,844
2:04:10,10.233333333333334,6.1000000000000005,58.23333333333333,0.7833333333333332,52.43333333333334,52.5,52.699999999999996,52.66666666666668,52.5,50.93333333333334,10.406666666666668,,0.0,845
2:05:10,10.283333333333333,6.1000000000000005,58.300000000000004,0.8166666666666668,52.31666666666666,52.43333333333334,52.68333333333334,52.63333333333333,52.5,50.9,10.406666666666666,,0.0,846
2:06:10,10.266666666666666,6.1000000000000005,58.23333333333333,0.7999999999999999,52.31666666666666,52.46666666666666,52.666666666666664,52.650000000000006,52.5,50.88333333333333,10.398333333333333,,0.0,847
2:07:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,52.36666666666667,52.5,52.68333333333334,52.6,52.5,50.800000000000004,10.396666666666667,,0.0,848
2:08:10,10.25,6.1000000000000005,58.24999999999999,0.8166666666666665,52.4,52.5,52.699999999999996,52.6,52.5,50.800000000000004,10.39,,0.0,849
2:09:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,52.4,52.5,52.699999999999996,52.6,52.5,50.74999999999999,10.388333333333334,,0.0,850
2:10:10,10.283333333333333,6.1000000000000005,58.23333333333333,0.7999999999999999,52.383333333333326,52.449999999999996,52.63333333333333,52.6,52.5,50.699999999999996,10.383333333333335,,0.0,851
2:11:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.4,52.416666666666664,52.6,52.6,52.5,50.699999999999996,10.383333333333335,,0.0,852
2:12:10,10.299999999999999,6.1000000000000005,58.25,0.8166666666666665,52.26666666666666,52.449999999999996,52.6,52.6,52.5,50.61666666666667,10.381666666666668,,0.0,853
2:13:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.33333333333332,52.4,52.6,52.6,52.5,50.6,10.373333333333333,,0.0,854
2:14:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7999999999999999,52.31666666666666,52.41666666666666,52.6,52.6,52.43333333333333,50.6,10.375,,0.0,855
2:15:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.36666666666667,52.416666666666664,52.6,52.6,52.45000000000001,50.5,10.368333333333332,,0.0,856
2:16:10,10.299999999999999,6.1000000000000005,58.25,0.7833333333333333,52.300000000000004,52.416666666666664,52.6,52.6,52.43333333333333,50.5,10.37,,0.0,857
2:17:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,52.4,52.4,52.6,52.6,52.4,50.5,10.36833333333333,,0.0,858
2:18:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,52.36666666666667,52.4,52.6,52.583333333333336,52.4,50.46666666666667,10.368333333333332,,0.0,859
2:19:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,52.300000000000004,52.4,52.6,52.5,52.4,50.4,10.363333333333332,,0.0,860
2:20:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.7999999999999999,52.349999999999994,52.4,52.6,52.5,52.4,50.4,10.364999999999998,,0.0,861
2:21:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,52.29999999999999,52.4,52.6,52.5,52.4,50.300000000000004,10.361666666666666,,0.0,862
2:22:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,52.26666666666667,52.4,52.6,52.5,52.4,50.333333333333336,10.363333333333332,,0.0,863
2:23:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,52.28333333333334,52.4,52.56666666666667,52.5,52.4,50.25000000000001,10.358333333333333,,0.0,864
2:24:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666665,52.333333333333336,52.4,52.6,52.5,52.4,50.23333333333333,10.356666666666667,,0.0,865
2:25:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,52.31666666666666,52.4,52.56666666666666,52.5,52.4,50.199999999999996,10.355,,0.0,866
2:26:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,52.31666666666667,52.4,52.51666666666667,52.5,52.4,50.150000000000006,10.353333333333333,,0.0,867
2:27:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.23333333333333,52.333333333333336,52.56666666666666,52.5,52.4,50.18333333333334,10.355,,0.0,868
2:28:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666668,52.166666666666664,52.333333333333336,52.5,52.5,52.4,50.1,10.353333333333333,,0.0,869
2:29:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,52.28333333333333,52.33333333333332,52.5,52.5,52.4,50.1,10.351666666666668,,0.0,870
2:30:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,52.199999999999996,52.31666666666666,52.5,52.5,52.36666666666667,50.050000000000004,10.355,,0.0,871
2:31:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.7999999999999999,52.28333333333334,52.31666666666667,52.5,52.5,52.349999999999994,50.0,10.353333333333333,,0.0,872
2:32:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,52.300000000000004,52.300000000000004,52.5,52.5,52.333333333333336,49.98333333333333,10.351666666666667,,0.0,873
2:33:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8333333333333334,52.28333333333333,52.300000000000004,52.5,52.5,52.300000000000004,50.0,10.351666666666667,,0.0,874
2:34:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.21666666666667,52.300000000000004,52.5,52.5,52.300000000000004,49.949999999999996,10.35,,0.0,875
2:35:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.199999999999996,52.300000000000004,52.5,52.43333333333333,52.300000000000004,49.9,10.35,,0.0,876
2:36:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,52.199999999999996,52.300000000000004,52.5,52.4,52.300000000000004,49.9,10.35,,0.0,877
2:37:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666668,52.199999999999996,52.300000000000004,52.5,52.4,52.300000000000004,49.86666666666667,10.348333333333334,,0.0,878
2:38:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,52.199999999999996,52.300000000000004,52.5,52.4,52.300000000000004,49.81666666666667,10.348333333333334,,0.0,879
2:39:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.23333333333334,52.300000000000004,52.5,52.4,52.300000000000004,49.800000000000004,10.351666666666667,,0.0,880
2:40:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,52.199999999999996,52.300000000000004,52.5,52.4,52.300000000000004,49.800000000000004,10.345,,0.0,881
2:41:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.199999999999996,52.300000000000004,52.48333333333333,52.4,52.300000000000004,49.76666666666666,10.348333333333334,,0.0,882
2:42:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,52.116666666666674,52.28333333333333,52.449999999999996,52.4,52.300000000000004,49.699999999999996,10.346666666666666,,0.0,883
2:43:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,52.18333333333333,52.21666666666667,52.4,52.4,52.300000000000004,49.699999999999996,10.35,,0.0,884
2:44:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7833333333333333,52.199999999999996,52.26666666666667,52.4,52.4,52.300000000000004,49.666666666666664,10.348333333333333,,0.0,885
2:45:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,52.199999999999996,52.26666666666666,52.4,52.4,52.28333333333333,49.666666666666664,10.346666666666668,,0.0,886
2:46:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.15,52.23333333333333,52.4,52.4,52.300000000000004,49.6,10.343333333333334,,0.0,887
2:47:10,10.299999999999999,6.1000000000000005,58.25,0.7999999999999999,52.13333333333333,52.199999999999996,52.4,52.4,52.300000000000004,49.6,10.346666666666666,,0.0,888
2:48:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.083333333333336,52.199999999999996,52.4,52.4,52.23333333333333,49.6,10.348333333333334,,0.0,889
2:49:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.116666666666674,52.199999999999996,52.4,52.383333333333326,52.199999999999996,49.53333333333333,10.343333333333332,,0.0,890
2:50:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7833333333333333,52.083333333333336,52.199999999999996,52.4,52.4,52.199999999999996,49.5,10.348333333333334,,0.0,891
2:51:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,52.1,52.199999999999996,52.4,52.300000000000004,52.199999999999996,49.5,10.343333333333334,,0.0,892
2:52:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.150000000000006,52.199999999999996,52.4,52.300000000000004,52.199999999999996,49.5,10.341666666666667,,0.0,893
2:53:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.116666666666674,52.199999999999996,52.4,52.31666666666667,52.199999999999996,49.43333333333334,10.343333333333334,,0.0,894
2:54:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7833333333333333,52.166666666666664,52.199999999999996,52.4,52.300000000000004,52.199999999999996,49.416666666666664,10.345,,0.0,895
2:55:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,52.083333333333336,52.199999999999996,52.4,52.300000000000004,52.199999999999996,49.4,10.341666666666667,,0.0,896
2:56:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.8166666666666665,52.1,52.18333333333334,52.38333333333333,52.300000000000004,52.199999999999996,49.4,10.343333333333334,,0.0,897
2:57:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.8333333333333334,52.03333333333333,52.166666666666664,52.300000000000004,52.300000000000004,52.199999999999996,49.31666666666667,10.343333333333332,,0.0,898
2:58:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.1,52.199999999999996,52.333333333333336,52.300000000000004,52.199999999999996,49.36666666666667,10.341666666666667,,0.0,899
2:59:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666665,52.18333333333333,52.199999999999996,52.36666666666667,52.300000000000004,52.199999999999996,49.300000000000004,10.340000000000002,,0.0,900
3:00:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.8166666666666668,52.1,52.199999999999996,52.300000000000004,52.300000000000004,52.199999999999996,49.300000000000004,10.343333333333334,,0.0,901
3:01:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,52.1,52.150000000000006,52.31666666666667,52.300000000000004,52.18333333333334,49.28333333333333,10.341666666666667,,0.0,902
3:02:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,52.06666666666667,52.1,52.300000000000004,52.300000000000004,52.18333333333333,49.21666666666667,10.344999999999999,,0.0,903
3:03:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666665,52.03333333333334,52.1,52.300000000000004,52.300000000000004,52.150000000000006,49.199999999999996,10.341666666666667,,0.0,904
3:04:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666668,52.1,52.13333333333333,52.300000000000004,52.300000000000004,52.1,49.199999999999996,10.343333333333332,,0.0,905
3:05:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,52.06666666666667,52.1,52.300000000000004,52.300000000000004,52.1,49.199999999999996,10.341666666666667,,0.0,906
3:06:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.8166666666666665,52.04999999999999,52.1,52.300000000000004,52.300000000000004,52.1,49.199999999999996,10.340000000000002,,0.0,907
3:07:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.8166666666666665,52.01666666666667,52.1,52.300000000000004,52.300000000000004,52.1,49.11666666666667,10.343333333333332,,0.0,908
3:08:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.949999999999996,52.116666666666674,52.300000000000004,52.25,52.1,49.1,10.341666666666669,,0.0,909
3:09:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.8166666666666665,52.050000000000004,52.1,52.300000000000004,52.199999999999996,52.1,49.1,10.340000000000002,,0.0,910
3:10:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.8166666666666668,52.050000000000004,52.1,52.300000000000004,52.199999999999996,52.1,49.1,10.341666666666667,,0.0,911
3:11:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666665,51.98333333333333,52.1,52.300000000000004,52.199999999999996,52.1,49.06666666666666,10.343333333333334,,0.0,912
3:12:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.93333333333334,52.1,52.300000000000004,52.199999999999996,52.1,49.01666666666667,10.343333333333334,,0.0,913
3:13:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,52.06666666666666,52.1,52.28333333333333,52.199999999999996,52.1,49.0,10.341666666666667,,0.0,914
3:14:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,51.95000000000001,52.083333333333336,52.21666666666667,52.199999999999996,52.1,49.0,10.343333333333334,,0.0,915
3:15:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.949999999999996,52.03333333333334,52.199999999999996,52.199999999999996,52.1,49.0,10.338333333333333,,0.0,916
3:16:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,52.0,52.03333333333333,52.199999999999996,52.199999999999996,52.1,49.0,10.343333333333334,,0.0,917
3:17:10,10.299999999999999,6.116666666666666,58.300000000000004,0.7999999999999999,52.0,52.06666666666666,52.199999999999996,52.199999999999996,52.1,48.949999999999996,10.343333333333332,,0.0,918
3:18:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,51.98333333333333,52.083333333333336,52.199999999999996,52.199999999999996,52.1,48.9,10.345,,0.0,919
3:19:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.8166666666666668,52.0,52.01666666666667,52.199999999999996,52.199999999999996,52.06666666666666,48.9,10.344999999999999,,0.0,920
3:20:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,51.9,52.03333333333333,52.199999999999996,52.18333333333334,52.01666666666667,48.9,10.341666666666669,,0.0,921
3:21:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,51.9,52.0,52.199999999999996,52.18333333333334,52.03333333333333,48.9,10.345,,0.0,922
3:22:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.916666666666664,52.0,52.199999999999996,52.199999999999996,52.0,48.85,10.340000000000002,,0.0,923
3:23:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,51.9,52.0,52.199999999999996,52.199999999999996,52.0,48.81666666666667,10.345,,0.0,924
3:24:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666665,51.9,52.0,52.199999999999996,52.150000000000006,52.0,48.800000000000004,10.340000000000002,,0.0,925
3:25:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,51.93333333333333,52.0,52.199999999999996,52.1,52.0,48.800000000000004,10.348333333333333,,0.0,926
3:26:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666665,51.88333333333333,52.0,52.199999999999996,52.1,52.0,48.800000000000004,10.345,,0.0,927
3:27:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7999999999999999,51.81666666666667,52.0,52.199999999999996,52.1,52.0,48.800000000000004,10.341666666666669,,0.0,928
3:28:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7999999999999999,51.91666666666666,52.0,52.199999999999996,52.1,52.0,48.800000000000004,10.343333333333332,,0.0,929
3:29:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.949999999999996,52.0,52.199999999999996,52.1,52.0,48.71666666666666,10.345,,0.0,930
3:30:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.7999999999999999,51.81666666666666,51.98333333333333,52.16666666666668,52.1,52.0,48.73333333333333,10.345,,0.0,931
3:31:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.833333333333336,52.0,52.13333333333333,52.1,52.0,48.699999999999996,10.343333333333334,,0.0,932
3:32:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.9,51.916666666666664,52.116666666666674,52.1,52.0,48.699999999999996,10.343333333333334,,0.0,933
3:33:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,51.9,51.93333333333334,52.1,52.1,52.0,48.699999999999996,10.346666666666666,,0.0,934
3:34:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,51.800000000000004,51.916666666666664,52.1,52.1,52.0,48.666666666666664,10.345,,0.0,935
3:35:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7833333333333332,51.78333333333333,51.9,52.1,52.1,51.93333333333333,48.6,10.341666666666667,,0.0,936
3:36:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7833333333333332,51.83333333333332,51.916666666666664,52.1,52.1,51.9,48.666666666666664,10.346666666666668,,0.0,937
3:37:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.883333333333326,51.9,52.1,52.083333333333336,51.916666666666664,48.6,10.345,,0.0,938
3:38:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.8166666666666668,51.9,51.9,52.1,52.083333333333336,51.9,48.6,10.341666666666667,,0.0,939
3:39:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,51.833333333333336,51.9,52.1,52.01666666666667,51.9,48.6,10.340000000000002,,0.0,940
3:40:10,10.299999999999999,6.116666666666667,58.300000000000004,0.7999999999999999,51.88333333333333,51.9,52.1,52.1,51.9,48.6,10.343333333333334,,0.0,941
3:41:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7999999999999999,51.833333333333336,51.9,52.1,52.04999999999999,51.9,48.583333333333336,10.343333333333334,,0.0,942
3:42:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,51.85,51.9,52.1,52.06666666666666,51.9,48.5,10.346666666666668,,0.0,943
3:43:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.800000000000004,51.9,52.1,52.03333333333334,51.9,48.51666666666667,10.341666666666667,,0.0,944
3:44:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.8333333333333334,51.800000000000004,51.9,52.083333333333336,52.01666666666667,51.9,48.5,10.341666666666667,,0.0,945
3:45:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.8166666666666665,51.849999999999994,51.9,52.083333333333336,52.0,51.9,48.5,10.341666666666667,,0.0,946
3:46:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.74999999999999,51.9,52.050000000000004,52.0,51.9,48.5,10.345,,0.0,947
3:47:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,51.85,51.88333333333333,52.04999999999999,52.0,51.9,48.46666666666667,10.340000000000002,,0.0,948
3:48:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666665,51.800000000000004,51.9,52.03333333333333,52.0,51.9,48.43333333333333,10.341666666666667,,0.0,949
3:49:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.78333333333333,51.9,52.01666666666667,52.0,51.9,48.416666666666664,10.343333333333332,,0.0,950
3:50:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,51.73333333333333,51.800000000000004,52.0,52.0,51.86666666666667,48.4,10.338333333333333,,0.0,951
3:51:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.699999999999996,51.800000000000004,52.0,52.0,51.800000000000004,48.4,10.340000000000002,,0.0,952
3:52:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.8166666666666668,51.78333333333334,51.800000000000004,52.0,52.0,51.800000000000004,48.4,10.343333333333334,,0.0,953
3:53:10,10.299999999999999,6.1000000000000005,58.26666666666666,0.8166666666666668,51.800000000000004,51.800000000000004,52.0,51.98333333333333,51.800000000000004,48.38333333333333,10.341666666666667,,0.0,954
3:54:10,10.299999999999999,6.1000000000000005,58.25000000000001,0.7833333333333332,51.800000000000004,51.800000000000004,52.0,51.98333333333333,51.800000000000004,48.4,10.340000000000002,,0.0,955
3:55:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,51.76666666666667,51.800000000000004,52.0,51.98333333333333,51.800000000000004,48.36666666666667,10.341666666666667,,0.0,956
3:56:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,51.76666666666666,51.800000000000004,52.0,51.93333333333334,51.800000000000004,48.300000000000004,10.341666666666667,,0.0,957
3:57:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,51.76666666666667,51.800000000000004,52.0,51.93333333333333,51.800000000000004,48.300000000000004,10.37,,0.0,958
3:58:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.800000000000004,51.800000000000004,52.0,51.916666666666664,51.800000000000004,48.300000000000004,13.26833333333333,,0.0,959
3:59:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666665,51.68333333333334,51.800000000000004,52.0,51.9,51.800000000000004,48.300000000000004,11.665,,0.0,960
4:00:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,51.666666666666664,51.800000000000004,52.0,51.9,51.75,46.916666666666664,10.67,49.35,0.8783333333333334,961
4:01:10,10.299999999999999,6.116666666666667,58.24999999999999,0.7999999999999999,51.666666666666664,51.78333333333333,51.916666666666664,51.76666666666666,51.51666666666667,45.38333333333333,10.526666666666667,,0.0,962
4:02:10,10.299999999999999,6.133333333333333,58.199999999999996,0.7999999999999999,51.666666666666664,51.800000000000004,51.9,51.76666666666667,51.56666666666667,45.9,10.54,,0.0,963
4:03:10,10.299999999999999,6.133333333333334,58.16666666666668,0.7999999999999999,51.68333333333334,51.73333333333333,51.9,51.78333333333333,51.48333333333333,45.25,10.553333333333335,,0.0,964
4:04:10,10.299999999999999,6.1000000000000005,58.1,0.7999999999999999,51.68333333333334,51.78333333333333,51.9,51.800000000000004,51.5,45.20000000000001,10.565000000000001,,0.0,965
4:05:10,10.299999999999999,6.1000000000000005,58.166666666666664,0.7999999999999999,51.63333333333333,51.699999999999996,51.9,51.76666666666667,51.51666666666667,45.23333333333333,10.575,,0.0,966
4:06:10,10.299999999999999,6.1000000000000005,58.116666666666674,0.7999999999999999,51.56666666666667,51.699999999999996,51.9,51.75,51.51666666666667,44.900000000000006,10.581666666666665,,0.0,967
4:07:10,10.299999999999999,6.1000000000000005,58.1,0.7999999999999999,51.599999999999994,51.699999999999996,51.9,51.76666666666667,51.5,45.03333333333334,10.588333333333333,,0.0,968
4:08:10,10.299999999999999,6.1000000000000005,58.15,0.7999999999999999,51.650000000000006,51.699999999999996,51.88333333333333,51.78333333333333,51.5,44.85,10.590000000000002,,0.0,969
4:09:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.650000000000006,51.699999999999996,51.849999999999994,51.76666666666666,51.5,44.9,10.594999999999999,,0.0,970
4:10:10,10.299999999999999,6.1000000000000005,58.18333333333334,0.7999999999999999,51.68333333333333,51.699999999999996,51.88333333333333,51.699999999999996,51.5,44.800000000000004,10.595,,0.0,971
4:11:10,10.299999999999999,6.1000000000000005,58.1,0.7999999999999999,51.666666666666664,51.699999999999996,51.800000000000004,51.699999999999996,51.5,44.76666666666666,10.596666666666666,,0.0,972
4:12:10,10.299999999999999,6.1000000000000005,58.18333333333333,0.8166666666666665,51.63333333333333,51.699999999999996,51.800000000000004,51.699999999999996,51.5,44.68333333333333,10.583333333333334,,0.0,973
4:13:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.63333333333335,51.699999999999996,51.81666666666667,51.699999999999996,51.5,44.70000000000001,11.288333333333334,,0.0,974
4:14:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,51.63333333333333,51.699999999999996,51.800000000000004,51.699999999999996,51.5,44.61666666666667,10.67,,0.0,975
4:15:10,10.299999999999999,6.1000000000000005,58.116666666666674,0.7999999999999999,51.616666666666674,51.699999999999996,51.800000000000004,51.699999999999996,51.43333333333333,41.2,10.395000000000001,50.46666666666667,1.0,976
4:16:10,10.299999999999999,6.150000000000001,58.199999999999996,0.7999999999999999,51.63333333333333,51.68333333333333,51.73333333333333,51.53333333333333,51.18333333333334,33.48333333333333,10.291666666666668,51.48333333333333,0.8250000000000001,977
4:17:10,10.299999999999999,6.166666666666667,58.16666666666668,0.8166666666666668,51.61666666666667,51.63333333333333,51.6,51.4,51.1,32.333333333333336,10.293333333333333,,0.0,978
4:18:10,10.299999999999999,6.1000000000000005,58.1,0.7999999999999999,51.61666666666667,51.6,51.6,51.4,51.1,31.900000000000002,10.301666666666668,,0.0,979
4:19:10,10.299999999999999,6.116666666666667,58.150000000000006,0.7999999999999999,51.6,51.6,51.6,51.4,51.1,32.25,10.315000000000001,,0.0,980
4:20:10,10.299999999999999,6.133333333333333,58.18333333333333,0.8166666666666668,51.5,51.6,51.6,51.4,51.1,32.51666666666667,10.32,,0.0,981
4:21:10,10.299999999999999,6.183333333333334,58.199999999999996,0.8166666666666668,51.46666666666667,51.6,51.6,51.4,51.050000000000004,32.550000000000004,10.326666666666666,,0.0,982
4:22:10,10.316666666666668,6.166666666666667,58.1,0.7999999999999999,51.6,51.583333333333336,51.6,51.4,51.1,32.78333333333333,10.335,,0.0,983
4:23:10,10.299999999999999,6.1499999999999995,58.11666666666667,0.8333333333333334,51.550000000000004,51.6,51.6,51.4,51.1,32.86666666666667,10.338333333333333,,0.0,984
4:24:10,10.299999999999999,6.2,58.18333333333334,0.7999999999999999,51.5,51.583333333333336,51.6,51.4,51.050000000000004,32.93333333333333,10.346666666666668,,0.0,985
4:25:10,10.299999999999999,6.116666666666667,58.1,0.8166666666666665,51.48333333333333,51.550000000000004,51.6,51.4,51.1,33.1,10.348333333333334,,0.0,986
4:26:10,10.316666666666668,6.166666666666667,58.13333333333333,0.7999999999999999,51.5,51.51666666666667,51.56666666666667,51.4,51.083333333333336,33.1,10.353333333333333,,0.0,987
4:27:10,10.316666666666665,6.166666666666667,58.18333333333333,0.7999999999999999,51.5,51.5,51.53333333333333,51.4,51.083333333333336,33.199999999999996,10.358333333333333,,0.0,988
4:28:10,10.299999999999999,6.133333333333334,58.116666666666674,0.7999999999999999,51.5,51.5,51.5,51.4,51.0,33.300000000000004,10.358333333333333,,0.0,989
4:29:10,10.299999999999999,6.133333333333333,58.13333333333333,0.7999999999999999,51.416666666666664,51.5,51.51666666666667,51.4,51.01666666666667,33.31666666666667,10.361666666666666,,0.0,990
4:30:10,10.299999999999999,6.1499999999999995,58.199999999999996,0.7999999999999999,51.43333333333334,51.5,51.5,51.4,51.0,33.45,10.363333333333332,,0.0,991
4:31:10,10.299999999999999,6.116666666666667,58.199999999999996,0.8333333333333335,51.43333333333333,51.5,51.5,51.4,51.0,33.483333333333334,10.366666666666665,,0.0,992
4:32:10,10.299999999999999,6.1499999999999995,58.199999999999996,0.7999999999999999,51.36666666666667,51.5,51.5,51.4,51.0,33.56666666666666,10.36833333333333,,0.0,993
4:33:10,10.299999999999999,6.166666666666667,58.18333333333334,0.7999999999999999,51.383333333333326,51.48333333333333,51.5,51.4,51.0,33.6,10.37,,0.0,994
4:34:10,10.299999999999999,6.166666666666667,58.199999999999996,0.8333333333333334,51.43333333333333,51.48333333333333,51.5,51.4,51.0,33.666666666666664,10.373333333333333,,0.0,995
4:35:10,10.299999999999999,6.183333333333334,58.199999999999996,0.7999999999999999,51.4,51.46666666666667,51.5,51.4,51.0,33.699999999999996,10.373333333333333,,0.0,996
4:36:10,10.299999999999999,6.116666666666667,58.16666666666668,0.7999999999999999,51.4,51.449999999999996,51.5,51.4,51.0,33.76666666666667,10.371666666666664,,0.0,997
4:37:10,10.299999999999999,6.116666666666667,58.15,0.7999999999999999,51.36666666666667,51.43333333333333,51.5,51.4,51.0,33.800000000000004,10.373333333333333,,0.0,998
4:38:10,10.299999999999999,6.1499999999999995,58.199999999999996,0.7999999999999999,51.38333333333333,51.416666666666664,51.5,51.383333333333326,51.0,33.86666666666667,10.376666666666667,,0.0,999
4:39:10,10.299999999999999,6.183333333333334,58.199999999999996,0.8166666666666668,51.383333333333326,51.41666666666666,51.5,51.36666666666667,51.0,33.9,10.378333333333334,,0.0,1000
4:40:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.28333333333333,51.4,51.5,51.33333333333332,51.0,33.916666666666664,10.375,,0.0,1001
4:41:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.36666666666665,51.4,51.5,51.300000000000004,50.949999999999996,33.983333333333334,10.376666666666667,,0.0,1002
4:42:10,10.299999999999999,6.116666666666666,58.199999999999996,0.7999999999999999,51.4,51.4,51.5,51.300000000000004,50.949999999999996,34.0,10.376666666666667,,0.0,1003
4:43:10,10.299999999999999,6.1000000000000005,58.18333333333334,0.7999999999999999,51.333333333333336,51.4,51.5,51.300000000000004,50.9,34.08333333333333,11.253333333333336,,0.0,1004
4:44:10,10.299999999999999,6.1000000000000005,58.166666666666664,0.8166666666666668,51.31666666666667,51.4,51.5,51.300000000000004,50.9,34.1,10.651666666666667,,0.0,1005
4:45:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.383333333333326,51.4,51.43333333333333,51.25,50.76666666666667,28.500000000000004,10.215,50.73333333333333,1.678333333333333,1006
4:46:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.349999999999994,51.31666666666667,51.333333333333336,51.083333333333336,50.31666666666666,24.61666666666667,10.14,50.56666666666666,0.27999999999999997,1007
4:47:10,10.299999999999999,6.1000000000000005,58.150000000000006,0.8166666666666668,51.31666666666667,51.300000000000004,51.24999999999999,51.0,50.36666666666667,24.45,10.148333333333332,,0.0,1008
4:48:10,10.299999999999999,6.1000000000000005,58.1,0.7999999999999999,51.300000000000004,51.300000000000004,51.199999999999996,51.0,50.28333333333333,24.55,10.159999999999998,,0.0,1009
4:49:10,10.299999999999999,6.1000000000000005,58.1,0.7999999999999999,51.31666666666666,51.300000000000004,51.199999999999996,51.0,50.38333333333333,24.700000000000003,10.173333333333334,,0.0,1010
4:50:10,10.299999999999999,6.1000000000000005,58.15,0.8166666666666665,51.333333333333336,51.300000000000004,51.21666666666666,51.0,50.26666666666667,24.733333333333334,10.183333333333332,,0.0,1011
4:51:10,10.299999999999999,6.116666666666666,58.18333333333333,0.7999999999999999,51.300000000000004,51.300000000000004,51.199999999999996,51.0,50.28333333333333,24.700000000000003,10.191666666666665,,0.0,1012
4:52:10,10.299999999999999,6.166666666666667,58.199999999999996,0.7833333333333333,51.31666666666667,51.25000000000001,51.199999999999996,51.0,50.333333333333336,24.8,10.201666666666668,,0.0,1013
4:53:10,10.299999999999999,6.133333333333334,58.13333333333333,0.7999999999999999,51.23333333333333,51.300000000000004,51.199999999999996,51.0,50.21666666666666,24.816666666666666,10.215,,0.0,1014
4:54:10,10.299999999999999,6.116666666666667,58.1,0.7999999999999999,51.199999999999996,51.199999999999996,51.199999999999996,51.0,50.199999999999996,24.849999999999998,10.218333333333332,,0.0,1015
4:55:10,10.299999999999999,6.116666666666667,58.13333333333335,0.7999999999999999,51.15,51.199999999999996,51.199999999999996,51.0,50.25,24.916666666666668,10.230000000000002,,0.0,1016
4:56:10,10.299999999999999,6.116666666666667,58.15,0.7999999999999999,51.18333333333333,51.199999999999996,51.199999999999996,51.0,50.21666666666666,25.016666666666666,10.236666666666668,,0.0,1017
4:57:10,10.299999999999999,6.116666666666667,58.199999999999996,0.8166666666666668,51.18333333333334,51.199999999999996,51.199999999999996,50.949999999999996,50.199999999999996,25.016666666666666,10.24,,0.0,1018
4:58:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.199999999999996,51.199999999999996,51.199999999999996,50.98333333333333,50.199999999999996,25.099999999999998,10.761666666666665,,0.0,1019
4:59:10,10.299999999999999,6.1499999999999995,58.25000000000001,12.866666666666667,51.18333333333334,51.199999999999996,51.199999999999996,50.949999999999996,50.199999999999996,25.133333333333336,10.435,,0.0,1020
5:00:10,10.299999999999999,6.116666666666666,58.449999999999996,101.96666666666665,51.116666666666674,51.18333333333334,51.150000000000006,50.86666666666667,49.51666666666667,23.299999999999997,10.188333333333333,50.78333333333333,1.6849999999999998,1021
5:01:10,10.299999999999999,6.1000000000000005,58.46666666666666,290.61666666666673,51.11666666666667,51.03333333333333,50.849999999999994,50.53333333333333,47.43333333333334,20.616666666666664,10.138333333333334,51.1,1.7149999999999999,1022
5:02:10,10.299999999999999,6.1000000000000005,58.31666666666667,293.08333333333337,50.98333333333333,50.833333333333336,50.63333333333333,50.43333333333334,41.9,19.03333333333333,10.116666666666667,51.06666666666666,1.7,1023
5:03:10,10.299999999999999,6.116666666666666,58.300000000000004,264.31666666666666,50.86666666666667,50.61666666666667,50.35,50.11666666666667,34.15,17.85,10.11,51.0,1.6966666666666665,1024
5:04:10,10.299999999999999,6.1000000000000005,58.24999999999999,252.9,50.78333333333334,50.416666666666664,50.21666666666667,49.85,28.733333333333338,17.349999999999998,10.12,,0.0,1025
5:05:10,10.299999999999999,6.1000000000000005,58.16666666666668,259.18333333333334,50.699999999999996,50.349999999999994,50.25,49.800000000000004,28.666666666666668,17.483333333333334,10.123333333333333,,0.0,1026
5:06:10,10.299999999999999,6.1000000000000005,58.1,267.5833333333333,50.65,50.4,50.199999999999996,49.79999999999999,29.033333333333335,17.6,10.128333333333336,,0.0,1027
5:07:10,10.299999999999999,6.1000000000000005,58.050000000000004,273.48333333333335,50.550000000000004,50.4,50.21666666666667,49.71666666666667,29.63333333333333,17.866666666666664,10.13,,0.0,1028
5:08:10,10.299999999999999,6.1000000000000005,57.900000000000006,276.7166666666667,50.599999999999994,50.4,50.21666666666667,49.71666666666666,29.700000000000003,18.233333333333334,10.131666666666668,,0.0,1029
5:09:10,10.299999999999999,6.1000000000000005,57.650000000000006,281.0166666666667,50.63333333333333,50.4,50.199999999999996,49.71666666666666,30.383333333333336,18.53333333333333,10.13,,0.0,1030
5:10:10,10.299999999999999,6.066666666666666,57.46666666666666,287.15000000000003,50.53333333333334,50.4,50.199999999999996,49.699999999999996,30.616666666666664,18.86666666666667,10.135000000000002,,0.0,1031
5:11:10,10.299999999999999,6.033333333333334,57.31666666666666,291.56666666666666,50.63333333333333,50.38333333333333,50.199999999999996,49.699999999999996,30.966666666666665,19.183333333333334,10.135,,0.0,1032
5:12:10,10.299999999999999,6.0,57.21666666666666,295.15,50.51666666666667,50.35,50.199999999999996,49.699999999999996,31.45,19.466666666666665,10.13,,0.0,1033
5:13:10,10.299999999999999,6.0,57.06666666666666,295.65000000000003,50.53333333333333,50.4,50.199999999999996,49.68333333333333,31.799999999999997,19.8,10.136666666666668,,0.0,1034
5:14:10,10.299999999999999,6.0,56.93333333333333,296.90000000000003,50.5,50.349999999999994,50.199999999999996,49.699999999999996,32.199999999999996,20.066666666666666,10.13,,0.0,1035
5:15:10,10.299999999999999,6.0,56.86666666666667,296.7166666666667,50.46666666666667,50.31666666666667,50.199999999999996,49.666666666666664,32.599999999999994,20.400000000000002,10.13,,0.0,1036
5:16:10,10.299999999999999,6.0,56.76666666666666,300.1333333333334,50.36666666666667,50.38333333333333,50.199999999999996,49.6,32.9,20.7,10.128333333333334,,0.0,1037
5:17:10,10.299999999999999,6.0,56.68333333333334,302.6666666666667,50.31666666666666,50.4,50.199999999999996,49.61666666666667,33.26666666666667,21.033333333333335,10.128333333333336,,0.0,1038
5:18:10,10.299999999999999,6.0,56.616666666666674,302.1166666666667,50.35,50.4,50.199999999999996,49.6,33.61666666666667,21.383333333333336,10.128333333333334,,0.0,1039
5:19:10,10.299999999999999,6.0,56.51666666666667,302.7,50.26666666666667,50.4,50.199999999999996,49.6,33.9,21.733333333333334,10.125,,0.0,1040
5:20:10,10.299999999999999,6.0,56.5,305.40000000000003,50.18333333333333,50.36666666666667,50.199999999999996,49.6,34.25000000000001,22.066666666666666,10.12,,0.0,1041
5:21:10,10.299999999999999,5.933333333333333,56.416666666666664,307.54999999999995,50.26666666666666,50.31666666666667,50.199999999999996,49.56666666666666,34.5,22.45,10.12,,0.0,1042
5:22:10,10.299999999999999,6.0,56.38333333333333,307.8666666666667,50.199999999999996,50.300000000000004,50.199999999999996,49.51666666666667,34.85,22.8,10.116666666666665,,0.0,1043
