Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM),minutes
5:23:10,10.299999999999999,5.949999999999999,56.333333333333336,309.3833333333333,50.15,50.300000000000004,50.199999999999996,49.5,35.099999999999994,23.166666666666668,10.114999999999998,,0.0,1044
5:24:10,10.299999999999999,6.0,56.31666666666667,312.20000000000005,50.166666666666664,50.300000000000004,50.199999999999996,49.5,35.416666666666664,23.53333333333333,10.113333333333332,,0.0,1045
5:25:10,10.299999999999999,6.0,56.28333333333333,311.3333333333333,50.11666666666667,50.300000000000004,50.199999999999996,49.5,35.666666666666664,23.933333333333334,10.115,,0.0,1046
5:26:10,10.299999999999999,5.983333333333333,56.25,312.2166666666667,50.099999999999994,50.28333333333334,50.199999999999996,49.5,35.93333333333333,24.28333333333333,10.108333333333333,,0.0,1047
5:27:10,10.299999999999999,5.916666666666667,56.199999999999996,315.34999999999997,50.13333333333333,50.28333333333333,50.18333333333334,49.5,36.233333333333334,24.650000000000002,10.11,,0.0,1048
5:28:10,10.299999999999999,6.0,56.23333333333333,314.65000000000003,50.150000000000006,50.300000000000004,50.199999999999996,49.43333333333334,36.65,25.049999999999997,10.11,,0.0,1049
5:29:10,10.299999999999999,5.95,56.199999999999996,316.3833333333333,50.06666666666666,50.23333333333333,50.18333333333334,49.4,36.93333333333333,25.433333333333334,10.108333333333333,,0.0,1050
5:30:10,10.299999999999999,5.933333333333334,56.18333333333334,318.48333333333335,50.166666666666664,50.199999999999996,50.13333333333333,49.4,37.166666666666664,25.8,10.106666666666667,,0.0,1051
5:31:10,10.299999999999999,5.933333333333334,56.18333333333334,319.3833333333334,50.21666666666667,50.199999999999996,50.11666666666667,49.4,37.43333333333333,26.183333333333337,10.106666666666667,,0.0,1052
5:32:10,10.299999999999999,5.8999999999999995,56.1,319.05,50.050000000000004,50.199999999999996,50.1,49.4,37.716666666666676,26.53333333333333,10.1,,0.0,1053
5:33:10,10.299999999999999,5.8999999999999995,56.1,320.98333333333335,50.18333333333334,50.199999999999996,50.1,49.35,38.050000000000004,26.933333333333334,10.103333333333333,,0.0,1054
5:34:10,10.299999999999999,5.8999999999999995,56.083333333333336,321.75,50.11666666666667,50.199999999999996,50.1,49.300000000000004,38.38333333333333,27.28333333333333,10.1,,0.0,1055
5:35:10,10.299999999999999,5.8999999999999995,56.06666666666666,324.4666666666667,50.150000000000006,50.199999999999996,50.1,49.300000000000004,38.65,27.66666666666667,10.1,,0.0,1056
5:36:10,10.299999999999999,5.8999999999999995,56.01666666666667,325.29999999999995,50.13333333333333,50.199999999999996,50.1,49.300000000000004,38.916666666666664,28.049999999999997,10.101666666666668,,0.0,1057
5:37:10,10.299999999999999,5.8999999999999995,56.0,325.48333333333335,50.116666666666674,50.18333333333334,50.1,49.300000000000004,39.21666666666667,28.433333333333334,10.106666666666667,,0.0,1058
5:38:10,10.299999999999999,5.8999999999999995,56.0,326.5333333333333,49.98333333333333,50.150000000000006,50.1,49.26666666666666,39.46666666666666,28.799999999999997,10.11,,0.0,1059
5:39:10,10.299999999999999,5.8999999999999995,56.0,327.7333333333333,49.88333333333333,50.1,50.1,49.199999999999996,39.75,29.150000000000002,10.114999999999998,,0.0,1060
5:40:10,10.299999999999999,5.8999999999999995,56.0,328.59999999999997,49.81666666666666,50.1,50.1,49.199999999999996,40.01666666666667,29.549999999999997,10.126666666666667,,0.0,1061
5:41:10,10.299999999999999,6.0,56.916666666666664,330.05,49.81666666666666,50.083333333333336,50.11666666666667,49.199999999999996,40.31666666666667,29.900000000000002,10.141666666666667,,0.0,1062
5:42:10,10.299999999999999,6.0,57.13333333333333,330.90000000000003,49.900000000000006,50.1,50.11666666666667,49.199999999999996,40.599999999999994,30.266666666666666,10.15333333333333,,0.0,1063
5:43:10,10.299999999999999,6.033333333333334,57.03333333333334,332.34999999999997,49.866666666666674,50.1,50.1,49.150000000000006,40.86666666666667,30.633333333333336,10.174999999999999,,0.0,1064
5:44:10,10.316666666666665,6.05,57.13333333333333,333.13333333333327,49.849999999999994,50.06666666666666,50.1,49.11666666666667,41.099999999999994,30.983333333333334,10.194999999999999,,0.0,1065
5:45:10,10.299999999999999,6.1000000000000005,57.15,334.43333333333334,49.81666666666667,50.03333333333333,50.1,49.1,41.36666666666667,31.349999999999998,10.218333333333334,,0.0,1066
5:46:10,10.316666666666668,6.1000000000000005,57.21666666666667,335.73333333333335,49.79999999999999,50.01666666666667,50.083333333333336,49.1,41.61666666666667,31.733333333333334,10.246666666666666,,0.0,1067
5:47:10,10.299999999999999,6.083333333333333,57.24999999999999,336.66666666666663,49.93333333333334,50.0,50.1,49.1,41.9,32.06666666666666,10.278333333333332,,0.0,1068
5:48:10,10.316666666666668,6.1000000000000005,57.25000000000001,337.6166666666666,49.833333333333336,50.0,50.1,49.1,42.166666666666664,32.449999999999996,10.305000000000001,,0.0,1069
5:49:10,10.299999999999999,6.1000000000000005,57.300000000000004,338.28333333333336,49.833333333333336,50.0,50.1,49.1,42.4,32.78333333333334,10.331666666666669,,0.0,1070
5:50:10,10.299999999999999,6.1000000000000005,57.349999999999994,339.68333333333334,49.71666666666666,50.0,50.1,49.03333333333333,42.68333333333334,33.13333333333333,10.363333333333333,,0.0,1071
5:51:10,10.35,6.1000000000000005,57.43333333333334,341.1666666666667,49.81666666666666,50.0,50.1,49.0,42.949999999999996,33.48333333333333,10.396666666666667,,0.0,1072
5:52:10,10.350000000000001,6.1000000000000005,57.4,342.6166666666666,49.88333333333333,49.96666666666667,50.1,49.0,43.166666666666664,33.833333333333336,10.426666666666666,,0.0,1073
5:53:10,10.366666666666665,6.1000000000000005,57.43333333333333,343.3333333333333,49.71666666666666,49.96666666666667,50.1,49.0,43.449999999999996,34.20000000000001,10.461666666666666,,0.0,1074
5:54:10,10.35,6.1000000000000005,57.46666666666667,343.7833333333333,49.73333333333334,49.9,50.1,49.0,43.68333333333334,34.550000000000004,10.498333333333333,,0.0,1075
5:55:10,10.383333333333333,6.1000000000000005,57.5,344.8333333333333,49.699999999999996,49.916666666666664,50.1,49.0,43.916666666666664,34.88333333333333,10.534999999999998,,0.0,1076
5:56:10,10.35,6.1000000000000005,57.449999999999996,345.7833333333333,49.76666666666666,49.9,50.1,49.0,44.15,35.23333333333334,10.566666666666666,,0.0,1077
5:57:10,10.35,6.1000000000000005,57.6,346.8666666666666,49.76666666666667,49.9,50.1,48.96666666666667,44.416666666666664,35.56666666666666,10.598333333333334,,0.0,1078
5:58:10,10.35,6.1000000000000005,57.46666666666667,347.98333333333335,49.833333333333336,49.9,50.1,48.9,44.666666666666664,35.916666666666664,10.633333333333335,,0.0,1079
5:59:10,10.35,6.1000000000000005,57.51666666666667,348.7333333333333,49.75000000000001,49.9,50.1,48.9,44.88333333333333,36.25000000000001,10.666666666666666,,0.0,1080
6:00:10,10.35,6.1000000000000005,57.63333333333333,349.56666666666666,49.599999999999994,49.9,50.083333333333336,48.9,45.15,36.583333333333336,10.696666666666667,,0.0,1081
6:01:10,10.333333333333334,6.1000000000000005,57.550000000000004,351.2166666666667,49.6,49.9,50.06666666666666,48.88333333333333,45.349999999999994,36.949999999999996,10.73166666666667,,0.0,1082
6:02:10,10.35,6.1000000000000005,57.65,352.43333333333334,49.616666666666674,49.88333333333333,50.0,48.88333333333333,45.583333333333336,37.25000000000001,10.766666666666666,,0.0,1083
6:03:10,10.366666666666667,6.1000000000000005,57.699999999999996,353.63333333333327,49.63333333333333,49.88333333333333,50.0,48.9,45.800000000000004,37.583333333333336,10.796666666666667,,0.0,1084
6:04:10,10.383333333333333,6.1000000000000005,57.666666666666664,354.76666666666665,49.599999999999994,49.9,50.0,48.81666666666667,46.03333333333333,37.93333333333333,10.831666666666665,,0.0,1085
6:05:10,10.333333333333334,6.1000000000000005,57.71666666666667,355.90000000000003,49.6,49.81666666666667,50.0,48.800000000000004,46.25,38.25000000000001,10.868333333333332,,0.0,1086
6:06:10,10.299999999999999,6.1000000000000005,57.68333333333333,356.76666666666665,49.61666666666667,49.800000000000004,50.0,48.88333333333333,46.449999999999996,38.56666666666666,10.903333333333334,,0.0,1087
6:07:10,10.299999999999999,6.1000000000000005,57.73333333333334,357.8666666666666,49.666666666666664,49.800000000000004,50.0,48.833333333333336,46.63333333333333,38.9,10.938333333333333,,0.0,1088
6:08:10,10.299999999999999,6.1000000000000005,57.71666666666667,359.09999999999997,49.75,49.800000000000004,50.0,48.849999999999994,46.86666666666667,39.21666666666667,10.968333333333334,,0.0,1089
6:09:10,10.299999999999999,6.1000000000000005,57.76666666666667,360.06666666666666,49.666666666666664,49.800000000000004,49.98333333333333,48.9,47.03333333333333,39.53333333333333,11.005,,0.0,1090
6:10:10,10.299999999999999,6.1000000000000005,57.71666666666666,360.9333333333334,49.56666666666666,49.800000000000004,50.0,48.93333333333334,47.21666666666667,39.833333333333336,11.043333333333331,,0.0,1091
6:11:10,10.299999999999999,6.1000000000000005,57.81666666666666,361.98333333333335,49.5,49.800000000000004,49.9,49.0,47.43333333333334,40.166666666666664,11.078333333333333,,0.0,1092
6:12:10,10.299999999999999,6.1000000000000005,57.85,362.75,49.550000000000004,49.71666666666666,49.949999999999996,49.06666666666666,47.599999999999994,40.46666666666666,11.111666666666666,,0.0,1093
6:13:10,10.299999999999999,6.1000000000000005,57.833333333333336,363.7,49.583333333333336,49.76666666666667,49.916666666666664,49.15,47.76666666666667,40.800000000000004,11.148333333333333,,0.0,1094
6:14:10,10.299999999999999,6.1000000000000005,57.883333333333326,365.01666666666665,49.51666666666667,49.71666666666666,49.9,49.23333333333334,47.949999999999996,41.099999999999994,11.183333333333332,,0.0,1095
6:15:10,10.299999999999999,6.1000000000000005,57.9,366.31666666666666,49.53333333333333,49.699999999999996,49.9,49.31666666666666,48.15,41.43333333333333,11.209999999999999,,0.0,1096
6:16:10,10.299999999999999,6.1000000000000005,57.9,367.0833333333333,49.56666666666666,49.699999999999996,49.9,49.4,48.300000000000004,41.71666666666667,11.246666666666668,,0.0,1097
6:17:10,10.299999999999999,6.1000000000000005,57.83333333333332,367.6333333333334,49.583333333333336,49.699999999999996,49.9,49.51666666666667,48.449999999999996,42.016666666666666,11.278333333333334,,0.0,1098
6:18:10,10.299999999999999,6.1000000000000005,57.916666666666664,368.56666666666666,49.550000000000004,49.68333333333334,49.85,49.6,48.599999999999994,42.31666666666667,11.305,,0.0,1099
6:19:10,10.299999999999999,6.1000000000000005,57.916666666666664,369.79999999999995,49.46666666666666,49.66666666666668,49.9,49.65,48.75000000000001,42.599999999999994,11.336666666666666,,0.0,1100
6:20:10,10.299999999999999,6.1000000000000005,57.96666666666666,371.15000000000003,49.35,49.650000000000006,49.9,49.71666666666667,48.86666666666667,42.916666666666664,11.363333333333332,,0.0,1101
6:21:10,10.299999999999999,6.1000000000000005,57.93333333333333,372.4166666666667,49.46666666666667,49.68333333333333,49.9,49.800000000000004,49.050000000000004,43.21666666666667,11.391666666666667,,0.0,1102
6:22:10,10.299999999999999,6.1000000000000005,57.98333333333333,373.0,49.416666666666664,49.666666666666664,49.88333333333333,49.81666666666666,49.15,43.51666666666667,11.423333333333334,,0.0,1103
6:23:10,10.299999999999999,6.1000000000000005,58.0,373.48333333333335,49.4,49.63333333333333,49.9,49.81666666666667,49.31666666666666,43.800000000000004,11.448333333333332,,0.0,1104
6:24:10,10.299999999999999,6.1000000000000005,58.0,374.54999999999995,49.48333333333333,49.699999999999996,49.9,49.9,49.4,44.06666666666666,11.475000000000001,,0.0,1105
6:25:10,10.35,6.116666666666667,57.95000000000001,376.1666666666667,49.583333333333336,49.699999999999996,49.9,49.9,49.53333333333333,44.38333333333333,11.501666666666667,,0.0,1106
6:26:10,10.366666666666667,6.116666666666667,58.0,377.21666666666664,49.6,49.73333333333333,50.0,49.9,49.650000000000006,44.65,11.525,,0.0,1107
6:27:10,10.333333333333334,6.1000000000000005,57.949999999999996,377.81666666666666,49.6,49.73333333333333,49.96666666666667,49.949999999999996,49.73333333333334,44.949999999999996,11.551666666666668,,0.0,1108
6:28:10,10.316666666666665,6.1000000000000005,57.93333333333334,378.31666666666666,49.70000000000001,49.800000000000004,50.0,50.0,49.85,45.21666666666667,11.578333333333333,,0.0,1109
6:29:10,10.316666666666668,6.1000000000000005,58.0,379.15000000000003,49.76666666666667,49.800000000000004,50.083333333333336,50.0,49.800000000000004,45.51666666666667,11.596666666666666,,0.0,1110
6:30:10,10.333333333333334,6.1000000000000005,58.0,380.1333333333334,49.75000000000001,49.88333333333333,50.1,50.0,49.86666666666667,45.75000000000001,11.623333333333333,,0.0,1111
6:31:10,10.35,6.1000000000000005,57.98333333333333,381.68333333333334,49.833333333333336,49.93333333333333,50.15,50.1,49.9,46.03333333333333,11.643333333333333,,0.0,1112
6:32:10,10.383333333333333,6.133333333333333,58.0,383.05,49.800000000000004,49.95000000000001,50.18333333333333,50.1,49.9,46.35,11.671666666666667,,0.0,1113
6:33:10,10.4,6.166666666666667,58.0,383.73333333333335,49.78333333333333,49.98333333333333,50.23333333333333,50.1,50.0,46.53333333333333,11.693333333333333,,0.0,1114
6:34:10,10.366666666666667,6.116666666666666,58.0,383.81666666666666,49.86666666666667,50.050000000000004,50.300000000000004,50.166666666666664,50.06666666666666,46.78333333333334,11.716666666666667,,0.0,1115
6:35:10,10.316666666666668,6.1000000000000005,58.0,384.0,49.916666666666664,50.11666666666667,50.31666666666666,50.21666666666667,50.083333333333336,47.15,11.741666666666667,,0.0,1116
6:36:10,10.333333333333334,6.133333333333333,58.0,385.15000000000003,50.083333333333336,50.166666666666664,50.36666666666667,50.26666666666667,50.1,47.349999999999994,11.765,,0.0,1117
6:37:10,10.316666666666665,6.116666666666667,58.050000000000004,386.0833333333333,50.01666666666667,50.13333333333333,50.4,50.349999999999994,50.166666666666664,47.583333333333336,11.79,,0.0,1118
6:38:10,10.299999999999999,6.1000000000000005,57.98333333333333,387.34999999999997,50.166666666666664,50.26666666666667,50.46666666666667,50.4,50.199999999999996,47.85,11.811666666666667,,0.0,1119
6:39:10,10.333333333333334,6.133333333333333,58.01666666666667,387.7,50.26666666666666,50.300000000000004,50.51666666666667,50.4,50.26666666666667,48.03333333333333,11.836666666666666,,0.0,1120
6:40:10,10.299999999999999,6.1000000000000005,58.1,387.7166666666667,50.199999999999996,50.4,50.56666666666666,50.43333333333334,50.300000000000004,48.35,11.846666666666666,,0.0,1121
6:41:10,10.299999999999999,6.116666666666666,58.04999999999999,388.11666666666673,50.26666666666667,50.4,50.6,50.5,50.31666666666666,48.5,11.871666666666664,,0.0,1122
6:42:10,10.35,6.116666666666667,58.0,389.23333333333335,50.45000000000001,50.5,50.73333333333334,50.6,50.449999999999996,48.78333333333334,11.886666666666668,,0.0,1123
6:43:10,10.333333333333334,6.133333333333333,58.04999999999999,390.43333333333334,50.48333333333334,50.5,50.75000000000001,50.63333333333333,50.46666666666667,48.9,11.903333333333334,,0.0,1124
6:44:10,10.316666666666668,6.1000000000000005,58.0,391.3333333333333,50.550000000000004,50.599999999999994,50.849999999999994,50.71666666666667,50.51666666666667,49.38333333333333,11.923333333333332,,0.0,1125
6:45:10,10.316666666666666,6.133333333333334,58.083333333333336,391.34999999999997,50.449999999999996,50.699999999999996,50.88333333333333,50.800000000000004,50.6,49.416666666666664,11.936666666666666,,0.0,1126
6:46:10,10.383333333333333,6.183333333333334,58.083333333333336,391.1666666666667,50.650000000000006,50.71666666666666,50.93333333333334,50.88333333333333,50.68333333333333,49.6,11.948333333333332,,0.0,1127
6:47:10,10.333333333333334,6.183333333333334,58.1,391.4666666666667,50.800000000000004,50.800000000000004,51.03333333333333,50.88333333333333,50.699999999999996,49.81666666666666,11.969999999999999,,0.0,1128
6:48:10,10.366666666666667,6.150000000000001,58.01666666666667,392.6666666666667,50.83333333333332,50.81666666666666,51.083333333333336,50.9,50.81666666666667,49.916666666666664,11.988333333333335,,0.0,1129
6:49:10,10.383333333333333,6.2,58.083333333333336,393.86666666666673,50.81666666666666,50.96666666666667,51.13333333333333,51.0,50.86666666666667,50.1,12.001666666666667,,0.0,1130
6:50:10,10.333333333333334,6.166666666666667,58.083333333333336,394.73333333333335,51.0,50.98333333333334,51.21666666666667,51.1,50.9,50.083333333333336,12.019999999999998,,0.0,1131
6:51:10,10.35,6.116666666666666,58.0,395.51666666666665,51.01666666666667,51.06666666666666,51.28333333333334,51.15,50.98333333333333,50.300000000000004,12.04,,0.0,1132
6:52:10,10.4,6.2,58.1,396.09999999999997,51.150000000000006,51.166666666666664,51.33333333333332,51.23333333333333,51.06666666666666,50.31666666666666,12.063333333333333,,0.0,1133
6:53:10,10.4,6.183333333333334,58.083333333333336,396.40000000000003,51.166666666666664,51.21666666666666,51.43333333333334,51.300000000000004,51.13333333333333,50.46666666666667,12.078333333333333,,0.0,1134
6:54:10,10.4,6.2,58.06666666666667,396.8,51.083333333333336,51.31666666666666,51.5,51.36666666666667,51.21666666666667,50.53333333333333,12.094999999999999,,0.0,1135
6:55:10,10.4,6.2,58.1,397.45,51.300000000000004,51.4,51.58333333333334,51.449999999999996,51.28333333333334,50.6,12.106666666666667,,0.0,1136
6:56:10,10.383333333333333,6.166666666666667,58.06666666666666,397.75,51.199999999999996,51.51666666666667,51.63333333333333,51.583333333333336,51.349999999999994,50.71666666666666,12.116666666666665,,0.0,1137
6:57:10,10.299999999999999,6.116666666666666,58.03333333333333,398.56666666666666,51.26666666666666,51.51666666666666,51.699999999999996,51.616666666666674,51.4,50.75000000000001,12.123333333333333,,0.0,1138
6:58:10,10.299999999999999,6.1000000000000005,58.050000000000004,399.23333333333335,51.53333333333334,51.550000000000004,51.78333333333334,51.699999999999996,51.5,50.88333333333333,12.136666666666668,,0.0,1139
6:59:10,10.299999999999999,6.1000000000000005,58.03333333333333,399.84999999999997,51.71666666666667,51.68333333333333,51.849999999999994,51.75000000000001,51.583333333333336,50.9,12.145000000000001,,0.0,1140
7:00:10,10.299999999999999,6.1000000000000005,58.1,400.48333333333335,51.73333333333333,51.800000000000004,51.86666666666667,51.81666666666666,51.61666666666667,51.04999999999999,12.160000000000002,,0.0,1141
7:01:10,10.299999999999999,6.1000000000000005,58.06666666666667,400.48333333333335,51.800000000000004,51.849999999999994,52.0,51.916666666666664,51.699999999999996,51.01666666666667,12.186666666666666,,0.0,1142
7:02:10,10.299999999999999,6.1000000000000005,58.1,400.84999999999997,51.78333333333333,51.949999999999996,52.083333333333336,52.01666666666667,51.78333333333334,51.21666666666667,12.203333333333333,,0.0,1143
7:03:10,10.299999999999999,6.1000000000000005,58.083333333333336,400.48333333333335,51.883333333333326,51.93333333333334,52.166666666666664,52.083333333333336,51.83333333333332,51.300000000000004,12.216666666666667,,0.0,1144
7:04:10,10.299999999999999,6.1000000000000005,58.0,400.68333333333334,52.0,52.0,52.23333333333334,52.13333333333333,51.93333333333334,51.300000000000004,12.225000000000001,,0.0,1145
7:05:10,10.299999999999999,6.1000000000000005,57.98333333333333,401.2,51.94999999999999,52.13333333333333,52.300000000000004,52.15,52.03333333333334,51.416666666666664,12.243333333333334,,0.0,1146
7:06:10,10.299999999999999,6.1000000000000005,57.96666666666667,402.2666666666667,51.91666666666666,52.1,52.36666666666667,52.23333333333334,52.1,51.5,12.243333333333334,,0.0,1147
7:07:10,10.299999999999999,6.1000000000000005,58.1,403.4833333333333,52.166666666666664,52.199999999999996,52.43333333333334,52.33333333333332,52.15,51.51666666666667,12.255,,0.0,1148
7:08:10,10.299999999999999,6.1000000000000005,58.1,403.8166666666666,52.199999999999996,52.31666666666666,52.51666666666667,52.416666666666664,52.25000000000001,51.63333333333333,12.26833333333333,,0.0,1149
7:09:10,10.299999999999999,6.1000000000000005,58.0,403.6666666666667,52.199999999999996,52.4,52.56666666666667,52.51666666666667,52.300000000000004,51.61666666666667,12.283333333333331,,0.0,1150
7:10:10,10.299999999999999,6.1000000000000005,58.1,403.8,52.349999999999994,52.550000000000004,52.68333333333334,52.6,52.4,51.76666666666667,12.284999999999998,,0.0,1151
7:11:10,10.299999999999999,6.1499999999999995,58.1,404.3333333333333,52.5,52.51666666666667,52.78333333333334,52.68333333333333,52.449999999999996,51.9,12.303333333333335,,0.0,1152
7:12:10,10.299999999999999,6.1499999999999995,58.1,404.68333333333334,52.61666666666667,52.583333333333336,52.883333333333326,52.73333333333334,52.53333333333333,51.916666666666664,12.311666666666667,,0.0,1153
7:13:10,10.316666666666668,6.133333333333334,58.166666666666664,16.000000000000004,52.73333333333334,52.699999999999996,52.9,52.800000000000004,52.65,51.95000000000001,12.461666666666666,,0.0,1154
7:14:10,10.316666666666666,6.2,58.6,15.966666666666667,52.583333333333336,52.699999999999996,52.9,52.81666666666666,52.699999999999996,52.03333333333333,12.526666666666669,,0.0,1155
7:15:10,10.316666666666666,6.216666666666666,58.96666666666667,15.916666666666666,52.550000000000004,52.699999999999996,52.9,52.883333333333326,52.699999999999996,51.98333333333333,12.343333333333334,,0.0,1156
7:16:10,10.35,6.283333333333334,59.26666666666667,15.91666666666667,52.48333333333333,52.650000000000006,52.9,52.9,52.61666666666667,51.9,12.205,,0.0,1157
7:17:10,10.333333333333334,6.3,59.43333333333334,15.85,52.51666666666667,52.63333333333333,52.9,52.9,52.699999999999996,51.96666666666667,12.096666666666666,,0.0,1158
7:18:10,10.366666666666665,6.3,59.53333333333334,15.866666666666667,52.50000000000001,52.650000000000006,52.88333333333333,52.883333333333326,52.63333333333333,51.98333333333333,11.998333333333335,,0.0,1159
7:19:10,10.316666666666668,6.3,59.6,15.883333333333335,52.48333333333333,52.61666666666667,52.800000000000004,52.883333333333326,52.699999999999996,51.9,11.896666666666667,,0.0,1160
7:20:10,10.299999999999999,6.3,59.699999999999996,15.966666666666669,52.449999999999996,52.616666666666674,52.800000000000004,52.81666666666667,52.666666666666664,51.9,11.81,,0.0,1161
7:21:10,10.299999999999999,6.3,59.699999999999996,15.9,52.349999999999994,52.63333333333333,52.800000000000004,52.800000000000004,52.76666666666667,51.9,11.725,,0.0,1162
7:22:10,10.299999999999999,6.266666666666667,59.75,15.916666666666666,52.31666666666666,52.6,52.800000000000004,52.800000000000004,52.75,51.9,11.65,,0.0,1163
7:23:10,10.299999999999999,6.3,59.800000000000004,15.9,52.18333333333333,52.53333333333333,52.800000000000004,52.800000000000004,52.699999999999996,51.86666666666667,11.576666666666668,,0.0,1164
7:24:10,10.299999999999999,6.3,59.800000000000004,15.966666666666667,52.23333333333333,52.550000000000004,52.800000000000004,52.800000000000004,52.699999999999996,51.800000000000004,11.511666666666668,,0.0,1165
7:25:10,10.299999999999999,6.283333333333334,59.800000000000004,15.983333333333334,52.383333333333326,52.583333333333336,52.800000000000004,52.800000000000004,52.68333333333334,51.800000000000004,11.448333333333332,,0.0,1166
7:26:10,10.299999999999999,6.3,59.800000000000004,15.983333333333334,52.28333333333333,52.56666666666666,52.800000000000004,52.800000000000004,52.65,51.800000000000004,11.395000000000001,,0.0,1167
7:27:10,10.299999999999999,6.3,59.800000000000004,15.950000000000001,52.33333333333332,52.5,52.800000000000004,52.78333333333333,52.699999999999996,51.76666666666666,11.346666666666666,,0.0,1168
7:28:10,10.299999999999999,6.283333333333334,59.800000000000004,15.916666666666666,52.26666666666666,52.5,52.76666666666667,52.73333333333333,52.68333333333334,51.78333333333333,11.295,,0.0,1169
7:29:10,10.299999999999999,6.283333333333332,59.78333333333333,15.966666666666669,52.26666666666667,52.5,52.699999999999996,52.71666666666666,52.68333333333334,51.71666666666666,11.253333333333332,,0.0,1170
7:30:10,10.299999999999999,6.2,59.800000000000004,15.966666666666667,52.26666666666667,52.5,52.699999999999996,52.699999999999996,52.616666666666674,51.699999999999996,11.206666666666669,,0.0,1171
7:31:10,10.299999999999999,6.266666666666667,59.78333333333333,15.9,52.18333333333333,52.5,52.699999999999996,52.699999999999996,52.666666666666664,51.699999999999996,11.171666666666667,,0.0,1172
7:32:10,10.299999999999999,6.216666666666666,59.73333333333333,3.3333333333333335,52.300000000000004,52.5,52.699999999999996,52.699999999999996,52.68333333333333,51.699999999999996,11.136666666666668,,0.0,1173
7:33:10,10.299999999999999,6.2,59.449999999999996,0.7999999999999999,52.38333333333333,52.5,52.699999999999996,52.699999999999996,52.650000000000006,51.63333333333333,11.101666666666667,,0.0,1174
7:34:10,10.299999999999999,6.2,59.166666666666664,0.8333333333333334,52.43333333333334,52.5,52.699999999999996,52.699999999999996,52.6,51.6,11.068333333333333,,0.0,1175
7:35:10,10.299999999999999,6.2,58.900000000000006,0.8333333333333334,52.36666666666667,52.5,52.699999999999996,52.699999999999996,52.6,51.63333333333333,11.036666666666667,,0.0,1176
7:36:10,10.299999999999999,6.183333333333334,58.68333333333334,0.7999999999999999,52.36666666666667,52.51666666666667,52.699999999999996,52.699999999999996,52.616666666666674,51.583333333333336,11.01,,0.0,1177
7:37:10,10.299999999999999,6.116666666666667,58.5,0.7999999999999999,52.4,52.5,52.699999999999996,52.699999999999996,52.550000000000004,51.51666666666667,10.981666666666667,,0.0,1178
7:38:10,10.299999999999999,6.1000000000000005,58.333333333333336,0.7999999999999999,52.36666666666667,52.5,52.699999999999996,52.699999999999996,52.550000000000004,51.53333333333333,10.958333333333336,,0.0,1179
7:39:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,52.31666666666667,52.5,52.699999999999996,52.699999999999996,52.51666666666667,51.56666666666666,10.935,,0.0,1180
7:40:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.36666666666667,52.46666666666667,52.699999999999996,52.699999999999996,52.5,51.5,10.913333333333334,,0.0,1181
7:41:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.7999999999999999,52.48333333333333,52.5,52.699999999999996,52.699999999999996,52.5,51.5,10.893333333333333,,0.0,1182
7:42:10,10.299999999999999,6.1000000000000005,58.23333333333334,0.7999999999999999,52.5,52.5,52.699999999999996,52.699999999999996,52.5,51.46666666666666,10.873333333333333,,0.0,1183
7:43:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,52.5,52.5,52.699999999999996,52.616666666666674,52.5,51.4,10.853333333333333,,0.0,1184
7:44:10,10.299999999999999,6.1000000000000005,58.23333333333333,0.7999999999999999,52.4,52.5,52.699999999999996,52.6,52.5,51.4,10.834999999999999,,0.0,1185
7:45:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.333333333333336,52.5,52.699999999999996,52.616666666666674,52.5,51.4,10.821666666666667,,0.0,1186
7:46:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7999999999999999,52.36666666666665,52.43333333333333,52.66666666666668,52.616666666666674,52.5,51.383333333333326,10.801666666666668,,0.0,1187
7:47:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,52.43333333333333,52.48333333333333,52.650000000000006,52.6,52.5,51.349999999999994,10.788333333333332,,0.0,1188
7:48:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.8166666666666665,52.36666666666665,52.48333333333333,52.63333333333333,52.6,52.5,51.300000000000004,10.773333333333332,,0.0,1189
7:49:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.8166666666666665,52.333333333333336,52.43333333333333,52.6,52.6,52.5,51.300000000000004,10.755,,0.0,1190
7:50:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.4,52.46666666666667,52.6,52.6,52.5,51.300000000000004,10.746666666666668,,0.0,1191
7:51:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.4,52.449999999999996,52.6,52.6,52.5,51.300000000000004,10.738333333333335,,0.0,1192
7:52:10,10.299999999999999,6.1000000000000005,58.25,0.8333333333333334,52.300000000000004,52.416666666666664,52.6,52.6,52.5,51.26666666666666,10.718333333333334,,0.0,1193
7:53:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8333333333333334,52.36666666666667,52.4,52.6,52.6,52.5,51.199999999999996,10.706666666666669,,0.0,1194
7:54:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,52.31666666666666,52.4,52.6,52.6,52.46666666666666,51.199999999999996,10.700000000000001,,0.0,1195
7:55:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,52.333333333333336,52.4,52.6,52.6,52.416666666666664,51.199999999999996,10.686666666666667,,0.0,1196
7:56:10,10.299999999999999,6.116666666666666,58.300000000000004,0.7999999999999999,52.333333333333336,52.4,52.6,52.6,52.4,51.150000000000006,10.681666666666667,,0.0,1197
7:57:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7833333333333332,52.35,52.4,52.6,52.6,52.4,51.1,10.663333333333332,,0.0,1198
7:58:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.7999999999999999,52.28333333333334,52.4,52.6,52.6,52.4,51.1,10.658333333333333,,0.0,1199
7:59:10,10.299999999999999,6.133333333333333,58.300000000000004,0.7999999999999999,52.300000000000004,52.4,52.6,52.5,52.4,51.1,10.648333333333333,,0.0,1200
8:00:10,10.299999999999999,6.166666666666667,58.26666666666667,0.8333333333333334,52.25,52.4,52.6,52.5,52.4,51.050000000000004,10.638333333333334,,0.0,1201
8:01:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.25,52.4,52.6,52.51666666666667,52.4,51.0,10.63166666666667,,0.0,1202
8:02:10,10.299999999999999,6.116666666666667,58.24999999999999,0.85,52.28333333333334,52.4,52.6,52.51666666666667,52.4,51.0,10.618333333333332,,0.0,1203
8:03:10,10.299999999999999,6.1000000000000005,58.21666666666667,0.7999999999999999,52.31666666666666,52.383333333333326,52.53333333333334,52.5,52.4,51.0,10.61,,0.0,1204
8:04:10,10.299999999999999,6.1499999999999995,58.28333333333334,0.7999999999999999,52.36666666666667,52.4,52.58333333333334,52.5,52.4,50.96666666666667,10.606666666666667,,0.0,1205
8:05:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.8166666666666668,52.35,52.4,52.53333333333333,52.5,52.4,50.93333333333334,10.6,,0.0,1206
8:06:10,10.299999999999999,6.116666666666667,58.31666666666666,0.7999999999999999,52.300000000000004,52.36666666666667,52.53333333333333,52.5,52.4,50.96666666666667,10.595,,0.0,1207
8:07:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,52.300000000000004,52.383333333333326,52.5,52.5,52.4,50.9,10.584999999999999,,0.0,1208
8:08:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.23333333333333,52.35,52.5,52.5,52.4,50.88333333333333,10.578333333333333,,0.0,1209
8:09:10,10.299999999999999,6.133333333333334,58.300000000000004,0.7999999999999999,52.199999999999996,52.300000000000004,52.5,52.5,52.4,50.9,10.571666666666667,,0.0,1210
8:10:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7999999999999999,52.23333333333333,52.300000000000004,52.5,52.5,52.300000000000004,50.833333333333336,10.56166666666667,,0.0,1211
8:11:10,10.299999999999999,6.133333333333333,58.21666666666667,0.8166666666666665,52.300000000000004,52.300000000000004,52.5,52.5,52.383333333333326,50.81666666666666,10.563333333333334,,0.0,1212
8:12:10,10.299999999999999,6.1499999999999995,58.300000000000004,0.7999999999999999,52.26666666666666,52.300000000000004,52.5,52.48333333333333,52.333333333333336,50.800000000000004,10.556666666666667,,0.0,1213
8:13:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.26666666666666,52.300000000000004,52.5,52.449999999999996,52.300000000000004,50.800000000000004,10.55,,0.0,1214
8:14:10,10.299999999999999,6.1499999999999995,58.21666666666666,0.7999999999999999,52.150000000000006,52.300000000000004,52.5,52.416666666666664,52.300000000000004,50.800000000000004,10.543333333333333,,0.0,1215
8:15:10,10.299999999999999,6.1499999999999995,58.25000000000001,0.7999999999999999,52.166666666666664,52.300000000000004,52.5,52.43333333333334,52.300000000000004,50.78333333333333,10.538333333333332,,0.0,1216
8:16:10,10.299999999999999,6.2,58.300000000000004,0.8333333333333334,52.199999999999996,52.300000000000004,52.5,52.43333333333333,52.300000000000004,50.699999999999996,10.533333333333333,,0.0,1217
8:17:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.16666666666668,52.300000000000004,52.5,52.4,52.300000000000004,50.699999999999996,10.53,,0.0,1218
8:18:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.150000000000006,52.28333333333333,52.48333333333333,52.4,52.300000000000004,50.699999999999996,10.524999999999999,,0.0,1219
8:19:10,10.299999999999999,6.1499999999999995,58.21666666666666,0.7999999999999999,52.18333333333334,52.300000000000004,52.48333333333333,52.4,52.300000000000004,50.666666666666664,10.519999999999998,,0.0,1220
8:20:10,10.299999999999999,6.183333333333334,58.199999999999996,0.7999999999999999,52.18333333333334,52.28333333333333,52.5,52.4,52.300000000000004,50.63333333333333,10.515,,0.0,1221
8:21:10,10.299999999999999,6.2,58.300000000000004,0.8166666666666665,52.150000000000006,52.26666666666667,52.43333333333333,52.4,52.300000000000004,50.6,10.511666666666665,,0.0,1222
8:22:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.166666666666664,52.26666666666667,52.4,52.4,52.300000000000004,50.6,10.51,,0.0,1223
8:23:10,10.299999999999999,6.1499999999999995,58.21666666666666,0.7999999999999999,52.13333333333333,52.25,52.4,52.4,52.300000000000004,50.6,10.506666666666666,,0.0,1224
8:24:10,10.299999999999999,6.150000000000001,58.25,0.7999999999999999,52.199999999999996,52.21666666666666,52.4,52.4,52.300000000000004,50.6,10.501666666666667,,0.0,1225
8:25:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.199999999999996,52.199999999999996,52.4,52.4,52.300000000000004,50.550000000000004,10.493333333333334,,0.0,1226
8:26:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,52.199999999999996,52.21666666666666,52.4,52.4,52.25,50.53333333333333,10.49,,0.0,1227
8:27:10,10.299999999999999,6.1000000000000005,58.24999999999999,0.7999999999999999,52.1,52.199999999999996,52.4,52.4,52.23333333333333,50.5,10.49,,0.0,1228
8:28:10,10.299999999999999,6.1000000000000005,58.26666666666667,0.7999999999999999,52.116666666666674,52.199999999999996,52.4,52.4,52.199999999999996,50.5,10.485000000000001,,0.0,1229
8:29:10,10.299999999999999,6.116666666666667,58.300000000000004,0.7999999999999999,52.116666666666674,52.199999999999996,52.4,52.4,52.199999999999996,50.5,10.480000000000002,,0.0,1230
8:30:10,10.299999999999999,6.1000000000000005,58.28333333333333,0.8333333333333334,52.1,52.199999999999996,52.4,52.35,52.199999999999996,50.5,10.476666666666668,,0.0,1231
8:31:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,52.083333333333336,52.199999999999996,52.4,52.300000000000004,52.199999999999996,50.48333333333333,10.473333333333334,,0.0,1232
8:32:10,10.299999999999999,6.133333333333334,58.26666666666667,0.7999999999999999,52.11666666666667,52.199999999999996,52.4,52.300000000000004,52.199999999999996,50.416666666666664,10.471666666666666,,0.0,1233
8:33:10,10.299999999999999,6.133333333333333,58.300000000000004,0.7999999999999999,52.150000000000006,52.199999999999996,52.4,52.300000000000004,52.199999999999996,50.4,10.468333333333332,,0.0,1234
8:34:10,10.299999999999999,6.116666666666667,58.26666666666666,0.7999999999999999,52.1,52.199999999999996,52.4,52.300000000000004,52.199999999999996,50.4,10.46,,0.0,1235
8:35:10,10.299999999999999,6.116666666666667,58.21666666666667,0.8166666666666665,52.03333333333334,52.166666666666664,52.36666666666667,52.300000000000004,52.199999999999996,50.4,10.46,,0.0,1236
8:36:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.1,52.18333333333333,52.4,52.300000000000004,52.199999999999996,50.4,10.46,,0.0,1237
8:37:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.1,52.199999999999996,52.36666666666667,52.300000000000004,52.199999999999996,50.36666666666667,10.456666666666665,,0.0,1238
8:38:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.1,52.18333333333333,52.31666666666666,52.300000000000004,52.199999999999996,50.333333333333336,10.451666666666668,,0.0,1239
8:39:10,10.299999999999999,6.166666666666667,58.26666666666666,0.8166666666666668,52.083333333333336,52.150000000000006,52.333333333333336,52.300000000000004,52.199999999999996,50.300000000000004,10.453333333333333,,0.0,1240
8:40:10,10.299999999999999,6.1499999999999995,58.21666666666667,0.7999999999999999,51.93333333333334,52.1,52.300000000000004,52.300000000000004,52.199999999999996,50.300000000000004,10.448333333333332,,0.0,1241
8:41:10,10.299999999999999,6.183333333333334,58.28333333333334,0.7999999999999999,52.1,52.1,52.300000000000004,52.300000000000004,52.166666666666664,50.300000000000004,10.450000000000001,,0.0,1242
8:42:10,10.299999999999999,6.183333333333334,58.300000000000004,0.7999999999999999,52.01666666666667,52.116666666666674,52.300000000000004,52.300000000000004,52.150000000000006,50.300000000000004,10.441666666666665,,0.0,1243
8:43:10,10.299999999999999,6.1499999999999995,58.26666666666666,0.7999999999999999,52.1,52.1,52.300000000000004,52.300000000000004,52.13333333333333,50.25,10.441666666666665,,0.0,1244
8:44:10,10.299999999999999,6.116666666666666,58.21666666666667,0.8166666666666668,52.1,52.1,52.300000000000004,52.300000000000004,52.116666666666674,50.21666666666667,10.44,,0.0,1245
8:45:10,10.299999999999999,6.1499999999999995,58.28333333333334,0.7999999999999999,52.0,52.1,52.300000000000004,52.23333333333333,52.1,50.21666666666666,10.44,,0.0,1246
8:46:10,10.299999999999999,6.166666666666667,58.300000000000004,0.7833333333333333,51.98333333333333,52.1,52.300000000000004,52.23333333333334,52.1,50.199999999999996,10.43833333333333,,0.0,1247
8:47:10,10.299999999999999,6.183333333333334,58.300000000000004,0.7999999999999999,52.03333333333334,52.1,52.300000000000004,52.26666666666666,52.1,50.199999999999996,10.438333333333333,,0.0,1248
8:48:10,10.299999999999999,6.116666666666667,58.21666666666666,0.8166666666666668,52.06666666666667,52.1,52.300000000000004,52.23333333333334,52.1,50.199999999999996,10.43,,0.0,1249
8:49:10,10.299999999999999,6.116666666666667,58.25,0.7999999999999999,52.03333333333334,52.1,52.300000000000004,52.24999999999999,52.1,50.166666666666664,10.433333333333332,,0.0,1250
8:50:10,10.299999999999999,6.133333333333333,58.300000000000004,0.7999999999999999,52.050000000000004,52.1,52.300000000000004,52.199999999999996,52.1,50.166666666666664,10.43,,0.0,1251
8:51:10,10.299999999999999,6.133333333333333,58.300000000000004,0.7999999999999999,51.95000000000001,52.1,52.26666666666666,52.199999999999996,52.1,50.1,10.428333333333333,,0.0,1252
8:52:10,10.299999999999999,6.133333333333334,58.24999999999999,0.8166666666666668,51.96666666666666,52.083333333333336,52.26666666666666,52.199999999999996,52.1,50.1,10.423333333333334,,0.0,1253
8:53:10,10.299999999999999,6.150000000000001,58.23333333333334,0.8166666666666665,51.949999999999996,52.03333333333334,52.23333333333333,52.199999999999996,52.1,50.1,10.421666666666667,,0.0,1254
8:54:10,10.299999999999999,6.183333333333334,58.28333333333334,0.7999999999999999,52.0,52.050000000000004,52.199999999999996,52.199999999999996,52.1,50.1,10.423333333333334,,0.0,1255
8:55:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,52.01666666666667,52.03333333333333,52.21666666666666,52.199999999999996,52.1,50.1,10.42,,0.0,1256
8:56:10,10.299999999999999,6.166666666666667,58.300000000000004,0.8166666666666668,52.0,52.01666666666667,52.199999999999996,52.199999999999996,52.1,50.083333333333336,10.418333333333335,,0.0,1257
8:57:10,10.299999999999999,6.2,58.300000000000004,0.8166666666666665,51.98333333333333,52.0,52.199999999999996,52.199999999999996,52.1,50.050000000000004,10.416666666666666,,0.0,1258
8:58:10,10.299999999999999,6.166666666666667,58.21666666666666,0.7999999999999999,51.93333333333334,52.01666666666667,52.199999999999996,52.199999999999996,52.06666666666667,50.0,10.411666666666667,,0.0,1259
8:59:10,10.316666666666668,6.2,58.26666666666667,0.7999999999999999,51.86666666666667,52.01666666666667,52.199999999999996,52.18333333333333,52.03333333333333,50.0,10.415,,0.0,1260
9:00:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,51.88333333333333,52.0,52.199999999999996,52.166666666666664,52.0,50.0,10.411666666666667,,0.0,1261
9:01:10,10.299999999999999,6.2,58.300000000000004,0.7999999999999999,51.916666666666664,52.0,52.199999999999996,52.16666666666668,52.0,50.0,10.411666666666667,,0.0,1262
9:02:10,10.299999999999999,6.133333333333334,58.26666666666666,0.8333333333333334,51.98333333333333,52.0,52.199999999999996,52.1,52.0,50.0,10.409999999999998,,0.0,1263
9:03:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,52.0,52.0,52.199999999999996,52.13333333333333,52.0,49.949999999999996,10.408333333333331,,0.0,1264
9:04:10,10.299999999999999,6.166666666666667,58.26666666666667,0.8166666666666665,52.0,52.0,52.199999999999996,52.13333333333333,52.0,49.93333333333334,10.408333333333333,,0.0,1265
9:05:10,10.299999999999999,6.1499999999999995,58.300000000000004,0.7999999999999999,51.93333333333334,52.0,52.199999999999996,52.1,52.0,49.9,10.405,,0.0,1266
9:06:10,10.299999999999999,6.166666666666667,58.300000000000004,0.7999999999999999,51.86666666666667,52.0,52.199999999999996,52.1,52.0,49.9,10.408333333333333,,0.0,1267
9:07:10,10.299999999999999,6.1000000000000005,58.300000000000004,0.7999999999999999,51.9,52.0,52.199999999999996,52.1,52.0,49.9,10.406666666666666,,0.0,1268
9:08:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.96666666666666,52.0,52.199999999999996,52.1,52.0,49.9,10.403333333333334,,0.0,1269
9:09:10,10.299999999999999,6.116666666666667,58.199999999999996,0.7999999999999999,51.9,52.0,52.15,52.1,52.0,49.86666666666667,10.401666666666666,,0.0,1270
9:10:10,10.299999999999999,6.166666666666667,58.300000000000004,0.7999999999999999,51.949999999999996,51.98333333333333,52.13333333333333,52.1,52.0,49.849999999999994,10.401666666666667,,0.0,1271
9:11:10,10.299999999999999,6.1499999999999995,58.300000000000004,0.8333333333333334,51.9,52.0,52.1,52.1,52.0,49.9,10.4,,0.0,1272
9:12:10,10.299999999999999,6.150000000000001,58.24999999999999,0.8333333333333334,52.0,52.0,52.1,52.1,52.0,49.800000000000004,10.4,,0.0,1273
9:13:10,10.299999999999999,6.116666666666667,58.199999999999996,0.7999999999999999,51.9,51.93333333333333,52.1,52.1,51.98333333333333,49.800000000000004,10.398333333333333,,0.0,1274
9:14:10,10.299999999999999,6.166666666666668,58.28333333333334,0.7999999999999999,51.9,51.9,52.1,52.1,51.949999999999996,49.800000000000004,10.398333333333333,,0.0,1275
9:15:10,10.299999999999999,6.183333333333334,58.300000000000004,0.7999999999999999,51.9,51.9,52.1,52.1,51.916666666666664,49.800000000000004,10.395,,0.0,1276
9:16:10,10.299999999999999,6.2,58.300000000000004,0.8166666666666668,51.9,51.9,52.1,52.083333333333336,51.9,49.800000000000004,10.396666666666667,,0.0,1277
9:17:10,10.299999999999999,6.183333333333334,58.300000000000004,0.7999999999999999,51.86666666666667,51.9,52.1,52.06666666666666,51.9,49.76666666666666,10.391666666666667,,0.0,1278
9:18:10,10.299999999999999,6.116666666666667,58.21666666666666,0.7999999999999999,51.833333333333336,51.9,52.1,52.1,51.9,49.800000000000004,10.391666666666667,,0.0,1279
9:19:10,10.299999999999999,6.1499999999999995,58.25,0.8166666666666668,51.78333333333334,51.9,52.1,52.01666666666667,51.9,49.75,10.395,,0.0,1280
9:20:10,10.299999999999999,6.1499999999999995,58.300000000000004,0.8166666666666668,51.800000000000004,51.9,52.1,52.0,51.9,49.699999999999996,10.395,,0.0,1281
9:21:10,10.299999999999999,6.133333333333334,58.300000000000004,0.8166666666666665,51.86666666666667,51.9,52.1,52.0,51.9,49.699999999999996,10.395,,0.0,1282
9:22:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666668,51.699999999999996,51.9,52.1,52.0,51.9,49.699999999999996,10.391666666666667,,0.0,1283
9:23:10,10.299999999999999,6.1000000000000005,58.21666666666666,0.7999999999999999,51.800000000000004,51.9,52.1,52.0,51.9,49.699999999999996,10.39,,0.0,1284
9:24:10,10.299999999999999,6.116666666666666,58.28333333333334,0.7999999999999999,51.800000000000004,51.9,52.1,52.0,51.9,49.699999999999996,10.39,,0.0,1285
9:25:10,10.299999999999999,6.116666666666666,58.300000000000004,0.7999999999999999,51.78333333333333,51.9,52.08333333333334,52.0,51.9,49.699999999999996,10.39,,0.0,1286
9:26:10,10.299999999999999,6.1499999999999995,58.28333333333333,0.8166666666666668,51.76666666666667,51.833333333333336,52.050000000000004,52.0,51.9,49.650000000000006,10.385000000000002,,0.0,1287
9:27:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.76666666666666,51.833333333333336,52.01666666666667,52.0,51.9,49.6,10.385000000000002,,0.0,1288
9:28:10,10.299999999999999,6.166666666666667,58.25,0.7999999999999999,51.800000000000004,51.800000000000004,52.01666666666667,52.0,51.9,49.6,10.385,,0.0,1289
9:29:10,10.299999999999999,6.133333333333334,58.300000000000004,0.7999999999999999,51.73333333333333,51.800000000000004,52.0,52.0,51.86666666666667,49.6,10.39,,0.0,1290
9:30:10,10.299999999999999,6.116666666666666,58.300000000000004,0.7999999999999999,51.76666666666667,51.800000000000004,52.0,52.0,51.800000000000004,49.6,10.381666666666668,,0.0,1291
9:31:10,10.299999999999999,6.133333333333334,58.300000000000004,0.8166666666666665,51.81666666666667,51.81666666666667,52.0,52.0,51.800000000000004,49.6,10.383333333333335,,0.0,1292
9:32:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.699999999999996,51.800000000000004,52.0,51.96666666666667,51.800000000000004,49.6,10.383333333333335,,0.0,1293
9:33:10,10.299999999999999,6.116666666666667,58.26666666666667,0.7999999999999999,51.71666666666667,51.800000000000004,52.0,51.916666666666664,51.800000000000004,49.550000000000004,10.38,,0.0,1294
9:34:10,10.299999999999999,6.116666666666667,58.28333333333333,0.8166666666666668,51.74999999999999,51.800000000000004,52.0,51.916666666666664,51.800000000000004,49.53333333333333,10.381666666666668,,0.0,1295
9:35:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.699999999999996,51.800000000000004,52.0,51.9,51.800000000000004,49.54999999999999,10.381666666666668,,0.0,1296
9:36:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.699999999999996,51.800000000000004,52.0,51.9,51.800000000000004,49.5,10.38,,0.0,1297
9:37:10,10.299999999999999,6.1000000000000005,58.28333333333334,0.8166666666666665,51.699999999999996,51.800000000000004,52.0,51.9,51.800000000000004,49.5,10.38,,0.0,1298
9:38:10,10.299999999999999,6.116666666666667,58.300000000000004,0.7999999999999999,51.699999999999996,51.800000000000004,51.98333333333333,51.9,51.800000000000004,49.5,10.381666666666668,,0.0,1299
9:39:10,10.299999999999999,6.116666666666667,58.26666666666666,0.8333333333333334,51.68333333333333,51.78333333333334,51.98333333333333,51.916666666666664,51.800000000000004,49.5,10.381666666666668,,0.0,1300
9:40:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.8166666666666665,51.63333333333333,51.76666666666666,51.949999999999996,51.9,51.800000000000004,49.46666666666667,10.38,,0.0,1301
9:41:10,10.299999999999999,6.1000000000000005,58.199999999999996,0.7999999999999999,51.699999999999996,51.75,51.916666666666664,51.9,51.800000000000004,49.5,10.378333333333334,,0.0,1302
