minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In
-61,-1,.25979999,51.5999990037037,51.70000077777783,51.60999872777776,51.20000077777783,50.7166671851852,48.79999922222218,50.937778,0,,,,19.7,50
-60,-1,.26026666,51.72000046666668,51.7033340592593,51.66666668518523,51.20000077777783,50.79999922222217,48.84000013333335,50.988335,0,,,,19.7,50
-59,0,.26111668,51.77333297037035,51.74000015555554,51.70000077777783,51.28333281481477,50.85666717962965,48.91000135000002,51.043888,0,,,,19.7,50
-58,0,.0272,51.78333281481477,51.8533337703704,51.7033340592593,51.29999922222218,50.90000150000002,48.95833395833336,51.083057,0,,,,19.7,50
-57,0,.0060666665,51.87666763518521,51.90000150000003,51.79999922222218,51.38666786296299,50.90000150000002,48.94666746666666,51.135002,0,,,,19.7,50
-56,0,.0058833333,51.79999922222218,51.90000150000003,51.79999922222218,51.40000150000003,50.90666806666668,48.92333360185183,51.121666,0,,,,19.7,50
-55,0,.0020000001,51.7833328148148,51.90000150000003,51.79999922222218,51.40000150000003,50.99666671666667,48.8966667685185,51.129444,0,,,,19.7,50
-54,0,.0020000001,51.7966659407407,51.90000150000003,51.79999922222218,51.40000150000003,50.9566673166667,48.85333339259255,51.117779,0,,,,19.7,50
-53,0,.0020000001,51.78999937777773,51.90000150000003,51.80333263148144,51.40000150000003,50.90000150000002,48.85000036111114,51.107224,0,,,,19.7,50
-52,0,.0020000001,51.80333263148144,51.90000150000003,51.79999922222218,51.40000150000003,50.90333478333336,48.84500024722218,51.108612,0,,,,19.7,50
-51,0,.0020000001,51.76999968888889,51.88000104444445,51.79999922222218,51.39666809074076,50.91333463333334,48.79999922222218,51.093334,0,,,,19.7,50
-50,0,.0020000001,51.76666640740741,51.84666695185187,51.79999922222218,51.40000150000003,50.90000150000002,48.79999922222218,51.085556,0,,,,19.7,50
-49,0,.0020000001,51.78499945555554,51.83500001944443,51.79999922222218,51.40000150000003,50.90000150000002,48.79833258148144,51.086388,0,,,,19.7,50
-48,0,.0020000001,51.77499961111106,51.84000013333333,51.79999922222218,51.40000150000003,50.90000150000002,48.75166664074076,51.077778,0,,,,19.7,50
-47,0,.0020000001,51.79999922222218,51.90000150000003,51.79999922222218,51.40000150000003,50.90000150000002,48.70000077777782,51.083332,0,,,,19.7,50
-46,0,.0020000001,51.7966659407407,51.90000150000003,51.79999922222218,51.40000150000003,50.90000150000002,48.7033340592593,51.083332,0,,,,19.7,50
-45,0,.0020000001,51.79999922222218,51.89666809074076,51.79999922222218,51.40000150000003,50.91500127500002,48.70000077777782,51.085278,0,,,,19.7,50
-44,0,.0020000001,51.78999937777774,51.84666695185182,51.79999922222218,51.40000150000003,50.90000150000002,48.70000077777782,51.072777,0,,,,19.7,50
-43,0,.0020000001,51.73333359259265,51.79999922222218,51.76999968888889,51.3933346814815,50.90000150000002,48.67333350370374,51.045002,0,,,,19.7,50
-42,0,.0020000001,51.75166664074074,51.79999922222218,51.70666734074079,51.33666672407403,50.90000150000002,48.6683333898148,51.027222,0,,,,19.7,50
-41,0,.0020000001,51.72000046666673,51.79999922222218,51.70000077777783,51.3016659268518,50.90000150000002,48.59999849999998,51.003613,0,,,,19.7,50
-40,0,.0020000001,51.74000015555556,51.79999922222218,51.70000077777783,51.29999922222218,50.90000150000002,48.59999849999998,51.006668,0,,,,19.7,50
-39,0,.0020000001,51.70833398148154,51.79999922222218,51.70000077777783,51.29999922222218,50.90000150000002,48.59999849999998,51.001389,0,,,,19.7,50
-38,0,.0020000001,51.75999984444446,51.79999922222218,51.70000077777783,51.29999922222218,50.90000150000002,48.59333193333331,51.008888,0,,,,19.7,50
-37,0,.0020000001,51.70000077777783,51.79999922222218,51.70000077777783,51.30666604074072,50.90000150000002,48.56999895000001,50.996113,0,,,,19.7,50
-36,0,.0020000001,51.70666734074078,51.79999922222218,51.70000077777783,51.34500024722225,50.90000150000002,48.50333328333333,50.9925,0,,,,19.7,50
-35,0,.0020000001,51.70666734074079,51.79999922222218,51.70000077777783,51.30999944999996,50.90000150000002,48.54999925,50.994446,0,,,,19.7,50
-34,0,.0020000001,51.70000077777783,51.79999922222218,51.70000077777783,51.30333263148144,50.90000150000002,48.50666656666667,50.985001,0,,,,19.7,50
-33,0,.0020000001,51.70000077777783,51.79999922222218,51.70000077777783,51.29999922222218,50.90000150000002,48.5,50.983334,0,,,,19.7,50
-32,0,.0020000001,51.72000046666668,51.79999922222218,51.70000077777783,51.29999922222218,50.90000150000002,48.5,50.986668,0,,,,19.7,50
-31,0,.0020000001,51.69000055000003,51.79499929999996,51.70000077777783,51.29999922222218,50.88000104444443,48.5,50.977501,0,,,,19.7,50
-30,0,.0020000001,51.70000077777783,51.79999922222218,51.70000077777783,51.29999922222218,50.88333445370372,48.47666701666669,50.976665,0,,,,19.7,50
-29,0,.0020000001,51.69833375370374,51.79999922222218,51.70000077777783,51.29999922222218,50.88666786296299,48.4266677666667,50.968613,0,,,,19.7,50
-28,0,.0020000001,51.70500070000005,51.79333265925923,51.70000077777783,51.29999922222218,50.88333445370371,48.40000150000002,50.963612,0,,,,19.7,50
-27,0,.0020000001,51.71333390370375,51.78666609629624,51.70000077777783,51.29999922222218,50.89666809074076,48.40000150000002,50.96611,0,,,,19.7,50
-26,0,.0020000001,51.70000077777783,51.79999922222218,51.70000077777783,51.29999922222218,50.89333468148149,48.40000150000002,50.965557,0,,,,19.7,50
-25,0,.0020000001,51.68333373148153,51.79999922222218,51.70000077777783,51.29999922222218,50.88000104444447,48.40000150000002,50.960556,0,,,,19.7,50
-24,0,.0020000001,51.71000062222226,51.79999922222218,51.70000077777783,51.29999922222218,50.88666786296297,48.40000150000002,50.96611,0,,,,19.7,50
-23,0,.0020000001,51.70000077777783,51.72333374814821,51.70000077777783,51.29999922222218,50.89000127222224,48.40000150000002,50.952225,0,,,,19.7,50
-22,0,.0020000001,51.70000077777783,51.73333359259261,51.70000077777783,51.29999922222218,50.85166706574076,48.40000150000002,50.947502,0,,,,19.7,50
-21,0,.0020000001,51.70000077777783,51.70333405925931,51.68666714074079,51.29999922222218,50.87166752129629,48.35666717962958,50.93639,0,,,,19.7,50
-20,0,.0020000001,51.70000077777783,51.70000077777783,51.67666691296301,51.29999922222218,50.80999944999996,48.30999944999996,50.916111,0,,,,19.7,50
-19,0,.0020000001,51.70000077777783,51.70000077777783,51.67000009444445,51.29999922222218,50.81166615462958,48.29999922222218,50.913612,0,,,,19.7,50
-18,0,.0020000001,51.70000077777783,51.7033340592593,51.69333395925931,51.29999922222218,50.85166706574073,48.29999922222218,50.924721,0,,,,19.7,50
-17,0,.0020000001,51.70000077777783,51.7033340592593,51.70000077777783,51.30999944999998,50.88666786296298,48.29999922222218,50.933334,0,,,,19.7,50
-16,0,.0020000001,51.70000077777783,51.71000062222226,51.70000077777783,51.32166638240736,50.90000150000002,48.29999922222218,50.93861,0,,,,19.7,50
-15,0,.0020000001,51.70000077777783,51.76166648518514,51.70000077777783,51.30499933611108,50.90000150000002,48.29999922222218,50.944447,0,,,,19.7,50
-14,0,.0020000001,51.70000077777783,51.73666687407412,51.66666668518521,51.29999922222218,50.87666763518518,48.29999922222218,50.93,0,,,,19.7,50
-13,0,.0020000001,51.70000077777783,51.70000077777783,51.59999849999998,51.29999922222218,50.79999922222217,48.27499961111111,50.895832,0,,,,19.7,50
-12,0,.0020000001,51.69000055000003,51.70000077777783,51.59999849999998,51.29999922222218,50.79999922222217,48.20000077777782,50.881668,0,,,,19.7,50
-11,0,.0020000001,51.68000032222226,51.70000077777783,51.59999849999998,51.29999922222218,50.79999922222217,48.20000077777782,50.880001,0,,,,19.7,50
-10,0,.0020000001,51.61999895555554,51.6883338453704,51.59999849999998,51.29999922222218,50.79999922222217,48.20000077777782,50.868053,0,,,,19.7,50
-9,0,.0020000001,51.6700000944445,51.63833270648151,51.59999849999998,51.29999922222218,50.79999922222217,48.20000077777782,50.868053,0,,,,19.7,50
-8,0,.0020000001,51.66833338981485,51.69000055000004,51.59999849999998,51.29999922222218,50.79999922222217,48.20000077777782,50.876389,0,,,,19.7,50
-7,0,.0020000001,51.62166566018519,51.69666736851857,51.59999849999998,51.29999922222218,50.79999922222217,48.20000077777782,50.86972,0,,,,19.7,50
-6,0,.0020000001,51.6833337314815,51.70000077777783,51.59999849999998,51.29999922222218,50.79999922222217,48.19000055000003,50.878887,0,,,,19.7,50
-5,0,.0020000001,51.68666714074077,51.69000055000004,51.59999849999998,51.29999922222218,50.79999922222217,48.1566664574074,50.872223,0,,,,19.7,50
-4,0,.0020000001,51.64333282037035,51.70000077777783,51.59999849999998,51.29999922222218,50.79999922222217,48.10333190925925,50.857777,0,,,,19.7,50
-3,0,.0020000001,51.61499884166664,51.63166588796294,51.59999849999998,51.29999922222218,50.79999922222217,48.09999849999998,50.84111,0,,,,19.7,50
-2,0,.0020000001,51.59999849999998,51.60999872777776,51.59999849999998,51.29999922222218,50.79999922222217,48.09999849999998,50.834999,0,,,,19.7,50
-1,0,.0020000001,51.61666554629631,51.65666645740745,51.59999849999998,51.29999922222218,50.79999922222217,48.09999849999998,50.845554,0,,,,19.7,50
0,0,.0020000001,51.58833213425926,51.63833270648146,51.59999849999998,51.29999922222218,50.79999922222217,48.09999849999998,50.837776,0,0,,,19.7,50
1,0,.0020000001,51.60999879074075,51.61666554629628,51.59999849999998,51.29999922222218,50.79999922222217,47.54833204722222,50.745831,.7132645540000001,.71326452,12.0168330501852,50.8988337777778,19.7,50
2,0,.0020000001,51.60833202314812,51.59999849999998,51.54666596666667,51.20666689351854,49.41666685000001,34.94000009175927,48.386387,3.011561485149999,3.7248259,12.0168330501852,50.8988337777778,19.7,50
3,0,.0020000001,51.59999849999998,51.59999849999998,51.50000000000001,51.07166559166669,45.0633333851852,24.55333312407407,45.898056,3.037978350183331,6.7628045,11.91966673685187,51.53533318055554,19.7,50
4,0,.0020000001,51.59999849999998,51.58833200833332,51.44833410833337,50.81000022314812,33.72166684462963,19.59000012037037,43.126389,3.037978602183332,9.8007832,11.93166681907408,51.56166739444445,19.7,50
5,0,.06628333,51.58666536666665,51.49500007500001,51.30333307870367,49.06333344537036,23.3149999300926,17.08999980314814,40.642223,2.98514399003333,12.785927,11.91849999398149,51.55616722499997,19.7,50
6,0,.12271667,51.49000015000002,51.40000150000003,51.11999964814815,42.15499960638887,19.27666660981481,15.94666668574074,38.564724,3.037978602066664,15.823906,11.87533334111111,51.53966628888883,19.7,50
7,0,.12648334,51.49000015000001,51.32499979166662,50.77333354444443,27.94833335824075,17.54999996805556,15.21166663166667,35.716389,2.985143989949998,18.80905,11.88216683222223,51.5133326851852,19.7,50
8,0,.13393334,51.42833440833336,51.19000035833335,48.99166666851852,20.96666663472223,16.24666662212962,14.61166671120371,33.905834,3.011563815299997,21.820614,11.86716648546296,51.48700059259258,19.7,50
9,0,.13061666,51.32166638240736,51.02333298333335,41.90499992731484,18.51666676203704,15.43499994305555,14.16166663249999,32.060555,3.011559784366665,24.832172,11.85733318296298,51.44649938055554,19.7,50
10,0,.12810001,51.28166617407406,50.45,27.11666685731482,16.8033332187963,14.8100000062037,13.93499994212963,29.066111,1.95487359045,26.787046,11.85733318296297,51.39783305370371,19.7,50
11,0,.12958333,51.2033340592593,49.9400009,23.69500004509258,16.64666652694444,14.83333326879631,14.11333346518517,28.405277,0,26.787046,,,19.7,50
12,0,.13294999,51.20000077777783,49.92166784166669,23.66500008925925,16.78166650092593,14.99499998083333,14.21333325814815,28.462778,0,26.787046,,,19.7,50
13,0,.13456666,51.20000077777783,49.94166754166666,23.79499988537037,16.81833330740743,15.12166686231479,14.18999996333332,28.511112,0,26.787046,,,19.7,50
14,0,.13571666,51.20000077777783,49.88666786296299,23.95500017759259,17.07500028601852,15.26500005666668,14.20333315703703,28.5975,0,26.787046,,,19.7,50
15,0,.13656667,51.20000077777783,49.89833479537039,24.17333348546298,17.1500003813889,15.38666635962965,14.1999998111111,28.668056,0,26.787046,,,19.7,50
16,0,.13703334,51.20000077777783,49.88333445370371,24.39500020305556,17.18000046351853,15.39833297546298,14.22666657851851,28.71389,0,26.787046,,,19.7,50
17,0,.13791667,51.18666714074079,49.855000475,24.66666647574075,17.33833297111111,15.54833351861109,14.1999998111111,28.799168,0,26.787046,,,19.7,50
18,0,.13833334,51.20000077777783,49.89666809074076,24.58666645694445,17.56666692092592,15.60833366898146,14.21666654074074,28.845833,0,26.787046,,,19.7,50
19,0,.1392,51.17166679907408,49.85000036111109,25.20166654555556,17.72166709796298,15.72166655962963,14.29833351592594,28.994167,0,26.787046,,,19.7,50
20,0,.13976666,51.19500066388893,49.823333087037,25.01166655212963,18.0133333837037,15.8000001888889,14.32833336009261,29.028612,0,26.787046,,,19.7,50
21,0,.14111666,51.1816670268519,49.855000475,25.32833344175926,18.07166694018519,15.8333333314815,14.39999961666669,29.111668,0,26.787046,,,19.7,50
22,0,.14198333,51.16666668518519,49.80999944999996,25.56333300351851,18.30833333342593,15.99333330777778,14.39999961666669,29.206944,0,26.787046,,,19.7,50
23,0,.14316668,51.16833364166669,49.79999922222218,25.53999999314816,18.52000007666667,16.0816669797222,14.48166659638889,29.265278,0,26.787046,,,19.7,50
24,0,.14338332,51.10666531851851,49.79999922222218,25.89833354962962,18.70166657842592,16.12000045888887,14.5,29.354445,0,26.787046,,,19.7,50
25,0,.14371666,51.09999887777777,49.76499976666668,25.88499975240741,18.80333258481479,16.20833384092594,14.5,29.376944,0,26.787046,,,19.7,50
26,0,.1442,51.09999849999998,49.70000077777783,26.05333299685185,19.0533335362963,16.29999923888887,14.51166671138889,29.453054,0,26.787046,,,19.7,50
27,0,.14436667,51.09999849999998,49.70000077777783,26.29333327537038,19.28166618462962,16.35833279259261,14.60000038333331,29.555555,0,26.787046,,,19.7,50
28,0,.14510001,51.07333223333335,49.70000077777783,26.28833347879631,19.32499933342593,16.50333334611109,14.60000038333331,29.581667,0,26.787046,,,19.7,50
29,0,.14594999,51.0983318583333,49.65666645740739,26.66166728287038,19.66000060935187,16.62166713185185,14.69166652546295,29.731667,0,26.787046,,,19.7,50
30,0,.14611667,51.01499977499999,49.63833270648146,26.6000003833333,19.75166664129629,16.70000076111113,14.78500013222224,29.748333,0,26.787046,,,19.7,50
31,0,.14633332,51.04666596666663,49.58666536666667,26.82833315481482,19.92666638657408,16.82166608240742,14.76333351037036,29.828888,.3962580785499999,27.183304,11.9164998051852,50.58250013703703,19.7,50
32,0,.14546666,51.02666626666667,49.02833353425926,26.26000000611111,19.79833354861112,16.83833312907407,14.51166666416667,29.577223,.9510193635333337,28.134323,11.9164998051852,50.58250013703703,19.7,50
33,0,.14348334,50.99000015,47.94999999999997,25.54666678148147,19.36666701666665,16.70333312462962,14.11833330814815,29.112499,.6340129510333333,28.768337,11.89283343972224,50.97733319907407,19.7,50
34,0,.14355001,51.01666641666667,47.49833335833335,25.33666658333335,19.33833325666668,16.87499952222225,14.23166669240742,29.049444,0,28.768337,,,19.7,50
35,0,.14508332,51.00333328333333,47.45499985648147,25.35666646925927,19.39333292555556,16.84166606296298,14.11666689092591,29.027777,0,28.768337,,,19.7,50
36,0,.1452,50.9766670166667,47.40999965462966,25.59833371027775,19.68999980296297,16.94833313527778,14.12666686555554,29.125,0,28.768337,,,19.7,50
37,0,.14503334,50.91500127500002,47.32666664166666,25.53500013416665,19.79999923888887,17.03500013416665,14.12500024027776,29.122778,0,28.768337,,,19.7,50
38,0,.14513333,50.90000150000002,47.20999947222222,25.71166699685186,19.95999984796295,17.10000038333331,14.1999998111111,29.180279,0,28.768337,,,19.7,50
39,0,.14560001,50.89333468148151,47.20666682962967,25.76833305425924,20.21000026055556,17.16166728296298,14.22499990555557,29.244167,0,28.768337,,,19.7,50
40,0,.14605001,50.86333399814811,47.17333318425928,25.9099996552778,20.43333307787038,17.25499992388888,14.3000001888889,29.3225,0,28.768337,,,19.7,50
41,0,.14664999,50.90000150000002,47.07666577037039,25.969999885,20.59000034499997,17.34333273592595,14.270000075,29.358334,.4490925016166666,29.21743,11.91616656175926,50.73750000277779,19.7,50
42,0,.14639999,50.89000127222222,45.63833313518517,25.87999954194445,20.34166650814815,17.32666654462964,14.25666670796296,29.055555,.5547612848999999,29.77219,11.91616656175926,50.73750000277779,19.7,50
43,0,.14575,50.85333377037039,45.05999960370369,25.87833286814818,20.2283333148148,17.39833304064815,14.37499988712964,28.965555,0,29.77219,,,19.7,50
44,0,.1463,50.83333357037034,44.99999962222221,25.94666646222224,20.58000030518518,17.48999996166667,14.25999991111109,29.018333,0,29.77219,,,19.7,50
45,0,.14706667,50.76833304814811,44.99166672870373,25.96333319277779,20.62333351777778,17.56333357611108,14.26333330453706,29.028889,0,29.77219,,,19.7,50
46,0,.14728335,50.79333265925922,44.91166692129634,26.1000003833333,20.93166640518519,17.62500047777777,14.46666653888888,29.138056,0,29.77219,,,19.7,50
47,0,.14808333,50.79999922222217,44.86000058888889,26.17000052111112,21.03833348027775,17.73000030444445,14.51666673055556,29.185833,0,29.77219,,,19.7,50
48,0,.14893334,50.7966659407407,44.87000088055554,26.29999923888887,21.32666638629631,17.81499929555556,14.530000115,29.273056,0,29.77219,,,19.7,50
49,0,.14895,50.78999937777774,44.76500015000001,26.34833275481483,21.47666657722221,17.89999961666669,14.5,29.296667,0,29.77219,,,19.7,50
50,0,.14933333,50.76999968888886,44.71833382592597,26.45499982750001,21.67500066666668,17.98166659638889,14.5816669797222,29.363611,0,29.77219,,,19.7,50
51,0,.14935,50.74333343703702,44.71333390370373,26.57333361444441,21.88333288833336,18.07000026833331,14.66666666851851,29.441668,0,29.77219,,,19.7,50
52,0,.15011667,50.7966659407407,44.65999986666671,26.69333406925927,22.08333365194443,18.17333396203705,14.73833328925928,29.524166,0,29.77219,,,19.7,50
53,0,.1504,50.77666625185181,44.62166566018518,26.76166648907405,22.28833312981482,18.30333258481481,14.84833324564817,29.6,0,29.77219,,,19.7,50
54,0,.15099999,50.77333297037032,44.59999849999999,26.90333296370373,22.49666665388888,18.42999973166668,14.94999980833333,29.692223,0,29.77219,,,19.7,50
55,0,.15135001,50.78666609629627,44.56499902500002,27.02166674972221,22.69166704796297,18.54833351861108,15.06166690305554,29.779167,0,29.77219,,,19.7,50
56,0,.15155001,50.70500070000004,44.47500037500001,27.1000003833333,22.85833279259263,18.66500062888891,15.14833344009258,29.825277,0,29.77219,,,19.7,50
57,0,.15136667,50.69333395925931,44.49000014999999,27.19666741518521,23.03333346111109,18.77999954333331,15.25000000000002,29.907223,0,29.77219,,,19.7,50
58,0,.15158333,50.68666714074079,44.40000150000001,27.2999993022222,23.20833358759259,18.91166632824076,15.34333327425928,29.975,0,29.77219,,,19.7,50
59,0,.15201667,50.70000077777782,44.36666740740739,27.39833294388892,23.376666195463,19.03833348027776,15.44499978916667,30.054167,0,29.77219,,,19.7,50
60,1,.15228334,50.68666714074076,44.32999990555552,27.49166663472222,23.55000019166664,19.15000057222223,15.55333353777775,30.126945,0,29.77219,,,19.7,50
61,1,.15253334,50.70000077777782,44.29999922222218,27.59666703722219,23.73000024111112,19.27333297814813,15.67666661129628,30.212778,0,29.77219,,,19.7,50
62,1,.15301666,50.69166725462966,44.28333281481481,27.73166694574075,23.9199996939815,19.43833309694445,15.80666673824076,30.311945,0,29.77219,,,19.7,50
63,1,.15335001,50.65999986666672,44.20833398148152,27.82999935222223,24.09833370935183,19.56666692222219,15.93333307777778,30.382778,0,29.77219,,,19.7,50
64,1,.15381667,50.68666714074079,44.20000077777782,27.9366664238889,24.25999984777776,19.6866673140741,16.0366668072222,30.467777,0,29.77219,,,19.7,50
65,1,.15371665,50.62333236481479,44.14166611574073,28.03166678805554,24.42499971287038,19.82499933333333,16.14500055333335,30.531944,0,29.77219,,,19.7,50
66,1,.15369999,50.5933319333333,44.09999849999999,28.13000049666666,24.58500032527775,19.94833313527778,16.26166648907406,30.603056,0,29.77219,,,19.7,50
67,1,.1542,50.59999849999998,44.05999909999998,28.23000030444444,24.74333343481482,20.06666692222219,16.36999950333335,30.678333,0,29.77219,,,19.7,50
68,1,.15449999,50.54666596666666,44,28.32499933333334,24.87499952231484,20.19500052055557,16.46666653888889,30.734722,0,29.77219,,,19.7,50
69,1,.15473333,50.53499947499997,43.98500022500002,28.43166640472224,25.05500021083331,20.3316660251852,16.58500032583331,30.820555,0,29.77219,,,19.7,50
70,1,.15546666,50.56999894999999,43.91333463333333,28.55333353777775,25.23000011444445,20.45999984666667,16.72333373925927,30.908333,0,29.77219,,,19.7,50
71,1,.15555,50.57333223333333,43.90333478333334,28.66333395592594,25.38666623388891,20.62333380462962,16.84999942777781,31,0,29.77219,,,19.7,50
72,1,.15585001,50.51666641666666,43.90000150000001,28.79166609574072,25.56166690305553,20.75499992388887,16.96166651972222,31.081112,0,29.77219,,,19.7,50
73,1,.15621667,50.51999969999999,43.84166683796293,28.89833294388892,25.72500034888889,20.88166621425929,17.07833363361109,31.157499,0,29.77219,,,19.7,50
74,1,.15673333,50.51333313333334,43.79999922222218,28.99666665388889,25.86333281148152,21.03000011499999,17.19000072333336,31.232222,0,29.77219,,,19.7,50
75,1,.15661667,50.49333343333333,43.78833273703702,29.10333372925923,26.02500009583332,21.15500059111113,17.29833262925925,31.310556,0,29.77219,,,19.7,50
76,1,.15696666,50.50000000000001,43.70666734074078,29.21333385981482,26.15833393703705,21.26833305425924,17.41499967435187,31.376945,0,29.77219,,,19.7,50
77,1,.15736666,50.47000045000002,43.70000077777782,29.31333262259259,26.29666620962962,21.41333300129632,17.51666673055555,31.451666,0,29.77219,,,19.7,50
78,1,.15776667,50.46666716666667,43.70000077777782,29.42166636638892,26.44999980833335,21.54333349944443,17.63833386148149,31.536667,0,29.77219,,,19.7,50
79,1,.15811667,50.44000089999999,43.68833384537039,29.54833351861108,26.61333376638887,21.68000059055557,17.75166664129629,31.620277,0,29.77219,,,19.7,50
80,1,.15856667,50.45333403333337,43.60999872777777,29.65666726407408,26.75999984777776,21.83666604407409,17.86333281148151,31.696667,0,29.77219,,,19.7,50
81,1,.15866667,50.4866668666667,43.60666531851851,29.75999984777777,26.90333296333336,21.95999984666667,17.96666653888889,31.780556,0,29.77219,,,19.7,50
82,1,.15916668,50.48166694166667,43.59999849999999,29.88333288712966,27.06166690305552,22.12000045842592,18.09333369064813,31.873333,0,29.77219,,,19.7,50
83,1,.15965,50.4666671666667,43.59999849999999,30.01333338444444,27.21500043777779,22.25666656518518,18.22333373925926,31.9625,0,29.77219,,,19.7,50
84,1,.15998334,50.4066680666667,43.58666536666667,30.11666711296294,27.35999946555558,22.39333292555558,18.33666604407409,32.033333,0,29.77219,,,19.7,50
85,1,.15998334,50.43166769166666,43.5,30.22833366314816,27.48166659638889,22.53500013416665,18.46166651972222,32.106388,0,29.77219,,,19.7,50
86,1,.16039999,50.41833455833334,43.5,30.32333266037037,27.61333376703702,22.65833393703705,18.56166690305553,32.179169,0,29.77219,,,19.7,50
87,1,.16096666,50.40333478333336,43.45333403333334,30.42999973166669,27.7466667174074,22.79666620962963,18.6833340314815,32.252224,0,29.77219,,,19.7,50
88,1,.16125,50.38333445370372,43.41000135,30.52166674972221,27.8733328492593,22.93499975083335,18.81166601296295,32.322498,0,29.77219,,,19.7,50
89,1,.16196667,50.40000150000002,43.40000150000001,30.63500051555555,28.00666669222222,23.06166690305553,18.92499971250002,32.404724,0,29.77219,,,19.7,50
90,1,.16235,50.39000127222222,43.39000127222221,30.74333343481481,28.13666718851852,23.20333385370371,19.04666684555554,32.485001,0,29.77219,,,19.7,50
91,1,.16281666,50.34166683796295,43.30833274537034,30.8499994277778,28.25999984777776,23.33999939000002,19.16000061000002,32.543335,0,29.77219,,,19.7,50
92,1,.16306667,50.31833297314815,43.31166615462959,30.95499982750001,28.38166621407411,23.46499986583333,19.27833290203703,32.618332,0,29.77219,,,19.7,50
93,1,.16308333,50.303332887037,43.29999922222218,31.0700002683333,28.51333338444444,23.61000042074073,19.39333292500003,32.698334,0,29.77219,,,19.7,50
94,1,.16391668,50.29999922222218,43.26333312592593,31.16333395592594,28.63666718851851,23.74000015222223,19.52333342277776,32.771111,0,29.77219,,,19.7,50
95,1,.16411667,50.2966659407407,43.21000062222225,31.26166648907406,28.76499977166666,23.87333284935188,19.64166720740741,32.841389,0,29.77219,,,19.7,50
96,1,.16438334,50.28666609629627,43.20000077777782,31.37999954111115,28.88666623314818,24.02666676888888,19.75999984777777,32.923332,0,29.77219,,,19.7,50
97,1,.16491666,50.27333297037035,43.20000077777782,31.48333326944445,29.02000007666666,24.1466672262963,19.87666619518521,33,0,29.77219,,,19.7,50
98,1,.16605,50.25499992222225,43.18333373148149,31.58666699888885,29.14833389925926,24.28166627962962,20.00500001916666,33.076668,0,29.77219,,,19.7,50
99,1,.16621666,50.28666609629627,43.1566664574074,31.69500074222224,29.26833305425924,24.42999973166668,20.13666718851852,33.162224,0,29.77219,,,19.7,50
100,1,.16603334,50.28333281481478,43.12333236481481,31.79999936555554,29.37999954111115,24.56000022999997,20.25,33.232777,0,29.77219,,,19.7,50
101,1,.16581666,50.27999953333332,42.50666613055556,31.8999996166667,29.38333326972222,24.68166735851854,20.06499964425927,33.136112,1.188774172783333,30.960964,11.89916675981483,50.15533338981481,19.7,50
102,1,.1621,50.06666673703705,38.84999987092593,31.83166602518516,28.44666678157407,24.32166630481481,18.2866667112037,31.967222,1.664283854566668,32.625248,11.89916675981483,50.15533338981481,19.7,50
103,1,.15885,49.38666649074072,35.17999979611112,31.58666674314814,26.85000006351852,23.05000019129628,16.73999989796297,30.465555,1.717118340650001,34.342365,11.87333329425925,50.22933350370376,19.7,50
104,1,.15633333,48.24333343333333,32.90999971981484,31.3133333838889,25.89666671722224,21.29999999999999,15.69999987240742,29.227222,1.690701034500001,36.03307,11.87033322537037,50.16266657037036,19.7,50
105,1,.15418333,46.07500000185186,32.38000011564814,30.88000014648149,25.4316667238889,19.42666676824074,14.93333328546296,28.187778,1.690701034533334,37.72377,11.85899976018519,50.01533343240742,19.7,50
106,1,.15239999,43.19666671666666,32.14999961666671,30.3500002538889,25.00666669203705,17.81333351203704,14.63333330148149,27.191668,1.003853597383333,38.727623,11.85066700148147,49.7066672037037,19.7,50
107,1,.15269999,42.06666604444443,32.00666656481481,30.16666730185185,24.88666623296298,17.30999984703705,14.50666675574074,26.823889,0,38.727623,,,19.7,50
108,1,.1538,42.10999942037038,32.02166633564814,30.20000076111114,24.95666650055556,17.5683333075,14.6033332825926,26.91,0,38.727623,,,19.7,50
109,1,.15485001,42.05333328888892,32,30.20000076111114,25.06666692222219,17.86666628537039,14.56166688712963,26.958055,0,38.727623,,,19.7,50
110,1,.1557,42.05333291111115,32,30.28333282592591,25.14333388037037,17.99999999999998,14.66666669981481,27.024445,0,38.727623,,,19.7,50
111,1,.15643333,42.02666626666667,32,30.29999923888887,25.22166709796297,18.21500046944444,14.63666684018517,27.066668,0,38.727623,,,19.7,50
112,1,.15668334,42.03499947500001,32,30.37333284925929,25.35666611962966,18.46499986648148,14.60333369759257,27.138889,0,38.727623,,,19.7,50
113,1,.15695,41.98333358333335,32,30.3999996166667,25.42999973166668,18.63000049574075,14.70666650296296,27.191668,0,38.727623,,,19.7,50
114,1,.15689999,42,32,30.47999992333333,25.55333353777775,18.84333298925928,14.8000001888889,27.279444,0,38.727623,,,19.7,50
115,1,.15695,41.96333388333333,32,30.5,25.67333399370373,18.99666665388889,14.8000001888889,27.322222,0,38.727623,,,19.7,50
116,1,.15700001,41.98000029999999,32,30.54666684555554,25.78666629851851,19.15666694703704,14.8000001888889,27.378334,0,38.727623,,,19.7,50
117,1,.15698333,41.99666671666667,32,30.6000003833333,25.92999973166668,19.43999977018519,14.83999996000002,27.467777,0,38.727623,,,19.7,50
118,1,.15719999,41.995000075,32.01999969444445,30.67166732074076,26.06500024916663,19.58000030629627,14.94999980833333,27.546944,0,38.727623,,,19.7,50
119,1,.15781666,42,32.04333267129631,30.70000076111113,26.1833340314815,19.79333311703704,15.02000007666666,27.623333,0,38.727623,,,19.7,50
120,2,.15795,41.95666731666667,32.04333267129631,30.76666641296294,26.34666608185186,20.02333342277776,15.11333364037035,27.708334,0,38.727623,,,19.7,50
121,2,.15788333,41.94333418333336,32.07999877777779,30.79999923888887,26.46333319277778,20.17666733962965,15.21999988666667,27.780556,0,38.727623,,,19.7,50
122,2,.15801667,41.9400009,32.08999862500002,30.87666619518522,26.61666711222221,20.3199995677778,15.3166667601852,27.860001,0,38.727623,,,19.7,50
123,2,.15863334,41.91666791666667,32.09666518981484,30.90333296277781,26.75666656518517,20.52333342277776,15.42666641740741,27.937222,0,38.727623,,,19.7,50
124,2,.15880001,41.90666806666668,32.09166526620373,30.98333326944445,26.88333288703707,20.67666733962965,15.54000015333331,28.013611,0,38.727623,,,19.7,50
125,2,.15898333,41.9000015,32.0449993125,31,27.03166678805554,20.81333287592593,15.66000003999998,28.075001,0,38.727623,,,19.7,50
126,2,.1595,41.9000015,32.01666641203703,31,27.15000057222223,20.96666653888889,15.77333342148149,28.134445,0,38.727623,,,19.7,50
127,2,.15955,41.89666809074074,32.00666656481482,31.07666696055552,27.2766663874074,21.14000053444445,15.90666643629631,28.217222,0,38.727623,,,19.7,50
128,2,.1596,41.85833388425926,32,31.1000003833333,27.4366664238889,21.28499972055555,16.04333349944442,28.287222,0,38.727623,,,19.7,50
129,2,.16021666,41.80333263148145,32,31.17333399370373,27.5700002683333,21.45333315444445,16.17333399370373,28.362223,0,38.727623,,,19.7,50
130,2,.16036667,41.79999922222218,32.00333328240741,31.20000076111114,27.72000033000001,21.60333372833332,16.30999933999999,28.439444,0,38.727623,,,19.7,50
131,2,.16068333,41.80333263148145,32.0399993888889,31.27666626074072,27.85833279259262,21.75499992388887,16.44166644305556,28.529167,0,38.727623,,,19.7,50
132,2,.16113333,41.79999922222218,32.00999984722223,31.29999923888886,28.01333338444444,21.91999969370372,16.58000030648146,28.603889,0,38.727623,,,19.7,50
133,2,.16193333,41.79999922222218,32,31.35666611962965,28.14333388037037,22.07000026814812,16.73333358703704,28.683889,0,38.727623,,,19.7,50
134,2,.16228335,41.79999922222218,32.02166633564814,31.3999996166667,28.27666638740739,22.22833366314816,16.86666615740743,28.765554,0,38.727623,,,19.7,50
135,2,.16228335,41.79999922222218,32.05666580092594,31.46333319277779,28.43333307777779,22.38333288759262,17.01333338444443,28.858334,0,38.727623,,,19.7,50
136,2,.16268334,41.79999922222218,32.08999862500003,31.5,28.55333353777775,22.54333349944442,17.15000057222224,28.939444,0,38.727623,,,19.7,50
137,2,.16298334,41.75666656296299,32.08833198379632,31.52833344194443,28.69666728851854,22.67666727629631,17.27999954333333,29.004444,0,38.727623,,,19.7,50
138,2,.1637,41.71000062222225,32.09833183101855,31.6000003833333,28.83499940277778,22.83833274870372,17.4283330588889,29.084999,0,38.727623,,,19.7,50
139,2,.16406667,41.70000077777782,32.09999847222225,31.61666711296294,28.95999984666667,22.97999992333333,17.56333357611108,29.153334,0,38.727623,,,19.7,50
140,2,.1644,41.70000077777782,32.10166517703706,31.70000076111113,29.11666711259258,23.14333388037038,17.72000033000001,29.246944,0,38.727623,,,19.7,50
141,2,.16495,41.70000077777782,32.18000030333335,31.73000030444445,29.2450000761111,23.28499965722222,17.84833275481484,29.331388,0,38.727623,,,19.7,50
142,2,.16503334,41.70000077777782,32.20000076111113,31.79999923888887,29.3733328492593,23.44666646222223,18.0033333461111,29.420555,0,38.727623,,,19.7,50
143,2,.1655,41.70000077777782,32.20333404370373,31.82333266037037,29.52666676888887,23.59333369018517,18.15000057222224,29.499445,0,38.727623,,,19.7,50
144,2,.16656667,41.70000077777782,32.24166679351852,31.8999996166667,29.63500051555555,23.74166679351852,18.30333286981482,29.586945,0,38.727623,,,19.7,50
145,2,.16698334,41.70000077777782,32.29999923888887,31.92999973166669,29.76333313037036,23.89666627166669,18.45333315444445,29.673889,0,38.727623,,,19.7,50
146,2,.16695,41.70000077777782,32.30999946777775,32,29.91999969351854,24.04333349944443,18.60333372870369,29.762777,0,38.727623,,,19.7,50
147,2,.16688333,41.69000055000004,32.37833436518516,32.01499977083334,30.02166674972221,24.18000059055557,18.74166679351852,29.837778,0,38.727623,,,19.7,50
148,2,.16743334,41.69666736851856,32.40000152777775,32.09999847222225,30.16333395592594,24.33999939000002,18.8799995414815,29.93,0,38.727623,,,19.7,50
149,2,.16795,41.63666600185186,32.46666717592593,32.11999893000002,30.27333297814813,24.47666657722222,19.05000019166664,30.003889,0,38.727623,,,19.7,50
150,2,.16871665,41.61499884166667,32.5,32.20000076111113,30.41499967453706,24.63500051555555,19.19166717462964,30.092777,0,38.727623,,,19.7,50
151,2,.169,41.61166543240741,32.56833228935188,32.21666717407409,30.52000007666666,24.76166648907406,19.34833275481484,30.17111,0,38.727623,,,19.7,50
152,2,.16903333,41.5999985,32.59999847222225,32.29333267370368,30.63333384259258,24.91666634759261,19.48333326944443,30.254444,0,38.727623,,,19.7,50
153,2,.16923334,41.5999985,32.63833268296298,32.30499935333331,30.74999999999999,25.04500017249998,19.63166716962963,30.328333,0,38.727623,,,19.7,50
154,2,.16976666,41.5999985,32.70000076111113,32.40000152777775,30.86166613851855,25.18166723185187,19.77166633685183,30.419167,0,38.727623,,,19.7,50
155,2,.17019999,41.5999985,32.77333297814813,32.44000091666666,30.98999996166667,25.34666608185188,19.93666642407408,30.514444,0,38.727623,,,19.7,50
156,2,.17093334,41.5999985,32.82166640148144,32.5,31.10500040166664,25.48166659638889,20.08500032555553,30.598888,0,38.727623,,,19.7,50
157,2,.17130001,41.5999985,32.90000152777775,32.56499900694448,31.20833396759262,25.63500051555555,20.25499992388888,30.69389,0,38.727623,,,19.7,50
158,2,.17108333,41.5999985,32.95000076388889,32.60333188185188,31.32333266037036,25.76333313037035,20.38999957962965,30.771666,0,38.727623,,,19.7,50
159,2,.17141667,41.59333193333335,33.00000000000001,32.69333394185188,31.40499963583337,25.91499967453706,20.55333353777775,30.860001,0,38.727623,,,19.7,50
160,2,.17176667,41.58333208333333,33.05166587731485,32.71833381537039,31.50833336527777,26.04500017249998,20.68000052722223,30.93111,0,38.727623,,,19.7,50
161,2,.17246667,41.56833230833333,33.09999847222225,32.79999923888887,31.6000003833333,26.19166720629631,20.8549994466667,31.019167,0,38.727623,,,19.7,50
162,2,.17353334,41.51333313333334,33.16666666481483,32.86666743148145,31.6966674151852,26.33333269814815,20.99999999999999,31.096111,0,38.727623,,,19.7,50
163,2,.17389999,41.51333313333333,33.20833396759262,32.90000152777775,31.79499931499998,26.45833317361112,21.16166728296298,31.172777,0,38.727623,,,19.7,50
164,2,.17371666,41.50333328333333,33.29999923888887,32.97833366435186,31.85833279259262,26.60500040157405,21.29166628574073,31.256111,0,38.727623,,,19.7,50
165,2,.1736,41.5,33.33333333518515,33.00999984722223,31.95666650055556,26.7433334348148,21.44666646222223,31.331667,0,38.727623,,,19.7,50
166,2,.17406666,41.5,33.40000152777775,33.09666518981484,32.03499946527781,26.86666615740745,21.57500028685183,31.412222,0,38.727623,,,19.7,50
167,2,.17425001,41.5,33.47166709953704,33.14833291185186,32.10333188185187,27.02333342277776,21.75166664129628,31.499722,0,38.727623,,,19.7,50
168,2,.17483333,41.5,33.54666595370374,33.21000060888891,32.19500039259261,27.16000061000001,21.88999958018521,31.583611,0,38.727623,,,19.7,50
169,2,.17569999,41.5,33.59999847222225,33.29999923888887,32.29333267370368,27.29333280037035,22.05333353777775,31.673332,0,38.727623,,,19.7,50
170,2,.17591667,41.5,33.69833405629632,33.34166685925922,32.3283332207407,27.43166640472224,22.18333380981483,31.747223,0,38.727623,,,19.7,50
171,2,.1759,41.49666671666667,33.72000045666668,33.40000152777775,32.40000152777775,27.55500021083331,22.34333273592593,31.819168,0,38.727623,,,19.7,50
172,2,.17608333,41.47666701666667,33.79999923888887,33.47333374074074,32.46333389351852,27.69333381592594,22.47666657722222,31.897223,0,38.727623,,,19.7,50
173,2,.17673334,41.47666701666669,33.8716675459259,33.51833305324075,32.55499915972226,27.8316660251852,22.64500055333334,31.983055,0,38.727623,,,19.7,50
174,2,.17698334,41.44333418333334,33.90333481018516,33.59999847222225,32.60333188185188,27.95499982750001,22.77499987277778,32.046665,0,38.727623,,,19.7,50
175,2,.17758332,41.42333448333333,34,33.65999984555557,32.70000076111113,28.09000034444442,22.94666646222223,32.136665,0,38.727623,,,19.7,50
176,2,.17741667,41.40666806666668,34.05499915972226,33.7133338914815,32.76166648907407,28.22500038055556,23.06166690305553,32.203888,0,38.727623,,,19.7,50
177,2,.17791668,41.41000135000001,34.11833222518521,33.79833259759257,32.83500003999996,28.35166610074076,23.23666683796295,32.291668,0,38.727623,,,19.7,50
178,2,.17853335,41.41000135,34.20000076111113,33.87333425074071,32.90000152777775,28.49333330777777,23.36666615740744,32.37389,0,38.727623,,,19.7,50
179,2,.17856666,41.4000015,34.26666641296296,33.93833427546296,32.98333358796297,28.63166716962962,23.52833344194443,32.458057,0,38.727623,,,19.7,50
180,3,.17889999,41.4000015,34.30166594370369,34,33.02833290046298,28.75166664129629,23.66166728296298,32.523888,0,38.727623,,,19.7,50
181,3,.17953335,41.4000015,34.40000152777775,34.08499870138892,33.09999847222225,28.87833286814818,23.81166629796297,32.612499,0,38.727623,,,19.7,50
182,3,.17989999,41.4000015,34.44333419907407,34.12166563481483,33.17000007444447,29.01166671138888,23.95333315444445,32.683334,0,38.727623,,,19.7,50
183,3,.17981666,41.4000015,34.52833290046298,34.20333404370373,33.23833351092593,29.14500055333333,24.10000038212962,32.769169,0,38.727623,,,19.7,50
184,3,.18013333,41.4000015,34.59999847222225,34.29499931499998,33.30666605814812,29.26833305425924,24.24166679351851,32.851944,0,38.727623,,,19.7,50
185,3,.18118334,41.3950013861111,34.6633332551852,34.35666720259256,33.40000152777775,29.38833290601855,24.38999957907411,32.932224,0,38.727623,,,19.7,50
186,3,.18101667,41.38833456759259,34.70833396759262,34.40500145138886,33.46166725231482,29.52500009583332,24.54000015333331,33.004723,0,38.727623,,,19.7,50
187,3,.18111667,41.36166729351848,34.79999923888887,34.5,33.50833320601853,29.63833386148148,24.66333392425928,33.078609,0,38.727623,,,19.7,50
188,3,.18144999,41.36666740740741,34.88666788925924,34.56333236574077,33.59999847222225,29.76666641296295,24.81999931444444,33.167221,0,38.727623,,,19.7,50
189,3,.18189999,41.36166729351849,34.92833442824073,34.62499904444446,33.69000053222224,29.88666623324077,24.96499986583333,33.242779,0,38.727623,,,19.7,50
190,3,.18210001,41.34166683796296,35,34.7150005327778,33.75499992388888,30.02833344194443,25.09666703601851,33.322777,0,38.727623,,,19.7,50
191,3,.18261667,41.33166661018515,35.0783321365741,34.79999923888887,33.816666287037,30.15000057222223,25.24000015222223,33.402779,0,38.727623,,,19.7,50
192,3,.18303335,41.30333263148145,35.13166586370372,34.84833367851848,33.90000152777775,30.26666641296295,25.37499952268522,33.470833,0,38.727623,,,19.7,50
193,3,.1831,41.29999922222218,35.20000076111113,34.90000152777775,33.96166725231482,30.38166621407411,25.5150000575,33.543056,0,38.727623,,,19.7,50
194,3,.18353334,41.29999922222218,35.27166633685184,34.99500007638889,34.03666610648151,30.51500005749999,25.65500059111112,33.628887,0,38.727623,,,19.7,50
195,3,.18398334,41.29999922222218,35.32499981111108,35.0766654953704,34.10333188185188,30.63666718851851,25.79333273703702,33.705833,0,38.727623,,,19.7,50
196,3,.18431666,41.29999922222218,35.40000152777775,35.11833222518521,34.19166723703707,30.74833335870369,25.9399997700926,33.783054,0,38.727623,,,19.7,50
197,3,.18438333,41.29999922222218,35.48500022916667,35.20000076111113,34.2483333587037,30.86166613851855,26.06500024916663,33.860001,0,38.727623,,,19.7,50
198,3,.18483333,41.28999937777776,35.52666625925927,35.27333297814814,34.31999969666664,30.9849999425,26.2100004188889,33.934166,0,38.727623,,,19.7,50
199,3,.18505,41.27333297037037,35.59999847222225,35.33500003999997,34.40000152777775,31.10833374814812,26.36166613851854,34.013054,0,38.727623,,,19.7,50
200,3,.18556666,41.27833289259257,35.6750001888889,35.40000152777775,34.4516674050926,31.22166709796297,26.45833317361112,34.080833,0,38.727623,,,19.7,50
201,3,.18616667,41.26166648518518,35.73666686962964,35.48166694675926,34.52666625925928,31.34666608185186,26.62166713138888,34.162498,0,38.727623,,,19.7,50
202,3,.18605,41.25666656296294,35.79999923888888,35.54499931250003,34.6049985866667,31.4516664813889,26.7450000761111,34.233887,0,38.727623,,,19.7,50
203,3,.18621665,41.24833335925923,35.88166777481479,35.62166563481482,34.69666735148151,31.57166694138886,26.88333288731485,34.317223,0,38.727623,,,19.7,50
204,3,.18668333,41.2316669518519,35.93666763425925,35.70000076111113,34.7883327498148,31.70500065333335,27.03333346111109,34.399166,0,38.727623,,,19.7,50
205,3,.18711667,41.22833367037037,36,35.78666610851851,34.84166685925922,31.81499929555555,27.14833389925926,34.470001,0,38.727623,,,19.7,50
206,3,.1873,41.25833320370373,36.09499854861113,35.85833390740738,34.90500145138887,31.93833309694446,27.27666629240739,34.555279,0,38.727623,,,19.7,50
207,3,.18799999,41.20000077777782,36.16166655037037,35.92166786342591,34.9966667175926,32.05166587731485,27.42833305879632,34.626667,0,38.727623,,,19.7,50
208,3,.18801667,41.20500070000003,36.20500068500004,36,35.07999877777781,32.1633332551852,27.56333357611108,34.702778,0,38.727623,,,19.7,50
209,3,.1883,41.20000077777782,36.29999923888887,36.06833228935186,35.14833291185186,32.27499961944442,27.68000040055556,34.77861,0,38.727623,,,19.7,50
210,3,.18906666,41.2033340592593,36.37500095555553,36.14833291185185,35.20000076111113,32.39166800370368,27.85166610074076,34.861668,0,38.727623,,,19.7,50
211,3,.18891667,41.20000077777782,36.42000122222221,36.20333404370373,35.29499931499998,32.50000000000001,27.94333311611113,34.926945,0,38.727623,,,19.7,50
212,3,.18905,41.20000077777782,36.5,36.2916660324074,35.37500095555553,32.61833222518521,28.09500036416663,35.013332,0,38.727623,,,19.7,50
213,3,.18925001,41.20000077777782,36.57833213657409,36.3716675459259,35.45500068750001,32.73833351092593,28.2066668512963,35.091667,0,38.727623,,,19.7,50
214,3,.18995,41.20000077777782,36.65833314074074,36.44000091666667,35.52666625925927,32.8516670881481,28.36499948444448,35.173611,0,38.727623,,,19.7,50
215,3,.19026667,41.19666736851856,36.70500068500003,36.5033332824074,35.59999847222225,32.94833412268519,28.47166655805556,35.237499,0,38.727623,,,19.7,50
216,3,.19056666,41.17166679907411,36.7933326737037,36.58166541898149,35.6750001888889,33.05499915972226,28.60666707490738,35.313889,0,38.727623,,,19.7,50
217,3,.19101666,41.17833361759263,36.86500072666664,36.63833268296296,35.75833320648148,33.17500018888892,28.72166709796297,35.389446,0,38.727623,,,19.7,50
218,3,.19118333,41.19000055000004,36.91166801620368,36.71833381537039,35.81166617259258,33.27833290203702,28.84833275481483,35.459721,0,38.727623,,,19.7,50
219,3,.19178334,41.14166611574074,37,36.79999923888889,35.90000152777775,33.38500118444442,28.97833325027778,35.534168,0,38.727623,,,19.7,50
220,3,.19191667,41.13499929722222,37.08833198379632,36.86833413629628,35.97166709953704,33.49333343518519,29.1066670747222,35.610554,0,38.727623,,,19.7,50
221,3,.19213334,41.12499906944445,37.13833268296296,36.93833427546296,36.05499915972224,33.6049985866667,29.24166679351851,35.683887,0,38.727623,,,19.7,50
222,3,.19253334,41.12833247870371,37.20500068500003,37.0033332824074,36.09999847222225,33.70500068500002,29.35166610074076,35.74889,0,38.727623,,,19.7,50
223,3,.193,41.10833202314815,37.29999923888888,37.09833183101853,36.2016673388889,33.81166617259256,29.45499982750001,35.829166,0,38.727623,,,19.7,50
224,3,.19303334,41.0999985,37.37833436518518,37.17500018888889,36.29499931499999,33.90833473379627,29.59833371027774,35.909168,0,38.727623,,,19.7,50
225,3,.19331667,41.10999872777778,37.42500114583332,37.2549999238889,36.34166685925923,34.01499977083334,29.72000042500001,35.977779,0,38.727623,,,19.7,50
226,3,.19395,41.0999985,37.5,37.30499935333332,36.40000152777775,34.12499904444446,29.86166613851854,36.048611,0,38.727623,,,19.7,50
227,3,.19400001,41.09333193333332,37.59833183101853,37.40000152777777,36.4983333587963,34.22333373925927,29.93666642388891,36.125,0,38.727623,,,19.7,50
228,3,.19455001,41.08999864999999,37.65499973111111,37.44500084027778,36.58166541898149,34.32166640148146,30.11166709305554,36.200832,0,38.727623,,,19.7,50
229,3,.19478334,41.08666536666667,37.70333404314816,37.51833305324074,36.64499950222221,34.43166771064814,30.19333391092595,36.263054,0,38.727623,,,19.7,50
230,3,.19501667,41.05833245833332,37.79833258120367,37.59999847222223,36.73166694574077,34.53833274768521,30.35499944666669,36.346943,0,38.727623,,,19.7,50
231,3,.19533333,41.06499902499999,37.87166752129629,37.6866671225926,36.80499935333333,34.6416660925926,30.43833309694446,36.418056,0,38.727623,,,19.7,50
232,3,.19588333,41.02166634166667,37.91500127499998,37.75499991472218,36.90000152777777,34.7516666412963,30.59000034416664,36.488888,0,38.727623,,,19.7,50
233,3,.19599999,41.04166604166665,38.00000000000001,37.83833342870369,36.96166725231482,34.85500049777774,30.70000076111113,36.566113,0,38.727623,,,19.7,50
234,3,.19635001,41.02333298333334,38.09999850000001,37.90000149999999,37.02833290046296,34.94833412268519,30.82166611407408,36.636944,0,38.727623,,,19.7,50
235,3,.19685,41.00499992499998,38.17166679907412,37.97833365833334,37.09999847222223,35.05499915972225,30.92166636638892,36.705276,0,38.727623,,,19.7,50
236,3,.19706666,41.01833305833333,38.21166726296298,38.05499917500002,37.19166723703704,35.15499973111113,31.05833355694442,36.781666,0,38.727623,,,19.7,50
237,3,.19723333,41,38.2966659407407,38.13666600185189,37.27333297814815,35.24333343481482,31.17333399370373,36.853889,0,38.727623,,,19.7,50
238,3,.19780001,40.98333358333334,38.39166797685184,38.20166741851855,37.33500003999998,35.35166708814811,31.28999948611109,36.925556,0,38.727623,,,19.7,50
239,3,.1981,40.96666716666665,38.44833410833333,38.29333265925922,37.40000152777777,35.44500084027778,31.41166632805558,36.994167,0,38.727623,,,19.7,50
240,4,.19816667,40.94500082500002,38.5,38.35333377037036,37.48833351157408,35.54333267129632,31.53666680722221,37.061111,0,38.727623,,,19.7,50
241,4,.19858333,40.925001125,38.58999865000001,38.43500097499999,37.56499900694446,35.64166609259259,31.63833386148148,37.1325,0,38.727623,,,19.7,50
242,4,.19901666,40.91333450740741,38.68500043611115,38.51166649166666,37.64833291185185,35.74166679351853,31.77499961944442,37.212502,0,38.727623,,,19.7,50
243,4,.1992,40.8666674074074,38.74333343703701,38.59999850000001,37.71000060722224,35.8500003833333,31.86166613851855,37.271946,0,38.727623,,,19.7,50
244,4,.19948334,40.8216668935185,38.81833297314814,38.65499975277781,37.79666594018515,35.93833427546296,31.99333330777778,37.337223,0,38.727623,,,19.7,50
245,4,.19993334,40.8033330148148,38.90000149999999,38.71166726296298,37.87833433981481,36.03166618287038,32.10666535509262,37.405277,0,38.727623,,,19.7,50
246,4,.20003334,40.7599995888889,38.94000089999999,38.79999922222218,37.9400009,36.1299991588889,32.22666702185186,37.46611,0,38.727623,,,19.7,50
247,4,.20035,40.7166671851852,39.01166649166666,38.87666763518518,38.004999925,36.22666702185187,32.32666651592589,37.527222,0,38.727623,,,19.7,50
248,4,.20096666,40.68000032222226,39.09999850000001,38.92166784166664,38.09999850000001,36.31833299185183,32.44166755787037,37.593613,0,38.727623,,,19.7,50
249,4,.20106667,40.6333325925926,39.17833361759263,39.00666656666666,38.17833361759264,36.41333465740739,32.54666595370374,37.659443,0,38.727623,,,19.7,50
250,4,.20125,40.60999897962963,39.23000031111111,39.09666521666667,38.25666656296291,36.51333312962963,32.6633332551852,37.728333,0,38.727623,,,19.7,50
251,4,.20195,40.55166589166669,39.30166592685182,39.15833316203707,38.31166615462961,36.60833199629631,32.7849994672222,37.78611,0,38.727623,,,19.7,50
