minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In
875,14,.24901666,50.47000045,50.50000000000001,50.35666717962965,49.93666761666668,47.92000119999999,42.89666708333332,48.68,0,61.578506,,,19.7,50
876,14,.249,50.50000000000001,50.50999984999999,50.40000150000002,50,48.01999969999998,43.00333328333333,48.738888,0,61.578506,,,19.7,50
877,14,.24906667,50.51333313333332,50.59333193333331,50.47000045000001,50,48.11499884166668,43.13499942314819,48.804443,0,61.578506,,,19.7,50
878,14,.24914999,50.59666521666664,50.60333190925925,50.50000000000001,50.06999894999998,48.2166671851852,43.23666687407406,48.870556,0,61.578506,,,19.7,50
879,14,.24956666,50.63333259259262,50.60999872777778,50.50000000000001,50.09999849999998,48.29999922222218,43.3900011462963,48.922222,0,61.578506,,,19.7,50
880,14,.25010002,50.63666600185186,50.70000077777782,50.57999879999998,50.09999849999998,48.36666740740743,43.49999999999998,48.980556,0,61.578506,,,19.7,50
881,14,.25079998,50.69666736851856,50.70666734074077,50.60666531851851,50.17000009444449,48.4800003,43.59999849999999,49.043335,0,61.578506,,,19.7,50
882,14,.25105,50.75666656296292,50.79999922222217,50.69333395925931,50.20000077777783,48.56666566666665,43.73999989999997,49.12611,0,61.578506,,,19.7,50
883,14,.25094998,50.79999922222217,50.79999922222217,50.70000077777782,50.28666609629625,48.64333282037042,43.89000127222223,49.186668,0,61.578506,,,19.7,50
884,14,.25098333,50.80333263148144,50.87000081666669,50.74500007777778,50.29999922222218,48.74000015555554,43.99666671666667,49.2425,0,61.578506,,,19.7,50
885,14,.25105,50.89666809074076,50.90000150000002,50.79999922222217,50.34666695185187,48.84333354259262,44.09666622407412,49.313889,0,61.578506,,,19.7,50
886,14,.2513833,50.90000150000002,50.91000135000001,50.82333308703704,50.40000150000002,48.91333463333333,44.24999999999997,49.366112,0,61.578506,,,19.7,50
887,14,.25198334,50.9800003,50.99333343333333,50.90000150000002,50.40333478333335,49.00000000000001,44.36333399814816,49.440002,0,61.578506,,,19.7,50
888,14,.25233334,51,51.0433326833333,50.93000104999999,50.49333343333333,49.08333208333331,44.44666746666667,49.499443,0,61.578506,,,19.7,50
889,14,.25323331,51.03333283333329,51.09999849999998,51,50.50333328333333,49.19333395925931,44.58666536666667,49.569443,0,61.578506,,,19.7,50
890,14,.25348333,51.09999849999998,51.10833202314814,51,50.57666551666664,49.24666671851849,44.70666619074073,49.623055,0,61.578506,,,19.7,50
891,14,.25319999,51.10999872777778,51.19333395925931,51.06333238333331,50.59999849999998,49.33333331481484,44.82333308703704,49.687222,0,61.578506,,,19.7,50
892,14,.25319999,51.16333327592597,51.20000077777783,51.09999849999998,50.60666531851851,49.42000119999999,44.91333463333332,49.733891,0,61.578506,,,19.7,50
893,14,.25356665,51.20000077777783,51.25333328148145,51.13666600185189,50.69666736851856,49.5,45.0233329833333,49.801666,0,61.578506,,,19.7,50
894,14,.25393334,51.24000015555554,51.29999922222218,51.20000077777783,50.73333359259258,49.58499872499998,45.17166679907412,49.871666,0,61.578506,,,19.7,50
895,14,.25411668,51.29999922222218,51.33333331481484,51.27666625185181,50.79999922222217,49.6700000944445,45.26333312592588,49.940556,0,61.578506,,,19.7,50
896,14,.25440001,51.33333331481483,51.40000150000003,51.29999922222218,50.79999922222217,49.74000015555554,45.34000000740741,49.985554,0,61.578506,,,19.7,50
897,14,.25488332,51.40000150000003,51.41500127500001,51.34833365648151,50.88833456759262,49.80333263148145,45.49666671666667,50.058613,0,61.578506,,,19.7,50
898,14,.25548333,51.43000104999999,51.49666671666667,51.40000150000003,50.90333478333335,49.90000150000002,45.59333205925925,50.120556,0,61.578506,,,19.7,50
899,14,.2559,51.49666671666667,51.51333313333332,51.48000030000001,50.99666671666667,49.98333358333333,45.65999961111115,50.188332,0,61.578506,,,19.7,50
900,15,.2561,51.51166649166666,51.5933319333333,51.50000000000001,51.00333328333333,50.06999894999998,45.80499933611108,50.247223,0,61.578506,,,19.7,50
901,15,.25620002,51.57999879999998,51.59999849999998,51.50666656666667,51.06666566666664,50.11999895555558,45.9016671972222,50.295834,0,61.578506,,,19.7,50
902,15,.22401667,51.64999963888894,51.64666622962968,51.59666521666664,51.09999849999998,50.20000077777783,46.04333268333335,50.372776,0,61.578506,,,19.7,50
903,15,.009316667,51.70000077777783,51.70000077777783,51.59999849999998,51.18000032222226,50.26666640740736,46.08833295277782,50.422501,0,61.578506,,,19.7,50
904,15,.0059000002,51.67333350370372,51.73333359259259,51.60999872777778,51.20000077777783,50.29999922222218,46.14833293425928,50.444168,0,61.578506,,,19.7,50
905,15,.0050500003,51.70000077777783,51.70333405925931,51.60333190925925,51.12999918333332,50.29999922222218,46.15999986666666,50.432777,0,61.578506,,,19.7,50
906,15,.0020000001,51.67166679907406,51.70000077777783,51.59999849999998,51.11333213703703,50.29999922222218,46.11999895555558,50.4175,0,61.578506,,,19.7,50
907,15,.0020000001,51.61833225092591,51.70000077777783,51.59999849999998,51.10999872777776,50.29999922222218,46.09999849999998,50.40472,0,61.578506,,,19.7,50
908,15,.0020000001,51.68666714074079,51.70000077777783,51.59999849999998,51.09999849999998,50.29999922222218,46.09999849999998,50.414444,0,61.578506,,,19.7,50
909,15,.0020000001,51.62999918333331,51.70000077777783,51.59999849999998,51.09999849999998,50.22500038888892,46.06166574166669,50.386112,0,61.578506,,,19.7,50
910,15,.0020000001,51.60333190925924,51.70000077777783,51.59999849999998,51.09999849999998,50.29999922222218,46.06499902499999,50.394722,0,61.578506,,,19.7,50
911,15,.0020000001,51.59999849999998,51.70000077777783,51.59999849999998,51.09999849999998,50.29333265925923,46.07666551666664,50.395,0,61.578506,,,19.7,50
912,15,.0020000001,51.59999849999998,51.70000077777783,51.59999849999998,51.09999849999998,50.211667262963,46.09999849999998,50.385277,0,61.578506,,,19.7,50
913,15,.0020000001,51.63666600185186,51.70000077777783,51.59999849999998,51.09999849999998,50.27666625185181,46.02166634166667,50.389168,0,61.578506,,,19.7,50
914,15,.0020000001,51.56999895,51.70000077777783,51.59999849999998,51.09999849999998,50.28666609629627,46.08833200833332,50.390831,0,61.578506,,,19.7,50
915,15,.0020000001,51.59999849999998,51.70000077777783,51.59999849999998,51.09999849999998,50.20666734074079,46.04666596666667,50.375553,0,61.578506,,,19.7,50
916,15,.0020000001,51.60333190925925,51.70000077777783,51.59999849999998,51.09999849999998,50.23000031111113,46.07833215833332,50.385277,0,61.578506,,,19.7,50
917,15,.0020000001,51.60666544444442,51.70000077777783,51.59999849999998,51.09999849999998,50.28833273703699,46.05166589166664,50.391109,0,61.578506,,,19.7,50
918,15,.0020000001,51.59333193333332,51.70000077777783,51.59999849999998,51.09999849999998,50.27999953333332,46.09666521666666,50.395,0,61.578506,,,19.7,50
919,15,.0020000001,51.59999849999998,51.70000077777783,51.59999849999998,51.09999849999998,50.25666656296297,46.07166559166669,50.388054,0,61.578506,,,19.7,50
920,15,.0020000001,51.55666581666667,51.70000077777783,51.59999849999998,51.09999849999998,50.29833258148144,46.01499977499999,50.378334,0,61.578506,,,19.7,50
921,15,.0020000001,51.59999849999998,51.70000077777783,51.59999849999998,51.09999849999998,50.24000015555558,46.09999849999998,50.389999,0,61.578506,,,19.7,50
922,15,.0020000001,51.59666534259257,51.70000077777783,51.59999849999998,51.09999849999998,50.21666718518522,46.03333283333333,50.374443,0,61.578506,,,19.7,50
923,15,.0020000001,51.64999963888887,51.70000077777783,51.59999849999998,51.09999849999998,50.24333343703707,46.00833320833332,50.38361,0,61.578506,,,19.7,50
924,15,.0020000001,51.59999849999998,51.70000077777783,51.59999849999998,51.09999849999998,50.2033340592593,46.05666581666667,50.376667,0,61.578506,,,19.7,50
925,15,.0020000001,51.59999849999998,51.70000077777783,51.59999849999998,51.09999849999998,50.23333359259259,46.03999939999998,50.378887,0,61.578506,,,19.7,50
926,15,.0020000001,51.59333193333332,51.70000077777783,51.59999849999998,51.09999849999998,50.21500054444448,46.02499962499999,50.372223,0,61.578506,,,19.7,50
927,15,.0020000001,51.5933319333333,51.70000077777783,51.59999849999998,51.09999849999998,50.21666718518522,46.04999925000001,50.376667,0,61.578506,,,19.7,50
928,15,.0020000001,51.59999849999998,51.70000077777783,51.59999849999998,51.09999849999998,50.21666718518523,46.03499947499999,50.375278,0,61.578506,,,19.7,50
929,15,.0020000001,51.55999909999998,51.68333373148151,51.59666521666664,51.09999849999998,50.2033340592593,46.00333328333333,50.357777,0,61.578506,,,19.7,50
930,15,.0020000001,51.59999849999998,51.6549997527778,51.59999849999998,51.09999849999998,50.20000077777783,46,50.359165,0,61.578506,,,19.7,50
931,15,.0020000001,51.52666626666666,51.62499906944444,51.54499932499998,51.09999849999998,50.20000077777783,46,50.332779,0,61.578506,,,19.7,50
932,15,.0020000001,51.55666581666666,51.60499861388886,51.50000000000001,51.09999849999998,50.20000077777783,46,50.326942,0,61.578506,,,19.7,50
933,15,.0020000001,51.54166604166664,51.59999849999998,51.50000000000001,51.09999849999998,50.20000077777783,46,50.323612,0,61.578506,,,19.7,50
934,15,.0020000001,51.54833260833331,51.59999849999998,51.50000000000001,51.09999849999998,50.20000077777783,46,50.324722,0,61.578506,,,19.7,50
935,15,.0020000001,51.5933319333333,51.59999849999998,51.50000000000001,51.09333193333331,50.20000077777783,46,50.331112,0,61.578506,,,19.7,50
936,15,.0020000001,51.56166574166666,51.59999849999998,51.50000000000001,51.06666566666664,50.20000077777783,46,50.321388,0,61.578506,,,19.7,50
937,15,.0020000001,51.53999939999999,51.59999849999998,51.50000000000001,51.03833275833331,50.20000077777783,46,50.313057,0,61.578506,,,19.7,50
938,15,.0020000001,51.55333253333333,51.59999849999998,51.50000000000001,51.07499887499999,50.20000077777783,46,50.321388,0,61.578506,,,19.7,50
939,15,.0020000001,51.5199997,51.59999849999998,51.50000000000001,51.02333298333334,50.20000077777783,46,50.30722,0,61.578506,,,19.7,50
940,15,.0020000001,51.50000000000002,51.59999849999998,51.50000000000001,51.01499977499999,50.20000077777783,46,50.302502,0,61.578506,,,19.7,50
941,15,.0020000001,51.50000000000001,51.59999849999998,51.50000000000001,51.02333298333333,50.20000077777783,46,50.30389,0,61.578506,,,19.7,50
942,15,.0020000001,51.4766670166667,51.59999849999998,51.50000000000001,51.02333298333333,50.20000077777783,46,50.299999,0,61.578506,,,19.7,50
943,15,.0020000001,51.50333328333334,51.59999849999998,51.50000000000001,51.01666641666667,50.20000077777783,46,50.303333,0,61.578506,,,19.7,50
944,15,.0020000001,51.52333298333335,51.59666521666665,51.50000000000001,51.02499962499999,50.20000077777783,46,50.307499,0,61.578506,,,19.7,50
945,15,.0020000001,51.51999969999999,51.59999849999998,51.50000000000001,51.04833260833331,50.19333395925931,46,50.310276,0,61.578506,,,19.7,50
946,15,.0020000001,51.50666656666667,51.56333238333333,51.50000000000001,51.04999924999999,50.20000077777783,46,50.303333,0,61.578506,,,19.7,50
947,15,.0020000001,51.50000000000001,51.59666521666664,51.50000000000001,51.01333313333332,50.20000077777783,46,50.301666,0,61.578506,,,19.7,50
948,15,.0020000001,51.50000000000001,51.55999909999998,51.50000000000001,51.00999985,50.19666736851857,46,50.294445,0,61.578506,,,19.7,50
949,15,.0020000001,51.50000000000001,51.584998725,51.50000000000001,51.01499977499999,50.19000055000004,46,50.298332,0,61.578506,,,19.7,50
950,15,.0020000001,51.50000000000001,51.50000000000001,51.45166739166667,51.00166664166667,50.13333259259259,46,50.264446,0,61.578506,,,19.7,50
951,15,.0020000001,51.50000000000001,51.52499962499997,51.48333358333334,51,50.1649999805556,46,50.278889,0,61.578506,,,19.7,50
952,15,.0020000001,51.50000000000001,51.514999775,51.435000975,51,50.12833247870368,46,50.263054,0,61.578506,,,19.7,50
953,15,.0020000001,51.49500007500001,51.50000000000001,51.40833470833336,51,50.09999849999998,46,50.250557,0,61.578506,,,19.7,50
954,15,.0020000001,51.48333358333334,51.50000000000001,51.40833470833336,51,50.10333190925924,46,50.249168,0,61.578506,,,19.7,50
955,15,.0020000001,51.49333343333333,51.50000000000001,51.40000150000003,51,50.09999849999998,46,50.24889,0,61.578506,,,19.7,50
956,15,.0020000001,51.50000000000001,51.50000000000001,51.40000150000003,51,50.09999849999998,46,50.25,0,61.578506,,,19.7,50
957,15,.0020000001,51.49000015000002,51.50000000000001,51.40000150000003,51,50.0466659666667,40.83833325898149,49.379166,1.03027102955,62.608776,12.04899999231481,50.87866675185185,19.7,50
958,15,.0020000001,51.49666671666667,51.50000000000001,51.40000150000003,50.91166773981484,49.96666716666669,29.32000001240741,47.432499,.9510193635666671,63.559795,12.04899999231481,50.87866675185185,19.7,50
959,15,.0020000001,51.49666671666667,51.50000000000001,51.40000150000003,50.82499979166662,49.85666717962965,23.36666663481482,46.407501,0,63.559795,,,19.7,50
960,16,.0020000001,51.47500037500004,51.50000000000001,51.40000150000003,50.82333308703699,49.81999967777776,23.48833341620369,46.417778,0,63.559795,,,19.7,50
961,16,.0020000001,51.39500119722223,51.50000000000001,51.40000150000003,50.79999922222217,49.83833342870366,24.11499996111113,46.508057,0,63.559795,,,19.7,50
962,16,.0020000001,51.37166752129626,51.50000000000001,51.40000150000003,50.79999922222217,49.84666695185181,24.29166663388891,46.535,0,63.559795,,,19.7,50
963,16,.0020000001,51.32166651018517,51.50000000000001,51.40000150000003,50.79999922222217,49.79999922222218,24.39666687722221,46.536388,0,63.559795,,,19.7,50
964,16,.0020000001,51.34833365648151,51.49500007500001,51.39500138611114,50.79999922222217,49.79999922222218,24.65166699185184,46.581665,0,63.559795,,,19.7,50
965,16,.0020000001,51.37333422592596,51.49833335833333,51.38833456759262,50.79999922222217,49.79999922222218,24.84666662111113,46.617779,0,63.559795,,,19.7,50
966,16,.0020000001,51.41333463333334,51.49000015000001,51.39666809074077,50.79999922222217,49.79999922222218,24.99999999999998,46.650002,0,63.559795,,,19.7,50
967,16,.0020000001,51.41500127500002,51.45666731666667,51.3933346814815,50.79999922222217,49.79999922222218,25.21499996277777,46.68,0,63.559795,,,19.7,50
968,16,.0020000001,51.40000150000003,51.40500142500002,51.37666763518519,50.79999922222217,49.79999922222218,25.39166647583335,46.695557,0,63.559795,,,19.7,50
969,16,.0020000001,51.40000150000003,51.4166679166667,51.35500047499999,50.79999922222217,49.79999922222218,25.56333357583331,46.7225,0,63.559795,,,19.7,50
970,16,.0020000001,51.40000150000003,51.42000120000001,51.31166615462961,50.79999922222217,49.79999922222218,25.73166697740741,46.743889,0,63.559795,,,19.7,50
971,16,.0020000001,51.40000150000003,51.4066680666667,51.30999944999996,50.79999922222217,49.79999922222218,25.91166632805558,46.771389,.0528344112666667,63.612629,12.18850010212964,50.06716658148149,19.7,50
972,16,.0020000001,51.40000150000003,51.40000150000003,51.30333263148144,50.78499945555553,49.69000022500003,23.13000005064815,46.284721,1.030270978383333,64.642899,12.18850010212964,50.06716658148149,19.7,50
973,16,.0020000001,51.39666809074077,51.40000150000003,51.29999922222218,50.67666691296295,49.34833373425923,18.8566665974074,45.496387,.924602183516667,65.567505,11.94749975231483,51.27316658796291,19.7,50
974,16,.0020000001,51.40000150000003,51.40000150000003,51.29999922222218,50.59999849999998,49.09999849999998,17.53333323796296,45.222221,0,65.567505,,,19.7,50
975,16,.0020000001,51.38500115833333,51.40000150000003,51.29999922222218,50.59999849999998,49.06999894999998,17.50166667259261,45.209446,0,65.567505,,,19.7,50
976,16,.0020000001,51.3650007027778,51.40000150000003,51.29999922222218,50.59999849999998,49.02499962500001,17.84000031148149,45.255001,0,65.567505,,,19.7,50
977,16,.0020000001,51.3933346814815,51.40000150000003,51.29999922222218,50.59999849999998,49.03333283333334,18.04000015250001,45.294445,0,65.567505,,,19.7,50
978,16,.0020000001,51.39666809074077,51.40000150000003,51.29999922222218,50.59999849999998,49.02333298333334,18.02333342249999,45.290554,0,65.567505,,,19.7,50
979,16,.0020000001,51.40000150000003,51.40000150000003,51.29999922222218,50.59999849999998,48.98500022500001,18.05166686435183,45.289444,0,65.567505,,,19.7,50
980,16,.0020000001,51.38666786296299,51.40000150000003,51.29999922222218,50.59999849999998,48.9266677666667,18.10166705555554,45.285835,0,65.567505,,,19.7,50
981,16,.0020000001,51.39333468148151,51.40000150000003,51.29999922222218,50.59999849999998,48.90000150000002,18.20000076111112,45.298889,0,65.567505,,,19.7,50
982,16,.0020000001,51.40000150000003,51.40000150000003,51.29999922222218,50.59999849999998,48.90000150000002,18.22666702185184,45.304443,0,65.567505,,,19.7,50
983,16,.0020000001,51.40000150000003,51.40000150000003,51.29999922222218,50.59999849999998,48.88666786296299,18.2916660324074,45.313057,0,65.567505,,,19.7,50
984,16,.0020000001,51.3983347953704,51.3983347953704,51.2966659407407,50.59999849999998,48.81833297314811,18.35499944666668,45.311111,0,65.567505,,,19.7,50
985,16,.0020000001,51.31833297314815,51.37500093055558,51.2533332814815,50.59999849999998,48.79999922222218,18.39999961666669,45.291111,0,65.567505,,,19.7,50
986,16,.0020000001,51.36333399814816,51.39666809074076,51.27333297037033,50.59999849999998,48.7966659407407,18.44833326287037,45.313057,.2377548408333333,65.80526,11.95533318527779,50.8599997824074,19.7,50
987,16,.0020000001,51.30333263148144,51.34000013333329,51.21000062222227,50.50499992500003,47.85333360370372,17.85666678685186,45.011391,1.717118372133332,67.522377,11.95533318527779,50.8599997824074,19.7,50
988,16,.0020000001,51.27333297037034,51.30666604074069,51.20000077777783,50.40000150000002,46.00833283055556,17.22333335888889,44.568611,.02641718005,67.54879,11.91033336435187,51.27116661111111,19.7,50
989,16,.0020000001,51.29166601851849,51.29999922222218,51.20000077777783,50.40000150000002,45.80166650833332,17.1216667812037,44.519165,0,67.54879,,,19.7,50
990,16,.0020000001,51.28166617407403,51.29999922222218,51.20000077777783,50.40000150000002,45.75000037407404,17.26666672953705,44.533054,0,67.54879,,,19.7,50
991,16,.0020000001,51.29999922222218,51.30666604074069,51.20000077777783,50.40000150000002,45.66666629444443,17.15500052777779,44.504723,0,67.54879,,,19.7,50
992,16,.0020000001,51.28999937777775,51.29999922222218,51.20000077777783,50.40000150000002,45.59833292129629,17.31666695185186,44.517502,0,67.54879,,,19.7,50
993,16,.0020000001,51.29999922222218,51.29999922222218,51.20000077777783,50.40000150000002,45.51166680370372,17.40499963722223,44.519444,0,67.54879,,,19.7,50
994,16,.0020000001,51.29999922222218,51.29999922222218,51.20000077777783,50.39833479537039,45.41166761388891,17.30499995453706,44.485832,0,67.54879,,,19.7,50
995,16,.0020000001,51.29999922222218,51.29999922222218,51.20000077777783,50.37666763518517,45.31833297314811,17.26833327592594,44.460556,0,67.54879,,,19.7,50
996,16,.0020000001,51.29999922222218,51.29999922222218,51.19333395925931,50.37166752129632,45.24000015555555,17.29999923888888,44.450832,0,67.54879,,,19.7,50
997,16,.0020000001,51.29999922222218,51.29999922222218,51.19000055000003,50.38833456759259,45.11999895555555,17.29666595629629,44.432499,0,67.54879,,,19.7,50
998,16,.0020000001,51.29999922222218,51.29999922222218,51.12833247870368,50.29999922222218,45.06166574166669,17.32166598740741,44.401943,0,67.54879,,,19.7,50
999,16,.0020000001,51.29999922222218,51.29999922222218,51.11833225092593,50.30833274537034,44.98666686666669,17.32499933333333,44.389721,0,67.54879,,,19.7,50
1000,16,.0020000001,51.28333281481479,51.29999922222218,51.11999895555553,50.32999990555551,44.90000150000001,17.29999923888888,44.372223,0,67.54879,,,19.7,50
1001,16,.0020000001,51.2799995333333,51.29999922222218,51.09999849999998,50.29999922222218,44.78499958148145,17.23833262296296,44.333889,.4226752900833333,67.971466,11.92549999666668,50.9928332027778,19.7,50
1002,16,.0020000001,51.29333265925923,51.29999922222218,51.09999849999998,50.24999993611114,40.21666634657409,16.62333323175926,43.46389,1.585032282916666,69.556503,11.92549999666668,50.9928332027778,19.7,50
1003,16,.0020000001,51.27666625185182,51.2966659407407,51.08666536666666,50.09999849999998,35.51833337194442,16.3816666287037,42.610001,0,69.556503,,,19.7,50
1004,16,.0020000001,51.28833273703701,51.2966659407407,51.06499902499999,50.08999864999998,35.49000002537036,16.35666643666669,42.597778,0,69.556503,,,19.7,50
1005,16,.0020000001,51.28499945555551,51.22166710740743,51.00333328333333,50.09999849999998,35.17333316777778,16.30333325129628,42.514442,0,69.556503,,,19.7,50
1006,16,.0020000001,51.22833367037038,51.20000077777783,51,50.08333208333331,35.30499998722222,16.36999978962963,42.531113,0,69.556503,,,19.7,50
1007,16,.0020000001,51.25666656296296,51.20000077777783,51,50.04166604166667,35.1166665388889,16.44333311611112,42.509724,0,69.556503,,,19.7,50
1008,16,.0020000001,51.28333281481479,51.20000077777783,51,50.05166589166663,35.05166683240739,16.38333288703705,42.494999,0,69.556503,,,19.7,50
1009,16,.0020000001,51.28333281481477,51.20000077777783,51,50.07333223333331,34.99333330740741,16.33499937111109,42.480835,0,69.556503,,,19.7,50
1010,16,.0020000001,51.22666702962967,51.20000077777783,51,50.06666566666665,34.94333337212962,16.40999965537039,42.474445,0,69.556503,,,19.7,50
1011,16,.0020000001,51.2033340592593,51.20000077777783,51,50.02499962499999,34.87833398351849,16.37499952287038,42.446945,0,69.556503,,,19.7,50
1012,16,.0020000001,51.20000077777783,51.20000077777783,51,50,34.85333417407405,16.4633331927778,42.452778,0,69.556503,,,19.7,50
1013,16,.0020000001,51.19000055000003,51.20000077777783,51,50,34.77999979740739,16.39999961666669,42.428333,0,69.556503,,,19.7,50
1014,16,.0020000001,51.15333304814818,51.20000077777783,51,50,34.76500002574074,16.38999957888891,42.418056,0,69.556503,,,19.7,50
1015,16,.0020000001,51.20000077777783,51.20000077777783,51,50,34.7250001264815,16.39999961666669,42.420834,0,69.556503,,,19.7,50
1016,16,.0020000001,51.17666691296301,51.20000077777783,51,49.99666671666667,34.5366667414815,16.34333311537039,42.375557,.9510193633166665,70.507523,11.9231665139815,51.1624996898149,19.7,50
1017,16,.0020000001,51.19000055000005,51.20000077777783,50.90666724814812,49.42333341203702,22.02666670499999,16.50166660879631,40.208057,2.985144242166666,73.492661,11.9231665139815,51.1624996898149,19.7,50
1018,16,.037033334,51.20000077777783,51.11833225092591,50.65499961666666,46.09500013703703,17.73666658407408,15.47000004425926,38.712502,3.011561548183331,76.504227,11.90533307444446,51.21233331481486,19.7,50
1019,16,.11555,51.20000077777783,51.02999955,50.31000022777776,30.99333330833334,16.65333321888889,14.73999992962963,35.82111,3.037978098316665,79.542206,11.90999984907409,51.18933282407407,19.7,50
1020,17,.11795,51.11666554629628,50.82833377592591,49.48500016388891,20.49500004444445,15.66333336833333,14.28333328546296,33.645279,3.037978602116664,82.580185,11.88283328981481,51.15749993518522,19.7,50
1021,17,.12935001,51.00499992500002,50.56666623333334,47.34833341851851,17.87333319944445,15.01666655527778,14.13666675916667,32.657776,.8717675712333334,83.45195,11.88749995166668,51.11083305000002,19.7,50
1022,17,.13246666,50.99333343333333,50.50000000000001,46.87166696574079,17.6833336825926,15.12666676999998,14.33166656351854,32.584446,0,83.45195,,,19.7,50
1023,17,.13551666,50.91166780277779,50.50000000000001,46.79500051388891,17.77666651351853,15.32666657685186,14.35999981388891,32.611668,0,83.45195,,,19.7,50
1024,17,.13828334,50.95500061203707,50.50000000000001,46.69500002222222,18.19166634925925,15.50500001916666,14.36333315981483,32.701668,0,83.45195,,,19.7,50
1025,17,.14031667,50.98166694166667,50.50000000000001,46.61166637685187,18.29833319944445,15.59500023675924,14.3499999027778,32.722778,0,83.45195,,,19.7,50
1026,17,.14181666,51,50.50000000000001,46.53666649444445,18.49999999999999,15.71999991833334,14.39999961666669,32.776112,0,83.45195,,,19.7,50
1027,17,.14268333,50.995000075,50.50000000000001,46.41666690925926,18.62666686398148,15.87166644546298,14.38333304537039,32.798889,0,83.45195,,,19.7,50
1028,17,.1437,50.89333468148151,50.50000000000001,46.34666626481479,18.87000001305556,15.98833328861111,14.39333298814817,32.831944,0,83.45195,,,19.7,50
1029,17,.14456667,50.92000120000004,50.50000000000001,46.28999988888889,19.17666651388889,16.0700002674074,14.42333303944445,32.896667,0,83.45195,,,19.7,50
1030,17,.14568333,50.90000150000002,50.50000000000001,46.1799999351852,19.35666659592594,16.20000076111113,14.41499967416668,32.925278,0,83.45195,,,19.7,50
1031,17,.1468,50.90000124814817,50.50000000000001,46.04333337592592,19.63333307925926,16.28999986611111,14.5,32.977779,0,83.45195,,,19.7,50
1032,17,.1477,50.91000135000002,50.50000000000001,46.06666629629631,19.67000020425925,16.4666665388889,14.54333349944442,33.026112,0,83.45195,,,19.7,50
1033,17,.14801666,50.94000089999998,50.50000000000001,45.91166610277774,20.17000001314815,16.52833344111111,14.60000038333331,33.108334,0,83.45195,,,19.7,50
1034,17,.14830001,50.95500067500002,50.50000000000001,45.83999995555554,20.33499937185185,16.73166694574074,14.66166669712962,33.170555,0,83.45195,,,19.7,50
1035,17,.14881666,50.91666791666669,50.50000000000001,45.85500047499996,20.74666636907406,16.82999935222224,14.79166682407409,33.273335,0,83.45195,,,19.7,50
1036,17,.14910001,50.96666716666664,50.50000000000001,45.68999991111113,20.93666642444445,16.969999885,14.78000011333335,33.30722,0,83.45195,,,19.7,50
1037,17,.14931667,50.9666671666667,50.50000000000001,45.6466660361111,21.21999998120372,17.10166705611109,14.88166638824076,33.386112,0,83.45195,,,19.7,50
1038,17,.14988333,50.90500142500002,50.50000000000001,45.56999895000003,21.49833332694444,17.2483333587037,14.89999961666669,33.436943,0,83.45195,,,19.7,50
1039,17,.15019999,50.90333478333335,50.50000000000001,45.43666761666669,21.65666675574074,17.33999939000002,14.969999885,33.467777,0,83.45195,,,19.7,50
1040,17,.15048334,50.89333468148149,50.50000000000001,45.33333331481477,22.01166671138887,17.50500001916665,15,33.540554,0,83.45195,,,19.7,50
1041,17,.15106666,50.89666809074076,50.48833350833335,45.29999922222218,22.16500050222223,17.60333372925924,15.07500028749998,33.588055,0,83.45195,,,19.7,50
1042,17,.15165,50.87000081666667,50.44333418333336,45.18000032222225,22.45999984777777,17.73333358703704,15.12000026888887,33.634445,0,83.45195,,,19.7,50
1043,17,.15211667,50.85666717962962,50.40666806666669,45.09833185833333,22.71500053277779,17.94333311648148,15.1999998111111,33.703335,0,83.45195,,,19.7,50
1044,17,.15225001,50.81166615462958,50.40000150000002,45.01666641666667,22.93499975222223,18.02833344194443,15.25500001888891,33.741112,0,83.45195,,,19.7,50
1045,17,.15281667,50.78333281481478,50.40000150000002,44.9400009,23.20500014666667,18.17333367703704,15.32000007444446,33.803612,0,83.45195,,,19.7,50
1046,17,.15314999,50.79999922222217,50.40000150000002,44.90000150000001,23.42333304037038,18.36666615740744,15.39999961666669,33.881668,0,83.45195,,,19.7,50
1047,17,.15385,50.74833335925929,50.40000150000002,44.80499933611107,23.65500030564815,18.48166659638889,15.48833328861111,33.929722,0,83.45195,,,19.7,50
1048,17,.1543,50.79499929999995,50.40000150000002,44.74333343703708,23.91499967537039,18.6150004387963,15.56000022999998,34.004723,0,83.45195,,,19.7,50
1049,17,.15463333,50.75000000000003,50.40000150000002,44.68000032222223,24.14666716296296,18.8266661962963,15.63333352592591,34.072777,0,83.45195,,,19.7,50
1050,17,.15523334,50.74666671851849,50.36166729351848,44.63166588796297,24.36666615824076,18.94499978916667,15.73499994333335,34.131111,0,83.45195,,,19.7,50
1051,17,.15521666,50.70166716296299,50.35166706574069,44.534999475,24.60500040064814,19.06500024879627,15.8000001888889,34.176388,0,83.45195,,,19.7,50
1052,17,.15545,50.71333390370373,50.29999922222218,44.5,24.83666617074075,19.26666653962961,15.9033329627778,34.253334,0,83.45195,,,19.7,50
1053,17,.15635,50.706667212963,50.29999922222218,44.47500037500002,25.05500021018517,19.43333307777779,15.99666665388889,34.327778,0,83.45195,,,19.7,50
1054,17,.15663333,50.69666736851856,50.29999922222218,44.40000150000001,25.294999695,19.54833351861108,16.08500032583331,34.387501,0,83.45195,,,19.7,50
1055,17,.15716667,50.70000077777782,50.30333263148144,44.39666809074074,25.49999999999999,19.7366668062963,16.19333406925928,34.471668,0,83.45195,,,19.7,50
1056,17,.15758333,50.70000077777782,50.29999922222218,44.3066660407407,25.72000013999999,19.90333296333336,16.2866661085185,34.53611,0,83.45195,,,19.7,50
1057,17,.15803334,50.68666714074079,50.29999922222218,44.29999922222218,25.95833317388889,20.04500017249998,16.38499956000002,34.612499,0,83.45195,,,19.7,50
1058,17,.15814999,50.68666714074076,50.29999922222218,44.20166741851856,26.16000054666667,20.22166693962964,16.49499998083333,34.677502,0,83.45195,,,19.7,50
1059,17,.15851666,50.64666622962961,50.29999922222218,44.19000055000002,26.3666661577778,20.37333284944447,16.58333365277775,34.743332,0,83.45195,,,19.7,50
1060,17,.15933333,50.62999918333335,50.29999922222218,44.15833316203707,26.5850003248148,20.53500013416665,16.69333400592594,34.816944,0,83.45195,,,19.7,50
1061,17,.15976666,50.64833293425928,50.29999922222218,44.10499861388887,26.80166626018519,20.70833361925926,16.79499931499999,34.893055,0,83.45195,,,19.7,50
1062,17,.16008332,50.64999963888894,50.29999922222218,44.09999849999999,26.99666665388888,20.86666615740744,16.89999961703706,34.968887,0,83.45195,,,19.7,50
1063,17,.16023333,50.66666668518521,50.29999922222218,44.01333313333333,27.20166695907408,21.02166674972221,17.00833336527777,35.035278,0,83.45195,,,19.7,50
1064,17,.16101666,50.62166566018519,50.28999937777775,44,27.40499963685187,21.18833379703705,17.12333380481481,35.104721,0,83.45195,,,19.7,50
1065,17,.16228335,50.59999849999998,50.2799995333333,44,27.58666699796294,21.34666608185186,17.24333343481481,35.176109,0,83.45195,,,19.7,50
1066,17,.16298334,50.58666536666665,50.26999968888887,43.93333433333334,27.79999968222223,21.51000003833332,17.33666604407409,35.239445,0,83.45195,,,19.7,50
1067,17,.16298334,50.59333193333331,50.2799995333333,43.90000150000001,27.99999999999999,21.67000048944446,17.45833317361111,35.316944,0,83.45195,,,19.7,50
1068,17,.16306667,50.58666536666664,50.26999968888886,43.90000150000001,28.18333371481483,21.84666608185188,17.57000026833331,35.392776,0,83.45195,,,19.7,50
1069,17,.16383334,50.58666536666665,50.21666718518523,43.86333399814816,28.37666619592595,21.99999999999999,17.68000068555558,35.453888,0,83.45195,,,19.7,50
1070,17,.16446666,50.53499947499998,50.20000077777783,43.83166661018515,28.56333357583331,22.15666723240742,17.79166606407407,35.513054,0,83.45195,,,19.7,50
1071,17,.16495,50.55666581666663,50.20000077777783,43.79999922222218,28.75333334592592,22.34333273592593,17.91999969333335,35.595554,0,83.45195,,,19.7,50
1072,17,.16556667,50.57666551666664,50.20000077777783,43.79999922222218,28.9399997701852,22.49999999999999,18.04333349944443,35.676666,0,83.45195,,,19.7,50
1073,17,.16675,50.56833230833333,50.20000077777783,43.76833304814816,29.13166716925926,22.65666726407409,18.16666730185187,35.748611,0,83.45195,,,19.7,50
1074,17,.16693333,50.53499947499996,50.20000077777783,43.70000077777782,29.31499951722223,22.83999942166669,18.28499953055555,35.8125,0,83.45195,,,19.7,50
1075,17,.167,50.58333208333332,50.20000077777783,43.70000077777782,29.49333330777777,22.99666665388888,18.39666627129632,35.895,0,83.45195,,,19.7,50
1076,17,.16718334,50.50666656666665,50.20000077777783,43.70000077777782,29.66833381648149,23.15666726407409,18.52666676888888,35.959724,0,83.45195,,,19.7,50
1077,17,.16845,50.54499932499997,50.20000077777783,43.69666736851855,29.8449994088889,23.33666613907409,18.64500055333334,36.044724,0,83.45195,,,19.7,50
1078,17,.16945,50.50999985000001,50.20000077777783,43.65999986666667,30.03500013416665,23.48999996166666,18.76333313037036,36.109722,0,83.45195,,,19.7,50
1079,17,.16938333,50.52666626666667,50.20000077777783,43.61999895555554,30.20000038111112,23.65333391814816,18.89999961722224,36.183334,0,83.45195,,,19.7,50
1080,18,.16949999,50.50000000000001,50.1933339592593,43.60333190925925,30.38999957953707,23.83166602518519,19.03500013416665,36.258888,0,83.45195,,,19.7,50
1081,18,.17001666,50.47833365833333,50.19000055000003,43.59999849999999,30.54666684555554,23.98999996166666,19.14666722629631,36.325279,0,83.45195,,,19.7,50
1082,18,.17101666,50.50000000000001,50.12666577407405,43.59999849999999,30.72000026666667,24.15000057222223,19.27333297814813,36.395,0,83.45195,,,19.7,50
1083,18,.17176667,50.47166683981484,50.09999849999998,43.59999849999999,30.87833286861115,24.3149995488889,19.41833302027779,36.46389,0,83.45195,,,19.7,50
1084,18,.17196666,50.46833380833336,50.09999849999998,43.59999849999999,31.05500021083331,24.47166655805555,19.54833351861108,36.540554,0,83.45195,,,19.7,50
1085,18,.17276666,50.3833343277778,50.09999849999998,43.55999910000001,31.22666683185185,24.64333388018519,19.67666727629631,36.598331,0,83.45195,,,19.7,50
1086,18,.17286667,50.42666776666666,50.09999849999998,43.52333298333333,31.38666623388891,24.81333287592593,19.8216659874074,36.678612,0,83.45195,,,19.7,50
1087,18,.17335001,50.49666671666667,50.09999849999998,43.51833305833333,31.5516668647222,24.97666657722222,19.9549998275,36.766388,0,83.45195,,,19.7,50
1088,18,.17405,50.4466674666667,50.09999849999998,43.5,31.71833365703704,25.14000053444444,20.08833367157405,36.832222,0,83.45195,,,19.7,50
1089,18,.17446665,50.46666716666667,50.09999849999998,43.5,31.87666619555559,25.31333287592593,20.23666686962963,36.915554,0,83.45195,,,19.7,50
1090,18,.1749,50.43333433333334,50.09999849999998,43.5,32.04833259490744,25.46833321194444,20.35833279259263,36.984722,0,83.45195,,,19.7,50
1091,18,.1752,50.40500123611114,50.09999849999998,43.5,32.20166670370372,25.64333388027778,20.52166674972221,37.061943,0,83.45195,,,19.7,50
1092,18,.17628334,50.43000105000002,50.09999849999998,43.5,32.35666720259255,25.79999961888889,20.64666722629631,37.138889,0,83.45195,,,19.7,50
1093,18,.17703333,50.39333455555556,50.09999849999998,43.5,32.51833305324076,25.95666650055556,20.79166619074073,37.209999,0,83.45195,,,19.7,50
1094,18,.1771,50.39333468148151,50.09999849999998,43.5,32.67166677925928,26.13333384231481,20.93833309694445,37.289444,0,83.45195,,,19.7,50
1095,18,.1771,50.38666786296299,50.08333208333331,43.5,32.83000017962959,26.27999979666667,21.06333357611108,37.357224,0,83.45195,,,19.7,50
1096,18,.17764999,50.40000150000002,50.03666611666666,43.5,32.97333374074074,26.45333315444445,21.22666702185186,37.431667,0,83.45195,,,19.7,50
1097,18,.17881666,50.39500138611113,50.00333328333333,43.5,33.13333263212964,26.6166671123148,21.35499944666669,37.500557,0,83.45195,,,19.7,50
1098,18,.1794,50.38833456759262,50.01666641666667,43.48333358333335,33.28333346111109,26.76666653962961,21.50500001916665,37.573891,0,83.45195,,,19.7,50
1099,18,.17995,50.40000150000002,50,43.5,33.44666748148149,26.94333311611112,21.65000057222223,37.656666,0,83.45195,,,19.7,50
1100,18,.18010001,50.38333445370371,50,43.49666671666667,33.59666550787039,27.10333372842591,21.79999958722222,37.73,0,83.45195,,,19.7,50
1101,18,.18013333,50.39666809074076,50,43.5,33.73500022833334,27.25166664129629,21.94166644305556,37.804169,0,83.45195,,,19.7,50
1102,18,.1807,50.38333445370371,50,43.5,33.89000078999998,27.42333304000001,22.0700002683333,37.877777,0,83.45195,,,19.7,50
1103,18,.18146665,50.30999970555551,50,43.49666671666667,34.03499946527781,27.57500028722219,22.22500031722223,37.940277,0,83.45195,,,19.7,50
1104,18,.18224999,50.33500001944446,50,43.5,34.18166675407409,27.74500007611111,22.37166617666669,38.022221,0,83.45195,,,19.7,50
1105,18,.18291667,50.32666662407404,50,43.5,34.32999992555553,27.91333300185187,22.54000015333331,38.101665,0,83.45195,,,19.7,50
1106,18,.183,50.29999947777775,50,43.5,34.48500022916667,28.06500024907405,22.67833391759261,38.171391,0,83.45195,,,19.7,50
1107,18,.18296666,50.29999922222218,50,43.5,34.63166586370372,28.23500022833333,22.8316660251852,38.249722,0,83.45195,,,19.7,50
1108,18,.18355,50.25999952499996,49.99000015,43.5,34.76666641296296,28.38333288777781,22.969999885,38.311665,0,83.45195,,,19.7,50
1109,18,.18464999,50.28666609629627,49.91000135000002,43.5,34.91000099333333,28.54666684555553,23.13000049666666,38.380554,0,83.45195,,,19.7,50
1110,18,.18503334,50.29166601851848,49.90000150000002,43.5,35.04833259490744,28.70000041277779,23.28333304759258,38.453888,0,83.45195,,,19.7,50
1111,18,.18531667,50.29999922222218,49.90000150000002,43.5,35.20166683074076,28.86166613851854,23.44333311611112,38.534443,0,83.45195,,,19.7,50
1112,18,.18525,50.25333328148149,49.90333478333335,43.5,35.34666697370367,29.0366668072222,23.61000042055554,38.608334,0,83.45195,,,19.7,50
1113,18,.18626666,50.27666625185182,49.90000150000002,43.52333298333335,35.4983333587963,29.19500045722223,23.75833320648147,38.691944,0,83.45195,,,19.7,50
1114,18,.18698333,50.26833304814815,49.90000150000002,43.50333328333333,35.62833245407408,29.35166610074076,23.9166663476852,38.761391,0,83.45195,,,19.7,50
1115,18,.18710001,50.2033340592593,49.90000150000002,43.54333268333333,35.75999984777778,29.50666669222221,24.07333361444442,38.831112,0,83.45195,,,19.7,50
1116,18,.18731667,50.21833382592595,49.90000150000002,43.5599991,35.90166753287035,29.65666726407408,24.22833359981481,38.910835,0,83.45195,,,19.7,50
1117,18,.18799999,50.29333265925923,49.90000150000002,43.59999849999999,36.04833259490743,29.8266661012963,24.37999954138892,39.008057,0,83.45195,,,19.7,50
1118,18,.18865,50.20166703518523,49.90000150000002,43.59999849999999,36.16666666481482,29.96666653888889,24.54333349944442,39.063057,0,83.45195,,,19.7,50
1119,18,.18905,50.19666736851856,49.87000081666663,43.59999849999999,36.30666631222221,30.1333338424074,24.6833338414815,39.131668,0,83.45195,,,19.7,50
1120,18,.18946666,50.20000077777783,49.83666672407404,43.59999849999999,36.44833412268519,30.27666641907406,24.85833279259261,39.203335,0,83.45195,,,19.7,50
1121,18,.19014999,50.19333395925931,49.83333331481481,43.59999849999999,36.57833226379631,30.44499978916668,25.00166667305555,39.275276,0,83.45195,,,19.7,50
1122,18,.19008332,50.19666736851857,49.80666604074069,43.59999849999999,36.73000017740743,30.60000038222221,25.15000057222223,39.347221,0,83.45195,,,19.7,50
1123,18,.19106667,50.17666691296301,49.80333263148145,43.65333304814818,36.85500049777775,30.75499992388887,25.31166620296297,39.425835,0,83.45195,,,19.7,50
1124,18,.19201666,50.17666691296301,49.79999922222218,43.69500066388893,36.99166679398147,30.92333303972224,25.4549998275,39.506943,0,83.45195,,,19.7,50
1125,18,.19206667,50.17666691296301,49.79999922222218,43.70000077777782,37.12666574925926,31.05666688388886,25.63000049648148,39.581665,0,83.45195,,,19.7,50
1126,18,.19216667,50.19666736851856,49.79999922222218,43.70000077777782,37.24666671740742,31.22500031722223,25.77499965111109,39.657223,0,83.45195,,,19.7,50
1127,18,.19283333,50.19666736851856,49.79999922222218,43.70000077777782,37.37166754592591,31.36499948444447,25.93166640509261,39.727501,0,83.45195,,,19.7,50
1128,18,.19364999,50.16666668518523,49.79999922222218,43.7033340592593,37.52666625925927,31.53000011499999,26.07666696018516,39.800556,0,83.45195,,,19.7,50
1129,18,.19413333,50.16333327592597,49.79999922222218,43.75666656296294,37.6433327974074,31.67833391759261,26.24000015222223,39.88028,0,83.45195,,,19.7,50
1130,18,.19423334,50.1349992972222,49.79999922222218,43.79999922222218,37.77499960694441,31.83833271703705,26.39333292583336,39.956944,0,83.45195,,,19.7,50
1131,18,.19468333,50.11666592407406,49.79999922222218,43.79999922222218,37.92333448333332,31.98999977055556,26.54666684555554,40.029446,0,83.45195,,,19.7,50
1132,18,.19558333,50.09999849999998,49.79999922222218,43.79999922222218,38.04999925000002,32.13999938777778,26.70333385370371,40.098888,0,83.45195,,,19.7,50
1133,18,.19611667,50.09999849999998,49.72000046666672,43.82166638240742,38.16833338981485,32.27166646388887,26.85833279259263,40.156666,0,83.45195,,,19.7,50
1134,18,.19639999,50.09666534259257,49.7033340592593,43.90000150000001,38.28999976111108,32.44333419907408,27.01333338444443,40.241112,0,83.45195,,,19.7,50
1135,18,.19680001,50.07999892592589,49.70000077777783,43.90000150000001,38.44000089999999,32.57666587703706,27.16000061000001,40.309444,0,83.45195,,,19.7,50
1136,18,.19738333,50.09999849999998,49.70000077777783,43.90000150000001,38.55333253333335,32.74166679351852,27.33833278037038,40.388889,0,83.45195,,,19.7,50
1137,18,.19786666,50.09999849999998,49.70000077777783,43.96333388333333,38.68666688518521,32.88333422518516,27.47999992333333,40.468887,0,83.45195,,,19.7,50
1138,18,.19816667,50.06999894999998,49.70000077777783,44,38.82666649629629,33.03999938888892,27.63666718851852,40.545555,0,83.45195,,,19.7,50
1139,18,.19898334,50.08999864999998,49.70000077777783,44,38.94333418333333,33.18333345888891,27.7933328637037,40.618332,0,83.45195,,,19.7,50
1140,19,.19916667,50.03499947499997,49.70000077777783,44.01666641666665,39.05999910000002,33.34000015444441,27.94999980833335,40.683613,0,83.45195,,,19.7,50
1141,19,.19953334,50.04333268333331,49.70000077777783,44.09666521666666,39.18666688518521,33.48666687037038,28.1033337285185,40.769444,0,83.45195,,,19.7,50
1142,19,.20016667,50.09999849999998,49.6933339592593,44.09999849999999,39.32999990555555,33.63666597814816,28.25999984777776,40.853333,0,83.45195,,,19.7,50
1143,19,.20095,50.02833290833335,49.68000032222224,44.11999895555558,39.445000825,33.7749998735185,28.40666631000002,40.909168,0,83.45195,,,19.7,50
1144,19,.20101666,50,49.62999918333332,44.20000077777782,39.56666566666668,33.93333435185185,28.56000022999997,40.981667,0,83.45195,,,19.7,50
1145,19,.20136666,50.03333283333333,49.60333190925925,44.20000077777782,39.70666695740741,34.06666564814818,28.72000026666667,41.055,0,83.45195,,,19.7,50
1146,19,.20195,50.00999985000001,49.59999849999998,44.24166679629628,39.82833320092593,34.22833366314816,28.86666615759261,41.129166,0,83.45195,,,19.7,50
1147,19,.20246667,49.97000045,49.59999849999998,44.29999922222218,39.94333418333333,34.36000061222219,29.03666680722221,41.201668,0,83.45195,,,19.7,50
1148,19,.20325001,50,49.59999849999998,44.31333285925925,40.06999895000001,34.51999969444446,29.1800005588889,41.280556,0,83.45195,,,19.7,50
1149,19,.20361666,49.99333343333333,49.59999849999998,44.39333468148149,40.19500021666668,34.6533330262963,29.34666608185187,41.363609,0,83.45195,,,19.7,50
1150,19,.20393333,50,49.59999849999998,44.40000150000001,40.32999990555556,34.79666659148145,29.49333330777777,41.436668,0,83.45195,,,19.7,50
1151,19,.20426667,49.99000014999999,49.59999849999998,44.47333373333333,40.44333418333333,34.94666748148149,29.6466672262963,41.516666,0,83.45195,,,19.7,50
1152,19,.20494999,49.98000030000001,49.59999849999998,44.50333328333333,40.55999910000001,35.0899991338889,29.79999961888888,41.58889,0,83.45195,,,19.7,50
1153,19,.20575,49.97666701666667,49.59999849999998,44.59666521666666,40.6966669851852,35.24333343481482,29.94999980833335,41.677223,0,83.45195,,,19.7,50
1154,19,.20601666,49.96333388333333,49.59999849999998,44.59999849999999,40.82333308703703,35.37000084111108,30.11333376666665,41.744999,0,83.45195,,,19.7,50
1155,19,.20625,49.97666701666667,49.59999849999998,44.68000032222226,40.94000089999999,35.52333297685186,30.25999984777777,41.830002,0,83.45195,,,19.7,50
1156,19,.2069,49.99333343333333,49.54833260833333,44.70000077777782,41.05999910000001,35.65999984555556,30.41166632879632,41.895554,0,83.45195,,,19.7,50
1157,19,.20718333,49.96000060000001,49.5333328333333,44.79333265925922,41.18666701296299,35.80999997592591,30.56000022981479,41.973888,0,83.45195,,,19.7,50
1158,19,.20776667,49.93000105000002,49.5,44.80666604074072,41.30999957777777,35.9533340462963,30.72666695851852,42.037777,0,83.45195,,,19.7,50
1159,19,.20813332,49.92666776666668,49.5,44.90000150000001,41.42666776666665,36.08333218740742,30.86333281148152,42.116669,0,83.45195,,,19.7,50
1160,19,.20866667,49.89333468148151,49.5,44.92666776666665,41.54333268333333,36.23333358703705,31.02666676888888,42.187222,0,83.45195,,,19.7,50
1161,19,.20911667,49.90333440555556,49.5,45,41.66333327592596,36.36333402185183,31.16666723851853,42.266113,0,83.45195,,,19.7,50
1162,19,.20963334,49.91333463333337,49.5,45.05333253333333,41.76666640740736,36.5,31.33666604407408,42.345001,0,83.45195,,,19.7,50
1163,19,.21016668,49.89000114629631,49.49666671666667,45.09999849999999,41.89000114629629,36.64666620703703,31.469999885,42.415554,0,83.45195,,,19.7,50
1164,19,.21068333,49.89000127222222,49.48000030000003,45.18000032222226,42.01666641666665,36.76999969555556,31.62666715,42.493889,0,83.45195,,,19.7,50
1165,19,.21103334,49.88000104444445,49.48333358333334,45.22666702962964,42.12666577407412,36.92333437740739,31.76333319370369,42.567223,0,83.45195,,,19.7,50
1166,19,.21153334,49.86333399814814,49.45666731666669,45.29999922222218,42.26666640740736,37.05666580092595,31.92999973185187,42.645554,0,83.45195,,,19.7,50
1167,19,.21198334,49.81333285925923,49.43333433333336,45.39666809074075,42.37333422592592,37.19666684333336,32.07666562259261,42.715,0,83.45195,,,19.7,50
1168,19,.21235001,49.84666695185187,49.40000150000002,45.43000104999998,42.49333343333332,37.33666674481479,32.22666702185186,42.788891,0,83.45195,,,19.7,50
1169,19,.2131,49.84000026111111,49.40000150000002,45.50000000000001,42.62333236481485,37.46333389351852,32.37333399629627,42.866669,0,83.45195,,,19.7,50
1170,19,.21336667,49.85666717962962,49.40000150000002,45.58666536666666,42.72666702962963,37.60999895555555,32.52999954166669,42.951668,0,83.45195,,,19.7,50
1171,19,.21391667,49.80666604074069,49.40000150000002,45.63333259259264,42.84000013333334,37.74333342759257,32.6533330262963,43.012779,0,83.45195,,,19.7,50
1172,19,.21416667,49.81499956388887,49.40000150000002,45.70000077777782,42.96333388333334,37.86833404907406,32.82166640148144,43.094723,0,83.45195,,,19.7,50
1173,19,.21493334,49.85666717962959,49.40000150000002,45.78333281481477,43.07333223333333,38.01999969999999,32.95666732870371,43.181667,0,83.45195,,,19.7,50
1174,19,.21531667,49.86000058888886,49.40000150000002,45.83666672407409,43.19666736851855,38.14333282037041,33.10999921000002,43.257778,0,83.45195,,,19.7,50
1175,19,.21598333,49.79333265925921,49.40000150000002,45.92666776666665,43.32999990555556,38.28666635185182,33.24999999999999,43.331112,0,83.45195,,,19.7,50
1176,19,.21616668,49.79999922222218,49.40000150000002,46,43.44333418333333,38.43333433333332,33.39500103166665,43.411945,0,83.45195,,,19.7,50
1177,19,.21675,49.79999922222218,49.39666809074075,46.06666566666666,43.54999925,38.55999910000002,33.55999908333337,43.488888,0,83.45195,,,19.7,50
1178,19,.21711667,49.7966659407407,49.35333377037034,46.13333259259264,43.66666668518522,38.68666701296299,33.67333335703706,43.551666,0,83.45195,,,19.7,50
1179,19,.21783333,49.79999922222218,49.33333331481477,46.20000077777782,43.77833289259255,38.83166661018517,33.83833344962959,43.63028,0,83.45195,,,19.7,50
1180,19,.21818334,49.75999984444445,49.29999922222218,46.28666609629626,43.88000104444446,38.96000060000001,33.95333404629631,43.689999,0,83.45195,,,19.7,50
1181,19,.21848334,49.79999922222218,49.29999922222218,46.34666695185187,43.99666671666667,39.08666561851854,34.12666625814816,43.776112,0,83.45195,,,19.7,50
1182,19,.21898334,49.78499945555553,49.29999922222218,46.40500142500001,44.10499873981482,39.22166710740741,34.25666656518518,43.845554,0,83.45195,,,19.7,50
1183,19,.21975,49.7799995333333,49.29999922222218,46.50000000000001,44.22000046666668,39.35333377037036,34.40333442851851,43.926113,0,83.45195,,,19.7,50
1184,19,.2201,49.75333328148151,49.29999922222218,46.57333223333332,44.34000013333334,39.4800003,34.54666595370374,43.99889,0,83.45195,,,19.7,50
1185,19,.22035001,49.73666687407409,49.29999922222218,46.62666577407412,44.43333433333332,39.62333249074079,34.68000017629631,44.066666,0,83.45195,,,19.7,50
