minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In
1186,19,.22094999,49.70000077777783,49.29999922222218,46.70666734074077,44.54999924999999,39.743333437037,34.84833374203699,44.141388,0,83.45195,,,19.7,50
1187,19,.22133332,49.69000003888889,49.27999953333332,46.78999937777773,44.64999963888894,39.87333422592592,34.98000030555556,44.210556,0,83.45195,,,19.7,50
1188,19,.22175001,49.66666655740745,49.27999953333332,46.85666717962965,44.76666640740736,40.01333313333331,35.1266658764815,44.285,0,83.45195,,,19.7,50
1189,19,.22226666,49.71666718518524,49.25000000000001,46.92333448333331,44.88333445370371,40.13833270648151,35.25499992388889,44.361111,0,83.45195,,,19.7,50
1190,19,.22285001,49.7033340592593,49.20666734074079,47,44.99666671666666,40.26666640740736,35.42333450462962,44.432777,0,83.45195,,,19.7,50
1191,19,.22313333,49.70000077777783,49.20000077777783,47.07999879999998,45.09999849999999,40.39000102037036,35.55999908333336,44.505001,0,83.45195,,,19.7,50
1192,19,.22368333,49.69000055000003,49.20000077777783,47.131665887963,45.19333395925931,40.52833290833333,35.68166669055559,44.570835,0,83.45195,,,19.7,50
1193,19,.22408333,49.6933339592593,49.20000077777783,47.20000077777782,45.29666619629627,40.64333282037042,35.82333310629628,44.642776,0,83.45195,,,19.7,50
1194,19,.22463334,49.67333350370374,49.20000077777783,47.28666609629625,45.40333465740741,40.77333297037033,35.96666717592593,44.717224,0,83.45195,,,19.7,50
1195,19,.22505,49.70000077777783,49.20000077777783,47.35666717962965,45.51666641666665,40.91333438148146,36.09666582592593,44.797222,0,83.45195,,,19.7,50
1196,19,.22563334,49.70000077777783,49.20000077777783,47.42000119999999,45.61666554629632,41.04333268333333,36.24000015222224,44.869999,0,83.45195,,,19.7,50
1197,19,.22601666,49.64666622962968,49.20000077777783,47.5,45.7166671851852,41.15666645740745,36.37666766037035,44.932777,0,83.45195,,,19.7,50
1198,19,.22639999,49.69666736851856,49.19666736851857,47.57999879999998,45.82333308703705,41.28333294259256,36.52333297685186,45.017223,0,83.45195,,,19.7,50
1199,19,.22698334,49.66666668518517,49.17666691296299,47.62666577407411,45.91333463333333,41.41666791666664,36.65166632148147,45.075279,0,83.45195,,,19.7,50
1200,20,.22735001,49.59999849999998,49.12333236481482,47.70666734074077,46.01999969999997,41.54666596666667,36.78333308,45.130001,0,83.45195,,,19.7,50
1201,20,.22793333,49.59999849999998,49.14333282037041,47.79333265925922,46.11999895555559,41.66666668518522,36.93000106944443,45.208889,0,83.45195,,,19.7,50
1202,20,.22821666,49.59999849999998,49.09999849999998,47.84500024722225,46.21500054444446,41.78666622407404,37.05666580092595,45.267223,0,83.45195,,,19.7,50
1203,20,.22886667,49.61999895555554,49.11333213703702,47.91333463333333,46.31999967777778,41.92333448333331,37.18333320481484,45.345554,0,83.45195,,,19.7,50
1204,20,.22913334,49.59999849999998,49.09999849999998,48.00000000000001,46.42000119999999,42.03999939999999,37.33333333518517,45.415554,0,83.45195,,,19.7,50
1205,20,.22968334,49.55666581666667,49.09999849999998,48.07166559166664,46.51499977499999,42.16666668518523,37.46333389351852,45.478889,0,83.45195,,,19.7,50
1206,20,.23013332,49.56499902499998,49.09999849999998,48.10666531851852,46.59999849999998,42.27333297037033,37.58333256907408,45.538055,0,83.45195,,,19.7,50
1207,20,.23063333,49.59333193333332,49.09999849999998,48.20000077777782,46.71000049444446,42.41666779074071,37.73000029944444,45.625,0,83.45195,,,19.7,50
1208,20,.23110001,49.59999849999998,49.09999849999998,48.26999968888883,46.79999922222218,42.53333283333332,37.86000058888887,45.69389,0,83.45195,,,19.7,50
1209,20,.23158333,49.59999849999998,49.08999865,48.31333285925925,46.88833456759262,42.6483329342593,37.98500022500001,45.754166,0,83.45195,,,19.7,50
1210,20,.23198333,49.59999849999998,49.08999864999998,48.40000150000002,46.98333358333333,42.76333312592588,38.11666554629633,45.825554,0,83.45195,,,19.7,50
1211,20,.23263334,49.56999894999999,49.0733322333333,48.46666716666667,47.06999894999999,42.88333432777778,38.26666640740736,45.888332,0,83.45195,,,19.7,50
1212,20,.23298334,49.54333268333331,49.06666566666664,48.52166634166664,47.16833338981486,43.02166634166665,38.37833408796293,45.950001,0,83.45195,,,19.7,50
1213,20,.23326667,49.54666596666666,49.09333193333331,48.59999849999998,47.24999999999997,43.13999941111116,38.52999955,46.026665,0,83.45195,,,19.7,50
1214,20,.23391667,49.50666656666667,49.09999849999998,48.66333327592597,47.33666672407409,43.25999984444439,38.64333282037041,46.084999,0,83.45195,,,19.7,50
1215,20,.23416667,49.48333358333333,49.09999849999998,48.70666734074077,47.43500097499999,43.37333422592592,38.76499976666663,46.14389,0,83.45195,,,19.7,50
1216,20,.23475,49.52166634166667,49.09999849999998,48.79166601851848,47.51999969999997,43.49500007499999,38.91000072037036,46.223057,0,83.45195,,,19.7,50
1217,20,.23496667,49.50666656666667,49.14333282037042,48.82333308703704,47.60333190925925,43.62333236481485,39.04666596666667,46.291111,0,83.45195,,,19.7,50
1218,20,.23566668,49.48833350833334,49.20000077777783,48.90000150000002,47.70000077777782,43.72833367037038,39.14666622962967,46.360558,0,83.45195,,,19.7,50
1219,20,.23591667,49.48666686666666,49.20000077777783,48.955000675,47.78166617407403,43.85166706574076,39.29499955555554,46.428333,0,83.45195,,,19.7,50
1220,20,.23616667,49.49000015000001,49.21000062222226,49.00000000000001,47.87000081666669,43.96333388333334,39.42333448333331,46.492779,0,83.45195,,,19.7,50
1221,20,.23691668,49.49333343333333,49.2966659407407,49.06666566666665,47.95333403333333,44.06999895,39.54666596666667,46.57111,0,83.45195,,,19.7,50
1222,20,.23710001,49.49333343333333,49.29999922222218,49.09999849999998,48.00999984999999,44.20166722685188,39.67833361759264,46.630554,0,83.45195,,,19.7,50
1223,20,.23735,49.47333373333335,49.29999922222218,49.15666645740746,48.10666531851852,44.31666626851852,39.78666635185183,46.689999,0,83.45195,,,19.7,50
1224,20,.23813333,49.41333463333335,49.39000127222224,49.20000077777783,48.20000077777782,44.43000104999998,39.92666776666665,46.760002,0,83.45195,,,19.7,50
1225,20,.23831667,49.4166679166667,49.40000150000002,49.22166710740742,48.25499992222218,44.53833275833332,40.04833260833334,46.813335,0,83.45195,,,19.7,50
1226,20,.23878334,49.41000135000001,49.48333358333333,49.29999922222218,48.33333331481482,44.64666622962967,40.15333304814818,46.887779,0,83.45195,,,19.7,50
1227,20,.23925,49.48666686666669,49.5,49.30999944999998,48.42333448333332,44.76333312592588,40.30666604074072,46.965,0,83.45195,,,19.7,50
1228,20,.23986667,49.49000015000001,49.5,49.39666809074076,48.5,44.88500115833335,40.42166784166665,47.032223,0,83.45195,,,19.7,50
1229,20,.24010001,49.50333328333333,49.5,49.40000150000002,48.56499902499999,44.99166679166667,40.54666596666667,47.084446,0,83.45195,,,19.7,50
1230,20,.24035001,49.50666656666666,49.51333313333331,49.43666761666665,48.64999963888894,45.10333216111112,40.65666645740745,47.144444,0,83.45195,,,19.7,50
1231,20,.24096666,49.57833215833335,49.59999849999998,49.5,48.71500054444446,45.22833367037038,40.78166623796292,47.233887,0,83.45195,,,19.7,50
1232,20,.24146666,49.58833200833331,49.59999849999998,49.5,48.79999922222218,45.3316666101852,40.91000134999999,47.288334,0,83.45195,,,19.7,50
1233,20,.24161667,49.58999864999998,49.60666531851852,49.54666596666664,48.87666763518521,45.44666746666666,41.03333283333333,47.349998,0,83.45195,,,19.7,50
1234,20,.24198334,49.61999895555559,49.68333373148153,49.58666536666665,48.93000104999999,45.54999924999999,41.1599998666667,47.421665,0,83.45195,,,19.7,50
1235,20,.24216667,49.69333395925931,49.70000077777783,49.59999849999998,49.00000000000001,45.66166657129634,41.2683330481481,47.487221,0,83.45195,,,19.7,50
1236,20,.24271666,49.70000077777783,49.71333390370373,49.60666531851852,49.08499872499998,45.77999953333328,41.40333390185183,47.548054,0,83.45195,,,19.7,50
1237,20,.24316667,49.74000015555554,49.79333265925922,49.69000055000005,49.15999986666672,45.89000127222224,41.51333313333331,47.631111,0,83.45195,,,19.7,50
1238,20,.24326666,49.79999922222218,49.79999922222218,49.70000077777783,49.20000077777783,45.98833350833333,41.63499929722227,47.687222,0,83.45195,,,19.7,50
1239,20,.24361667,49.79999922222218,49.79999922222218,49.70000077777783,49.25166664074071,46.10999872777779,41.7683330481481,47.738335,0,83.45195,,,19.7,50
1240,20,.24396665,49.79999922222218,49.88333445370372,49.70000077777783,49.29999922222218,46.21333390370373,41.85333377037037,47.791668,0,83.45195,,,19.7,50
1241,20,.24418333,49.87666763518521,49.90000150000002,49.78999937777773,49.37000081666669,46.31499956388888,41.99666671666667,47.874722,0,83.45195,,,19.7,50
1242,20,.24489999,49.89666809074076,49.90000150000002,49.79999922222218,49.40000150000002,46.43000104999999,42.116666112963,47.923889,0,83.45195,,,19.7,50
1243,20,.24506667,49.98666686666667,49.98333358333333,49.87000081666669,49.42666776666667,46.53333283333331,42.21333390370372,48.002224,0,83.45195,,,19.7,50
1244,20,.24523334,50,50,49.90000150000002,49.5,46.63333259259264,42.35333377037037,48.064445,0,83.45195,,,19.7,50
1245,20,.24556667,50.00666656666667,50.04166604166663,49.90000150000002,49.5,46.73166695185185,42.44500082499999,48.104168,0,83.45195,,,19.7,50
1246,20,.24593334,50.08666536666663,50.09999849999998,49.96666716666667,49.57999879999998,46.84333354259261,42.57999930370374,48.192776,0,83.45195,,,19.7,50
1247,20,.24613333,50.09999849999998,50.09999849999998,50,49.59999849999998,46.94666746666666,42.70000077777782,48.241112,0,83.45195,,,19.7,50
1248,20,.24665,50.13499929722227,50.16166657129634,50.01166649166665,49.62499906944448,47.0383327583333,42.81500020277779,48.297779,0,83.45195,,,19.7,50
1249,20,.24718334,50.20000077777783,50.20000077777783,50.09666521666664,49.70000077777783,47.1366660018519,42.91333463333332,48.374443,0,83.45195,,,19.7,50
1250,20,.24721666,50.21000062222226,50.20000077777783,50.09999849999998,49.70000077777783,47.24333343703702,43.00999984999999,48.410557,0,83.45195,,,19.7,50
1251,20,.24748334,50.29333265925922,50.26999968888884,50.13499929722227,49.7250003888889,47.35000036111113,43.14333282037042,48.486111,0,83.45195,,,19.7,50
1252,20,.24788333,50.30333263148145,50.31333285925925,50.20000077777783,49.7966659407407,47.44500082499999,43.26833304814809,48.554443,0,83.45195,,,19.7,50
1253,20,.24806666,50.36000058888892,50.40000150000002,50.23666687407407,49.80666604074072,47.54333268333331,43.36333399814815,48.618332,0,83.45195,,,19.7,50
1254,20,.24816667,50.40000150000002,50.40000150000002,50.29999922222218,49.89333468148151,47.64666622962967,43.46666716666667,48.684444,0,83.45195,,,19.7,50
1255,20,.24869999,50.46166724166667,50.48000030000001,50.29999922222218,49.90000150000002,47.75166664074071,43.59999849999999,48.74889,0,83.45195,,,19.7,50
1256,20,.2492,50.50000000000001,50.50000000000001,50.37666763518521,49.93333433333331,47.84666695185187,43.70666644629629,48.810555,0,83.45195,,,19.7,50
1257,20,.24924999,50.50000000000001,50.50999984999999,50.40000150000002,50,47.93666761666665,43.79999922222218,48.857777,0,83.45195,,,19.7,50
1258,20,.24943334,50.59333193333331,50.58666536666664,50.43166769166667,50,48.0283329083333,43.94500069907407,48.930832,0,83.45195,,,19.7,50
1259,20,.24964999,50.59999849999998,50.59999849999998,50.50000000000001,50.04999924999996,48.11666554629632,44.0083332083333,48.979164,0,83.45195,,,19.7,50
1260,21,.25006667,50.59999849999998,50.64999963888894,50.50333328333333,50.09999849999998,48.2166671851852,44.12333236481485,49.032223,0,83.45195,,,19.7,50
1261,21,.25013334,50.66166657129634,50.70000077777782,50.59666521666665,50.09999849999998,48.31833297314815,44.26333312592588,49.106667,0,83.45195,,,19.7,50
1262,21,.25059998,50.73333359259259,50.7033340592593,50.59999849999998,50.18500043611116,48.40000150000002,44.3266664962963,49.158054,0,83.45195,,,19.7,50
1263,21,.25101665,50.75333328148147,50.79333265925921,50.64666622962968,50.20000077777783,48.5,44.4800003,49.228889,0,83.45195,,,19.7,50
1264,21,.25154999,50.79333265925921,50.79999922222217,50.7599998444444,50.2383335148148,48.58666536666665,44.54666596666665,49.287498,0,83.45195,,,19.7,50
1265,21,.25151667,50.84500024722225,50.88166774907409,50.76666640740741,50.29999922222218,48.66833338981485,44.65499975277783,49.352779,0,83.45195,,,19.7,50
1266,21,.25178331,50.90000150000002,50.90000150000002,50.79999922222217,50.29999922222218,48.78333281481478,44.76666640740736,49.408333,0,83.45195,,,19.7,50
1267,21,.25203332,50.90000150000002,50.91333463333333,50.8066660407407,50.36666740740743,48.84333354259262,44.87000069074075,49.450001,0,83.45195,,,19.7,50
1268,21,.25213334,50.97166709166667,51,50.89666809074076,50.40000150000002,48.94500082499999,44.99666671666667,49.535,0,83.45195,,,19.7,50
1269,21,.25261664,51,51,50.90000150000002,50.495000075,49.00999984999999,45.02999954999997,49.572498,0,83.45195,,,19.7,50
1270,21,.25308332,51,51.08333208333331,50.94666746666665,50.50000000000001,49.09999849999998,45.20999972777777,49.639999,0,83.45195,,,19.7,50
1271,21,.25316665,51.05166589166664,51.09999849999998,51.02499962499996,50.54166604166663,49.19333395925931,45.29999922222218,49.701942,0,83.45195,,,19.7,50
1272,21,.25409999,51.10666531851851,51.15166634351856,51.09999849999998,50.59999849999998,49.29499929999996,45.34000013333334,49.765556,0,83.45195,,,19.7,50
1273,21,.25415,51.19666736851857,51.2033340592593,51.09999849999998,50.68000032222226,49.38666786296299,45.48333358333332,49.841667,0,83.45195,,,19.7,50
1274,21,.25410002,51.20000077777783,51.28333281481478,51.15666645740745,50.70000077777782,49.46333388333333,45.59999849999999,49.900555,0,83.45195,,,19.7,50
1275,21,.25446668,51.24833335925924,51.29999922222218,51.26833304814809,50.7166671851852,49.53166619166662,45.66833338981486,49.955555,0,83.45195,,,19.7,50
1276,21,.25453335,51.30999944999997,51.3366667240741,51.29999922222218,50.79999922222217,49.62666577407412,45.78333281481477,50.026112,0,83.45195,,,19.7,50
1277,21,.10158334,51.39666809074077,51.40000150000003,51.29999922222218,50.86333399814817,49.70000077777783,45.88333445370371,50.090557,0,83.45195,,,19.7,50
1278,21,.006016667,51.40000150000003,51.40000150000003,51.30333263148145,50.89666809074075,49.76499976666662,45.96166724166667,50.121113,0,83.45195,,,19.7,50
1279,21,.0059333332,51.40000150000003,51.47166709166668,51.355000475,50.85833388425928,49.79999922222218,45.96333388333336,50.141388,0,83.45195,,,19.7,50
1280,21,.0030666667,51.40000150000003,51.41666791666669,51.33333331481479,50.90000150000002,49.79999922222218,45.93000104999998,50.130001,0,83.45195,,,19.7,50
1281,21,.0020000001,51.40000150000003,51.40000150000003,51.31333285925923,50.90000150000002,49.7966659407407,45.94166754166667,50.125278,0,83.45195,,,19.7,50
1282,21,.0020000001,51.40000150000003,51.40000150000003,51.30666604074069,50.80499933611107,49.74500007777779,45.95833395833336,50.102501,0,83.45195,,,19.7,50
1283,21,.0020000001,51.3833344537037,51.40000150000003,51.29999922222218,50.79999922222217,49.79999922222218,45.83333331481479,50.086113,0,83.45195,,,19.7,50
1284,21,.0020000001,51.30666604074072,51.40000150000003,51.29999922222218,50.79999922222217,49.79833258148144,45.90000150000002,50.084167,0,83.45195,,,19.7,50
1285,21,.0020000001,51.2883328648148,51.40000150000003,51.29999922222218,50.79999922222217,49.7033340592593,45.90000150000002,50.065277,0,83.45195,,,19.7,50
1286,21,.0020000001,51.29333265925921,51.40000150000003,51.29999922222218,50.79999922222217,49.7466667185185,45.87666763518515,50.069443,0,83.45195,,,19.7,50
1287,21,.0020000001,51.2966659407407,51.40000150000003,51.29999922222218,50.79999922222217,49.79333265925923,45.85666717962964,50.074444,0,83.45195,,,19.7,50
1288,21,.0020000001,51.2833328148148,51.40000150000003,51.29999922222218,50.79999922222217,49.72000046666671,45.90000150000002,50.067223,0,83.45195,,,19.7,50
1289,21,.0020000001,51.28666609629627,51.40000150000003,51.29999922222218,50.79999922222217,49.70000077777783,45.82999990555551,50.052776,0,83.45195,,,19.7,50
1290,21,.0020000001,51.29999922222218,51.40000150000003,51.29999922222218,50.79999922222217,49.71000062222226,45.83666672407409,50.057777,0,83.45195,,,19.7,50
1291,21,.0020000001,51.29666619629627,51.40000150000003,51.29999922222218,50.79999922222217,49.72333374814818,45.89833479537038,50.069721,0,83.45195,,,19.7,50
1292,21,.0020000001,51.3066660407407,51.40000150000003,51.29999922222218,50.79999922222217,49.70000077777783,45.81666626851847,50.05389,0,83.45195,,,19.7,50
1293,21,.0020000001,51.29999922222218,51.40000150000003,51.29999922222218,50.79999922222217,49.7033340592593,45.79999922222218,50.050556,0,83.45195,,,19.7,50
1294,21,.0020000001,51.30333263148144,51.40000150000003,51.29999922222218,50.79999922222217,49.70000077777783,45.84166683796298,50.057499,0,83.45195,,,19.7,50
1295,21,.0020000001,51.27833289259259,51.40000150000003,51.29999922222218,50.79999922222217,49.70000077777783,45.81499956388885,50.048889,0,83.45195,,,19.7,50
1296,21,.0020000001,51.2833328148148,51.40000150000003,51.29999922222218,50.79999922222217,49.70000077777783,45.79999922222218,50.047222,0,83.45195,,,19.7,50
1297,21,.0020000001,51.29999922222218,51.40000150000003,51.29999922222218,50.79999922222217,49.70000077777783,45.79999922222218,50.049999,0,83.45195,,,19.7,50
1298,21,.0020000001,51.29999922222218,51.40000150000003,51.29999922222218,50.79999922222217,49.70000077777783,45.79999922222218,50.049999,0,83.45195,,,19.7,50
1299,21,.0020000001,51.29999922222218,51.40000150000003,51.29999922222218,50.79999922222217,49.70000077777783,45.79999922222218,50.049999,0,83.45195,,,19.7,50
1300,21,.0020000001,51.28999937777773,51.39666809074076,51.2966659407407,50.79999922222217,49.70000077777783,45.79999922222218,50.047222,0,83.45195,,,19.7,50
1301,21,.0020000001,51.29999922222218,51.3716675212963,51.288332737037,50.79999922222217,49.70000077777783,45.79999922222218,50.043335,0,83.45195,,,19.7,50
1302,21,.0020000001,51.30333263148144,51.36166729351848,51.27333297037036,50.79999922222217,49.70000077777783,45.79999922222218,50.039722,0,83.45195,,,19.7,50
1303,21,.0020000001,51.29999922222218,51.31666626851849,51.23000031111113,50.79999922222217,49.70000077777783,45.79999922222218,50.024445,0,83.45195,,,19.7,50
1304,21,.0020000001,51.29999922222218,51.31333285925921,51.20666734074079,50.76666640740738,49.70000077777783,45.79999922222218,50.014442,0,83.45195,,,19.7,50
1305,21,.0020000001,51.27666625185183,51.29999922222218,51.20000077777783,50.74166679629634,49.70000077777783,45.79999922222218,50.003056,0,83.45195,,,19.7,50
1306,21,.0020000001,51.28999937777773,51.29999922222218,51.20000077777783,50.72166710740743,49.70000077777783,45.79999922222218,50.001945,0,83.45195,,,19.7,50
1307,21,.0020000001,51.2283336703704,51.29999922222218,51.20000077777783,50.70666734074079,49.70000077777783,45.79999922222218,49.989166,0,83.45195,,,19.7,50
1308,21,.0020000001,51.26166648518516,51.29999922222218,51.20000077777783,50.70000077777782,49.70000077777783,45.79999922222218,49.99361,0,83.45195,,,19.7,50
1309,21,.0020000001,51.26999968888886,51.29999922222218,51.20000077777783,50.7033340592593,49.70000077777783,45.79999922222218,49.995556,0,83.45195,,,19.7,50
1310,21,.0020000001,51.26333312592592,51.29999922222218,51.20000077777783,50.71000062222226,49.70000077777783,45.79999922222218,49.995556,0,83.45195,,,19.7,50
1311,21,.0020000001,51.20833398148154,51.29999922222218,51.20000077777783,50.70000077777782,49.70000077777783,45.7966659407407,49.984165,0,83.45195,,,19.7,50
1312,21,.0020000001,51.23000031111111,51.29999922222218,51.20000077777783,50.70000077777782,49.70000077777783,45.79999922222218,49.988335,0,83.45195,,,19.7,50
1313,21,.0020000001,51.21000023888889,51.29999922222218,51.20000077777783,50.70000077777782,49.70000077777783,45.79999922222218,49.985001,0,83.45195,,,19.7,50
1314,21,.0020000001,51.23666687407407,51.29999922222218,51.20000077777783,50.71333390370376,49.70000077777783,45.78666609629626,49.989445,0,83.45195,,,19.7,50
1315,21,.0020000001,51.26166648518519,51.29999922222218,51.20000077777783,50.70000077777782,49.69666736851856,45.77333297037037,49.988613,0,83.45195,,,19.7,50
1316,21,.0020000001,51.23833351481483,51.29999922222218,51.20000077777783,50.70000077777782,49.69166725462968,45.77999953333329,49.985001,0,83.45195,,,19.7,50
1317,21,.0020000001,51.20166741851857,51.29999922222218,51.20000077777783,50.70000077777782,49.69500066388893,45.74833335925927,49.974167,0,83.45195,,,19.7,50
1318,21,.0020000001,51.26999968888883,51.29999922222218,51.20000077777783,50.70000077777782,49.6883338453704,45.70666734074078,49.977501,0,83.45195,,,19.7,50
1319,21,.0020000001,51.22500038888891,51.29999922222218,51.20000077777783,50.70000077777782,49.63999941111111,45.73833351481481,49.967224,0,83.45195,,,19.7,50
1320,22,.0020000001,51.1566663935185,51.29999922222218,51.20000077777783,50.70000077777782,49.6266657740741,45.70000077777782,49.947224,0,83.45195,,,19.7,50
1321,22,.0020000001,51.16833338981486,51.29999922222218,51.20000077777783,50.70000077777782,49.66166657129632,45.70000077777782,49.955002,0,83.45195,,,19.7,50
1322,22,.0020000001,51.19500066388893,51.29999922222218,51.20000077777783,50.70000077777782,49.61166543240738,45.70000077777782,49.951111,0,83.45195,,,19.7,50
1323,22,.0020000001,51.20166741851857,51.28166617407406,51.19666736851857,50.70000077777782,49.59999849999998,45.70000077777782,49.946667,0,83.45195,,,19.7,50
1324,22,.0020000001,51.2283336703704,51.2033340592593,51.19666736851856,50.70000077777782,49.60333190925925,45.70000077777782,49.93861,0,83.45195,,,19.7,50
1325,22,.0020000001,51.20000077777783,51.2033340592593,51.16833338981484,50.70000077777782,49.59999849999998,45.70000077777782,49.928612,0,83.45195,,,19.7,50
1326,22,.0020000001,51.20000077777783,51.23333359259259,51.13333259259257,50.70000077777782,49.59999849999998,45.70000077777782,49.927776,0,83.45195,,,19.7,50
1327,22,.0020000001,51.20000077777783,51.20000077777783,51.12333236481481,50.70000077777782,49.59999849999998,45.70000077777782,49.920555,0,83.45195,,,19.7,50
1328,22,.0020000001,51.20000077777783,51.20000077777783,51.11333213703702,50.70000077777782,49.59999849999998,45.70000077777782,49.918888,0,83.45195,,,19.7,50
1329,22,.0020000001,51.20000077777783,51.20000077777783,51.10333190925924,50.70000077777782,49.59999849999998,45.70000077777782,49.917221,0,83.45195,,,19.7,50
1330,22,.0020000001,51.1549997527778,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.70000077777782,49.909168,0,83.45195,,,19.7,50
1331,22,.0020000001,51.11333213703701,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.70000077777782,49.902222,0,83.45195,,,19.7,50
1332,22,.0020000001,51.18000032222228,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.70000077777782,49.913334,0,83.45195,,,19.7,50
1333,22,.0020000001,51.19666736851857,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.70000077777782,49.916111,0,83.45195,,,19.7,50
1334,22,.0020000001,51.20000077777783,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.70000077777782,49.916668,0,83.45195,,,19.7,50
1335,22,.0020000001,51.19666736851857,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.70000077777782,49.916111,0,83.45195,,,19.7,50
1336,22,.0020000001,51.17333350370374,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.70000077777782,49.912224,0,83.45195,,,19.7,50
1337,22,.0020000001,51.1516663435185,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.70000077777782,49.908611,0,83.45195,,,19.7,50
1338,22,.0020000001,51.18500043611116,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.69666736851856,49.913612,0,83.45195,,,19.7,50
1339,22,.0020000001,51.15333317407406,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.6783336175926,49.905277,0,83.45195,,,19.7,50
1340,22,.0020000001,51.14499952499998,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.64833293425929,49.898888,0,83.45195,,,19.7,50
1341,22,.0020000001,51.09666534259258,51.19666736851856,51.09999849999998,50.70000077777782,49.59999849999998,45.63166588796295,49.887501,0,83.45195,,,19.7,50
1342,22,.0020000001,51.1066653185185,51.19333395925931,51.09999849999998,50.69000055000004,49.59999849999998,45.60333190925926,49.882221,0,83.45195,,,19.7,50
1343,22,.0020000001,51.10333190925925,51.20000077777783,51.09999849999998,50.68666714074077,49.59999849999998,45.59999849999999,49.881664,0,83.45195,,,19.7,50
1344,22,.0020000001,51.08999864999998,51.19666736851857,51.09999849999998,50.68666714074079,49.59999849999998,45.59999849999999,49.878887,0,83.45195,,,19.7,50
1345,22,.0020000001,51.12333236481479,51.20000077777783,51.09999849999998,50.70000077777782,49.59999849999998,45.59999849999999,49.887222,0,83.45195,,,19.7,50
1346,22,.0020000001,51.09333193333331,51.19166725462967,51.09999849999998,50.64166611574073,49.59999849999998,45.59999849999999,49.871109,0,83.45195,,,19.7,50
1347,22,.0020000001,51.08666536666664,51.14166611574076,51.09666521666664,50.68666714074077,49.59999849999998,45.59999849999999,49.86861,0,83.45195,,,19.7,50
1348,22,.0020000001,51.09999849999998,51.10999872777776,51.09999849999998,50.65833316203702,49.59999849999998,45.59999849999999,49.861389,0,83.45195,,,19.7,50
1349,22,.0020000001,51.10666531851849,51.09999849999998,51.08999864999998,50.62166566018517,49.59999849999998,45.59999849999999,49.853054,0,83.45195,,,19.7,50
1350,22,.0020000001,51.09999849999998,51.10166520462961,51.05999909999999,50.62499906944443,49.59999849999998,45.59999849999999,49.847778,0,83.45195,,,19.7,50
1351,22,.0020000001,51.08999864999998,51.12499906944443,51.07999879999998,50.63999941111111,49.58499872499998,45.59999849999999,49.853333,0,83.45195,,,19.7,50
1352,22,.0020000001,51.09499857499998,51.10499861388887,51.02999954999999,50.61666554629628,49.57833215833332,45.59999849999999,49.837498,0,83.45195,,,19.7,50
1353,22,.0020000001,51.07333223333333,51.10999872777776,51.00333328333333,50.59999849999998,49.57333223333332,45.59999849999999,49.826664,0,83.45195,,,19.7,50
1354,22,.0020000001,51.09166529166665,51.09999849999998,51,50.59999849999998,49.53666611666666,45.59999849999999,49.821388,0,83.45195,,,19.7,50
1355,22,.0020000001,51.09166529166664,51.09999849999998,51,50.59999849999998,49.51166649166667,45.59999849999999,49.817223,0,83.45195,,,19.7,50
1356,22,.0020000001,51.09999849999998,51.09999849999998,51,50.59999849999998,49.50333328333333,45.59166529166666,49.815834,0,83.45195,,,19.7,50
1357,22,.0020000001,51.0933319333333,51.09999849999998,51,50.59999849999998,49.5,45.56166574166664,49.809166,0,83.45195,,,19.7,50
1358,22,.0020000001,51.08999864999998,51.09999849999998,51,50.59999849999998,49.50333328333333,45.54499932500001,49.806389,0,83.45195,,,19.7,50
1359,22,.0020000001,51.084998725,51.09999849999998,51,50.59999849999998,49.5,45.51666641666667,49.800278,0,83.45195,,,19.7,50
1360,22,.0020000001,51.08999864999998,51.09999849999998,51,50.59999849999998,49.5,45.50000000000001,49.798332,0,83.45195,,,19.7,50
1361,22,.0020000001,51.06666566666664,51.09999849999998,51,50.59999849999998,49.5,45.50000000000001,49.794445,0,83.45195,,,19.7,50
1362,22,.0020000001,51.01333313333331,51.09999849999998,51,50.59999849999998,49.5,45.50000000000001,49.785557,0,83.45195,,,19.7,50
1363,22,.0020000001,51.03833275833333,51.09999849999998,51,50.59999849999998,49.5,45.50000000000001,49.789722,0,83.45195,,,19.7,50
1364,22,.0020000001,51,51.09999849999998,51,50.59999849999998,49.5,45.50000000000001,49.783333,0,83.45195,,,19.7,50
1365,22,.0020000001,50.99333343333333,51.09999849999998,51,50.59999849999998,49.5,45.50000000000001,49.782223,0,83.45195,,,19.7,50
1366,22,.0020000001,51.02999954999998,51.09666521666665,51,50.59999849999998,49.5,45.50000000000001,49.787777,0,83.45195,,,19.7,50
1367,22,.0020000001,51.03499947499998,51.09999849999998,51,50.59999849999998,49.5,45.50000000000001,49.789165,0,83.45195,,,19.7,50
1368,22,.0020000001,51.06666566666665,51.08166544166664,51,50.59999849999998,49.5,45.50000000000001,49.791389,0,83.45195,,,19.7,50
1369,22,.0020000001,51.06499902499998,51.06833230833332,51,50.59999849999998,49.5,45.50000000000001,49.788887,0,83.45195,,,19.7,50
1370,22,.0020000001,51.04833260833333,51.00999985,51,50.59999849999998,49.5,45.50000000000001,49.77639,0,83.45195,,,19.7,50
1371,22,.0020000001,51,51.00499992499999,51,50.59999849999998,49.5,45.50000000000001,49.767498,0,83.45195,,,19.7,50
1372,22,.0020000001,50.99666671666667,51.084998725,51,50.59999849999998,49.5,45.50000000000001,49.780277,0,83.45195,,,19.7,50
1373,22,.0020000001,51,51,51,50.59999849999998,49.5,45.50000000000001,49.766666,0,83.45195,,,19.7,50
1374,22,.0020000001,51.00333328333333,51.00666656666667,51,50.59999849999998,49.5,45.50000000000001,49.768333,0,83.45195,,,19.7,50
1375,22,.0020000001,51,51,50.99500007500001,50.59999849999998,49.5,45.45666731666667,49.75861,0,83.45195,,,19.7,50
1376,22,.0020000001,51,51,50.97833365833333,50.59999849999998,49.5,45.44833410833335,49.754444,0,83.45195,,,19.7,50
1377,22,.0020000001,50.96333388333333,51.00333328333333,50.98666686666667,50.59999849999998,49.5,45.43666761666668,49.748333,0,83.45195,,,19.7,50
1378,22,.0020000001,50.97333373333334,51,50.9666671666667,50.59999849999998,49.5,45.42666776666669,49.744446,0,83.45195,,,19.7,50
1379,22,.0020000001,50.99666671666667,51,50.90500142500002,50.59999849999998,49.5,45.40000150000001,49.733612,0,83.45195,,,19.7,50
1380,23,.0020000001,51,51,50.90000150000002,50.59999849999998,49.46000060000002,45.40000150000001,49.726665,0,83.45195,,,19.7,50
1381,23,.0020000001,51,51,50.90000150000002,50.59666521666664,49.43666761666668,45.40000150000001,49.722221,0,83.45195,,,19.7,50
1382,23,.0020000001,50.95333403333337,51,50.90000150000002,50.57833215833331,49.41000135000002,45.40000150000001,49.706944,0,83.45195,,,19.7,50
1383,23,.0020000001,50.90333465740743,51,50.90000150000002,50.58666536666666,49.41333463333335,45.40000150000001,49.700558,0,83.45195,,,19.7,50
1384,23,.0020000001,50.90333465740743,51,50.90000150000002,50.51666641666667,49.40000150000002,45.40000150000001,49.686668,0,83.45195,,,19.7,50
1385,23,.0020000001,50.92000107407409,51,50.90000150000002,50.54833260833331,49.40000150000002,45.40000150000001,49.694721,0,83.45195,,,19.7,50
1386,23,.0020000001,50.92000120000003,51,50.90000150000002,50.54666596666667,49.40000150000002,45.40000150000001,49.694447,0,83.45195,,,19.7,50
1387,23,.0020000001,50.93000104999999,51,50.90000150000002,50.53333283333333,49.40000150000002,45.40000150000001,49.69389,0,83.45195,,,19.7,50
1388,23,.0020000001,50.96000059999999,51,50.90000150000002,50.52666626666667,49.40000150000002,45.40000150000001,49.697777,0,83.45195,,,19.7,50
1389,23,.0020000001,50.99000015,51,50.90000150000002,50.50666656666667,49.40000150000002,45.40000150000001,49.699444,0,83.45195,,,19.7,50
1390,23,.0020000001,50.98000029999999,51,50.90000150000002,50.55666581666664,49.40000150000002,45.40000150000001,49.706112,0,83.45195,,,19.7,50
1391,23,.0020000001,51,51,50.90000150000002,50.50000000000001,49.40000150000002,45.39166797685186,49.698612,0,83.45195,,,19.7,50
1392,23,.0020000001,50.93500097499998,50.99000015,50.90000150000002,50.50000000000001,49.40000150000002,45.31166615462959,49.672779,0,83.45195,,,19.7,50
1393,23,.0020000001,50.99333343333333,50.99333343333333,50.90000150000002,50.50000000000001,49.40000150000002,45.31333285925923,49.683334,0,83.45195,,,19.7,50
1394,23,.0020000001,50.94333418333334,51,50.90000150000002,50.50666656666667,49.40000150000002,45.31666626851847,49.67778,0,83.45195,,,19.7,50
1395,23,.0020000001,50.97166709166671,50.9716670916667,50.90000150000002,50.50000000000001,49.40000150000002,45.29999922222218,49.673889,0,83.45195,,,19.7,50
1396,23,.0020000001,50.91666791666668,50.96000060000003,50.90000150000002,50.50000000000001,49.40000150000002,45.29999922222218,49.662777,0,83.45195,,,19.7,50
1397,23,.0020000001,50.99333343333333,50.98000030000001,50.90000150000002,50.50000000000001,49.40000150000002,45.29999922222218,49.67889,0,83.45195,,,19.7,50
1398,23,.0020000001,50.92500112500003,50.90000150000002,50.90000150000002,50.50000000000001,49.40000150000002,45.29999922222218,49.654167,0,83.45195,,,19.7,50
1399,23,.0040833335,50.95333403333337,50.90333478333335,50.90000150000002,50.50000000000001,49.40000150000002,45.29999922222218,49.659447,0,83.45195,,,19.7,50
1400,23,.0042833332,50.90333478333336,50.90000150000002,50.90000150000002,50.50000000000001,49.40000150000002,45.29999922222218,49.650555,0,83.45195,,,19.7,50
1401,23,.0020000001,50.90000150000002,50.91000135000001,50.89833479537039,50.50000000000001,49.40000150000002,45.29999922222218,49.65139,0,83.45195,,,19.7,50
1402,23,.0020000001,50.90000150000002,50.90000150000002,50.88166774907408,50.50000000000001,49.40000150000002,45.29999922222218,49.646946,0,83.45195,,,19.7,50
1403,23,.0020000001,50.89000127222224,50.90000150000002,50.88333445370371,50.50000000000001,49.40000150000002,45.29999922222218,49.645557,0,83.45195,,,19.7,50
1404,23,.0020000001,50.89666809074076,50.90000150000002,50.88000104444446,50.50000000000001,49.40000150000002,45.29999922222218,49.646111,0,83.45195,,,19.7,50
1405,23,.0020000001,50.81166653796293,50.90000150000002,50.86000058888888,50.50000000000001,49.40000150000002,45.29999922222218,49.628613,0,83.45195,,,19.7,50
1406,23,.0020000001,50.80999944999996,50.90000150000002,50.81333285925921,50.50000000000001,49.3933346814815,45.28666609629627,49.617222,0,83.45195,,,19.7,50
1407,23,.0020000001,50.85333377037036,50.90000150000002,50.79999922222217,50.50000000000001,49.36666740740741,45.28666609629626,49.617779,0,83.45195,,,19.7,50
1408,23,.0020000001,50.88000104444447,50.90000150000002,50.79999922222217,50.50000000000001,49.34666695185184,45.23000031111115,49.609444,0,83.45195,,,19.7,50
1409,23,.0020000001,50.87000081666663,50.90000150000002,50.79999922222217,50.50000000000001,49.30999944999996,45.20000077777782,49.596668,0,83.45195,,,19.7,50
1410,23,.0020000001,50.88666786296299,50.90000150000002,50.79999922222217,50.50000000000001,49.29999922222218,45.20000077777782,49.597778,0,83.45195,,,19.7,50
1411,23,.0020000001,50.89333468148151,50.90000150000002,50.79999922222217,50.50000000000001,49.29999922222218,45.20000077777782,49.598888,0,83.45195,,,19.7,50
1412,23,.0020000001,50.83333357037034,50.90000150000002,50.79999922222217,50.50000000000001,49.29999922222218,45.20000077777782,49.58889,0,83.45195,,,19.7,50
1413,23,.0020000001,50.84333354259262,50.90000150000002,50.79999922222217,50.48000030000001,49.29999922222218,45.20000077777782,49.587223,0,83.45195,,,19.7,50
1414,23,.0020000001,50.67166659166669,50.90000150000002,50.79999922222217,50.49666671666667,49.29999922222218,45.20000077777782,49.56139,0,83.45195,,,19.7,50
1415,23,.0020000001,50.36333406851854,50.88000104444442,50.79999922222217,50.50000000000001,49.29999922222218,45.20000077777782,49.507221,0,83.45195,,,19.7,50
1416,23,.0020000001,50.32666689259258,50.81333285925921,50.79999922222217,50.50000000000001,49.29999922222218,45.20000077777782,49.490002,0,83.45195,,,19.7,50
1417,23,.0020000001,50.62333249074074,50.83333331481482,50.79999922222217,50.48666686666666,49.29999922222218,45.20000077777782,49.540554,0,83.45195,,,19.7,50
1418,23,.0020000001,50.46833330462962,50.89333468148149,50.79999922222217,50.45833395833334,49.29999922222218,45.20000077777782,49.52,0,83.45195,,,19.7,50
1419,23,.0020000001,50.5399997777778,50.87333422592591,50.79999922222217,50.47000045000001,49.29999922222218,45.20000077777782,49.530556,0,83.45195,,,19.7,50
1420,23,.0020000001,50.4366666722222,50.88666786296299,50.79999922222217,50.47666701666669,49.29999922222218,45.20000077777782,49.516666,0,83.45195,,,19.7,50
1421,23,.0020000001,50.4683333675926,50.84500024722218,50.79999922222217,50.48166694166667,49.29999922222218,45.1933339592593,49.514721,0,83.45195,,,19.7,50
1422,23,.0020000001,50.52999967592594,50.79999922222217,50.79999922222217,50.45000075000003,49.29999922222218,45.13666600185184,49.502777,0,83.45195,,,19.7,50
1423,23,.0020000001,50.57833348055559,50.79999922222217,50.7966659407407,50.40000150000002,49.29999922222218,45.09999849999999,49.495834,0,83.45195,,,19.7,50
1424,23,.0020000001,50.39000021018516,50.79999922222217,50.77666625185183,50.40000150000002,49.29999922222218,45.09999849999999,49.461109,0,83.45195,,,19.7,50
1425,23,.0020000001,50.40000018425926,50.78999937777773,50.7633331259259,50.40000150000002,49.29999922222218,45.09999849999999,49.458889,0,83.45195,,,19.7,50
1426,23,.0020000001,50.28000017222223,50.79999922222217,50.76666640740739,50.40000150000002,49.2966659407407,45.09999849999999,49.440556,0,83.45195,,,19.7,50
1427,23,.0020000001,50.25999971666666,50.76333312592591,50.72333374814819,50.40000150000002,49.28999937777773,45.09999849999999,49.422779,0,83.45195,,,19.7,50
1428,23,.0020000001,50.37833396574074,50.79666594074069,50.7416667962963,50.40000150000002,49.29999922222218,45.09999849999999,49.452778,0,83.45195,,,19.7,50
1429,23,.0020000001,50.54333356481484,50.79999922222217,50.71666718518522,50.40000150000002,49.28833273703701,45.09999849999999,49.474724,0,83.45195,,,19.7,50
1430,23,.0020000001,50.49166647685185,50.79999922222217,50.7033340592593,50.40000150000002,49.28166617407406,45.09999849999999,49.462776,0,83.45195,,,19.7,50
1431,23,.0020000001,50.27666701851855,50.7966659407407,50.70666734074077,50.40000150000002,49.28333281481478,45.09999849999999,49.427223,0,83.45195,,,19.7,50
1432,23,.0020000001,50.52166665833336,50.79999922222217,50.70666734074078,50.40000150000002,49.23000031111113,45.09999849999999,49.459721,0,83.45195,,,19.7,50
1433,23,.0020000001,50.58833219722221,50.79999922222217,50.70000077777782,50.40000150000002,49.21666718518521,45.09999849999999,49.467499,0,83.45195,,,19.7,50
1434,23,.0020000001,50.46857168412696,50.79999922222219,50.7000007777778,50.40000149999997,49.20571497460321,45.09999850000002,49.445713,0,83.45195,,,19.7,50
