Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,35,2.0000001000000003,49.78999937777775,50.40333478333336,51,51.50000000000001,51.50000000000001,51.3750006787037,,,
1,35,2.0000001000000003,49.7966659407407,50.39666809074076,50.99666671666667,51.50000000000001,51.49666671666667,51.35333351851848,,,
2,35,2.0000001000000003,49.79999922222218,50.40000150000002,50.99666671666667,51.50000000000001,51.49333343333334,51.33333344259258,,,
3,35,2.0000001000000003,49.78666609629626,50.40000150000002,51,51.50000000000001,51.48333358333335,51.32666662407404,,,
4,35,2.0000001000000003,49.76499976666667,50.40000150000002,51,51.50000000000001,51.41833455833338,51.31499975555552,,,
5,35,2.0000001000000003,49.71000062222226,50.40000150000002,50.99000014999999,51.50000000000001,51.42833440833333,51.29499993888886,,,
6,35,2.0000001000000003,49.76499976666663,50.40000150000002,50.99666671666667,51.50000000000001,51.47333373333333,51.34500024722222,,,
7,35,2.0000001000000003,49.76999968888887,50.40000150000002,50.99333343333334,51.49000015,51.4316676916667,51.35166719351854,,,
8,35,2.0000001000000003,49.75333328148148,50.39000127222223,50.99333343333334,51.48333358333335,51.44000090000001,51.34500024722222,,,
9,35,2.0000001000000003,49.70833398148152,50.39000127222223,50.99000014999999,51.47000045000004,51.4166679166667,51.34500037499995,,,
10,35,2.0000001000000003,49.71666718518522,50.40000150000002,50.97666701666665,51.47833365833337,51.40666806666669,51.26499983055556,,,
11,35,2.0000001000000003,49.71666718518524,50.40000150000002,50.98666686666665,51.46500052500004,51.42166784166668,51.32500030277775,,,
12,35,2.0000001000000003,49.7033340592593,50.39666809074075,50.98333358333334,51.4366676166667,51.43166769166669,51.27166639351849,,,
13,35,2.0000001000000003,49.70000077777783,50.38333445370371,50.99000015000001,51.40833470833336,51.41333463333335,51.34833365648149,,,
14,35,2.0000001000000003,49.70000077777783,50.38666786296299,50.99333343333333,51.42333448333336,51.41000135000003,51.30166605462959,,,
15,35,2.0000001000000003,49.69666736851857,50.38666786296299,51,51.43333433333334,51.43333433333337,51.3333334425926,,,
16,35,2.0000001000000003,49.70000077777783,50.39000127222224,51,51.41666791666669,51.41333463333336,51.34500024722219,,,
17,35,2.0000001000000003,49.69666736851857,50.39666809074076,50.98333358333335,51.40333478333336,51.40333478333336,51.33500001944445,,,
18,35,2.0000001000000003,49.70000077777783,50.40000150000002,50.98333358333333,51.40333478333336,51.40000150000003,51.36333399814816,,,
19,35,2.0000001000000003,49.68666714074079,50.38166774907408,51,51.40000150000003,51.40000150000003,51.33666672407404,,,
20,35,2.0000001000000003,49.68000032222228,50.36833411203705,50.98666686666667,51.40000150000003,51.40000150000003,51.38000104444447,,,
21,35,2.0000001000000003,49.62666577407406,50.36666740740738,50.98333358333333,51.40000150000003,51.40000150000003,51.36833411203701,,,
22,35,2.0000001000000003,49.65166634351854,50.36833411203705,50.98333358333335,51.40000150000003,51.40333478333336,51.35166706574075,,,
23,35,2.0000001000000003,49.6166655462963,50.38666786296299,50.96666716666669,51.40000150000003,51.40000150000003,51.36666740740741,,,
24,35,2.0000001000000003,49.60333190925925,50.3600005888889,50.97666701666667,51.40000150000003,51.40000150000003,51.36500070277778,,,
25,35,2.0000001000000003,49.59999849999998,50.32666649629627,50.98000029999999,51.40000150000003,51.40000150000003,51.31833297314813,,,
26,35,2.0000001000000003,49.59999849999998,50.35833388425929,50.94166754166672,51.40000150000003,51.40000150000003,51.32666649629628,,,
27,35,2.0000001000000003,49.59999849999998,50.33166661018514,50.96166724166665,51.40000150000003,51.40000150000003,51.36166729351854,,,
28,35,2.0000001000000003,49.59999849999998,50.30333263148144,51,51.40000150000003,51.40000150000003,51.38833456759262,,,
29,35,2.0000001000000003,49.59999849999998,50.3650007027778,50.93500097500004,51.40000150000003,51.39000127222225,51.36500070277778,,,
30,35,2.0000001000000003,49.59999849999998,50.33666672407406,50.9516673916667,51.40000150000003,51.40000150000003,51.32666649629626,,,
31,35,2.0000001000000003,49.58666536666665,50.31499956388884,50.96000059999998,51.39333468148151,51.38333445370373,51.35666717962965,,,
32,35,2.0000001000000003,49.59333193333331,50.34666695185184,50.92166784166669,51.39666809074077,51.35333377037036,51.35166706574072,,,
33,35,2.0000001000000003,49.58999864999998,50.32666649629628,50.93500097500002,51.38166774907409,51.38333445370373,51.3183332287037,,,
34,35,2.0000001000000003,49.58999864999998,50.33166661018517,50.92333448333336,51.3666674074074,51.40000150000003,51.28666622407405,,,
35,35,2.0000001000000003,49.55333253333333,50.33166661018514,50.925001125,51.36833411203702,51.40000150000003,51.32999990555553,,,
36,35,2.0000001000000003,49.51499977499999,50.33666672407405,50.95000075000004,51.36333399814817,51.39666809074076,51.3716675212963,,,
37,35,2.0000001000000003,49.50999985,50.32999990555552,50.95000075,51.34166683796294,51.34500024722222,51.34166683796295,,,
38,35,2.0000001000000003,49.50999985,50.32333308703699,50.92333448333338,51.32666649629627,51.30499933611108,51.34333354259258,,,
39,35,2.0000001000000003,49.50666656666667,50.31333285925923,50.92666776666668,51.30666604074069,51.36166729351854,51.30666616851849,,,
40,35,2.0000001000000003,49.5,50.30333263148144,50.92500112499999,51.30666604074069,51.33500001944445,51.2933329148148,,,
41,35,2.0000001000000003,49.50999984999999,50.33333331481482,50.93333433333337,51.3066660407407,51.33166661018514,51.29333278703701,,,
42,35,2.0000001000000003,49.50333328333333,50.31999967777774,50.92500112500001,51.29999922222218,51.30666604074069,51.30999957777775,,,
43,35,2.0000001000000003,49.5,50.31833297314811,50.90666806666668,51.30333263148144,51.30666604074072,51.30999944999996,,,
44,35,2.0000001000000003,49.5,50.31499956388886,50.90000150000002,51.29999922222218,51.29999922222218,51.28999937777775,,,
45,35,2.0000001000000003,49.5,50.30333263148144,50.91333463333337,51.29999922222218,51.35000036111113,51.30333263148145,,,
46,35,2.0000001000000003,49.5,50.30333263148145,50.9116679916667,51.29999922222218,51.38833456759262,51.30999944999998,,,
47,35,2.0000001000000003,49.5,50.3066660407407,50.91500127500003,51.29999922222218,51.34166683796291,51.28666609629627,,,
48,35,2.0000001000000003,49.45666731666668,50.29999922222218,50.91000135000002,51.29999922222218,51.3266664962963,51.28499945555552,,,
49,35,2.0000001000000003,49.48333358333333,50.30333263148145,50.90333478333336,51.29999922222218,51.30999944999996,51.27499935555554,,,
50,35,2.0000001000000003,49.49000015,50.29999922222218,50.92000120000002,51.29999922222218,51.29999922222218,51.29833270925922,,,
51,35,2.0000001000000003,49.44166754166667,50.29999922222218,50.90333478333336,51.29999922222218,51.30333263148144,51.27333297037034,,,
52,35,2.0000001000000003,49.4566673166667,50.29999922222218,50.90000150000002,51.29999922222218,51.31666626851847,51.27833289259256,,,
53,35,2.0000001000000003,49.43500097500002,50.29999922222218,50.92000120000002,51.29999922222218,51.32666649629627,51.29333265925921,19.8925002425,49.10316708925924,0.0528344112666667
54,35,2.0000001000000003,45.20166676481482,50.03833280370368,50.85333421759256,51.29999922222218,51.29999922222218,51.3066660407407,19.8925002425,49.10316708925924,3.011561496849998
55,35,2.0000001000000003,37.9499999950926,47.64666671574074,50.63333341111112,51.25166664074077,51.29999922222218,51.28666609629627,19.80999956194445,51.24750041666665,2.985143990066663
56,35,2.0000001000000003,33.40666666018519,40.73666648666666,50.44000008148148,51.14833293425924,51.29999922222218,51.2966659407407,19.81549959194445,51.23583412037031,3.011561296049996
57,35,2.0000001000000003,30.26666663509259,34.62999998768517,50.13333333148151,51.03333283333333,51.29999922222218,51.18499965925925,19.80416647675927,51.22066708518525,3.01156179983333
58,35,2.0000001000000003,28.33666652046297,30.76666663462963,47.84666672037039,50.83333376203701,51.24500007777782,51.12833291944444,19.76150026194445,51.20333323611114,2.985143989999997
59,35,2.0000001000000003,26.80666681925926,28.32666657777777,40.35166683509262,50.58666605925928,51.13833270648146,51.11166543240738,19.73566633916668,51.18199925185182,3.01156179988333
60,35,2.0000001000000003,25.66499996185185,26.73499984703704,33.13833319351852,50.30500029999997,50.9866668666667,51.13833270648148,19.71716591324073,51.1544998055556,3.011561799866663
61,35,2.0000001000000003,24.7633333525,25.52333323129631,28.75000009555555,48.39999999722223,50.80333371759259,51.07999892592589,19.71399917472221,51.11899999259256,3.011559784366663
62,35,2.0000001000000003,24.0516664825,24.66499996166667,26.09500023564814,41.65333309166665,50.57166615833335,51.06499902500002,19.72849950787037,51.07066701944443,2.853058971533331
63,35,2.0000001000000003,23.68500026037037,23.88166653351851,24.78333333287038,36.30833301555555,50.38000104444443,50.98333358333334,,,
64,35,2.0000001000000003,23.54666684490741,23.65000057222221,24.73833351074076,36.30999997472224,50.37000081666667,50.96666716666667,,,
65,35,2.0000001000000003,23.49666665388889,23.70000076111113,24.73500010166667,36.39833323185182,50.32333308703701,50.98000030000002,,,
66,35,2.0000001000000003,23.52000007666667,23.70000076111113,24.73499997499999,36.38500029222224,50.30499933611107,50.9116679916667,,,
67,35,2.0000001000000003,23.51166671138888,23.70000076111113,24.72833340981481,36.44000028055556,50.29999922222218,50.91666791666669,,,
68,35,2.0000001000000003,23.5333334611111,23.70000076111113,24.82499968203705,36.43000011472221,50.29999922222218,50.91833455833335,,,
69,35,2.0000001000000003,23.5450001725,23.70333404370373,24.81499951722222,36.46999950416668,50.29999922222218,50.95166739166666,,,
70,35,2.0000001000000003,23.52666676888888,23.70000076111113,24.80166673518522,36.47333329546294,50.29999922222218,50.92333448333336,,,
71,35,2.0000001000000003,23.55833355694443,23.70000076111113,24.93999977000003,36.48333358796298,50.29999922222218,50.93333433333335,,,
72,35,2.0000001000000003,23.56666692222219,23.70000076111113,24.74500036111113,36.51666641203703,50.29999922222218,50.92333448333338,,,
73,35,2.0000001000000003,23.5666669222222,23.7133338914815,24.96999988527778,36.50499992361112,50.2966659407407,50.90000150000002,,,
74,35,2.0000001000000003,23.6000003833333,23.7133338914815,24.85666611972222,36.56833228935186,50.29999922222218,50.90000150000002,,,
75,35,2.0000001000000003,23.6000003833333,23.70000076111113,24.83333326916668,36.52499961805555,50.28999937777774,50.89666809074076,,,
76,35,2.0000001000000003,23.58000030666664,23.70000076111113,24.98499994250001,36.6149990063889,50.29333265925923,50.90000150000002,,,
77,35,2.0000001000000003,23.59000034499997,23.7116672501852,24.83166602518517,36.55666586453705,50.28333281481479,50.89666809074076,,,
78,35,2.0000001000000003,23.60666707518516,23.76166648907407,24.91333306620371,36.63833268296297,50.26833304814814,50.89000127222224,,,
79,35,2.0000001000000003,23.61333376703701,23.70333404370372,25.02166674972222,36.61333211074076,50.25666656296296,50.89000127222222,,,
80,35,2.0000001000000003,23.62000045888887,23.70000076111113,24.89666627074077,36.6266660037037,50.20666734074079,50.8933346814815,,,
81,35,2.0000001000000003,23.62000045888886,23.70666732629632,24.88666623351853,36.64499950222223,50.20666734074078,50.8833344537037,,,
82,35,2.0000001000000003,23.59333369111108,23.71666717407409,25.03333346111109,36.64666620703704,50.20500070000004,50.90000150000002,,,
83,35,2.0000001000000003,23.62833382314815,23.77499961944443,25.00333334611112,36.67333348407408,50.22500038888894,50.89833479537039,,,
84,35,2.0000001000000003,23.54666684499999,23.72166709796299,24.83666632907408,35.97666645018519,50.17833361759259,50.87000081666667,20.49066645407407,50.84983211296297,1.0566882096
85,35,2.0000001000000003,23.27666622907407,23.70333404370372,24.62000045824072,33.80499998740741,49.95500010833333,50.79999922222217,20.49066645407407,50.84983211296297,0.951019363566667
86,35,2.0000001000000003,23.16166728296298,23.66500062888889,24.63500051546296,32.52833315518517,49.70000045833336,50.78666609629624,,,
87,35,2.0000001000000003,23.1733339937037,23.51333338444444,24.44833313629631,32.51999988527779,49.6066653185185,50.78666609629627,,,
88,35,2.0000001000000003,23.12500047777775,23.6000003833333,24.57000026666666,32.38166771120367,49.6233323648148,50.75499966666666,,,
89,35,2.0000001000000003,23.11833378592591,23.62666715074073,24.60333372731481,32.53500054666669,49.6066656962963,50.73166695185186,,,
90,35,2.0000001000000003,23.20333385370371,23.5816669797222,24.48666661555556,32.42666600592592,49.58666536666667,50.77833289259255,,,
91,35,2.0000001000000003,23.18166735851852,23.57833363361108,24.53500013416665,32.59166666722222,49.59499857499998,50.71166707129631,,,
92,35,2.0000001000000003,23.18500070444445,23.64000053444444,24.61000042111108,32.56166661611109,49.51666641666666,50.70500063611114,,,
93,35,2.0000001000000003,23.15666726407407,23.60666707518516,24.58833367194442,32.51999994888891,49.5,50.7033340592593,,,
94,35,15.993331999999999,23.06500024722222,23.53833348027778,24.4849999425,32.18833341537038,49.35666694166663,50.70666734074079,20.60666650083332,50.26383349166665,1.003853786516667
95,35,101.91666000000001,22.94499978916668,23.52000007749998,24.35833279305556,30.98333304685186,48.92166727499999,50.67833361759261,,,
96,35,110.47,23.02000007666665,23.45499982851851,24.49166663472223,30.92833315481482,48.79999922222218,50.66166657129633,,,
97,35,127.80167,23.03666680722221,23.61500043999998,24.58166697777778,30.94500020370371,48.79999922222218,50.65166634351851,,,
98,35,140.505,23.04833351861109,23.70000076111113,24.77499961944443,30.86833353000001,48.7833328148148,50.62166566018519,,,
99,35,142.08333000000002,23.15833393703705,23.70000076111113,24.9933333074074,31.19166676249998,48.79999922222218,50.62999918333332,,,
100,35,143.60999999999999,23.24166673018517,23.79833259759257,25.27833290203703,31.00166638694444,48.71666718518521,50.65499975277778,,,
101,35,144.86167,23.29999923888887,23.88499956000003,25.45499982814815,31.26499977166666,48.70666625462963,50.61333251481481,,,
102,35,146.97167,23.37999954175929,23.9549998275,25.80999975175927,31.22000017166666,48.73166637685183,50.57166571759262,,,
103,35,147.31665999999998,23.48999996166667,24.07500028749997,26.09666703509259,31.3999996166667,48.62333236481483,50.58499885092591,,,
104,35,147.92,23.56500024898145,24.1816672951852,26.46333322574073,31.49666665388888,48.67166654351851,50.58999864999997,,,
105,35,148.05499999999998,23.66833397481484,24.27333313648147,26.78499978388889,31.62833382370369,48.60999910555558,50.59333205925925,,,
106,35,148.42333,23.71500053277779,24.40833298212966,27.15499992444443,31.78999954944443,48.58999864999997,50.58166588240742,,,
107,35,148.60166999999998,23.81499929555554,24.51500005749999,27.48333327037035,31.94166644305557,48.59833185833331,50.58499916574074,,,
108,35,149.15833,23.91499967416669,24.63833386148148,27.76833330759261,32.08666591509261,48.5199997,50.56666566666665,,,
109,35,150.20834,23.99333330777778,24.74500007611111,28.0966668135185,32.26166648907407,48.5,50.54166604166666,,,
110,35,150.33001,24.09500036416664,24.88499956000003,28.39833294555557,32.43666718898149,48.5,50.495000075,,,
111,35,150.83334000000002,24.19666738351853,25.02666676888887,28.70000022277778,32.61999950250001,48.45833395833336,50.55499917500001,,,
112,35,151.41833,24.3083327937037,25.16000051500001,28.98999996185184,32.80666701092589,48.41666791666669,50.49999999999998,,,
113,35,151.655,24.42499971250002,25.32166598740741,29.2833332375926,32.98333358796299,48.41000135000002,50.46166661203701,,,
114,35,152.09833,24.53500013416664,25.4549998275,29.57833363259257,33.17999960462964,48.40000150000002,50.51333313333335,,,
115,35,152.88334,24.63500051555555,25.60333372861109,29.86499958083333,33.35166708796292,48.40000150000002,50.47500024907406,,,
116,35,154.09167,24.72500038055556,25.75166664129628,30.14500007675925,33.54666595370373,48.38666786296298,50.56999894999998,,,
117,35,154.605,24.8683328303704,25.92666638583335,30.41999969490742,33.74333324425925,48.34500024722218,50.46500014722221,,,
118,35,155.215,24.96166651972222,26.06166690287034,30.68833363861112,33.90666713842592,48.29999922222218,50.4916667287037,,,
119,35,155.76333,25.09166701805552,26.25333325092592,30.95833317388889,34.1066658639815,48.29999922222218,50.40500048055558,,,
120,35,156.70334,25.2599998161111,26.40333296361113,31.19666687685185,34.29333311833331,48.28166617407405,50.43000092407407,,,
121,35,157.21333,25.36166613851855,26.55500021083331,31.42833305944446,34.45833396990741,48.23833351481483,50.46666704074074,,,
122,35,158.07833,25.49333330777777,26.69666706685186,31.68333380981483,34.63333288657408,48.21500054444449,50.43166725092591,,,
123,35,158.80166,25.64833389925927,26.85999946601854,31.9316663101852,34.82666670648145,48.20000077777782,50.46666710370371,,,
124,35,159.27333,25.80333293314815,27.01833340361109,32.15499973111112,34.97833366435186,48.15833316203702,50.34000039444445,,,
125,35,160.13333,25.96166651972223,27.1800004638889,32.42166729083333,35.12999934972223,48.12666577407406,50.44500032314818,,,
126,35,160.90832999999998,26.10333372842591,27.35166610074076,32.66166591564814,35.30666688388886,48.10999872777778,50.41000097222222,,,
127,35,161.62667,26.24500007611111,27.5366668072222,32.89000059916665,35.46333389351852,48.09999849999998,50.39333405925927,,,
128,35,162.62166,26.39166625185188,27.65166724518519,33.09999968083335,35.63833268296297,48.09999849999998,50.42166708611111,,,
129,35,163.31166,26.54333349944442,27.83666626574076,33.31666673166664,35.83666693537034,48.03833275833334,50.40166776574078,,,
130,35,164.02334,26.68666721907409,27.99666665388888,33.54666595370374,35.98000030555555,48.01333313333334,50.41666791666669,,,
131,35,164.60665999999998,26.8549994466667,28.16500062888891,33.72666645018518,36.13499927333334,48.00000000000001,50.40166763796297,,,
132,35,165.41500000000002,27.01333338444443,28.33666613907409,33.94166723981483,36.28333301648147,48.00000000000001,50.37166708240741,,,
133,35,166.32333,27.17833388592594,28.5033333461111,34.15499985833334,36.43833427546296,48.00000000000001,50.33833355833333,,,
134,35,166.97334,27.30666608907406,28.65166724518519,34.340000472037,36.61333230157408,47.97833365833336,50.35000036296294,,,
135,35,167.67499999999998,27.48166659638888,28.81999953611112,34.50666656481483,36.75833320648149,47.92000120000002,50.33833368425925,,,
136,35,168.48834,27.64333388027778,28.98666661555555,34.71000016425928,36.92000064972221,47.90333478333335,50.34166734907411,,,
137,35,169.16834,27.76499977166666,29.15500059111112,34.92666721453703,37.08999907027779,47.90000150000002,50.31000047222222,,,
138,35,169.89499,27.93999977027779,29.33666613907409,35.0799993502778,37.24833335870372,47.90000150000002,50.30333352592594,,,
139,35,170.62166000000002,28.10333372842591,29.46333319277778,35.29000034388887,37.39000123527777,47.88666786296299,50.35166725740739,,,
140,35,171.45,28.26333335203703,29.64166720740741,35.46833381712963,37.54499931250002,47.81499956388885,50.31166621851848,,,
141,35,172.21667,28.44499978916668,29.82666622796297,35.63499914638891,37.69999980416666,47.79999922222218,50.31333349814815,,,
142,35,172.87166000000002,28.61333376601851,29.99999999999999,35.81833299185184,37.86166729351851,47.79999922222218,50.31833322870371,,,
143,35,173.61666,28.77833302870369,30.1650006288889,35.9966667175926,37.98333358333333,47.7966659407407,50.33833342870367,,,
144,35,174.26834,28.91666634787038,30.30666608907407,36.16333281055559,38.1483329342593,47.75666656296297,50.27833359537041,,,
145,35,174.93667,29.09333368972221,30.49333330777777,36.34166685925923,38.27333341759256,47.72500038888892,50.34833365648144,,,
146,35,175.77666,29.25499998722221,30.65500052777778,36.48333358796296,38.44833410833333,47.70000077777782,50.28499996666665,,,
147,35,176.47667,29.39333292527781,30.80666627907408,36.68999945240742,38.58333239814818,47.70000077777782,50.26833317592592,,,
148,35,177.21334,29.58500032527775,30.99333330777777,36.83166663037036,38.71833382592594,47.70000077777782,50.31666677962967,,,
149,35,177.93167,29.74000018388889,31.17666711796297,37.02333297685186,38.86166716759258,47.70000077777782,50.24833348333333,,,
150,35,178.66834,29.93666642435186,31.35499944666669,37.15166632148147,39.00666656666666,47.6516663435185,50.27999998055554,,,
151,35,179.17167,30.09000034416664,31.48999996166666,37.35333385648146,39.14833293425929,47.6333325925926,50.27666631574072,,,
152,35,180.04498999999998,30.27499961944443,31.6683339114815,37.48500022916669,39.27833289259255,47.59999849999998,50.25666656296296,,,
153,35,180.95167,30.43666642416668,31.85833282453706,37.65666649953702,39.42333429444443,47.59999849999998,50.23666700185188,,,
154,35,179.81499,29.51166661546297,31.97333323111112,37.64500000962967,39.55166589166667,47.07333329722223,50.18000006666671,20.06999969444441,50.26533310740739,1.690701160583332
155,35,175.44167,27.53833341592592,31.60666659638889,37.01166744314811,39.58499872500002,44.96500002407407,50.19500066388893,20.06999969444441,50.26533310740739,1.690701160683335
156,35,172.25833,26.35500001870371,31.02666657777777,36.14499937629632,39.48166694166668,42.37333316944444,50.01999982592593,20.06916634212962,50.18166643425926,1.690701286583334
157,35,168.71166000000002,25.58166662833334,29.30333321851854,34.64333324462962,39.30666712870372,40.43333333518515,49.7616673648148,20.06249952361111,50.06916663055554,1.690701034516668
158,35,166.03333,24.96833349870371,27.63666652101851,33.3383329387037,39.0849997953704,39.97000032407406,49.07166633981481,20.06016613712963,49.90733337407405,1.690701034566668
159,35,163.26667,24.65666694666666,26.70500017824073,32.68499946518521,38.7800004916667,39.80499933611108,48.01000008981477,20.07799987759259,49.6573331231481,0.5547609067999999
160,35,163.72666999999998,24.69166730129632,26.52000033000001,32.80666681953702,38.64333282037041,39.73833351481485,47.83499977685183,,,
161,35,164.83501,24.85499979601853,26.77999989166666,33.04333387990743,38.70000077777782,39.76833304814813,47.93333370370371,,,
162,35,165.45333000000002,25.04000015212963,27.05500020944444,33.30166645120368,38.70000077777782,39.78999937777775,47.83666674074074,,,
163,35,166.15,25.27999960666666,27.24833373916669,33.67499923638891,38.70333405925929,39.77499961111108,47.81666729814819,,,
164,35,166.785,25.45499982944444,27.51166671138888,33.91000022935187,38.79833258148145,39.76499976666663,47.77666689074074,,,
165,35,167.47165999999999,25.68166637509258,27.75833333314817,34.19666627222222,38.84333354259259,39.76999968888886,47.75500043333333,,,
166,35,168.41833,25.95999984694445,27.9849999425,34.49000021638891,38.90000149999999,39.78166617407407,47.78000055925926,,,
167,35,169.09499,26.16833378425927,28.08333365194443,34.77333418499999,38.96833380833333,39.77999953333332,47.70666695740745,,,
168,35,169.76167,26.3949995978704,28.36999950361114,35.05666662787039,39.00499992499999,39.788332737037,47.81333388333332,,,
169,35,170.43332999999998,26.62333377314813,28.51666673055555,35.29666709962961,39.09999850000001,39.78999937777776,47.80500023981479,,,
170,35,171.12833,26.83333295203704,28.72333342259259,35.51999969444446,39.13999941111115,39.76666640740742,47.80500024444446,,,
171,35,171.79500000000002,27.05333353740739,28.91833302037039,35.76333287629628,39.20000077777782,39.78166617407403,47.77166678055555,,,
172,35,172.60501,27.29166647574074,29.0633335759259,35.99666684481483,39.24000015555553,39.79333265925923,47.65666594629629,,,
173,35,173.62833,27.47666657722222,29.27999998666667,36.26333287629629,39.29999922222218,39.78999937777774,47.66833268611115,,,
174,35,174.2,27.65333379148148,29.43999977000002,36.47333374074073,39.38666786296296,39.79999922222218,47.69666646851856,,,
175,35,175.13165999999998,27.88333288796299,29.62666715074073,36.71333274814815,39.41666791666664,39.79999922222218,47.54333280925926,,,
176,35,175.66666,28.09333368962962,29.82333297703705,36.90666745648147,39.49666671666667,39.79999922222218,47.51666641666667,,,
177,35,176.38834,28.30999959333334,29.99333330777777,37.13666597888891,39.56666566666669,39.79999922222218,47.56333288703703,,,
178,35,177.12,28.49999999999999,30.17666721296298,37.376666897037,39.59999850000001,39.81999967777777,47.62999955555554,,,
179,35,178.10500000000002,28.69333381592594,30.35333277407409,37.56666628425926,39.66333327592596,39.8666674074074,47.52999992777779,,,
180,35,178.88834,28.88666623425927,30.53666680722221,37.73333281592589,39.70000077777782,39.90666806666666,47.53333371111115,,,
181,35,179.63333,29.10333372777777,30.72333342259259,37.93666761666665,39.743333437037,39.97333373333334,47.44333418333333,,,
182,35,180.10834,29.28333307925925,30.90999965592595,38.13333259259263,39.79999922222218,40.00666656666667,47.53333395555558,,,
183,35,180.84333999999998,29.46666653888889,31.09333368999998,38.30666655185183,39.83666672407407,40.08333208333334,47.5200002037037,,,
184,35,181.63000000000002,29.6466672262963,31.26666647629629,38.46666716666665,39.90000149999999,40.09999850000001,47.5633335111111,,,
185,35,182.18666,29.84333279925927,31.44666646222224,38.67000009444448,39.98666686666667,40.20333393148152,47.36000058888884,,,
186,35,182.97,30.06666692148146,31.63666718814815,38.79333342592591,40.07333223333335,40.29999922222218,47.41000072037038,,,
187,35,183.845,30.24333337148148,31.80666624740741,38.96000060000001,40.09999850000001,40.32333308703703,47.35666680185181,,,
188,35,184.145,30.42999973277779,32.0033327727778,39.11666592407411,40.18000032222226,40.4000015,47.39666645370368,,,
189,35,185.08166,30.59000034351851,32.1766665125926,39.25333328148144,40.26666640740736,40.48666686666667,47.40333289444446,,,
190,35,185.47665999999998,30.79333305370369,32.36000061222219,39.36000058888888,40.29999922222218,40.56333238333333,47.36666614999996,,,
191,35,186.38501,30.97999992333333,32.54333267129633,39.46333388333331,40.40000137407407,40.60333190925927,47.2799995333333,,,
192,35,187.06667,31.18000043222223,32.72666664074075,39.57333223333335,40.47333373333334,40.68000032222226,47.30333327962962,,,
193,35,187.53833,31.3599995290741,32.89333419962961,39.69000055000004,40.53666611666667,40.75333328148145,47.26666691851853,,,
194,35,188.53,31.54666684555554,33.08999875222225,39.7466667185185,40.60333190925927,40.83333331481481,47.27666702777778,,,
195,35,188.77333,31.73666680629629,33.24999999999999,39.82666662407406,40.68333373148152,40.91666791666664,47.27666689629631,,,
196,35,189.61167,31.92666638592594,33.44333419907408,39.91333463333331,40.74999999999997,41.00333328333333,47.22333323703699,,,
197,35,190.02667,32.11333261962965,33.61666590203706,39.99999999999999,40.83333331481481,41.06333238333334,47.32666701481477,,,
198,35,190.64498999999998,32.24999999999999,33.80000000111108,40.09999850000001,40.90333478333333,41.1599998666667,47.15999922777776,,,
199,35,191.25666999999999,32.43333422462963,33.96666717592593,40.18666611851851,40.96666716666667,41.24000015555553,47.13999890000001,,,
200,35,192.04834000000002,32.63333269574075,34.1499997438889,40.29999922222218,41.03333283333333,41.32999990555556,47.17333273703706,,,
201,35,192.47,32.81666692222218,34.33666687185181,40.31333285925925,41.13666600185189,41.41000134999999,47.17666589074076,,,
202,35,193.02167,33.00999984722225,34.51666641203705,40.41333463333331,41.20000077777782,41.5,47.15333228148145,,,
203,35,193.69167000000002,33.17333297592593,34.68333320481483,40.53333283333335,41.26333312592588,41.54333268333333,47.17666576111108,,,
204,35,194.215,33.36000010333331,34.86666704981477,40.59999850000001,41.35000036111111,41.65666645740745,47.05999910000001,,,
205,35,194.75333,33.54666595370374,35.03333282407409,40.65333330000005,41.43333433333332,41.72666702962963,47.13666573888887,,,
206,35,195.305,33.72333323111111,35.20666681814816,40.75666656296292,41.49333343333333,41.79999922222218,47.10666631666666,,,
207,35,196.00166,33.90333366518517,35.3766674059259,40.84666695185184,41.5866658703704,41.89666809074074,47.11999982592592,,,
208,35,196.75334,34.09666582592595,35.54666595370372,40.94666746666667,41.69000055000004,41.99666671666667,47.03666624259259,,,
209,35,196.95333000000002,34.26666641296296,35.71999969444445,41.01999969999998,41.75666656296292,42.04999924999999,47.00999985000001,,,
210,35,197.62832999999998,34.42000033166667,35.86000035777774,41.12333236481484,41.82333308703703,42.14999963888894,47.04666659629629,,,
211,35,198.17499999999998,34.61333261962965,36.04333267129631,41.22000046666668,41.9000015,42.2599998444444,47.00666656666667,,,
212,35,198.90334000000001,34.77666664185184,36.21999956740742,41.27666637962962,42.00999984999999,42.30999944999999,47.02333323518519,,,
213,35,199.30001,34.95666732870371,36.38666738037035,41.37000081666667,42.08999865,42.4000015,47.03333333703702,,,
214,35,199.87000999999998,35.11333274685186,36.54666595370372,41.46333388333334,42.17666691296301,42.49333343333333,47.03666611666666,,,
215,35,200.30667,35.2933334359259,36.72666651370373,41.52999954999999,42.26333312592588,42.5999985,46.98666685740741,,,
216,35,201.01833,35.4533340462963,36.86333402185183,41.64666622962967,42.32999990555556,42.64666622962967,46.89000114629631,,,
217,35,201.57500000000002,35.63666610555556,37.03666610648149,41.71333390370373,42.43666761666665,42.76999968888884,46.99666684259263,,,
218,35,202.05666,35.83666725296293,37.21333287518519,41.79999922222218,42.54333268333333,42.82333308703704,46.97333385925926,,,
219,35,202.595,35.98333358796297,37.36000048499997,41.89000127222222,42.60333190925927,42.96666716666667,46.96666666296296,,,
220,35,203.095,36.13333269574074,37.53333282407409,41.97000045,42.68666714074079,43.00666656666667,46.81999955185181,,,
221,35,203.60167,36.31000010296295,37.67333297370371,42.08333208333333,42.76666640740736,43.0966653425926,46.89999973703701,,,
222,35,204.245,36.46333389351852,37.8500003611111,42.12666577407411,42.88333445370371,43.1933339592593,46.85666680185183,,,
223,35,204.65167,36.63666610537037,37.99000015,42.24000015555553,42.96333388333334,43.2966659407407,46.91333337777778,,,
224,35,205.06166000000002,36.80666656629629,38.13666600185189,42.3433335425926,43.01999969999998,43.37000081666667,46.81333337962963,,,
225,35,205.66833,36.9533340462963,38.31666690740739,42.41666791666664,43.14666622962967,43.46333388333334,46.70666734074078,,,
226,35,206.185,37.13666610537037,38.48666686666666,42.48333358333333,43.23000031111111,43.52999954999999,46.82333323148149,,,
227,35,206.75834,37.3000000011111,38.64999963888893,42.5999985,43.31666626851851,43.59999849999999,46.83000004814814,,,
228,35,207.21333,37.45333404629631,38.7599998444444,42.67666678518522,43.40666806666666,43.69333357592595,46.70666695740744,,,
229,35,207.965,37.61999931166667,38.94000077407407,42.74333343703702,43.49666671666667,43.79333265925922,46.7233333648148,,,
230,35,208.71334,37.81333362259258,39.09333281481486,42.87333422592594,43.57333223333333,43.89000127222223,46.75333328148147,,,
231,35,209.04666,37.94333418333333,39.24666671851848,42.95666731666665,43.67333350370374,43.97333373333333,46.7633332574074,,,
232,35,209.405,38.09999862592595,39.37333397407406,43.02666626666664,43.75666656296292,44.07666551666667,46.65333304814815,,,
233,35,210.00332999999998,38.26666640740736,39.55666581666669,43.12999918333337,43.85000036111111,44.13333259259263,46.60999947592592,,,
234,35,210.38499,38.42000094814814,39.69000029444447,43.20666734074076,43.93000104999998,44.23333359259259,46.71666616666669,,,
235,35,211.13166,38.57333298888894,39.84333354259259,43.28999950555552,44.04333268333332,44.32333308703705,46.60666631666663,,,
236,35,211.59834,38.73333359259259,39.97666701666665,43.39333468148148,44.12666577407411,44.39333468148149,46.6066659462963,,,
237,35,212.18666,38.86666728148147,40.11999895555559,43.47333373333333,44.22000046666668,44.47000045,46.49000052777777,,,
238,35,212.67167,39.02666626666667,40.28333281481478,43.56333238333333,44.30999957777777,44.5799988,46.61333364259265,,,
239,35,213.26500000000001,39.176666912963,40.42000082222221,43.66333327592596,44.40000150000001,44.6366660018519,46.41666703518516,,,
240,35,213.75166000000002,39.32999990555555,40.55333253333335,43.7599998444444,44.47666701666667,44.72000046666668,46.41333299629628,,,
241,35,214.25665999999998,39.49000014999999,40.7000001388889,43.85333377037037,44.57666551666666,44.79999922222218,46.42333310740744,,,
242,35,214.79166999999998,39.65333304814819,40.84000013333333,43.94333418333333,44.68000032222226,44.88000104444446,46.33666674629632,,,
243,35,215.14167,39.76999994444441,40.99000014999999,44.06666566666664,44.7599998444444,44.9800003,46.26666666296298,,,
244,35,215.745,39.92666776666665,41.15333304814818,44.11333213703706,44.85666717962964,45.06666566666664,46.0766657685185,,,
245,35,216.15833,40.09666559444447,41.2599998444444,44.21333390370373,44.95333403333333,45.13666600185189,46.03999965185187,,,
246,35,216.79333,40.25333328148144,41.39333392592591,44.31333298703702,45.04999924999999,45.22333374814816,45.98333370925927,,,
247,35,217.52666000000002,40.37333384814814,41.53666611666666,44.39333468148149,45.1266657740741,45.30666604074072,45.86666703888887,,,
248,35,217.76667,40.52999955,41.69666698518521,44.47666701666667,45.20666708518521,45.39666809074075,45.82999990555551,,,
249,35,218.11834,40.64666622962967,41.81333337037037,44.58333208333333,45.28999937777773,45.48333358333334,45.76333338148149,,,
250,35,218.81333,40.81333337037037,41.96666716666667,44.68000032222226,45.38000104444446,45.55666581666666,45.8833331962963,,,
251,35,219.35166,40.95666731666667,42.08999890185188,44.77333297037033,45.46000060000001,45.62999918333337,45.85333326666665,,,
252,35,219.93667,41.10999897962966,42.22666664629628,44.85333377037038,45.53999939999998,45.70000077777782,45.92000044444448,,,
253,35,220.42666,41.23333359259258,42.35666717962963,44.93333433333331,45.63333259259264,45.77999953333328,45.83666672407409,,,
254,35,221.06333,41.39333468148148,42.48333358333333,45.06666566666666,45.70000077777782,45.88666786296298,45.9866668666667,,,
255,35,221.365,41.50666656666666,42.60333216111113,45.14999963888894,45.78999950555552,45.95333403333331,46.06999895,,,
256,35,221.84667,41.6699999666667,42.75666656296292,45.24000002777777,45.88666786296297,46.0333328333333,46.12333261666669,,,
257,35,222.41333,41.77333309814811,42.87000069074075,45.30666604074072,45.96333388333334,46.09999849999998,46.18333373148153,,,
258,35,222.89166999999998,41.94333418333333,43.01333313333332,45.39333468148149,46.05333253333332,46.15999986666671,46.26999968888885,,,
259,35,223.38334,42.06333238333334,43.15333304814819,45.50333328333332,46.10333190925925,46.28666609629626,46.31333285925925,,,
260,35,223.86333,42.20666657407408,43.24333343703701,45.59666559444443,46.19333383148152,46.36333399814816,46.39666809074075,,,
261,35,224.37666000000002,42.32999990555556,43.4033342796296,45.68000032222226,46.2966659407407,46.40000150000002,46.45666731666667,,,
262,35,224.82666,42.48000029999999,43.51999969999997,45.7466667185185,46.36666740740743,46.47666701666667,46.55333253333333,,,
263,35,225.28666,42.60333190925927,43.64666622962967,45.86333399814816,46.40666806666668,46.54999925000001,46.59999849999998,,,
264,35,225.85,42.73333359259259,43.78333281481478,45.95333403333333,46.52333298333331,46.65333304814819,46.69333383148152,,,
265,35,226.20167,42.86333387222223,43.88333445370371,46.02666626666664,46.59666521666666,46.72333374814816,46.71999995555556,,,
266,35,226.65501,42.99999999999999,44.01666641666665,46.09999849999998,46.67000009444449,46.78333281481479,46.80999944999998,,,
267,35,226.99,43.12666602592597,44.12999918333337,46.17666691296301,46.74666671851849,46.84333354259261,46.8966674611111,,,
268,35,227.42666,43.26333312592588,44.25666656296292,46.21666718518521,46.85333377037038,46.96000059999999,46.98666686666667,,,
269,35,227.99666,43.38333432777778,44.37666763518519,46.33666672407407,46.91000135000001,47,47.0199997,,,
270,35,228.66499000000002,43.5,44.46666716666667,46.40000150000002,46.99000015,47.03999939999997,47.08999864999998,,,
271,35,228.90334000000001,43.63333259259262,44.62666602592597,46.44333418333331,47.06333238333333,47.11999895555559,47.1266657740741,,,
272,35,229.58666,43.77666637962958,44.74000015555554,46.55999922592593,47.14333282037042,47.19333383148152,47.26666640740739,,,
273,35,229.87833999999998,43.89666809074075,44.84000013333334,46.676666912963,47.22333374814816,47.29999922222218,47.30000024444445,,,
274,35,230.24499,44.03333283333333,44.96000060000001,46.73000031111111,47.28999937777773,47.3266664962963,47.36000058888886,,,
275,35,230.84667000000002,44.13666600185189,45.09333231111113,46.78999937777773,47.36666740740743,47.40333478333334,47.41000097222222,,,
276,35,231.15666000000002,44.27666625185181,45.24000015555554,46.89000064259258,47.41333463333333,47.46666716666667,47.47666701666665,,,
277,35,231.53834,44.40000112222221,45.31333285925925,46.98000030000001,47.5,47.55333253333331,47.49333330740738,,,
278,35,231.86167,44.53666611666665,45.43333433333332,47.00333328333333,47.59999849999998,47.6433328203704,47.63999941111115,,,
279,35,232.54833,44.62333249074079,45.54333268333332,47.09666521666666,47.65999986666671,47.70000077777782,47.65999986666671,,,
280,35,232.90667000000002,44.76999968888884,45.65999986666671,47.12333236481484,47.72000046666668,47.74000015555556,47.72333374814817,,,
281,35,233.20833,44.86666740740741,45.75333328148145,47.26666640740738,47.78666609629624,47.81666626851851,47.85000036296296,,,
282,35,233.66666999999998,44.9800003,45.86333399814816,47.30333263148145,47.81999967777777,47.88666748518519,47.86666753703704,,,
283,35,234.10666999999998,45.09999938148152,45.99000014999999,47.40000150000002,47.92333410555554,48.00000000000001,47.94666734074077,,,
284,35,234.55167,45.23666687407407,46.09999849999998,47.43000079814816,48.00000000000001,48.00666656666667,47.97666701666665,,,
285,35,234.99167000000003,45.34000013333334,46.20333393148152,47.54999925,48.09333193333332,48.11333213703704,48.07333248518516,,,
286,35,235.40166000000002,45.44333430925924,46.30999970555555,47.59666534259257,48.10999872777779,48.17000009444449,48.14666622962967,,,
287,35,235.85666999999998,45.58999864999999,46.40666806666668,47.67000009444449,48.20000077777782,48.24666671851848,48.23999951666663,,,
288,35,236.32666,45.68000032222226,46.50666656666667,47.73333359259258,48.25333328148144,48.34666695185187,48.32000018888892,,,
289,35,236.72000000000003,45.79666657962962,46.62333236481485,47.84000013333335,48.38333445370372,48.44333418333333,48.35333377037038,,,
290,35,237.15334,45.91333425555554,46.73000031111111,47.91666779074073,48.40000150000002,48.5,48.42000120000001,,,
291,35,237.58666,46.0233329833333,46.83333331481483,48.00000000000001,48.5,48.57333223333332,48.49000002407408,,,
292,35,238.04,46.12333236481484,46.95000074999999,48.04999924999999,48.59333193333331,48.63666600185185,48.54999912407407,,,
293,35,238.52667,46.23666687407407,47.04666596666664,48.14333282037041,48.69000055000004,48.73000031111111,48.60666682962967,,,
294,35,238.93334,46.34333354259261,47.12333236481485,48.24000015555553,48.70000077777782,48.78666609629625,48.67666678518523,,,
295,35,239.40666,46.45333403333334,47.26333312592588,48.30999944999998,48.76999968888884,48.87333397407409,48.77333284259256,,,
296,35,239.86167,46.58666536666666,47.32999990555557,48.33333331481482,48.85666717962962,48.98333358333334,48.81666652407407,,,
297,35,240.25833999999998,46.66333314814819,47.43000104999998,48.41333463333336,48.91333412962963,49.01999970000001,48.99999974814815,,,
298,35,240.78166000000002,46.75333328148146,47.56333238333333,48.48333358333333,49.00666656666666,49.09333193333331,49.0533325333333,,,
299,35,241.27667,46.89000076851855,47.64333282037042,48.56999894999998,49.09999849999998,49.15333304814817,49.12333236481481,,,
300,35,241.58667,46.99000015,47.73333359259259,48.66333314814819,49.1700000944445,49.22000046666668,49.13333309629632,,,
301,35,242.10501000000002,47.08666536666666,47.83333331481484,48.79333265925921,49.21666718518521,49.30666604074072,49.15999960555556,,,
302,35,242.52167,47.1866662462963,47.94333418333333,48.79999922222218,49.29999922222218,49.40000150000002,49.2133326259259,,,
303,35,243.00833,47.29333291481477,48.00000000000001,48.89333468148151,49.37333422592595,49.49666671666667,49.38666773703706,,,
304,35,243.425,47.38000104444446,48.08333220925925,48.94000090000001,49.42666776666666,49.53333283333332,49.47000032407409,,,
305,35,243.84834,47.4800003,48.21000062222225,49.04999924999997,49.52666626666663,49.62333236481485,49.55666581666667,,,
306,35,244.28,47.59333218518518,48.29999922222218,49.11666554629632,49.59999849999998,49.6900001666667,49.60333291666669,,,
307,35,244.74834,47.71000075185189,48.39000127222224,49.18333373148153,49.66666668518523,49.76666640740735,49.69666685740744,,,
308,35,245.27334000000002,47.77333297037034,48.49666671666667,49.2766662518518,49.78999937777773,49.84000013333331,49.73666661851853,,,
309,35,245.57166999999998,47.90000124814816,48.58999902777779,49.39333468148151,49.88000104444447,49.89666809074076,49.88333420185185,,,
310,35,246.105,48.00000000000001,48.69000055000004,49.43000104999999,49.90666806666669,49.95000075,49.96333363148148,,,
311,35,246.61666,48.04999924999996,48.75666656296294,49.5233329833333,49.98333358333333,50.0533325333333,50.06666566666666,,,
312,35,247.00166000000002,48.14999963888894,48.82666649629631,49.59666534259258,50.0433326833333,50.12999918333337,50.07333223333332,,,
313,35,247.44166,48.25999997222218,48.93000105000001,49.62666577407411,50.18000032222226,50.20000077777783,50.12333249074074,,,
314,35,247.81834,48.40000150000002,49.00666656666666,49.74333330925923,50.20000077777783,50.30999970555555,50.22333374814816,,,
315,35,248.32666,48.44000089999999,49.09999849999998,49.80333263148144,50.30333275925923,50.39000127222224,50.25999984444441,,,
316,35,248.68333,48.52666626666665,49.18000032222228,49.89666809074076,50.35666705370372,50.46333388333331,50.38000016666665,,,
317,35,249.16834,48.67000009444448,49.2599998444444,49.94000089999999,50.45333403333336,50.57999879999998,50.50666656666663,,,
318,35,249.66334,48.74333305370367,49.35666717962965,50.07666551666663,50.50999985000001,50.60333190925925,50.55999909999996,,,
319,35,250.03832999999997,48.80333263148145,49.44666746666665,50.15666645740745,50.58333208333331,50.66333327592598,50.64999963888889,,,
320,35,250.40334,48.89666733518518,49.51333313333331,50.21333390370373,50.6700000944445,50.78666609629625,50.70333354814817,,,
321,35,250.85332999999997,48.99333343333332,49.59999849999998,50.2866664796296,50.77333297037033,50.84333354259262,50.78999937777774,,,
322,35,251.23835,49.09999849999998,49.68000032222228,50.3833343277778,50.83333331481483,50.90000150000002,50.8000002425926,,,
323,35,251.82,49.17666691296301,49.76999968888883,50.46000059999999,50.90000150000002,51.01999969999996,50.88333395000002,,,
324,35,252.20000999999996,49.25666656296292,49.85666717962965,50.55999909999998,50.98000029999999,51.09999849999998,50.96666716666669,,,
325,35,252.57998999999998,49.36000058888892,49.92666776666665,50.60999872777776,51.0933319333333,51.13999941111114,51.04666596666667,,,
326,35,252.99665,49.47000045000001,50,50.67333350370374,51.10666531851851,51.24999999999999,51.12999918333335,,,
327,35,253.43168,49.51333313333331,50.10999897962964,50.78666609629625,51.2766662518518,51.31333285925925,51.22999967037035,,,
328,35,254.00335,49.64999963888894,50.19000055000004,50.88666786296299,51.30666604074072,51.40000150000003,51.31333324259258,,,
329,35,131.47333,49.71666718518521,50.25666656296292,50.96333388333336,51.38666786296299,51.49333343333333,51.39666708333333,,,
330,35,6.944999999999999,49.79333265925921,50.35000036111113,50.99333343333334,51.48666686666667,51.50000000000001,51.43666761666672,,,
331,35,6.5433332,49.77666625185184,50.37333422592592,50.98666686666666,51.50000000000001,51.50000000000001,51.41666753888889,,,
332,35,3.7566668,49.72000046666669,50.38000104444447,50.97666701666669,51.50000000000001,51.50000000000001,51.38666761111111,,,
333,35,2.0000001000000003,49.7766662518518,50.36666740740739,50.97666701666667,51.50000000000001,51.50000000000001,51.36000021111109,,,
334,35,2.0000001000000003,49.76666640740741,50.31999967777776,51,51.50000000000001,51.50000000000001,51.35000036111114,,,
335,35,2.0000001000000003,49.75333328148148,50.31999967777776,51.00666656666667,51.50000000000001,51.50000000000001,51.37666763518519,,,
336,35,2.0000001000000003,49.71333390370375,50.36666740740743,51.00333328333333,51.50000000000001,51.50000000000001,51.36333374999996,,,
337,35,2.0000001000000003,49.72666702962967,50.3833344537037,50.93333433333333,51.50000000000001,51.50000000000001,51.39000076851854,,,
338,35,2.0000001000000003,49.70666734074079,50.34666695185182,50.97000045000002,51.50000000000001,51.50000000000001,51.36333387222222,,,
339,35,2.0000001000000003,49.71000062222227,50.31999967777774,50.99666671666667,51.50000000000001,51.50000000000001,51.29666632407406,,,
340,35,2.0000001000000003,49.72000046666671,50.30999944999997,51,51.50000000000001,51.50000000000001,51.3433335425926,,,
341,35,2.0000001000000003,49.70000077777783,50.29999922222218,50.98333358333335,51.50000000000001,51.50000000000001,51.3233333425926,,,
342,35,2.0000001000000003,49.70000077777783,50.30999944999996,50.94666746666666,51.50000000000001,51.45000075,51.38666786296298,,,
343,35,2.0000001000000003,49.70000077777783,50.35666717962964,50.95333403333337,51.50000000000001,51.40666806666669,51.3766676351852,,,
344,35,2.0000001000000003,49.68333373148152,50.29999922222218,50.98666686666666,51.50000000000001,51.49000015000002,51.33333382592592,,,
345,35,2.0000001000000003,49.69333395925931,50.29999922222218,50.98666686666668,51.49666671666668,51.47333373333334,51.36333412592593,,,
346,35,2.0000001000000003,49.70000077777783,50.29999922222218,51,51.49666671666667,51.47333373333338,51.34000013333334,,,
347,35,2.0000001000000003,49.6933339592593,50.29999922222218,50.98000030000001,51.4766670166667,51.4200012,51.43000105000004,,,
348,35,2.0000001000000003,49.65333304814813,50.31333285925921,50.9800003,51.46666716666668,51.44666746666668,51.46000060000004,,,
349,35,2.0000001000000003,49.61999895555554,50.30333263148144,50.98333358333333,51.4366676166667,51.44333418333335,51.35000036111111,,,
350,35,2.0000001000000003,49.63666600185185,50.29999922222218,50.96333388333333,51.43333433333337,51.45333403333335,51.43333433333338,,,
351,35,2.0000001000000003,49.63999941111113,50.29999922222218,50.97666701666667,51.41000135000003,51.42333448333336,51.3433335425926,,,
352,35,2.0000001000000003,49.6433328203704,50.31333285925923,50.98333358333335,51.42000120000002,51.41666791666669,51.33333331481481,,,
353,35,2.0000001000000003,49.60333190925925,50.30333263148144,50.94333418333333,51.40333478333336,51.40000150000003,51.35333377037036,,,
354,35,2.0000001000000003,49.60333190925925,50.3066660407407,50.93000105000002,51.40333478333336,51.40333478333336,51.36000058888889,,,
355,35,2.0000001000000003,49.59999849999998,50.29999922222218,50.95333403333336,51.40333478333336,51.4066680666667,51.37333409999999,,,
356,35,2.0000001000000003,49.59999849999998,50.29999922222218,50.98000030000003,51.40000150000003,51.44333418333337,51.4066680666667,,,
357,35,2.0000001000000003,49.59666521666665,50.29999922222218,50.95000075000001,51.40000150000003,51.42000120000002,51.36333425370374,,,
358,35,2.0000001000000003,49.59666521666666,50.29999922222218,50.94666746666665,51.40000150000003,51.40333478333336,51.39333443148152,,,
359,35,2.0000001000000003,49.59999849999998,50.29999922222218,50.95000075000004,51.40000150000003,51.4000013740741,51.3500003611111,,,
360,35,2.0000001000000003,49.57333223333332,50.29999922222218,50.98000030000003,51.40000150000003,51.43000105000005,51.40000150000003,,,
