Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
1079,35,146.97,24.67166697203703,24.87166630416667,27.59666703592591,35.54999942703704,40.455000675,40.96333388333333,,,
1080,35,148.29165999999998,24.53000011499999,24.98499994249999,27.75666640648149,35.5449993125,40.4400009,40.925001125,,,
1081,35,149.58832999999998,24.5966670361111,25.20500027333334,28.08666696629627,35.53499946527781,40.43333433333334,40.94500082500002,,,
1082,35,150.51500000000001,24.60833374814812,25.27833296537036,28.47833325074074,35.56333236574076,40.425001125,41,,,
1083,35,151.47834,24.67666733962964,25.41166632851855,28.78166650129631,35.59999847222225,40.425001125,41,,,
1084,35,152.14166,24.75500005055556,25.55000019166665,29.15499979611112,35.62499904444446,40.42333448333333,41,,,
1085,35,152.905,24.88166621407411,25.6650006288889,29.48999996166666,35.70000076111113,40.41000135,41,,,
1086,35,153.55167,24.92666638611113,25.82999976388891,29.71500002666665,35.76833305425926,40.41333463333333,41,,,
1087,35,154.30832999999998,25.06166690305554,25.92833305861113,30.19166739629632,35.79999923888888,40.41333463333333,41,,,
1088,35,155.28166,25.13000049601852,26.15666713657409,30.3716668438889,35.87833436518516,40.41333463333333,41,,,
1089,35,156.01498999999998,25.29499931499999,26.27333307314814,30.78166618462961,35.9516674050926,40.41000135000001,41,,,
1090,35,157.08333,25.36499948444448,26.49666665388888,30.97833321907408,36.05833244212965,40.41000135,41,,,
1091,35,157.60666,25.52666676888888,26.60333372925923,31.39499959777781,36.09999847222225,40.4000015,41,,,
1092,35,158.43166,25.66833397481482,26.79499975833334,31.62833347240742,36.236666425,40.40500142499999,41,,,
1093,35,159.41833,25.7849994672222,26.96166651972223,31.96166651972223,36.31166617259257,40.405001425,41,,,
1094,35,159.97833,25.90166628981484,27.06333357546294,32.20166664074073,36.44166755787037,40.4000015,41,,,
1095,35,160.84333,26.03333346111109,27.324999555,32.54166641175928,36.52999954166668,40.4000015,41,,,
1096,35,161.75666,26.18500070444447,27.37833286814817,32.79166704870368,36.64333286101851,40.4000015,41,,,
1097,35,162.45999999999998,26.3433327675926,27.59500036222222,33.10833314129631,36.77499961944444,40.4000015,41,,,
1098,35,163.48334,26.46666653888889,27.75833320648148,33.34666690944442,36.85166708814813,40.4000015,41,,,
1099,35,164.05,26.62500047777776,27.85333277435186,33.61166604277778,36.96500053472222,40.4000015,41,,,
1100,35,164.70833,26.78333311092592,28.14666722601853,33.88833383064813,37.1066653550926,40.4000015,41.00666656666667,,,
1101,35,165.77999,26.94166644305557,28.22166709796296,34.09333273435187,37.23500022833336,40.4000015,41.0183330583333,,,
1102,35,166.53667,27.10333372879627,28.40999965657409,34.36166680805552,37.36166731703701,40.4000015,41.03833275833335,,,
1103,35,167.22666999999998,27.27666641907406,28.6200004586111,34.57999960472225,37.44833412268519,40.4000015,41.00666656666667,,,
1104,35,168.11167,27.44499978935186,28.71500046944446,34.83500029398144,37.57833213657408,40.4000015,41.02333298333335,,,
1105,35,168.745,27.57166694138886,28.92999973287038,35.0533328365741,37.68166688055556,40.4000015,41.04833260833333,,,
1106,35,169.59833,27.71333354314815,29.0850003258333,35.26666685759258,37.79999954027776,40.39666809074073,41.0199997,,,
1107,35,170.37334,27.89333292564818,29.22166684462963,35.4900001527778,37.91166786574072,40.39666809074074,41.064999025,,,
1108,35,171.09833999999998,28.03833348027776,29.43166640490742,35.69999917314814,38.05166589166668,40.4000015,41.07833215833333,,,
1109,35,171.93,28.19666694018519,29.57833363361107,35.90666739287037,38.14499952500004,40.39666809074074,41.09666521666666,,,
1110,35,172.49498999999997,28.38166621425929,29.75833326981482,36.08833274712963,38.24500007777775,40.39000127222221,41.09833185833334,,,
1111,35,173.52666,28.54000015333331,29.96666653888889,36.27499961944444,38.3766675722222,40.38333445370368,41.09833185833334,,,
1112,35,173.97000000000003,28.70333382203705,30.10833374740739,36.49333343518519,38.5,40.36000058888889,41.08333208333333,,,
1113,35,175.0,28.86999950379631,30.30666627907408,36.68333326833334,38.61333232592596,40.34500024722219,41.10999872777778,,,
1114,35,175.72667,29.04500017249998,30.47666657722222,36.84500026888887,38.70500070000003,40.34666695185182,41.11333213703704,,,
1115,35,176.29001,29.22666680018518,30.63833386148148,37.02999954166668,38.81499956388885,40.35833388425922,41.0999985,,,
1116,35,177.05999,29.36166613851855,30.81666631685186,37.1933336242593,38.92833440833331,40.31499956388885,41.14166611574077,,,
1117,35,177.94333,29.5366668072222,30.98166659638889,37.35000031972219,39.04833260833334,40.32333308703703,41.10833202314815,,,
1118,35,178.43834,29.69666700351853,31.16500053379631,37.54833259490742,39.14499952500003,40.30999944999996,41.15999986666668,,,
1119,35,179.20667,29.85833279259261,31.34833275481483,37.68666667601853,39.21833382592593,40.30333263148145,41.0999985,,,
1120,35,179.93499,30.03333346111109,31.49666665388888,37.8350004011111,39.33500001944444,40.3066660407407,41.12333236481481,,,
1121,35,180.73833,30.2233335175926,31.6800004638889,37.97333373333333,39.45833395833333,40.30333263148145,41.11333213703706,,,
1122,35,181.25667,30.38666623361114,31.85166610074076,38.14166611574078,39.54833260833333,40.30333263148145,41.0999985,,,
1123,35,181.95499,30.56166690305553,32.04666579444447,38.25499992222217,39.65833316203707,40.29999922222218,41.10666531851853,,,
1124,35,182.87167,30.72000017166667,32.19000008759261,38.42333429444443,39.75166664074069,40.29999922222218,41.11999895555555,,,
1125,35,183.57999999999998,30.89666627175929,32.37000052305552,38.55166589166667,39.855000475,40.29999922222218,41.10333190925926,,,
1126,35,184.15333,31.06666692175924,32.55499915972226,38.68166702685188,39.94833410833333,40.29999922222218,41.0999985,,,
1127,35,184.65833,31.26333322537037,32.73333314240741,38.79666677129629,40.04833260833334,40.30333263148145,41.0999985,,,
1128,35,185.35999999999999,31.40833298194448,32.89000085361109,38.93500097499999,40.1149988416667,40.3283332009259,41.12833247870372,,,
1129,35,186.07166,31.57666696046293,33.06499900694448,39.06666598148151,40.20166741851856,40.40166814166666,41.15333304814816,,,
1130,35,186.63166,31.74833329537036,33.22666657722223,39.19166719074077,40.29333265925923,40.48000030000001,41.14666622962965,,,
1131,35,187.43999,31.95333315472223,33.40666726564815,39.30166631018518,40.37500093055555,40.51833305833335,41.1783336175926,,,
1132,35,188.05499,32.11333281046298,33.58166554620373,39.445000825,40.43166769166665,40.59999850000001,41.14999963888889,,,
1133,35,188.73999999999998,32.25833320648147,33.75999978425925,39.54499932500001,40.50333328333333,40.6483329342593,41.15166634351856,,,
1134,35,189.255,32.44333413546296,33.90666752009258,39.65499975277782,40.59833185833335,40.7083339814815,41.14166611574074,,,
1135,35,189.85833,32.62999960416668,34.0699989941667,39.74500007777774,40.65166634351856,40.78333281481477,41.13999991481482,,,
1136,35,190.50834,32.813333322037,34.24500007611111,39.8716675212963,40.70500070000003,40.85500047499998,41.04666596666667,,,
1137,35,191.10666,32.95666732870372,34.41333383046296,39.97666701666666,40.77666625185181,40.90333465740741,41.004999925,,,
1138,35,191.78833,33.15499973111113,34.5633325565741,40.09999850000001,40.84166683796295,40.985000225,41.02833290833334,,,
1139,35,192.33833,33.3033333472222,34.7516666412963,40.14166611574077,40.90000137407407,41.02166634166666,41.1183325027778,,,
1140,35,192.89999999999998,33.50000000000002,34.92333405935184,40.27833289259255,40.97500037500001,41.0999985,41.18666714074079,,,
1141,35,193.51333000000002,33.63999945148149,35.05999914694448,40.34833365648148,41.00833320833333,41.1649999805556,41.20000077777782,,,
1142,35,194.11333,33.83166663037033,35.24166679351853,40.40833470833333,41.09666521666666,41.20000077777782,41.23166695185184,,,
1143,35,194.6,33.98000030555558,35.42333405935185,40.53833275833333,41.13166588796299,41.27499961111108,41.30499933611109,,,
1144,35,195.12001,34.17166639814815,35.58666553342594,40.59666521666667,41.20000077777782,41.33833342870369,41.40333478333334,,,
1145,35,195.715,34.31999988722219,35.75499979685186,40.64166611574078,41.26166648518515,41.41166799166665,41.43833413240739,,,
1146,35,196.12999,34.50333328240741,35.90333423768517,40.73833351481479,41.30833274537035,41.47666701666667,41.53833275833335,,,
1147,35,196.77,34.65499973111112,36.05833244212965,40.84166683796295,41.39666809074074,41.49666671666667,41.56999895000001,,,
1148,35,197.23833,34.8433337546296,36.24333324425927,40.91333463333333,41.44833410833333,41.544999325,41.65833316203707,,,
1149,35,197.79167,35.00999984722223,36.39333400879627,40.97833365833333,41.5,41.64499952500004,41.69333395925931,,,
1150,35,198.42499,35.14166634703705,36.56166572453706,41.08833200833333,41.54333268333335,41.69333395925931,41.7383335148148,,,
1151,35,198.89167,35.3266672146296,36.73000011388891,41.17166679907412,41.594998575,41.76499976666663,41.84833365648149,,,
1152,35,199.35833,35.48333358796297,36.86166731703702,41.20000077777782,41.68166702685189,41.79999922222218,41.9000015,,,
1153,35,199.86333000000002,35.63833268296297,37.04333267129631,41.25833320370366,41.70000077777782,41.855000475,41.93500097499999,,,
1154,35,200.47833,35.83000011611109,37.20666650055558,41.31166615462962,41.77833289259256,41.94166754166666,42.02166634166667,,,
1155,35,200.94500000000002,35.98666687037036,37.36833413629628,41.4000015,41.855000475,42.02166634166664,42.0999985,,,
1156,35,201.52999,36.14166609259259,37.51333312962964,41.48166694166666,41.91333463333333,42.0999985,42.13499929722227,,,
1157,35,201.86166,36.30999991240739,37.6649998324074,41.5,41.98166694166667,42.13333259259261,42.26166648518515,,,
1158,35,202.58167,36.46166725231481,37.83333337842591,41.56499902500001,42.05833245833333,42.21666661018518,42.31499956388888,,,
1159,35,202.89333000000002,36.64999968027778,37.96833380833334,41.66833338981485,42.0999985,42.2966659407407,42.39666809074074,,,
1160,35,203.28666,36.78499946722221,38.11666573518523,41.73000031111111,42.16166657129634,42.32833320092593,42.47166709166667,,,
1161,35,203.70333,36.96000054750001,38.2683330481481,41.78166617407404,42.25833320370365,42.4000015,42.4983333583333,,,
1162,35,204.18167,37.12333278490741,38.4366675537037,41.85166706574075,42.31499956388889,42.50833320833335,42.6099987277778,,,
1163,35,204.75167,37.28499984833333,38.57999911481485,41.92333448333334,42.41000134999999,42.55833245833332,42.64666622962966,,,
1164,35,205.14166,37.40333411046295,38.71166700740742,41.98500022499999,42.47166709166667,42.60666531851853,42.69500053611115,,,
1165,35,205.61667,37.57999896861112,38.8666672185185,42.02833290833333,42.56166574166667,42.69166725462968,42.79499929999997,,,
1166,35,206.12833,37.74833309546293,38.99500007499999,42.10333190925926,42.60166520462963,42.77166632962959,42.78166700462965,,,
1167,35,206.59167,37.87166752129629,39.14833293425929,42.19500002500001,42.69000055000004,42.86833411203704,42.94500082499999,,,
1168,35,207.00499,38.04666596666669,39.29333285092591,42.26833304814809,42.74166679629628,42.92500112499999,43.00000000000001,,,
1169,35,207.35499,38.19166674351854,39.43500097499999,42.30333263148145,42.81833297314815,43.00000000000001,43.04166604166665,,,
1170,35,207.83667,38.34000032499998,39.57666570555558,42.39166797685186,42.90166801574074,43.084998725,43.15499975277783,,,
1171,35,208.32834,38.49666671666667,39.71500041666668,42.49500007499998,43.00000000000001,43.14166611574079,43.20000077777782,,,
1172,35,208.79,38.65499975277781,39.85166706574073,42.57499887499999,43.044999325,43.20000077777782,43.25499992222218,,,
1173,35,209.36833,38.76833330370369,39.99333343333332,42.60333190925926,43.131665887963,43.24166679629629,43.35166706574073,,,
1174,35,209.74167,38.9266672,40.12499906944448,42.66166657129634,43.20000077777782,43.32499979166666,43.405001425,,,
1175,35,210.40666,39.0683325601852,40.26166648518514,42.72833367037038,43.26499976666661,43.41500127499999,43.5,,,
1176,35,210.39666000000003,39.20000045833336,40.40666737407405,42.79999922222218,43.3383334287037,43.46666716666667,43.51666641666665,,,
1177,35,210.90834,39.34833365648147,40.53166619166666,42.88500115833334,43.44166754166667,43.53833275833332,43.58833213425926,,,
1178,35,211.285,39.49666671666666,40.66166657129634,42.99500007500001,43.50166664166667,43.63833270648152,43.68833384537041,,,
1179,35,211.67833,39.65833316203707,40.78166617407403,43.03833275833333,43.59999849999999,43.71500054444446,43.75833320370366,,,
1180,35,212.27001,39.74833335925921,40.92000063333332,43.09833217314817,43.66833338981485,43.79999922222218,43.81833297314815,,,
1181,35,212.63166999999999,39.91666735,41.064999025,43.18333373148153,43.72166710740742,43.85166706574073,43.89333468148149,,,
1182,35,213.11833,40.06166574166668,41.18166702685189,43.24833335925921,43.8316666101852,43.905001425,43.92166752870373,,,
1183,35,213.54666,40.17166667129633,41.28333300648145,43.33166661018517,43.90333478333334,43.98500022500001,44.0249994361111,,,
1184,35,214.0,40.32666656018519,41.43833425833332,43.42833440833331,43.97166709166666,44.06999894999998,44.09999849999999,,,
1185,35,214.45833,40.45166739166667,41.54166604166666,43.49666671666667,44.08499872499999,44.12499906944448,44.13833270648151,,,
1186,35,214.775,40.58499872500001,41.6649999805556,43.54833260833333,44.15833316203707,44.21833382592595,44.18666714074079,,,
1187,35,215.32166,40.7133333287037,41.79333323425926,43.62833247870371,44.22166710740741,44.30333263148145,44.28499971111107,,,
1188,35,215.77834000000001,40.86333380925924,41.91166799166665,43.73500010555554,44.35166706574076,44.37500093055557,44.33833342870371,,,
1189,35,216.05666000000002,40.98500022499999,42.03499947499999,43.79999922222218,44.40000150000001,44.41166799166667,44.40000150000001,,,
1190,35,216.60166999999998,41.13166639166671,42.1483329342593,43.87833433981483,44.46166724166667,44.50166664166667,44.47833365833334,,,
1191,35,217.12166,41.24833335925923,42.29499929999997,43.93500097499999,44.53333283333333,44.57333223333333,44.56666566666668,,,
1192,35,217.30334000000002,41.35833388425926,42.39333386296293,44.06166574166666,44.58166544166665,44.61166543240743,44.5966655314815,,,
1193,35,217.885,41.50333328333331,42.50499992499999,44.11166543240743,44.62833247870374,44.74500007777777,44.74500007777775,,,
1194,35,218.07666,41.63333271851855,42.60333190925927,44.18666675740743,44.74500007777775,44.79999922222218,44.7966659407407,,,
1195,35,218.51000000000002,41.7333335287037,42.73333340092591,44.26499976666663,44.83833342870371,44.83833342870369,44.88166724537037,,,
1196,35,219.08334,41.89333461851852,42.84500024722222,44.36500070277779,44.90666806666666,44.9116677398148,44.92000120000002,,,
1197,35,219.45667,42.00666656666667,42.95833395833334,44.40833470833333,44.97833365833333,45.01166649166666,44.99999999999999,,,
1198,35,219.86666,42.09166529166667,43.04166604166666,44.5283329083333,45.03166619166664,45.11499884166668,45.08166563055554,,,
1199,35,220.21334000000002,42.22999948055552,43.17500020833338,44.5983319212963,45.13666600185187,45.18000032222226,45.14333282037039,,,
1200,35,220.635,42.38833456759259,43.26499976666661,44.69000055000004,45.18833384537042,45.27499961111108,45.21499926666663,,,
1201,35,221.02167,42.46833380833333,43.39333449259259,44.7383335148148,45.30333269537034,45.30833274537034,45.27166664907405,,,
1202,35,221.515,42.60999891666668,43.49666671666667,44.82499979166666,45.36000058888889,45.41166799166665,45.36833411203702,,,
1203,35,221.99167,42.71833382592594,43.60666563333336,44.90000150000001,45.44166754166666,45.50000000000001,45.40000118518518,,,
1204,35,222.50834,42.86833411203704,43.70000077777782,44.96166724166667,45.52499962499999,45.58833200833332,45.54499932500002,,,
1205,35,222.975,42.94833410833333,43.80333333425926,45.05499917499999,45.60833214907409,45.6816670268519,45.61499884166669,,,
1206,35,223.32001000000002,43.05499930092593,43.93000105,45.12499906944446,45.70000077777782,45.70000077777782,45.69666736851856,,,
1207,35,223.77834,43.19166725462967,44.00999984999999,45.2416666685185,45.76499976666663,45.80333282314812,45.72499987777776,,,
1208,35,224.23667,43.27499961111106,44.12833247870374,45.29999922222218,45.8066660407407,45.86333399814816,45.83166661018515,,,
1209,35,224.63833,43.41666722407406,44.21833382592594,45.35500047499999,45.87500080462964,45.985000225,45.85000061666667,,,
1210,35,225.07,43.50166664166667,44.35166706574076,45.43166769166665,45.99666671666666,46.08833200833332,45.995000075,,,
1211,35,225.47165999999999,43.62833247870375,44.40333478333334,45.51833305833334,46.09999849999998,46.11666554629629,46.08166544166666,,,
1212,35,225.93667,43.72166710740742,44.50333328333331,45.62166566018519,46.12499906944448,46.17166679907412,46.12666570833336,,,
1213,35,226.45333,43.81499956388889,44.61499884166669,45.70000077777782,46.1983340092593,46.27833289259255,46.25500036944447,,,
1214,35,226.94666999999998,43.93166769166665,44.72166710740741,45.71833382592594,46.26666640740736,46.3066660407407,46.28333345370372,,,
1215,35,227.32167,44.07166559166665,44.82166638240741,45.82999990555553,46.36833411203705,46.37833433981483,46.3950010712963,,,
1216,35,227.75500000000002,44.15499975277782,44.90000150000001,45.92666770370368,46.40000150000002,46.45166739166667,46.49333343333331,,,
1217,35,228.18000999999998,44.24833335925925,44.99166679166667,46.01499977499998,46.50333328333332,46.54166604166664,46.60333260185188,,,
1218,35,228.63333,44.37833433981483,45.09999894074075,46.09999849999998,46.59999849999998,46.69166725462968,46.6166655462963,,,
1219,35,229.02334,44.44166754166666,45.21833344259259,46.17833361759262,46.66833338981486,46.74500007777776,46.70000039444445,,,
1220,35,229.5,44.57166559166665,45.29999922222218,46.23166695185185,46.71833382592594,46.79999922222218,46.7150004166667,,,
1221,35,229.98333000000002,44.65166634351856,45.41500121203703,46.3116662824074,46.82499979166668,46.89333436666667,46.80166643796297,,,
1222,35,230.37833,44.76499976666664,45.49666671666667,46.40000150000002,46.90166814166668,47,46.86833404907408,,,
1223,35,230.85333,44.83166661018517,45.59999849999999,46.44166754166666,46.99666671666667,47.0283329083333,46.99500007499999,,,
1224,35,231.29833,44.95833395833333,45.68833384537041,46.54833260833333,47.04166604166664,47.14166611574077,47.02499962499998,,,
1225,35,231.75167,45.08833238611112,45.7683330481481,46.6233323648148,47.11666554629632,47.22333362037038,47.09833248796299,,,
1226,35,232.21999,45.131665887963,45.86500070277779,46.76666634351847,47.24999993611107,47.30999964166666,47.23166637314814,,,
1227,35,232.64499999999998,45.29499929999996,45.95166739166666,46.81499956388888,47.29999922222218,47.3933346814815,47.29999966944443,,,
1228,35,233.13500000000002,45.34833365648149,46.04833260833332,46.91666791666667,47.35500047500002,47.49833335833333,47.36666740740739,,,
1229,35,233.51167,45.44166754166666,46.12499906944448,46.97666701666666,47.46166724166666,47.51166649166667,47.44833410833334,,,
1230,35,233.92499999999998,45.55499917499999,46.24833335925923,47.07666551666666,47.55833245833331,47.62166591203707,47.53666655740741,,,
1231,35,234.33501,45.66499998055561,46.3383334287037,47.12833247870375,47.65499975277783,47.70666734074077,47.66999971111115,,,
1232,35,234.805,45.73500023333332,46.40500142500001,47.23833351481482,47.7250003888889,47.77833289259255,47.70000077777782,,,
1233,35,235.26834,45.81166615462961,46.49166679166667,47.30666604074069,47.80166592685181,47.80666604074069,47.85666737129632,,,
1234,35,235.61499999999998,45.93833425833333,46.59999849999998,47.37833421388891,47.89000127222224,47.92333442037036,47.93000105000003,,,
1235,35,236.08333000000002,46.04166604166664,46.6816670268519,47.43833425833331,47.95500067500002,48.01499977499999,47.98833350833333,,,
1236,35,236.46501,46.09999849999998,46.78499945555551,47.57166584351852,48.00666656666667,48.10833202314815,48.07499887499998,,,
1237,35,236.95,46.22666683796296,46.86833411203705,47.64499952500004,48.09833198425925,48.20166677962964,48.06333250925926,,,
1238,35,237.42834,46.3066660407407,46.98833350833333,47.71166726296299,48.19166725462967,48.2766662518518,48.19500053611115,,,
1239,35,237.85,46.39166797685186,47.05166589166664,47.80333275925923,48.24166679629629,48.37166752129632,48.28833312037032,,,
1240,35,238.245,46.46833380833334,47.131665887963,47.89500138611113,48.38500115833335,48.415001275,48.38833456759262,,,
1241,35,238.67166,46.58499872499998,47.22500038888889,47.94166754166667,48.43500097500001,48.53166619166667,48.40333440555558,,,
1242,35,239.12001,46.64999957500005,47.29999922222218,48.01833305833334,48.5183330583333,48.61166543240741,48.47666701666666,,,
1243,35,239.56000999999998,46.74333343703704,47.38166774907409,48.13166588796298,48.59999849999998,48.69666736851856,48.57499944166668,,,
1244,35,239.97334,46.8516668138889,47.47833365833333,48.23500023333332,48.67166679907412,48.76166648518515,48.68833378148152,,,
1245,35,240.42501,46.95833395833331,47.55166589166664,48.30333263148145,48.72166710740741,48.81833297314815,48.73666687407408,,,
1246,35,240.83167,47.03499947499999,47.64499952500004,48.38500115833335,48.85166706574076,48.91833455833333,48.84333367037037,,,
1247,35,241.29833,47.11166543240742,47.71166726296299,48.47500037500001,48.93166769166666,49.01499977499999,48.90000105925926,,,
1248,35,241.67,47.20833372592595,47.80166592685181,48.5283329083333,49.00000000000001,49.08166550462962,49.07499887499998,,,
1249,35,242.15667,47.29833302870369,47.87000081666669,48.64333282037039,49.09333212222221,49.14666622962968,49.04999924999997,,,
1250,35,242.64333,47.37000081666668,47.99833335833333,48.69333389537042,49.20000077777783,49.26166648518514,49.13166639166671,,,
1251,35,242.99334,47.50166664166666,48.05499917499998,48.79999922222218,49.25499992222218,49.30666604074072,49.25499966666663,,,
1252,35,243.43,47.57166559166665,48.15499975277783,48.88500115833335,49.30833274537034,49.38166774907409,49.3650007027778,,,
1253,35,243.89,47.69333395925931,48.23166695185184,48.92500112500002,49.38666786296299,49.45833395833333,49.44333418333334,,,
1254,35,244.27167,47.70999991944444,48.30333263148145,49.024999625,49.47333373333333,49.55166589166664,49.49166679166665,,,
1255,35,244.64667,47.80333263148144,48.37833433981483,49.09999849999998,49.54666596666666,49.60833202314815,49.54999925,,,
1256,35,245.105,47.91000065740739,48.46500052500001,49.19500066388893,49.65833328796301,49.75499992222222,49.59666553148148,,,
1257,35,245.57833000000002,48.00000000000001,48.57833215833332,49.23500023333333,49.78166617407403,49.79999922222218,49.76166686851851,,,
1258,35,245.90001,48.09499920462965,48.63833270648152,49.3650007027778,49.82166638240741,49.90166807870371,49.89500138611113,,,
1259,35,246.38,48.14499952500005,48.74833335925924,49.41000135000003,49.915001275,49.96166724166666,49.84666695185185,,,
1260,35,246.79166,48.25499992222218,48.80166592685181,49.53999939999997,49.95666731666666,50.05166589166664,49.91833418240738,,,
1261,35,247.26999999999998,48.3650007027778,48.91500127500001,49.58666536666665,50.07166559166664,50.16499998055561,50.01833305833333,,,
1262,35,247.64500999999998,48.45166739166666,49.00333328333333,49.67166679907412,50.12166566018518,50.20000077777783,50.11166618796301,,,
1263,35,248.04166,48.50666656666667,49.07499887499998,49.77499961111108,50.19666736851857,50.22833367037038,50.23500010555559,,,
1264,35,248.43,48.57666595740742,49.13833270648151,49.83500014722225,50.27166632962958,50.33833342870373,50.26666627962961,,,
1265,35,248.89167,48.69666736851856,49.22166710740742,49.91000135000001,50.39166797685188,50.40000150000002,50.36333399814812,,,
1266,35,249.35333,48.76166648518515,49.29999922222218,49.97833365833332,50.44500082499999,50.44500082499999,50.41999987777779,,,
1267,35,249.76166999999998,48.86166729351854,49.37833433981483,50.0883320083333,50.50833320833332,50.59166529166665,50.58833200833331,,,
1268,35,250.15667000000002,48.92833440833332,49.47500037500001,50.13833270648152,50.59666521666665,50.67500020833338,50.64499977685188,,,
1269,35,250.51168,49.044999325,49.52833290833333,50.2250003888889,50.67500020833338,50.72833367037038,50.7016668435185,,,
1270,35,251.13833000000002,49.09999849999998,49.62833247870375,50.28666609629627,50.77499961111106,50.81833297314814,50.78166700462965,,,
1271,35,251.45667999999998,49.17833361759264,49.70000077777783,50.37000050185188,50.87166752129632,50.90000150000002,50.80333358981483,,,
1272,35,251.84834,49.29166627407405,49.80666648796296,50.50000000000001,50.92833440833333,50.97166709166667,50.91500089722224,,,
1273,35,252.28,49.37333391111112,49.90000150000002,50.54499932499996,51.00499992499999,51.06499902499998,51.00166664166667,,,
1274,35,252.75999,49.47666701666667,49.96833380833333,50.61166543240741,51.08666536666664,51.16666662129632,51.04999924999996,,,
1275,35,253.25333999999998,49.51833305833334,50.06166574166664,50.71833382592594,51.13833270648151,51.28666609629627,51.07833234722221,,,
1276,35,253.43000999999998,49.64499952500003,50.13166588796299,50.8016659268518,51.23500023333333,51.29999922222218,51.21166604351847,,,
1277,35,253.94331999999997,49.70000077777783,50.20000077777783,50.90000150000002,51.29833264537033,51.37333391111112,51.28333313240736,,,
1278,35,254.49333000000001,49.77833289259257,50.29499929999996,50.95500067499999,51.39666809074077,51.49333343333333,51.32499979166666,,,
1279,35,254.88999,49.85833388425928,50.38500115833336,51.0483326083333,51.48166694166667,51.51166649166666,51.49833335833334,,,
1280,35,77.665001,49.92000120000002,50.44833410833333,51.12833247870372,51.56499902499998,51.66499998055561,51.47666676481479,,,
1281,35,6.7366664,49.95166739166667,50.50000000000001,51.17833361759264,51.6233323648148,51.65833316203704,51.52833290833334,,,
1282,35,6.5233335,49.94833410833337,50.53166619166664,51.13666600185186,51.66166657129633,51.65833316203707,51.42000006666667,,,
1283,35,2.0000001000000003,49.915001275,50.59333193333332,51.09999849999998,51.69000055000004,51.68000032222226,51.48500022500002,,,
1284,35,2.0000001000000003,49.9116679916667,50.53166619166669,51.1066653185185,51.70000077777783,51.60833202314812,51.53333283333331,,,
1285,35,2.0000001000000003,49.91000135000003,50.51666641666668,51.1583330342593,51.69500066388893,51.62833247870372,51.59166541759257,,,
1286,35,2.0000001000000003,49.93666761666668,50.50000000000001,51.18000032222225,51.6666666851852,51.63666600185183,51.51166636574074,,,
1287,35,2.0000001000000003,49.91333463333336,50.51666641666666,51.13833270648148,51.66166657129633,51.62666577407408,51.49000015000002,,,
1288,35,2.0000001000000003,49.9166679166667,50.58166544166663,51.1166655462963,51.68666714074079,51.6183322509259,51.40500054537038,,,
1289,35,2.0000001000000003,49.90000150000002,50.55833245833335,51.10333190925925,51.69333395925931,51.59333193333332,51.47000045000001,,,
1290,35,2.0000001000000003,49.90000150000002,50.51666641666667,51.11333213703702,51.64333282037038,51.57999879999999,51.47166696574075,,,
1291,35,2.0000001000000003,49.90000150000002,50.50333328333333,51.10333190925924,51.67833361759262,51.57999879999998,51.48999989814813,,,
1292,35,2.0000001000000003,49.90000150000002,50.50000000000001,51.10999872777776,51.61333213703701,51.59999849999998,51.49333343333333,,,
1293,35,2.0000001000000003,49.90333478333335,50.51999969999998,51.11666554629628,51.59999849999998,51.57833215833334,51.49833335833335,,,
1294,35,2.0000001000000003,49.90000150000002,50.55999910000001,51.13166588796297,51.59999849999998,51.53666611666665,51.43500072314814,,,
1295,35,2.0000001000000003,49.89666809074076,50.51666641666667,51.11999895555553,51.59999849999998,51.53666611666668,51.51333313333331,,,
1296,35,2.0000001000000003,49.90000150000002,50.51333313333334,51.10499861388886,51.59999849999998,51.55333253333333,51.51666641666666,,,
1297,35,2.0000001000000003,49.90000150000002,50.50666656666667,51.10666531851849,51.59999849999998,51.52166634166667,51.50000000000001,,,
1298,35,2.0000001000000003,49.89666809074075,50.50000000000001,51.09999849999998,51.58999864999999,51.52999955,51.50000000000001,,,
1299,35,2.0000001000000003,49.8616672935185,50.50000000000001,51.10333190925924,51.56999894999997,51.51333313333332,51.51333313333333,,,
1300,35,2.0000001000000003,49.84166683796295,50.50000000000001,51.10333190925924,51.57499887499999,51.504999925,51.49000015,,,
1301,35,2.0000001000000003,49.82999990555552,50.50000000000001,51.09999849999998,51.54833260833333,51.54666596666665,51.48333358333333,,,
1302,35,2.0000001000000003,49.84166683796293,50.50000000000001,51.10333190925924,51.52833290833333,51.51666641666666,51.50000000000001,,,
1303,35,2.0000001000000003,49.8500003611111,50.50000000000001,51.10333190925924,51.54999924999999,51.51999969999999,51.49833335833335,,,
1304,35,2.0000001000000003,49.83666672407406,50.50000000000001,51.09999849999998,51.53999939999997,51.50833320833335,51.46500033611112,,,
1305,35,2.0000001000000003,49.80833274537033,50.50000000000001,51.09999849999998,51.51333313333335,51.52166634166667,51.47333354444446,,,
1306,35,2.0000001000000003,49.80333263148144,50.50000000000001,51.10666531851849,51.50166664166667,51.50999985,51.50333328333333,,,
1307,35,2.0000001000000003,49.81166615462959,50.50000000000001,51.09999849999998,51.52166634166667,51.51833305833332,51.49333343333333,,,
1308,35,2.0000001000000003,49.79999922222218,50.50000000000001,51.09999849999998,51.50333328333333,51.51499977500001,51.50000000000001,,,
1309,35,2.0000001000000003,49.79999922222218,50.50000000000001,51.09999849999998,51.50000000000001,51.50333328333333,51.47500037500002,,,
1310,35,2.0000001000000003,49.79999922222218,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.45833395833334,,,
1311,35,2.0000001000000003,49.78999937777775,50.50000000000001,51.09999849999998,51.50666656666667,51.50000000000001,51.4816669416667,,,
1312,35,2.0000001000000003,49.79999922222218,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.47666689074076,,,
1313,35,2.0000001000000003,49.79999922222218,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.47833365833336,,,
1314,35,2.0000001000000003,49.7966659407407,50.50000000000001,51.09999849999998,51.50000000000001,51.50666656666667,51.45833383240743,,,
1315,35,2.0000001000000003,49.7716663296296,50.50000000000001,51.09999849999998,51.50000000000001,51.50333328333334,51.46666716666668,,,
1316,35,2.0000001000000003,49.73666687407409,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.45500067500002,,,
1317,35,2.0000001000000003,49.75333328148145,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.47333373333333,,,
1318,35,2.0000001000000003,49.72333374814818,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.50000000000001,,,
1319,35,2.0000001000000003,49.70500070000004,50.49666671666668,51.09999849999998,51.50000000000001,51.50000000000001,51.49666671666667,,,
1320,35,2.0000001000000003,49.70500070000005,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.50000000000001,,,
1321,35,2.0000001000000003,49.71000062222226,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.45500067500004,,,
1322,35,2.0000001000000003,49.70000077777783,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.45666719074076,,,
1323,35,2.0000001000000003,49.70000077777783,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.48833350833334,,,
1324,35,2.0000001000000003,49.70000077777783,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.4766670166667,,,
1325,35,2.0000001000000003,49.70000077777783,50.50000000000001,51.09999849999998,51.50000000000001,51.50000000000001,51.46500052500002,,,
1326,35,2.0000001000000003,49.69666736851857,50.50000000000001,51.09333193333332,51.50000000000001,51.50000000000001,51.47333373333336,,,
1327,35,2.0000001000000003,49.6933339592593,50.49666671666668,51.0933319333333,51.50000000000001,51.49666671666667,51.44833410833335,,,
1328,35,2.0000001000000003,49.69333395925931,50.49333343333333,51.09999849999998,51.49666671666667,51.50000000000001,51.42666776666669,,,
1329,35,2.0000001000000003,49.69333395925931,50.50000000000001,51.09666521666664,51.49666671666667,51.50000000000001,51.48666686666668,,,
1330,35,2.0000001000000003,49.69000055000005,50.50000000000001,51.09999849999998,51.49666671666667,51.50000000000001,51.4816669416667,,,
1331,35,2.0000001000000003,49.67500020833335,50.50000000000001,51.09999849999998,51.46000060000001,51.4716670916667,51.44333393148148,,,
1332,35,2.0000001000000003,49.62333236481482,50.49666671666667,51.08333208333332,51.46500052500001,51.47833365833335,51.48833350833333,,,
1333,35,2.0000001000000003,49.62333236481483,50.49666671666667,51.0933319333333,51.45666731666667,51.50000000000001,51.49333343333335,,,
1334,35,2.0000001000000003,49.61999895555554,50.50000000000001,51.09999849999998,51.44666746666667,51.49666671666668,51.4233342314815,,,
1335,35,2.0000001000000003,49.6066653185185,50.49000015000001,51.08999864999998,51.41000135000002,51.4816669416667,51.46333388333336,,,
1336,35,2.0000001000000003,49.59999849999998,50.47833365833335,51.07333223333332,51.42333448333336,51.43500097500002,51.45333403333332,,,
1337,35,2.0000001000000003,49.59999849999998,50.48166694166665,51.09999849999998,51.43166769166669,51.46333388333336,51.45500067500005,,,
1338,35,2.0000001000000003,49.59999849999998,50.49333343333335,51.08666536666665,51.43166769166669,51.44666746666665,51.45166726574073,,,
1339,35,2.0000001000000003,49.59999849999998,50.47166709166667,51.06666566666664,51.42333448333336,51.47333373333335,51.47333373333333,,,
1340,35,2.0000001000000003,49.59999849999998,50.455000675,51.09999849999998,51.40000150000003,51.48333358333333,51.48333358333334,,,
1341,35,2.0000001000000003,49.59999849999998,50.47333373333335,51.08833200833331,51.42500112500004,51.45000074999999,51.48833350833334,,,
1342,35,2.0000001000000003,49.5799988,50.49333343333335,51.0683323083333,51.40833470833336,51.48666686666667,51.4716670916667,,,
1343,35,2.0000001000000003,49.58333208333332,50.4766670166667,51.04499932499997,51.41000135000003,51.48000030000001,51.49333343333333,,,
1344,35,2.0000001000000003,49.54833260833333,50.44333418333336,51.04333268333332,51.4066680666667,51.42833440833336,51.46000060000001,,,
1345,35,2.0000001000000003,49.52999954999998,50.45166739166668,51.04333268333333,51.40333478333336,51.42000120000002,51.40166738611109,,,
1346,35,2.0000001000000003,49.52333298333333,50.44666746666668,51.05333253333333,51.40000150000003,51.42333448333336,51.38333445370373,,,
1347,35,2.0000001000000003,49.51166649166667,50.4316676916667,51.05333253333332,51.40000150000003,51.41333463333336,51.39500094537037,,,
1348,35,2.0000001000000003,49.51166649166667,50.44666746666668,51.04166604166664,51.40000150000003,51.44166754166669,51.41500127500002,,,
1349,35,2.0000001000000003,49.50333328333333,50.43666761666667,51.03499947500001,51.40000150000003,51.4216678416667,51.39000127222224,,,
1350,35,2.0000001000000003,49.50666656666666,50.44166754166667,51.02666626666668,51.40000150000003,51.41333463333337,51.40000124814817,,,
1351,35,2.0000001000000003,49.5,50.43666761666667,51.04666596666667,51.40000150000003,51.40000150000003,51.42333448333334,,,
1352,35,2.0000001000000003,49.5,50.40333478333336,51.03333283333335,51.40000150000003,51.40833470833335,51.39666695740739,,,
1353,35,2.0000001000000003,49.5,50.41333463333336,51.03666611666664,51.40000150000003,51.41500127500001,51.38000104444448,,,
1354,35,2.0000001000000003,49.5,50.41333463333336,51.06499902499998,51.40000150000003,51.4066680666667,51.40666794074077,,,
1355,35,2.0000001000000003,49.5,50.41666791666669,51.02166634166667,51.40000150000003,51.40333478333336,51.39166797685188,,,
1356,35,2.0000001000000003,49.5,50.40000150000002,51.02666626666666,51.39333468148151,51.40000150000003,51.3650007027778,,,
1357,35,2.0000001000000003,49.5,50.40333478333336,51.01999970000001,51.40000150000003,51.40000150000003,51.41333463333334,,,
1358,35,2.0000001000000003,49.49666671666667,50.41333463333337,51.01499977500001,51.40000150000003,51.40000150000003,51.391667725,,,
1359,35,2.0000001000000003,49.5,50.41000135000002,51.03333283333333,51.40000150000003,51.40000150000003,51.4016674490741,,,
1360,35,2.0000001000000003,49.47166709166666,50.41000135000002,51.01166649166667,51.40000150000003,51.40000150000003,51.38166762314815,,,
1361,35,2.0000001000000003,49.43333433333336,50.40000150000002,51.00666656666667,51.39666809074077,51.40000150000003,51.37500093055555,,,
1362,35,2.0000001000000003,49.45666731666668,50.40000150000002,51.00166664166667,51.40000150000003,51.38333445370373,51.39000127222224,,,
1363,35,2.0000001000000003,49.41000135000002,50.40000150000002,51.02999954999998,51.40000150000003,51.40000150000003,51.36500070277778,,,
1364,35,2.0000001000000003,49.41333463333336,50.40000150000002,51.00166664166667,51.39333468148151,51.40000150000003,51.36333399814813,,,
1365,35,2.0000001000000003,49.41333463333336,50.40000150000002,51.00666656666666,51.3933346814815,51.40333478333336,51.36666740740743,,,
1366,35,2.0000001000000003,49.4066680666667,50.40000150000002,51.0283329083333,51.38000104444446,51.42166784166668,51.38000098148151,,,
1367,35,2.0000001000000003,49.40333478333335,50.40000150000002,51.00166664166667,51.39500138611113,51.4016681416667,51.33833336574071,,,
1368,35,2.0000001000000003,49.40000150000002,50.40000150000002,51,51.38833456759262,51.40000150000003,51.30333320648148,,,
1369,35,2.0000001000000003,49.40000150000002,50.40000150000002,51,51.35333377037036,51.40000150000003,51.34333373425928,,,
1370,35,2.0000001000000003,49.40000150000002,50.40000150000002,51,51.37666763518519,51.40000150000003,51.40666794074077,,,
1371,35,2.0000001000000003,49.40000150000002,50.40000150000002,51,51.33833342870366,51.40000150000003,51.39666809074077,,,
1372,35,2.0000001000000003,49.40000150000002,50.40000150000002,51,51.31999967777774,51.39666809074077,51.31333317870367,,,
1373,35,2.0000001000000003,49.38666786296297,50.40000150000002,51,51.30833274537033,51.38666786296299,51.37000088055559,,,
1374,35,2.0000001000000003,49.39000127222224,50.40000150000002,51,51.33166661018515,51.39666809074077,51.34666695185184,,,
1375,35,2.0000001000000003,49.37833433981481,50.40000150000002,50.99166679166667,51.32333308703701,51.39500138611113,51.37500093055554,,,
1376,35,2.0000001000000003,49.34666695185184,50.40000150000002,50.98500022500001,51.30999944999996,51.37000081666665,51.34166683796295,,,
1377,35,2.0000001000000003,49.33666672407407,50.40000150000002,50.99333343333333,51.29999922222218,51.36833411203704,51.34333354259255,,,
1378,35,2.0000001000000003,49.32999990555554,50.40000150000002,51,51.29999922222218,51.38500115833334,51.3600005888889,,,
1379,35,2.0000001000000003,49.31666626851849,50.39666809074076,50.97000045000003,51.29999922222218,51.37333422592594,51.39500138611114,,,
1380,35,2.0000001000000003,49.30333263148144,50.38666786296299,50.95666731666668,51.29999922222218,51.36166729351852,51.31833297314812,,,
1381,35,2.0000001000000003,49.29999922222218,50.35166706574073,50.99666671666667,51.29999922222218,51.39333468148151,51.3516670657407,,,
1382,35,2.0000001000000003,49.30333263148144,50.3983347953704,50.96833380833333,51.29999922222218,51.35166706574073,51.30666642407405,,,
1383,35,2.0000001000000003,49.29999922222218,50.40000150000002,50.97166709166667,51.29999922222218,51.34666695185183,51.31333285925921,,,
1384,35,2.0000001000000003,49.30333263148144,50.40000150000002,50.95333403333336,51.29999922222218,51.30666604074069,51.28666609629626,,,
1385,35,2.0000001000000003,49.29999922222218,50.40000150000002,50.95166739166669,51.29999922222218,51.29999922222218,51.28999937777775,,,
1386,35,2.0000001000000003,49.29999922222218,50.40000150000002,50.92833440833333,51.29999922222218,51.30666604074072,51.28666609629625,,,
1387,35,2.0000001000000003,49.29999922222218,50.3833344537037,50.94500082499999,51.29999922222218,51.30666604074072,51.31999967777774,,,
1388,35,2.0000001000000003,49.29999922222218,50.40000150000002,50.93000105000001,51.29999922222218,51.29999922222218,51.31999967777778,,,
1389,35,2.0000001000000003,49.29999922222218,50.40000150000002,50.97333373333333,51.29999922222218,51.29999922222218,51.30333263148145,,,
1390,35,2.0000001000000003,49.29999922222218,50.37833433981481,50.97833365833332,51.29999922222218,51.31999967777778,51.32333308703701,,,
1391,35,2.0000001000000003,49.27666625185184,50.35833388425924,50.9800003,51.29999922222218,51.31666626851847,51.31333285925921,,,
1392,35,2.0000001000000003,49.28833273703701,50.37333422592594,50.95000075000002,51.29999922222218,51.30833274537034,51.32999990555553,,,
1393,35,2.0000001000000003,49.2966659407407,50.38500115833335,50.94833410833335,51.29999922222218,51.3450002472222,51.30999970555555,,,
1394,35,2.0000001000000003,49.25666656296296,50.35333377037035,50.95666731666666,51.29999922222218,51.30333263148145,51.29999922222218,,,
1395,35,2.0000001000000003,49.27333297037035,50.35333377037033,50.93666761666667,51.29999922222218,51.29999922222218,51.2966659407407,,,
1396,35,2.0000001000000003,49.28166617407405,50.3883345675926,50.90333478333336,51.29999922222218,51.30333263148144,51.28666609629627,,,
1397,35,2.0000001000000003,49.23000031111113,50.36333399814814,50.9400009,51.29999922222218,51.31666626851849,51.28999937777775,,,
1398,35,2.0000001000000003,49.22833367037038,50.35000036111109,50.94000089999999,51.29999922222218,51.30333263148145,51.30333263148144,,,
1399,35,2.0000001000000003,49.20833398148152,50.32666649629627,50.93333433333334,51.29999922222218,51.29999922222218,51.29666645185183,,,
1400,35,2.0000001000000003,49.20833398148152,50.34833365648146,50.93166769166668,51.29999922222218,51.29999922222218,51.30333263148145,,,
1401,35,2.0000001000000003,49.2033340592593,50.32166638240739,50.93833425833333,51.2966659407407,51.29999922222218,51.30666604074072,,,
1402,35,2.0000001000000003,49.2033340592593,50.31499956388885,50.92333448333333,51.2966659407407,51.29999922222218,51.2833328148148,,,
1403,35,4.5166668,49.20000077777783,50.3166662685185,50.92000120000002,51.29333265925922,51.29999922222218,51.28499945555553,,,
1404,35,4.6499999999999995,49.1983340731482,50.30666604074069,50.91666791666669,51.29166601851849,51.29999922222218,51.29166601851848,,,
1405,35,2.0000001000000003,49.1983340731482,50.30999944999996,50.93000105000002,51.29499929999996,51.29999922222218,51.27666612407405,,,
1406,35,2.0000001000000003,49.20000077777783,50.31666626851848,50.91333463333335,51.26999968888888,51.29999922222218,51.30333263148145,,,
1407,35,2.0000001000000003,49.20000077777783,50.29999922222218,50.90666806666669,51.27999953333329,51.2966659407407,51.29999922222218,,,
1408,35,2.0000001000000003,49.19333395925931,50.29999922222218,50.90166814166669,51.25666656296296,51.29999922222218,51.2766662518518,,,
1409,35,2.0000001000000003,49.18166702685187,50.30333263148145,50.91833455833336,51.26166648518518,51.29333265925922,51.2549995388889,,,
1410,35,2.0000001000000003,49.15999986666668,50.30666604074069,50.91000135000002,51.24333343703706,51.29999922222218,51.29499929999996,,,
1411,35,2.0000001000000003,49.17333350370374,50.30333263148144,50.90333478333336,51.23333359259261,51.29999922222218,51.25999984444447,,,
1412,35,2.0000001000000003,49.11833225092593,50.29999922222218,50.90333478333336,51.2033340592593,51.29999922222218,51.24500007777779,,,
1413,35,2.0000001000000003,49.16499998055558,50.30333263148145,50.90000150000002,51.20666734074078,51.29999922222218,51.28166617407405,,,
1414,35,2.0000001000000003,49.16166657129631,50.30333263148144,50.90333478333335,51.21000062222227,51.29999922222218,51.2966659407407,,,
1415,35,2.0000001000000003,49.1383327064815,50.29999922222218,50.90000150000002,51.20000077777783,51.2966659407407,51.29166601851848,,,
1416,35,2.0000001000000003,49.14166611574076,50.29999922222218,50.90000150000002,51.20000077777783,51.28499945555551,51.24333343703704,,,
1417,35,2.0000001000000003,49.16166657129633,50.29999922222218,50.91666791666668,51.2033340592593,51.29499929999996,51.21166649629628,,,
1418,35,2.0000001000000003,49.14333282037038,50.30999944999996,50.92000120000003,51.22333374814818,51.29999922222218,51.24999974444442,,,
1419,35,2.0000001000000003,49.11666554629629,50.30666604074069,50.90000150000002,51.20666734074079,51.27333297037034,51.29333265925922,,,
1420,35,2.0000001000000003,49.10999872777776,50.29999922222218,50.90000150000002,51.2033340592593,51.29333265925921,51.24166628518518,,,
1421,35,2.0000001000000003,49.1066653185185,50.29999922222218,50.90333478333335,51.21333390370375,51.29999922222218,51.18333322037039,,,
1422,35,2.0000001000000003,49.11666554629629,50.29999922222218,50.9066680666667,51.2366668740741,51.28666609629626,51.18666675740744,,,
1423,35,2.0000001000000003,49.09999849999998,50.29999922222218,50.90333478333336,51.20000077777783,51.29166601851849,51.20500012500001,,,
1424,35,2.0000001000000003,49.09999849999998,50.29999922222218,50.90000150000002,51.20000077777783,51.28166617407403,51.1966671768519,,,
1425,35,2.0000001000000003,49.09999849999998,50.29999922222218,50.90000150000002,51.2033340592593,51.2966659407407,51.24333292592594,,,
1426,35,2.0000001000000003,49.09999849999998,50.29999922222218,50.90000150000002,51.21000062222226,51.28333281481479,51.26666615185184,,,
1427,35,2.0000001000000003,49.09999849999998,50.29999922222218,50.90000150000002,51.20000077777783,51.24500007777782,51.18999965555557,,,
1428,35,2.0000001000000003,49.09999849999998,50.29999922222218,50.90000150000002,51.20000077777783,51.23000031111113,51.21500003333335,,,
1429,35,2.0000001000000003,49.09999849999998,50.29999922222218,50.90000150000002,51.20000077777783,51.23500023333333,51.25000000000001,,,
1430,35,2.0000001000000003,49.09999849999998,50.29999922222218,50.90000150000002,51.20000077777783,51.2583332037037,51.25666656296296,,,
1431,35,2.0000001000000003,49.09999849999998,50.2966659407407,50.89666809074075,51.19000055000005,51.23333359259262,51.18833358981483,,,
1432,35,2.0000001000000003,49.09333193333332,50.2966659407407,50.88666786296297,51.18666714074079,51.21666718518523,51.19833381759262,,,
1433,35,2.0000001000000003,49.08999864999999,50.29999922222218,50.90000150000002,51.19333395925931,51.25666656296297,51.19999988333334,,,
1434,35,2.0000001000000003,49.09833185833332,50.29999922222218,50.90000150000002,51.18500043611115,51.22333374814818,51.19333395925931,,,
1435,35,2.0000001000000003,49.07166559166668,50.29999922222218,50.90000150000002,51.19166725462966,51.2033340592593,51.19000055000003,,,
1436,35,2.0000001000000003,49.06999894999998,50.29999922222218,50.88000104444447,51.19333395925931,51.19666736851857,51.19666736851856,,,
1437,35,2.0000001000000003,49.07333223333331,50.2833328148148,50.90000150000002,51.17666691296301,51.19666736851856,51.18833352592596,,,
1438,35,2.0000001000000003,49.03999940000001,50.27666625185182,50.89000127222224,51.12999918333332,51.20666734074079,51.1433326287037,,,
1439,35,2.0000001000000003,49.07333223333331,50.27999953333329,50.86666740740743,51.15333304814819,51.2033340592593,51.13833295833338,,,
1440,35,2.0000001000000003,49.06166574166665,50.2966659407407,50.87000081666669,51.17000009444447,51.21000062222226,51.14666622962964,,,
1441,35,2.0000001000000003,49.05833245833333,50.29999922222218,50.8933346814815,51.17666691296301,51.21333390370376,51.20000013888891,,,
1442,35,2.0000001000000003,49.01333313333332,50.28999937777775,50.85833388425927,51.13999941111111,51.18000032222226,51.18333373148152,,,
1443,35,2.0000001000000003,49.034999475,50.29166601851849,50.87833433981481,51.14166611574073,51.18666714074076,51.16666655740743,,,
1444,35,2.0000001000000003,49.01333313333335,50.29499929999996,50.87833433981483,51.13666600185186,51.19000055000005,51.14833293425927,,,
1445,35,2.0000001000000003,49.00666656666667,50.29999922222218,50.86166729351852,51.11999895555555,51.20000077777783,51.13499992685187,,,
1446,35,2.0000001000000003,49.00000000000001,50.28166617407405,50.85666717962961,51.10333190925924,51.19000055000005,51.17500020833333,,,
1447,35,2.0000001000000003,49.00000000000001,50.28166617407404,50.84833365648146,51.09999849999998,51.17666691296301,51.17333350370373,,,
1448,35,2.0000001000000003,49.00000000000001,50.27999953333331,50.86500070277778,51.09999849999998,51.19333395925931,51.12999918333335,,,
1449,35,2.0000001000000003,49.00333328333333,50.26333312592592,50.89333468148149,51.1066653185185,51.19500066388893,51.14833293425927,,,
1450,35,2.0000001000000003,49.00000000000001,50.27666625185182,50.86333399814814,51.10333190925924,51.14333282037036,51.18666714074077,,,
1451,35,2.0000001000000003,49.00000000000001,50.25000000000001,50.85666717962962,51.10333190925925,51.12833247870371,51.18000032222228,,,
1452,35,2.0000001000000003,49.00000000000001,50.25999984444446,50.88333445370372,51.09999849999998,51.12166566018517,51.17000009444448,,,
1453,35,2.0000001000000003,49.00000000000001,50.27999953333332,50.88000104444446,51.09999849999998,51.12833247870371,51.15499987870372,,,
1454,35,2.0000001000000003,49.00000000000001,50.26999968888888,50.86666740740739,51.09999849999998,51.13666600185186,51.15166634351854,,,
1455,35,2.0000001000000003,49.00000000000001,50.25666656296296,50.89000127222222,51.09999849999998,51.15833316203706,51.14833293425927,,,
1456,35,2.0000001000000003,49.00000000000001,50.2633331259259,50.87500093055556,51.09999849999998,51.15499975277782,51.11499972314818,,,
1457,35,2.0000001000000003,48.99666671666667,50.27333297037034,50.87000081666667,51.09999849999998,51.13833270648149,51.17500020833337,,,
1458,35,2.0000001000000003,48.99666671666667,50.24833335925928,50.86500070277775,51.09999849999998,51.12833247870368,51.11499884166666,,,
1459,35,2.0000001000000003,48.98833350833335,50.2200004666667,50.85000036111109,51.09999849999998,51.13666600185185,51.15499975277775,,,
1460,35,2.0000001000000003,48.985000225,50.23000031111115,50.84666695185183,51.09999849999998,51.12166566018516,51.15833316203706,,,
1461,35,2.0000001000000003,48.96666716666669,50.2033340592593,50.86333399814815,51.09999849999998,51.12666577407409,51.12499906944443,,,
1462,35,2.0000001000000003,48.95666731666669,50.20666734074078,50.86500070277778,51.09999849999998,51.12333236481482,51.12999918333333,,,
1463,35,2.0000001000000003,48.96500052499999,50.21666718518522,50.82666649629625,51.09999849999998,51.10999872777776,51.14833293425927,,,
1464,35,2.0000001000000003,48.96833380833333,50.23166695185189,50.83333331481477,51.09999849999998,51.11999895555554,51.10499861388886,,,
1465,35,2.0000001000000003,48.9216678416667,50.20500070000004,50.85333377037038,51.09999849999998,51.12999918333331,51.09999849999998,,,
1466,35,2.0000001000000003,48.91000135000002,50.20000077777783,50.82833320092588,51.09999849999998,51.09999849999998,51.11166543240741,,,
1467,35,2.0000001000000003,48.93500097499999,50.20166741851857,50.82166638240736,51.09999849999998,51.10999872777776,51.15333304814818,,,
1468,35,2.0000001000000003,48.94333418333335,50.23000031111113,50.81333285925921,51.09999849999998,51.09999849999998,51.1283324787037,,,
1469,35,2.0000001000000003,48.90833470833336,50.20833398148152,50.82999990555552,51.09999849999998,51.10666531851851,51.1066653185185,,,
1470,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.81333285925923,51.09999849999998,51.09999849999998,51.09666521666664,,,
1471,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.80333263148144,51.09999849999998,51.09999849999998,51.10999872777777,,,
1472,35,2.0000001000000003,48.90333478333336,50.20000077777783,50.83666672407407,51.09999849999998,51.10999872777778,51.12666577407405,,,
1473,35,2.0000001000000003,48.90333478333336,50.20000077777783,50.81999967777772,51.09999849999998,51.09999849999998,51.1599998666667,,,
1474,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.8066660407407,51.09999849999998,51.09999849999998,51.09999849999998,,,
1475,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.8066660407407,51.09999849999998,51.10333190925925,51.12499906944445,,,
1476,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.81833297314812,51.09999849999998,51.09999849999998,51.12499906944442,,,
1477,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.8016659268518,51.09999849999998,51.09999849999998,51.12666577407408,,,
1478,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.80666604074069,51.09999849999998,51.09999849999998,51.10666531851849,,,
1479,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.8066660407407,51.09999849999998,51.09999849999998,51.10333190925924,,,
1480,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.79999922222217,51.09999849999998,51.09999849999998,51.09333193333332,,,
1481,35,2.0000001000000003,48.89333468148149,50.20000077777783,50.80333263148144,51.09999849999998,51.09999849999998,51.10333190925924,,,
1482,35,2.0000001000000003,48.89833479537039,50.20000077777783,50.79999922222217,51.09499857499998,51.09999849999998,51.07999879999997,,,
1483,35,2.0000001000000003,48.8833344537037,50.20000077777783,50.80333263148143,51.0983318583333,51.09999849999998,51.04666596666663,,,
1484,35,2.0000001000000003,48.88000104444443,50.20000077777783,50.80999944999996,51.09999849999998,51.09999849999998,51.07666551666664,,,
1485,35,2.0000001000000003,48.89833479537039,50.20000077777783,50.79999922222217,51.09999849999998,51.09999849999998,51.09333193333332,,,
1486,35,2.0000001000000003,48.86666740740738,50.20000077777783,50.79999922222217,51.09333193333331,51.09999849999998,51.06333238333333,,,
1487,35,2.0000001000000003,48.81499956388884,50.20000077777783,50.79999922222217,51.07666551666666,51.09999849999998,51.06666566666664,,,
1488,35,2.0000001000000003,48.83833342870369,50.20000077777783,50.79999922222217,51.09666521666664,51.09999849999998,51.0733322333333,,,
1489,35,2.0000001000000003,48.87333422592592,50.20000077777783,50.79999922222217,51.0933319333333,51.09999849999998,51.08666536666667,,,
1490,35,2.0000001000000003,48.868334112037,50.20000077777783,50.79999922222217,51.09833185833331,51.09999849999998,51.0833320833333,,,
1491,35,2.0000001000000003,48.80666604074072,50.20000077777783,50.79499929999996,51.07166559166665,51.09999849999998,51.0933319333333,,,
1492,35,2.0000001000000003,48.80333263148144,50.20000077777783,50.79499929999996,51.06666566666663,51.09999849999998,51.07499887499998,,,
1493,35,2.0000001000000003,48.81333285925921,50.20000077777783,50.79999922222217,51.04833260833335,51.09666521666664,51.04333268333332,,,
1494,35,2.0000001000000003,48.79999922222223,50.20000077777778,50.79999922222222,51.04999925000001,51.0999985,51,,,
