Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
372,10,328.13334,45.08833200833332,47.09999849999998,47.68500043611116,48.10666531851852,48.29499929999996,48.19000055000004,,,
373,10,328.39999,45.1049986138889,47.14166611574079,47.73500023333333,48.17833361759264,48.30333263148144,48.20000077777782,,,
374,10,328.65,45.21166726296299,47.21166726296299,47.79999922222218,48.21833382592594,48.39500138611113,48.25666681851849,,,
375,10,328.76667,45.31999967777774,47.29999922222218,47.87166752129632,48.29999922222218,48.42500112499999,48.40500073240744,,,
376,10,328.95002,45.30166592685181,47.3316666101852,47.90333478333335,48.35833388425928,48.53499947499997,48.40833470833334,,,
377,10,342.71666,45.45333403333333,47.40000150000002,47.99833335833333,48.44666746666666,48.55999909999998,48.50999984999995,,,
378,10,329.76666,45.50999985000001,47.45166739166666,48.02499962499997,48.5,48.59999849999998,48.53333283333331,,,
379,10,331.01666,45.53499947499997,47.5,48.09999849999998,48.5,48.68500043611116,48.59999849999998,,,
380,10,330.83335000000005,45.61999895555559,47.59666521666665,48.17000009444449,48.57333223333332,48.7033340592593,48.61333213703704,,,
381,10,330.79999999999995,45.70000077777782,47.63499929722226,48.20000077777782,48.68333373148153,48.79999922222218,48.76833304814809,,,
382,10,330.78333999999995,45.76166648518513,47.70000077777782,48.27166632962958,48.70000077777782,48.8650007027778,48.79999922222218,,,
383,10,331.0,45.79999922222218,47.75666656296292,48.30666604074072,48.74333343703702,48.91666791666667,48.84000013333335,,,
384,10,331.86668000000003,45.9216670861111,47.79999922222218,48.3766676351852,48.81499956388887,48.99333343333335,48.78666699074075,,,
385,10,332.1,45.90500054351849,47.87166752129632,48.42000120000001,48.88333445370372,49.05166589166664,48.85500047500002,,,
386,10,332.78331,46.01999969999999,47.93333433333331,48.5,48.90333478333335,49.09999849999998,48.92333448333332,,,
387,10,332.81669000000005,46.13499948611111,48.00000000000001,48.58666536666665,49.00000000000001,49.13999941111116,48.98666686666667,,,
388,10,332.86667,46.13666631666671,48.06833230833332,48.60666531851851,49.07833215833332,49.21000062222226,49.08166544166664,,,
389,10,332.74998999999997,46.24333343703702,48.09999849999998,48.69666736851856,49.09999849999998,49.26333312592592,49.11666554629628,,,
390,10,333.26668,46.25333328148148,48.18000032222226,48.71000062222225,49.18666714074079,49.30666604074072,49.16666668518523,,,
391,10,334.11667,46.38500115833332,48.21166726296299,48.79999922222218,49.22666702962964,49.39000127222224,49.20333393148153,,,
392,10,334.79998,46.32333308703705,48.29999922222218,48.82333308703705,49.27833289259255,49.41000135000003,49.24999999999997,,,
393,10,334.68333,46.49666671666667,48.36333399814816,48.91000135000001,49.31999967777778,49.49666671666667,49.34333354259262,,,
394,10,334.95000000000005,46.50000000000001,48.40000150000002,48.99666671666667,49.40000150000002,49.55166589166664,49.42833440833333,,,
395,10,335.16666,46.58833200833332,48.485000225,49.0233329833333,49.49833335833333,49.62333249074076,49.5,,,
396,10,335.39999,46.68333373148153,48.51666641666665,49.09999849999998,49.5,49.6700000944445,49.54999937592594,,,
397,10,335.76667,46.71166726296299,48.59999849999998,49.10999872777779,49.56999894999998,49.71500054444449,49.57666551666663,,,
398,10,336.11667,46.76833304814816,48.65333304814819,49.20000077777783,49.59999849999998,49.80999944999996,49.64666622962968,,,
399,10,336.08335,46.84333354259257,48.70000077777782,49.28333281481477,49.67666691296301,49.80999944999996,49.68666688518523,,,
400,10,336.75,46.90000150000002,48.77333297037033,49.30666604074072,49.74999999999997,49.90333478333335,49.74333343703707,,,
401,10,337.1,47.03333283333331,48.82333308703705,49.40000150000002,49.79999922222218,49.96833380833333,49.84499994074073,,,
402,10,337.41665,46.99333343333335,48.90000150000002,49.42333448333333,49.82333308703705,50,49.90666806666669,,,
403,10,338.04998,47.08333246111112,48.93000104999998,49.5,49.90000150000002,50.04999924999996,49.93000105,,,
404,10,338.03332,47.20000077777782,49.00000000000001,49.55166589166664,49.97333373333334,50.11333213703704,49.98166694166665,,,
405,10,338.11668000000003,47.20000077777782,49.05999909999998,49.6533330481482,50.02666626666663,50.20000077777783,50.06999894999998,,,
406,10,347.75001,47.28333345370369,49.11333213703706,49.70000077777783,50.09999849999998,50.24000015555555,50.14333282037038,,,
407,10,342.99998999999997,47.37333422592588,49.20000077777783,49.74666671851849,50.15333304814819,50.30999944999998,50.12499906944447,,,
408,10,339.91665,47.34000013333335,49.22000046666668,49.79999922222218,50.20000077777783,50.39333468148151,50.20000077777783,,,
409,10,340.0,47.5133331333333,49.29999922222218,49.84000013333335,50.28333281481477,50.40000150000002,50.22666664629629,,,
410,10,340.03331999999995,47.52833290833335,49.35666717962965,49.90000150000002,50.29999922222218,50.45500067499999,50.36666740740741,,,
411,10,340.43332999999996,47.56000023333338,49.40000150000002,49.96833380833333,50.38000104444447,50.54666596666664,50.45666731666667,,,
412,10,340.29999,47.64999963888892,49.48333358333333,50,50.43666761666666,50.59999849999998,50.4666671666667,,,
413,10,340.71666,47.70000077777782,49.51166649166665,50.0933319333333,50.50000000000001,50.67666691296301,50.50333328333333,,,
414,10,341.31667,47.77166632962958,49.59999849999998,50.13999941111114,50.55999909999998,50.70000077777782,50.56166574166664,,,
415,10,342.03333000000003,47.80999944999998,49.63333259259264,50.20000077777783,50.59999849999998,50.76333338148145,50.59999900370372,,,
416,10,342.61668000000003,47.90500060648147,49.70000077777783,50.23666687407407,50.68000032222228,50.79999922222217,50.70000077777782,,,
417,10,343.11667,47.92333353888888,49.75499992222218,50.29999922222218,50.73166695185185,50.8650007027778,50.74833335925923,,,
418,10,342.83333999999996,47.97333373333332,49.80999944999998,50.36666740740743,50.7966659407407,50.94333418333333,50.74000015555556,,,
419,10,342.93332999999996,48.10999872777776,49.90000150000002,50.45333403333333,50.85000036111113,51.00333328333333,50.91333438148151,,,
420,10,343.51664999999997,48.08833219722221,49.90833470833334,50.50000000000001,50.90000150000002,51.04999924999999,50.91000135000003,,,
421,10,343.38334,48.20000077777782,50,50.51666641666665,50.91666791666667,51.11333213703701,50.97333373333334,,,
422,10,343.61666,48.21000062222227,50.03666611666662,50.59999849999998,51,51.17666691296301,51.04999925,,,
423,10,344.36667,48.2966659407407,50.09999849999998,50.67333350370375,51.06499902499998,51.20833398148152,51.05999916296293,,,
424,10,344.98334000000006,48.39166734722224,50.17833361759264,50.73666687407407,51.12666577407411,51.29999934999996,51.18666714074079,,,
425,10,345.0,48.44000089999999,50.22666702962964,50.79999922222217,51.20000077777783,51.31333285925925,51.19333357592595,,,
426,10,345.11667,48.45666731666665,50.29999922222218,50.79999922222217,51.20666734074078,51.39666809074077,51.24999999999999,,,
427,10,345.96666999999997,48.53333283333329,50.32333308703705,50.87166752129632,51.29166601851848,51.42833440833336,51.29833258148143,,,
428,10,345.78332,48.59999849999998,50.40000150000002,50.96333388333333,51.32333308703705,51.49000015000001,51.39666771296298,,,
429,10,346.01668,48.65166634351856,50.45500067499999,51,51.40000150000003,51.58166544166664,51.48500022500003,,,
430,10,346.11666,48.73333359259259,50.50000000000001,51.08166544166664,51.43166769166667,51.61499884166668,51.48500022500001,,,
431,10,346.88333,48.71333390370373,50.59333193333331,51.1066653185185,51.50000000000001,51.62999918333331,51.51666641666665,,,
432,10,347.31667999999996,48.87166752129629,50.61833225092595,51.18333373148153,51.56833230833331,51.71833369814816,51.55999909999995,,,
433,10,347.7,48.88500115833335,50.70000077777782,51.23166695185185,51.59999849999998,51.79999922222218,51.57666551666664,,,
434,10,347.96666999999997,48.93000104999999,50.7166671851852,51.29999922222218,51.6700000944445,51.79999922222218,51.74499963055552,,,
435,10,348.20002,49.00000000000001,50.79999922222217,51.3316666101852,51.75166664074071,51.89333455555558,51.76833304814811,,,
436,10,348.4,49.04499932499998,50.87166752129632,51.40000150000003,51.79999922222218,51.91000135000002,51.82333308703699,,,
437,10,348.56668,49.09999849999998,50.90333478333335,51.48833350833334,51.82999990555558,52.02499962499998,51.87500093055558,,,
438,10,360.86667,49.1700000305556,50.99333343333333,51.50000000000001,51.90000150000003,52.09666521666664,51.93333433333331,,,
439,10,384.11668,49.24833335925928,51.01166649166665,51.57833215833331,51.98166694166667,52.10666531851851,52.04999924999998,,,
440,10,385.81669,49.28833273703699,51.09666521666664,51.65166634351856,52.04499932499996,52.18500043611116,52.09999849999998,,,
441,10,354.29999000000004,49.35166706574076,51.11833225092595,51.70000077777783,52.09999849999998,52.24166679629628,52.09999849999998,,,
442,10,352.45000999999996,49.40000150000002,51.20000077777783,51.74500007777775,52.16499998055561,52.2966659407407,52.1216656601852,,,
443,10,352.0,49.46666716666667,51.25833320370366,51.79999922222218,52.20166741851857,52.35833388425929,52.20833398148152,,,
444,10,352.33334,49.47333373333329,51.29999922222218,51.85166706574077,52.27833289259255,52.40000150000003,52.30499933611108,,,
445,10,352.38335,49.59999849999998,51.3816677490741,51.90000150000003,52.29999922222218,52.47166709166667,52.30499971944443,,,
446,10,353.06668,49.63499929722227,51.40000150000003,51.96166724166667,52.30833274537033,52.51499977499998,52.35166706574077,,,
447,10,353.16667,49.70000077777783,51.48833350833333,52,52.40000150000003,52.59999849999997,52.4066680666667,,,
448,10,353.73333,49.76166648518514,51.55166589166664,52.08499872499998,52.48833350833333,52.63166588796297,52.49166679166667,,,
449,10,353.95002,49.79833258148144,51.59999849999998,52.14833293425931,52.51499977499998,52.69666736851856,52.57499887499998,,,
450,10,354.06667,49.82000032314815,51.64333282037042,52.20000077777783,52.59999849999997,52.7383335148148,52.61999895555557,,,
451,10,354.73335000000003,49.98333358333332,51.70000077777783,52.2250003888889,52.61166543240741,52.79499929999996,52.62999918333335,,,
452,10,355.29998,49.99333343333333,51.76833304814809,52.29999922222218,52.69666736851857,52.80499933611108,52.70000077777783,,,
453,10,355.78331000000003,50.01999969999997,51.80333263148145,52.37166752129632,52.72000046666668,52.90000150000003,52.75333328148149,,,
454,10,98.216668,50.09999849999998,51.89666809074077,52.43166769166666,52.79999922222218,52.98666686666668,52.80166592685181,,,
455,10,6.1999997,50.09999849999998,51.96166724166667,52.5,52.88166774907411,53.00000000000001,52.90000150000003,,,
456,10,6.000000099999999,50.05333253333335,52,52.5,52.90333478333336,53.00000000000001,52.88666786296297,,,
457,10,2.0000001000000003,50,52,52.5,52.90000150000003,52.99333343333333,52.89666809074077,,,
458,10,2.0000001000000003,49.91500127500002,52,52.5,52.90000150000003,52.99666671666667,52.86333399814816,,,
459,10,2.0000001000000003,49.97833365833335,52,52.5,52.90000150000003,52.9866668666667,52.82999990555554,,,
460,10,2.0000001000000003,49.81333285925921,52,52.5,52.90000150000003,52.9400009,52.83000016111108,,,
461,10,2.0000001000000003,49.89666809074075,52,52.5,52.90000150000003,52.9066680666667,52.82499979166666,,,
462,10,2.0000001000000003,49.7966659407407,52,52.5,52.90000150000003,52.90000150000003,52.75333347314815,,,
463,10,2.0000001000000003,49.78333281481478,52,52.5,52.84666695185182,52.90000150000003,52.74666671851849,,,
464,10,2.0000001000000003,49.75499992222225,52,52.5,52.82999990555551,52.90000150000003,52.76999968888884,,,
465,10,2.0000001000000003,49.70000077777783,52,52.5,52.80999944999998,52.90000150000003,52.8316666101852,,,
466,10,2.0000001000000003,49.67666691296296,52,52.5,52.83666672407403,52.90000150000003,52.85666717962962,,,
467,10,2.0000001000000003,49.65499975277781,52,52.5,52.79999922222218,52.90000150000003,52.84000013333331,,,
468,10,2.0000001000000003,49.60333190925925,52,52.49666671666667,52.79999922222218,52.90000150000003,52.83166661018514,,,
469,10,2.0000001000000003,49.57999880000001,51.97333373333336,52.48333358333333,52.79999922222218,52.90000150000003,52.75999984444446,,,
470,10,2.0000001000000003,49.57166559166668,51.95500067500002,52.49833335833333,52.79999922222218,52.90000150000003,52.77666625185181,,,
471,10,2.0000001000000003,49.5,51.93000105000002,52.4766670166667,52.79999922222218,52.90000150000003,52.7966659407407,,,
472,10,2.0000001000000003,49.5,51.90333478333336,52.49333343333333,52.79999922222218,52.90000150000003,52.73666687407412,,,
473,10,2.0000001000000003,49.49333343333333,51.90000150000003,52.46666716666671,52.79999922222218,52.84666695185181,52.69666736851856,,,
474,10,2.0000001000000003,49.40333478333336,51.90000150000003,52.4016681416667,52.75499992222224,52.79999922222218,52.74000015555558,,,
475,10,2.0000001000000003,49.40000150000002,51.90000150000003,52.4066680666667,52.7033340592593,52.79999922222218,52.73333359259259,,,
476,10,2.0000001000000003,49.40000150000002,51.90000150000003,52.40000150000003,52.7033340592593,52.79999922222218,52.70000065000004,,,
477,10,2.0000001000000003,49.37500093055553,51.90000150000003,52.40000150000003,52.70000077777783,52.79999922222218,52.70000077777783,,,
478,10,2.0000001000000003,49.29999922222218,51.90000150000003,52.4066680666667,52.70000077777783,52.79999922222218,52.70000077777783,,,
479,10,2.0000001000000003,49.29999922222218,51.90000150000003,52.40000150000003,52.70000077777783,52.79999922222218,52.69666736851857,,,
480,10,2.0000001000000003,49.29999922222218,51.90000150000003,52.40000150000003,52.70000077777783,52.79999922222218,52.63499929722224,,,
481,10,2.0000001000000003,49.2233337481482,51.90000150000003,52.40000150000003,52.70000077777783,52.79999922222218,52.70000077777783,,,
482,10,2.0000001000000003,49.20000077777783,51.90000150000003,52.40000150000003,52.70000077777783,52.79999922222218,52.70000077777783,,,
483,10,2.0000001000000003,49.20000077777783,51.90000150000003,52.40000150000003,52.70000077777783,52.79999922222218,52.70500070000004,,,
484,10,2.0000001000000003,49.19666736851856,51.90000150000003,52.40000150000003,52.70000077777783,52.79999922222218,52.70333405925931,,,
485,10,2.0000001000000003,49.1399994111111,51.89333468148151,52.40000150000003,52.70000077777783,52.79999922222218,52.68666714074076,,,
486,10,2.0000001000000003,49.09999849999998,51.84666695185182,52.40000150000003,52.69666736851856,52.77999953333332,52.69000055000005,,,
487,10,2.0000001000000003,49.09999849999998,51.80333263148145,52.40000150000003,52.68000032222226,52.7799995333333,52.62999943518516,,,
488,10,2.0000001000000003,49.09999849999998,51.80666604074069,52.40000150000003,52.68333373148153,52.74333343703706,52.6499996388889,,,
489,10,2.0000001000000003,49.03333283333334,51.80333263148144,52.40000150000003,52.6933339592593,52.78333281481479,52.70000077777783,,,
490,10,2.0000001000000003,49.00000000000001,51.79999922222218,52.40000150000003,52.67666691296298,52.77666625185184,52.64166611574074,,,
491,10,2.0000001000000003,49.00000000000001,51.79999922222218,52.40000150000003,52.61333213703701,52.70666734074079,52.65999986666669,,,
492,10,2.0000001000000003,48.98833350833335,51.79999922222218,52.39666809074076,52.59999849999997,52.70000077777783,52.60333203518516,,,
493,10,2.0000001000000003,48.92666776666669,51.79999922222218,52.39000127222224,52.59999849999997,52.70000077777783,52.56666566666663,,,
494,10,2.0000001000000003,48.90000150000002,51.79999922222218,52.39666809074077,52.59999849999997,52.70000077777783,52.60333190925924,,,
495,10,2.0000001000000003,48.90000150000002,51.79999922222218,52.40000150000003,52.59999849999997,52.70000077777783,52.60333190925923,,,
496,10,2.0000001000000003,48.90000150000002,51.79999922222218,52.38000104444447,52.59999849999997,52.70000077777783,52.61999895555552,,,
497,10,2.0000001000000003,48.84333354259255,51.79999922222218,52.39333468148151,52.59999849999997,52.70000077777783,52.58999864999997,,,
498,10,2.0000001000000003,48.79999922222218,51.79999922222218,52.34000013333329,52.59999849999997,52.70000077777783,52.59999849999997,,,
499,10,2.0000001000000003,48.79999922222218,51.79999922222218,52.33166661018517,52.59999849999997,52.70000077777783,52.60666557037033,,,
500,10,2.0000001000000003,48.79999922222218,51.79999922222218,52.38000104444447,52.59999849999997,52.70000077777783,52.59666521666664,,,
501,10,2.0000001000000003,48.78999937777775,51.79999922222218,52.38833456759259,52.59999849999997,52.70000077777783,52.60666531851849,,,
502,10,2.0000001000000003,48.71500054444449,51.79999922222218,52.35666717962963,52.59999849999997,52.70000077777783,52.59999849999997,,,
503,10,2.0000001000000003,48.70000077777782,51.79999922222218,52.35666717962962,52.59999849999997,52.69666736851857,52.54666596666664,,,
504,10,2.0000001000000003,48.70000077777782,51.79999922222218,52.29999922222218,52.56666566666664,52.65999986666668,52.57999879999998,,,
505,10,2.0000001000000003,48.70000077777782,51.79999922222218,52.29999922222218,52.53166619166667,52.64166611574073,52.59999849999997,,,
506,10,2.0000001000000003,48.60166520462961,51.79999922222218,52.32999990555551,52.56666566666666,52.60999872777775,52.59666521666664,,,
507,10,2.0000001000000003,48.60333190925924,51.79999922222218,52.32166638240736,52.55499917499998,52.64333282037038,52.57666551666667,,,
508,10,2.0000001000000003,48.59999849999998,51.79999922222218,52.29999922222218,52.52999954999997,52.65333304814815,52.57999879999996,,,
509,10,2.0000001000000003,48.59999849999998,51.79999922222218,52.29999922222218,52.50333328333333,52.59999849999997,52.5633323833333,,,
510,10,2.0000001000000003,48.56333238333335,51.7366668740741,52.29999922222218,52.5,52.59999849999997,52.53166619166667,,,
511,10,2.0000001000000003,48.5,51.71666718518522,52.29999922222218,52.5,52.59999849999997,52.49666671666667,,,
512,10,2.0000001000000003,48.5,51.74166679629629,52.29999922222218,52.5,52.59999849999997,52.49333343333333,,,
513,10,2.0000001000000003,48.5,51.77499961111108,52.29999922222218,52.5,52.59999849999997,52.57499887499996,,,
514,10,2.0000001000000003,48.5,51.74000015555558,52.29999922222218,52.5,52.59999849999997,52.52999954999997,,,
515,10,2.0000001000000003,48.43833425833336,51.70666734074079,52.29999922222218,52.5,52.59999849999997,52.5,,,
516,10,2.0000001000000003,48.40000150000002,51.70000077777783,52.29999922222218,52.5,52.59999849999997,52.49333343333333,,,
517,10,2.0000001000000003,48.40000150000002,51.70000077777783,52.29999922222218,52.5,52.59999849999997,52.5,,,
518,10,2.0000001000000003,48.40000150000002,51.70000077777783,52.29999922222218,52.5,52.59999849999997,52.51333313333331,,,
519,10,2.0000001000000003,48.36166729351849,51.70000077777783,52.29999922222218,52.5,52.59999849999997,52.47000045000003,,,
520,10,2.0000001000000003,48.31333285925921,51.70000077777783,52.29999922222218,52.5,52.59999849999997,52.46333388333331,,,
521,10,2.0000001000000003,48.29999922222218,51.70000077777783,52.29333265925923,52.49333343333333,52.59999849999997,52.5,,,
522,10,2.0000001000000003,48.29999922222218,51.70000077777783,52.29999922222218,52.43833425833336,52.57999879999998,52.48666686666666,,,
523,10,2.0000001000000003,48.29999922222218,51.70000077777783,52.29999922222218,52.44333418333335,52.55333253333334,52.5,,,
524,10,2.0000001000000003,48.2616664851852,51.70000077777783,52.29333265925923,52.45000075000001,52.50833320833332,52.47000045,,,
525,10,2.0000001000000003,48.20000077777782,51.70000077777783,52.2966659407407,52.42666776666668,52.55499917499998,52.49000015000001,,,
526,10,2.0000001000000003,48.20000077777782,51.70000077777783,52.29999922222218,52.42500112500003,52.51499977499999,52.48666686666668,,,
527,10,2.0000001000000003,48.20000077777782,51.70000077777783,52.25833320370373,52.4016681416667,52.5,52.455000675,,,
528,10,2.0000001000000003,48.19666736851855,51.70000077777783,52.28499945555553,52.40000150000003,52.5,52.44500082499999,,,
529,10,2.0000001000000003,48.14333282037035,51.70000077777783,52.26666640740741,52.40000150000003,52.5,52.42166784166671,,,
530,10,2.0000001000000003,48.09999849999998,51.70000077777783,52.2583332037037,52.40000150000003,52.5,52.37500093055558,,,
531,10,2.0000001000000003,48.09999849999998,51.70000077777783,52.28999937777774,52.40000150000003,52.5,52.43666761666668,,,
532,10,2.0000001000000003,48.09999849999998,51.70000077777783,52.2966659407407,52.40000150000003,52.5,52.44833410833336,,,
533,10,2.0000001000000003,48.09999849999998,51.70000077777783,52.2716663296296,52.40000150000003,52.5,52.47000044999999,,,
534,10,2.0000001000000003,48.04999925,51.68500043611114,52.21666718518524,52.40000150000003,52.5,52.45500067500004,,,
535,10,2.0000001000000003,48.004999925,51.61666554629628,52.20333405925931,52.40000150000003,52.5,52.40000150000003,,,
536,10,2.0000001000000003,48.00000000000001,51.60999872777777,52.20000077777783,52.40000150000003,52.5,52.39666809074076,,,
537,10,2.0000001000000003,48.00000000000001,51.6066653185185,52.20000077777783,52.40000150000003,52.5,52.37833433981483,,,
538,10,2.0000001000000003,48.00000000000001,51.6066653185185,52.20000077777783,52.40000150000003,52.5,52.3533337703704,,,
539,10,2.0000001000000003,47.95000075000003,51.59999849999998,52.20000077777783,52.40000150000003,52.5,52.40000150000003,,,
540,10,2.0000001000000003,47.90000150000002,51.59999849999998,52.20000077777783,52.39666809074077,52.4516673916667,52.36000058888889,,,
541,10,2.0000001000000003,47.90000150000002,51.59999849999998,52.20000077777783,52.40000150000003,52.46000059999999,52.39500138611113,,,
542,10,2.0000001000000003,47.90000150000002,51.59999849999998,52.20000077777783,52.40000150000003,52.5,52.38333445370372,,,
543,10,2.0000001000000003,47.90000150000002,51.59999849999998,52.20000077777783,52.38666786296297,52.46333388333333,52.36833411203706,,,
544,10,2.0000001000000003,47.89000127222223,51.59999849999998,52.20000077777783,52.36666740740739,52.48666686666669,52.35833388425922,,,
545,10,2.0000001000000003,47.79999922222218,51.59999849999998,52.20000077777783,52.30666604074069,52.40000150000003,52.32999990555554,,,
546,10,2.0000001000000003,47.79999922222218,51.59999849999998,52.20000077777783,52.29999922222218,52.40000150000003,52.30999970555552,,,
547,10,2.0000001000000003,47.79999922222218,51.59999849999998,52.19166725462968,52.29999922222218,52.40000150000003,52.31999967777776,,,
548,10,2.0000001000000003,47.79999922222218,51.59999849999998,52.20000077777783,52.29999922222218,52.40000150000003,52.32666649629626,,,
549,10,2.0000001000000003,47.77999953333332,51.59999849999998,52.20000077777783,52.29999922222218,52.40000150000003,52.30999944999996,,,
550,10,2.0000001000000003,47.70666734074078,51.59999849999998,52.20000077777783,52.29999922222218,52.40000150000003,52.32333308703699,,,
551,10,2.0000001000000003,47.70000077777782,51.59999849999998,52.20000077777783,52.29999922222218,52.40000150000003,52.29999922222218,,,
552,10,2.0000001000000003,47.70000077777782,51.59999849999998,52.15666645740745,52.29999922222218,52.40000150000003,52.3266664962963,,,
553,10,2.0000001000000003,47.70000077777782,51.59666521666665,52.17666691296301,52.29999922222218,52.40000150000003,52.31333285925921,,,
554,10,2.0000001000000003,47.70000077777782,51.59666521666665,52.19333395925931,52.29999922222218,52.40000150000003,52.31999967777774,,,
555,10,2.0000001000000003,47.61999895555554,51.58666536666664,52.18000032222228,52.29999922222218,52.40000150000003,52.35666717962965,,,
556,10,2.0000001000000003,47.59999849999998,51.56499902499999,52.18833384537042,52.29999922222218,52.40000150000003,52.25333315370372,,,
557,10,2.0000001000000003,47.59999849999998,51.53999940000001,52.14333282037035,52.29999922222218,52.40000150000003,52.26999968888888,,,
558,10,2.0000001000000003,47.59999849999998,51.50000000000001,52.09999849999998,52.29999922222218,52.37000081666665,52.28666609629626,,,
559,10,2.0000001000000003,47.59999849999998,51.50000000000001,52.09999849999998,52.29999922222218,52.39333468148151,52.26833304814813,,,
560,10,2.0000001000000003,47.57666551666668,51.50000000000001,52.09999849999998,52.29999922222218,52.39000127222225,52.2833328148148,,,
561,10,2.0000001000000003,47.50333328333333,51.50000000000001,52.09999849999998,52.29999922222218,52.36666740740738,52.23333346481481,,,
562,10,2.0000001000000003,47.5,51.50000000000001,52.11333213703701,52.29333265925923,52.35666717962961,52.2616664851852,,,
563,10,2.0000001000000003,47.5,51.50000000000001,52.09999849999998,52.25666656296298,52.31499956388884,52.20000077777783,,,
564,10,2.0000001000000003,47.5,51.50000000000001,52.09999849999998,52.20000077777783,52.29999922222218,52.24333343703704,,,
565,10,2.0000001000000003,47.49500007500001,51.50000000000001,52.09999849999998,52.20666734074078,52.29999922222218,52.22000021111112,,,
566,10,2.0000001000000003,47.45333403333335,51.50000000000001,52.09999849999998,52.20666734074078,52.30333263148145,52.20333405925931,,,
567,10,2.0000001000000003,47.40000150000002,51.50000000000001,52.09999849999998,52.2033340592593,52.29999922222218,52.22666702962967,,,
568,10,2.0000001000000003,47.40000150000002,51.50000000000001,52.09999849999998,52.20000077777783,52.29999922222218,52.27999953333331,,,
569,10,2.0000001000000003,47.40000150000002,51.50000000000001,52.09999849999998,52.20000077777783,52.29999922222218,52.24833335925928,,,
570,10,2.0000001000000003,47.40000150000002,51.50000000000001,52.09999849999998,52.20000077777783,52.29999922222218,52.17666652962967,,,
571,10,2.0000001000000003,47.37666763518518,51.50000000000001,52.09833185833331,52.20000077777783,52.29999922222218,52.20000077777783,,,
572,10,2.0000001000000003,47.34833365648146,51.50000000000001,52.0983318583333,52.20000077777783,52.29999922222218,52.21666718518521,,,
573,10,2.0000001000000003,47.29999922222218,51.50000000000001,52.09999849999998,52.20000077777783,52.29999922222218,52.20333393148152,,,
574,10,2.0000001000000003,47.29999922222218,51.50000000000001,52.09999849999998,52.20000077777783,52.29999922222218,52.17833361759264,,,
575,10,2.0000001000000003,47.29999922222218,51.48333358333335,52.07999879999999,52.20000077777783,52.29999922222218,52.19333395925931,,,
576,10,2.0000001000000003,47.29999922222218,51.40833470833336,52.06666566666665,52.20000077777783,52.29999922222218,52.19000055000005,,,
577,10,2.0000001000000003,47.27999953333332,51.41833455833336,52.07333223333331,52.20000077777783,52.29999922222218,52.20000077777783,,,
578,10,2.0000001000000003,47.21500054444449,51.42333448333336,52.07999879999997,52.20000077777783,52.29999922222218,52.17666691296297,,,
579,10,2.0000001000000003,47.20000077777782,51.40000150000003,52.09833185833331,52.20000077777783,52.29999922222218,52.19333395925931,,,
580,10,2.0000001000000003,47.20000077777782,51.40000150000003,52.02499962499999,52.20000077777783,52.22500038888892,52.18666714074079,,,
581,10,2.0000001000000003,47.20000077777782,51.40000150000003,52.01666641666667,52.1933339592593,52.27833289259255,52.17500020833333,,,
582,10,2.0000001000000003,47.19333395925931,51.40000150000003,52.00333328333333,52.14166611574072,52.22166710740746,52.12333274259257,,,
583,10,2.0000001000000003,47.17500020833335,51.40000150000003,52.00333328333333,52.14166611574078,52.21000062222226,52.1700000944445,,,
584,10,2.0000001000000003,47.11333213703702,51.40000150000003,52.01499977499999,52.19000055000005,52.23000031111117,52.20000077777783,,,
585,10,2.0000001000000003,47.09999849999998,51.40000150000003,52.02166634166667,52.17333350370374,52.2033340592593,52.17166679907411,,,
586,10,2.0000001000000003,47.09999849999998,51.40000150000003,52,52.12166566018516,52.20000077777783,52.12999918333331,,,
587,10,2.0000001000000003,47.09999849999998,51.40000150000003,52,52.09999849999998,52.20000077777783,52.0833320833333,,,
588,10,2.0000001000000003,47.09666521666666,51.40000150000003,52,52.09999849999998,52.20000077777783,52.13333259259262,,,
589,10,2.0000001000000003,47.07999879999999,51.40000150000003,52,52.09999849999998,52.20000077777783,52.10166583425925,,,
590,10,2.0000001000000003,47.01333313333334,51.40000150000003,52,52.09999849999998,52.20000077777783,52.08166556759259,,,
591,10,2.0000001000000003,47,51.40000150000003,52,52.09999849999998,52.20000077777783,52.09166529166664,,,
592,10,2.0000001000000003,47,51.40000150000003,52,52.09999849999998,52.20000077777783,52.12333236481482,,,
593,10,2.0000001000000003,47,51.40000150000003,52,52.09999849999998,52.20000077777783,52.09999849999998,,,
594,10,2.0000001000000003,47,51.39666809074077,51.99666671666667,52.09999849999998,52.20000077777783,52.09999849999998,,,
595,10,2.0000001000000003,46.9766670166667,51.39333468148151,52,52.09999849999998,52.20000077777783,52.09666521666664,,,
596,10,2.0000001000000003,46.93000105000002,51.31999967777775,52,52.09999849999998,52.20000077777783,52.09999849999998,,,
597,10,2.0000001000000003,46.90000150000002,51.36166729351853,52,52.09999849999998,52.20000077777783,52.08999864999998,,,
598,10,2.0000001000000003,46.90000150000002,51.35166706574072,52,52.09999849999998,52.20000077777783,52.08666536666667,,,
599,10,2.0000001000000003,46.90000150000002,51.29999922222218,51.98666686666668,52.09999849999998,52.18000032222223,52.02333298333334,,,
600,10,2.0000001000000003,46.90000150000002,51.29999922222218,51.94000090000002,52.09999849999998,52.12666577407406,52.08166544166664,,,
601,10,2.0000001000000003,46.88333445370371,51.29999922222218,51.98833350833333,52.09999849999998,52.12666577407409,52.09999849999998,,,
602,10,2.0000001000000003,46.86000058888886,51.29999922222218,52,52.09999849999998,52.11999895555553,52.07999880000001,,,
603,10,2.0000001000000003,46.79999922222218,51.29999922222218,51.985000225,52.09999849999998,52.11999895555554,52.08333208333331,,,
604,10,2.0000001000000003,46.79999922222218,51.29999922222218,51.99000015000001,52.09999849999998,52.09999849999998,52.05833245833335,,,
605,10,2.0000001000000003,46.79999922222218,51.29999922222218,51.90000150000003,52.04333268333332,52.09999849999998,52.00333328333333,,,
606,10,2.0000001000000003,46.79999922222218,51.29999922222218,51.90333478333336,52,52.09999849999998,52.00999985000001,,,
607,10,2.0000001000000003,46.7966659407407,51.29999922222218,51.9166679166667,52.00999984999999,52.09999849999998,52.00666656666667,,,
608,10,2.0000001000000003,46.78666609629627,51.29999922222218,51.90000150000003,52,52.09999849999998,52.01666641666665,,,
609,10,2.0000001000000003,46.71333390370375,51.29999922222218,51.90333478333336,52.00666656666667,52.09999849999998,52.00999985,,,
610,10,2.0000001000000003,46.70000077777782,51.29999922222218,51.90000150000003,52,52.09999849999998,51.97666701666665,,,
611,10,2.0000001000000003,46.70000077777782,51.2966659407407,51.90000150000003,52,52.09999849999998,51.99666671666667,,,
612,10,2.0000001000000003,46.70000077777782,51.28666609629627,51.90000150000003,52,52.09999849999998,52,,,
613,10,2.0000001000000003,46.70000077777782,51.2966659407407,51.90000150000003,52,52.09999849999998,52.01333313333331,,,
614,10,2.0000001000000003,46.70000077777782,51.2966659407407,51.90000150000003,52,52.09999849999998,51.98666686666669,,,
615,10,2.0000001000000003,46.65333304814814,51.28999937777775,51.90000150000003,52,52.09999849999998,51.95000075000004,,,
616,10,2.0000001000000003,46.60333190925925,51.22000046666671,51.90000150000003,52,52.09999849999998,51.98333358333333,,,
617,10,2.0000001000000003,46.59999849999998,51.20000077777783,51.90000150000003,52,52.09999849999998,51.97666689074074,,,
618,10,2.0000001000000003,46.59999849999998,51.20000077777783,51.90000150000003,52,52.09333193333332,51.92666776666669,,,
619,10,2.0000001000000003,46.59999849999998,51.20000077777783,51.90000150000003,52,52.09999849999998,51.94500082500004,,,
620,10,2.0000001000000003,46.59999849999998,51.20000077777783,51.90000150000003,52,52.09999849999998,51.98000030000002,,,
621,10,2.0000001000000003,46.59999849999998,51.20000077777783,51.90000150000003,52,52.09999849999998,51.98666686666667,,,
622,10,2.0000001000000003,46.52666626666667,51.20000077777783,51.90000150000003,52,52.07833215833332,51.98000030000001,,,
623,10,2.0000001000000003,46.50000000000001,51.20000077777783,51.87666763518519,51.99333343333333,52.00333328333333,51.94333418333335,,,
624,10,2.0000001000000003,46.50000000000001,51.20000077777783,51.88000104444446,51.96666716666667,52,51.9166679166667,,,
625,10,2.0000001000000003,46.50000000000001,51.20000077777783,51.83666672407406,51.98333358333333,52,51.8966678388889,,,
626,10,2.0000001000000003,46.15333328518518,51.20000077777783,51.88166774907409,51.98333358333335,52,51.90666794074075,10.40966669796296,51.53833326296297,1.09787995015
627,10,2.0000001000000003,34.98333307777779,49.28999977407406,51.81666626851847,51.91333463333338,52,51.95000075000004,10.40966669796296,51.53833326296297,2.953820049899998
628,10,2.0000001000000003,24.9666666037037,42.02666676685187,51.7433331814815,51.90000150000003,52,51.90333478333336,10.36899986092592,51.89699998518511,2.979959900300001
629,10,2.0000001000000003,20.0799999874074,31.38333330148148,51.41499977407408,51.90000150000003,51.98833350833335,51.90000150000003,10.35316685138888,51.9363326888889,3.006099501416669
630,10,73.333338,17.30999984777777,22.61000003740742,48.77333310555555,51.82666662407404,51.9066680666667,51.83333344259255,10.34500026666666,51.93766566666667,2.979960398866668
631,10,151.16667999999999,15.6699999801852,18.62999998703704,39.2700003274074,51.63999953703702,51.89666809074077,51.78666609629626,10.33666674074074,51.92233325185182,1.777519800566667
632,10,173.48334000000003,15.39166650675927,17.73333326990741,35.50166664157407,51.50333328333333,51.89000127222224,51.77666625185182,,,
633,10,194.39999999999998,15.55666682018516,17.76000006944446,35.64000028009259,51.50000000000001,51.88500115833336,51.78666609629626,,,
634,10,238.66667,15.57333361444442,18.1566666287037,35.62000007648148,51.43333433333336,51.89000127222223,51.76999968888887,,,
635,10,289.01666,15.63666684018516,18.52166674944443,35.7350000387963,51.40000150000003,51.87500093055558,51.74166679629631,,,
636,10,286.61668000000003,15.60000038333331,18.73000030444446,35.90166670490741,51.3833344537037,51.85500047500003,51.76333312592593,,,
637,10,287.48332999999997,15.67666661129628,18.96333325740739,36.09999987240742,51.31333285925921,51.88666786296299,51.72000008333339,,,
638,10,281.83335,15.69999981111109,19.19833386648149,36.39333394518517,51.29999922222218,51.90000150000003,51.71000049444451,,,
639,10,273.83333,15.78500013222224,19.46666653898147,36.5583330786111,51.27833289259259,51.84833365648148,51.62833234722218,,,
640,10,281.06669,15.80333350314816,19.74666659074074,36.71666641203705,51.22333374814821,51.89333468148151,51.60999872777777,,,
641,10,275.71666,15.88999967388891,20.02500009574072,36.88666687037038,51.17166679907407,51.85166706574073,51.68666701296301,,,
642,10,262.43332000000004,15.95833317361111,20.32166646250003,37.05166657703705,51.11499884166665,51.83666672407405,51.67666691296301,,,
643,10,257.35,16.08333365240739,20.61333376555556,37.24666671740741,51.09333193333332,51.89666809074076,51.71333390370373,,,
644,10,258.39999,16.24333343481481,20.81833289490742,37.37000084055555,51.00333328333333,51.88000104444443,51.67333362962968,,,
645,10,258.96668,16.41999969435185,21.14666722546298,37.52499961805556,50.96833380833338,51.84333354259256,51.63499954907406,,,
646,10,258.03334,16.62500047768518,21.34833278666668,37.6383332550926,50.9066680666667,51.79999922222218,51.66333302037041,,,
647,10,256.48335,16.79333318037039,21.62500031796296,37.82333321425925,50.84333354259255,51.80333263148144,51.69333383148152,,,
648,10,255.26666999999998,16.969999885,21.90999965620372,37.87000081666665,50.7966659407407,51.79999922222218,51.60833303055554,,,
649,10,255.2,17.15500046444446,22.1100004199074,38.08166626018522,50.72833367037038,51.79999922222218,51.65833328796302,,,
650,10,255.98332000000002,17.34999942777781,22.40666631037038,38.16999932777779,50.70000077777782,51.79999922222218,51.63999953703706,,,
651,10,256.76668,17.47666657722221,22.6133337662037,38.33333344259258,50.65499975277775,51.79999922222218,51.68500030833338,,,
652,10,256.56667,17.65833393703706,22.8583330152778,38.43500097499999,50.57833215833334,51.79999922222218,51.66166657129632,,,
653,10,257.79998,17.80333296481482,23.11333376592592,38.53666611666667,50.50000000000001,51.79999922222218,51.6033321611111,,,
654,10,259.11668,17.95166648138889,23.32666625972224,38.71166649629628,50.50000000000001,51.79999922222218,51.61333213703703,,,
655,10,260.76666,18.12000045842592,23.60666707361111,38.83666672407405,50.48666686666666,51.79999922222218,51.55999947777777,,,
656,10,261.95002,18.26499983499998,23.83499952944446,38.95166695092592,50.4016681416667,51.79999922222218,51.6099988537037,,,
657,10,262.10001,18.43499975083335,24.08000030546295,39.11499921944448,50.40000150000002,51.79999922222218,51.58333227222219,,,
658,10,262.13333,18.57333361416664,24.32999957388891,39.21833382592594,50.32833320092588,51.79833258148144,51.60166558240739,,,
659,10,263.43330999999995,18.73833351092593,24.55000019129627,39.33500001944444,50.29999922222218,51.73000031111115,51.52333298333335,,,
660,10,264.21666,18.87333284925928,24.79166650740741,39.45666731666667,50.2966659407407,51.70833398148152,51.524999625,,,
661,10,265.56668,19.0366668072222,25.04833351833331,39.58166544166668,50.24833335925927,51.73500023333334,51.59666534259258,,,
662,10,266.91666,19.19666713018519,25.27333332648149,39.70666676574074,50.20000077777783,51.71333390370376,51.58666536666663,,,
663,10,267.03334,19.34833275481484,25.51833340361109,39.83500001944444,50.20000077777783,51.70000077777783,51.5933325,,,
664,10,267.03334,19.52333342277776,25.75166670462962,39.94166754166666,50.20000077777783,51.70000077777783,51.4683335564815,,,
665,10,268.01667000000003,19.66500062888891,25.98666661555555,40.05833245833335,50.12166566018516,51.70000077777783,51.45833395833337,,,
666,10,268.99999,19.8266661012963,26.22000010833334,40.18500043611115,50.09999849999998,51.70000077777783,51.49166679166668,,,
667,10,270.28331,19.99333330777777,26.44833313555556,40.27999985277776,50.09999849999998,51.70000077777783,51.56166574166666,,,
668,10,271.70002,20.15500059111113,26.69333353092593,40.43833425833333,50.09999849999998,51.70000077777783,51.49833335833334,,,
669,10,271.98333,20.34166609462965,26.9149996751852,40.53333283333333,50.07666551666667,51.70000077777783,51.45666731666667,,,
670,10,271.9,20.51000003833332,27.14166717546296,40.64499952500004,50.02666626666667,51.70000077777783,51.49000015000002,,,
671,10,272.56668,20.67000055277779,27.37999954212965,40.76833304814809,50,51.70000077777783,51.45833389537039,,,
672,10,273.15,20.8499994277778,27.60000038166666,40.87666763518518,50,51.68000032222228,51.47333367037039,,,
673,10,274.33336,21.02333342277776,27.81333303425928,40.99000014999999,50,51.69333395925931,51.48333358333332,,,
674,10,275.48334,21.19666706685187,28.06833359462961,41.131665887963,50,51.66833338981484,51.46833380833333,,,
675,10,276.06669,21.37333284981484,28.27999985999999,41.23333359259258,49.99333343333333,51.68833384537041,51.45500054907406,,,
676,10,275.91666999999995,21.55500021083331,28.50833336527776,41.34500024722222,49.97500037500003,51.65833316203703,51.49000015000002,,,
677,10,276.64998,21.74000012055554,28.73333336537037,41.46166724166667,49.90000150000002,51.59999849999998,51.46333388333333,,,
678,10,277.53331999999995,21.8999996177778,28.93999977037038,41.57666551666667,49.90000150000002,51.59999849999998,51.45333403333335,,,
679,10,278.51664999999997,22.07500028685183,29.17500038166667,41.67499988888891,49.90000150000002,51.59999849999998,51.45166739166666,,,
680,10,279.56668,22.26999991722222,29.40666631009261,41.79999922222218,49.90000150000002,51.59999849999998,51.46666716666666,,,
681,10,280.03331999999995,22.45666650055556,29.60333372777776,41.91333450740738,49.90000150000002,51.59999849999998,51.39333430370373,,,
682,10,280.11668000000003,22.64333388018519,29.83999958000001,42.05333253333333,49.90000150000002,51.59999849999998,51.47000045000001,,,
683,10,280.95000999999996,22.84166606296298,30.05000019157405,42.14499952500004,49.89666809074075,51.59999849999998,51.46500052500002,,,
684,10,281.14998,23.0033333461111,30.26333332037037,42.24999999999996,49.89666809074075,51.59999849999998,51.42000082222221,,,
685,10,281.50001000000003,23.18333377814816,30.48666661555555,42.37333422592592,49.90000150000002,51.59999849999998,51.42666776666668,,,
686,10,281.95003,23.29499956861111,30.67333393037039,42.23333345740739,49.76500064999998,51.59833185833331,51.36333399814812,10.35966634648149,51.23283341481483,1.09787995015
687,10,269.46667,20.85333337768519,30.4349997514815,39.50166676425924,48.90499955370368,51.55833245833333,51.38833444351855,10.35966634648149,51.23283341481483,1.646820049866668
688,10,256.06668,18.17999986037037,29.62666657814815,35.19333305333335,48.07999992222225,51.49666671666668,51.33333331481481,10.35766649203704,51.42633322962965,1.699100000183335
689,10,249.16667,16.62500012777777,26.75666640611111,32.79499950314818,47.30833351666663,51.37833433981482,51.32833320092591,10.35833311018519,51.33666642129627,0.4966599002833332
690,10,249.91667,16.23000001944444,25.97833325055556,32.74166672999999,47.12166622685186,51.29999922222218,51.2966659407407,,,
691,10,251.73332999999997,16.33999970666668,25.94666646296296,32.98666687037037,47.12999918333333,51.32666649629626,51.25999984444444,,,
692,10,254.00001,16.31666596851851,26.25333328259259,33.25666681925925,47.13833270648148,51.31499956388888,51.2733327148148,,,
693,10,256.26664999999997,16.44499978916667,26.4849999425,33.50166619592596,47.1383327064815,51.34166683796298,51.21166700740743,,,
694,10,257.08335999999997,16.5,26.75666694537038,33.71666679296296,47.13333259259257,51.28333370925927,51.28333281481478,,,
695,10,256.65,16.5,27,33.9533340462963,47.09999849999998,51.2533332814815,51.23333346481483,,,
696,10,256.18333,16.55833355694442,27.15500059055557,34.20333270981481,47.05833245833331,51.20000077777783,51.22333349259262,,,
697,10,256.26664999999997,16.60666707518517,27.28000011333335,34.40000025481481,47.09999849999998,51.24666671851855,51.22999954444442,,,
698,10,257.45001,16.69666741518521,27.5,34.63999938777779,47.07999879999999,51.20000077777783,51.25999971666663,,,
699,10,259.31668,16.75333328259259,27.65333372814814,34.8600009933333,47.06166574166669,51.22333374814821,51.2799995333333,,,
700,10,260.68333,16.8366660440741,27.85666611962966,35.04999936333336,47.0199997,51.2033340592593,51.2633331259259,,,
701,10,261.09999,16.93333307777779,28.00666669222221,35.27333297814813,47,51.18000032222223,51.26333312592591,,,
702,10,261.04999000000004,17.06000022999998,28.21666679407407,35.44333356296296,46.99666671666667,51.15999935555557,51.20666670185187,,,
703,10,261.35001,17.20666713629631,28.38666623370374,35.66333312814816,47,51.12999918333331,51.14999963703705,,,
704,10,262.40000000000003,17.37333284962966,28.59333368999998,35.86333389444441,46.98000030000001,51.09999849999998,51.21666680185186,,,
705,10,263.83334,17.55000019129628,28.76666653962963,36.09999974444445,47,51.12666577407411,51.21000062222227,,,
706,10,264.23335,17.7466667174074,28.94333311611113,36.24333356185186,46.98166694166667,51.09999849999998,51.20333393148152,,,
707,10,264.40001,17.93999977055556,29.12000045833332,36.45000076388889,46.90000150000002,51.09999849999998,51.23000005555554,,,
708,10,264.86668000000003,18.13833382944445,29.28666636185184,36.62999941333333,46.90000150000002,51.10999885370371,51.20666708518523,,,
709,10,265.73332999999997,18.33999945333336,29.45499982750001,36.81500015388887,46.90000150000002,51.1333325925926,51.16166644351855,,,
710,10,267.71668,18.56666692185183,29.62666715055554,37.01999969444445,46.90000150000002,51.08999902777774,51.13666625370369,,,
711,10,269.05,18.7966665262963,29.77833306037036,37.19999974481483,46.90000150000002,51.03999940000001,51.12333286851852,,,
712,10,268.84999999999997,19.02333342277776,29.94499978916668,37.38166739314811,46.90000150000002,51.05666606851853,51.07666677592594,,,
713,10,268.29999999999995,19.27333323148147,30.08666699870367,37.56333249296298,46.90000150000002,51,51.06999920185185,,,
714,10,269.38334000000003,19.49166663472221,30.24000015222223,37.73666686351851,46.90000150000002,51.02999954999999,51.10999935740738,,,
715,10,270.43331,19.72333339092592,30.36999950342596,37.8866674222222,46.90000150000002,51,51.15999986666667,,,
716,10,270.81667999999996,19.46166652037037,30.5,37.87333322703702,46.75000037407406,50.96666716666672,51.11999908148145,10.33116661546296,50.76200027592595,0.8103399750666666
717,10,266.71668999999997,18.64999984148147,30.51166671138888,37.23499927425928,46.21666641851854,50.82999990555551,51.093332562963,10.33116661546296,50.76200027592595,0.1829800124666666
718,10,265.54999000000004,17.79833313592594,30.61166709407405,37.26166648907409,46.17333350370373,50.79999922222217,51.04333268333332,,,
719,10,266.88334000000003,17.82999947888891,30.72333373925926,37.47166690870371,46.16833338981485,50.79999922222217,51.0933319333333,,,
720,10,268.56667,18.03000011499997,30.79999923888887,37.58666636037037,46.19666736851855,50.79999922222217,51.02666626666667,,,
721,10,268.83333999999996,18.15000047722223,30.89166625185189,37.71500053027778,46.1366660018519,50.77333297037032,51.02666626666665,,,
722,10,268.78333,18.33499937111113,30.97166655805556,37.89166785092592,46.144999525,50.73833351481485,51.05833245833333,,,
723,10,269.31667,18.52000007666665,31.06333357611108,38.04666596666669,46.16333327592591,50.73666687407412,50.98666674074073,,,
724,10,270.91667,18.73000001944444,31.14833389925926,38.19666653518518,46.17166679907412,50.70000077777782,51.08499872499998,,,
725,10,272.66666,18.93999977101852,31.2483333587037,38.33666742685183,46.15999986666671,50.71333390370373,51.04499932499996,,,
726,10,272.06668,19.17666664185185,31.37333284925929,38.48333358333333,46.18000032222226,50.70000077777782,51.04499932500001,,,
727,10,271.70002,19.38833290777779,31.4849999425,38.65833316203707,46.1933339592593,50.70000077777782,50.98500022500002,,,
728,10,272.95002,19.63166716962963,31.61000042046295,38.79666715462962,46.19333395925931,50.70000077777782,51.06999894999999,,,
729,10,274.01664999999997,19.87333288111114,31.73000030444445,38.90000036666665,46.19333395925931,50.68333373148149,50.97333373333333,,,
730,10,274.85001,20.12000045712964,31.86833283037041,39.06666598148151,46.20000077777782,50.67000009444448,51.00499992499999,,,
731,10,275.3,20.36499951731483,32.00666634185186,39.21833344259259,46.20000077777782,50.60999872777776,50.95833358055556,,,
732,10,276.66667,20.64000040731482,32.15166632148149,39.35833350648146,46.20000077777782,50.61999895555554,50.9016674537037,,,
733,10,277.03333000000003,20.89499959981483,32.27666645129628,39.51833305833331,46.20000077777782,50.59999849999998,50.93833425833331,,,
734,10,277.81667999999996,21.1666670801852,32.43166771064815,39.62166566018523,46.20000077777782,50.59999849999998,50.93166756574075,,,
735,10,278.75,21.43499975148149,32.55833244212966,39.76666659907404,46.20000077777782,50.61666554629631,50.96333388333337,,,
736,10,279.03333000000003,21.70333350537037,32.72333354870371,39.91500127499997,46.20000077777782,50.59999849999998,50.90500104722224,,,
737,10,279.35001,21.98833328870369,32.861667317037,40.05499917500001,46.20000077777782,50.59666521666665,50.90500117314817,,,
738,10,280.49998999999997,22.2516666412963,33.02333297685188,40.19000035833336,46.28499945555551,50.59999849999998,50.87000081666669,,,
739,10,281.03334,22.55166686407406,33.15999984555557,40.3383334287037,46.2966659407407,50.57666551666666,50.91000135000001,,,
740,10,281.05,22.82166639916669,33.31999976018515,40.44833410833334,46.28999937777774,50.51833305833335,50.8850007175926,,,
741,10,281.93331,23.11000041935186,33.45833396990741,40.57999911481485,46.29999922222218,50.50666656666667,50.84333310185181,,,
