Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
360,35,2.0000001000000003,49.20000077777783,50.21333390370374,50.87000081666668,51.26666640740738,51.2966659407407,51.18999991111112,,,
361,35,2.0000001000000003,49.16333327592593,50.20000077777783,50.87000081666668,51.23666687407409,51.28666609629624,51.18999939999996,,,
362,35,2.0000001000000003,49.1666666851852,50.20000077777783,50.86666740740741,51.21000062222227,51.28999937777774,51.2033332925926,,,
363,35,2.0000001000000003,49.13999941111113,50.20000077777783,50.88666786296299,51.21333390370373,51.29999922222218,51.25666656296294,,,
364,35,2.0000001000000003,49.13333259259261,50.20000077777783,50.8666674074074,51.21333390370375,51.29333265925923,51.22666651851853,,,
365,35,2.0000001000000003,49.1433328203704,50.20000077777783,50.89000127222223,51.20666734074078,51.29999922222218,51.19333357592596,,,
366,35,2.0000001000000003,49.13333259259261,50.20000077777783,50.84333354259257,51.21000062222227,51.25666656296297,51.28999937777773,,,
367,35,2.0000001000000003,49.1066653185185,50.20000077777783,50.85666717962961,51.22000046666668,51.28666609629625,51.20000013888891,,,
368,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.87666763518519,51.2033340592593,51.28333281481478,51.23333359259262,,,
369,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.87000081666666,51.20666734074079,51.28333281481478,51.19333319259262,,,
370,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.82999990555551,51.20000077777783,51.26666640740741,51.23333308148145,,,
371,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.83333331481482,51.19666736851856,51.23666687407411,51.21666692962967,,,
372,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.84666695185184,51.2033340592593,51.24000015555556,51.19666647407408,,,
373,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.87666763518516,51.20000077777783,51.26333312592593,51.14999963888891,,,
374,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.8266664962963,51.20000077777783,51.20666734074079,51.17333350370375,,,
375,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.84333354259258,51.19000055000005,51.21333390370373,51.15666645555559,,,
376,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.85333377037036,51.18333373148152,51.25666656296297,51.25666643518517,,,
377,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.84666695185184,51.17000009444448,51.21000036666668,51.15999935370371,,,
378,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.8266664962963,51.18666714074076,51.19666736851857,51.25333328148147,,,
379,35,2.0000001000000003,49.09666521666666,50.20000077777783,50.84333354259259,51.1833337314815,51.21000062222227,51.19333332037036,,,
380,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.81333285925921,51.17666691296301,51.20000065000004,51.206667212963,,,
381,35,2.0000001000000003,49.09666521666666,50.20000077777783,50.81333285925924,51.13999941111108,51.19333395925931,51.19666672962965,,,
382,35,2.0000001000000003,49.08333208333331,50.20000077777783,50.82333308703701,51.12999918333334,51.20000077777783,51.21333339259261,,,
383,35,2.0000001000000003,49.08999864999998,50.20000077777783,50.82666649629626,51.14999963888892,51.20000065000004,51.16666617407409,,,
384,35,2.0000001000000003,49.09999849999998,50.20000077777783,50.87000081666669,51.12333236481479,51.20000077777783,51.18666675740742,,,
385,35,2.0000001000000003,49.02999954999999,50.20000077777783,50.82666649629628,51.14999963888886,51.19333395925931,51.15666645740741,,,
386,35,2.0000001000000003,49.0533325333333,50.20000077777783,50.81333285925921,51.16333327592596,51.19000055000004,51.19000003888891,,,
387,35,2.0000001000000003,49.03333283333333,50.20000077777783,50.81999967777774,51.12333236481481,51.18000032222228,51.16333327592594,,,
388,35,2.0000001000000003,49.04333268333334,50.20000077777783,50.82333308703701,51.14999963888891,51.20000077777783,51.18333296481482,,,
389,35,2.0000001000000003,49.0199997,50.20000077777783,50.81666626851848,51.15666645740739,51.19333395925931,51.14333282037035,,,
390,35,2.0000001000000003,49.00000000000001,50.20000077777783,50.80333263148143,51.12999918333334,51.20000077777783,51.11333226296297,,,
391,35,2.0000001000000003,49.00000000000001,50.20000077777783,50.79999922222217,51.1333325925926,51.20000077777783,51.20333393148152,,,
392,35,2.0000001000000003,49.00000000000001,50.20000077777783,50.81666626851848,51.17333350370374,51.20000077777783,51.15666645740741,,,
393,35,2.0000001000000003,49.00000000000001,50.20000077777783,50.82666649629625,51.13666600185183,51.20000077777783,51.14333282037035,,,
394,35,2.0000001000000003,49.00000000000001,50.20000077777783,50.79999922222217,51.11999895555555,51.19333395925931,51.12333249074076,,,
395,35,2.0000001000000003,49.00000000000001,50.20000077777783,50.80999944999997,51.13333259259259,51.18333373148153,51.0699990759259,,,
396,35,2.0000001000000003,49.00000000000001,50.20000077777783,50.82666649629626,51.13999941111111,51.206667212963,51.12999918333333,,,
397,35,2.0000001000000003,49.0066666925926,50.20000077777783,50.7966659407407,51.15333304814818,51.19333395925931,51.19000029444445,,,
398,35,2.0000001000000003,48.99000015000001,50.20000077777783,50.80333263148144,51.1233323648148,51.18666714074076,51.11666567222221,,,
399,35,4.848333500000001,48.99333343333333,50.20000077777783,50.79999922222217,51.11666554629628,51.16666668518519,51.09999849999998,,,
400,35,4.4149999,48.98666686666668,50.20000077777783,50.80333263148143,51.10333190925925,51.14666622962965,51.18000032222226,,,
401,35,2.0000001000000003,48.98000030000001,50.20000077777783,50.79999922222217,51.10333190925924,51.17666691296301,51.16333327592592,,,
402,35,2.0000001000000003,48.99666671666667,50.20000077777783,50.79999922222217,51.09999849999998,51.13999941111111,51.17000009444446,,,
403,35,2.0000001000000003,48.95666731666668,50.20000077777783,50.79999922222217,51.09999849999998,51.15666645740741,51.15333304814813,,,
404,35,2.0000001000000003,48.96666716666667,50.20000077777783,50.79999922222217,51.09999849999998,51.18666714074079,51.09333205925925,,,
405,35,2.0000001000000003,48.94666746666666,50.20000077777783,50.80333263148143,51.09999849999998,51.1733335037037,51.11666554629628,,,
406,35,2.0000001000000003,48.9300011740741,50.19000055000003,50.79333265925922,51.09999849999998,51.11333213703703,51.14666622962962,,,
407,35,2.0000001000000003,48.92000120000002,50.20000077777783,50.79999922222217,51.09999849999998,51.14333282037038,51.11999895555555,,,
408,35,2.0000001000000003,48.94000090000001,50.20000077777783,50.80666604074069,51.09999849999998,51.1233323648148,51.12333249074072,,,
409,35,2.0000001000000003,48.91000135000003,50.20000077777783,50.7966659407407,51.09999849999998,51.1333325925926,51.09666546851849,,,
410,35,2.0000001000000003,48.90000150000002,50.19666736851856,50.79999922222217,51.09999849999998,51.10999872777778,51.0733322333333,,,
411,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.79999922222217,51.09999849999998,51.12999918333335,51.0633323833333,,,
412,35,2.0000001000000003,48.92000120000003,50.19666736851856,50.79999922222217,51.09999849999998,51.1499996388889,51.13333271851852,,,
413,35,2.0000001000000003,48.90333478333336,50.19666736851856,50.79999922222217,51.09999849999998,51.14666622962963,51.08999864999998,,,
414,35,2.0000001000000003,48.90000150000002,50.19666736851856,50.7966659407407,51.09999849999998,51.11666554629628,51.09999887777777,,,
415,35,2.0000001000000003,48.90333478333335,50.19666736851857,50.7966659407407,51.09999849999998,51.10333190925924,51.08333220925926,,,
416,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.79999922222217,51.09999849999998,51.15666645740743,51.10666544444442,,,
417,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.80999944999995,51.09999849999998,51.1399994111111,51.07999879999998,,,
418,35,2.0000001000000003,48.90000150000002,50.20000077777783,50.79999922222217,51.09999849999998,51.10666531851849,51.1166656722222,,,
419,35,2.0000001000000003,48.89333468148151,50.19666736851857,50.79999922222217,51.09999849999998,51.10999872777776,51.08666549259257,,,
420,35,2.0000001000000003,48.89666809074076,50.19333395925931,50.7966659407407,51.09999849999998,51.11666554629628,51.08999864999998,,,
421,35,2.0000001000000003,48.88666786296298,50.20000077777783,50.79999922222217,51.09999849999998,51.10666531851851,51.08999864999997,,,
422,35,2.0000001000000003,48.88666786296299,50.20000077777783,50.79999922222217,51.09999849999998,51.10333190925924,51.09666521666664,,,
423,35,2.0000001000000003,48.89000127222223,50.20000077777783,50.80666604074069,51.09999849999998,51.1066653185185,51.05999909999996,,,
424,35,2.0000001000000003,48.86333399814816,50.19666736851857,50.79999922222217,51.09999849999998,51.09999849999998,51.1199990814815,,,
425,35,2.0000001000000003,48.87000081666669,50.19000055000005,50.79999922222217,51.09999849999998,51.10666531851849,51.09666534259257,,,
426,35,2.0000001000000003,48.88000104444446,50.19333395925931,50.79999922222217,51.09999849999998,51.09999849999998,51.14999963888891,,,
427,35,2.0000001000000003,48.87333422592592,50.20000077777783,50.7966659407407,51.09999849999998,51.09999849999998,51.09999862592591,,,
428,35,2.0000001000000003,48.86000058888887,50.20000077777783,50.79999922222217,51.09999849999998,51.10666531851849,51.08666536666665,,,
429,35,2.0000001000000003,48.86000058888892,50.19666736851857,50.79999922222217,51.09999849999998,51.09999849999998,51.05999909999996,,,
430,35,2.0000001000000003,48.8433335425926,50.20000077777783,50.79999922222217,51.09999849999998,51.09999849999998,51.08999864999998,,,
431,35,2.0000001000000003,48.81999967777774,50.19333395925931,50.79999922222217,51.09999849999998,51.09999849999998,51.07999879999998,,,
432,35,2.0000001000000003,48.81999967777774,50.20000077777783,50.79999922222217,51.09999849999998,51.09999849999998,51.08333208333333,,,
433,35,2.0000001000000003,48.82333308703701,50.19333395925931,50.79999922222217,51.09999849999998,51.09999849999998,51.08999864999998,,,
434,35,2.0000001000000003,48.80333263148144,50.1933339592593,50.78333281481478,51.09999849999998,51.09999849999998,51.0733322333333,,,
435,35,2.0000001000000003,48.80666604074069,50.19000055000005,50.80333263148144,51.09999849999998,51.09999849999998,51.0933319333333,,,
436,35,2.0000001000000003,48.80666604074069,50.19333395925931,50.79999922222217,51.09999849999998,51.09999849999998,51.05333253333333,,,
437,35,2.0000001000000003,48.80666604074069,50.20000077777783,50.79999922222217,51.09999849999998,51.09999849999998,51.09999849999998,,,
438,35,2.0000001000000003,48.79999922222218,50.1933339592593,50.79999922222217,51.09333193333331,51.09999849999998,51.08999864999999,,,
439,35,2.0000001000000003,48.79999922222218,50.19000055000005,50.79333265925922,51.09666521666664,51.09999849999998,51.08999864999997,,,
440,35,2.0000001000000003,48.79999922222218,50.19000055000004,50.79999922222217,51.08999864999998,51.09999849999998,51.07333223333333,,,
441,35,2.0000001000000003,48.79999922222218,50.19666736851857,50.79999922222217,51.09999849999998,51.09999849999998,51.06333238333332,,,
442,35,2.0000001000000003,48.79999922222218,50.20000077777783,50.79999922222217,51.09999849999998,51.09999849999998,51.04333268333332,,,
443,35,2.0000001000000003,48.79999922222218,50.19666736851857,50.75999984444441,51.07999879999998,51.09666521666664,51.00999984999996,,,
444,35,2.0000001000000003,48.79999922222218,50.18333373148153,50.77666625185183,51.09333193333331,51.0833320833333,51.04999925,,,
445,35,2.0000001000000003,48.79999922222218,50.13999941111112,50.77666625185183,51.05666581666665,51.09999849999998,51.06999895,,,
446,35,2.0000001000000003,48.79999922222218,50.15666645740742,50.77666625185182,51.07333223333332,51.09999849999998,50.98666686666669,,,
447,35,2.0000001000000003,48.79999922222218,50.15999986666667,50.76999968888887,51.05999910000001,51.0933319333333,51.02666626666666,,,
448,35,2.0000001000000003,48.77666625185183,50.15999986666667,50.76666640740738,51.06333238333332,51.05999909999998,51.0333328333333,,,
449,35,2.0000001000000003,48.7799995333333,50.13999941111111,50.76999968888889,51.07999879999999,51.08333208333332,51.01666641666665,,,
450,35,2.0000001000000003,48.79999922222218,50.14666622962967,50.75333328148151,51.06999894999996,51.07333223333332,51.08666536666667,,,
451,35,2.0000001000000003,48.77999953333332,50.09999849999998,50.76666640740739,51.05333253333331,51.06666566666664,51.03333283333335,,,
452,35,2.0000001000000003,48.74000015555558,50.09999849999998,50.79999922222217,51.03999939999999,51.05333253333335,51.07666551666666,,,
453,35,2.0000001000000003,48.77666625185183,50.11333213703701,50.74999999999999,51.06666566666668,51.02333298333331,51.0633323833333,,,
454,35,2.0000001000000003,48.72666702962965,50.09999849999998,50.75,51.01666641666667,51.04333268333332,50.98666686666667,,,
455,35,2.0000001000000003,48.74333343703704,50.09999849999998,50.74000015555556,51.01333313333333,51.0833320833333,50.99666671666666,,,
456,35,2.0000001000000003,48.73666687407408,50.09999849999998,50.74333343703706,51.01666641666666,51.06999894999998,51.00333328333331,,,
457,35,2.0000001000000003,48.72666702962965,50.09999849999998,50.75000000000001,51.01333313333333,51.07999879999997,51.02999955000001,,,
458,35,2.0000001000000003,48.71666718518524,50.09999849999998,50.75333328148147,51.00666656666667,51.07333223333332,51.01666641666667,,,
459,35,2.0000001000000003,48.7033340592593,50.09999849999998,50.73333359259259,51,51.04666596666667,51.02333298333333,,,
460,35,2.0000001000000003,48.7033340592593,50.09999849999998,50.7366668740741,51,51.02666626666664,51.0133331333333,,,
461,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.7366668740741,51.00333328333333,51.00333328333333,51.00666656666667,,,
462,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.74666671851853,51,51.01999969999999,51.00999985,,,
463,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.73333359259259,51,51.01999969999999,50.99666671666667,,,
464,35,2.0000001000000003,48.69666736851856,50.09999849999998,50.71333390370374,51,51.00666656666667,50.98333358333337,,,
465,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.73000031111112,51,51.00666656666667,50.94333418333334,,,
466,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.73666687407409,51,51,50.97000044999998,,,
467,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.74333343703704,51,51.00333328333333,50.99000015000003,,,
468,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.72333374814816,51,51.00333328333333,50.9466674666667,,,
469,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.73000031111114,51.00666656666666,51,50.9866668666667,,,
470,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.71666718518522,51.00333328333333,51.00666656666666,50.98333358333335,,,
471,35,2.0000001000000003,48.70000077777782,50.09999849999998,50.71333390370373,51,51.00999984999999,50.99666671666667,,,
472,35,2.0000001000000003,48.68666714074076,50.09999849999998,50.73666687407409,51,51.00666656666666,50.95666731666667,,,
473,35,2.0000001000000003,48.69000055000004,50.09999849999998,50.7200004666667,51,51.00999984999999,50.95333403333333,,,
474,35,2.0000001000000003,48.68666714074077,50.09999849999998,50.72333374814817,51,51.01666641666666,50.93333395555554,,,
475,35,2.0000001000000003,48.68000032222226,50.09999849999998,50.71666718518521,51,51.00999984999999,50.9500006240741,,,
476,35,2.0000001000000003,48.64999963888889,50.09999849999998,50.71333390370373,51,51,50.92333385370372,,,
477,35,2.0000001000000003,48.65666645740741,50.09999849999998,50.71666718518522,51,51.00999984999999,50.9433339314815,,,
478,35,2.0000001000000003,48.65666645740741,50.09999849999998,50.73000031111113,51,51,50.98000030000001,,,
479,35,2.0000001000000003,48.65333304814816,50.09666521666665,50.72333374814817,51,51.00333328333333,50.9466674666667,,,
480,35,2.0000001000000003,48.65333304814816,50.09666521666665,50.71333390370374,51,51,50.95000049814816,,,
481,35,2.0000001000000003,48.64333282037037,50.09999849999998,50.72333374814818,51,51,50.97333373333333,,,
482,35,2.0000001000000003,48.63999941111113,50.09999849999998,50.72333374814817,51,51,50.98333358333335,,,
483,35,2.0000001000000003,48.62333236481481,50.09999849999998,50.70666734074078,51,51,50.95000075000004,,,
484,35,2.0000001000000003,48.60999872777776,50.09999849999998,50.72000046666668,51,50.98333358333335,50.94000090000004,,,
485,35,2.0000001000000003,48.60999872777776,50.09999849999998,50.7033340592593,51,51,50.93333433333335,,,
486,35,2.0000001000000003,48.59999849999998,50.09999849999998,50.70000077777782,51,51,50.8833343277778,,,
487,35,2.0000001000000003,48.59999849999998,50.0833320833333,50.70000077777782,50.99666671666667,50.99666671666667,50.9800003,,,
488,35,2.0000001000000003,48.60333190925925,50.09333193333331,50.70000077777782,51,51,50.97000045000001,,,
489,35,2.0000001000000003,48.59999849999998,50.09666521666664,50.70666734074078,51,50.99000015,50.94333418333337,,,
490,35,2.0000001000000003,48.59999849999998,50.09666521666665,50.7033340592593,51,50.9766670166667,50.93000105,,,
491,35,2.0000001000000003,48.60333190925924,50.07666551666662,50.70000077777782,50.99333343333333,50.99333343333333,50.97000045,,,
492,35,2.0000001000000003,48.59999849999998,50.05333253333334,50.70000077777782,50.97333373333336,50.99000015,50.91666791666669,,,
493,35,2.0000001000000003,48.59999849999998,50.06666566666664,50.70000077777782,50.97666701666666,50.96000060000003,50.93000105000002,,,
494,35,2.0000001000000003,48.59999849999998,50.06666566666666,50.70000077777782,50.97666701666669,50.99666671666667,50.91000109814816,,,
495,35,2.0000001000000003,48.59999849999998,50.04999924999997,50.70000077777782,50.97666701666667,50.96000060000002,50.94000090000002,,,
496,35,2.0000001000000003,48.59999849999998,50.06999894999996,50.70000077777782,50.97666701666665,50.98666686666668,50.93666761666667,,,
497,35,2.0000001000000003,48.59333193333331,50.06666566666666,50.70000077777782,50.99333343333334,50.97666701666665,50.89333442962964,,,
498,35,2.0000001000000003,48.59666521666664,50.07333223333332,50.70000077777782,50.97666701666666,51,50.90333453148151,,,
499,35,2.0000001000000003,48.58999864999998,50.03666611666662,50.70000065000003,50.95000074999999,50.9766670166667,50.90333465740743,,,
500,35,2.0000001000000003,48.58666536666666,50.05999909999999,50.69666736851856,50.95333403333336,50.92666776666668,50.9566673166667,,,
501,35,2.0000001000000003,48.57333223333331,50.07999879999997,50.69000055000004,50.98333358333333,50.92000119999999,50.97333373333336,,,
502,35,2.0000001000000003,48.57333223333332,50.04333268333333,50.69666736851856,50.93666761666668,50.94000089999999,50.96666716666667,,,
503,35,2.0000001000000003,48.55333253333333,50.02333298333335,50.70000077777782,50.92333448333336,50.92333448333333,50.89666796481484,,,
504,35,2.0000001000000003,48.58666536666666,50.04333268333333,50.69666736851856,50.94666746666668,50.93333433333336,50.87333422592595,,,
505,35,2.0000001000000003,48.54666596666667,50.03999939999997,50.69333395925931,50.93666761666667,50.92000120000002,50.9066680666667,,,
506,35,2.0000001000000003,48.52333298333331,50.02333298333331,50.69333395925928,50.92333448333332,50.90000150000002,50.91000135000001,,,
507,35,2.0000001000000003,48.53999939999998,50.02333298333331,50.69333395925931,50.92333448333333,50.92333448333336,50.89666796481483,,,
508,35,2.0000001000000003,48.51666641666665,50.00666656666667,50.69333395925931,50.91000135000003,50.91666791666668,50.9166679166667,,,
509,35,2.0000001000000003,48.50666656666666,50.00333328333333,50.67666691296301,50.9066680666667,50.91333463333335,50.87333448518519,,,
510,35,2.0000001000000003,48.50999985,50.00666656666667,50.68666714074079,50.91000135000002,50.92666776666668,50.90000150000002,,,
511,35,2.0000001000000003,48.51333313333333,50.00666656666667,50.67333350370371,50.90333478333336,50.91333463333336,50.88666786296299,,,
512,35,2.0000001000000003,48.50333328333333,50.00333328333333,50.65999986666669,50.90000150000002,50.90333478333336,50.87333422592595,,,
513,35,2.0000001000000003,48.50333328333333,50.00333328333333,50.67000009444448,50.9066680666667,50.9066680666667,50.89000127222224,,,
514,35,2.0000001000000003,48.5,50,50.67666691296301,50.90000150000002,50.90000150000002,50.87333422592594,,,
515,35,2.0000001000000003,48.5,50,50.66666668518521,50.90000150000002,50.90000150000002,50.90000150000002,,,
516,35,2.0000001000000003,48.5,50,50.67000009444448,50.90000150000002,50.90333478333336,50.88666786296298,,,
517,35,2.0000001000000003,48.5,50,50.66333327592592,50.90000150000002,50.90000150000002,50.90333478333335,,,
518,35,2.0000001000000003,48.5,50,50.65999986666667,50.90000150000002,50.90333478333336,50.88000104444445,,,
519,35,2.0000001000000003,48.5,50,50.64666622962964,50.90000150000002,50.90000150000002,50.88333445370372,,,
520,35,2.0000001000000003,48.5,50,50.64666622962963,50.90000150000002,50.90000150000002,50.78999950555549,,,
521,35,7.8300005,48.5,50,50.62333236481479,50.90000150000002,50.90000150000002,50.82333321481481,,,
522,35,2.0000001000000003,48.5,50.00333328333333,50.63666600185186,50.90000150000002,50.90000150000002,50.87666763518518,,,
523,35,2.0000001000000003,48.5,50,50.64333282037038,50.90000150000002,50.90000150000002,50.84333354259257,,,
524,35,2.0000001000000003,48.48666686666667,50,50.63333259259257,50.90000150000002,50.90000150000002,50.8333333148148,,,
525,35,2.0000001000000003,48.48666686666667,50,50.64999963888889,50.90000150000002,50.90000150000002,50.89000127222224,,,
526,35,2.0000001000000003,48.48666686666667,50,50.61999895555555,50.90000150000002,50.90000150000002,50.81666639629625,,,
527,35,2.0000001000000003,48.46000060000003,50,50.66333327592596,50.90000150000002,50.90000150000002,50.80000024444444,,,
528,35,2.0000001000000003,48.43000105000002,50,50.61666554629631,50.90000150000002,50.90000150000002,50.87333422592595,,,
529,35,2.0000001000000003,48.45333403333336,49.99000015,50.65666645740743,50.90000150000002,50.90000150000002,50.90000150000002,,,
530,35,2.0000001000000003,48.4800003,49.99666671666667,50.62666577407405,50.90000150000002,50.90000150000002,50.90000150000002,,,
531,35,2.0000001000000003,48.5,50,50.62666577407406,50.90000150000002,50.90000150000002,50.84333354259257,,,
532,35,2.0000001000000003,48.45000075000004,49.99666671666667,50.63999941111111,50.90000150000002,50.90000150000002,50.84666695185183,,,
533,35,2.0000001000000003,48.45333403333336,50,50.63666600185184,50.90000150000002,50.90000150000002,50.86666740740743,,,
534,35,2.0000001000000003,48.44333418333334,50,50.63999941111111,50.90000150000002,50.89666809074075,50.86333399814816,,,
535,35,2.0000001000000003,48.44000090000002,50,50.6333325925926,50.90000150000002,50.90000150000002,50.80333314259256,,,
536,35,2.0000001000000003,48.43000105000002,50,50.6433328203704,50.90000150000002,50.88666786296299,50.80000037222219,,,
537,35,2.0000001000000003,48.42000120000002,50,50.63333259259259,50.90000150000002,50.90000150000002,50.84000038888886,,,
538,35,2.0000001000000003,48.43333433333336,49.99333343333333,50.62333236481479,50.90000150000002,50.89333468148149,50.88000104444447,,,
539,35,2.0000001000000003,48.40666806666669,49.98666686666669,50.65999986666669,50.90000150000002,50.88666786296299,50.83666685185183,,,
540,35,2.0000001000000003,48.41000135000001,49.99666671666667,50.63666600185183,50.90000150000002,50.90000150000002,50.87333422592594,,,
541,35,2.0000001000000003,48.40333478333335,50,50.59999849999998,50.90000150000002,50.90000150000002,50.85000036111111,,,
542,35,2.0000001000000003,48.42333448333336,50,50.62999918333333,50.90000150000002,50.90000150000002,50.84000013333329,,,
543,35,2.0000001000000003,48.40333478333335,49.99666671666667,50.60999872777776,50.90000150000002,50.90000150000002,50.82000006111108,,,
544,35,2.0000001000000003,48.40000150000002,49.99666671666667,50.60666531851849,50.90000150000002,50.90000150000002,50.79666670740739,,,
545,35,2.0000001000000003,48.40000150000002,49.98000030000001,50.63999941111111,50.90000150000002,50.90000150000002,50.8266664962963,,,
546,35,2.0000001000000003,48.40000150000002,50,50.60666531851849,50.90000150000002,50.90000150000002,50.84333379814812,,,
547,35,2.0000001000000003,48.40000150000002,49.94666746666667,50.59999849999998,50.88333445370372,50.86000058888885,50.80999944999996,,,
548,35,2.0000001000000003,48.40000150000002,49.96666716666668,50.59999849999998,50.90000150000002,50.81333285925921,50.81333285925923,,,
549,35,2.0000001000000003,48.40000150000002,49.93666761666669,50.6066653185185,50.90000150000002,50.85000036111113,50.84666720740741,,,
550,35,2.0000001000000003,48.40000150000002,49.94000090000002,50.59999849999998,50.89000127222224,50.81333285925921,50.80333263148143,,,
551,35,2.0000001000000003,48.40000150000002,49.95666731666669,50.60333190925924,50.89000127222224,50.81333285925921,50.81999967777772,,,
552,35,2.0000001000000003,48.40000150000002,49.92333448333333,50.60333190925924,50.87000081666669,50.79999922222217,50.81666626851848,,,
553,35,2.0000001000000003,48.40000150000002,49.94000090000004,50.59999849999998,50.89000127222222,50.80999944999996,50.82666675185184,,,
554,35,2.0000001000000003,48.40000150000002,49.9166679166667,50.59999849999998,50.85000036111107,50.83666672407405,50.77333322592594,,,
555,35,2.0000001000000003,48.40000150000002,49.9166679166667,50.59999849999998,50.85666717962961,50.81999967777775,50.79999947777775,,,
556,35,2.0000001000000003,48.40000150000002,49.91333463333335,50.59999849999998,50.86000058888887,50.87000081666666,50.84666695185187,,,
557,35,2.0000001000000003,48.39333468148149,49.92333448333334,50.60333190925924,50.85333377037036,50.81999967777775,50.79999947777774,,,
558,35,2.0000001000000003,48.37000081666666,49.91000135000002,50.59999849999998,50.81333285925923,50.80333263148144,50.78333281481479,,,
559,35,2.0000001000000003,48.37666763518519,49.90000150000002,50.59999849999998,50.81999967777774,50.80999944999995,50.77333297037034,,,
560,35,2.0000001000000003,48.38666786296297,49.90000150000002,50.59999849999998,50.81333285925923,50.81999967777774,50.74333330925923,,,
561,35,2.0000001000000003,48.35333377037035,49.91000135000002,50.59999849999998,50.81666626851848,50.82999990555551,50.80333301481478,,,
562,35,2.0000001000000003,48.37000081666666,49.90000150000002,50.59999849999998,50.80999944999996,50.82999990555552,50.74333305370372,,,
563,35,2.0000001000000003,48.34666695185184,49.90000150000002,50.59999849999998,50.79999922222217,50.81666626851848,50.7966659407407,,,
564,35,2.0000001000000003,48.34333354259258,49.90000150000002,50.59999849999998,50.79999922222217,50.823333087037,50.79999922222217,,,
565,35,2.0000001000000003,48.36333399814816,49.90000150000002,50.59999849999998,50.79999922222217,50.79999922222217,50.75333315370369,,,
566,35,2.0000001000000003,48.35000036111111,49.90000150000002,50.59999849999998,50.79999922222217,50.80333263148143,50.7799995333333,,,
567,35,2.0000001000000003,48.35666717962964,49.90000150000002,50.59999849999998,50.80333263148144,50.79999922222217,50.76666640740737,,,
568,35,2.0000001000000003,48.32999990555552,49.90000150000002,50.59999849999998,50.79999922222217,50.8066660407407,50.75999971666663,,,
569,35,2.0000001000000003,48.31333285925921,49.90000150000002,50.59999849999998,50.79999922222217,50.80666604074069,50.75333328148147,,,
570,35,2.0000001000000003,48.29999922222218,49.90000150000002,50.59999849999998,50.79999922222217,50.8066660407407,50.78666635185184,,,
571,35,2.0000001000000003,48.30666604074069,49.90000150000002,50.58333208333332,50.79999922222217,50.79333265925922,50.73000031111111,,,
572,35,2.0000001000000003,48.30333263148144,49.90000150000002,50.59999849999998,50.79999922222217,50.78333281481478,50.79333265925922,,,
573,35,2.0000001000000003,48.29999922222218,49.90000150000002,50.58666536666665,50.79999922222217,50.79999922222217,50.76333312592593,,,
574,35,2.0000001000000003,48.30333263148144,49.90000150000002,50.58999864999998,50.79999922222217,50.79999922222217,50.70333367592596,,,
575,35,2.0000001000000003,48.29999922222218,49.90000150000002,50.59666521666665,50.79999922222217,50.79999922222217,50.77333297037035,,,
576,35,2.0000001000000003,48.29999922222218,49.90000150000002,50.58999864999998,50.79999922222217,50.79999922222217,50.76999968888885,,,
577,35,2.0000001000000003,48.29333265925921,49.90000150000002,50.58666536666667,50.79999922222217,50.79999922222217,50.79333265925922,,,
578,35,2.0000001000000003,48.29999922222218,49.90000150000002,50.53999939999999,50.79999922222217,50.7966659407407,50.78333281481477,,,
579,35,2.0000001000000003,48.2966659407407,49.90000150000002,50.5599991,50.79333265925922,50.7966659407407,50.73000005555556,,,
580,35,2.0000001000000003,48.2966659407407,49.90000150000002,50.57333223333332,50.79999922222217,50.79999922222217,50.69666724074078,,,
581,35,2.0000001000000003,48.29999922222218,49.90000150000002,50.56999894999997,50.79999922222217,50.75000000000001,50.74000015555554,,,
582,35,2.0000001000000003,48.2966659407407,49.90000150000002,50.54999924999997,50.79999922222217,50.74000015555556,50.75,,,
583,35,2.0000001000000003,48.28333281481478,49.90000150000002,50.55666581666662,50.78999937777773,50.76999968888887,50.68333373148153,,,
584,35,2.0000001000000003,48.29999922222218,49.90000150000002,50.52999954999998,50.79999922222217,50.76666640740739,50.76333312592593,,,
585,35,2.0000001000000003,48.29999922222218,49.90000150000002,50.53333283333336,50.7966659407407,50.73666687407407,50.68999978333333,,,
586,35,2.0000001000000003,48.29999922222218,49.90000150000002,50.50999984999999,50.79999922222217,50.71333390370373,50.70333380370373,,,
587,35,2.0000001000000003,48.2966659407407,49.90000150000002,50.57333223333331,50.77666625185183,50.75000000000002,50.74999948888884,,,
588,35,2.0000001000000003,48.28999937777773,49.90000150000002,50.54666596666668,50.76333312592592,50.70000077777782,50.74999999999999,,,
589,35,2.0000001000000003,48.27666625185183,49.90000150000002,50.55333253333331,50.76333312592592,50.73000031111112,50.74333343703704,,,
590,35,2.0000001000000003,48.28999937777774,49.89000127222223,50.54333268333333,50.75666656296296,50.72000046666668,50.77666625185181,,,
591,35,2.0000001000000003,48.28666609629627,49.89666809074076,50.54999925000001,50.75666656296298,50.7166671851852,50.7400001555556,,,
592,35,2.0000001000000003,48.28666609629627,49.90000150000002,50.54333268333336,50.74666671851853,50.73000031111111,50.64333319814818,,,
593,35,2.0000001000000003,48.28999937777773,49.90000150000002,50.54333268333334,50.75333328148145,50.74666671851854,50.70333367592595,,,
594,35,2.0000001000000003,48.28333281481479,49.90000150000002,50.55333253333334,50.73333359259259,50.72333374814817,50.77333297037032,,,
595,35,2.0000001000000003,48.2633331259259,49.90000150000002,50.56666566666664,50.74333343703702,50.73000031111113,50.70000039444447,,,
596,35,2.0000001000000003,48.27333297037033,49.8933346814815,50.55333253333332,50.73333359259259,50.71000062222226,50.66666668518523,,,
597,35,2.0000001000000003,48.27666625185184,49.90000150000002,50.54999924999996,50.72333374814817,50.70666734074077,50.70666734074078,,,
598,35,2.0000001000000003,48.25000000000001,49.8933346814815,50.53666611666666,50.72666702962965,50.73333359259261,50.72666664629629,,,
599,35,2.0000001000000003,48.24333343703704,49.90000150000002,50.52999954999999,50.73000031111113,50.70666734074078,50.72000046666669,,,
600,35,2.0000001000000003,48.23333359259262,49.89000127222224,50.53999940000001,50.71000062222226,50.70000077777782,50.70000065000004,,,
601,35,2.0000001000000003,48.22333374814819,49.89000127222224,50.52666626666667,50.7033340592593,50.70666734074077,50.69000042222225,,,
602,35,2.0000001000000003,48.2200004666667,49.87333422592592,50.5199997,50.70000077777782,50.70666734074077,50.70333380370373,,,
603,35,2.0000001000000003,48.22666702962965,49.87666763518521,50.52999955000003,50.70666734074077,50.70666734074077,50.67666691296299,,,
604,35,2.0000001000000003,48.22666702962967,49.86000058888888,50.50999985000001,50.7033340592593,50.70000077777782,50.65666645740745,,,
605,35,2.0000001000000003,48.2033340592593,49.82666649629627,50.50666656666667,50.70000077777782,50.70000077777782,50.63666600185184,,,
606,35,2.0000001000000003,48.20000077777782,49.84000013333331,50.52666626666666,50.70000077777782,50.70000077777782,50.71333390370373,,,
607,35,2.0000001000000003,48.20000077777782,49.83333331481479,50.52666626666665,50.70000077777782,50.70000077777782,50.69666724074077,,,
608,35,2.0000001000000003,48.20000077777782,49.81333285925923,50.50666656666667,50.70000077777782,50.70000077777782,50.70000077777782,,,
609,35,2.0000001000000003,48.20000077777782,49.83333331481481,50.50000000000001,50.70000077777782,50.70000077777782,50.62666577407406,,,
610,35,2.0000001000000003,48.20000077777782,49.82666649629628,50.50000000000001,50.70000077777782,50.70000077777782,50.63333259259259,,,
611,35,2.0000001000000003,48.20000077777782,49.82333308703701,50.50000000000001,50.70000077777782,50.70000077777782,50.62999918333333,,,
612,35,2.0000001000000003,48.20000077777782,49.83666672407405,50.50000000000001,50.70000077777782,50.6933339592593,50.66666668518519,,,
613,35,2.0000001000000003,48.19666736851855,49.81999967777775,50.50000000000001,50.70000077777782,50.69666736851856,50.65666645740746,,,
614,35,2.0000001000000003,48.19666736851856,49.81333285925923,50.50000000000001,50.69666736851856,50.69666736851856,50.62333286851851,,,
615,35,2.0000001000000003,48.20000077777782,49.81333285925921,50.50000000000001,50.70000077777782,50.70000077777782,50.65999986666672,,,
616,35,2.0000001000000003,48.18666714074077,49.80666604074069,50.50000000000001,50.70000077777782,50.70000077777782,50.6566663296296,,,
617,35,2.0000001000000003,48.16666668518518,49.79999922222218,50.49333343333333,50.70000077777782,50.70000077777782,50.59999887777776,,,
618,35,2.0000001000000003,48.15333304814816,49.79999922222218,50.50000000000001,50.70000077777782,50.68333373148153,50.63999941111108,,,
619,35,2.0000001000000003,48.14999963888891,49.79999922222218,50.49666671666667,50.70000077777782,50.70000077777782,50.67000009444446,,,
620,35,2.0000001000000003,48.17000009444446,49.80333263148144,50.50000000000001,50.70000077777782,50.67333350370374,50.62333274259257,,,
621,35,2.0000001000000003,48.14333282037035,49.79999922222218,50.50000000000001,50.70000077777782,50.70000077777782,50.69000055000002,,,
622,35,2.0000001000000003,48.12999918333334,49.79999922222218,50.48666686666666,50.70000077777782,50.69666736851856,50.64666622962962,,,
623,35,2.0000001000000003,48.11999895555554,49.79999922222218,50.47333373333335,50.70000077777782,50.70000077777782,50.6499997648148,,,
624,35,2.0000001000000003,48.11999895555554,49.79999922222218,50.49333343333333,50.70000077777782,50.68666714074077,50.59999950740737,,,
625,35,2.0000001000000003,48.11999895555554,49.79999922222218,50.48000030000002,50.70000077777782,50.63999941111112,50.62666577407408,,,
626,35,2.0000001000000003,48.12666577407408,49.79999922222218,50.45666731666667,50.70000077777782,50.65999986666669,50.65666645740745,,,
627,35,2.0000001000000003,48.11333213703703,49.79999922222218,50.48000030000002,50.676666912963,50.66333327592592,50.63333297037036,,,
628,35,2.0000001000000003,48.1066653185185,49.79999922222218,50.48333358333333,50.65999986666667,50.65999986666669,50.55999910000001,,,
629,35,2.0000001000000003,48.11666554629628,49.79999922222218,50.47333373333333,50.67666691296299,50.69000055000004,50.57333223333331,,,
630,35,2.0000001000000003,48.10333190925925,49.79999922222218,50.46333388333334,50.68000032222226,50.67333350370373,50.63666612777778,,,
631,35,2.0000001000000003,44.26666666296295,49.51666692962966,50.42666776666669,50.6666666851852,50.64333282037038,50.6266664037037,19.81699962611113,50.56033466666665,2.985144241983332
632,35,2.0000001000000003,37.57000007555554,46.60999984814814,50.28333358148144,50.61999895555553,50.63333259259259,50.56666566666667,19.81699962611113,50.56033466666665,2.98514424198333
633,35,2.0000001000000003,33.09666652611111,39.96999994759258,50.01999944814817,50.59999849999998,50.61666554629628,50.59333193333331,19.81433289870372,50.54999998888881,2.98514449388333
634,35,2.0000001000000003,30.29666659018518,34.23333333296296,49.51333389444447,50.56999895000001,50.59999849999998,50.59999849999998,19.80833314314816,50.5336663444444,2.985143989999997
635,35,2.0000001000000003,28.17333361314815,30.70333334592593,46.80666644444444,50.42000082222223,50.59999849999998,50.53666586481485,19.76366697870371,50.51699968518519,3.037978602049996
636,35,2.0000001000000003,26.97666664148147,28.14000002537038,42.69000015185184,50.2400001555556,50.58999864999999,50.50666656666665,19.80200010925926,50.49466667407403,0.0528346120166667
637,35,2.0000001000000003,26.81999963111112,27.90333296444446,42.70666656296295,50.20000077777783,50.56666566666668,50.51333313333332,,,
638,35,2.0000001000000003,26.87333284925927,27.8799995414815,42.59999962407405,50.20000077777783,50.56666566666666,50.52333298333333,,,
639,35,2.0000001000000003,26.91666634740743,27.78333282592591,42.64333331296297,50.20000077777783,50.56333238333333,50.5533325333333,,,
640,35,2.0000001000000003,26.92333303962966,27.88666623333336,42.59666634629628,50.20000077777783,50.54333268333332,50.51999970000001,,,
641,35,2.0000001000000003,26.8999996166667,27.85333277370372,42.62999967407407,50.20000077777783,50.55666581666664,50.49666671666667,,,
642,35,6.3566668,26.89666627074077,27.92666638592594,42.53999952592592,50.20000077777783,50.53666611666666,50.50000000000001,,,
643,35,3.0766666999999996,26.90333296277781,27.85333277370373,42.52666626666664,50.20000077777783,50.5199997,50.53666611666668,,,
644,35,2.0000001000000003,26.90999965500003,27.89666627185187,42.47999979629631,50.20000077777783,50.52999954999999,50.51999969999999,,,
645,35,2.0000001000000003,26.90999965500003,27.89333292555558,42.52333323518516,50.17333350370373,50.51666641666668,50.45000062407409,,,
646,35,2.0000001000000003,26.91666634722225,27.89333292481485,42.47333348148153,50.19000055000005,50.50000000000001,50.46333388333336,,,
647,35,2.0000001000000003,26.96666653888889,27.94333311611113,42.48000017407404,50.1833337314815,50.50333328333333,50.48666686666666,,,
648,35,2.0000001000000003,26.98333326944445,27.8666661575926,42.45666731666667,50.18000032222226,50.50333328333333,50.50666656666667,,,
649,35,2.0000001000000003,26.96333319277778,27.8999996166667,42.42666713703703,50.19000055000003,50.50333328333333,50.48666686666667,,,
650,35,2.0000001000000003,27,27.99666665388889,42.43333433333334,50.18333373148152,50.51333313333334,50.46333388333333,,,
651,35,2.0000001000000003,27,27.95666650055558,42.38666735925926,50.17333350370373,50.51333313333334,50.48666686666667,,,
652,35,2.0000001000000003,27.01000003833332,27.94999980833335,42.3833344537037,50.18666714074079,50.50000000000001,50.50000000000001,,,
653,35,2.0000001000000003,27.01333338444444,28.00333334611111,42.35000036111107,50.15333304814818,50.50000000000001,50.47333373333333,,,
654,35,2.0000001000000003,27.01333338444444,28.00333334611111,42.33333331481479,50.16333327592593,50.50333328333333,50.46000060000002,,,
655,35,2.0000001000000003,27.00333334611111,27.97999992333335,42.31666626851848,50.14333282037035,50.50000000000001,50.4233338537037,,,
656,35,2.0000001000000003,27.04333349944443,28.01333338444444,42.30333263148145,50.11999895555553,50.50333328333333,50.43666761666669,,,
657,35,2.0000001000000003,27.02000007666665,28.00333334611111,42.30333263148145,50.11333213703702,50.50000000000001,50.45666731666667,,,
658,35,2.0000001000000003,27.04666684555554,28.00333334611111,42.29999934999996,50.11666554629628,50.50000000000001,50.42000107407409,,,
659,35,2.0000001000000003,27.06000022999998,28.02000007666666,42.27999953333333,50.11333213703701,50.49333343333333,50.43666749074075,,,
660,35,2.0000001000000003,27.08333365277775,28.09000034499997,42.27333297037033,50.11999895555555,50.50000000000001,50.46000059999999,,,
661,35,2.0000001000000003,27.1000003833333,28.05666688388887,42.27666625185184,50.11666554629629,50.50000000000001,50.46000060000003,,,
662,35,2.0000001000000003,27.08666699888886,28.06000022999998,42.22333374814819,50.11666554629628,50.50000000000001,50.44666746666665,,,
663,35,2.0000001000000003,27.1000003833333,28.1000003833333,42.21333390370372,50.10999872777776,50.49666671666667,50.47333373333334,,,
664,35,2.0000001000000003,27.1000003833333,28.1000003833333,42.2200004666667,50.10333190925924,50.49666671666667,50.47333373333336,,,
665,35,2.0000001000000003,27.1000003833333,28.1000003833333,42.1433329462963,50.10333190925924,50.49333343333334,50.4800003,,,
666,35,2.0000001000000003,27.1000003833333,28.1000003833333,42.16333327592595,50.09999849999998,50.49333343333333,50.46333388333334,,,
667,35,2.0000001000000003,27.10333372925923,28.1000003833333,42.14666622962967,50.09999849999998,50.48333358333333,50.43333408148149,,,
668,35,2.0000001000000003,27.12666715074072,28.113333767037,42.13333259259259,50.09999849999998,50.49000015000001,50.49000015000002,,,
669,35,2.0000001000000003,27.14333388037036,28.14000053444443,42.11333213703706,50.09999849999998,50.49333343333335,50.45666731666669,,,
670,35,2.0000001000000003,27.17666733962964,28.16333395592592,42.10333190925926,50.09999849999998,50.4666671666667,50.46333388333334,,,
671,35,2.0000001000000003,27.15000057222221,28.18666737740742,42.0999985,50.09999849999998,50.46333388333336,50.42666776666669,,,
672,35,2.0000001000000003,27.18000068555557,28.20000076111113,42.0999985,50.09999849999998,50.47000045,50.40000137407409,,,
673,35,2.0000001000000003,27.17333399370371,28.20000076111113,42.0999985,50.09999849999998,50.45000075000004,50.42333423148148,,,
674,35,2.0000001000000003,27.19666741518521,28.20000076111113,42.06999895000001,50.09999849999998,50.46666716666668,50.42666751481484,,,
675,35,2.0000001000000003,27.19000072333335,28.20000076111113,42.06666566666665,50.09333193333331,50.49000015,50.42666764074078,,,
676,35,2.0000001000000003,27.19666741518521,28.20000076111113,42.02999954999998,50.08666536666667,50.43333433333333,50.42000107407408,,,
677,35,2.0000001000000003,27.20000076111113,28.22000045666667,42.02999955000002,50.09666521666664,50.43666761666669,50.44000090000002,,,
678,35,2.0000001000000003,27.19333406925928,28.22333373925926,42.00666656666667,50.0933319333333,50.45333403333335,50.44333393148148,,,
679,35,2.0000001000000003,27.20000076111113,28.26999969555554,42.00333328333333,50.08999864999998,50.43333433333336,50.4166679166667,,,
680,35,2.0000001000000003,27.20000076111113,28.28666610851851,41.99666671666667,50.08333208333332,50.43333433333334,50.40666794074074,,,
681,35,2.0000001000000003,27.20000076111113,28.2866661085185,41.99666671666667,50.06999894999997,50.4566673166667,50.39000127222224,,,
682,35,2.0000001000000003,27.20000076111113,28.29999923888887,42,50.06666566666666,50.43333433333336,50.41666779074075,,,
683,35,2.0000001000000003,27.2133338914815,28.29999923888887,41.95000074999998,50.08333208333332,50.40000150000002,50.45333403333333,,,
684,35,2.0000001000000003,27.22666702185187,28.29999923888887,41.94666746666667,50.06333238333331,50.4066680666667,50.4000013740741,,,
685,35,2.0000001000000003,27.22000045666669,28.3033325848148,41.92666776666668,50.04666596666664,50.40000150000002,50.39666796481483,,,
686,35,2.0000001000000003,27.23000030444445,28.35999946555558,41.91000135,50.06333238333333,50.40000150000002,50.38666786296299,,,
687,35,2.0000001000000003,27.24000015222223,28.3633328114815,41.9000015,50.01666641666665,50.40000150000002,50.39333442962963,,,
688,35,2.0000001000000003,27.25,28.37666619518521,41.9000015,50.00999984999999,50.40000150000002,50.38666786296299,,,
689,35,2.0000001000000003,27.25,28.3999996166667,41.9000015,50,50.40000150000002,50.40333478333336,,,
690,35,2.0000001000000003,27.26333313037036,28.39666627074077,41.89000127222221,50,50.40000150000002,50.33333344259258,,,
691,35,2.0000001000000003,26.8100001012963,28.31333306592593,40.71333338148148,49.96000060000004,50.40000150000002,50.3400003888889,20.10166708629628,50.3226669518519,1.664283980516666
692,35,2.0000001000000003,25.84333337148148,27.89666659074074,36.95333290037036,49.63999989814818,50.36000058888884,50.39000127222224,20.10166708629628,50.3226669518519,1.717118340733335
693,35,2.0000001000000003,25.07666651370372,26.63000005111111,34.44666671703705,48.91333325370368,50.29999922222218,50.3500004888889,20.1010004061111,50.31866661111113,1.611449368533334
694,35,2.0000001000000003,24.80666650074076,25.79333349888889,32.31000029333332,48.14666646481482,50.29333265925922,50.293332787037,,,
695,35,2.0000001000000003,24.70666732629632,25.95999991074075,32.36666666648149,48.01333288333336,50.25999984444444,50.33000003333332,,,
696,35,2.0000001000000003,24.71000060888891,25.79999987259261,32.59000002500001,47.96666653703702,50.25000000000003,50.30999957777774,,,
697,35,2.0000001000000003,24.7100006088889,25.89333292592593,32.28999977055557,48.05333366296301,50.2233337481482,50.31333311481479,,,
698,35,2.0000001000000003,24.73333358703704,25.87333284981482,32.56333363870369,47.9933331814815,50.20000077777783,50.26999981666663,,,
699,35,2.0000001000000003,24.73666686962964,25.90999978407408,32.35000038148148,47.93000029444443,50.25333328148145,50.28999937777773,,,
700,35,2.0000001000000003,24.76666641296295,25.8999996166667,32.5499998725926,47.95333289999996,50.22333374814819,50.29333265925923,,,
701,35,2.0000001000000003,24.75999984777777,25.8766661951852,32.53000043259259,47.95666719074075,50.20666734074079,50.28999937777775,,,
702,35,2.0000001000000003,24.76666641296295,25.90666631037038,32.46666641259258,47.87666725740742,50.21000062222226,50.2966659407407,,,
703,35,2.0000001000000003,24.78999939111109,25.94333311611113,32.59333369018517,47.90333478333336,50.22000046666672,50.28333307037037,,,
704,35,2.0000001000000003,24.77999973333333,25.91333300222222,32.52333284962965,47.90000150000002,50.20000077777783,50.25,,,
705,35,2.0000001000000003,24.78999939111109,25.89333292555557,32.540000025,47.87666763518516,50.21333390370373,50.3466672074074,,,
706,35,2.0000001000000003,24.79666595629627,25.97333323111112,32.61666704703705,47.85333377037038,50.20000077777783,50.27999953333332,,,
707,35,2.0000001000000003,24.79333267370368,25.94999980833335,32.61666628370372,47.79999922222218,50.20000077777783,50.293332787037,,,
708,35,2.0000001000000003,24.7866661085185,25.96333319277779,32.59333203462965,47.79333291481479,50.20000077777783,50.23999990000004,,,
709,35,2.0000001000000003,24.79666595629628,25.98333326944445,32.63666597814819,47.79666606851848,50.20000077777783,50.26999968888889,,,
710,35,2.0000001000000003,24.80333258481479,25.97666657722223,32.65333302629633,47.73333359259261,50.20000077777783,50.26333299814813,,,
711,35,2.0000001000000003,24.80999927666665,25.98999996166667,32.68333371296299,47.74666671851856,50.20000077777783,50.27999953333329,,,
712,35,2.0000001000000003,24.80666593074072,26,32.67666638555557,47.73333359259261,50.20000077777783,50.2966659407407,,,
713,35,2.0000001000000003,24.82333266037036,26,32.70000025296299,47.71333390370373,50.20000077777783,50.2799995333333,,,
714,35,2.0000001000000003,24.83333269814815,26.00333334611111,32.75666656518518,47.7033340592593,50.20000077777783,50.24666671851855,,,
715,35,2.0000001000000003,24.83333269814813,26,32.74666671740741,47.70000077777782,50.20000077777783,50.28666609629627,,,
716,35,2.0000001000000003,24.80666593074072,26.00333334611111,32.77666626074073,47.70000077777782,50.20000077777783,50.28666609629625,,,
717,35,2.0000001000000003,24.83999939,26.02000007666667,32.79666595629627,47.70000077777782,50.20000077777783,50.2966659407407,,,
