Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,19.7,2.0000001000000003,17.93499975083336,27.18833373370371,45.30833396388893,50.59999849999998,50.80666604074069,50.87166752129629,,,
1,19.7,2.0000001000000003,17.94166644305556,27.18500070444447,45.34333362407408,50.59999849999998,50.80666604074069,50.90000150000002,,,
2,19.7,2.0000001000000003,18,27.15000057222221,45.34666707962959,50.59999849999998,50.80999944999996,50.80333314259257,,,
3,19.7,2.0000001000000003,18,27.15000050888887,45.25833320370373,50.59999849999998,50.80333263148143,50.73333359259263,,,
4,19.7,2.0000001000000003,18,27.15333391814814,45.28000004444446,50.59999849999998,50.83833342870371,50.77833289259256,,,
5,19.7,2.0000001000000003,18,27.10666707518515,45.24000015555554,50.59999849999998,50.82666649629626,50.79999922222217,,,
6,19.7,2.0000001000000003,18,27.13666718851849,45.20000077777782,50.59999849999998,50.79999922222217,50.8333333148148,,,
7,19.7,2.0000001000000003,18,27.10333372925923,45.19166706296301,50.59999849999998,50.79999922222217,50.80333263148143,,,
8,19.7,2.0000001000000003,18,27.1000003833333,45.17166673518523,50.59999849999998,50.79999922222217,50.74666671851853,,,
9,19.7,2.0000001000000003,18,27.1000003833333,45.13833270648148,50.58999864999998,50.79999922222217,50.71333390370373,,,
10,19.7,2.0000001000000003,18,27.09333369111108,45.12166566018518,50.56333238333332,50.79999922222217,50.75833320370371,,,
11,19.7,2.0000001000000003,18,27.1000003833333,45.09999849999999,50.57333223333332,50.79999922222217,50.788332737037,,,
12,19.7,2.0000001000000003,18,27.1000003833333,45.09999849999999,50.51333313333334,50.79999922222217,50.79333265925922,,,
13,19.7,2.0000001000000003,18.00666669222222,27.1000003833333,45.07166559166669,50.50000000000001,50.79999922222217,50.75499992222225,,,
14,19.7,2.0000001000000003,18.05000019166665,27.1000003833333,45.03333283333332,50.50000000000001,50.79999922222217,50.77166632962958,,,
15,19.7,2.0000001000000003,18.0966670372222,27.1000003833333,45,50.50000000000001,50.79999922222217,50.78333281481479,,,
16,19.7,2.0000001000000003,18.10000038333331,27.09666703722219,45,50.50000000000001,50.79999922222217,50.7749996111111,,,
17,19.7,2.0000001000000003,18.10000038333331,27.06000022999998,45,50.50000000000001,50.79333265925922,50.79833258148143,,,
18,19.7,2.0000001000000003,18.40333347407407,25.33333339722223,43.72333335925927,50.47000045000005,50.72666702962966,50.79333265925921,14.67633338055556,50.8168339527778,2.403965572683332
19,19.7,2.0000001000000003,18.33666683861112,21.38833316203704,37.91333350583333,49.95166701296296,50.70000077777782,50.76499976666667,14.67633338055556,50.8168339527778,3.011561296199997
20,19.7,2.0000001000000003,17.59833323212963,19.24333321277778,28.05499995500001,48.26000010000001,50.63833270648146,50.76999968888886,14.66750002083333,50.81900083333334,2.985143990166665
21,19.7,4.8833331,17.04833323194445,18.2533333461111,22.04999987296297,44.39499994814815,50.50166651574077,50.70000077777782,14.6695000663889,50.79850043611103,3.011561799933331
22,19.7,73.683336,16.60333347342593,17.62499987305556,19.98333336537037,38.34000015305556,49.98833306574074,50.66166657129627,14.67000007777778,50.76416613148149,3.011561799933331
23,19.7,106.39999999999999,16.37999954249999,17.0866668376852,19.01999994935185,27.96166674314815,48.26166667870372,50.58166544166664,14.66816670268518,50.71600005462964,3.037977594283332
24,19.7,122.1,16.21000019722222,16.76166661574075,18.22000023527778,21.19166653944445,44.43666674259259,50.43333376666667,14.66166655462962,50.65333314444445,2.985147013166666
25,19.7,126.7,16.06833359527777,16.52500009583333,17.60166676833333,19.18999993,38.4166667940741,49.89166654259257,14.64166665092592,50.5658335398148,2.985142982216666
26,19.7,126.60001000000001,15.92999987500002,16.42499971287038,17.43999983435186,18.41666660296297,28.62666660935185,48.09833335925927,14.6303334575926,50.38583354814814,3.037978601983331
27,19.7,208.78334,15.81000003666667,16.43333307888889,17.24333314907408,18.05333350537037,21.22833331425926,44.28666687037038,14.62133324787036,49.91849988518517,3.037978601933331
28,19.7,5121.233499999999,15.72166655962961,16.24333352981482,17.04666671759259,17.766666635,18.83333327018519,38.17166684287037,14.61049987398148,48.59916629907406,2.985144997699999
29,19.7,5146.6665,15.65333341148146,16.10000038203702,16.83333307907407,17.4566665650926,18.22500019083333,28.73666680629631,14.60033369240739,45.60733336944443,3.037980617633332
30,19.7,5179.8167,15.60333368166665,16.08500032518516,16.76166645685186,17.26166648907407,18.22500009509259,24.89333330777778,14.60350012861111,40.64916662083336,3.011559784599998
31,19.7,5221.0836,15.59166701805554,16.00666680379631,16.59166692138889,17.11833378527776,18.16166683842592,24.08166681972222,14.60583329212963,32.87283331574075,1.954875606083334
32,19.7,5265.9998000000005,15.65500006861109,15.90833309370372,16.63000030537037,17.04166682638888,19.59166650814814,24.06333357564813,,,
33,19.7,5316.416700000001,15.69999981111109,16.03833348027776,16.72666702185187,17.27000004398149,22.37666667333333,24.59500004425926,,,
34,19.7,5355.8335,15.75833322231484,16.13666718777777,16.62500003166668,17.48166659666667,21.49666655916666,25.69833345462962,14.68033353509261,26.65616652185184,2.720971937799999
35,19.7,5360.899899999999,15.81500010305557,16.19333387925927,16.6900001525926,17.44333311666667,19.04166653907409,26.21666695240741,14.68033353509261,26.65616652185184,3.011561296199999
36,19.7,5361.983300000001,15.82500004583335,16.07166694074072,16.78833328851853,17.48999996194445,18.98833325694445,26.19666706685186,14.68699984416668,26.56183284175926,0.2905893583833333
37,19.7,5370.4667,15.89999961666669,16.16666660388888,16.8166662851852,17.57000026703703,21.92999992407407,26.28000005018521,,,
38,19.7,5380.1498,15.89999961666669,16.30999987833335,16.77499987277779,17.83499997305558,25.36166667935185,27.26666669851852,,,
39,19.7,5383.0833,15.90999965500002,16.38999957944446,16.93333336481481,18.23166681907407,26.82166678046297,28.18333336481482,,,
40,19.7,5387.8665,15.89999961666669,16.55000019166664,17.21666673074075,18.76333331944447,27.93666661611111,29.27666670499999,,,
41,19.7,5393.6,15.89999961666669,16.61166709407406,17.40499963620372,19.11666638074073,28.79499972564818,30.29666684462962,,,
42,19.7,5398.6335,15.96833321194445,16.69000072333336,17.50500001916667,19.50499998722222,29.63499981546297,31.34999996796296,,,
43,19.7,5398.6497,15.99666665388889,16.83166605685187,17.6650006288889,19.89666627203705,30.59500017203703,32.18499956166667,,,
44,19.7,5403.317,16,16.93999977,17.86333281148151,20.27000020351852,31.37000036157409,32.84999968222221,,,
45,19.7,5403.2501999999995,16,17.02166674972221,18.03333346111109,20.81499989833333,32.47166652657408,33.73333314259259,,,
46,19.7,5404.933,16,17.11000042111109,18.27000001222223,21.33666655222223,33.20333353703703,34.71833362462964,,,
47,19.7,5405.817,16.08666699888887,17.21666717407409,18.503333345,21.7533332825926,34.10000038203705,35.65333379166665,,,
48,19.7,5406.9667,16.10166705629628,17.29999939722222,18.76666695129632,22.18333330157408,35.24499931222223,36.78166669222223,,,
49,19.7,5406.9166,16.20000076111113,17.40666630888891,19.05833355583333,22.60333334592592,36.20499992370369,37.80000050055556,,,
50,19.7,5409.4,16.24000015222222,17.52666676888888,19.2433334348148,22.99666665388888,37.17333323166665,38.73666687037038,,,
51,19.7,5408.4163,16.31166594962962,17.66333395592595,19.44999980925926,23.36833321222224,38.38333325962964,39.82499999629627,,,
52,19.7,5412.2334,16.39999961666669,17.76333325703703,19.70000044444446,23.74666665407408,39.26000010185182,40.75666682037037,,,
53,19.7,5411.4666,16.42999973166668,17.89333292481484,19.96333319370369,24.1166668574074,40.16666679074073,41.82666690185189,,,
54,19.7,5416.05,16.5,17.92499971250001,20.21500027944445,24.45833317453703,41.43666668055558,42.7683331824074,,,
55,19.7,5419.683,16.58333358777777,18.08333365148148,20.26999969555556,24.75333321925925,42.23333333703703,43.75000037222218,14.88700005296297,43.69599952962963,1.003853786516667
56,19.7,5416.75,16.72333361259261,18.10333372796295,20.29666658962965,24.92333303944446,42.47333360555557,44.39333280740738,14.88700005296297,43.69599952962963,0.1849204493
57,19.7,5415.6332,16.61666711296295,18.32999973222225,20.36999950351855,25.18000030555556,43.53000017592592,44.98333345555557,,,
58,19.7,5415.4501,16.62666715074072,18.44333311611112,20.70000000037036,25.42333304055557,44.6383336861111,45.86666679629629,,,
59,19.7,5415.0167,16.66000061000001,18.58000030666664,20.98333339703703,25.67666683296295,45.78666674259261,46.81333287962961,,,
60,19.7,5419.9166,16.70000076111113,18.68000068555558,21.26666641296295,25.94666646222223,46.53000030370371,47.7566670777778,,,
61,19.7,2092.0334000000003,16.73333358703704,18.83666610740742,21.59999993675925,26.25833336481483,47.39833298518516,48.65833408611117,,,
62,19.7,357.75,16.79999923888888,18.93999977000001,21.8999996177778,26.53000011462962,47.96999919814817,48.91666791666668,,,
63,19.7,287.91666,16.84999942777781,19.04333349944443,22.1900002162963,26.81333325611112,47.47333347962962,48.92000120000002,,,
64,19.7,213.39999,16.96833321194444,19.18166735851853,22.5150000573148,27.04166682638887,47.66833373888893,48.8833345814815,,,
65,19.7,163.46666000000002,17.05666688388886,19.29666595629629,22.75666688185187,27.23666674296296,47.3333333148148,48.89000127222224,,,
66,19.7,153.60001,17.15333391814816,19.42666638611112,22.97333323111111,27.37333284925929,47.31666652407404,48.88333445370371,,,
67,19.7,151.80001000000001,17.26166648907407,19.57500028749997,23.21333354314815,27.47666657722222,47.11999952222223,48.81333311481478,,,
68,19.7,151.35001,17.34666608185188,19.66333395592595,23.39333292555558,27.596667037037,46.93000054629631,48.77333297037036,,,
69,19.7,151.63334,17.44999980833333,19.8033327748148,23.60000038166666,27.69666741518521,46.7833328148148,48.78333281481479,,,
70,19.7,152.04999999999998,17.53500013416665,19.94166644305556,23.80333305981481,27.76833305425925,46.64499977685185,48.80666604074069,,,
71,19.7,152.10001,17.65333391814816,20.05666688388886,23.9849999425,27.83999939000002,46.48500022500001,48.73833313148148,,,
72,19.7,152.54999999999998,17.73333358703704,20.17333399370373,24.18666699740741,27.91166632805558,46.27333309814815,48.76666640740738,,,
73,19.7,153.03335,17.83833271703706,20.29999939722222,24.36499948444448,27.99666665388889,46.14499952499999,48.78666609629625,,,
74,19.7,153.10000000000002,17.92666638555557,20.42333303944446,24.5366668072222,28.05500021083331,45.98833350833334,48.79999922222218,,,
75,19.7,153.93333,18.03000011499999,20.5333334611111,24.72000039333334,28.1233338048148,45.83166667407404,48.7966659407407,,,
76,19.7,154.14998999999997,18.13166716962963,20.6516672451852,24.89333292564817,28.20000076111113,45.69333319259261,48.74166666851855,,,
77,19.7,154.38333,18.23166694574073,20.76499977166664,25.06166690305552,28.29833259759257,45.53666630555556,48.74833335925927,,,
78,19.7,155.0,18.33666604407409,20.87999954129632,25.25,28.39333292481485,45.42333448333334,48.76499976666663,,,
79,19.7,155.23334,18.43499975083335,21,25.42999973194446,28.48166659638889,45.32333315092589,48.76499976666667,,,
80,19.7,155.96665000000002,18.53833348027776,21.1283338237037,25.56166690305553,28.56500024916663,45.16833338981481,48.77833289259258,,,
81,19.7,156.23334,18.64000053444445,21.2466667174074,25.74833332703702,28.6700006477778,45.05666581666667,48.72000046666669,,,
82,19.7,156.98333,18.75166664129629,21.36166613851854,25.90999965564817,28.73833351092593,44.95833395833336,48.7033340592593,,,
83,19.7,157.38334,18.85166610074076,21.47499990416667,26.06666692175924,28.84833275481483,44.83833342870366,48.70666734074078,,,
84,19.7,157.44999,18.96166651972222,21.61833378564814,26.23333358703704,28.93666642388891,44.73833351481486,48.72666702962967,,,
85,19.7,158.03333999999998,19.06833359527775,21.73833351092592,26.37499952259262,29.03500013416665,44.64166611574073,48.72000046666669,,,
86,19.7,158.08333,19.17500066666668,21.86166613851855,26.5366668072222,29.12166713185183,44.52166634166667,48.70000077777782,,,
87,19.7,158.68333,19.28499946722221,21.97499990416667,26.67166713074075,29.22500038055556,44.445000825,48.69000055000004,,,
88,19.7,159.11667,19.38333288703706,22.11833378574073,26.84166606296298,29.33499937111112,44.36166729351849,48.66166657129634,,,
89,19.7,159.36667,19.49833332694444,22.23833351092593,26.96833321194444,29.43499975083335,44.26833304814816,48.70666734074077,,,
90,19.7,160.0,19.60333372898146,22.36166613851854,27.14000053416667,29.53833348027775,44.18666714074077,48.68333373148152,,,
91,19.7,160.35001,19.72166709796297,22.49666665388888,27.26666641296295,29.62833382370369,44.10166533055554,48.63333259259259,,,
92,19.7,160.89999999999998,19.83499937111111,22.63500051555555,27.41999969416668,29.73500022833334,44.01833305833333,48.65999986666668,,,
93,19.7,161.0,19.94166644305556,22.75166664129629,27.55500021083331,29.83833271703704,43.94833410833334,48.64833293425927,,,
94,19.7,161.23334,20.05833355694442,22.88333288712966,27.67333389870372,29.93166640472224,43.8833344537037,48.6499996388889,,,
95,19.7,162.05001,20.16500062888891,23.01500005749999,27.81166594962962,30.03833348027776,43.80499933611107,48.60666531851851,,,
96,19.7,162.30001,20.28166618462962,23.14166720740741,27.93499975083335,30.13500051555555,43.72500038888894,48.62333236481479,,,
97,19.7,162.85001,20.38999957898151,23.26499977166664,28.06833359527775,30.24333343481482,43.68000032222223,48.60999872777776,,,
98,19.7,163.03334,20.50833336527777,23.40333296324076,28.19166726962964,30.34833275481484,43.61499884166666,48.60999872777776,,,
99,19.7,163.83334,20.62166713185184,23.52500009583332,28.31999934611111,30.44833313527779,43.55166589166667,48.60333190925924,,,
100,19.7,164.0,20.73500022833333,23.65500059111112,28.43666642388891,30.55500021083331,43.48833350833334,48.61499884166668,,,
101,19.7,164.55001,20.85833279259263,23.7866662035185,28.54833351861108,30.65833393703705,43.41666791666668,48.6033321611111,,,
102,19.7,164.98333000000002,20.96499986583333,23.9249997126852,28.67166732074076,30.77166633685183,43.37166752129625,48.58333208333332,,,
103,19.7,165.00001,21.05833355712961,24.04833351861109,28.78166618462961,30.87166617629634,43.28166604629627,48.58999864999998,14.89000000935185,46.71683349166666,0.2377548408333334
104,19.7,164.55001,20.84666636740742,24.13833386148148,28.65333334694443,30.8999996166667,41.47999998611111,48.59166529166666,14.89000000935185,46.71683349166666,0.9510193949833335
105,19.7,2985.4333,20.05000009537038,24.08166697796296,28.3133329399074,30.93166640472224,39.85666651018518,48.5183330583333,,,
106,19.7,5173.133400000001,19.89333292481484,24.20333404370372,28.49666665398148,31.02500009583332,42.53500003796297,48.57833259907407,,,
107,19.7,4530.766500000001,19.86666615740743,24.30833266703703,28.54166679333334,31.11500043999997,46.19999993796296,48.95333334907406,,,
108,19.7,237.53335,19.97833325027778,24.40166628972225,28.77333297814814,31.23833351092593,48.1866665509259,49.53666674629631,,,
109,19.7,244.60001,20.05833355694442,24.5,28.92999973194446,31.31499929555554,47.81999976388888,49.69166725462966,,,
110,19.7,180.73334,20.15666726407409,24.5850003258333,29.07500028638888,31.46833321194445,47.6649998527778,49.59999849999998,,,
111,19.7,168.76666,20.29666611462962,24.6650006288889,29.1966674151852,31.57666696009257,47.59833367870376,49.59999849999998,,,
112,19.7,168.08333,20.46499986583333,24.75833320648147,29.35999949722225,31.72500038055556,47.2249998777778,49.59333193333331,,,
113,19.7,167.96666,20.5800003060185,24.85833279259261,29.4516664813889,31.82499933333333,47.17833361759263,49.55166589166665,,,
114,19.7,167.56667,20.74833335870369,24.95999984666667,29.60333372916664,31.93166640472224,46.98833331944447,49.56833230833332,,,
115,19.7,167.61667,20.88333288731484,25.06166690305552,29.7116672501852,32.00499992361112,46.76833304814815,49.54166604166664,,,
116,19.7,167.98334,21.04666684546294,25.17833401259262,29.83833271703704,32.09999847222225,46.61166643981483,49.49166679166669,,,
117,19.7,168.3,21.21000054555557,25.3083326987037,29.95833317361112,32.18166700814817,46.51166649166667,49.48666686666669,,,
118,19.7,168.81667,21.35833279259261,25.42833305861113,30.07500028749996,32.26166648907407,46.33666704351849,49.46666710370372,,,
119,19.7,169.06667000000002,21.52333342277776,25.54833351861109,30.18666721907409,32.33500003999996,46.18166689907407,49.50666650370367,,,
120,19.7,169.75001,21.67833394925927,25.66500062888891,30.31166594962962,32.42166786342592,46.08499885092591,49.50666656666667,,,
121,19.7,170.0,21.84833278648151,25.79999942888888,30.43666642388891,32.5,45.95000075000002,49.50666656666668,,,
122,19.7,170.15,21.99999999999999,25.9183330202778,30.55500021083331,32.59833183101855,45.82833320092588,49.5,,,
123,19.7,170.83333000000002,22.15833393703705,26.03833348027776,30.66166728296298,32.68833382740743,45.74833335925928,49.47500037500004,,,
124,19.7,171.0,22.33833281203705,26.16166728296298,30.79166609574072,32.79166603240738,45.63166588796295,49.495000075,,,
125,19.7,171.71666,22.47499990416666,26.29166619074072,30.91166632842595,32.88666788925924,45.51666641666667,49.48166694166666,,,
126,19.7,172.06666,22.63833386148148,26.42833305861113,31.03500013416665,32.97166709953704,45.46166724166669,49.46666716666667,,,
127,19.7,172.73334000000003,22.7983329775926,26.54833351861109,31.14166720740741,33.07499885416669,45.34166683796293,49.44500082500003,,,
128,19.7,173.03334,22.94999980833334,26.6700006477778,31.25999984777777,33.17333348407409,45.27666625185184,49.38333445370372,,,
129,19.7,173.11667,23.11500043962962,26.80166603851851,31.37166617629633,33.25166664129629,45.19000055000003,49.39666809074076,,,
130,19.7,173.89999,23.25833320648146,26.92499971250002,31.49333330777777,33.361667317037,45.11499884166666,49.40333478333336,,,
131,19.7,174.43334,23.42333303981483,27.04666684555553,31.60333372925923,33.45666732870371,45.04999925000001,49.40000137407409,,,
132,19.7,174.93333,23.55333353777775,27.17333399370373,31.71166712351852,33.55333251851855,44.9816669416667,49.39666809074076,,,
133,19.7,175.1,23.7100003238889,27.29999946055554,31.82166598740741,33.65166632148149,44.89666809074074,49.39666809074076,,,
134,19.7,175.23333,23.85333277370372,27.44666646222223,31.9333330777778,33.75999984777777,44.8350000194444,49.40333478333335,,,
135,19.7,175.78334,23.99666665388888,27.56333357611108,32.05333251851855,33.86000061222218,44.78999937777775,49.39666809074076,,,
136,19.7,176.35001,24.14166720740741,27.67666730796298,32.14499950222223,33.96833381712963,44.71666692962965,49.37500093055552,,,
137,19.7,176.98334,24.26833305425924,27.82333272370371,32.26833305425924,34.05833244212966,44.644999525,49.3483336564815,,,
138,19.7,177.31667000000002,24.42666638555557,27.93999977000002,32.36666743148145,34.17333348407409,44.61333213703703,49.38666786296296,,,
139,19.7,177.64999,24.54833351861108,28.06833359527775,32.47833366435185,34.28166618462961,44.56166574166669,49.34833365648149,,,
140,19.7,177.94999,24.68666721907409,28.19666725685186,32.5783321365741,34.3716675459259,44.5,49.32499979166662,,,
141,19.7,178.19999,24.83666610740742,28.33999939000002,32.68666712259262,34.48333358796297,44.44333418333333,49.35333377037038,,,
142,19.7,178.73333,24.95833317361112,28.44833313527779,32.79666595629627,34.57499885416669,44.40333478333334,49.35166706574071,,,
143,19.7,179.03334,25.09666703675924,28.57166694138886,32.89500115888887,34.6850004177778,44.368334112037,49.36000058888887,,,
144,19.7,179.21665000000002,25.23666686962963,28.70833380925927,33.00166664120371,34.77999967037035,44.30999944999996,49.30999944999996,,,
145,19.7,180.18334,25.35666611962966,28.83833271703704,33.09833202185188,34.87666766037034,44.29999922222218,49.29833264537033,,,
146,19.7,180.04999999999998,25.49666665388888,28.9516664813889,33.21000060888891,34.97833366435186,44.2450000777778,49.32499979166662,,,
147,19.7,180.43333,25.63333384259259,29.06833359527775,33.30833308055553,35.08833198379632,44.20000077777782,49.28666647962962,,,
148,19.7,180.96666,25.75999984777776,29.21166718685186,33.4150012986111,35.1966673514815,44.19833407314819,49.29999922222218,,,
149,19.7,181.26667,25.89333292509263,29.34166606296298,33.51499977083334,35.29499931499998,44.10333190925925,49.30333263148144,,,
150,19.7,181.68333,26.02500009583332,29.45833317361112,33.6149989427778,35.39833469574072,44.09999849999999,49.28333281481479,,,
151,19.7,182.0,26.15000057222223,29.57500028740737,33.72500038055556,35.50499992361111,44.07666551666669,49.27833289259259,,,
152,19.7,182.10001,26.27666629240739,29.72166709796297,33.8283332207407,35.60833199629631,44.04333268333333,49.22666702962968,,,
153,19.7,182.96666,26.42166636638891,29.84166606296297,33.93500099305555,35.70833396759262,44.00833320833333,49.20000077777783,,,
154,19.7,183.03335,26.55000019166664,29.94999980833335,34.02833290046298,35.80833276296296,44,49.23833351481482,,,
155,19.7,183.43334,26.67166732074076,30.07833363361107,34.15166632148149,35.91166801620368,43.9800003,49.29333265925921,,,
156,19.7,184.05001000000001,26.809999435,30.21000045055557,34.2483333587037,36.01833305324075,43.91500127500001,49.201667162963,,,
157,19.7,184.05001000000001,26.9366664238889,30.33666604407409,34.36500072666664,36.1299991588889,43.90000150000001,49.25499992222224,,,
158,19.7,184.53333999999998,27.06166690305552,30.45499982750001,34.44833412268519,36.22500038055558,43.90000150000001,49.22166710740745,,,
159,19.7,185.0,27.18166735851854,30.57500028749996,34.56833228935189,36.32166640148146,43.84166683796294,49.18333373148153,,,
160,19.7,185.06667,27.3266661012963,30.70166724407409,34.65833314074075,36.42833442824073,43.80333263148145,49.1933339592593,,,
161,19.7,185.86667,27.4516664813889,30.83499937111112,34.76833305425925,36.52499961805556,43.79999922222218,49.18500043611115,,,
162,19.7,186.04999999999998,27.56833359527774,30.9516664813889,34.8950014133333,36.62499904444444,43.79333265925924,49.17000009444447,,,
163,19.7,186.11667,27.70333394870373,31.06833359527774,34.98333358796297,36.71500053277781,43.78999937777776,49.18333373148153,,,
164,19.7,186.93334000000002,27.84166606296298,31.19333391092595,35.09999847222225,36.83500003999998,43.75166664074075,49.17500020833336,,,
165,19.7,187.06665999999998,27.95833317361112,31.32499933333333,35.19833405629631,36.92833442824073,43.70000077777782,49.10833202314814,,,
166,19.7,187.48334,28.09666703638887,31.44833313527779,35.31333306796294,37.02833290046296,43.70000077777782,49.20000077777783,,,
167,19.7,187.95000000000002,28.22166709796296,31.56000022999997,35.41166801620368,37.12833245407408,43.70000077777782,49.19000055000003,,,
168,19.7,188.01667,28.35166610074076,31.68000065388891,35.53166618287039,37.23500022833336,43.68833384537039,49.1116654324074,,,
169,19.7,188.65,28.47166655805556,31.81166594962962,35.62499904444446,37.33833344962961,43.68166702685188,49.17500020833335,,,
170,19.7,189.0,28.60666707490738,31.9333330777778,35.74833335870371,37.44000091666667,43.66166657129632,49.1599998666667,,,
171,19.7,189.38333,28.74500007611111,32.05833244212966,35.84166685925923,37.53499946527779,43.61666554629629,49.10833227499997,,,
172,19.7,189.88334,28.85833279259261,32.16833336962965,35.94500084027778,37.62166563481482,43.59999849999999,49.10333190925925,,,
173,19.7,190.0,28.97499990416667,32.28166618462961,36.0399993888889,37.71666717129631,43.59999849999999,49.09999849999998,,,
174,19.7,190.43334000000002,29.1116670935185,32.42166786342592,36.14833291185185,37.82499979166666,43.59999849999999,49.09999862592591,,,
175,19.7,190.93333,29.23500022833333,32.53833274768521,36.2549999238889,37.92166784166665,43.59999849999999,49.09999849999998,,,
176,19.7,191.08333,29.35833279259262,32.64833291185186,36.35166708814811,38.01333313333332,43.58499872499998,49.03166619166667,,,
177,19.7,191.93333,29.47999992333333,32.77333297814813,36.47666702314815,38.11499884166671,43.57333223333332,49.05999909999998,,,
178,19.7,191.98334,29.6066670747222,32.88666782564813,36.57166557175928,38.2083339814815,43.53166619166667,49.09999849999998,,,
179,19.7,192.19998999999999,29.74500007611111,33.01833305324076,36.67166677925926,38.31166615462961,43.51999969999999,49.09999849999998,,,
180,19.7,192.91668,29.86333281148151,33.14333279740742,36.77666626074074,38.41500127499997,43.50333328333333,49.09999849999998,,,
181,19.7,193.03334,29.97999992333333,33.25166664129629,36.87166754592591,38.50166664166667,43.5,49.07499887500001,,,
182,19.7,193.66667,30.10500040203701,33.36500072666664,36.98833351157408,38.60333190925928,43.5,49.05666581666667,,,
183,19.7,194.00001,30.24000015222223,33.47666702314815,37.08833198379632,38.69500066388893,43.5,49.01999969999999,,,
184,19.7,194.06666,30.35499944666669,33.60499884111114,37.20333404370373,38.788332737037,43.5,49.06999894999998,,,
185,19.7,194.8,30.47833325027778,33.72833366314816,37.30333271203703,38.87833433981481,43.5,49.01333313333334,,,
186,19.7,194.99999000000003,30.61500043990738,33.84666697370366,37.41666793981479,38.98166694166667,43.49333343333333,48.98333358333333,,,
187,19.7,195.36667,30.73500022833333,33.96500053472222,37.5016666412037,39.08333208333334,43.49666671666667,49.00000000000001,,,
188,19.7,195.99999000000003,30.85499944666669,34.0783321365741,37.62166563481482,39.19500066388893,43.49166679166667,49.00000000000001,,,
189,19.7,196.03334,30.96833321194445,34.20166708481484,37.71666717129631,39.27499961111108,43.46500052500002,49.00000000000001,,,
190,19.7,196.53334,31.09833370944442,34.32833322074071,37.81833297314814,39.36333399814814,43.45833395833333,48.98666686666667,,,
191,19.7,197.03334999999998,31.22833366314816,34.43500099305555,37.91166799166664,39.46166724166667,43.46500052499998,48.98666686666667,,,
192,19.7,197.14999,31.34833275481483,34.55166587731485,38.02333298333333,39.55499917500001,43.42500112500001,48.99000015,,,
193,19.7,197.91666999999998,31.45999984666667,34.66666666481483,38.12333236481484,39.65333304814819,43.43000105,49.00000000000001,,,
194,19.7,198.0,31.58333365268515,34.7849994672222,38.22500038888889,39.73833351481479,43.42000120000001,48.98500022500001,,,
195,19.7,198.3,31.71333382814815,34.90500126055554,38.34166683796295,39.8383334287037,43.41000135000002,48.94500082500002,,,
196,19.7,199.0,31.83333269814816,35.01666641203704,38.41000134999998,39.91666791666664,43.41333463333333,48.91666779074076,,,
197,19.7,199.18332999999998,31.9516664813889,35.13833268296298,38.54833260833335,40.01499977499999,43.41333463333333,48.9116679916667,,,
198,19.7,199.83333,32.07499885416669,35.2516666412963,38.62166566018522,40.10333190925927,43.40333478333334,48.91000135000002,,,
199,19.7,200.0,32.19000040518521,35.36666743148145,38.72666702962963,40.19666724074078,43.40333478333334,48.90000150000002,,,
200,19.7,200.28333,32.32166652851848,35.48333358796297,38.82999990555555,40.29833277314813,43.40333478333334,48.90000150000002,,,
201,19.7,200.93334,32.44166755787037,35.5999987902778,38.93166769166666,40.39666809074074,43.40000150000001,48.90000124814815,,,
202,19.7,201.01666,32.55999908333336,35.71333389148151,39.04999925000001,40.48666686666667,43.41333463333335,48.89666809074076,,,
203,19.7,201.55001000000001,32.66666666481483,35.83333333518517,39.13333259259263,40.57666551666668,43.40000150000001,48.85833388425922,,,
204,19.7,202.08333000000002,32.79666652796293,35.94500084027778,39.24833335925923,40.66833338981485,43.40000150000001,48.88666786296297,,,
205,19.7,202.06666,32.92333450462962,36.05999908333335,39.33333331481481,40.75999984444439,43.40000150000001,48.88333445370369,,,
206,19.7,202.76666,33.03999938888892,36.16666666481482,39.45000075,40.85333377037036,43.40333478333334,48.84333354259258,,,
207,19.7,203.13333,33.16499996000002,36.28333282592591,39.53833275833333,40.955000675,43.40333478333334,48.89333468148151,,,
208,19.7,203.46665,33.27499961944442,36.40833467018516,39.63833270648152,41.044999325,43.41166799166668,48.86166729351854,,,
209,19.7,203.91666999999998,33.38666776203701,36.52666625925927,39.73666687407405,41.13999941111115,43.40000150000001,48.85666717962963,,,
210,19.7,204.18334,33.51833305324075,36.63833268296296,39.8383334287037,41.22166710740741,43.40000150000001,48.80999944999997,,,
211,19.7,204.73334000000003,33.63833268296298,36.74166679351854,39.93500097499999,41.30333263148145,43.40000150000001,48.79999922222218,,,
212,19.7,205.1,33.74666671740741,36.85000038333331,40.02999954999999,41.40000137407407,43.40000150000001,48.79999922222218,,,
213,19.7,205.31666,33.86000061222218,36.96666717592593,40.15333304814818,41.49333343333333,43.40000150000001,48.79333265925921,,,
214,19.7,205.88332,33.97833366435185,37.07166557175928,40.21833382592594,41.58833200833333,43.40000150000001,48.78666609629624,,,
215,19.7,206.15,34.10833231435188,37.19833380222226,40.3266664962963,41.676666912963,43.40000150000001,48.76999968888889,,,
216,19.7,206.55,34.21000060888891,37.30999946777776,40.41333463333332,41.7599998444444,43.40000150000001,48.79999922222218,,,
217,19.7,207.05,34.34166685925923,37.42166786342591,40.52499962499999,41.84833365648149,43.40000150000001,48.75333328148151,,,
218,19.7,207.30001000000001,34.46000061111111,37.53333282407407,40.60666544444447,41.94333418333333,43.40000150000001,48.76666640740739,,,
219,19.7,207.89999,34.56666564814817,37.63999938777777,40.70666708518521,42.0233329833333,43.40000150000001,48.75666656296297,,,
220,19.7,208.01666,34.68000030333336,37.75333327370368,40.81499956388887,42.1149988416667,43.40833470833334,48.71666718518524,,,
221,19.7,208.35,34.79833259759257,37.86500070277777,40.91000134999999,42.20000077777782,43.41666791666665,48.7033340592593,,,
222,19.7,208.96666,34.91333440296295,37.97000045000001,41,42.28999937777774,43.43666761666669,48.7033340592593,,,
223,19.7,209.13333,35.0366661064815,38.07999880000001,41.09166548055557,42.37666763518519,43.46333388333334,48.69166725462966,,,
224,19.7,209.66667,35.1533330262963,38.1983339453704,41.2033340592593,42.46666716666667,43.5,48.69166725462968,,,
225,19.7,210.04999999999998,35.25999984777777,38.31333285925925,41.2966659407407,42.54999925,43.49000015,48.70000077777782,,,
226,19.7,210.4,35.37333425074072,38.41666791666664,41.37666763518519,42.64333282037041,43.51666641666667,48.67333350370371,,,
227,19.7,210.86667,35.49333343518519,38.53333283333334,41.48833350833333,42.7383335148148,43.56499902500001,48.68166702685188,,,
228,19.7,211.04999999999998,35.60333213629632,38.64333282037041,41.56999895000001,42.81999967777778,43.59999849999999,48.69666736851856,,,
229,19.7,211.46666,35.7166671740741,38.74666671851848,41.68666714074079,42.90000150000001,43.60666531851851,48.66333327592597,,,
230,19.7,212.01666,35.84166685925923,38.85333377037036,41.74999999999996,42.99666671666667,43.70000077777782,48.65333304814818,,,
231,19.7,212.18334,35.94666748148149,38.96666716666667,41.86000058888889,43.07333223333333,43.74333343703702,48.63666625370368,,,
232,19.7,212.63333,36.05999908333335,39.07333223333335,41.95000074999999,43.15666645740745,43.79333265925924,48.60333190925924,,,
233,19.7,213.03333,36.17000007444445,39.18333373148152,42.04666596666667,43.24333343703701,43.86333399814814,48.60333190925925,,,
234,19.7,213.13334,36.27833290203703,39.28499945555552,42.12666577407411,43.3166662685185,43.90333465740741,48.59999849999998,,,
235,19.7,213.9,36.40333468296294,39.39000114629629,42.23333359259258,43.40333478333334,43.96333388333333,48.59999849999998,,,
236,19.7,214.15,36.51999969444445,39.50666656666666,42.31666626851851,43.49333343333333,44.01666641666665,48.59999849999998,,,
237,19.7,214.39999,36.62999915888889,39.61666554629634,42.42666776666665,43.574998875,44.09499895277779,48.59333193333332,,,
238,19.7,215.08333,36.74333343481484,39.72000046666667,42.5,43.65666645740745,44.16666668518523,48.59999849999998,,,
239,19.7,215.08333,36.84666697370368,39.81999967777777,42.59666521666666,43.73000031111111,44.20000077777782,48.59999849999998,,,
240,19.7,215.7,36.95666732870371,39.93166769166666,42.68333373148153,43.82333308703705,44.28999937777774,48.57833215833332,,,
241,19.7,216.08333,37.06666564814817,40.03999940000001,42.78333281481478,43.90333478333334,44.36666740740741,48.58666536666665,,,
242,19.7,216.43333,37.1866671225926,40.13999941111115,42.87666763518519,44,44.41333463333334,48.54999925,,,
243,19.7,217.01667,37.28666610851851,40.25333328148145,42.94666746666666,44.07999879999999,44.50666656666667,48.51999969999997,,,
244,19.7,217.16668,37.41000137499998,40.36333399814815,43.05999910000001,44.16333327592596,44.59999849999999,48.51666641666667,,,
245,19.7,217.43333,37.51666641203703,40.46666716666667,43.1366660018519,44.24333343703702,44.63999941111116,48.51666641666668,,,
246,19.7,217.99999,37.62333233962963,40.56999895000001,43.22666702962963,44.29999922222218,44.7033340592593,48.51333313333332,,,
247,19.7,218.16668,37.72000045333334,40.67500020833337,43.31333285925924,44.39666809074075,44.79999922222218,48.50666656666667,,,
248,19.7,218.69999,37.85333377037036,40.77999953333329,43.41000134999999,44.47666701666667,44.87000081666667,48.48666686666667,,,
249,19.7,219.10001,37.95000075,40.88000104444443,43.50333328333333,44.56333238333333,44.95000074999999,48.5,,,
250,19.7,219.24999,38.06666566666669,40.98333358333333,43.57666551666667,44.62999918333337,45.02333298333331,48.5,,,
251,19.7,219.86666,38.17000009444448,41.09333193333334,43.68000032222226,44.7033340592593,45.10666531851852,48.48000030000002,,,
252,19.7,220.08333,38.28333281481478,41.20333393148152,43.7466667185185,44.79999922222218,45.14999963888894,48.43666761666667,,,
253,19.7,220.48333,38.37166739537034,41.30333275925923,43.85500047500001,44.88000104444446,45.27499961111107,48.47000045000001,,,
254,19.7,221.05001,38.5,41.41000134999999,43.93333433333332,44.95666731666667,45.29999922222218,48.45333403333336,,,
255,19.7,221.13334,38.61166568425929,41.50833320833332,44.0233329833333,45.03333283333331,45.37500061574074,48.44666746666666,,,
256,19.7,221.76667,38.7083339814815,41.61166543240743,44.10333190925926,45.09999849999999,45.48333358333334,48.42500112500002,,,
257,19.7,222.01666,38.83666672407407,41.73000031111111,44.19333395925931,45.19666736851856,45.54666596666665,48.40000150000002,,,
258,19.7,222.43333,38.92333448333331,41.81333285925925,44.28999937777774,45.26999968888884,45.60166520462963,48.40000150000002,,,
259,19.7,223.01666,39.04833260833335,41.91833455833331,44.34833365648149,45.34166683796298,45.69000055000004,48.40000150000002,,,
260,19.7,223.03334,39.12666577407411,42.02666626666664,44.45666731666667,45.41000134999999,45.74333343703701,48.40000150000002,,,
261,19.7,223.43333,39.26999968888885,42.12333236481486,44.51999969999998,45.49666671666667,45.79999922222218,48.39333468148151,,,
262,19.7,224.08333,39.34500024722221,42.22166710740741,44.60833202314816,45.57833215833332,45.88166774907408,48.38000104444443,,,
263,19.7,224.14999,39.45833395833334,42.3266664962963,44.69666736851856,45.64833293425931,45.95166739166666,48.37000081666664,,,
264,19.7,224.71666000000002,39.56333238333335,42.42333448333331,44.78333281481478,45.71333390370373,46,48.40000150000002,,,
265,19.7,225.06666,39.6649999805556,42.5183330583333,44.86000058888889,45.79999922222218,46.08999864999998,48.37000081666666,,,
266,19.7,225.31666,39.76499976666662,42.62499906944448,44.93166769166665,45.87500093055557,46.1649999805556,48.39500138611113,,,
267,19.7,225.86667999999997,39.86000058888888,42.72333374814816,45.01666641666665,45.92000119999999,46.20666734074077,48.34333354259256,,,
268,19.7,226.11667,39.97833365833333,42.82833320092593,45.09833192129629,46.01499977499998,46.29999922222218,48.34000013333329,,,
269,19.7,226.39999,40.08166544166668,42.92500112499998,45.20000077777782,46.09999849999998,46.36833411203705,48.31999967777774,,,
270,19.7,226.96666,40.18500043611115,43.01666641666665,45.26666640740736,46.17000009444449,46.40000150000002,48.29999922222218,,,
271,19.7,227.20000000000002,40.28999937777774,43.11833225092597,45.35166706574076,46.21500054444446,46.49000015000001,48.29999922222218,,,
272,19.7,227.56666,40.3950013861111,43.2083339814815,45.41833455833332,46.29999922222218,46.5283329083333,48.29999922222218,,,
273,19.7,228.05001,40.49833335833333,43.31666626851851,45.50333328333333,46.3883345675926,46.59999849999998,48.29999922222218,,,
274,19.7,228.08333,40.60499886574078,43.405001425,45.58666536666666,46.41833455833332,46.68666714074079,48.29999922222218,,,
275,19.7,228.7,40.70166741851855,43.50499992499999,45.65166634351856,46.50166664166667,46.74500007777775,48.28999937777773,,,
276,19.7,229.1,40.80333263148145,43.60666531851852,45.74500007777775,46.58999864999998,46.79999922222218,48.25833320370372,,,
277,19.7,229.45,40.90166776388887,43.70833398148151,45.80499933611108,46.64666622962967,46.88333445370372,48.23333359259258,,,
278,19.7,229.93334000000002,41.02166634166664,43.7966659407407,45.90000150000002,46.7033340592593,46.94500082499999,48.22166710740743,,,
279,19.7,230.05,41.1149988416667,43.89500138611113,45.98166694166667,46.79166601851848,47,48.24333343703704,,,
280,19.7,230.25,41.20833398148151,43.995000075,46.07333223333332,46.85333377037038,47.07333223333332,48.22666702962967,,,
281,19.7,231.03334,41.30499933611109,44.08833200833332,46.131665887963,46.91500127499999,47.12166566018521,48.19000055000002,,,
282,19.7,231.11667,41.41166799166665,44.19166725462967,46.20000077777782,47,47.20000077777782,48.20666734074077,,,
283,19.7,231.76666,41.5,44.27499961111107,46.29166601851848,47.07833215833332,47.25833320370366,48.18000032222224,,,
284,19.7,232.06666,41.62333255370375,44.37833433981483,46.37166752129631,47.10833202314815,47.30166592685181,48.18166702685188,,,
285,19.7,232.18334,41.70000077777782,44.45833395833334,46.42500112499998,47.20000077777782,47.39000127222224,48.12333236481481,,,
286,19.7,232.41666999999998,41.81833303703704,44.55499917499999,46.50333328333333,47.24500007777775,47.42333448333332,48.09999862592591,,,
287,19.7,232.98334,41.9000015,44.65499975277783,46.58833200833332,47.31166615462961,47.5,48.09999849999998,,,
288,19.7,233.14999,42.00333328333331,44.75166664074071,46.65166634351856,47.40000150000002,47.53499947499996,48.00499992500001,,,
289,19.7,233.55,42.0999985,44.83500001944446,46.71000062222226,47.455000675,47.60333190925925,48.00000000000001,,,
290,19.7,234.05001000000001,42.20833359814815,44.92833440833331,46.78666609629625,47.5,47.69666736851856,47.9683336824074,,,
291,19.7,234.03335,42.29999922222218,45.01166649166665,46.8650007027778,47.57833215833332,47.72166710740741,47.9716670916667,,,
292,19.7,234.78334,42.38666780000001,45.11833225092596,46.94166754166666,47.63499929722227,47.79999922222218,47.97666701666666,,,
293,19.7,235.03333,42.50166664166667,45.20166741851856,47,47.70000077777782,47.84500024722224,47.98666686666666,,,
294,19.7,235.2,42.60166545648149,45.29833277314812,47.09499857499998,47.7383335148148,47.90000150000002,48.00000000000001,,,
295,19.7,235.76666,42.70000077777782,45.39666809074075,47.15166634351856,47.79999922222218,47.97166709166667,47.99000015,,,
296,19.7,236.08333000000002,42.77166652129626,45.47833365833334,47.2033340592593,47.88833456759262,48.00000000000001,48.07833215833332,,,
297,19.7,236.01666,42.90000150000001,45.57833215833332,47.29499929999996,47.90833470833334,48.06833230833332,48.09999849999998,,,
298,19.7,236.60001,42.97500037500001,45.65833316203709,47.37166752129632,47.99333343333333,48.09999849999998,48.09999849999998,,,
299,19.7,237.03334,43.08833200833333,45.74666671851848,47.40333478333334,48.01666641666666,48.1366660018519,48.14999963888894,,,
300,19.7,237.11666,43.15499975277783,45.83500001944446,47.48333358333333,48.09999849999998,48.20000077777782,48.20000077777782,,,
301,19.7,237.45,43.27166632962958,45.91166799166667,47.53833275833333,48.09999849999998,48.24833335925923,48.2366668740741,,,
302,19.7,237.8,43.31000034074073,46,47.60333190925925,48.17000009444449,48.29999922222218,48.19666736851856,14.86766676842593,47.78799966203703,0.7396817340166667
303,19.7,228.93332999999998,36.45166670592592,44.75666662870369,47.38499990555555,48.20000077777782,48.29999922222218,48.28666609629625,14.86766676842593,47.78799966203703,3.037978665199999
304,19.7,210.13333,28.33833312981482,40.18666686750002,46.72499987222223,48.11166543240738,48.30666604074069,48.2966659407407,14.74149980638889,48.26899972962961,2.245462445100001
305,19.7,206.45,26.36499973962963,36.29000002537037,46.49666671666668,48.01499977500001,48.29999922222218,48.20500070000003,,,
306,19.7,213.7,26.61166709314814,35.33499971990742,46.50000000000001,48.01999970000001,48.29999922222218,48.22666702962967,,,
307,19.7,221.63333,26.71666695240741,34.96499926212963,46.50000000000001,48.05499917499998,48.29999922222218,48.22999992777779,,,
308,19.7,221.39999,26.72833366314815,35.48333333342592,46.49333343333334,48.01499977500001,48.29999922222218,48.22333374814816,,,
309,19.7,223.66667,26.91666634814817,35.67333297685186,46.50000000000001,48.00000000000001,48.29999922222218,48.18333373148151,,,
310,19.7,228.30001,26.91999969333336,35.97000090361109,46.50000000000001,48.06333238333333,48.29999922222218,48.19333395925931,,,
311,19.7,223.53334999999998,27.04000015333331,36.33499997499997,46.50000000000001,48.06666566666664,48.29999922222218,48.14166611574077,,,
312,19.7,227.13333,27.14333388037037,36.4866664877778,46.50000000000001,48.00666656666667,48.29999922222218,48.19666736851855,,,
313,19.7,226.03334,27.21833381537038,36.62333291314817,46.50333328333334,48.00999985000001,48.29999922222218,48.196667112963,,,
314,19.7,224.70000000000002,27.53333282555555,36.87500044666663,46.50000000000001,48.00000000000001,48.29999922222218,48.21333390370373,14.76500012018519,48.23499959259261,0.9774366063666665
315,19.7,219.85,27.23333339685186,34.30333315500001,45.89000014814815,47.92000044629628,48.29999922222218,48.22000046666671,14.76500012018519,48.23499959259261,3.011561485116666
316,19.7,193.18332999999998,23.68833325768518,29.44833345425926,43.38666649074074,47.46499990185183,48.2966659407407,48.19166725462966,14.75316673879631,48.27699908888889,2.060541806916667
317,19.7,188.56667,22.71000016555555,27.03333330185185,41.65666663055556,47.15666645740739,48.22166710740746,48.19833407314819,,,
318,19.7,202.63334,22.86666615759263,27.12999992370371,41.74999987222223,47.11666554629628,48.20000077777782,48.16333327592595,,,
319,19.7,206.1,22.8999996166667,27.36999956796296,41.82666664444445,47.09999849999998,48.20000077777782,48.18000032222223,,,
320,19.7,200.64999,22.95499982750002,27.78166656537038,41.73666700185188,47.09999849999998,48.20000077777782,48.16166657129631,,,
321,19.7,211.06665999999998,22.96666653888889,28.01666673055554,41.73333357962961,47.07333223333335,48.20000077777782,48.10666531851851,14.78133309703702,48.194333525926,0.7132645539999999
322,19.7,197.81667,22.48666674277779,27.63333327,38.69333317999998,46.75333341111111,48.14999963888888,48.12333236481481,14.78133309703702,48.194333525926,1.7435355836
323,19.7,184.78333999999998,21.5183331488889,26.24999993666667,36.85666707370373,46.42333372777778,48.09999849999998,48.09999849999998,,,
324,19.7,183.23334,21.50333334611112,26.14000047055555,36.89666671777778,46.40000124814816,48.09333193333331,48.10666531851852,,,
325,19.7,183.78333999999998,21.50666669222222,26.41999982111112,37.05333315537036,46.40000150000002,48.05999910000001,48.07666564259259,,,
326,19.7,184.91668,21.60333372925923,26.65666688379629,37.10333334555558,46.37333422592592,48.09999849999998,48.08999864999999,,,
327,19.7,187.73334,21.68666737740742,26.92333303944446,37.3166666674074,46.33666672407404,48.09999849999998,48.09333193333332,,,
328,19.7,189.58333,21.70000076111112,27.26666634962961,37.41333376685182,46.30666604074069,48.08999864999998,48.0533325333333,,,
329,19.7,188.18334000000002,21.75333328259257,27.41666634833335,37.6166663462037,46.29999922222218,48.08333208333332,48.08333208333332,,,
330,19.7,187.93334000000002,21.80666593074073,27.68000062222224,37.77999978444443,46.29999922222218,48.07333223333335,48.08999864999999,,,
331,19.7,188.4,21.91666634722224,27.85666624666669,37.91666728703702,46.28999937777775,48.03999940000001,48.06666566666664,,,
332,19.7,189.04999999999998,22.01666673055554,28.06333357611108,38.10666657777782,46.26333312592593,48.00000000000001,48.08333208333332,,,
333,19.7,189.04999999999998,22.15666726407409,28.24833339037037,38.19833292314814,46.23000031111114,48.00000000000001,48.07666551666667,,,
334,19.7,189.93333,22.32333278703704,28.45999984666667,38.36999993518516,46.20000077777782,48.00000000000001,48.03333283333335,,,
335,19.7,190.53334,22.49999999999999,28.6233338048148,38.51333313333334,46.20000077777782,48.00000000000001,48.08999865,,,
336,19.7,191.26666,22.67500035,28.80999987833335,38.66499959722224,46.20000077777782,48.00000000000001,48.04666596666665,,,
337,19.7,191.8,22.87999954203707,29.03000011499999,38.83333382592592,46.19666736851855,48.0233329833333,48.00999984999999,,,
338,19.7,192.41667,23.08666699759258,29.17666714962964,38.95000074999999,46.14999963888889,48.00666656666667,48.03333283333335,,,
339,19.7,193.23334,23.30833311037038,29.40166629101854,39.11499909351856,46.1066653185185,48.00000000000001,48.00000000000001,,,
340,19.7,193.95000000000002,23.51666673037035,29.59000034444442,39.24666671851848,46.09999849999998,47.99666671666667,48.00666656666667,,,
341,19.7,194.14999999999998,23.73333358703704,29.76333338370371,39.38000104444443,46.09999849999998,47.99666671666667,48.00000000000001,,,
342,19.7,194.99999000000003,23.94999980851852,29.98499994249999,39.53666611666667,46.09999849999998,48.00000000000001,48.02999955000002,,,
343,19.7,195.91666999999998,24.16166709287038,30.15000057222223,39.66333327592597,46.09999849999998,47.95333403333333,48.01999969999999,,,
344,19.7,196.16665999999998,24.36666615796299,30.36333287555557,39.80666642407407,46.09999849999998,47.96666716666669,48.02999955000001,,,
345,19.7,196.95,24.57000026759257,30.56000022999997,39.94000089999999,46.09999849999998,47.93666761666667,47.99166679166669,,,
346,19.7,197.56666,24.78166656462964,30.71500024777778,40.07833215833334,46.09999849999998,47.92666776666668,47.97333373333334,,,
347,19.7,197.96667000000002,24.97333323111111,30.93333307851853,40.2100002388889,46.09999849999998,47.95333403333333,47.99000015000001,,,
348,19.7,198.61667,25.18333371481482,31.12000045833332,40.36333399814815,46.09999849999998,47.9400009,47.97833365833334,,,
349,19.7,198.7,25.35999965685187,31.27833309203703,40.34333405833333,46.04999925000003,47.96833380833338,47.98166694166666,14.68733336111113,47.94699999814815,0.9510193633666666
350,19.7,190.43334000000002,24.54666659074074,30.92333310444445,38.15666643814815,45.46999969814812,47.84000013333329,47.94333418333336,14.68733336111113,47.94699999814815,1.452946225166667
351,19.7,186.28333999999998,23.14333337185184,30.06833327601852,36.69833304101853,45.12666577407412,47.74666671851856,47.93500097500002,,,
352,19.7,187.63334,23.0466668449074,29.69000012055556,36.79500033064814,45.12666577407412,47.70000077777782,47.91000135000001,,,
353,19.7,189.06665999999998,23.11500043999997,29.73333358703704,37.1116665512963,45.10499861388887,47.70000077777782,47.9400009,,,
354,19.7,190.58333,23.21000029222222,30.02333342296293,37.25999984777779,45.13666600185184,47.70000077777782,47.92000107407409,,,
355,19.7,191.43334000000002,23.29999923888887,30.20166670481482,37.50666624675926,45.10999872777777,47.70000077777782,47.90666806666669,,,
356,19.7,191.56666,23.29999923888887,30.44499978916668,37.69666664953703,45.09999849999999,47.70000077777782,47.89666809074076,,,
357,19.7,192.01666,23.31999931444444,30.64000053333335,37.93000029833334,45.09999849999999,47.70000077777782,47.91000135000002,,,
358,19.7,192.60001,23.3999996166667,30.80166597518517,38.01166718425929,45.13499929722222,47.70000077777782,47.90000137407409,,,
359,19.7,193.05,23.4849999425,30.96166651972223,38.27666625185183,45.14166611574078,47.70000077777782,47.89333455555557,,,
