Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,10,2.0000001000000003,48.41666679259261,51.7033340592593,52.29999922222218,52.5,52.59999849999997,52.50666656666667,10.52599999148148,51.52833353518519,0.62736002495
1,10,2.0000001000000003,38.67999973425926,50.61333351296296,52.24333343703707,52.5,52.59999849999997,52.5,10.52599999148148,51.52833353518519,3.006099875516666
2,10,2.0000001000000003,26.72166665407407,44.58499985,52.14666622962961,52.47333373333337,52.54999925000001,52.5199997,10.35933341962962,52.46683336851853,2.979959900283335
3,10,2.0000001000000003,20.98166678722222,33.84999968120371,51.97166677685188,52.40000150000003,52.5,52.47000045000001,10.34133351490741,52.51433283333335,3.006100000000003
4,10,65.76667,17.71999994925926,24.26499996185185,50.40666637685184,52.26833323981483,52.47000045000004,52.46000060000005,10.33700008185185,52.51733283703707,2.979960398866667
5,10,147.53334,15.91666673018519,19.20666662851852,42.39333343462963,52.06666604444447,52.39666809074076,52.33666672407404,10.32566649018517,52.50599925185188,2.953819800566669
6,10,153.36667,14.85833333370369,17.23499987907407,27.79166673000001,51.69166691481482,52.31666626851847,52.2966659407407,10.31000042222222,52.48600038148145,3.006099002833333
7,10,163.28333,14.05333336157409,15.87500012768517,20.74499994907407,50.09166673240741,52.23166695185191,52.25166664074077,10.30250024722222,52.46166688333336,2.979958404533334
8,10,183.53333999999998,13.57333342314815,14.90000000055554,18.07666664148148,43.45999972740742,52.10333266481482,52.24333343703706,10.30033353,52.43533272962961,3.0061
9,10,184.93333,13.10166673731481,14.27000001277777,16.91333335185185,29.32166674907408,51.80166670185181,52.20833366203707,10.29233334759259,52.39950019814815,2.038920797733332
10,10,186.19999,13.00333331425925,13.77000001222223,16.20666681925926,24.99666668564815,51.46333388333336,52.17166679907407,,,
11,10,191.70000000000002,13.16999998277777,13.89333337129628,16.30666662796298,24.94666678148148,51.42000120000002,52.19000055000005,,,
12,10,195.66666999999998,13.19333318259258,14.14000009,16.41999975833333,25.0133333838889,51.41333463333336,52.15333304814815,,,
13,10,198.23334,13.1999998111111,14.32500004583335,16.65500040037038,25.20666659629631,51.40000150000003,52.14499952499999,,,
14,10,201.01666,13.19666649685184,14.39166633101854,16.81666609518519,25.53000017777778,51.40000150000003,52.11999895555554,,,
15,10,203.2,13.20999984888888,14.48999996166667,16.90999965648149,25.5133334475926,51.40000150000003,52.14666635555558,,,
16,10,204.23333,13.29666684296297,14.58333360499998,17.0333334611111,26.01666647638888,51.39333468148151,52.07333223333332,,,
17,10,205.56666,13.28000011333333,14.68666664907407,17.25666640685185,25.66166667898149,51.35000036111112,52.09833192129627,,,
18,10,206.73333,13.29666684296297,14.85333321703706,17.45666650240739,26.51333313055554,51.31999967777774,52.05666581666667,,,
19,10,207.36668,13.3000001888889,14.90499963583335,17.64833389925926,26.0583331425926,51.30333263148144,52.03166619166662,,,
20,10,209.05,13.3000001888889,15.03500013416665,17.81333328777781,26.64666703564814,51.29999922222218,52.00166664166665,,,
21,10,209.06665999999998,13.34666658851853,15.10333369759257,17.94999980833335,26.49333330703705,51.29999922222218,52.04666596666668,,,
22,10,209.10001,13.40999965500001,15.20166664240741,18.25999981500003,26.8866664877778,51.29999922222218,52.05999909999999,,,
23,10,209.95,13.48166659638889,15.31500010305557,18.39999961666669,26.79333292703704,51.26833304814816,52.06999894999998,,,
24,10,210.75,13.55666688388887,15.44333311611111,18.52999992314814,27.14333362574074,51.2033340592593,52.02333298333333,,,
25,10,211.11667,13.67999992555554,15.5183334036111,18.86166613851854,27.17166687740739,51.20000077777783,51.93000054629628,,,
26,10,212.05001000000001,13.6999998111111,15.61833361175924,18.89833294379632,27.41000013351852,51.20000077777783,52.00166664166667,,,
27,10,212.05001000000001,13.76000003777779,15.75333334592595,19.27333316750002,27.62666714944444,51.20000077777783,52.0583324583333,,,
28,10,213.03333,13.89333298814817,15.88999967388891,19.39999961666669,27.60166670527776,51.20000077777783,52.02833290833333,,,
29,10,213.05001000000001,13.96833321194444,15.96166651972222,19.50500001833333,27.97999992342592,51.14499952499999,51.99999999999999,,,
30,10,213.06667000000002,14,16.12000045824074,19.87333294462966,27.90166648175927,51.11333213703701,51.99333343333335,10.34133351444444,51.48900026111111,0.3659599937666667
31,10,212.66667999999999,14.15166672120371,16.21833378370371,19.57999985962965,27.04666674935185,50.78833338518516,51.94500069907411,10.34133351444444,51.48900026111111,0.9671799812666669
32,10,211.01666999999998,13.56833330796297,16.01166671138889,19.03166634259259,26.23833319296296,50,51.82500004722222,10.34283354944444,51.93316669629632,0.6534999999166667
33,10,210.93333,13.42166644601854,15.99666665388889,18.85666653222223,26.11833330842591,49.63833295648149,51.87833408796295,,,
34,10,211.58333,13.29833335759258,16.08166697851851,19.20333290185184,26.24166673018519,49.6249991324074,51.86666740740741,,,
35,10,212.50001,13.27500009444445,16.2483333587037,19.29333292703703,26.29333267370368,49.54833298611115,51.89500138611113,,,
36,10,213.36667,13.38833301675928,16.30166591185183,19.58833367037037,26.42666638583335,49.54499932499997,51.91500121203708,,,
37,10,214.0,13.39999961666668,16.39999961666669,19.7916662224074,26.59833370888888,49.47500037500001,51.86333399814818,,,
38,10,214.85001,13.42166636638889,16.46833321194444,19.99499998,26.63833386148148,49.4516673916667,51.86166729351849,,,
39,10,215.11666,13.5,16.55500021083331,20.27666654574074,26.78666652018518,49.45000075000004,51.86166729351854,,,
40,10,215.58332,13.52833344194443,16.64000053444445,20.3999996166667,26.8999996166667,49.36166780370369,51.89500138611114,10.36466642851851,51.68083349166666,0.4182400062333333
41,10,214.18333,13.78833328842592,16.69500074222224,20.07166665351853,26.70166670574073,48.32000000925927,51.83166673796292,10.36466642851851,51.68083349166666,0.5750799813000002
42,10,213.05001000000001,13.50166667305555,16.62500047777777,20.00166667305557,26.6000003833333,47.83833342870368,51.77666625185182,,,
43,10,213.75,13.59166701805554,16.76833305425925,20.23333317472222,26.70000034944445,47.78833331203703,51.73999964444445,,,
44,10,215.08333,13.52166674972222,16.87166617629632,20.45166648194445,26.76499993000001,47.73833351481487,51.7966659407407,,,
45,10,216.35,13.57500028749998,16.97166655805556,20.68166650212962,26.8999996166667,47.73333359259259,51.81333285925921,,,
46,10,217.65,13.60000038333331,17.03500013416665,20.88166621407411,26.96499986583333,47.66666629814817,51.76999968888889,,,
47,10,218.13332999999997,13.67666661129629,17.10000038333331,21.05666688324073,27.06833359527774,47.6066653185185,51.74500007777775,,,
48,10,217.6,13.73499994333335,17.19166739629632,21.29333327537038,27.15500059111112,47.58166544166667,51.76333312592593,,,
49,10,217.4,13.8000001888889,17.28499946722222,21.51500005749999,27.28166618462961,47.5199997,51.74833335925929,,,
50,10,217.88332999999997,13.89499969305557,17.36999950333336,21.71166668018518,27.36666615740744,47.5,51.64166598796294,,,
51,10,219.46666000000002,14.00500001916667,17.46499986583333,21.93666642472222,27.48166659638889,47.43000104999999,51.69999962777776,,,
52,10,221.06667,14.11666695462961,17.57500028749998,22.11166709268518,27.59500036416663,47.40833470833335,51.70000077777783,,,
53,10,221.1,14.23666661629631,17.67666733962965,22.33333282481482,27.68666737740743,47.34500024722221,51.66666668518521,,,
54,10,220.48333,14.34499993138891,17.80999937166667,22.51000003833332,27.7916660324074,47.29999922222218,51.69000055000005,,,
55,10,221.06667,14.45833317361111,17.93499975083334,22.71666688907408,27.91833302055558,47.27499961111111,51.66499972499997,,,
56,10,221.63333,14.58000030666665,18.05666688388886,22.94666646240741,28.03000011499999,47.21333390370375,51.64333282037039,,,
57,10,222.83334,14.72499993722223,18.19666719351852,23.12166713092593,28.15833393703705,47.19666736851856,51.67166679907411,,,
58,10,224.03334,14.8333333314815,18.33666604407409,23.34333283092595,28.26499977166664,47.15499975277776,51.67500020833336,,,
59,10,224.05,14.96333319277778,18.46333319277778,23.51666673055554,28.36333281148152,47.10333190925925,51.61999908148149,,,
60,10,224.05,15.07500027157405,18.61166709351851,23.70166695907408,28.46333319277778,47.05833245833335,51.59666521666665,,,
61,10,224.11667,15.2233332325926,18.7466667174074,23.90499963685187,28.59500036398145,47.00999985,51.54499932499996,,,
62,10,225.44998999999999,15.35666653129632,18.86999950333336,24.08000030592591,28.7133338914815,47,51.57666564259259,,,
63,10,226.36667,15.47666657722222,19.02666676888888,24.2749998411111,28.82666600629629,46.96333388333336,51.5433326833333,,,
64,10,226.85,15.62500022435183,19.15833393703705,24.47499990416666,28.94499978916668,46.90000150000002,51.58999864999998,,,
65,10,226.06666,15.75000000000002,19.28666623518518,24.6466672262963,29.04333349944443,46.88000104444441,51.58666536666663,,,
66,10,226.64999999999998,15.87666644870372,19.43666642388889,24.82333291370371,29.16000061000001,46.81999967777774,51.57999880000001,,,
67,10,227.14999,16.01333338444444,19.56833359527775,25.02333342277776,29.27499961944442,46.79999922222218,51.53666611666667,,,
68,10,228.26666,16.14000053444445,19.72000039333334,25.18666718740742,29.39333292518522,46.77999953333332,51.50999984999999,,,
69,10,229.58332000000001,16.27333297814813,19.85999946555558,25.38999958018521,29.52666676888887,46.71666718518523,51.51333313333335,,,
70,10,230.19998999999999,16.41166632842594,19.99333330777777,25.55500021083331,29.63833386148148,46.70000077777782,51.55333253333331,,,
71,10,230.03334,16.53333346111109,20.13666718851852,25.72000026666666,29.74000015222223,46.66333327592591,51.4500006240741,,,
72,10,230.01666,16.65333391814816,20.26666641296295,25.89666627185188,29.84999942777779,46.59999849999998,51.48333358333333,,,
73,10,230.19998999999999,16.78166621629629,20.42999973166668,26.07833363296294,29.96666653888889,46.59666521666666,51.46166724166666,,,
74,10,231.06666,16.91999969333335,20.56000022999997,26.25666656518518,30.08000030648145,46.51999970000001,51.50000000000001,,,
75,10,232.21666,17.04666684555553,20.71333376481482,26.4233330401852,30.20666726296298,46.50000000000001,51.44000090000002,,,
76,10,233.05,17.15666726407409,20.84333273592595,26.57000026814812,30.30999927666666,46.49666671666668,51.41333438148149,,,
77,10,233.0,17.29499944166666,20.97333323111111,26.73666686962962,30.41333300111114,46.42000120000001,51.46333388333333,,,
78,10,233.0,17.42666638555557,21.12666715055555,26.89333292592595,30.53000011499999,46.40000150000002,51.33000016111109,,,
79,10,233.25001,17.54333349944442,21.26666641296295,27.05666688388886,30.6466672262963,46.37000081666665,51.31666639629629,,,
80,10,234.21666,17.65833393703706,21.41666634759261,27.22000020333333,30.74999999999999,46.32666649629626,51.33166724907409,,,
81,10,235.1,17.79333280037037,21.54333349944443,27.38666623351855,30.86666615740744,46.29999922222218,51.27666689074076,,,
82,10,235.36667,17.92999973166668,21.69000059666667,27.5366668072222,30.98666661555556,46.28999937777775,51.34000013333331,,,
83,10,235.3,18.05500021083331,21.83833271703705,27.68166710518519,31.09666703722219,46.20666734074079,51.30499971944443,,,
84,10,235.68334,18.16666730185187,21.97333323111111,27.84333273592595,31.20666726296298,46.21000062222227,51.29999947777775,,,
85,10,236.03334,18.29333273703703,22.13666718851852,27.98333326944444,31.32333266037036,46.19000055000002,51.32666649629629,,,
86,10,237.11666,18.43166640472224,22.26166648907406,28.14833389925927,31.43833309694446,46.17500020833337,51.29333304259259,,,
87,10,238.13333,18.55333353777775,22.42333303962965,28.30333283814815,31.55000019166664,46.09999849999998,51.3266664962963,,,
88,10,238.89999,18.68000062222224,22.55666688388886,28.44666646222224,31.66000061000001,46.09999849999998,51.33333331481478,,,
89,10,238.66667,18.81499929555554,22.69166723796298,28.56166690305552,31.76499977166664,46.06833230833335,51.26166635740741,,,
90,10,238.98333,18.94666646222223,22.84666608185188,28.72500028555556,31.86833283037041,46,51.20000001111113,,,
91,10,239.08333000000002,19.06666692222219,22.98666661555555,28.85333277370372,31.97666657722222,46,51.21666667407408,,,
92,10,239.93334,19.20000047611112,23.13833386148148,29.01666673055554,32.08333212379632,45.99666671666667,51.24666671851853,,,
93,10,240.6,19.33833271703706,23.27166640018517,29.15500059111112,32.22000045666668,45.93166769166668,51.25499966666664,,,
94,10,241.63333,19.46333319277777,23.42999973166668,29.26999969555554,32.316666287037,45.90000150000002,51.17666691296299,,,
95,10,242.03335,19.58666699879627,23.56166690305552,29.42333303972224,32.42500114583333,45.90000150000002,51.15499975277779,,,
96,10,242.08333000000002,19.72833366314816,23.71333373314816,29.54833351861108,32.53833274768521,45.83166661018514,51.13333284444445,,,
97,10,242.33332,19.8633328114815,23.85666611962965,29.70333379037038,32.64666620703704,45.79999922222218,51.16333327592597,,,
98,10,243.01666,19.99333330777777,24.01000003833332,29.84166606296297,32.76833305425924,45.79999922222218,51.17833374351855,,,
99,10,243.49999,20.12500047777777,24.14833389925927,29.96833321194445,32.87500095555553,45.79999922222218,51.19666736851857,,,
100,10,243.51666999999998,20.25333372685186,24.27499961944443,29.95500021083331,32.95500068749998,45.22333335925927,51.19666736851857,10.35250020138888,51.03050060000002,1.2024399751
101,10,237.96666,18.7516665138889,24.00333337777778,28.75666656509259,32.81333344907407,42.00166676759259,51.15499975277775,10.35250020138888,51.03050060000002,1.699100124666668
102,10,232.26666,16.8816667874074,22.49499998101851,26.68833319342593,32.53166675537035,38.14500007490741,50.82499987592588,10.35000038333333,51.14899984074076,1.672959900450001
103,10,228.23334,15.57666670453703,20.88833357435186,25.70333325064815,32.17833302759262,34.98333365129629,49.97333361759259,10.3538334376852,51.09050070740743,1.646820299150001
104,10,225.11667,14.6766666250926,19.20000006324074,25.20499998768518,31.64166669814815,33.81999982175928,48.62833353333333,10.35999965555557,50.98116652314815,1.699100000000001
105,10,222.51666,14.11666663398149,17.3849999425926,24.84166660250001,31.125,33.3700002686111,46.54166660277779,10.35666656481482,50.79766693148148,0.9671797008499995
106,10,223.44998999999999,13.88166649972224,16.52500009518519,24.70000076111113,30.83833271703704,33.2516666412963,45.69333293703703,,,
107,10,225.75,13.9033329627778,16.7550001139815,24.79333267370368,30.8999996166667,33.20000076111113,45.65666689814815,,,
108,10,226.05,13.92666638555557,17.13166656583332,24.84166606296297,30.94166644305557,33.20000076111113,45.64833261388888,,,
109,10,226.35001,13.89999961666669,17.2899998977778,24.97499990416667,30.99666665388889,33.20000076111113,45.60999948333332,,,
110,10,226.93332999999998,13.98166659638889,17.40833298324075,25.06666692222219,31.06333357611108,33.21666717407409,45.60666638888892,,,
111,10,227.48333000000002,14,17.56000022898148,25.22666680018519,31.1000003833333,33.27333297814813,45.58499897685187,,,
112,10,229.05001,14,17.83166605694446,25.34166606296298,31.18833405037039,33.22666702185187,45.59166566944446,,,
113,10,229.0,14,18.04000015324073,25.43499975083335,31.20000076111114,33.20333404370373,45.53999939999999,,,
114,10,228.8,14.06833359527777,18.279999955,25.56166690305553,31.25499992388888,33.20666732629632,45.50000000000001,,,
115,10,228.94998999999999,14.10000038333331,18.47333323111111,25.71000026055556,31.29999923888886,33.20000076111113,45.50000000000001,,,
116,10,229.26666,14.14000015444443,18.72000001333333,25.84333273592595,31.38499956000004,33.29166603240739,45.49500007500001,,,
117,10,230.11667,14.20499982999999,18.94166644305556,26.02666676888887,31.41166632805558,33.29999923888887,45.49500007500001,,,
118,10,230.63333,14.3000001888889,19.12666715027778,26.15833393703705,31.5,33.29999923888887,45.42333448333333,,,
119,10,231.10001,14.40499971546297,19.30499960611112,26.28166624796295,31.5,33.27666626074073,45.40000150000001,,,
120,10,231.4,14.52833344194443,19.49999999999999,26.45333315444445,31.57833363361108,33.28333282592592,45.40000150000001,,,
121,10,231.96666,14.64500012583332,19.66333386092594,26.63166716962962,31.60833374814812,33.29666595629628,45.38000104444441,,,
122,10,231.99999,14.78500006888891,19.84999942777779,26.77333316814813,31.70000076111113,33.29999923888887,45.36000058888885,,,
123,10,232.73334,14.93833309694444,20.02166674972221,26.9549998275,31.70166740240743,33.29999923888887,45.30333263148144,,,
124,10,233.96666,15.06666690629628,20.18666721907409,27.09666703620368,31.79666595629628,33.29999923888887,45.29999922222218,,,
125,10,234.0,15.22999992444445,20.34333273592595,27.2466667174074,31.79999923888887,33.29999923888887,45.2966659407407,,,
126,10,234.08332000000001,15.36333315981484,20.49999999999999,27.40166629083336,31.86333281148152,33.29999923888887,45.25499992222225,,,
127,10,234.13333,15.52666676888887,20.6650006288889,27.55666688379627,31.8999996166667,33.29999923888887,45.23333359259265,,,
128,10,235.01666,15.6683333573148,20.83499946611113,27.73333358703704,31.98166659638889,33.29999923888887,45.2033340592593,,,
129,10,236.1,15.83333329981483,20.98333326944444,27.89666627185188,32.00333328240741,33.29999923888887,45.20000077777782,,,
130,10,236.01666,15.98333326944444,21.14833389925927,28.04166682638887,32.08999862500003,33.29999923888887,45.20000077777782,,,
131,10,236.31667000000002,16.1333338425926,21.29833291425925,28.21166702851852,32.09999847222225,33.29999923888887,45.17666691296299,,,
132,10,236.98334,16.27666632407405,21.45333315444445,28.35666611962966,32.1633332551852,33.29999923888887,45.14999963888888,,,
133,10,237.35,16.44499978916667,21.63166716944444,28.51833340361109,32.20000076111113,33.29999923888887,45.09999849999999,,,
134,10,238.16667,16.59333369018517,21.77999966999999,28.69666697185186,32.2866661085185,33.29999923888887,45.09999849999999,,,
135,10,239.01666999999998,16.75666656518518,21.94999980833334,28.83999939000001,32.30666605814812,33.29999923888887,45.09999849999999,,,
136,10,239.66667,16.91166632879631,22.11166709333332,28.97499990416667,32.39000129888886,33.3033326485185,45.09666521666666,,,
137,10,239.33333000000002,17.06000022999998,22.25333328259259,29.14000053444444,32.40000152777775,33.3033326485185,45.05499917499999,,,
138,10,239.33333000000002,17.22000033000001,22.40666630981483,29.27666638740739,32.47333374074074,33.35333379296294,45,,,
139,10,239.88333,17.36999950351855,22.56666692203701,29.43666642388891,32.5,33.40000152777775,45,,,
140,10,241.06665999999998,17.54000015333331,22.73666686962963,29.58500032564812,32.58666534259262,33.40000152777775,45,,,
141,10,241.53334,17.69333381592594,22.87999954148151,29.73666686962963,32.59999847222225,33.40000152777775,45,,,
142,10,241.85000000000002,17.85333277370374,23.04333349944443,29.86333281148151,32.68666712259262,33.40000152777775,44.98666686666667,,,
143,10,242.11667,18.00666669222221,23.17833382259261,30.02333342277776,32.70000076111113,33.40000152777775,44.92000120000002,,,
144,10,242.35001,18.16000054666668,23.34666608185188,30.15000057222223,32.7833328259259,33.44000091666666,44.90000150000001,,,
145,10,243.15,18.33666604407409,23.51333338444443,30.32666619629631,32.80999946777775,33.5,44.90000150000001,,,
146,10,243.94999,18.49166663472221,23.65500059111112,30.45499982750001,32.90000152777775,33.5,44.90000150000001,,,
147,10,244.01666,18.65666726407409,23.81666615851852,30.57666696037034,32.90666809259258,33.56333236574077,44.90000150000001,,,
148,10,244.21667,18.81999944111111,23.95999984666667,30.74000015222222,32.99333343518519,33.59999847222225,44.85000036111106,,,
149,10,244.93334,18.969999885,24.12166713148148,30.84833275481484,33.00499992361112,33.62499904444446,44.80333263148144,,,
150,10,245.03333999999998,19.13666718851852,24.26333319370368,30.99666665388888,33.09499854861114,33.70000076111113,44.79999922222218,,,
151,10,245.56667,19.29666627296297,24.43333307796298,31.1466672262963,33.13666597814816,33.75333328259259,44.79999922222218,,,
152,10,246.86667,19.45166648138889,24.5666669221296,31.26499977166666,33.20000076111113,33.79999923888887,44.79999922222218,,,
153,10,247.06665999999998,19.63166716935185,24.73666686962963,31.40833298240744,33.24666671740741,33.86666743148145,44.79999922222218,,,
154,10,247.01667,19.78666636185185,24.86999950333336,31.53666680722221,33.29999923888887,33.90000152777775,44.75333328148152,,,
155,10,247.23333,19.94166644305556,25.02833344194443,31.63500051555555,33.34833367851848,33.94166755787037,44.70000077777782,,,
156,10,247.63334,20.10166705509258,25.17166725740742,31.75166664129629,33.40000152777775,34,44.70000077777782,,,
157,10,248.43334000000002,20.25666656518518,25.33333269814816,31.89333292518522,33.5,34.09999847222225,44.70000077777782,,,
158,10,249.50001,20.43499975083335,25.47499990416667,32.01166648842594,33.5316661828704,34.11499881555558,44.70000077777782,,,
159,10,249.69999,20.5800003060185,25.63833386148148,32.13833268296297,33.59999847222225,34.20000076111113,44.69333395925931,,,
160,10,250.08333,20.75333328259257,25.77333304148146,32.23666686962964,33.65999984555557,34.24000015222223,44.64999963888888,,,
161,10,250.28333000000003,20.91166632879631,25.9249997126852,32.32166640148144,33.70166740240743,34.29999923888887,44.59999849999999,,,
162,10,250.9,21.05833355694442,26.06500024916663,32.45500068750001,33.78999939111109,34.37500095555553,44.59999849999999,,,
163,10,251.03333999999998,21.22833356814816,26.22500028555556,32.54666595370374,33.85000038333329,34.42333450462961,44.59999849999999,,,
164,10,251.84997999999996,21.3883329065741,26.36666615740744,32.6533330262963,33.9150012986111,34.5,44.59999849999999,,,
165,10,252.11667999999997,21.5516668647222,26.52666676888888,32.75833320648147,34,34.59833183101854,44.59999849999999,,,
166,10,252.51666,21.72166687629629,26.66166728296298,32.83666674481477,34.06166572453706,34.63833268296298,44.57499887500001,,,
167,10,252.14999999999998,21.86166613861115,26.80499951111111,32.90833473379628,34.09999847222225,34.70000076111113,44.54833260833335,,,
168,10,252.18334999999996,22.03500013416665,26.94499978916668,33.00833320601853,34.18166700814817,34.7516666412963,44.5,,,
169,10,253.18331,22.17333383537039,27.09666703657405,33.09999847222225,34.24166679351853,34.80499935333331,44.5,,,
170,10,253.91668,22.34166606296297,27.24166679351852,33.17000007444447,34.3033326485185,34.90000152777775,44.5,,,
171,10,254.79998999999998,22.49666665388888,27.37999954138892,33.27166633685184,34.3950014133333,34.96833381712963,44.5,,,
172,10,255.10001,22.64833389925927,27.53500013416665,33.33166663037034,34.46166725231481,35.02499961805557,44.49000015,,,
173,10,254.85000000000002,22.82333288203705,27.66666730185187,33.42833442824073,34.51833305324075,35.09999847222225,44.48666686666668,,,
174,10,255.13333,22.96666653888889,27.81333278092593,33.5,34.59999847222225,35.18166700814816,44.40833470833334,,,
175,10,255.98332000000002,23.13833386148148,27.94833313527779,33.55499915972226,34.65833314074075,35.20500068500003,44.40000150000001,,,
176,10,256.39999,23.27333307314813,28.08333365268515,33.6416660925926,34.70000076111113,35.29999923888887,44.40000150000001,,,
177,10,257.04998,23.43833309694446,28.23166694574074,33.70000076111113,34.79833259759257,35.35500049777774,44.39666809074075,,,
178,10,257.63333,23.5866669984259,28.36499948444448,33.79166603240738,34.861667317037,35.40000152777775,44.368334112037,,,
179,10,258.08334,23.74333343481482,28.50833336527777,33.86833413629626,34.92000122222221,35.49500007638889,44.31666626851848,,,
180,10,258.06668,23.90999965601854,28.64833389925926,33.9516674050926,35.00833320601852,35.59166526620373,44.29999922222218,,,
181,10,258.91665,24.05500021083331,28.7866662035185,34.0316661828704,35.09999847222225,35.66833336962964,44.29999922222218,,,
182,10,259.11668,24.22166693962963,28.93666642388891,34.10999870111114,35.17166677925928,35.73666686962964,44.31333285925923,,,
183,10,258.93331,24.37666619527781,29.05833355694442,34.20000076111113,35.23500022833334,35.79999923888888,44.29999922222218,,,
184,10,259.11668,24.54166682638887,29.20000060277779,34.2483333587037,35.29999923888887,35.8716675459259,44.29999922222218,,,
185,10,259.08333,24.68000065388891,29.33833271703705,34.31999969666664,35.38166777481479,35.91166801620368,44.29666594074071,,,
186,10,259.04998,24.84166606296297,29.47499990416667,34.39666811814812,35.44500084027778,36,44.28333281481478,,,
187,10,259.78333,24.98333326944444,29.61833378574072,34.48833351157408,35.52166633564816,36.0816654189815,44.24833335925928,,,
188,10,261.09999,25.14500055333334,29.74500007611111,34.57499885416669,35.59999847222225,36.11333211074076,44.2033340592593,,,
189,10,261.53332,25.28833309814815,29.86999950333336,34.62999915888891,35.6866671225926,36.20000076111113,44.20000077777782,,,
190,10,261.99999,25.44166644305557,30.01333338444444,34.70333404370373,35.73166694574076,36.27833290203704,44.20000077777782,,,
191,10,262.04997000000003,25.58833367138886,30.14166720740741,34.78166618462961,35.79999923888888,36.33500003999997,44.20000077777782,,,
192,10,262.04997000000003,25.74000015222221,30.25999984777777,34.8500003833333,35.88333447962961,36.41000137499997,44.17666691296301,,,
193,10,262.48333,25.89666627138892,30.40166629027781,34.94500084027778,35.96500053472222,36.48833351157408,44.17666691296299,,,
194,10,263.20000999999996,26.0516668647222,30.53500013416665,35,36.01833305324075,36.55499915972224,44.12666577407406,,,
195,10,263.50001000000003,26.19666697185186,30.65666726407408,35.08999862500002,36.09999847222225,36.59999847222223,44.10333190925925,,,
196,10,264.03332,26.35166610074076,30.77666626074072,35.16666666481483,36.17333348407409,36.68333371296297,44.09999849999999,,,
197,10,264.10002,26.5033333461111,30.91666634731484,35.20333404370373,36.22833366314817,36.72833366314818,44.09999849999999,,,
198,10,264.03332,26.63666718851851,31.05000019166664,35.29999936592591,36.29999923888887,36.81666628703703,44.09999849999999,,,
199,10,264.60001,26.80499957444444,31.17333399370373,35.40000152777775,36.39666811814813,36.89666799092591,44.09999849999999,,,
200,10,265.6,26.94166644305557,31.31333271759258,35.45833396990742,36.48166694675925,36.98500022916667,44.05833245833333,,,
201,10,266.03332,27.10000038240738,31.43666642388891,35.55333251851855,36.5399993888889,37.01333312962962,44.04666596666667,,,
202,10,266.51666,27.24000015222223,31.55333353777775,35.59999847222225,36.60666529148149,37.09999847222223,44,,,
203,10,266.79999,27.38999957953706,31.67666730796298,35.68500041777779,36.70000076111112,37.18500041777779,44,,,
204,10,266.7,27.53000011499999,31.81666596851851,35.77499961944444,36.77833290203704,37.23333358703706,44,,,
205,10,267.05,27.68000062222224,31.94333311611113,35.85666720259257,36.85333379296294,37.33333333518517,44,,,
206,10,267.66667,27.83499937111112,32.06333236574077,35.9183345810185,36.91500129861109,37.40000152777777,44,,,
207,10,267.98335000000003,27.96333319277778,32.18833370037039,36,37,37.46333389351852,43.99000015000001,,,
208,10,268.88331999999997,28.11333376666665,32.30666631222219,36.0833320601852,37.07333221296298,37.50666656481481,43.96000060000002,,,
209,10,268.99999,28.24999999999999,32.43333435185185,36.13333256851853,37.13333256851852,37.59999847222223,43.90333478333334,,,
210,10,269.05,28.39499959870373,32.54333267129633,36.23666686962964,37.20666732629631,37.65666643592592,43.90000150000001,,,
211,10,269.20002999999997,28.54333349944442,32.67666689370373,36.29999923888887,37.29666595629629,37.74999999166665,43.90000150000001,,,
212,10,270.08334,28.67666727629631,32.79333280074071,36.39333458129627,37.38000106999998,37.84000013333332,43.90000150000001,,,
213,10,270.33335,28.83333269814815,32.92333450462962,36.48833351157408,37.4533340462963,37.90000149999999,43.90000150000001,,,
214,10,271.0,28.95999984666667,33.03666610648151,36.51333312962962,37.5,37.97333373333334,43.89000127222221,,,
215,10,271.2,29.09333369092589,33.14666620703704,36.60666529148149,37.58999862500001,38.01333313333332,43.84333354259255,,,
216,10,271.0,29.23833347925925,33.26499977166665,36.70000076111112,37.64666620703703,38.09999850000001,43.8066660407407,,,
217,10,271.85002000000003,29.3733328492593,33.38666776203701,36.76999969555556,37.73666686351851,38.1933339592593,43.81666626851848,,,
218,10,273.01666,29.52333342277776,33.51166648842594,36.85000038333331,37.80333263148146,38.26666640740736,43.79999922222218,,,
219,10,272.78334,29.65500059111112,33.62999915888891,36.92666778703703,37.89833479537036,38.33833342870368,43.79999922222218,,,
220,10,272.71667,29.78999951777776,33.74000015222222,37,37.96333388333334,38.40333478333331,43.79999922222218,,,
221,10,273.03332,29.92333303944447,33.85333379296291,37.07666549537039,38.02666626666667,38.5,43.79999922222218,,,
222,10,273.06667,30.06166690305552,33.97166709953704,37.17500018888889,38.10833202314818,38.53166619166667,43.78666609629625,,,
223,10,274.25,30.19000053333335,34.09333216185188,37.24666671740742,38.20000077777782,38.59999850000001,43.75999984444446,,,
224,10,275.11668,30.33666604407409,34.21000060888891,37.33333333518517,38.27666625185181,38.70000077777782,43.76666640740739,,,
225,10,274.05,30.46499986583334,34.32166640148146,37.40000152777777,38.33166661018517,38.73166695185184,43.72500038888892,,,
226,10,274.61666,30.59166701749997,34.43000106944443,37.47333374074074,38.40000149999999,38.79999922222218,43.70000077777782,,,
227,10,275.08333,30.72666702185186,34.54333267129633,37.54333267129631,38.48333358333333,38.89666809074073,43.70333393148152,,,
228,10,275.64999,30.84833275481484,34.65499973111112,37.6316658637037,38.55166589166668,38.95833395833334,43.69833407314819,,,
229,10,276.71668,30.98166659638889,34.77499961944444,37.70333404314816,38.63666600185189,39.06499902500001,43.70000077777782,,,
230,10,277.1,31.13333384259258,34.87666766037034,37.79666594018515,38.71333390370372,39.09999850000001,43.69000055000004,,,
231,10,276.46667,31.2483333587037,34.99500007638889,37.86500070277777,38.79999922222218,39.18833384537041,43.67833361759264,,,
232,10,276.73334,31.36499948444447,35.10833205990743,37.92833440833332,38.86500070277777,39.23500023333332,43.6549997527778,,,
233,10,277.13335,31.50333334611111,35.22333373925927,38.00333328333333,38.92666776666665,39.29999922222218,43.59999849999999,,,
234,10,277.86665999999997,31.63833386148148,35.33833344962959,38.08666536666669,39.00333328333333,39.3833344537037,43.63833270648151,,,
235,10,279.23334,31.76166648907406,35.44166755787037,38.1883338453704,39.09833185833335,39.485000225,43.60333190925926,,,
236,10,279.21668,31.88166621453707,35.55333251851855,38.26166648518516,39.176666912963,39.56333238333335,43.61499884166668,,,
237,10,278.98332,32.01499977083334,35.65833314074074,38.33500001944443,39.24833335925923,39.59999850000001,43.58999864999999,,,
238,10,279.65000000000003,32.14499950222223,35.76499977166667,38.40166814166665,39.29999922222218,39.67500020833337,43.59333193333332,,,
239,10,280.13334000000003,32.24500007611111,35.86833413629628,38.48666686666667,39.38833456759259,39.72833367037036,43.54999925000001,,,
240,10,280.96666999999997,32.39166800370368,35.97833366435186,38.55833245833335,39.455000675,39.79999922222218,43.53833275833333,,,
241,10,280.99998999999997,32.51333312962965,36.08999868861113,38.65499975277781,39.54499932500001,39.88166774907407,43.54166604166667,,,
242,10,281.61666,32.64499950222223,36.205000557963,38.72833367037037,39.62166566018523,39.93500097499999,43.52333298333333,,,
243,10,282.16666000000004,32.75166664129629,36.30999946777776,38.80333263148145,39.70333405925929,40.02166634166665,43.51833305833333,,,
244,10,281.54999000000004,32.88333441601849,36.40666802898146,38.8950013861111,39.79166601851848,40.09999850000001,43.5,,,
245,10,281.21668,33.00499992361112,36.52166633564816,38.97833365833333,39.8716675212963,40.16499998055559,43.4766670166667,,,
246,10,281.96669,33.1416660925926,36.62166563481482,39.02833290833333,39.93166769166666,40.22833367037037,43.4716670916667,,,
247,10,283.23334,33.24166679351852,36.72833366314818,39.13833270648151,40.00833320833332,40.29999922222218,43.47166709166667,,,
248,10,284.11666,33.36500072666664,36.8483336785185,39.20500070000003,40.09999850000001,40.38500115833333,43.45333403333334,,,
249,10,283.88333,33.46000061111111,36.94166755787037,39.29666594074071,40.176666912963,40.46000060000001,43.44166754166667,,,
250,10,284.45002000000005,33.61999899361113,37.04166603009261,39.36833411203703,40.22833367037037,40.50000000000001,43.37666763518519,,,
251,10,285.08335,33.71166725018521,37.13833268296296,39.42833440833332,40.29999922222218,40.58499872500001,43.39666809074074,,,
252,10,285.04997,33.85000038333329,37.24000015222224,39.51166649166665,40.36833411203703,40.64333282037042,43.34666695185182,,,
253,10,285.41666,33.94500084027779,37.34500026888886,39.59999850000001,40.455000675,40.71166726296298,43.30999944999997,,,
254,10,285.96666,34.0783321365741,37.44833412268519,39.68500043611115,40.55166589166667,40.81499956388888,43.31166615462959,,,
255,10,285.73334,34.20500049444446,37.54999923611113,39.78499945555552,40.60666531851854,40.9000015,43.25999984444444,,,
256,10,286.06668,34.31166617259257,37.65166632148147,39.8216663824074,40.70000077777782,40.92833440833331,43.23500010555555,,,
257,10,286.65000000000003,34.42500114583332,37.7549999147222,39.90166814166665,40.78166617407403,41,43.18166702685188,,,
258,10,287.43333,34.54666595370373,37.85666717962962,39.99666671666667,40.80666604074072,41.07166559166667,43.16499998055556,,,
259,10,288.36668,34.64833291185186,37.96333388333334,40.07666551666668,40.9000015,41.16333327592596,43.05333297407407,,,
260,10,287.84999,34.79166603240739,38.06166574166669,40.16833338981485,40.98833350833333,41.23500023333332,43.06666572962964,,,
261,10,288.51667,34.88166777481479,38.16333327592596,40.23000031111112,41.05999910000001,41.29999922222218,42.99666671666667,,,
262,10,289.39998,34.98333358796297,38.25999984444439,40.29999922222218,41.10999872777779,41.35666717962963,42.95000037222226,,,
263,10,289.75001,35.10333194546298,38.34833365648146,40.37833433981481,41.19500066388893,41.40500142499999,42.88500040277773,,,
264,10,290.04999999999995,35.22000045666668,38.45333403333334,40.46000060000001,41.27333297037033,41.5,42.84166683796294,,,
265,10,290.10001,35.33666674481479,38.55666581666669,40.52999954999999,41.32999990555556,41.58666536666667,42.7999998611111,,,
266,10,289.93332,35.45833396990742,38.65166634351855,40.631665887963,41.43500097499999,41.66833338981485,42.74666697407407,,,
267,10,290.56668,35.53999938888891,38.7516666407407,40.70000077777782,41.5,41.70666734074077,42.7133335842593,,,
268,10,291.31669,35.68000030333335,38.84666695185184,40.74999999999996,41.5999985,41.79999922222218,42.66666668518523,,,
269,10,291.96668,35.76333313037037,38.94833410833333,40.83166661018517,41.65833316203707,41.84166683796297,42.60999935740741,,,
270,10,292.10001,35.8950014133333,39.04333268333334,40.9000015,41.72000046666668,41.91333463333331,42.57666652407406,,,
271,10,292.01666,35.99000015277777,39.14999963888893,40.99333343333333,41.79999922222218,42,42.59333205925928,,,
272,10,291.98334,36.14833291185185,39.24000015555553,41.08333208333333,41.88000104444445,42.08333208333333,42.62666627777779,,,
273,10,292.91666,36.22333361222225,39.33333331481481,41.12666577407411,41.94333418333333,42.1366660018519,42.59999887777779,,,
274,10,293.68332000000004,36.34000015444441,39.42666776666665,41.2033340592593,42,42.20000077777782,42.55999947777778,,,
275,10,294.10002000000003,36.41666793981479,39.51333313333331,41.29333265925922,42.07333223333333,42.27999953333329,42.61999895555557,,,
276,10,294.23335000000003,36.55999908333335,39.61666554629634,41.35666717962963,42.14999963888894,42.35000036111111,42.61666554629632,,,
277,10,294.03332,36.65999984555555,39.71666718518519,41.46666716666667,42.21000062222224,42.41000134999999,42.72666690185187,,,
278,10,294.04998,36.73666686962965,39.81333285925925,41.51666641666665,42.31333285925925,42.5,42.69666724074079,,,
279,10,294.96666999999997,36.88333447962962,39.91333463333331,41.61999895555559,42.41666791666665,42.58333208333333,42.72666702962964,,,
280,10,295.41665,36.97666702314815,40.00333328333333,41.70000077777782,42.49666671666667,42.61999895555559,42.82333321481477,,,
281,10,296.46668,37.06666564814817,40.09666521666667,41.7166671851852,42.54999925,42.70000077777782,42.82333308703701,,,
282,10,297.08335,37.15999984555555,40.176666912963,41.79999922222218,42.5999985,42.74500007777775,42.90000087037038,,,
283,10,297.18331,37.28999939111111,40.26999968888885,41.88666786296297,42.66666668518522,42.80666604074072,42.95666731666667,,,
284,10,297.03333999999995,37.34666697370368,40.36000058888889,41.97333373333333,42.74333343703702,42.90000150000001,43.04999950185186,,,
285,10,297.21668,37.49333343518519,40.45666731666667,42.04666596666666,42.80166592685182,42.99000015000001,43.12833247870374,,,
286,10,297.71668,37.59333190740742,40.55333253333335,42.13999941111116,42.89666809074075,43.04666596666666,43.20000077777782,,,
287,10,298.39998,37.67666676611112,40.63999941111116,42.20000077777782,42.96666716666667,43.0999985,43.21666718518522,,,
288,10,299.04997,37.79999922222219,40.72833367037036,42.26333312592588,43.004999925,43.16666668518523,43.27999953333328,,,
289,10,299.11667,37.87500067870369,40.81999967777777,42.34000013333333,43.0999985,43.24333343703701,43.32333308703704,,,
290,10,299.03331,37.98666686666667,40.91666791666664,42.40666806666665,43.18666714074079,43.31666626851851,43.41000134999999,,,
291,10,299.58335000000005,38.09999850000001,41.00166664166667,42.51166649166665,43.23166695185184,43.40000150000001,43.5,,,
292,10,300.01667,38.19500066388892,41.09666521666666,42.59666521666666,43.29999922222218,43.46166724166667,43.56166574166666,,,
293,10,300.59999,38.2966659407407,41.19333395925931,42.63999941111115,43.35666717962963,43.50999984999999,43.59999849999999,,,
294,10,301.20000000000005,38.39666809074073,41.27999953333329,42.70000077777782,43.41833455833331,43.59999849999999,43.67000009444449,,,
295,10,301.18331,38.48166694166667,41.36833411203703,42.78499945555551,43.5,43.6483329342593,43.71333390370373,,,
296,10,301.45000999999996,38.57666551666669,41.45333403333334,42.85333377037038,43.58333208333332,43.7033340592593,43.79999922222218,,,
297,10,301.96666999999997,38.68833339814817,41.55333253333334,42.94000089999999,43.66333327592596,43.76999968888884,43.86000058888889,,,
298,10,302.16667,38.79999922222218,41.62166566018523,43.00166664166667,43.72166710740742,43.85500047500001,43.92166784166665,,,
299,10,302.61665999999997,38.8666674074074,41.70000077777782,43.08999865,43.79999922222218,43.90000150000001,44,,,
300,10,303.39998,38.99666671666667,41.80166592685182,43.13333259259263,43.86333399814816,43.97333373333334,44.03333283333331,,,
301,10,303.73335000000003,39.05166589166668,41.89666809074074,43.20000077777782,43.91500127499999,44.04166604166665,44.09999849999999,,,
302,10,303.91666,39.17166679907411,41.97500037500001,43.28166617407403,43.99000015,44.09999849999999,44.16166657129634,,,
303,10,304.1833,39.28666609629626,42.06666566666667,43.33666672407408,44.04666596666665,44.19000055000004,44.23666687407407,,,
304,10,304.4,39.35500047499999,42.15166634351856,43.42833440833331,44.11833225092596,44.2383335148148,44.30833274537035,,,
305,10,304.95,39.47500037500001,42.22833367037037,43.5,44.20000077777782,44.29999922222218,44.39333468148149,,,
306,10,305.58336,39.53333283333333,42.29999922222218,43.55999910000001,44.2033340592593,44.34666695185185,44.40000150000001,,,
307,10,306.10001,39.6483329342593,42.39666809074074,43.62833247870375,44.2966659407407,44.41000134999999,44.47000045000001,,,
308,10,306.63331999999997,39.71833382592593,42.48833350833333,43.70000077777782,44.38166774907408,44.49833335833333,44.52166634166664,,,
309,10,306.31667,39.81666626851851,42.56999895000001,43.788332737037,44.44333418333333,44.56333238333333,44.59999849999999,,,
310,10,306.64997999999997,39.92833440833331,42.6649999805556,43.86500070277779,44.5,44.62833247870375,44.67500020833338,,,
311,10,307.04999,40,42.73166695185185,43.91166799166665,44.57499887499999,44.70000077777782,44.70500070000003,,,
312,10,307.83334,40.11833269166671,42.81666626851852,44,44.59999849999999,44.74000015555554,44.7966659407407,,,
313,10,308.08335999999997,40.20000077777782,42.90333478333334,44.05166589166666,44.67500020833338,44.79999922222218,44.79999922222218,,,
314,10,308.10001,40.29166601851848,42.99833335833333,44.11999895555558,44.71166726296299,44.80499933611108,44.8883345675926,,,
315,10,308.33334,40.39166785092592,43.07166559166667,44.19833407314819,44.80333263148145,44.91333463333332,44.91666791666665,,,
316,10,308.71668,40.50000000000001,43.16499998055561,44.30166592685182,44.90000150000001,45,45.00666656666667,,,
317,10,309.41665,40.57166571759261,43.23500023333332,44.39666809074075,44.90000150000001,45.03833275833331,45.07999879999999,,,
318,10,310.0,40.631665887963,43.31166615462961,44.40000150000001,44.96500052500001,45.09999849999999,45.09833185833332,,,
319,10,310.29999000000004,40.77166632962959,43.40000150000001,44.46166724166667,45,45.12833247870375,45.15833316203707,,,
320,10,310.53331000000003,40.82499979166666,43.48166694166667,44.52499962499997,45.09499857499999,45.20000077777782,45.20000077777782,,,
321,10,310.51666,40.94333418333333,43.56833230833333,44.59999849999999,45.12166566018522,45.27166632962959,45.2033340592593,,,
322,10,310.73335000000003,40.98666686666667,43.63833270648152,44.68333373148153,45.20000077777782,45.36000058888889,45.19833356203709,,,
323,10,311.51667,41.1433330092593,43.70500070000003,44.74000015555556,45.21833382592594,45.40000150000001,45.25833320370366,,,
324,10,311.96668999999997,41.22833367037037,43.7966659407407,44.77833289259254,45.29999922222218,45.435000975,45.33833342870371,,,
325,10,312.53332,41.26999968888889,43.86666740740741,44.85666717962964,45.31499956388888,45.47500037500001,45.42500112499999,,,
326,10,312.76667000000003,41.355000475,43.96166724166667,44.90000150000001,45.40000150000001,45.53166619166667,45.40833470833333,,,
327,10,312.90001,41.47000045000002,44.0283329083333,44.95166739166666,45.43166769166665,45.59999849999999,45.50000000000001,,,
328,10,313.13333,41.53666674629633,44.10999872777779,45,45.50333328333333,45.64666622962967,45.58333208333332,,,
329,10,313.34999000000005,41.70000077777782,44.20000077777782,45.06499902499999,45.59333193333332,45.70666734074077,45.63999941111116,,,
330,10,314.08333999999996,41.71166726296299,44.27499961111107,45.13833270648152,45.6049986138889,45.73500023333332,45.61999895555554,,,
331,10,314.48334,41.82999990555556,44.32999990555557,45.20000077777782,45.69333395925931,45.79999922222218,45.72000021111111,,,
332,10,314.81668,41.84333347962964,44.40000150000001,45.22833367037038,45.70500070000003,45.86166729351853,45.8316666101852,,,
333,10,314.93333,42.00666656666667,44.485000225,45.32499979166667,45.79333265925921,45.92833440833332,45.87333422592594,,,
334,10,315.10001,42.05666606851853,44.57333223333332,45.39666809074075,45.80333263148145,46,45.9133345074074,,,
335,10,315.60001,42.12666577407408,44.60333190925926,45.41000134999999,45.89000127222223,46.03666611666664,46.00666656666667,,,
336,10,316.06667999999996,42.17666595462963,44.6983340731482,45.49500007500001,45.91833455833332,46.09999849999998,46.03499947499997,,,
337,10,316.35001,42.38666748518514,44.78999937777773,45.51666641666665,46,46.12333236481484,46.14333282037042,,,
338,10,316.70000999999996,42.36000058888885,44.85000036111112,45.59999849999999,46.05666581666665,46.20000077777782,46.17000009444443,,,
339,10,317.16666,42.45666637222221,44.90666806666666,45.67500020833338,46.10333190925925,46.25499992222219,46.1933339592593,,,
340,10,317.08333,42.5999985,45,45.70000077777782,46.19333395925931,46.34333354259259,46.18333373148153,,,
341,10,317.5,42.67000009444448,45.07999879999999,45.77999953333329,46.24333343703702,46.40000150000002,46.35666756851854,,,
342,10,317.98333,42.70666734074077,45.11666554629632,45.79999922222218,46.29999922222218,46.46166724166666,46.38666786296296,,,
343,10,318.38334000000003,42.80666604074072,45.20000077777782,45.86333399814816,46.34000013333334,46.50000000000001,46.44666746666667,,,
344,10,318.95,42.90000150000001,45.27666625185181,45.91666791666666,46.40000150000002,46.56999894999998,46.46333388333335,,,
345,10,319.11668,42.95666731666667,45.31333285925925,46,46.47333373333334,46.61333213703702,46.55999935185186,,,
346,10,319.39997999999997,43.03999939999999,45.40000150000001,46.06666566666666,46.50000000000001,46.69666736851856,46.57666551666664,,,
347,10,319.7,43.12666577407412,45.47666701666667,46.09999849999998,46.58666536666666,46.7599998444444,46.61666554629632,,,
348,10,319.98333,43.20000077777782,45.52166634166666,46.18333373148153,46.70000077777782,46.79999922222218,46.68666688518522,,,
349,10,320.21669,43.28666711851851,45.59999849999999,46.21333390370373,46.70000077777782,46.86666740740743,46.76666640740741,,,
350,10,320.76666,43.36000058888889,45.67000009444449,46.29999922222218,46.7033340592593,46.90000150000002,46.76333312592589,,,
351,10,320.78332,43.46000060000003,45.7166671851852,46.33333331481483,46.79333265925922,46.95000074999999,46.89333380000002,,,
352,10,321.20000999999996,43.50166664166664,45.79999922222218,46.40333478333334,46.89833479537039,47.06333238333333,46.97166709166667,,,
353,10,321.28331,43.60333190925926,45.85666717962964,46.49666671666667,46.91333463333333,47.09999849999998,46.99000015,,,
354,10,321.5,43.71333390370373,45.91500127499999,46.56666566666665,47,47.15999986666671,47.09333193333332,,,
355,10,322.14999,43.76166648518514,46,46.59999849999998,47.06666566666664,47.22666702962963,47.10333190925925,,,
356,10,322.85002000000003,43.79999934999998,46.02999954999996,46.65666645740745,47.09999849999998,47.29999922222218,47.19333395925931,,,
357,10,322.88334000000003,43.96500052500002,46.09999849999998,46.70000077777782,47.17666691296301,47.33166661018517,47.23999977222221,,,
358,10,322.90000000000003,43.955000675,46.18166702685189,46.78166617407403,47.21666718518522,47.41500127499999,47.24500007777775,,,
359,10,323.35001,44.07666551666667,46.22333374814816,46.8266664962963,47.29999922222218,47.44666746666665,47.3333333148148,,,
360,10,323.46669,44.13499910555559,46.29999922222218,46.90000150000002,47.37000081666668,47.5,47.34500024722222,,,
361,10,324.35,44.23999958055555,46.34166683796298,46.97500037500001,47.40000150000002,47.5483326083333,47.45166739166666,,,
362,10,324.86668000000003,44.23499978611111,46.40000150000002,47,47.44333418333333,47.60999872777776,47.5,,,
363,10,324.98333,44.40666806666668,46.49333343333333,47.08666536666666,47.52833290833329,47.69333395925931,47.5283329083333,,,
364,10,325.16664000000003,44.39000127222223,46.53499947499997,47.16499998055561,47.59999849999998,47.77499961111106,47.62999918333335,,,
365,10,325.29998,44.53666611666666,46.59999849999998,47.20000077777782,47.63333259259264,47.82999990555557,47.64833293425931,,,
366,10,325.68333,44.60833202314816,46.68666714074079,47.27666625185181,47.70000077777782,47.90000150000002,47.75166664074075,,,
367,10,325.93330999999995,44.66833338981485,46.70166741851856,47.30333263148145,47.73500023333333,47.95500067499998,47.76833304814811,,,
368,10,326.78333,44.6699992638889,46.79999922222218,47.37833433981483,47.79999922222218,48.00000000000001,47.86166729351852,,,
369,10,327.14999,44.83000022499997,46.82833320092595,47.42833440833331,47.85833388425928,48.04833260833333,47.89166778796298,,,
370,10,327.20002999999997,44.87833358888886,46.90000150000002,47.5,47.95166739166667,48.11166543240742,47.9866668666667,,,
371,10,327.53333000000003,44.92666776666667,46.995000075,47.56499902499998,48.00000000000001,48.18333373148153,48.04333268333333,,,
