Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
742,10,281.93331,23.11000041935186,33.45833396990741,40.57999911481485,46.29999922222218,50.50666656666667,50.84333310185181,,,
743,10,282.3,23.36999972638891,33.60999914638891,40.72833367037036,46.29999922222218,50.50000000000001,50.80166643796294,,,
744,10,283.10001,23.66166680731481,33.76166648907407,40.84500024722221,46.29999922222218,50.50000000000001,50.79166627407405,,,
745,10,283.85001,23.93166640611111,33.91333446657406,40.99999999999998,46.30333263148144,50.50000000000001,50.78833299259257,,,
746,10,283.98335000000003,24.21500012111111,34.06166572453706,41.11666554629633,46.32499979166663,50.50000000000001,50.8283334564815,,,
747,10,283.98335000000003,24.49333330777776,34.2266668312963,41.22833367037037,46.37000081666667,50.50000000000001,50.77499973888889,,,
748,10,284.63334000000003,24.76166661574074,34.361667317037,41.3716675212963,46.40000150000002,50.49666671666667,50.80166637407402,,,
749,10,285.58335,25.01166671138887,34.52166633564817,41.48166694166666,46.40000150000002,50.48666686666667,50.80500042222222,,,
750,10,287.18331,25.29166650740741,34.66499996000002,41.63833270648152,46.40000150000002,50.46500052500005,50.8816677490741,,,
751,10,287.93332,25.5750002861111,34.82999998907404,41.7516666407407,46.43833425833335,50.44000090000004,50.84833378425924,,,
752,10,287.7,25.84499969425928,34.96500053472222,41.86833411203704,46.49333343333334,50.41000135000002,50.75833307592594,,,
753,10,287.46668,26.11833378481481,35.12833258129631,41.98333358333333,46.50000000000001,50.40000150000002,50.73666661851853,,,
754,10,288.56668,26.37166627231483,35.25833320648147,42.11666560925929,46.50000000000001,50.4066680666667,50.75666630740737,,,
755,10,289.33334,26.62333380370371,35.43166751981482,42.23000031111111,46.50000000000001,50.40000150000002,50.72166710740746,,,
756,10,290.10001,26.87333291370372,35.56833248018521,42.35666717962963,46.58333208333332,50.40000150000002,50.78333268703701,,,
757,10,290.78332,27.14166704842592,35.73000024092594,42.485000225,46.59999849999998,50.40000150000002,50.79666683518518,,,
758,10,290.41666,27.39999961851853,35.87000071388887,42.5983321101852,46.59999849999998,50.40000150000002,50.7183335703704,,,
759,10,290.73334,27.63333384166667,36.02999954166668,42.73000031111111,46.60666531851852,50.37666763518518,50.78666609629625,,,
760,10,291.85,27.87999960564817,36.17000001092594,42.82499979166667,46.69333395925931,50.32333308703699,50.74166666851855,,,
761,10,292.98332,28.10333372740741,36.33333333518515,42.94333418333333,46.70000077777782,50.31666626851849,50.70333329074071,,,
762,10,293.15001,25.83000017759259,36.42666778703703,42.87999991851849,46.67000009444443,50.28666635185184,50.63666612777779,10.39216685342594,49.99816652962962,0.9671800124666665
763,10,289.5,22.49999999935186,36.49500007638889,42.50999984999999,46.51666641666667,50.09999849999998,50.67833361759264,10.39216685342594,49.99816652962962,0.0261399750666667
764,10,288.83335,21.86166636101853,36.63999964222221,42.598332487963,46.57833215833335,50.09999849999998,50.70000039444445,,,
765,10,289.45002,22.04333330833332,36.75000000000001,42.70333380370376,46.56666566666669,50.09999849999998,50.6433328185185,,,
766,10,289.51666,22.4233330401852,36.83333333518517,42.80999983333334,46.57666551666666,50.0933319333333,50.61999895555553,10.40283328694444,49.97400016759257,0.0261400003833333
767,10,288.48335000000003,21.65666675629629,36.90000152777777,42.57166646481483,46.50499992500004,49.98166694166671,50.60833202314813,10.40283328694444,49.97400016759257,0.96717998715
768,10,284.70001,19.70666650166666,36.90000152777777,42.0366662425926,46.38333445370368,49.77999991666666,50.64666622962964,,,
769,10,284.39999,19.32999960555555,36.98000030555556,42.08666623703705,46.40000150000002,49.73000031111117,50.5466660925926,,,
770,10,286.25,19.41999969490741,37.06833228935186,42.23499959444448,46.40000150000002,49.74833335925924,50.54333268333333,,,
771,10,287.15000000000003,19.65000050888889,37.10666529148149,42.41333463333333,46.43333433333337,49.71000062222226,50.58999864999997,,,
772,10,287.53331,19.87999954185187,37.19666735148149,42.48333358333333,46.42000119999999,49.72666702962967,50.57999905185181,,,
773,10,287.35,20.10333372777777,37.20000076111112,42.61833275462967,46.44666746666668,49.70666734074079,50.60333190925925,,,
774,10,287.91666,20.37333284981484,37.29666595629629,42.7433336925926,46.4666671666667,49.70000077777783,50.55666581666669,,,
775,10,288.08334,20.60333372777778,37.34000015444442,42.82666688703704,46.49000015000001,49.70000077777783,50.58999890185183,,,
776,10,289.60001,20.89166631694446,37.40000152777777,42.96833380833331,46.50000000000001,49.70000077777783,50.5799988,,,
777,10,290.79998,21.17000007722222,37.49333343518519,43.0999985,46.50000000000001,49.70000077777783,50.50666656666667,,,
778,10,290.06669,21.45333315444445,37.55666580092595,43.20000052222225,46.50000000000001,49.70000077777783,50.50666656666663,,,
779,10,290.61666,21.78833303481481,37.6433327974074,43.32166638240741,46.54333268333334,49.6833337314815,50.54333268333334,,,
780,10,292.18330999999995,22.0716669399074,37.72666701740741,43.41666791666665,46.59999849999998,49.64666622962962,50.50999985,,,
781,10,293.39999,22.39666627240742,37.82666649629628,43.51666641666665,46.59999849999998,49.62999918333334,50.54333268333333,,,
782,10,294.43333,22.72500015870372,37.93500097499999,43.68333373148153,46.63166588796301,49.59999849999998,50.55333253333331,,,
783,10,294.99998999999997,23.05166680027777,38.03666611666667,43.76499976666663,46.69666736851856,49.61333213703702,50.54499932499998,,,
784,10,294.16664999999995,23.41666634814816,38.13999941111115,43.87333422592594,46.70000077777782,49.59999849999998,50.48000030000002,,,
785,10,295.28332,23.76999982222223,38.243333437037,43.97666701666667,46.70000077777782,49.59999849999998,50.42833440833335,,,
786,10,296.61667,24.0783335048148,38.35500047499998,44.06166574166667,46.7683330481481,49.59999849999998,50.46333388333333,,,
787,10,297.10001,24.41666634907408,38.46333388333334,44.19666724074078,46.79999922222218,49.59999849999998,50.42000082222224,,,
788,10,297.76666,24.78166659629631,38.58166550462965,44.29833264537034,46.8600005888889,49.59999849999998,50.38000104444446,,,
789,10,298.01667,25.13000020981481,38.69833388148151,44.42500099907406,46.90000150000002,49.59999849999998,50.38666748518517,,,
790,10,298.03333,25.48499994314814,38.82333308703703,44.53333283333331,46.93666761666665,49.59999849999998,50.4233343574074,,,
791,10,298.88332,25.83833322472223,38.93166769166666,44.61499884166668,47,49.57499887499997,50.46000060000004,,,
792,10,300.33335,26.1550001149074,39.04499932500001,44.70833398148151,47.00166664166667,49.5,50.41333450740742,,,
793,10,301.18331,26.49333330787036,39.15833316203707,44.82999990555557,47.08666536666666,49.5,50.355000475,,,
794,10,301.31668,26.84499978990742,39.28333281481478,44.92500112499998,47.10333190925925,49.5,50.3766676351852,,,
795,10,301.81667,27.19000018472222,39.42333442037035,45.04499932499998,47.1983340731482,49.51333313333333,50.40000150000002,,,
796,10,302.08333999999996,27.53333346018518,39.54166604166667,45.16166657129634,47.24500007777775,49.5,50.3866677388889,,,
797,10,302.8,27.87666645037038,39.66333327592597,45.22833367037038,47.29999922222218,49.5,50.36000058888889,,,
798,10,303.25001000000003,28.19666674990741,39.77166632962959,45.34500024722224,47.32166638240741,49.5,50.30833274537034,,,
799,10,303.61667,28.52833344129629,39.9033344685185,45.43500097499999,47.40000150000002,49.5,50.3650007027778,,,
800,10,304.38334,28.84833313564816,40.02666626666666,45.54666596666665,47.45666731666667,49.5,50.30166656574075,,,
801,10,305.35001,29.17166678157407,40.15166634351855,45.65499975277783,47.5,49.5,50.27166632962961,,,
802,10,305.66666,29.49333330777777,40.27166632962959,45.74500007777775,47.58833200833332,49.5,50.25999997222222,,,
803,10,305.31669,29.82999989120372,40.41000103518516,45.86500070277779,47.61499884166668,49.5,50.2966659407407,,,
804,10,313.91665,30.13166694657406,40.53833275833333,45.96500052500001,47.70000077777782,49.48666686666669,50.28333281481479,,,
805,10,310.99999,30.44166644425927,40.65833316203707,46.05833245833333,47.72166710740742,49.45000075,50.25999984444446,,,
806,10,307.26664999999997,30.73166675574074,40.78166617407403,46.13999941111116,47.79999922222218,49.42166784166669,50.16666649351857,,,
807,10,308.61667,31.02833344148147,40.91666785370368,46.24500007777775,47.84166683796298,49.40000150000002,50.15666658148152,,,
808,10,309.41665,31.31166648824075,41.03833275833333,46.32166638240741,47.90000150000002,49.40000150000002,50.21999995555556,,,
809,10,309.36667,31.62000033064815,41.15833316203707,46.44833410833333,47.98166694166667,49.40000150000002,50.25666656296294,,,
810,10,309.35001,31.90833288833335,41.28166617407404,46.54166604166664,48.01499977499999,49.40000150000002,50.28833273703701,,,
811,10,309.35001,32.19333298907408,41.41666785370368,46.61499884166668,48.09999849999998,49.40000150000002,50.16833287870369,,,
812,10,310.29999000000004,32.45833352462965,41.53499947499999,46.71166726296299,48.12833247870374,49.40000150000002,50.12666589999999,,,
813,10,311.35002000000003,32.71999963092593,41.66333327592596,46.79999922222218,48.20000077777782,49.40000150000002,50.17000009444449,,,
814,10,312.65,32.99666671759262,41.77499961111107,46.89166785092594,48.25833320370365,49.40000150000002,50.27333297037033,,,
815,10,313.18331,33.26500015277777,41.91666772777776,46.995000075,48.29999922222218,49.40000150000002,50.19333395925931,,,
816,10,312.85,33.52833321851854,42.03666611666665,47.08333208333332,48.40000150000002,49.40000150000002,50.20000077777783,,,
817,10,312.85,33.80000057277775,42.15499975277782,47.16499998055561,48.42833440833333,49.38000104444442,50.201667162963,,,
818,10,313.64997999999997,34.04833304018522,42.27499961111106,47.2383335148148,48.5,49.37000081666665,50.20166729074079,,,
819,10,314.79999,34.29666697259257,42.40333453148147,47.29999922222218,48.53333283333329,49.323333087037,50.20333405925931,,,
820,10,315.98333,34.53499965611114,42.53166619166665,47.39166785092594,48.59999849999998,49.29999922222218,50.14166611574078,,,
821,10,316.26666,34.78666718833332,42.65499975277782,47.495000075,48.67166679907412,49.36333399814815,50.12499995092592,,,
822,10,316.61665,35.01999969444446,42.76999968888884,47.57999879999998,48.72000046666668,49.39000127222224,50.08999877592591,,,
823,10,316.73332999999997,35.28000024203702,42.89500119722222,47.67166679907412,48.79999922222218,49.40000150000002,50.10333190925924,,,
824,10,316.59999,35.51666641203705,43.03166619166665,47.72833367037038,48.8650007027778,49.40000150000002,50.11666554629628,,,
825,10,317.0,35.74833329518518,43.14999963888894,47.79999922222218,48.90000150000002,49.40333478333335,50.11999895555553,,,
826,10,317.66665,35.97166709953704,43.26666640740736,47.89333468148151,48.98666686666667,49.45833395833333,50.10833246388889,,,
827,10,318.68333,36.2066662464815,43.39000095740739,47.97166709166667,49.01833305833331,49.5,50.07499887499999,,,
828,10,319.54998,36.42333399574074,43.51999969999998,48.05999909999999,49.09999849999998,49.51333313333332,50.08999877592592,,,
829,10,319.83334,36.65499954055556,43.63999941111115,48.12666577407411,49.1700000944445,49.59666521666665,50.0633323833333,,,
830,10,345.73334,36.87333380546293,43.74833335925923,48.20000077777782,49.20000077777783,49.59999849999998,50.07999879999999,,,
831,10,323.74998999999997,37.08333282351852,43.87166752129631,48.27833289259254,49.27833289259254,49.63333259259264,50.0933319333333,,,
832,10,321.56667,37.28666699777777,43.99666671666666,48.33333331481482,49.29999922222218,49.70000077777783,49.99666671666667,,,
833,10,322.93332000000004,37.4966667175926,44.12499906944448,48.40500142500002,49.37666763518521,49.70833398148152,49.98833350833333,,,
834,10,322.41666000000004,37.71833323814814,44.24333343703702,48.49666671666667,49.42333448333332,49.79999922222218,49.97666701666667,,,
835,10,321.91667,37.92333385370371,44.35666717962964,48.59666521666665,49.5,49.80999944999997,50.0233329833333,,,
836,10,322.48333,38.12833298240744,44.47666701666667,48.61499884166667,49.54499932499996,49.90000150000002,49.96333375740743,,,
837,10,323.71666999999997,38.32500011111109,44.5983321101852,48.70000077777782,49.59999849999998,49.90000150000002,49.94833410833336,,,
838,10,324.23332,38.51666641666667,44.70666721296299,48.77666625185181,49.60999872777779,49.91000135000001,49.89000127222224,,,
839,10,324.53331000000003,38.71666667407407,44.83333331481482,48.83666672407409,49.70000077777783,50,49.86333399814814,,,
840,10,325.08335,38.91166742499998,44.95333403333333,48.91666791666667,49.72666702962964,50.0433326833333,49.89000089444445,,,
841,10,325.48335000000003,39.10666620000004,45.06333238333333,49.00000000000001,49.79999922222218,50.09999849999998,49.84666695185184,,,
842,10,326.09999,39.27333348148146,45.17666691296301,49.05999909999998,49.82333308703704,50.09999849999998,49.95666719074074,,,
843,10,326.78333,39.47833365833333,45.29666606851848,49.10666531851852,49.90000150000002,50.09999849999998,49.99500007499998,,,
844,10,326.98333,39.6466663555556,45.40666806666666,49.20000077777783,49.90000150000002,50.09999849999998,49.95333403333331,,,
845,10,327.14999,39.83333357037036,45.52999954999998,49.24666671851849,49.97333373333333,50.14666622962967,50.05999909999998,,,
846,10,327.78332,40.01166649166666,45.64166611574079,49.32499979166668,50,50.19666736851857,50.14833293425931,,,
847,10,328.04999000000004,40.18999978333333,45.74999999999996,49.40000150000002,50.02333298333331,50.20000077777783,50.19333395925931,,,
848,10,328.96668,40.35000036111111,45.86666740740741,49.45000074999999,50.09999849999998,50.20000077777783,50.20000077777783,,,
849,10,329.11667,40.53666611666667,45.97333373333334,49.5,50.09999849999998,50.20666734074078,50.26666640740739,,,
850,10,329.91666,40.70666670185186,46.08333208333332,49.56666566666664,50.09999849999998,50.27999953333328,50.25333328148151,,,
851,10,329.98332000000005,40.8700005648148,46.19000042222226,49.62999918333337,50.15333304814819,50.29999922222218,50.26999968888889,,,
852,10,330.29997,41.04333268333333,46.31666626851851,49.70000077777783,50.20000077777783,50.31499956388888,50.37000081666669,,,
853,10,330.78333999999995,41.21500009722222,46.42000119999999,49.75333328148145,50.20000077777783,50.3983347953704,50.40000150000002,,,
854,10,330.91664,41.36333387222222,46.52666626666665,49.79999922222218,50.22000046666668,50.40000150000002,50.40333478333335,,,
855,10,331.53331000000003,41.52999954999999,46.63333259259264,49.86666740740743,50.2966659407407,50.40000150000002,50.46000060000003,,,
856,10,332.05,41.68499966944445,46.73333359259259,49.90000150000002,50.29999922222218,50.45833395833333,50.49666671666667,,,
857,10,332.39999,41.85666717962963,46.85000036111113,49.95666731666667,50.34000013333335,50.50000000000001,50.47666701666667,,,
858,10,333.11668,41.97833365833333,46.95333403333333,50,50.40000150000002,50.55666581666664,50.53333283333332,,,
859,10,333.36665999999997,42.16499972500003,47.06499902499999,50.01999969999997,50.41000135000001,50.59999849999998,50.55166589166664,,,
860,10,333.83333999999996,42.30666604074072,47.15999986666671,50.09999849999998,50.49000015000001,50.60666531851851,50.59999862592591,,,
861,10,334.08335,42.47000045,47.26666640740736,50.09999849999998,50.50000000000001,50.69333395925931,50.64000016666667,,,
862,10,334.29998,42.60499873981483,47.37166752129632,50.131665887963,50.50000000000001,50.70000077777782,50.69333395925931,,,
863,10,334.96669,42.75333328148145,47.47666701666667,50.20000077777783,50.58999864999998,50.73000031111111,50.7466667185185,,,
864,10,334.98335000000003,42.93000104999999,47.58666536666665,50.20000077777783,50.59999849999998,50.7966659407407,50.79999922222217,,,
865,10,335.01667000000003,43.03166619166665,47.68500043611116,50.29333265925922,50.66499998055561,50.81166615462961,50.83500001944446,,,
866,10,335.1,43.20833353425927,47.788332737037,50.29999922222218,50.70000077777782,50.89666809074076,50.88500115833336,,,
867,10,335.95002,43.34666695185185,47.88333445370372,50.3166662685185,50.70000077777782,50.90000150000002,50.88333445370372,,,
868,10,336.25001,43.43833425833332,47.98666686666667,50.31833297314812,50.74833335925923,50.92000119999999,50.90000150000002,,,
869,10,336.58335,43.65666652037041,48.07833215833332,50.39666809074076,50.79999922222217,50.99833335833333,50.95666731666662,,,
870,10,337.03333000000003,43.72000046666668,48.18333373148153,50.47000045000001,50.85000036111114,51.00666656666666,51.02999955000001,,,
871,10,337.03333000000003,43.89500056759258,48.28666609629624,50.50000000000001,50.90000150000002,51.09666521666664,51.0483326083333,,,
872,10,337.21668,44.03499947499998,48.37833433981483,50.5483326083333,50.90500142500002,51.11166543240741,51.11166543240741,,,
873,10,337.61668,44.11666554629632,48.48333358333333,50.59666521666664,50.995000075,51.19000055000004,51.15666645740745,,,
874,10,338.13334000000003,44.29333387314815,48.56833230833332,50.60499861388887,51.00833320833332,51.20000077777783,51.20500070000004,,,
875,10,338.41666999999995,44.40000150000001,48.67833361759264,50.676666912963,51.08999864999998,51.24833335925925,51.2966659407407,,,
876,10,338.95001,44.52499962499998,48.77166632962958,50.70000077777782,51.10666531851851,51.29999922222218,51.29999922222218,,,
877,10,338.98333,44.69333351203706,48.85833388425928,50.73500023333334,51.20000077777783,51.36833411203706,51.2400001555556,,,
878,10,339.03334,44.79999922222218,48.95833395833334,50.79999922222217,51.23166695185185,51.41000135000002,51.26166667685187,,,
879,10,339.96668,44.9466674037037,49.04166604166664,50.83333331481482,51.29999922222218,51.46000059999999,51.40000150000003,,,
880,10,369.95002999999997,45.05499917499999,49.13499929722227,50.89333468148151,51.29999922222218,51.50000000000001,51.37500074166669,,,
881,10,340.45002,45.18500043611115,49.23166695185185,50.90000150000002,51.39166797685188,51.52499962499997,51.49000015000001,,,
882,10,341.16665,45.28166617407403,49.30833274537034,50.94833410833333,51.40000150000003,51.59999849999998,51.50000000000001,,,
883,10,341.61666,45.43666755370369,49.40500142500002,51,51.47000045000001,51.62666577407411,51.54499932499996,,,
884,10,341.93331,45.504999925,49.5,51.04499932499998,51.50166664166667,51.69500066388893,51.58333208333332,,,
885,10,341.96669,45.67166679907412,49.59499857499998,51.09999849999998,51.59333193333331,51.70000077777783,51.64499952500005,,,
886,10,341.88333,45.77833346759257,49.6816670268519,51.17166679907411,51.59999849999998,51.74666671851849,51.68166683518523,,,
887,10,342.43332999999996,45.90000150000002,49.76833304814809,51.20000077777783,51.66833338981486,51.82666649629629,51.71666718518522,,,
888,10,342.81667999999996,46.00999997592591,49.85166706574076,51.28833273703699,51.70000077777783,51.85833388425929,51.68166657962966,,,
889,10,343.36668,46.10666557037036,49.92833440833332,51.29999922222218,51.79833258148143,51.90000150000003,51.79499929999996,,,
890,10,344.13332,46.25333308981477,50.01166649166665,51.31333285925925,51.79999922222218,51.93166769166665,51.83833342870373,,,
891,10,344.24999,46.36833411203705,50.10999872777778,51.3983347953704,51.83500001944447,52.00999984999999,51.81666626851847,,,
892,10,344.61668000000003,46.42666776666665,50.1983340731482,51.42666776666666,51.90000150000003,52.04999924999995,51.87666738333336,,,
893,10,344.59999000000005,46.59499945648152,50.27166632962958,51.50000000000001,51.99166679166667,52.09999849999998,51.92666764074072,,,
894,10,345.06667000000004,46.67500020833338,50.34833365648151,51.53833275833331,52,52.12833247870374,52.03166619166667,,,
895,10,345.41666999999995,46.77833391481484,50.43000104999998,51.59999849999998,52,52.18333373148153,52.04999924999996,,,
896,10,346.1,46.87000081666668,50.50000000000001,51.60166520462961,52.09999849999998,52.20000077777783,52.01999969999997,,,
897,10,346.38333,47.02666626666664,50.58833200833331,51.68000032222228,52.14499952500004,52.2549999222222,52.11333264074077,,,
898,10,346.96668000000005,47.09999849999998,50.68500043611116,51.71000062222226,52.17666691296301,52.33333331481482,52.1983340731482,,,
899,10,346.86667,47.19500021666669,50.7599998444444,51.7966659407407,52.27333297037032,52.38666786296299,52.28333294259255,,,
900,10,361.25001000000003,47.32499979166667,50.80499933611107,51.82499979166664,52.29999922222218,52.44500082500002,52.30333263148144,,,
901,10,347.60001,47.45000074999999,50.90000150000002,51.90000150000003,52.29999922222218,52.49000015000001,52.38500115833335,,,
902,10,348.53333,47.45333403333331,50.9800003,51.90500142500002,52.32333308703705,52.5,52.3700008166667,,,
903,10,348.79997000000003,47.67333369259264,51.03833275833329,51.985000225,52.40000150000003,52.54166604166662,52.44666746666671,,,
904,10,349.04999,47.7033340592593,51.10666531851851,52.00999984999999,52.47500037500001,52.60999872777777,52.47166709166666,,,
905,10,351.63334000000003,47.86000058888892,51.20000077777783,52.09999849999998,52.50999984999999,52.70000077777783,52.59666521666664,,,
906,10,381.68332,47.91500064537036,51.29333265925921,52.11499884166668,52.58999864999997,52.7033340592593,52.59999849999997,,,
907,10,364.68333,48.04833260833331,51.33666672407411,52.19666736851857,52.63333259259264,52.75666656296296,52.6149991564815,,,
908,10,352.0,48.14666622962967,51.40000150000003,52.2033340592593,52.70000077777783,52.82333308703703,52.69666736851857,,,
909,10,351.81668,48.20500070000003,51.49000015000001,52.28999937777773,52.74333343703702,52.87333422592596,52.74833335925926,,,
910,10,245.04999999999998,48.33833342870371,51.56499902499998,52.31666626851851,52.74833335925923,52.90666806666669,52.7816665574074,,,
911,10,8.066666300000001,48.40000150000002,51.62666577407411,52.40000150000003,52.79999922222218,52.99666671666667,52.88000104444447,,,
912,10,6.000000099999999,48.43000105000005,51.70000077777783,52.40000150000003,52.89000127222225,52.99000015000001,52.86333399814814,,,
913,10,4.600000100000001,48.37000081666663,51.70000077777783,52.45000074999999,52.90000150000003,52.99666671666668,52.8733342259259,,,
914,10,2.0000001000000003,48.32666649629631,51.70000077777783,52.43333433333337,52.90000150000003,52.97666701666669,52.8266664962963,,,
915,10,2.0000001000000003,48.32000057222221,51.70000077777783,52.40000150000003,52.90000150000003,52.91000135000003,52.80333352592591,,,
916,10,2.0000001000000003,48.26666640740735,51.70000077777783,52.40000150000003,52.90000150000003,52.90000150000003,52.84000013333334,,,
917,10,2.0000001000000003,48.26333312592594,51.70666734074079,52.40000150000003,52.90000150000003,52.90000150000003,52.81333349814813,,,
918,10,2.0000001000000003,48.2166671851852,51.70000077777783,52.40000150000003,52.8933346814815,52.90000150000003,52.73666687407407,,,
919,10,2.0000001000000003,48.20833308703704,51.70000077777783,52.40000150000003,52.84666695185185,52.90000150000003,52.76333312592591,,,
920,10,2.0000001000000003,48.1366660018519,51.70000077777783,52.40000150000003,52.81666626851847,52.90000150000003,52.67999955370372,,,
921,10,2.0000001000000003,48.14999963888886,51.70000077777783,52.40000150000003,52.79999922222218,52.90000150000003,52.75999984444445,,,
922,10,2.0000001000000003,48.11999895555554,51.70000077777783,52.40000150000003,52.79999922222218,52.90000150000003,52.69833394537041,,,
923,10,2.0000001000000003,48.09999849999998,51.70000077777783,52.40000150000003,52.79999922222218,52.90000150000003,52.76999968888887,,,
924,10,2.0000001000000003,48.09999849999998,51.70000077777783,52.40000150000003,52.79999922222218,52.90000150000003,52.77333297037033,,,
925,10,2.0000001000000003,48.03333283333334,51.68166702685188,52.40000150000003,52.79999922222218,52.89166797685187,52.7133335203704,,,
926,10,2.0000001000000003,48.00000000000001,51.61499884166666,52.37333422592595,52.79333265925922,52.85833388425927,52.71166726296302,,,
927,10,2.0000001000000003,48.00000000000001,51.66666668518521,52.39000127222225,52.79999922222218,52.86666740740743,52.67666691296301,,,
928,10,2.0000001000000003,48.00000000000001,51.61666554629628,52.38666786296297,52.77833289259258,52.81333285925923,52.71166713518522,,,
929,10,2.0000001000000003,48.00000000000001,51.59999849999998,52.39333468148151,52.71333390370374,52.82333308703701,52.78333281481478,,,
930,10,2.0000001000000003,47.97000045000002,51.59999849999998,52.36333399814814,52.70000077777783,52.80666604074069,52.75666656296298,,,
931,10,2.0000001000000003,47.90000150000002,51.59999849999998,52.30999944999996,52.70000077777783,52.79999922222218,52.70000077777783,,,
932,10,2.0000001000000003,47.90000150000002,51.59999849999998,52.31333285925923,52.70000077777783,52.79999922222218,52.67833361759259,,,
933,10,2.0000001000000003,47.90000150000002,51.59999849999998,52.30666604074069,52.70000077777783,52.79999922222218,52.70000077777783,,,
934,10,2.0000001000000003,47.90000150000002,51.59999849999998,52.29999922222218,52.70000077777783,52.79999922222218,52.69666736851857,,,
935,10,2.0000001000000003,47.88500115833335,51.59999849999998,52.30666604074069,52.70000077777783,52.79999922222218,52.70333405925931,,,
936,10,2.0000001000000003,47.82499979166663,51.59999849999998,52.30333263148144,52.70000077777783,52.79999922222218,52.71000062222226,,,
937,10,2.0000001000000003,47.79999922222218,51.59999849999998,52.29999922222218,52.70000077777783,52.79999922222218,52.70000077777783,,,
938,10,2.0000001000000003,47.79999922222218,51.59999849999998,52.29999922222218,52.69666736851856,52.79999922222218,52.65333304814815,,,
939,10,2.0000001000000003,47.79999922222218,51.59666521666665,52.29999922222218,52.68333373148151,52.79999922222218,52.60833202314812,,,
940,10,2.0000001000000003,47.78999937777775,51.59999849999998,52.29999922222218,52.69000055000004,52.79999922222218,52.63833270648153,,,
941,10,2.0000001000000003,47.73166695185187,51.58833200833332,52.29999922222218,52.69666736851856,52.79999922222218,52.69666736851857,,,
942,10,2.0000001000000003,47.70000077777782,51.50333328333333,52.29999922222218,52.65999986666668,52.79999922222218,52.69000055000005,,,
943,10,2.0000001000000003,47.70000077777782,51.50000000000001,52.29999922222218,52.60666531851849,52.78166617407405,52.68166702685187,,,
944,10,2.0000001000000003,47.70000077777782,51.50000000000001,52.29999922222218,52.59999849999997,52.71000062222227,52.67500020833338,,,
945,10,2.0000001000000003,47.70000077777782,51.50000000000001,52.29999922222218,52.59999849999997,52.70000077777783,52.6416661157407,,,
946,10,2.0000001000000003,47.68000032222224,51.50000000000001,52.29999922222218,52.59999849999997,52.70000077777783,52.62333236481484,,,
947,10,2.0000001000000003,47.61166543240738,51.50000000000001,52.29999922222218,52.59999849999997,52.70666734074078,52.62333236481481,,,
948,10,2.0000001000000003,47.59999849999998,51.50000000000001,52.29999922222218,52.59999849999997,52.70333405925931,52.62333236481481,,,
949,10,2.0000001000000003,47.59999849999998,51.50000000000001,52.29999922222218,52.59999849999997,52.70000077777783,52.60333190925923,,,
950,10,2.0000001000000003,47.59999849999998,51.50000000000001,52.29999922222218,52.59999849999997,52.70000077777783,52.6166655462963,,,
951,10,2.0000001000000003,47.59999849999998,51.50000000000001,52.29999922222218,52.59999849999997,52.70000077777783,52.60833202314813,,,
952,10,2.0000001000000003,47.58833200833332,51.50000000000001,52.29999922222218,52.59999849999997,52.70000077777783,52.60833214907404,,,
953,10,2.0000001000000003,47.53333283333333,51.50000000000001,52.29999922222218,52.59999849999997,52.70000077777783,52.60333190925924,,,
954,10,2.0000001000000003,47.5,51.50000000000001,52.26333312592592,52.59999849999997,52.70000077777783,52.60333190925923,,,
955,10,2.0000001000000003,47.5,51.50000000000001,52.26666640740741,52.5933319333333,52.70000077777783,52.5933319333333,,,
956,10,2.0000001000000003,41.71500002231483,51.46166724166672,52.20000077777783,52.52999954999997,52.68666714074079,52.52666626666664,10.51816662185185,51.89700031481481,0.9671800124666665
957,10,2.0000001000000003,28.89999996796297,51.36166729351847,52.13999941111108,52.51166649166667,52.68000032222226,52.59333193333331,10.51816662185185,51.89700031481481,1.019459962483334
958,10,2.0000001000000003,24.12499999925927,51.29333265925923,52.12833247870368,52.50666656666667,52.65833316203704,52.59999849999997,,,
959,10,2.0000001000000003,23.75000003166667,51.24833335925929,52.09999849999998,52.5,52.64833293425924,52.56999894999998,,,
960,10,2.0000001000000003,24.11833343537037,51.27666625185181,52.09999849999998,52.5,52.61666554629627,52.5883320083333,,,
961,10,2.0000001000000003,24.41333300314815,51.21333390370373,52.09999849999998,52.5,52.59999849999997,52.55499917499999,,,
962,10,2.0000001000000003,24.60166705555553,51.21666718518524,52.09999849999998,52.5,52.59999849999997,52.51999969999999,,,
963,10,2.0000001000000003,24.83333285648149,51.20000077777783,52.09999849999998,52.5,52.59999849999997,52.5,,,
964,10,2.0000001000000003,24.98166659638888,51.20000077777783,52.09999849999998,52.5,52.59999849999997,52.49333343333333,,,
965,10,2.0000001000000003,25.16000061000002,51.20000077777783,52.09999849999998,52.5,52.59999849999997,52.49333343333334,,,
966,10,2.0000001000000003,25.31999978944447,51.20000077777783,52.08999864999999,52.5,52.59999849999997,52.465000525,,,
967,10,2.0000001000000003,25.50666669222221,51.20000077777783,52.09666521666665,52.5,52.59999849999997,52.5,,,
968,10,2.0000001000000003,25.65666726407409,51.20000077777783,52.06999894999998,52.49666671666667,52.59666521666664,52.5,,,
969,10,2.0000001000000003,25.82499946000001,51.20000077777783,52.09666521666664,52.5,52.59999849999997,52.51166649166667,,,
970,10,2.0000001000000003,25.99999999999999,51.20000077777783,52.09666521666665,52.5,52.59999849999997,52.5,10.53300005648148,50.49333317962964,0.0261400003833333
971,10,2.0000001000000003,24.27333342277777,51.13666600185183,52.06666566666668,52.5,52.59999849999997,52.5,10.53300005648148,50.49333317962964,0.9933200245499999
972,10,2.0000001000000003,20.55000003166667,50.86666747870368,51.99333343333334,52.4716670916667,52.59999849999997,52.43500097500003,10.37016655527778,52.36566689351852,0.9671799500166668
973,10,2.0000001000000003,18.25666662814816,50.60499861388887,51.9016681416667,52.40000150000003,52.57499887500001,52.44833410833336,,,
974,10,2.0000001000000003,17.89666627074076,50.57666551666666,51.90000150000003,52.40000150000003,52.50333328333333,52.41333463333336,,,
975,10,2.0000001000000003,18.02500009555555,50.54999925,51.90000150000003,52.40000150000003,52.52833290833335,52.49333343333334,,,
976,10,2.0000001000000003,18.20000076111112,50.52333298333333,51.90000150000003,52.40000150000003,52.53499947499998,52.48500022500002,,,
977,10,2.0000001000000003,18.20000076111112,50.50000000000001,51.90000150000003,52.40000150000003,52.54499932499998,52.45833395833336,,,
978,10,2.0000001000000003,18.2899993911111,50.48666686666667,51.90000150000003,52.40000150000003,52.51333313333334,52.46333388333334,,,
979,10,2.0000001000000003,18.37499952222225,50.4266677666667,51.90000150000003,52.40000150000003,52.5,52.41166799166669,,,
980,10,2.0000001000000003,18.39999961666669,50.40000150000002,51.90000150000003,52.40000150000003,52.5,52.40666781481482,,,
981,10,2.0000001000000003,18.48999996166667,50.38666786296296,51.90000150000003,52.40000150000003,52.5,52.41333463333335,,,
982,10,2.0000001000000003,18.51333338444444,50.33333331481477,51.90000150000003,52.40000150000003,52.5,52.42333448333337,,,
983,10,2.0000001000000003,18.59500036416664,50.29999922222218,51.90000150000003,52.40000150000003,52.5,52.40000150000003,,,
984,10,2.0000001000000003,18.64333388037038,50.29999922222218,51.90000150000003,52.40000150000003,52.5,52.46666716666667,,,
985,10,2.0000001000000003,18.70000076111113,50.25666656296298,51.90000150000003,52.40000150000003,52.5,52.4100012240741,10.32466684972223,51.77933355462965,0.1829799968833333
986,10,2.0000001000000003,18.58499991064815,49.38666649814817,51.87333422592589,52.3833344537037,52.5,52.40000150000003,10.32466684972223,51.77933355462965,1.699099953200001
987,10,2.0000001000000003,17.29666671777777,47.32666663703701,51.7833328148148,52.30333263148144,52.5,52.40000150000003,10.30933370796296,52.33100051851856,0.1045600249166667
988,10,2.0000001000000003,17.04333349944445,47.07666651111111,51.71333390370374,52.29999922222218,52.5,52.40000150000003,,,
989,10,2.0000001000000003,17.09500036231482,46.98833351203707,51.73000031111113,52.29999922222218,52.49000015000001,52.35833388425922,,,
990,10,2.0000001000000003,17.08666699851851,46.88666674074076,51.71000062222227,52.29999922222218,52.46333388333336,52.40000150000003,,,
991,10,2.0000001000000003,17.14666716277779,46.78333320555551,51.7200004666667,52.29999922222218,52.5,52.36666740740738,,,
992,10,2.0000001000000003,17.29999923888888,46.67999992777777,51.72000046666673,52.29999922222218,52.45333403333338,52.3533337703704,,,
993,10,2.0000001000000003,17.21666717407409,46.56999957962967,51.70000077777783,52.29999922222218,52.4166679166667,52.34666695185183,,,
994,10,2.0000001000000003,17.20000076111113,46.45000012037038,51.70000077777783,52.29999922222218,52.40000150000003,52.36666740740743,,,
995,10,2.0000001000000003,17.25833320648148,46.35333384166665,51.70000077777783,52.29999922222218,52.40000150000003,52.40000150000003,,,
996,10,2.0000001000000003,17.2133338914815,46.25999997222224,51.70000077777783,52.29999922222218,52.40333478333336,52.37000081666667,,,
997,10,2.0000001000000003,17.24000015222222,46.14666610185184,51.70000077777783,52.29999922222218,52.40333478333336,52.34000013333333,,,
998,10,2.0000001000000003,17.29999923888888,46.03833275833335,51.70000077777783,52.25499992222224,52.40000150000003,52.32333308703699,,,
999,10,2.0000001000000003,17.23000030444446,45.93333433333336,51.70000077777783,52.20000077777783,52.40000150000003,52.35666717962962,,,
1000,10,2.0000001000000003,17.22666683166667,45.793332787037,51.70000077777783,52.20000077777783,52.40000150000003,52.26999968888889,10.32483310657407,51.94033317499999,0.31368001245
1001,10,2.0000001000000003,16.81500024796297,41.97666664351852,51.63833270648146,52.20000077777783,52.40000150000003,52.2716663296296,10.32483310657407,51.94033317499999,1.672959962600001
1002,10,2.0000001000000003,15.78833344833331,35.76333370212963,51.514999775,52.20000077777783,52.36666740740738,52.29999922222218,,,
1003,10,2.0000001000000003,15.68666655407406,35.83999977092592,51.50000000000001,52.20000077777783,52.36333399814812,52.29999922222218,,,
1004,10,2.0000001000000003,15.73166662907409,35.52166659,51.50000000000001,52.20000077777783,52.31166615462961,52.2966659407407,,,
1005,10,2.0000001000000003,15.73833328925924,35.61666673037038,51.50000000000001,52.1733335037037,52.3183329731481,52.29999922222218,,,
1006,10,2.0000001000000003,15.70999984888888,35.46666679388889,51.50000000000001,52.11999895555553,52.31999967777774,52.29999922222218,,,
1007,10,2.0000001000000003,15.80666681740742,35.33999964333336,51.50000000000001,52.15166634351853,52.3066660407407,52.29999922222218,,,
1008,10,2.0000001000000003,15.82666670296298,35.37666651407407,51.50000000000001,52.11499884166664,52.29999922222218,52.27666625185184,,,
1009,10,2.0000001000000003,15.8000001888889,35.24499994888889,51.50000000000001,52.10333190925924,52.29999922222218,52.23000031111117,,,
1010,10,2.0000001000000003,15.8000001888889,35.19666633555558,51.47333373333333,52.09999849999998,52.29999922222218,52.22666702962964,,,
1011,10,2.0000001000000003,15.8000001888889,35.15166619490742,51.49000015000001,52.09999849999998,52.29999922222218,52.22666702962964,,,
1012,10,2.0000001000000003,15.8000001888889,35.05833269657408,51.45000075000004,52.09999849999998,52.29999922222218,52.21333390370376,,,
1013,10,2.0000001000000003,15.8000001888889,35.05999908333335,51.44333418333333,52.09999849999998,52.29999922222218,52.24500007777775,,,
1014,10,2.0000001000000003,15.8000001888889,34.99166679398149,51.46833380833336,52.09999849999998,52.29999922222218,52.25666656296298,,,
1015,10,2.0000001000000003,15.78666680518519,34.83833376620368,51.42833440833336,52.09999849999998,52.29999922222218,52.22500038888892,10.39800003490741,52.20850009351848,0.7580600249499999
1016,10,2.0000001000000003,15.99833327953703,24.04833326314815,51.14333368333336,52.05499917500001,52.26833304814816,52.24333343703707,10.39800003490741,52.20850009351848,2.979960025016667
1017,10,45.450002000000005,14.77333327879631,17.85333328240741,48.96166661574073,51.88166699814811,52.17833361759259,52.18833371759261,10.38900008324075,52.30716744166662,3.006099750733334
1018,10,141.71666,13.85333323546295,15.71666669833334,34.59666684499999,51.56333326481485,52.09999849999998,52.11666554629628,10.37816674055556,52.29300007407401,2.979960398866666
1019,10,151.16667999999999,13.3516665935185,14.83333328555556,20.1666667300926,50.85333340925925,51.99166679166669,52.06333238333332,10.37449998833333,52.2691660537037,2.9799594017
1020,10,151.51666,13.03333331777779,13.95333333037037,17.18333320648148,49.16666634907403,51.86500070277773,52.07666551666664,10.36999988333332,52.22283369722226,1.124019800566666
1021,10,180.38332000000003,13.05500021083332,13.86499994481482,16.85833349259259,48.60333253888889,51.79999922222218,52.01166649166667,,,
1022,10,197.48333000000002,13.17499995416666,14.13999999509258,17.27833318740741,48.50499992500001,51.79999922222218,52,,,
1023,10,203.36667,13.1833332398148,14.34666660444446,17.60000038166666,48.44333418333333,51.79999922222218,51.97000045000001,,,
1024,10,206.60001,13.17999992555554,14.55500021083332,17.76833330768519,48.33000022499998,51.79999922222218,51.97333367037038,,,
1025,10,208.81665999999998,13.1999998111111,14.62500024027776,17.98666683907406,48.28666673518519,51.79999922222218,51.95000030925927,,,
1026,10,210.85000000000002,13.2366666162963,14.75833326981484,18.22833344148149,48.19333332037038,51.79999922222218,51.99666671666666,,,
1027,10,212.56665999999998,13.29500017000001,14.92833305861112,18.55499998777777,48.1349992972222,51.79999922222218,51.96666716666667,,,
1028,10,213.21666,13.28333345925926,15.08500032583331,18.65000057222222,48.02666626666669,51.79999922222218,51.98500022500002,,,
1029,10,214.05001000000001,13.3000001888889,15.13166674138887,19.1133331937037,47.93000105,51.79999922222218,51.93666761666669,,,
1030,10,214.54999999999998,13.3000001888889,15.22499990555556,19.23666712305556,47.8350000194444,51.79999922222218,51.87833427685188,,,
1031,10,215.08333,13.35166655990742,15.45333323407406,19.70666700935186,47.77499961111111,51.79999922222218,51.88000104444448,,,
1032,10,215.55001,13.4249997125,15.60000038333331,19.95000006407405,47.63166588796296,51.79999922222218,51.91666791666668,,,
1033,10,215.95000000000002,13.5,15.61833361175924,20.32499980833337,47.60999954629631,51.79999922222218,51.91166780277781,,,
1034,10,216.96666000000002,13.57166694138887,15.7749999677778,20.55666656444444,47.48333358333333,51.79999922222218,51.95500061203706,,,
1035,10,217.91667,13.70500002000001,16.00833336527776,20.99833332694443,47.41666779074075,51.79999922222218,51.8900006425926,,,
1036,10,219.20000000000002,13.8000001888889,16.15500059111113,21.13000046499999,47.31166615462959,51.77833289259259,51.79999960555554,,,
1037,10,220.41667,13.82000007444446,16.30499960611111,21.59666697092594,47.23833351481487,51.75833320370369,51.823333087037,,,
1038,10,221.06667,13.94333311611111,16.45666650055556,21.7866661085185,47.16333327592591,51.72666702962965,51.7933329148148,,,
1039,10,221.58332,14.02500009583332,16.57833363361109,22.0583332061111,47.09999849999998,51.70000077777783,51.81999980555554,,,
1040,10,222.30001,14.13666684018517,16.73833335259259,22.47999992342592,47.00166664166667,51.74166679629634,51.84000013333332,,,
1041,10,223.78334,14.23999996222224,16.95666650055556,22.62666715074073,46.94333418333336,51.70000077777783,51.80333275925922,,,
1042,10,225.53334,14.31833341731483,17.08166697962961,23.0283334412963,46.86500070277773,51.70666734074078,51.88000104444448,,,
1043,10,226.10001,14.4033329627778,17.25999997444444,23.30499928944444,46.79999922222218,51.70000077777783,51.7949997472222,,,
1044,10,225.61666,14.48999996166667,17.45666650055556,23.48333326962962,46.71333390370376,51.70000077777783,51.77666650740741,,,
1045,10,226.11667,14.59000034499998,17.57500028740738,23.88666655185186,46.65499975277776,51.70000077777783,51.78666647962962,,,
1046,10,226.55,14.68499989694443,17.77666657740741,24.12666715055555,46.59999849999998,51.70000077777783,51.79166601851849,,,
1047,10,228.13334,14.79000015111113,17.96333319277778,24.35666650111112,46.54999925000001,51.70000077777783,51.75666669074077,,,
1048,10,229.81666,14.89666630240743,18.10666707444444,24.72000001314815,46.50000000000001,51.70000077777783,51.77666637962958,,,
1049,10,230.10001,14.99833332694445,18.28166650129629,24.93833309722223,46.40166814166668,51.70000077777783,51.79333265925923,,,
1050,10,230.18332999999998,15.09333369111109,18.45999984666667,25.17000026740741,46.37000081666663,51.70000077777783,51.74333343703708,,,
1051,10,230.8,15.19333318259258,18.61333376648147,25.46666653944444,46.29999922222218,51.67333350370373,51.72666702962967,,,
1052,10,230.96666,15.31000010000002,18.79833304092592,25.7166667624074,46.25999984444447,51.65999986666666,51.71333390370373,,,
1053,10,231.56667000000002,15.41666634722224,18.98999996166666,25.95666650129629,46.20000077777782,51.61999895555553,51.77666625185181,,,
1054,10,233.11667,15.52333342277777,19.14333388037038,26.2233334225926,46.16666668518519,51.60333190925924,51.79999922222218,,,
1055,10,233.41667999999999,15.64000015444443,19.3166662851852,26.47333323111111,46.09999849999998,51.59999849999998,51.72500026111114,,,
1056,10,234.14999,15.74333330814817,19.49666665388888,26.68666693407408,46.02333298333333,51.59999849999998,51.64333294259259,,,
1057,10,234.98334000000003,15.8499999027778,19.65000057222223,26.93666642481482,46,51.59999849999998,51.61333289259262,,,
1058,10,235.1,15.969999885,19.82499958666667,27.17500035,45.96333388333334,51.59999849999998,51.60999885370369,,,
1059,10,236.0,16.08333365277776,20.02666676888887,27.42333304055557,45.90000150000002,51.59999849999998,51.65666645740742,,,
1060,10,237.0,16.2100006088889,20.19000047000002,27.65666701037037,45.90000150000002,51.59999849999998,51.62999918333332,,,
1061,10,237.01666,16.32833267925926,20.3499994278704,27.87499952305558,45.81666626851847,51.61499884166664,51.66833338981485,,,
1062,10,237.89999,16.43999977,20.54000015333331,28.09666703592591,45.79999922222218,51.59333193333332,51.60666557037036,,,
1063,10,238.76666,16.56000022999998,20.71666698407407,28.29999968222222,45.72666702962967,51.57999879999998,51.68666714074079,,,
1064,10,239.05,16.67333399370373,20.87833286879632,28.55166686425924,45.70000077777782,51.51666641666667,51.61166581018517,,,
1065,10,239.66667,16.80833276203704,21.06833359490738,28.76333332037037,45.70000077777782,51.53833275833333,51.62499944722226,,,
1066,10,240.69999,16.93333307777779,21.25333328259259,28.98666661555555,45.69333395925928,51.5233329833333,51.59666584629629,,,
1067,10,241.80001000000001,17.0666669222222,21.42333304000001,29.21333351148148,45.60999872777777,51.55999910000003,51.53833275833332,,,
1068,10,242.05001000000001,17.18500064111113,21.60166705509258,29.3949995990741,45.59999849999999,51.50000000000001,51.60999897962961,,,
1069,10,242.05001000000001,17.32666600629631,21.77666645074073,29.60333372777776,45.55666581666667,51.51333313333335,51.54666596666663,,,
1070,10,242.11667,17.43499975083334,21.94666646222223,29.8083329837037,45.50000000000001,51.50000000000001,51.55166589166663,,,
1071,10,243.08333,17.56833359527775,22.14000053416667,30.02666676888887,45.50000000000001,51.50000000000001,51.57166559166664,,,
1072,10,244.53335,17.70666719962965,22.31666622185185,30.22333348592593,45.50000000000001,51.51999970000001,51.54166604166667,,,
1073,10,246.10001,17.84333273592595,22.48166659638888,30.42666638611113,45.48500022500003,51.50000000000001,51.59999849999998,,,
1074,10,246.11667,17.97166655805556,22.65833393703705,30.60333372824072,45.40000150000001,51.47833365833337,51.504999925,,,
1075,10,246.03333999999998,18.11833378564814,22.84833278648151,30.7983331675926,45.40000150000001,51.45500067500004,51.49666671666668,,,
1076,10,246.13333,18.25333328259257,23.02333342277776,31.00666669222221,45.40000150000001,51.44000090000005,51.52833290833333,,,
1077,10,247.4,18.38499956000003,23.19000043833334,31.18666709240741,45.40000150000001,51.41000135000002,51.56166574166669,,,
1078,10,248.33333,18.53333346111109,23.37166617685188,31.38833290703706,45.39666809074075,51.40000150000003,51.52499962499998,,,
1079,10,249.23334,18.6700006477778,23.55000019166664,31.56666692222219,45.31333285925921,51.40000150000003,51.57333223333332,,,
1080,10,250.14999999999998,18.82166605074074,23.72500019055556,31.74166679351851,45.29999922222218,51.40000150000003,51.49666671666669,,,
1081,10,250.0,18.95166648138889,23.90333296379632,31.92999973212965,45.29999922222218,51.40000150000003,51.48666686666667,,,
1082,10,250.10001999999997,19.10000038240739,24.08666699796294,32.11999956611113,45.29999922222218,51.40000150000003,51.53999939999997,,,
1083,10,251.03333999999998,19.24666671740739,24.25999984777776,32.30833339814811,45.29999922222218,51.40000150000003,51.44333418333336,,,
1084,10,252.10001999999997,19.38666623361113,24.44666646231482,32.48000030555557,45.29333265925923,51.40000150000003,51.41166786574074,,,
1085,10,252.10001999999997,19.54333349944442,24.6216671312037,32.66333312814816,45.23166695185189,51.36000058888887,51.40500117314818,,,
1086,10,252.98333,19.68166726351854,24.79833300925926,32.82500006518514,45.20000077777782,51.31666626851848,51.4166679166667,,,
1087,10,253.26665999999997,19.83833271703704,24.97333323111111,32.9933334351852,45.20000077777782,51.29999922222218,51.44166754166667,,,
1088,10,254.10001999999997,19.96833321194444,25.15500059111112,33.16499996000002,45.20000077777782,51.29999922222218,51.41166786574076,,,
1089,10,255.0,20.13333384240741,25.33666617074076,33.34000015444441,45.20000077777782,51.29999922222218,51.40333478333336,,,
1090,10,255.93334000000002,20.26999991722222,25.51000003833332,33.5333328240741,45.20000077777782,51.29999922222218,51.48500022500001,,,
1091,10,256.31669,20.44166644305556,25.68000052722224,33.6800001127778,45.20000077777782,51.29999922222218,51.41166773981485,,,
1092,10,256.00001,20.5750002872222,25.85833279268521,33.86000061222218,45.20000077777782,51.29999922222218,51.47500037500001,,,
1093,10,256.35001,20.73833351092592,26.04833351861108,34.01999969444446,45.20000077777782,51.29999922222218,51.43000092407409,,,
1094,10,257.28333,20.87666619546299,26.21333360648149,34.17999985870372,45.20000077777782,51.29999922222218,51.39333468148151,,,
1095,10,258.46666,21.03166678805554,26.38999957953706,34.35333379296292,45.20000077777782,51.29499929999997,51.37833433981484,,,
1096,10,259.79999,21.18333387314816,26.57000026787035,34.52333297685187,45.20000077777782,51.25999984444444,51.3833345814815,,,
1097,10,259.96667,21.34833275481483,26.74833335870369,34.67666683018521,45.20000077777782,51.23333359259259,51.3466670157407,,,
1098,10,259.86665,21.50666669222221,26.92666638601854,34.84833367851847,45.20000077777782,51.25666656296293,51.26499976666663,,,
1099,10,260.08335,21.65833393703705,27.09666703620368,35.00666656481482,45.20000077777782,51.23000031111116,51.31833310092591,,,
1100,10,260.98335000000003,21.81666612685186,27.26999979055555,35.13833268296298,45.20000077777782,51.20000077777783,51.36333399814816,,,
1101,10,261.73332,21.96166651972222,27.44499978916668,35.30666675685182,45.20000077777782,51.20000077777783,51.33500001944442,,,
1102,10,262.49999,22.12000045842592,27.6133337662037,35.45500068750001,45.20000077777782,51.20000077777783,51.27333309814814,,,
1103,10,263.20000999999996,22.26999972722221,27.78333304759259,35.61333255601853,45.20000077777782,51.20000077777783,51.25833307592593,,,
