Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,19.7,2.0000001000000003,47.54833204722222,50.79999922222217,51.29999922222218,51.59999849999998,51.61666554629628,51.60999879074075,12.0168330501852,50.8988337777778,0.7132645540000001
1,19.7,2.0000001000000003,34.94000009175927,49.41666685000001,51.20666689351854,51.54666596666667,51.59999849999998,51.60833202314812,12.0168330501852,50.8988337777778,3.011561485149999
2,19.7,2.0000001000000003,24.55333312407407,45.0633333851852,51.07166559166669,51.50000000000001,51.59999849999998,51.59999849999998,11.91966673685187,51.53533318055554,3.037978350183331
3,19.7,2.0000001000000003,19.59000012037037,33.72166684462963,50.81000022314812,51.44833410833337,51.58833200833332,51.59999849999998,11.93166681907408,51.56166739444445,3.037978602183332
4,19.7,66.28333,17.08999980314814,23.3149999300926,49.06333344537036,51.30333307870367,51.49500007500001,51.58666536666665,11.91849999398149,51.55616722499997,2.98514399003333
5,19.7,122.71667,15.94666668574074,19.27666660981481,42.15499960638887,51.11999964814815,51.40000150000003,51.49000015000002,11.87533334111111,51.53966628888883,3.037978602066664
6,19.7,126.48334,15.21166663166667,17.54999996805556,27.94833335824075,50.77333354444443,51.32499979166662,51.49000015000001,11.88216683222223,51.5133326851852,2.985143989949998
7,19.7,133.93334000000002,14.61166671120371,16.24666662212962,20.96666663472223,48.99166666851852,51.19000035833335,51.42833440833336,11.86716648546296,51.48700059259258,3.011563815299997
8,19.7,130.61666,14.16166663249999,15.43499994305555,18.51666676203704,41.90499992731484,51.02333298333335,51.32166638240736,11.85733318296298,51.44649938055554,3.011559784366665
9,19.7,128.10001,13.93499994212963,14.8100000062037,16.8033332187963,27.11666685731482,50.45,51.28166617407406,11.85733318296297,51.39783305370371,1.95487359045
10,19.7,129.58333,14.11333346518517,14.83333326879631,16.64666652694444,23.69500004509258,49.9400009,51.2033340592593,,,
11,19.7,132.94998999999999,14.21333325814815,14.99499998083333,16.78166650092593,23.66500008925925,49.92166784166669,51.20000077777783,,,
12,19.7,134.56666,14.18999996333332,15.12166686231479,16.81833330740743,23.79499988537037,49.94166754166666,51.20000077777783,,,
13,19.7,135.71666,14.20333315703703,15.26500005666668,17.07500028601852,23.95500017759259,49.88666786296299,51.20000077777783,,,
14,19.7,136.56667,14.1999998111111,15.38666635962965,17.1500003813889,24.17333348546298,49.89833479537039,51.20000077777783,,,
15,19.7,137.03334,14.22666657851851,15.39833297546298,17.18000046351853,24.39500020305556,49.88333445370371,51.20000077777783,,,
16,19.7,137.91666999999998,14.1999998111111,15.54833351861109,17.33833297111111,24.66666647574075,49.855000475,51.18666714074079,,,
17,19.7,138.33334,14.21666654074074,15.60833366898146,17.56666692092592,24.58666645694445,49.89666809074076,51.20000077777783,,,
18,19.7,139.2,14.29833351592594,15.72166655962963,17.72166709796298,25.20166654555556,49.85000036111109,51.17166679907408,,,
19,19.7,139.76665999999997,14.32833336009261,15.8000001888889,18.0133333837037,25.01166655212963,49.823333087037,51.19500066388893,,,
20,19.7,141.11666,14.39999961666669,15.8333333314815,18.07166694018519,25.32833344175926,49.855000475,51.1816670268519,,,
21,19.7,141.98333,14.39999961666669,15.99333330777778,18.30833333342593,25.56333300351851,49.80999944999996,51.16666668518519,,,
22,19.7,143.16667999999999,14.48166659638889,16.0816669797222,18.52000007666667,25.53999999314816,49.79999922222218,51.16833364166669,,,
23,19.7,143.38332,14.5,16.12000045888887,18.70166657842592,25.89833354962962,49.79999922222218,51.10666531851851,,,
24,19.7,143.71666,14.5,16.20833384092594,18.80333258481479,25.88499975240741,49.76499976666668,51.09999887777777,,,
25,19.7,144.2,14.51166671138889,16.29999923888887,19.0533335362963,26.05333299685185,49.70000077777783,51.09999849999998,,,
26,19.7,144.36667,14.60000038333331,16.35833279259261,19.28166618462962,26.29333327537038,49.70000077777783,51.09999849999998,,,
27,19.7,145.10001,14.60000038333331,16.50333334611109,19.32499933342593,26.28833347879631,49.70000077777783,51.07333223333335,,,
28,19.7,145.94999,14.69166652546295,16.62166713185185,19.66000060935187,26.66166728287038,49.65666645740739,51.0983318583333,,,
29,19.7,146.11667,14.78500013222224,16.70000076111113,19.75166664129629,26.6000003833333,49.63833270648146,51.01499977499999,,,
30,19.7,146.33332,14.76333351037036,16.82166608240742,19.92666638657408,26.82833315481482,49.58666536666667,51.04666596666663,11.9164998051852,50.58250013703703,0.3962580785499999
31,19.7,145.46666,14.51166666416667,16.83833312907407,19.79833354861112,26.26000000611111,49.02833353425926,51.02666626666667,11.9164998051852,50.58250013703703,0.9510193635333337
32,19.7,143.48334,14.11833330814815,16.70333312462962,19.36666701666665,25.54666678148147,47.94999999999997,50.99000015,11.89283343972224,50.97733319907407,0.6340129510333333
33,19.7,143.55001000000001,14.23166669240742,16.87499952222225,19.33833325666668,25.33666658333335,47.49833335833335,51.01666641666667,,,
34,19.7,145.08332,14.11666689092591,16.84166606296298,19.39333292555556,25.35666646925927,47.45499985648147,51.00333328333333,,,
35,19.7,145.2,14.12666686555554,16.94833313527778,19.68999980296297,25.59833371027775,47.40999965462966,50.9766670166667,,,
36,19.7,145.03334,14.12500024027776,17.03500013416665,19.79999923888887,25.53500013416665,47.32666664166666,50.91500127500002,,,
37,19.7,145.13333,14.1999998111111,17.10000038333331,19.95999984796295,25.71166699685186,47.20999947222222,50.90000150000002,,,
38,19.7,145.60001,14.22499990555557,17.16166728296298,20.21000026055556,25.76833305425924,47.20666682962967,50.89333468148151,,,
39,19.7,146.05001000000001,14.3000001888889,17.25499992388888,20.43333307787038,25.9099996552778,47.17333318425928,50.86333399814811,,,
40,19.7,146.64999,14.270000075,17.34333273592595,20.59000034499997,25.969999885,47.07666577037039,50.90000150000002,11.91616656175926,50.73750000277779,0.4490925016166666
41,19.7,146.39999,14.25666670796296,17.32666654462964,20.34166650814815,25.87999954194445,45.63833313518517,50.89000127222222,11.91616656175926,50.73750000277779,0.5547612848999999
42,19.7,145.75,14.37499988712964,17.39833304064815,20.2283333148148,25.87833286814818,45.05999960370369,50.85333377037039,,,
43,19.7,146.3,14.25999991111109,17.48999996166667,20.58000030518518,25.94666646222224,44.99999962222221,50.83333357037034,,,
44,19.7,147.06667000000002,14.26333330453706,17.56333357611108,20.62333351777778,25.96333319277779,44.99166672870373,50.76833304814811,,,
45,19.7,147.28335,14.46666653888888,17.62500047777777,20.93166640518519,26.1000003833333,44.91166692129634,50.79333265925922,,,
46,19.7,148.08333000000002,14.51666673055556,17.73000030444445,21.03833348027775,26.17000052111112,44.86000058888889,50.79999922222217,,,
47,19.7,148.93334,14.530000115,17.81499929555556,21.32666638629631,26.29999923888887,44.87000088055554,50.7966659407407,,,
48,19.7,148.95,14.5,17.89999961666669,21.47666657722221,26.34833275481483,44.76500015000001,50.78999937777774,,,
49,19.7,149.33333,14.5816669797222,17.98166659638889,21.67500066666668,26.45499982750001,44.71833382592597,50.76999968888886,,,
50,19.7,149.35000000000002,14.66666666851851,18.07000026833331,21.88333288833336,26.57333361444441,44.71333390370373,50.74333343703702,,,
51,19.7,150.11667,14.73833328925928,18.17333396203705,22.08333365194443,26.69333406925927,44.65999986666671,50.7966659407407,,,
52,19.7,150.4,14.84833324564817,18.30333258481481,22.28833312981482,26.76166648907405,44.62166566018518,50.77666625185181,,,
53,19.7,150.99999,14.94999980833333,18.42999973166668,22.49666665388888,26.90333296370373,44.59999849999999,50.77333297037032,,,
54,19.7,151.35001,15.06166690305554,18.54833351861108,22.69166704796297,27.02166674972221,44.56499902500002,50.78666609629627,,,
55,19.7,151.55001000000001,15.14833344009258,18.66500062888891,22.85833279259263,27.1000003833333,44.47500037500001,50.70500070000004,,,
56,19.7,151.36667,15.25000000000002,18.77999954333331,23.03333346111109,27.19666741518521,44.49000014999999,50.69333395925931,,,
57,19.7,151.58333,15.34333327425928,18.91166632824076,23.20833358759259,27.2999993022222,44.40000150000001,50.68666714074079,,,
58,19.7,152.01667,15.44499978916667,19.03833348027776,23.376666195463,27.39833294388892,44.36666740740739,50.70000077777782,,,
59,19.7,152.28333999999998,15.55333353777775,19.15000057222223,23.55000019166664,27.49166663472222,44.32999990555552,50.68666714074076,,,
60,19.7,152.53333999999998,15.67666661129628,19.27333297814813,23.73000024111112,27.59666703722219,44.29999922222218,50.70000077777782,,,
61,19.7,153.01666,15.80666673824076,19.43833309694445,23.9199996939815,27.73166694574075,44.28333281481481,50.69166725462966,,,
62,19.7,153.35001,15.93333307777778,19.56666692222219,24.09833370935183,27.82999935222223,44.20833398148152,50.65999986666672,,,
63,19.7,153.81667,16.0366668072222,19.6866673140741,24.25999984777776,27.9366664238889,44.20000077777782,50.68666714074079,,,
64,19.7,153.71665000000002,16.14500055333335,19.82499933333333,24.42499971287038,28.03166678805554,44.14166611574073,50.62333236481479,,,
65,19.7,153.69999,16.26166648907406,19.94833313527778,24.58500032527775,28.13000049666666,44.09999849999999,50.5933319333333,,,
66,19.7,154.20000000000002,16.36999950333335,20.06666692222219,24.74333343481482,28.23000030444444,44.05999909999998,50.59999849999998,,,
67,19.7,154.49999,16.46666653888889,20.19500052055557,24.87499952231484,28.32499933333334,44,50.54666596666666,,,
68,19.7,154.73333,16.58500032583331,20.3316660251852,25.05500021083331,28.43166640472224,43.98500022500002,50.53499947499997,,,
69,19.7,155.46666000000002,16.72333373925927,20.45999984666667,25.23000011444445,28.55333353777775,43.91333463333333,50.56999894999999,,,
70,19.7,155.54999999999998,16.84999942777781,20.62333380462962,25.38666623388891,28.66333395592594,43.90333478333334,50.57333223333333,,,
71,19.7,155.85001,16.96166651972222,20.75499992388887,25.56166690305553,28.79166609574072,43.90000150000001,50.51666641666666,,,
72,19.7,156.21667,17.07833363361109,20.88166621425929,25.72500034888889,28.89833294388892,43.84166683796293,50.51999969999999,,,
73,19.7,156.73333,17.19000072333336,21.03000011499999,25.86333281148152,28.99666665388889,43.79999922222218,50.51333313333334,,,
74,19.7,156.61667,17.29833262925925,21.15500059111113,26.02500009583332,29.10333372925923,43.78833273703702,50.49333343333333,,,
75,19.7,156.96666000000002,17.41499967435187,21.26833305425924,26.15833393703705,29.21333385981482,43.70666734074078,50.50000000000001,,,
76,19.7,157.36666,17.51666673055555,21.41333300129632,26.29666620962962,29.31333262259259,43.70000077777782,50.47000045000002,,,
77,19.7,157.76667,17.63833386148149,21.54333349944443,26.44999980833335,29.42166636638892,43.70000077777782,50.46666716666667,,,
78,19.7,158.11667,17.75166664129629,21.68000059055557,26.61333376638887,29.54833351861108,43.68833384537039,50.44000089999999,,,
79,19.7,158.56667,17.86333281148151,21.83666604407409,26.75999984777776,29.65666726407408,43.60999872777777,50.45333403333337,,,
80,19.7,158.66667,17.96666653888889,21.95999984666667,26.90333296333336,29.75999984777777,43.60666531851851,50.4866668666667,,,
81,19.7,159.16668,18.09333369064813,22.12000045842592,27.06166690305552,29.88333288712966,43.59999849999999,50.48166694166667,,,
82,19.7,159.64999999999998,18.22333373925926,22.25666656518518,27.21500043777779,30.01333338444444,43.59999849999999,50.4666671666667,,,
83,19.7,159.98334,18.33666604407409,22.39333292555558,27.35999946555558,30.11666711296294,43.58666536666667,50.4066680666667,,,
84,19.7,159.98334,18.46166651972222,22.53500013416665,27.48166659638889,30.22833366314816,43.5,50.43166769166666,,,
85,19.7,160.39999,18.56166690305553,22.65833393703705,27.61333376703702,30.32333266037037,43.5,50.41833455833334,,,
86,19.7,160.96666000000002,18.6833340314815,22.79666620962963,27.7466667174074,30.42999973166669,43.45333403333334,50.40333478333336,,,
87,19.7,161.25,18.81166601296295,22.93499975083335,27.8733328492593,30.52166674972221,43.41000135,50.38333445370372,,,
88,19.7,161.96667,18.92499971250002,23.06166690305553,28.00666669222222,30.63500051555555,43.40000150000001,50.40000150000002,,,
89,19.7,162.35,19.04666684555554,23.20333385370371,28.13666718851852,30.74333343481481,43.39000127222221,50.39000127222222,,,
90,19.7,162.81666,19.16000061000002,23.33999939000002,28.25999984777776,30.8499994277778,43.30833274537034,50.34166683796295,,,
91,19.7,163.06667,19.27833290203703,23.46499986583333,28.38166621407411,30.95499982750001,43.31166615462959,50.31833297314815,,,
92,19.7,163.08333,19.39333292500003,23.61000042074073,28.51333338444444,31.0700002683333,43.29999922222218,50.303332887037,,,
93,19.7,163.91668,19.52333342277776,23.74000015222223,28.63666718851851,31.16333395592594,43.26333312592593,50.29999922222218,,,
94,19.7,164.11667,19.64166720740741,23.87333284935188,28.76499977166666,31.26166648907406,43.21000062222225,50.2966659407407,,,
95,19.7,164.38333999999998,19.75999984777777,24.02666676888888,28.88666623314818,31.37999954111115,43.20000077777782,50.28666609629627,,,
96,19.7,164.91665999999998,19.87666619518521,24.1466672262963,29.02000007666666,31.48333326944445,43.20000077777782,50.27333297037035,,,
97,19.7,166.05,20.00500001916666,24.28166627962962,29.14833389925926,31.58666699888885,43.18333373148149,50.25499992222225,,,
98,19.7,166.21666,20.13666718851852,24.42999973166668,29.26833305425924,31.69500074222224,43.1566664574074,50.28666609629627,,,
99,19.7,166.03334,20.25,24.56000022999997,29.37999954111115,31.79999936555554,43.12333236481481,50.28333281481478,,,
100,19.7,165.81666,20.06499964425927,24.68166735851854,29.38333326972222,31.8999996166667,42.50666613055556,50.27999953333332,11.89916675981483,50.15533338981481,1.188774172783333
101,19.7,162.1,18.2866667112037,24.32166630481481,28.44666678157407,31.83166602518516,38.84999987092593,50.06666673703705,11.89916675981483,50.15533338981481,1.664283854566668
102,19.7,158.85,16.73999989796297,23.05000019129628,26.85000006351852,31.58666674314814,35.17999979611112,49.38666649074072,11.87333329425925,50.22933350370376,1.717118340650001
103,19.7,156.33333,15.69999987240742,21.29999999999999,25.89666671722224,31.3133333838889,32.90999971981484,48.24333343333333,11.87033322537037,50.16266657037036,1.690701034500001
104,19.7,154.18333,14.93333328546296,19.42666676824074,25.4316667238889,30.88000014648149,32.38000011564814,46.07500000185186,11.85899976018519,50.01533343240742,1.690701034533334
105,19.7,152.39999,14.63333330148149,17.81333351203704,25.00666669203705,30.3500002538889,32.14999961666671,43.19666671666666,11.85066700148147,49.7066672037037,1.003853597383333
106,19.7,152.69999,14.50666675574074,17.30999984703705,24.88666623296298,30.16666730185185,32.00666656481481,42.06666604444443,,,
107,19.7,153.79999999999998,14.6033332825926,17.5683333075,24.95666650055556,30.20000076111114,32.02166633564814,42.10999942037038,,,
108,19.7,154.85001,14.56166688712963,17.86666628537039,25.06666692222219,30.20000076111114,32,42.05333328888892,,,
109,19.7,155.70000000000002,14.66666669981481,17.99999999999998,25.14333388037037,30.28333282592591,32,42.05333291111115,,,
110,19.7,156.43333,14.63666684018517,18.21500046944444,25.22166709796297,30.29999923888887,32,42.02666626666667,,,
111,19.7,156.68334000000002,14.60333369759257,18.46499986648148,25.35666611962966,30.37333284925929,32,42.03499947500001,,,
112,19.7,156.95000000000002,14.70666650296296,18.63000049574075,25.42999973166668,30.3999996166667,32,41.98333358333335,,,
113,19.7,156.89999,14.8000001888889,18.84333298925928,25.55333353777775,30.47999992333333,32,42,,,
114,19.7,156.95000000000002,14.8000001888889,18.99666665388889,25.67333399370373,30.5,32,41.96333388333333,,,
115,19.7,157.00001,14.8000001888889,19.15666694703704,25.78666629851851,30.54666684555554,32,41.98000029999999,,,
116,19.7,156.98333,14.83999996000002,19.43999977018519,25.92999973166668,30.6000003833333,32,41.99666671666667,,,
117,19.7,157.19999,14.94999980833333,19.58000030629627,26.06500024916663,30.67166732074076,32.01999969444445,41.995000075,,,
118,19.7,157.81665999999998,15.02000007666666,19.79333311703704,26.1833340314815,30.70000076111113,32.04333267129631,42,,,
119,19.7,157.95000000000002,15.11333364037035,20.02333342277776,26.34666608185186,30.76666641296294,32.04333267129631,41.95666731666667,,,
120,19.7,157.88333,15.21999988666667,20.17666733962965,26.46333319277778,30.79999923888887,32.07999877777779,41.94333418333336,,,
121,19.7,158.01667,15.3166667601852,20.3199995677778,26.61666711222221,30.87666619518522,32.08999862500002,41.9400009,,,
122,19.7,158.63334,15.42666641740741,20.52333342277776,26.75666656518517,30.90333296277781,32.09666518981484,41.91666791666667,,,
123,19.7,158.80001,15.54000015333331,20.67666733962965,26.88333288703707,30.98333326944445,32.09166526620373,41.90666806666668,,,
124,19.7,158.98333,15.66000003999998,20.81333287592593,27.03166678805554,31,32.0449993125,41.9000015,,,
125,19.7,159.5,15.77333342148149,20.96666653888889,27.15000057222223,31,32.01666641203703,41.9000015,,,
126,19.7,159.55,15.90666643629631,21.14000053444445,27.2766663874074,31.07666696055552,32.00666656481482,41.89666809074074,,,
127,19.7,159.6,16.04333349944442,21.28499972055555,27.4366664238889,31.1000003833333,32,41.85833388425926,,,
128,19.7,160.21666000000002,16.17333399370373,21.45333315444445,27.5700002683333,31.17333399370373,32,41.80333263148145,,,
129,19.7,160.36667,16.30999933999999,21.60333372833332,27.72000033000001,31.20000076111114,32.00333328240741,41.79999922222218,,,
130,19.7,160.68333,16.44166644305556,21.75499992388887,27.85833279259262,31.27666626074072,32.0399993888889,41.80333263148145,,,
131,19.7,161.13333,16.58000030648146,21.91999969370372,28.01333338444444,31.29999923888886,32.00999984722223,41.79999922222218,,,
132,19.7,161.93332999999998,16.73333358703704,22.07000026814812,28.14333388037037,31.35666611962965,32,41.79999922222218,,,
133,19.7,162.28334999999998,16.86666615740743,22.22833366314816,28.27666638740739,31.3999996166667,32.02166633564814,41.79999922222218,,,
134,19.7,162.28334999999998,17.01333338444443,22.38333288759262,28.43333307777779,31.46333319277779,32.05666580092594,41.79999922222218,,,
135,19.7,162.68334000000002,17.15000057222224,22.54333349944442,28.55333353777775,31.5,32.08999862500003,41.79999922222218,,,
136,19.7,162.98334,17.27999954333333,22.67666727629631,28.69666728851854,31.52833344194443,32.08833198379632,41.75666656296299,,,
137,19.7,163.70000000000002,17.4283330588889,22.83833274870372,28.83499940277778,31.6000003833333,32.09833183101855,41.71000062222225,,,
138,19.7,164.06667,17.56333357611108,22.97999992333333,28.95999984666667,31.61666711296294,32.09999847222225,41.70000077777782,,,
139,19.7,164.39999999999998,17.72000033000001,23.14333388037038,29.11666711259258,31.70000076111113,32.10166517703706,41.70000077777782,,,
140,19.7,164.95000000000002,17.84833275481484,23.28499965722222,29.2450000761111,31.73000030444445,32.18000030333335,41.70000077777782,,,
141,19.7,165.03334,18.0033333461111,23.44666646222223,29.3733328492593,31.79999923888887,32.20000076111113,41.70000077777782,,,
142,19.7,165.5,18.15000057222224,23.59333369018517,29.52666676888887,31.82333266037037,32.20333404370373,41.70000077777782,,,
143,19.7,166.56667,18.30333286981482,23.74166679351852,29.63500051555555,31.8999996166667,32.24166679351852,41.70000077777782,,,
144,19.7,166.98334,18.45333315444445,23.89666627166669,29.76333313037036,31.92999973166669,32.29999923888887,41.70000077777782,,,
145,19.7,166.95,18.60333372870369,24.04333349944443,29.91999969351854,32,32.30999946777775,41.70000077777782,,,
146,19.7,166.88333,18.74166679351852,24.18000059055557,30.02166674972221,32.01499977083334,32.37833436518516,41.69000055000004,,,
147,19.7,167.43334000000002,18.8799995414815,24.33999939000002,30.16333395592594,32.09999847222225,32.40000152777775,41.69666736851856,,,
148,19.7,167.95,19.05000019166664,24.47666657722222,30.27333297814813,32.11999893000002,32.46666717592593,41.63666600185186,,,
149,19.7,168.71665,19.19166717462964,24.63500051555555,30.41499967453706,32.20000076111113,32.5,41.61499884166667,,,
150,19.7,169.0,19.34833275481484,24.76166648907406,30.52000007666666,32.21666717407409,32.56833228935188,41.61166543240741,,,
151,19.7,169.03333,19.48333326944443,24.91666634759261,30.63333384259258,32.29333267370368,32.59999847222225,41.5999985,,,
152,19.7,169.23334,19.63166716962963,25.04500017249998,30.74999999999999,32.30499935333331,32.63833268296298,41.5999985,,,
153,19.7,169.76666,19.77166633685183,25.18166723185187,30.86166613851855,32.40000152777775,32.70000076111113,41.5999985,,,
154,19.7,170.19998999999999,19.93666642407408,25.34666608185188,30.98999996166667,32.44000091666666,32.77333297814813,41.5999985,,,
155,19.7,170.93334,20.08500032555553,25.48166659638889,31.10500040166664,32.5,32.82166640148144,41.5999985,,,
156,19.7,171.30001000000001,20.25499992388888,25.63500051555555,31.20833396759262,32.56499900694448,32.90000152777775,41.5999985,,,
157,19.7,171.08333000000002,20.38999957962965,25.76333313037035,31.32333266037036,32.60333188185188,32.95000076388889,41.5999985,,,
158,19.7,171.41666999999998,20.55333353777775,25.91499967453706,31.40499963583337,32.69333394185188,33.00000000000001,41.59333193333335,,,
159,19.7,171.76667,20.68000052722223,26.04500017249998,31.50833336527777,32.71833381537039,33.05166587731485,41.58333208333333,,,
160,19.7,172.46667,20.8549994466667,26.19166720629631,31.6000003833333,32.79999923888887,33.09999847222225,41.56833230833333,,,
161,19.7,173.53334,20.99999999999999,26.33333269814815,31.6966674151852,32.86666743148145,33.16666666481483,41.51333313333334,,,
162,19.7,173.89999,21.16166728296298,26.45833317361112,31.79499931499998,32.90000152777775,33.20833396759262,41.51333313333333,,,
163,19.7,173.71666,21.29166628574073,26.60500040157405,31.85833279259262,32.97833366435186,33.29999923888887,41.50333328333333,,,
164,19.7,173.6,21.44666646222223,26.7433334348148,31.95666650055556,33.00999984722223,33.33333333518515,41.5,,,
165,19.7,174.06666,21.57500028685183,26.86666615740745,32.03499946527781,33.09666518981484,33.40000152777775,41.5,,,
166,19.7,174.25001,21.75166664129628,27.02333342277776,32.10333188185187,33.14833291185186,33.47166709953704,41.5,,,
167,19.7,174.83333000000002,21.88999958018521,27.16000061000001,32.19500039259261,33.21000060888891,33.54666595370374,41.5,,,
168,19.7,175.69999,22.05333353777775,27.29333280037035,32.29333267370368,33.29999923888887,33.59999847222225,41.5,,,
169,19.7,175.91667,22.18333380981483,27.43166640472224,32.3283332207407,33.34166685925922,33.69833405629632,41.5,,,
170,19.7,175.9,22.34333273592593,27.55500021083331,32.40000152777775,33.40000152777775,33.72000045666668,41.49666671666667,,,
171,19.7,176.08333000000002,22.47666657722222,27.69333381592594,32.46333389351852,33.47333374074074,33.79999923888887,41.47666701666667,,,
172,19.7,176.73334,22.64500055333334,27.8316660251852,32.55499915972226,33.51833305324075,33.8716675459259,41.47666701666669,,,
173,19.7,176.98334,22.77499987277778,27.95499982750001,32.60333188185188,33.59999847222225,33.90333481018516,41.44333418333334,,,
174,19.7,177.58332,22.94666646222223,28.09000034444442,32.70000076111113,33.65999984555557,34,41.42333448333333,,,
175,19.7,177.41667,23.06166690305553,28.22500038055556,32.76166648907407,33.7133338914815,34.05499915972226,41.40666806666668,,,
176,19.7,177.91667999999999,23.23666683796295,28.35166610074076,32.83500003999996,33.79833259759257,34.11833222518521,41.41000135000001,,,
177,19.7,178.53335,23.36666615740744,28.49333330777777,32.90000152777775,33.87333425074071,34.20000076111113,41.41000135,,,
178,19.7,178.56665999999998,23.52833344194443,28.63166716962962,32.98333358796297,33.93833427546296,34.26666641296296,41.4000015,,,
179,19.7,178.89999,23.66166728296298,28.75166664129629,33.02833290046298,34,34.30166594370369,41.4000015,,,
180,19.7,179.53335,23.81166629796297,28.87833286814818,33.09999847222225,34.08499870138892,34.40000152777775,41.4000015,,,
181,19.7,179.89999,23.95333315444445,29.01166671138888,33.17000007444447,34.12166563481483,34.44333419907407,41.4000015,,,
182,19.7,179.81665999999998,24.10000038212962,29.14500055333333,33.23833351092593,34.20333404370373,34.52833290046298,41.4000015,,,
183,19.7,180.13333,24.24166679351851,29.26833305425924,33.30666605814812,34.29499931499998,34.59999847222225,41.4000015,,,
184,19.7,181.18334,24.38999957907411,29.38833290601855,33.40000152777775,34.35666720259256,34.6633332551852,41.3950013861111,,,
185,19.7,181.01666999999998,24.54000015333331,29.52500009583332,33.46166725231482,34.40500145138886,34.70833396759262,41.38833456759259,,,
186,19.7,181.11667,24.66333392425928,29.63833386148148,33.50833320601853,34.5,34.79999923888887,41.36166729351848,,,
187,19.7,181.44999,24.81999931444444,29.76666641296295,33.59999847222225,34.56333236574077,34.88666788925924,41.36666740740741,,,
188,19.7,181.89999,24.96499986583333,29.88666623324077,33.69000053222224,34.62499904444446,34.92833442824073,41.36166729351849,,,
189,19.7,182.10001,25.09666703601851,30.02833344194443,33.75499992388888,34.7150005327778,35,41.34166683796296,,,
190,19.7,182.61667,25.24000015222223,30.15000057222223,33.816666287037,34.79999923888887,35.0783321365741,41.33166661018515,,,
191,19.7,183.03335,25.37499952268522,30.26666641296295,33.90000152777775,34.84833367851848,35.13166586370372,41.30333263148145,,,
192,19.7,183.10000000000002,25.5150000575,30.38166621407411,33.96166725231482,34.90000152777775,35.20000076111113,41.29999922222218,,,
193,19.7,183.53333999999998,25.65500059111112,30.51500005749999,34.03666610648151,34.99500007638889,35.27166633685184,41.29999922222218,,,
194,19.7,183.98334,25.79333273703702,30.63666718851851,34.10333188185188,35.0766654953704,35.32499981111108,41.29999922222218,,,
195,19.7,184.31665999999998,25.9399997700926,30.74833335870369,34.19166723703707,35.11833222518521,35.40000152777775,41.29999922222218,,,
196,19.7,184.38333,26.06500024916663,30.86166613851855,34.2483333587037,35.20000076111113,35.48500022916667,41.29999922222218,,,
197,19.7,184.83333,26.2100004188889,30.9849999425,34.31999969666664,35.27333297814814,35.52666625925927,41.28999937777776,,,
198,19.7,185.04999999999998,26.36166613851854,31.10833374814812,34.40000152777775,35.33500003999997,35.59999847222225,41.27333297037037,,,
199,19.7,185.56665999999998,26.45833317361112,31.22166709796297,34.4516674050926,35.40000152777775,35.6750001888889,41.27833289259257,,,
200,19.7,186.16667,26.62166713138888,31.34666608185186,34.52666625925928,35.48166694675926,35.73666686962964,41.26166648518518,,,
201,19.7,186.04999999999998,26.7450000761111,31.4516664813889,34.6049985866667,35.54499931250003,35.79999923888888,41.25666656296294,,,
202,19.7,186.21665000000002,26.88333288731485,31.57166694138886,34.69666735148151,35.62166563481482,35.88166777481479,41.24833335925923,,,
203,19.7,186.68333,27.03333346111109,31.70500065333335,34.7883327498148,35.70000076111113,35.93666763425925,41.2316669518519,,,
204,19.7,187.11667,27.14833389925926,31.81499929555555,34.84166685925922,35.78666610851851,36,41.22833367037037,,,
205,19.7,187.29999999999998,27.27666629240739,31.93833309694446,34.90500145138887,35.85833390740738,36.09499854861113,41.25833320370373,,,
206,19.7,187.99999,27.42833305879632,32.05166587731485,34.9966667175926,35.92166786342591,36.16166655037037,41.20000077777782,,,
207,19.7,188.01667,27.56333357611108,32.1633332551852,35.07999877777781,36,36.20500068500004,41.20500070000003,,,
208,19.7,188.29999999999998,27.68000040055556,32.27499961944442,35.14833291185186,36.06833228935186,36.29999923888887,41.20000077777782,,,
209,19.7,189.06665999999998,27.85166610074076,32.39166800370368,35.20000076111113,36.14833291185185,36.37500095555553,41.2033340592593,,,
210,19.7,188.91667,27.94333311611113,32.50000000000001,35.29499931499998,36.20333404370373,36.42000122222221,41.20000077777782,,,
211,19.7,189.04999999999998,28.09500036416663,32.61833222518521,35.37500095555553,36.2916660324074,36.5,41.20000077777782,,,
212,19.7,189.25001,28.2066668512963,32.73833351092593,35.45500068750001,36.3716675459259,36.57833213657409,41.20000077777782,,,
213,19.7,189.95000000000002,28.36499948444448,32.8516670881481,35.52666625925927,36.44000091666667,36.65833314074074,41.20000077777782,,,
214,19.7,190.26667,28.47166655805556,32.94833412268519,35.59999847222225,36.5033332824074,36.70500068500003,41.19666736851856,,,
215,19.7,190.56666,28.60666707490738,33.05499915972226,35.6750001888889,36.58166541898149,36.7933326737037,41.17166679907411,,,
216,19.7,191.01666,28.72166709796297,33.17500018888892,35.75833320648148,36.63833268296296,36.86500072666664,41.17833361759263,,,
217,19.7,191.18333,28.84833275481483,33.27833290203702,35.81166617259258,36.71833381537039,36.91166801620368,41.19000055000004,,,
218,19.7,191.78334,28.97833325027778,33.38500118444442,35.90000152777775,36.79999923888889,37,41.14166611574074,,,
219,19.7,191.91667,29.1066670747222,33.49333343518519,35.97166709953704,36.86833413629628,37.08833198379632,41.13499929722222,,,
220,19.7,192.13334,29.24166679351851,33.6049985866667,36.05499915972224,36.93833427546296,37.13833268296296,41.12499906944445,,,
221,19.7,192.53334,29.35166610074076,33.70500068500002,36.09999847222225,37.0033332824074,37.20500068500003,41.12833247870371,,,
222,19.7,193.0,29.45499982750001,33.81166617259256,36.2016673388889,37.09833183101853,37.29999923888888,41.10833202314815,,,
223,19.7,193.03334,29.59833371027774,33.90833473379627,36.29499931499999,37.17500018888889,37.37833436518518,41.0999985,,,
224,19.7,193.31667,29.72000042500001,34.01499977083334,36.34166685925923,37.2549999238889,37.42500114583332,41.10999872777778,,,
225,19.7,193.95000000000002,29.86166613851854,34.12499904444446,36.40000152777775,37.30499935333332,37.5,41.0999985,,,
226,19.7,194.00001,29.93666642388891,34.22333373925927,36.4983333587963,37.40000152777777,37.59833183101853,41.09333193333332,,,
227,19.7,194.55001,30.11166709305554,34.32166640148146,36.58166541898149,37.44500084027778,37.65499973111111,41.08999864999999,,,
228,19.7,194.78334,30.19333391092595,34.43166771064814,36.64499950222221,37.51833305324074,37.70333404314816,41.08666536666667,,,
229,19.7,195.01667,30.35499944666669,34.53833274768521,36.73166694574077,37.59999847222223,37.79833258120367,41.05833245833332,,,
230,19.7,195.33333,30.43833309694446,34.6416660925926,36.80499935333333,37.6866671225926,37.87166752129629,41.06499902499999,,,
231,19.7,195.88333,30.59000034416664,34.7516666412963,36.90000152777777,37.75499991472218,37.91500127499998,41.02166634166667,,,
232,19.7,195.99999000000003,30.70000076111113,34.85500049777774,36.96166725231482,37.83833342870369,38.00000000000001,41.04166604166665,,,
233,19.7,196.35001,30.82166611407408,34.94833412268519,37.02833290046296,37.90000149999999,38.09999850000001,41.02333298333334,,,
234,19.7,196.85,30.92166636638892,35.05499915972225,37.09999847222223,37.97833365833334,38.17166679907412,41.00499992499998,,,
235,19.7,197.06666,31.05833355694442,35.15499973111113,37.19166723703704,38.05499917500002,38.21166726296298,41.01833305833333,,,
236,19.7,197.23333000000002,31.17333399370373,35.24333343481482,37.27333297814815,38.13666600185189,38.2966659407407,41,,,
237,19.7,197.80001,31.28999948611109,35.35166708814811,37.33500003999998,38.20166741851855,38.39166797685184,40.98333358333334,,,
238,19.7,198.1,31.41166632805558,35.44500084027778,37.40000152777777,38.29333265925922,38.44833410833333,40.96666716666665,,,
239,19.7,198.16666999999998,31.53666680722221,35.54333267129632,37.48833351157408,38.35333377037036,38.5,40.94500082500002,,,
240,19.7,198.58333,31.63833386148148,35.64166609259259,37.56499900694446,38.43500097499999,38.58999865000001,40.925001125,,,
241,19.7,199.01666,31.77499961944442,35.74166679351853,37.64833291185185,38.51166649166666,38.68500043611115,40.91333450740741,,,
242,19.7,199.2,31.86166613851855,35.8500003833333,37.71000060722224,38.59999850000001,38.74333343703701,40.8666674074074,,,
243,19.7,199.48334,31.99333330777778,35.93833427546296,37.79666594018515,38.65499975277781,38.81833297314814,40.8216668935185,,,
244,19.7,199.93334,32.10666535509262,36.03166618287038,37.87833433981481,38.71166726296298,38.90000149999999,40.8033330148148,,,
245,19.7,200.03334,32.22666702185186,36.1299991588889,37.9400009,38.79999922222218,38.94000089999999,40.7599995888889,,,
246,19.7,200.35,32.32666651592589,36.22666702185187,38.004999925,38.87666763518518,39.01166649166666,40.7166671851852,,,
247,19.7,200.96666,32.44166755787037,36.31833299185183,38.09999850000001,38.92166784166664,39.09999850000001,40.68000032222226,,,
248,19.7,201.06667000000002,32.54666595370374,36.41333465740739,38.17833361759264,39.00666656666666,39.17833361759263,40.6333325925926,,,
249,19.7,201.25,32.6633332551852,36.51333312962963,38.25666656296291,39.09666521666667,39.23000031111111,40.60999897962963,,,
250,19.7,201.95,32.7849994672222,36.60833199629631,38.31166615462961,39.15833316203707,39.30166592685182,40.55166589166669,,,
251,19.7,202.10001,32.86833400907404,36.70000076111112,38.40000149999999,39.24166679629627,39.38666786296296,40.52333298333335,,,
252,19.7,202.2,33.01666641203705,36.79999923888889,38.5,39.30333263148145,39.47000045000001,40.50333328333335,,,
253,19.7,202.80001000000001,33.11833235240743,36.90000152777777,38.55499917500002,39.40000149999999,39.51166649166666,40.46166724166665,,,
254,19.7,203.08332000000001,33.22500038055556,36.98166694675925,38.62499906944448,39.43500097499999,39.59999850000001,40.49000015000001,,,
255,19.7,203.08332000000001,33.30999946777776,37.07833213657409,38.70000077777782,39.50333328333333,39.6649999805556,40.44500082500002,,,
256,19.7,203.61666,33.44333419907408,37.16666666481481,38.77333297037033,39.59666521666668,39.74000015555553,40.45166739166667,,,
257,19.7,204.0,33.58499870138892,37.26499977166667,38.85500047499999,39.67166679907412,39.79999922222218,40.44333418333335,,,
258,19.7,204.13333,33.65666643592593,37.34000015444442,38.90666806666665,39.71333390370372,39.84666695185184,40.43833425833336,,,
259,19.7,204.65,33.77666626074072,37.44333419907407,39,39.79999922222218,39.93333433333332,40.47333373333334,,,
260,19.7,205.05001000000001,33.86500072666663,37.53166618287037,39.07499887500001,39.87500093055555,40.01833305833331,40.49333343333334,,,
261,19.7,205.18332999999998,33.97166709953704,37.61333211074075,39.13333259259263,39.94333418333333,40.09999850000001,40.49833335833336,,,
262,19.7,205.55,34.08333231462966,37.7066673251852,39.20000077777782,40,40.18333373148152,40.57333223333332,,,
263,19.7,206.01666,34.20000076111113,37.79833264481478,39.29666594074071,40.08999865000001,40.22833367037037,40.58833200833336,,,
264,19.7,206.13334,34.29999981055553,37.90000149999999,39.39833479537037,40.17500020833337,40.30333263148145,40.62499963611113,,,
265,19.7,206.64999,34.4166679398148,37.99000015000001,39.43666761666666,40.22000046666668,40.37666763518519,40.65666645740741,,,
266,19.7,207.0,34.49833335879631,38.05999910000002,39.50499992499999,40.29999922222218,40.445000825,40.68666714074077,,,
267,19.7,207.15,34.59999847222225,38.16833338981485,39.59999850000001,40.36500070277778,40.51166649166666,40.788332737037,,,
268,19.7,207.41667,34.71499996111113,38.23666687407405,39.68500043611115,40.44000089999999,40.59999850000001,40.8033330148148,,,
269,19.7,207.81665999999998,34.83333333518515,38.3333333148148,39.72333374814814,40.50000000000001,40.64666622962967,40.88666786296293,,,
270,19.7,208.06667000000002,34.90500145138887,38.42166784166664,39.81499956388888,40.59166529166668,40.72166710740741,40.93333376666666,,,
271,19.7,208.4,35.01833305324075,38.51166649166665,39.90000149999999,40.65499975277782,40.7966659407407,40.99666671666667,,,
272,19.7,208.89999,35.14999961666668,38.59999850000001,39.9800003,40.72000046666667,40.88000104444443,41.04333268333333,,,
273,19.7,209.01666999999998,35.23500022833334,38.69666736851855,40.03833275833333,40.79999922222218,40.96500052500001,41.10333190925927,,,
274,19.7,209.16667999999999,35.33166663037034,38.78166617407404,40.10833202314817,40.88833456759259,41,41.19833407314819,,,
275,19.7,209.64999,35.43000106944444,38.87500093055554,40.20000077777782,40.93333433333332,41.08833200833333,41.24333343703701,,,
276,19.7,209.96666,35.53833274768521,38.95666731666667,40.26666640740736,41.0183330583333,41.16333327592596,41.27833295648146,,,
277,19.7,210.23333,35.66499996000001,39.034999475,40.34166683796296,41.0999985,41.24833335925923,41.37333422592592,,,
278,19.7,210.61666000000002,35.7516666412963,39.11333213703707,40.4000015,41.18166702685189,41.29999922222218,41.41666791666668,,,
279,19.7,210.95,35.80833276296296,39.20000077777782,40.49000015000001,41.21166726296299,41.36000058888889,41.48666686666665,,,
280,19.7,211.11667,35.96166725231481,39.29833258148145,40.55499917500001,41.29999922222218,41.40166814166666,41.51499977499998,,,
281,19.7,211.38333,36.05499915972224,39.38500115833332,40.62499906944448,41.35833388425926,41.49333343333333,41.5999985,,,
282,19.7,211.9,36.12333233962964,39.46000060000001,40.70000077777782,41.42000119999998,41.56333238333334,41.68333373148152,,,
283,19.7,212.08332,36.24500007611112,39.54499932500001,40.78666609629626,41.5,41.61166543240743,41.71333390370373,,,
284,19.7,212.2,36.33500003999997,39.61166543240745,40.84166683796295,41.58166544166667,41.70000077777782,41.78166617407403,,,
285,19.7,212.76666,36.41666793981479,39.70000077777782,40.9000015,41.61999895555559,41.77833289259255,41.8266664962963,,,
286,19.7,213.08333,36.50666656481482,39.7966659407407,40.99666671666667,41.70000077777782,41.82166638240741,41.90166814166666,,,
287,19.7,213.21666,36.61333281046296,39.87833433981481,41.06166574166668,41.77499961111107,41.9000015,42,,,
288,19.7,213.7,36.70666732629632,39.95833395833334,41.13833270648152,41.85166706574075,41.97500037500001,42.05166589166667,,,
289,19.7,213.85001,36.84000015444443,40.05666581666669,41.20833398148151,41.93333433333332,42.01166649166665,42.1149988416667,,,
290,19.7,214.0,36.90500145138887,40.12833247870374,41.29999922222218,42,42.0999985,42.20000077777782,,,
291,19.7,214.48334,37.01833305324074,40.20000077777782,41.36166729351852,42.04166604166666,42.16833338981485,42.21333390370373,,,
292,19.7,214.93334,37.09999847222223,40.288332737037,41.40333478333333,42.0999985,42.20000077777782,42.29166601851848,,,
293,19.7,215.10001,37.19333394185186,40.37833433981481,41.5,42.19000055000004,42.27166632962958,42.36000058888888,,,
294,19.7,215.31667,37.28833274981481,40.44166754166667,41.53833275833333,42.24166679629627,42.32833320092593,42.4000015,,,
295,19.7,215.74999,37.38833459407406,40.52999954999999,41.61999895555559,42.30666604074072,42.4000015,42.48833350833333,,,
296,19.7,215.98333,37.47333374074074,40.60166520462964,41.7033340592593,42.4000015,42.48666686666667,42.52833290833333,,,
297,19.7,216.03333999999998,37.52833290046296,40.69666736851855,41.79499929999997,42.45166739166666,42.52833290833332,42.5999985,,,
298,19.7,216.5,37.68000030333334,40.77999953333329,41.86000058888889,42.5,42.5999985,42.68500043611115,,,
299,19.7,216.93334000000002,37.73333358148147,40.85000036111111,41.92000119999998,42.59666521666666,42.67000009444448,42.70000077777782,,,
300,19.7,217.18334000000002,37.80333263148146,40.92500112499999,42,42.61499884166668,42.70500070000003,42.79499929999997,,,
301,19.7,217.61666,37.96000053703705,41,42.02999954999998,42.70000077777782,42.79999922222218,42.8266664962963,,,
302,19.7,217.86667,38.00000000000001,41.09333193333334,42.1099987277778,42.74333343703702,42.82999990555557,42.90000150000001,,,
303,19.7,218.10001,38.12999949814819,41.17500020833337,42.21166726296298,42.81833297314815,42.90166814166667,42.98833350833333,,,
304,19.7,218.29999999999998,38.20000077777782,41.23666687407406,42.29999922222218,42.90000150000001,43.00000000000001,43.00000000000001,,,
305,19.7,218.58333,38.29333265925922,41.31999967777778,42.32999990555556,42.92666776666665,43.03999939999999,43.07666551666667,,,
306,19.7,219.03334999999998,38.39000102037035,41.4000015,42.4000015,43.00000000000001,43.0999985,43.10833202314817,,,
307,19.7,219.11667,38.46000059999997,41.48166694166667,42.46500052500001,43.07166559166667,43.10333190925927,43.19000055000003,,,
308,19.7,219.60001000000003,38.56999895000002,41.55666581666667,42.50666656666666,43.0999985,43.20000077777782,43.23000031111111,,,
309,19.7,219.96666000000002,38.65666645740745,41.63666600185189,42.5999985,43.20000077777782,43.27999953333329,43.29999922222218,,,
310,19.7,219.96666000000002,38.7383335148148,41.70833398148151,42.67500020833337,43.2383335148148,43.29999922222218,43.35166706574075,,,
311,19.7,220.26667,38.8066660407407,41.79999922222218,42.76333312592588,43.29999922222218,43.38666786296297,43.40000150000001,,,
312,19.7,220.56665999999998,38.91000109814813,41.87000081666667,42.79999922222218,43.39333468148148,43.45000074999999,43.41000134999999,,,
313,19.7,221.0,39,41.94833410833333,42.89666809074075,43.40000150000001,43.50666656666667,43.5,,,
314,19.7,221.20000000000002,39.10333228703707,42.01666641666665,42.94333418333333,43.46000059999999,43.5799988,43.53999939999999,,,
315,19.7,221.53333999999998,39.18333373148152,42.0999985,43.00666656666667,43.53333283333332,43.59999849999999,43.59999849999999,,,
316,19.7,221.81666,39.27333297037033,42.18000032222226,43.0999985,43.59999849999999,43.676666912963,43.64499952500004,,,
317,19.7,222.1,39.34000013333333,42.24999999999996,43.1099987277778,43.67333350370374,43.70000077777782,43.68333373148153,,,
318,19.7,222.39999,39.42333448333331,42.30666604074072,43.20000077777782,43.70000077777782,43.79333265925922,43.75666656296292,,,
319,19.7,222.78334,39.51499977499999,42.4000015,43.23333359259258,43.73333359259259,43.79999922222218,43.80999944999998,,,
320,19.7,223.03334,39.59999850000001,42.46833380833334,43.29999922222218,43.79999922222218,43.88166774907408,43.88666786296297,,,
321,19.7,223.23334,39.67333337592596,42.52999954999998,43.36666740740741,43.86000058888889,43.90000150000001,43.93000104999999,,,
322,19.7,223.51666,39.79999922222218,42.60333190925927,43.40000150000001,43.91666791666666,43.97666701666667,43.99666671666667,,,
323,19.7,224.01667,39.84333354259256,42.69833407314819,43.49833335833333,43.99833335833333,44.00333328333333,44.02499962499999,,,
324,19.7,224.16668,39.94000089999999,42.75666656296293,43.54999925,44,44.08666536666666,44.08999864999999,,,
325,19.7,224.38332,40.02333298333333,42.80666604074072,43.59999849999999,44.07999879999999,44.11666554629632,44.13666600185188,,,
326,19.7,224.76666,40.09999850000001,42.89666809074075,43.65833316203707,44.12833247870375,44.20000077777782,44.20000077777782,,,
327,19.7,225.11667,40.21999957222219,42.97000045000001,43.70000077777782,44.20000077777782,44.22333374814816,44.23000031111111,,,
328,19.7,225.20000000000002,40.23666687407407,43.02999954999998,43.77666625185181,44.22333374814816,44.2966659407407,44.29999922222218,,,
329,19.7,225.6,40.37666763518519,43.0999985,43.79999922222218,44.29999922222218,44.35000036111112,44.37500093055557,,,
330,19.7,225.75,40.42333448333331,43.18833384537041,43.8883345675926,44.39500138611113,44.40000150000001,44.40000150000001,,,
331,19.7,226.03334,40.56999895000003,43.24333343703701,43.92333448333331,44.40000150000001,44.48333358333333,44.5,,,
332,19.7,226.28334,40.58666536666667,43.30666604074072,44,44.45666731666667,44.51666641666665,44.5,,,
333,19.7,226.5,40.70499986944445,43.40000150000001,44.02999954999997,44.5233329833333,44.59999849999999,44.58166544166666,,,
334,19.7,227.0,40.73666687407407,43.45666731666667,44.09999849999999,44.59999849999999,44.65333304814819,44.62999918333336,,,
335,19.7,227.13333,40.8666674074074,43.50333328333333,44.17333350370374,44.61999895555559,44.70000077777782,44.70000077777782,,,
336,19.7,227.35001,40.9000015,43.58999864999999,44.20000077777782,44.70000077777782,44.77333297037033,44.73833351481481,,,
337,19.7,227.93332999999998,41.00333328333333,43.63666600185189,44.22333374814816,44.72666702962964,44.79999922222218,44.79999922222218,,,
338,19.7,227.89999999999998,41.03666611666664,43.70000077777782,44.30666604074072,44.81666626851848,44.87333422592594,44.87000081666667,,,
339,19.7,228.33332000000001,41.18666714074079,43.77999953333329,44.40000150000001,44.89666809074075,44.91000134999999,44.90000150000001,,,
340,19.7,228.41666999999998,41.20000077777782,43.80666604074072,44.40000150000001,44.90000150000001,45,45,,,
341,19.7,228.78334,41.36000058888887,43.90000150000001,44.5,44.98666686666667,45.04666596666665,45.00666656666666,,,
342,19.7,229.15,41.34333341666666,43.96666716666667,44.54666596666665,45.01166649166665,45.10666531851852,45.07666551666664,,,
343,19.7,229.19998999999999,41.5,44,44.59999849999999,45.09666521666666,45.19333395925931,45.13333259259262,,,
344,19.7,229.36668,41.5,44.09666521666666,44.68000032222226,45.17666691296301,45.21333390370373,45.20000077777782,,,
345,19.7,229.91668,41.65999999259262,44.13999941111115,44.71000062222225,45.22666702962964,45.29999922222218,45.22333374814816,,,
346,19.7,230.15,41.70000077777782,44.20000077777782,44.7966659407407,45.29999922222218,45.34666695185186,45.2966659407407,,,
347,19.7,230.19998999999999,41.79999922222218,44.2966659407407,44.83666672407409,45.29999922222218,45.40000150000001,45.33333331481482,,,
348,19.7,230.5,41.8433335425926,44.3266664962963,44.90000150000001,45.40333478333334,45.48666686666668,45.40666794074073,,,
349,19.7,230.98333,41.93666761666665,44.40000150000001,44.96000060000001,45.44833410833335,45.55166589166665,45.50000000000001,,,
350,19.7,231.10001,41.98000029999999,44.45666731666667,45,45.47333373333334,45.60333190925926,45.50666656666667,,,
351,19.7,231.35,42.09333193333334,44.5,45.07666551666666,45.56999895,45.61666554629632,45.59999849999999,,,
352,19.7,231.68332999999998,42.144999525,44.57666551666667,45.09999849999999,45.63499929722227,45.70333393148152,45.60999872777779,,,
353,19.7,232.11667,42.19333332037039,44.60999872777779,45.18666714074079,45.70000077777782,45.72000046666668,45.68333373148153,,,
354,19.7,232.41666999999998,42.3066660407407,44.70000077777782,45.20000077777782,45.72333374814816,45.79999947777773,45.73333359259258,,,
355,19.7,232.35001,42.35833356944443,44.74999999999997,45.29999922222218,45.79999922222218,45.84666695185186,45.79999922222218,,,
356,19.7,232.66666999999998,42.43000104999999,44.80333263148145,45.39000127222223,45.81666626851851,45.91666791666668,45.85833388425924,,,
357,19.7,232.96666,42.52666626666665,44.90000150000001,45.40000150000001,45.90000150000002,45.99666671666667,45.91000135,,,
358,19.7,233.25001,42.55833245833334,44.91166799166665,45.48333358333333,45.98333358333333,46.04666596666664,45.97333373333334,,,
359,19.7,233.45,42.67166679907412,45,45.52666626666664,46,46.09999849999998,46.00333328333333,,,
360,19.7,233.88334,42.75666656296292,45.06333238333333,45.59999849999999,46.02999954999996,46.14333282037042,46.09333193333332,,,
361,19.7,234.08332000000001,42.79999922222218,45.10333190925926,45.63999941111116,46.15999986666671,46.2033340592593,46.13333259259263,,,
362,19.7,234.45,42.84500024722222,45.19166725462968,45.70000077777782,46.2033340592593,46.26499976666662,46.20000077777782,,,
363,19.7,234.86666,42.95000074999999,45.22666702962963,45.72666702962964,46.29999922222218,46.35666717962965,46.24999999999999,,,
364,19.7,234.88334,43.06666566666667,45.29999922222218,45.79999922222218,46.29999922222218,46.40000150000002,46.32666649629628,,,
365,19.7,235.05001000000001,43.02166634166664,45.35166706574076,45.84833365648149,46.32499979166668,46.43500097499998,46.3933346814815,,,
366,19.7,235.14999,43.18666714074079,45.40000150000001,45.91666791666666,46.40000150000002,46.50000000000001,46.41000135000002,,,
367,19.7,235.56666,43.21666718518519,45.48000030000001,46,46.47000045000001,46.52999954999997,46.47333373333333,,,
