Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
368,19.7,236.16666999999998,43.29999922222218,45.53499947499997,46.04499932499998,46.51666641666667,46.60333190925925,46.53333283333331,,,
369,19.7,236.03334,43.39166759907408,45.59999849999999,46.09999849999998,46.61166612500004,46.69166725462968,46.59499857499998,,,
370,19.7,236.36667,43.39000102037037,45.64666622962967,46.14666622962967,46.68333373148153,46.72666702962964,46.68333373148153,,,
371,19.7,236.46666,43.57666551666667,45.70000077777782,46.20000077777782,46.70000077777782,46.79999922222218,46.71166726296299,,,
372,19.7,236.85001,43.5183330583333,45.75499992222218,46.25166664074071,46.70000077777782,46.855000475,46.7466667185185,,,
373,19.7,237.16666999999998,43.64333282037036,45.79999922222218,46.29999922222218,46.74666671851849,46.91000135000001,46.79999922222218,,,
374,19.7,237.68334,43.67999942777779,45.88666786296298,46.3766676351852,46.8766676351852,46.93333433333331,46.85333377037038,,,
375,19.7,237.53335,43.78499945555554,45.91500127499999,46.43500097499999,46.91000135,47.00999984999999,46.90000150000002,,,
376,19.7,237.89999,43.83833362037038,46,46.50000000000001,46.98833350833333,47.07666551666666,46.98333358333333,,,
377,19.7,238.11667,43.90000150000001,46.06333238333333,46.57999879999998,47.06333238333333,47.11666554629632,47.04666596666664,,,
378,19.7,238.5,43.94166754166666,46.09999849999998,46.59999849999998,47.09999849999998,47.20000077777782,47.09999849999998,,,
379,19.7,238.95,44.00666656666667,46.17166679907412,46.68500043611116,47.12666577407411,47.20666734074077,47.14999963888894,,,
380,19.7,239.16667999999999,44.09666609814819,46.20000077777782,46.71333390370373,47.20000077777782,47.29999922222218,47.16666681111114,,,
381,19.7,239.13333,44.16833338981481,46.27833289259254,46.79999922222218,47.28666609629625,47.32833320092595,47.24833335925923,,,
382,19.7,239.2,44.1883332064815,46.34833365648149,46.85833388425928,47.29999922222218,47.40000150000002,47.3166662685185,,,
383,19.7,239.38332,44.32999990555552,46.40000150000002,46.90000150000002,47.3600005888889,47.46333388333333,47.37000081666668,,,
384,19.7,239.88333,44.27000013611111,46.46833380833334,46.94166754166666,47.44500082499999,47.52499962499997,47.47666701666667,,,
385,19.7,239.98334,44.4666671666667,46.50333328333333,47.00833320833332,47.5,47.59999849999998,47.5,,,
386,19.7,240.69999,44.45000074999998,46.59833185833332,47.09999849999998,47.52666626666663,47.59999849999998,47.52666626666666,,,
387,19.7,240.73334,44.59999849999999,46.62499906944448,47.10499861388889,47.61333213703704,47.68666714074079,47.59999849999998,,,
388,19.7,240.83333000000002,44.55999909999999,46.70000077777782,47.20000077777782,47.6983340731482,47.70500070000004,47.63666600185187,,,
389,19.7,241.14999,44.64333282037042,46.74999999999997,47.21333390370373,47.7033340592593,47.7966659407407,47.68166702685189,,,
390,19.7,241.03335,44.77666625185181,46.79999922222218,47.29999922222218,47.79999922222218,47.80833274537034,47.77666625185181,,,
391,19.7,241.76666,44.7466667185185,46.87166752129632,47.37500093055557,47.79999922222218,47.90000150000002,47.82499979166668,,,
392,19.7,241.94999,44.82999990555557,46.90333478333334,47.40000150000002,47.89500138611113,47.93833425833333,47.87333422592595,,,
393,19.7,242.66667999999999,44.90333478333334,47,47.44666746666666,47.93333433333332,48.01833305833331,47.96333388333333,,,
394,19.7,242.28334,44.96166724166667,47.00666656666666,47.5,48.00000000000001,48.09999849999998,48.00000000000001,,,
395,19.7,242.81667000000002,45.03499947499997,47.09833185833332,47.59499857499998,48.03499947499996,48.13333259259263,48.05833245833332,,,
396,19.7,242.91667,45.11666554629629,47.13999941111116,47.61666554629632,48.09999849999998,48.18666714074079,48.09999849999998,,,
397,19.7,243.13334,45.12499906944448,47.20000077777782,47.70000077777782,48.09999849999998,48.27499961111107,48.15833316203709,,,
398,19.7,243.78333999999998,45.22666702962968,47.26833304814811,47.76166648518515,48.13833270648153,48.30333263148144,48.22666702962965,,,
399,19.7,243.98334,45.288332737037,47.29999922222218,47.79999922222218,48.21166726296301,48.36833411203705,48.27166632962958,,,
400,19.7,244.30001000000001,45.34833365648144,47.39666809074075,47.88666786296299,48.31833297314815,48.42333448333332,48.35166706574076,,,
401,19.7,244.66667,45.39333348518517,47.43833425833331,47.90333478333335,48.40000150000002,48.46166724166666,48.43500097499999,,,
402,19.7,244.39999,45.49666671666668,47.5,47.98500022500001,48.48166694166667,48.51333313333332,48.44833410833336,,,
403,19.7,244.5,45.50166664166664,47.54499932499997,48.01333313333332,48.50333328333333,48.59333193333331,48.46500052499997,,,
404,19.7,245.23334,45.59999849999999,47.60166520462962,48.09833185833332,48.59499857499998,48.65833316203707,48.56166574166665,,,
405,19.7,245.26666,45.65833316203709,47.68333373148153,48.17833361759264,48.59999849999998,48.70000077777782,48.59999849999998,,,
406,19.7,245.53335,45.65333304814819,47.71833382592594,48.20000077777782,48.67333350370374,48.71500054444446,48.63999941111116,,,
407,19.7,245.89999,45.79166601851848,47.79999922222218,48.24500007777775,48.72166710740741,48.79999922222218,48.7383335148148,,,
408,19.7,246.2,45.84000013333329,47.82833320092595,48.29999922222218,48.79999922222218,48.88166774907409,48.78833273703701,,,
409,19.7,246.85000000000002,45.88333344629628,47.90000150000002,48.38166774907409,48.81333285925925,48.90000150000002,48.8316666740741,,,
410,19.7,246.58333,45.94666746666665,47.95833395833333,48.40166814166669,48.90000150000002,48.98333358333333,48.90500142500002,,,
411,19.7,246.89999,46,48.00000000000001,48.49666671666667,48.90000150000002,49.01833305833335,48.95666731666667,,,
412,19.7,247.04999999999998,46.03999939999997,48.02999954999997,48.50999984999999,48.98833350833333,49.06666566666664,48.98333358333335,,,
413,19.7,247.13333,46.1066653185185,48.09999849999998,48.59666521666665,49.03499947499996,49.09999849999998,49.01166649166667,,,
414,19.7,247.91667,46.19166725462968,48.17833361759264,48.631665887963,49.09999849999998,49.19500066388893,49.09999849999998,,,
415,19.7,248.86666,46.24166679629628,48.2033340592593,48.70000077777782,49.12833247870375,49.25166664074071,49.12166566018522,,,
416,19.7,248.69999,46.29999922222218,48.2966659407407,48.73166695185185,49.20000077777783,49.29999922222218,49.21666718518521,,,
417,19.7,248.60001,46.36833411203705,48.32833320092594,48.80333263148145,49.2250003888889,49.32499979166668,49.24500007777775,,,
418,19.7,248.63333,46.40000150000002,48.40000150000002,48.86166729351854,49.31166615462961,49.40000150000002,49.30166605462959,,,
419,19.7,248.83333,46.47666701666667,48.44666746666666,48.90500142500002,49.40166814166669,49.47666701666667,49.38666786296299,,,
420,19.7,248.98334,46.50166664166667,48.5,48.99666671666667,49.44666746666668,49.5,49.43166769166665,,,
421,19.7,249.66668,46.59999849999998,48.55499917499998,49.01833305833332,49.5,49.57833215833331,49.5,,,
422,19.7,250.56665999999998,46.60999872777779,48.59999849999998,49.09999849999998,49.5,49.60499861388889,49.51333313333331,,,
423,19.7,250.61664,46.70000077777782,48.67166679907412,49.10166520462962,49.59999931851855,49.64333282037042,49.60166520462962,,,
424,19.7,250.74998,46.74666678240739,48.70000077777782,49.19333395925931,49.70000077777783,49.71833382592595,49.64333282037039,,,
425,19.7,250.84999000000002,46.80499933611107,48.76166648518515,49.24833335925923,49.70000077777783,49.79999922222218,49.69666736851856,,,
426,19.7,250.71666,46.90000150000002,48.82499979166668,49.29999922222218,49.74833335925926,49.82499979166666,49.74166679629629,,,
427,19.7,250.93332,46.955000675,48.90000150000002,49.31499956388888,49.81166615462961,49.90000150000002,49.79999922222218,,,
428,19.7,250.99999,46.92333448333334,48.915001275,49.40000150000002,49.90000150000002,49.94833410833335,49.88166774907409,,,
429,19.7,251.18332999999998,47.07666551666666,49.00000000000001,49.495000075,49.95000075,50.02499962499997,49.92833440833333,,,
430,19.7,252.0,47.13166588796301,49.07499887499998,49.51499977499998,49.915001275,50.09666521666664,49.99833335833332,,,
431,19.7,252.99999,47.18166702685187,49.10499861388889,49.59999849999998,50.0283329083333,50.12833247870375,50.06666566666664,,,
432,19.7,253.08332000000001,47.20000045833337,49.19333395925931,49.63166588796301,50.09666521666665,50.19333395925931,50.09666521666664,,,
433,19.7,252.79998999999998,47.32999990555551,49.2033340592593,49.70000077777783,50.09999849999998,50.21333390370373,50.11499884166665,,,
434,19.7,252.85000000000002,47.31499956388888,49.29166601851848,49.71500054444447,50.19500066388893,50.2683330481481,50.20000077777783,,,
435,19.7,252.94998,47.40000150000002,49.32499979166668,49.79999922222218,50.20000077777783,50.32499979166668,50.25833320370366,,,
436,19.7,253.05,47.40500142500001,49.40000150000002,49.88166774907409,50.2683330481481,50.37666763518521,50.29999922222218,,,
437,19.7,253.14999,47.5383327583333,49.46166724166667,49.90000150000002,50.3983347953704,50.44333418333337,50.39000127222224,,,
438,19.7,253.38334,47.5833320833333,49.5,49.97833365833333,50.40000150000002,50.44500082499999,50.36833411203705,,,
439,19.7,254.00001,47.5816655046296,49.56166574166664,50,50.45166739166666,50.5283329083333,50.47500037500001,,,
440,19.7,254.70000999999996,47.73666687407407,49.59999849999998,50.02166634166664,50.50000000000001,50.59999849999998,50.49000015000001,,,
441,19.7,255.06666,47.65666645740744,49.64833293425931,50.09999849999998,50.52499962499997,50.631665887963,50.55499917499998,,,
442,19.7,255.71665,47.82833409537039,49.70166741851857,50.18666714074079,50.58333208333331,50.70166741851856,50.60833202314814,,,
443,19.7,255.51665,47.82999990555557,49.79999922222218,50.20500070000004,50.67500020833338,50.74666671851849,50.66166657129627,,,
444,19.7,255.33333000000002,47.86000058888887,49.80166592685181,50.29999922222218,50.70000077777782,50.79999922222217,50.69666730462968,,,
445,19.7,255.76665999999997,47.96000060000001,49.89666809074076,50.3316666101852,50.79166601851848,50.87333422592595,50.80999944999995,,,
446,19.7,255.96666000000002,48.0083332083333,49.93166769166665,50.40000150000002,50.83833342870373,50.90000150000002,50.80833287314813,,,
447,19.7,256.04999,48.09999849999998,50,50.45166739166666,50.90000150000002,50.97166709166667,50.90166814166669,,,
448,19.7,256.53332,48.09999849999998,50.0433326833333,50.50000000000001,50.90000150000002,51.02166634166663,50.92000075925925,,,
449,19.7,256.93333,48.18833384537042,50.09999849999998,50.55166589166664,50.95500067499999,51.07999879999998,51,,,
450,19.7,257.10002,48.20833398148151,50.16499998055561,50.60166520462961,51.06499902500001,51.1283324787037,51.03166619166665,,,
451,19.7,256.98334,48.29999922222218,50.20000077777783,50.69333395925931,51.09999849999998,51.20000077777783,51.10333190925924,,,
452,19.7,257.0,48.30833274537034,50.28666609629625,50.70000077777782,51.11166543240741,51.24833335925926,51.14166611574079,,,
453,19.7,257.26667,48.45333403333336,50.29999922222218,50.79833258148143,51.20000077777783,51.28166630185181,51.21000062222226,,,
454,19.7,257.81667000000004,48.39666809074076,50.38833456759262,50.79999922222217,51.28166617407403,51.33333331481484,51.28166617407404,,,
455,19.7,258.03334,48.51166649166665,50.40166814166669,50.89666809074076,51.29999922222218,51.40000150000003,51.31166615462961,,,
456,19.7,258.96668,48.56166574166669,50.49333343333333,50.915001275,51.36833411203706,51.43833425833331,51.38000104444448,,,
457,19.7,259.10002,48.60666638888894,50.55166589166664,51,51.40000150000003,51.50000000000001,51.39000127222225,,,
458,19.7,259.45002,48.67000009444443,50.59999849999998,51.02999954999996,51.45333403333333,51.55999909999998,51.49000015000001,,,
459,19.7,259.93332000000004,48.7099995361111,50.64833293425931,51.09999849999998,51.50000000000001,51.59999849999998,51.52166634166665,,,
460,19.7,259.86665,48.79999922222218,50.70000077777782,51.15499975277783,51.56833230833331,51.65499975277783,51.59999849999998,,,
461,19.7,259.96667,48.81666626851851,50.74666671851849,51.20000077777783,51.59999849999998,51.70666734074078,51.64999963888893,,,
462,19.7,260.10001,48.90000150000002,50.79999922222217,51.22833367037038,51.61166543240741,51.79999922222218,51.70000077777783,,,
463,19.7,260.33333,48.90500142500002,50.85833388425928,51.29999922222218,51.71500054444447,51.82999990555556,51.711667262963,,,
464,19.7,202.99999,49.02333298333331,50.90000150000002,51.34333354259262,51.79999922222218,51.87833433981484,51.79999922222218,,,
465,19.7,8.416666600000001,48.98833350833333,50.96666716666667,51.40000150000003,51.81166615462961,51.90000150000003,51.85666717962965,,,
466,19.7,5.9166666999999995,49.05333253333336,51,51.40000150000003,51.90000150000003,51.90000150000003,51.90000150000003,,,
467,19.7,4.6999999,48.98333358333336,51,51.40000150000003,51.84166683796293,51.90000150000003,51.90000150000003,,,
468,19.7,2.0000001000000003,48.90166814166669,51,51.40000150000003,51.81499956388888,51.90000150000003,51.86500070277776,,,
469,19.7,2.0000001000000003,48.96833380833338,51,51.40000150000003,51.90000150000003,51.90000150000003,51.90000150000003,,,
470,19.7,2.0000001000000003,48.89000127222224,51,51.40000150000003,51.8933346814815,51.90000150000003,51.85166706574069,,,
471,19.7,2.0000001000000003,48.90000150000002,51,51.40000150000003,51.80333263148145,51.90000150000003,51.89333468148151,,,
472,19.7,2.0000001000000003,48.81666626851847,51,51.40000150000003,51.79999922222218,51.90000150000003,51.82999990555553,,,
473,19.7,2.0000001000000003,48.80833274537034,51,51.40000150000003,51.79999922222218,51.90000150000003,51.80166611851848,,,
474,19.7,2.0000001000000003,48.82166638240736,51,51.40000150000003,51.86333399814818,51.90000150000003,51.79499929999996,,,
475,19.7,2.0000001000000003,48.78666609629627,50.9066680666667,51.40000150000003,51.80999944999996,51.90000150000003,51.75999984444443,,,
476,19.7,2.0000001000000003,48.79999922222218,50.90166814166669,51.40000150000003,51.79999922222218,51.90000150000003,51.80166592685181,,,
477,19.7,2.0000001000000003,48.79999922222218,50.97000045,51.40000150000003,51.79999922222218,51.90000150000003,51.81166615462958,,,
478,19.7,2.0000001000000003,48.7033340592593,50.9466674666667,51.40000150000003,51.79999922222218,51.90000150000003,51.79999922222218,,,
479,19.7,2.0000001000000003,48.70000077777782,50.91333463333336,51.40000150000003,51.79999922222218,51.89666809074076,51.79333265925921,,,
480,19.7,2.0000001000000003,48.7033340592593,50.90333478333336,51.40000150000003,51.79999922222218,51.90000150000003,51.79999922222218,,,
481,19.7,2.0000001000000003,48.70000077777782,50.90000150000002,51.40000150000003,51.79999922222218,51.90000150000003,51.79666606851848,,,
482,19.7,2.0000001000000003,48.68000032222222,50.90000150000002,51.40000150000003,51.79999922222218,51.85000036111111,51.78333281481478,,,
483,19.7,2.0000001000000003,48.69000055000004,50.9066680666667,51.40000150000003,51.79999922222218,51.87333422592595,51.77333297037036,,,
484,19.7,2.0000001000000003,48.62999918333332,50.90000150000002,51.40000150000003,51.79999922222218,51.82499979166662,51.78166617407405,,,
485,19.7,2.0000001000000003,48.59999849999998,50.90000150000002,51.40000150000003,51.79999922222218,51.8333333148148,51.74166679629631,,,
486,19.7,2.0000001000000003,48.59999849999998,50.90000150000002,51.40000150000003,51.79999922222218,51.87333422592594,51.79333265925921,,,
487,19.7,2.0000001000000003,48.59999849999998,50.90000150000002,51.40000150000003,51.7966659407407,51.85166706574073,51.78666609629627,,,
488,19.7,2.0000001000000003,48.59999849999998,50.90000150000002,51.40000150000003,51.77499961111111,51.80666604074069,51.77833289259258,,,
489,19.7,2.0000001000000003,48.59999849999998,50.90000150000002,51.40000150000003,51.73833351481483,51.79999922222218,51.76499976666663,,,
490,19.7,2.0000001000000003,48.57333223333334,50.90000150000002,51.40000150000003,51.7633331259259,51.80333263148145,51.79999922222218,,,
491,19.7,2.0000001000000003,48.5,50.90000150000002,51.40000150000003,51.74333343703704,51.79999922222218,51.79999922222218,,,
492,19.7,2.0000001000000003,48.5,50.90000150000002,51.40000150000003,51.7033340592593,51.79999922222218,51.76833304814815,,,
493,19.7,2.0000001000000003,48.5,50.90000150000002,51.40000150000003,51.70000077777783,51.79999922222218,51.76833304814811,,,
494,19.7,2.0000001000000003,48.5,50.90000150000002,51.38000104444445,51.70000077777783,51.79999922222218,51.78333281481479,,,
495,19.7,2.0000001000000003,48.5,50.90000150000002,51.37166752129632,51.70000077777783,51.79999922222218,51.77333297037035,,,
496,19.7,2.0000001000000003,48.5,50.90000150000002,51.35000036111109,51.70000077777783,51.79999922222218,51.75499992222219,,,
497,19.7,2.0000001000000003,48.48000030000002,50.90000150000002,51.34333354259257,51.70000077777783,51.79999922222218,51.79999922222218,,,
498,19.7,2.0000001000000003,48.42333448333334,50.90000150000002,51.36000058888887,51.70000077777783,51.79999922222218,51.73833351481483,,,
499,19.7,2.0000001000000003,48.40333478333335,50.90000150000002,51.3766676351852,51.70000077777783,51.79999922222218,51.78166617407405,,,
500,19.7,2.0000001000000003,48.40000150000002,50.90000150000002,51.35500047499998,51.70000077777783,51.79999922222218,51.70333405925931,,,
501,19.7,2.0000001000000003,48.40000150000002,50.90000150000002,51.38333445370372,51.70000077777783,51.79999922222218,51.7033340592593,,,
502,19.7,2.0000001000000003,48.40000150000002,50.90000150000002,51.38500115833334,51.70000077777783,51.79999922222218,51.70333405925931,,,
503,19.7,2.0000001000000003,48.40000150000002,50.90000150000002,51.33666672407407,51.70000077777783,51.79999922222218,51.71000062222226,,,
504,19.7,2.0000001000000003,48.39333468148149,50.90000150000002,51.30999944999996,51.70000077777783,51.79999922222218,51.70000077777783,,,
505,19.7,2.0000001000000003,48.32499979166663,50.90000150000002,51.30999944999998,51.70000077777783,51.75,51.70666734074078,,,
506,19.7,2.0000001000000003,48.35000036111107,50.90000150000002,51.33333331481478,51.70000077777783,51.77166632962962,51.75000000000002,,,
507,19.7,2.0000001000000003,48.29999922222218,50.90000150000002,51.33666672407408,51.70000077777783,51.71000062222227,51.69666736851856,,,
508,19.7,2.0000001000000003,48.29999922222218,50.90000150000002,51.33333331481478,51.70000077777783,51.76333312592589,51.69333370370374,,,
509,19.7,2.0000001000000003,48.29999922222218,50.8933346814815,51.30333263148144,51.70000077777783,51.72166710740746,51.68500043611114,,,
510,19.7,2.0000001000000003,48.29999922222218,50.90000150000002,51.29999922222218,51.69333395925931,51.70000077777783,51.6816670268519,,,
511,19.7,2.0000001000000003,48.29999922222218,50.87666763518519,51.29999922222218,51.67000009444447,51.70000077777783,51.70000077777783,,,
512,19.7,2.0000001000000003,48.2966659407407,50.86666740740743,51.29999922222218,51.64499952499999,51.70000077777783,51.6983340731482,,,
513,19.7,2.0000001000000003,48.26833304814814,50.88166774907408,51.29999922222218,51.62666577407408,51.70000077777783,51.67166679907412,,,
514,19.7,2.0000001000000003,48.2200004666667,50.86333399814812,51.29999922222218,51.64666622962963,51.70000077777783,51.70000077777783,,,
515,19.7,2.0000001000000003,48.20000077777782,50.85833388425927,51.29999922222218,51.60666531851849,51.70000077777783,51.70000077777783,,,
516,19.7,2.0000001000000003,48.20000077777782,50.84666695185185,51.29999922222218,51.59999849999998,51.70000077777783,51.70000077777783,,,
517,19.7,2.0000001000000003,48.20000077777782,50.81999967777774,51.29999922222218,51.59999849999998,51.70000077777783,51.68666714074079,,,
518,19.7,2.0000001000000003,48.20000077777782,50.81666626851847,51.29999922222218,51.60333190925924,51.70000077777783,51.70000077777783,,,
519,19.7,2.0000001000000003,48.20000077777782,50.79999922222217,51.29999922222218,51.59999849999998,51.70000077777783,51.70000077777783,,,
520,19.7,2.0000001000000003,48.19666736851855,50.79999922222217,51.29999922222218,51.59999849999998,51.70000077777783,51.70000077777783,,,
521,19.7,2.0000001000000003,48.18000032222223,50.79999922222217,51.29999922222218,51.59999849999998,51.70000077777783,51.70000077777783,,,
522,19.7,2.0000001000000003,48.11833225092591,50.79999922222217,51.29999922222218,51.59999849999998,51.70000077777783,51.67333350370372,,,
523,19.7,2.0000001000000003,48.09999849999998,50.79999922222217,51.29999922222218,51.59999849999998,51.70000077777783,51.70000077777783,,,
524,19.7,2.0000001000000003,48.09999849999998,50.79999922222217,51.29999922222218,51.59999849999998,51.70000077777783,51.66333327592592,,,
525,19.7,2.0000001000000003,48.09999849999998,50.79999922222217,51.29999922222218,51.59999849999998,51.70000077777783,51.63666600185189,,,
526,19.7,2.0000001000000003,48.09999849999998,50.79999922222217,51.29999922222218,51.59999849999998,51.69666736851856,51.68000032222223,,,
527,19.7,2.0000001000000003,48.09999849999998,50.79999922222217,51.29999922222218,51.59999849999998,51.65333304814815,51.66333327592591,,,
528,19.7,2.0000001000000003,48.09999849999998,50.79999922222217,51.29999922222218,51.59999849999998,51.66666668518523,51.61666554629631,,,
529,19.7,2.0000001000000003,48.05499917500002,50.79999922222217,51.29999922222218,51.59999849999998,51.67333350370375,51.64166611574075,,,
530,19.7,2.0000001000000003,48.00000000000001,50.79999922222217,51.29999922222218,51.59999849999998,51.65999986666665,51.67000009444443,,,
531,19.7,2.0000001000000003,48.00000000000001,50.79999922222217,51.29999922222218,51.59999849999998,51.60666531851849,51.63833270648148,,,
532,19.7,2.0000001000000003,48.00000000000001,50.79999922222217,51.29999922222218,51.59999849999998,51.59999849999998,51.65499975277775,,,
533,19.7,2.0000001000000003,48.00000000000001,50.79999922222217,51.29999922222218,51.59999849999998,51.59999849999998,51.60333190925924,,,
534,19.7,2.0000001000000003,48.00000000000001,50.79999922222217,51.29999922222218,51.58999864999998,51.59999849999998,51.59999849999998,,,
535,19.7,2.0000001000000003,48.00000000000001,50.79999922222217,51.29999922222218,51.58999864999998,51.59999849999998,51.59666521666664,,,
536,19.7,2.0000001000000003,47.99666671666667,50.79999922222217,51.29999922222218,51.53999940000001,51.59999849999998,51.58666536666665,,,
537,19.7,2.0000001000000003,47.95000075000003,50.79999922222217,51.29999922222218,51.52333298333334,51.59999849999998,51.5433326833333,,,
538,19.7,2.0000001000000003,47.90333478333335,50.79999922222217,51.29999922222218,51.53499947499998,51.59999849999998,51.59999849999998,,,
539,19.7,2.0000001000000003,47.90000150000002,50.79999922222217,51.29999922222218,51.56499902499998,51.59999849999998,51.59666521666665,,,
540,19.7,2.0000001000000003,47.90000150000002,50.79999922222217,51.29999922222218,51.52666626666667,51.59999849999998,51.59999849999998,,,
541,19.7,2.0000001000000003,47.90000150000002,50.79999922222217,51.29999922222218,51.50000000000001,51.59999849999998,51.574998875,,,
542,19.7,2.0000001000000003,47.90000150000002,50.79999922222217,51.2966659407407,51.50333328333333,51.59999849999998,51.52333298333335,,,
543,19.7,2.0000001000000003,47.90000150000002,50.79999922222217,51.29999922222218,51.50000000000001,51.59999849999998,51.54999924999997,,,
544,19.7,2.0000001000000003,47.90000150000002,50.77999953333332,51.28999937777775,51.50000000000001,51.59999849999998,51.58999864999998,,,
545,19.7,2.0000001000000003,47.89333468148149,50.74666671851853,51.28999937777775,51.50000000000001,51.59999849999998,51.59666521666664,,,
546,19.7,2.0000001000000003,47.83666672407403,50.73500023333334,51.29999922222218,51.50000000000001,51.59999849999998,51.59666521666664,,,
547,19.7,2.0000001000000003,47.79999922222218,50.72666702962965,51.29999922222218,51.50000000000001,51.59999849999998,51.5933319333333,,,
548,19.7,2.0000001000000003,47.79999922222218,50.72166710740745,51.29333265925923,51.50000000000001,51.59999849999998,51.59666521666664,,,
549,19.7,2.0000001000000003,47.79999922222218,50.70000077777782,51.23166695185189,51.50000000000001,51.59666521666665,51.59999849999998,,,
550,19.7,2.0000001000000003,47.79999922222218,50.70000077777782,51.22000046666672,51.50000000000001,51.57333223333333,51.58666536666665,,,
551,19.7,2.0000001000000003,47.79999922222218,50.70000077777782,51.21666718518521,51.50000000000001,51.56166574166666,51.56333238333335,,,
552,19.7,2.0000001000000003,47.79999922222218,50.70000077777782,51.2033340592593,51.50000000000001,51.52833290833334,51.52499962499997,,,
553,19.7,2.0000001000000003,47.79999922222218,50.70000077777782,51.21666718518521,51.50000000000001,51.52333298333333,51.55999909999998,,,
554,19.7,2.0000001000000003,47.7533332814815,50.70000077777782,51.20000077777783,51.50000000000001,51.52666626666667,51.49333343333335,,,
555,19.7,2.0000001000000003,47.70666734074078,50.70000077777782,51.2250003888889,51.50000000000001,51.55166589166664,51.49666671666667,,,
556,19.7,2.0000001000000003,47.70000077777782,50.70000077777782,51.21833382592597,51.50000000000001,51.58999864999999,51.52999954999997,,,
557,19.7,2.0000001000000003,47.70000077777782,50.70000077777782,51.21000062222227,51.50000000000001,51.50000000000001,51.52333298333331,,,
558,19.7,2.0000001000000003,47.70000077777782,50.70000077777782,51.22666702962967,51.50000000000001,51.57999879999997,51.53333283333334,,,
559,19.7,2.0000001000000003,47.70000077777782,50.70000077777782,51.21833382592597,51.50000000000001,51.5333328333333,51.52499962499997,,,
560,19.7,2.0000001000000003,47.70000077777782,50.70000077777782,51.20000077777783,51.50000000000001,51.50666656666667,51.59666521666665,,,
561,19.7,2.0000001000000003,47.70000077777782,50.70000077777782,51.20000077777783,51.50000000000001,51.50000000000001,51.50666656666667,,,
562,19.7,2.0000001000000003,47.69333395925931,50.70000077777782,51.20000077777783,51.49333343333333,51.50000000000001,51.50000000000001,,,
563,19.7,2.0000001000000003,47.67666691296298,50.70000077777782,51.20000077777783,51.49333343333333,51.50000000000001,51.50000000000001,,,
564,19.7,2.0000001000000003,47.60333190925925,50.70000077777782,51.20000077777783,51.48666686666666,51.50000000000001,51.50000000000001,,,
565,19.7,2.0000001000000003,47.60333190925925,50.70000077777782,51.20000077777783,51.44500082500004,51.50000000000001,51.50666656666667,,,
566,19.7,2.0000001000000003,47.59999849999998,50.70000077777782,51.20000077777783,51.42500112500001,51.50000000000001,51.50000000000001,,,
567,19.7,2.0000001000000003,47.59999849999998,50.70000077777782,51.20000077777783,51.41000135000003,51.50000000000001,51.50000000000001,,,
568,19.7,2.0000001000000003,47.59999849999998,50.70000077777782,51.20000077777783,51.40000150000003,51.50000000000001,51.50000000000001,,,
569,19.7,2.0000001000000003,47.59999849999998,50.70000077777782,51.20000077777783,51.40000150000003,51.50000000000001,51.4316676916667,,,
570,19.7,2.0000001000000003,47.59999849999998,50.70000077777782,51.20000077777783,51.40000150000003,51.50000000000001,51.47666701666667,,,
571,19.7,2.0000001000000003,47.584998725,50.70000077777782,51.20000077777783,51.40000150000003,51.50000000000001,51.50000000000001,,,
572,19.7,2.0000001000000003,47.51999969999999,50.70000077777782,51.20000077777783,51.40000150000003,51.50000000000001,51.49666671666667,,,
573,19.7,2.0000001000000003,47.50999985,50.69000055000002,51.20000077777783,51.40000150000003,51.50000000000001,51.49000015000001,,,
574,19.7,2.0000001000000003,47.5,50.67000009444449,51.20000077777783,51.40000150000003,51.49666671666667,51.49333343333334,,,
575,19.7,2.0000001000000003,47.5,50.68666714074075,51.20000077777783,51.40000150000003,51.4866668666667,51.43833425833336,,,
576,19.7,2.0000001000000003,47.5,50.6399994111111,51.20000077777783,51.40000150000003,51.48000030000001,51.43000104999999,,,
577,19.7,2.0000001000000003,47.5,50.60333190925925,51.20000077777783,51.40000150000003,51.44333418333336,51.4466674666667,,,
578,19.7,2.0000001000000003,47.5,50.61666554629628,51.20000077777783,51.40000150000003,51.44666746666668,51.42500112499999,,,
579,19.7,2.0000001000000003,47.5,50.60666531851851,51.20000077777783,51.40000150000003,51.46000060000001,51.40500142500003,,,
580,19.7,2.0000001000000003,47.48333358333334,50.59999849999998,51.20000077777783,51.40000150000003,51.4066680666667,51.41333463333338,,,
581,19.7,2.0000001000000003,47.41000135000002,50.59999849999998,51.20000077777783,51.40000150000003,51.42666776666667,51.41666791666668,,,
582,19.7,2.0000001000000003,47.40000150000002,50.59999849999998,51.19666736851857,51.40000150000003,51.46666716666671,51.40166788981484,,,
583,19.7,2.0000001000000003,47.40000150000002,50.59999849999998,51.20000077777783,51.40000150000003,51.46000060000002,51.44333418333334,,,
584,19.7,2.0000001000000003,47.40000150000002,50.59999849999998,51.18666714074077,51.40000150000003,51.40333478333336,51.4266677666667,,,
585,19.7,2.0000001000000003,47.40000150000002,50.59999849999998,51.18500043611116,51.40000150000003,51.40000150000003,51.46333388333336,,,
586,19.7,2.0000001000000003,47.40000150000002,50.59999849999998,51.18666714074077,51.40000150000003,51.40000150000003,51.46333388333338,,,
587,19.7,6.5000001,47.40000150000002,50.59999849999998,51.1666666851852,51.40000150000003,51.40000150000003,51.4066680666667,,,
588,19.7,2.0000001000000003,47.40000150000002,50.59999849999998,51.19333395925931,51.40000150000003,51.40000150000003,51.44500082500004,,,
589,19.7,2.0000001000000003,47.36666740740736,50.59999849999998,51.14666622962962,51.39000127222224,51.40000150000003,51.39000127222225,,,
590,19.7,2.0000001000000003,47.31333285925921,50.59999849999998,51.1166655462963,51.38666786296299,51.40000150000003,51.40000150000003,,,
591,19.7,2.0000001000000003,47.29999922222218,50.59999849999998,51.14999963888891,51.38166774907409,51.40000150000003,51.4066680666667,,,
592,19.7,2.0000001000000003,47.29999922222218,50.59999849999998,51.11333213703703,51.32833320092589,51.40000150000003,51.39000127222223,,,
593,19.7,2.0000001000000003,47.29999922222218,50.59999849999998,51.10666531851849,51.30999944999996,51.40000150000003,51.40000150000003,,,
594,19.7,2.0000001000000003,47.29999922222218,50.59999849999998,51.09999849999998,51.29999922222218,51.40000150000003,51.38500115833335,,,
595,19.7,2.0000001000000003,47.29999922222218,50.59999849999998,51.09999849999998,51.29999922222218,51.40000150000003,51.3600005888889,,,
596,19.7,2.0000001000000003,47.29999922222218,50.59999849999998,51.09999849999998,51.29999922222218,51.40000150000003,51.37333422592596,,,
597,19.7,2.0000001000000003,47.2533332814815,50.59333193333331,51.09999849999998,51.29999922222218,51.39666809074076,51.38333445370373,,,
598,19.7,2.0000001000000003,47.28333281481479,50.59333193333332,51.09999849999998,51.29999922222218,51.39666809074076,51.38666786296297,,,
599,19.7,2.0000001000000003,47.20000077777782,50.57666551666667,51.09999849999998,51.29999922222218,51.39333468148151,51.37000081666667,,,
600,19.7,2.0000001000000003,47.20000077777782,50.52999955,51.09999849999998,51.29999922222218,51.39000127222224,51.40000150000003,,,
601,19.7,2.0000001000000003,47.20000077777782,50.51999969999999,51.09999849999998,51.29999922222218,51.35500047499998,51.39333468148151,,,
602,19.7,2.0000001000000003,47.20000077777782,50.54333268333335,51.09999849999998,51.29999922222218,51.37000081666667,51.35000036111113,,,
603,19.7,2.0000001000000003,47.20000077777782,50.50999985,51.09999849999998,51.29999922222218,51.35333377037039,51.35333377037037,,,
604,19.7,2.0000001000000003,47.20000077777782,50.50333328333333,51.09999849999998,51.29999922222218,51.35666717962959,51.37333422592595,,,
605,19.7,2.0000001000000003,47.20000077777782,50.50000000000001,51.09999849999998,51.29999922222218,51.30666604074069,51.36000058888887,,,
606,19.7,2.0000001000000003,47.20000077777782,50.50000000000001,51.09999849999998,51.29999922222218,51.30999944999996,51.35666717962958,,,
607,19.7,2.0000001000000003,47.1933339592593,50.50000000000001,51.09999849999998,51.29999922222218,51.31999967777777,51.30999944999996,,,
608,19.7,2.0000001000000003,47.18333373148151,50.50000000000001,51.09999849999998,51.29999922222218,51.30666604074069,51.35333377037038,,,
609,19.7,2.0000001000000003,47.1399994111111,50.50000000000001,51.09999849999998,51.29999922222218,51.29999922222218,51.33666672407404,,,
610,19.7,2.0000001000000003,47.09999849999998,50.50000000000001,51.09999849999998,51.29999922222218,51.29999922222218,51.30333263148144,,,
611,19.7,2.0000001000000003,47.09999849999998,50.50000000000001,51.09999849999998,51.29999922222218,51.29999922222218,51.37333422592592,,,
612,19.7,2.0000001000000003,47.09999849999998,50.50000000000001,51.09999849999998,51.29999922222218,51.29999922222218,51.30666604074069,,,
613,19.7,2.0000001000000003,47.09999849999998,50.50000000000001,51.09999849999998,51.29999922222218,51.29999922222218,51.29999922222218,,,
614,19.7,2.0000001000000003,47.09999849999998,50.50000000000001,51.09999849999998,51.2966659407407,51.29999922222218,51.29999922222218,,,
615,19.7,2.0000001000000003,47.09999849999998,50.50000000000001,51.09999849999998,51.29999922222218,51.29999922222218,51.29999922222218,,,
616,19.7,2.0000001000000003,47.09333193333332,50.50000000000001,51.08999864999998,51.25333328148149,51.29999922222218,51.28999937777775,,,
617,19.7,2.0000001000000003,47.05833245833333,50.50000000000001,51.09666521666665,51.20666734074079,51.29999922222218,51.29999922222218,,,
618,19.7,2.0000001000000003,47.01999970000001,50.50000000000001,51.04999925000001,51.20000077777783,51.29999922222218,51.29333265925922,,,
619,19.7,2.0000001000000003,47,50.50000000000001,51.00333328333333,51.20000077777783,51.29999922222218,51.29999922222218,,,
620,19.7,2.0000001000000003,47,50.50000000000001,51.01666641666667,51.20000077777783,51.29999922222218,51.2833328148148,,,
621,19.7,2.0000001000000003,47,50.50000000000001,51.00999985,51.20000077777783,51.29999922222218,51.28999937777775,,,
622,19.7,2.0000001000000003,47,50.50000000000001,51,51.20000077777783,51.29999922222218,51.25999984444443,,,
623,19.7,2.0000001000000003,47,50.49666671666668,51.00333328333333,51.20000077777783,51.29999922222218,51.28999937777775,,,
624,19.7,2.0000001000000003,47,50.50000000000001,51,51.20000077777783,51.29999922222218,51.29999922222218,,,
625,19.7,2.0000001000000003,47,50.50000000000001,51.00999984999999,51.20000077777783,51.29999922222218,51.29333265925923,,,
626,19.7,2.0000001000000003,47,50.50000000000001,51.00666656666667,51.20000077777783,51.29999922222218,51.2966659407407,,,
627,19.7,2.0000001000000003,45.74500001296296,50.47833365833336,51,51.20000077777783,51.29999922222218,51.29999922222218,11.97250000620372,50.90716648611114,1.109522569533333
628,19.7,2.0000001000000003,32.69666646592593,48.44166679074075,51,51.20000077777783,51.27666625185184,51.23000031111116,11.97250000620372,50.90716648611114,2.985144242116666
629,19.7,2.0000001000000003,23.52666676851851,43.05999997722223,50.85333390370368,51.20000077777783,51.25666656296296,51.27999953333328,11.95266653796296,51.18733316851858,3.037978854116664
630,19.7,5.3000003,19.10833346037037,31.35833346074073,50.28166619444444,51.14833293425924,51.20333405925931,51.27666625185184,11.92616678907408,51.20383321666672,3.011560792266665
631,19.7,86.216666,16.93833338416667,22.09333327666666,47.94166653888888,51.08666536666667,51.20000077777783,51.22833367037043,11.89949992537039,51.19399973333336,3.037978602049998
632,19.7,115.65,15.88666674277778,18.94333337111112,40.16666653833332,50.89666708333329,51.10666531851849,51.14333294629628,11.89400014962965,51.17299942962957,1.769952952283333
633,19.7,159.03333999999998,16.00333340944445,18.28999996185186,36.0399998977778,50.7400001555556,51.09999849999998,51.0733322333333,,,
634,19.7,185.70000000000002,15.97499993601853,18.5616667112037,35.88666680666665,50.71333390370374,51.09999849999998,51.09999849999998,,,
635,19.7,179.61667,16.03000011462963,19.09000008944443,35.90333391888888,50.69666736851855,51.09666521666665,51.09999849999998,,,
636,19.7,172.43332999999998,16.01333338444444,19.42999973314814,35.98333333314813,50.60666531851849,51.09999849999998,51.01999969999999,,,
637,19.7,175.78334,16.13333384259257,19.6216671312963,35.96000003833333,50.59999849999998,51.09999849999998,51.05166589166667,,,
638,19.7,182.29999999999998,16.15000057222223,19.82999998685186,36.11499951592593,50.59999849999998,51.09999849999998,51.00999985,,,
639,19.7,177.13334,16.20000076111113,20.06333357574072,36.32333361388888,50.55999910000002,51.09999849999998,50.9966667166667,,,
640,19.7,174.25001,16.20166740240743,20.29666627296296,36.3433340712963,50.50999985,51.09999849999998,51.06666566666664,,,
641,19.7,171.88333,16.29999923888887,20.55000019083333,36.45166657814816,50.50000000000001,51.09999849999998,50.9600000962963,,,
642,19.7,172.01667,16.38666623296298,20.79999923888888,36.6566661825926,50.4666671666667,51.09999849999998,51,,,
643,19.7,171.8,16.53000011499998,21.01000003796296,36.85666758333331,50.43000105000001,51.09999849999998,51.05333253333335,,,
644,19.7,172.85001,16.60666707518517,21.38166643750001,36.97333374074072,50.41500127500002,51.09999849999998,51.00999984999998,,,
645,19.7,173.2,16.74333343481481,21.5700002674074,37.08999951555556,50.40000150000002,51.09999849999998,51.08999864999999,,,
646,19.7,173.76666,16.90333296351853,21.85666624648151,37.25666656518521,50.40000150000002,51.09999849999998,51.03999940000002,,,
647,19.7,174.16666,17.03500013416665,22.06500024870368,37.4116675073148,50.32999990555551,51.1066653185185,51.03166619166667,,,
648,19.7,174.83333000000002,17.15666726407409,22.37666638666668,37.55333251851854,50.29999922222218,51.10999872777776,51.03666611666664,,,
649,19.7,175.96667,17.30333264814815,22.60333372833332,37.63666597814814,50.25666656296298,51.09999849999998,51,,,
650,19.7,176.93333,17.44166644305556,22.79499985333334,37.783332812037,50.20000077777783,51.09999849999998,51.03666611666664,,,
651,19.7,178.35000000000002,17.57833363361108,23.07166694064813,37.93166750277778,50.20000077777783,51.09999849999998,51.00999984999999,,,
652,19.7,178.89999,17.70666719962965,23.23666686962962,38,50.10333190925924,51.09999849999998,50.98333358333335,,,
653,19.7,179.06667000000002,17.84333273592595,23.48999996185184,38.10833202314818,50.09999849999998,51.09999849999998,50.98666686666667,,,
654,19.7,179.91666,17.97166655805556,23.72666686351852,38.21333390370372,50.03166619166666,51.05666581666664,50.96333388333336,,,
655,19.7,181.44999,18.11333376685184,23.89999961814816,38.3333333148148,50,51.00333328333333,50.94000089999999,,,
656,19.7,181.80001000000001,18.25333328259257,24.1666669212963,38.44666746666667,49.98333358333334,51,50.97333373333333,,,
657,19.7,182.03335,18.40499963675927,24.39666627194447,38.54166604166667,49.90666806666669,51,50.93000086111115,,,
658,19.7,183.33332,18.55000019166664,24.6066670737037,38.67333350370374,49.90000150000002,51,50.92666764074076,,,
659,19.7,184.0,18.70000057111113,24.85666618333335,38.79333265925923,49.87333422592589,51,50.90666806666669,,,
660,19.7,184.63333,18.8449994088889,25.06666692157405,38.87333422592592,49.79999922222218,51,50.90166814166669,,,
661,19.7,185.58332,19.00833336527777,25.30833307870371,38.99833335833333,49.79999922222218,51,50.89166728425926,,,
662,19.7,186.15,19.15333391814816,25.54333349944442,39.10333190925927,49.79999922222218,51,50.91000097222224,,,
663,19.7,186.98333,19.29833294592593,25.74166676185184,39.21833369814816,49.73000031111116,51,50.89000127222224,,,
664,19.7,187.68333,19.45833317361111,25.99499998083332,39.33666672407407,49.73333359259264,50.9516673916667,50.84166683796291,,,
665,19.7,187.99999,19.62666715055555,26.21000022888889,39.43666761666666,49.70000077777783,50.9066680666667,50.84666695185186,,,
666,19.7,188.55001,19.76333313037036,26.40999965629631,39.53666611666667,49.70000077777783,50.9366676166667,50.90000150000002,,,
667,19.7,189.71667,19.94499978916667,26.67333364518519,39.6483329342593,49.69666736851856,50.91333463333336,50.85166706574073,,,
668,19.7,190.98334,20.11666711222222,26.88666623388892,39.76999968888884,49.61999895555554,50.90333478333336,50.84333354259256,,,
669,19.7,191.08333,20.26999988555555,27.1066670737037,39.86000058888888,49.59999849999998,50.90000150000002,50.88666786296299,,,
670,19.7,191.20000000000002,20.44166644305556,27.34833288166668,39.99666671666667,49.59999849999998,50.90000150000002,50.85500047499997,,,
671,19.7,191.71666000000002,20.60833374712962,27.55166686453702,40.09166529166667,49.59999849999998,50.90000150000002,50.79666594074069,,,
672,19.7,192.46666000000002,20.76999988555554,27.78999989777779,40.20666695740742,49.59999849999998,50.90000150000002,50.82999990555555,,,
673,19.7,193.45000000000002,20.94499978916667,28.01166671138888,40.30333263148145,49.59999849999998,50.90000150000002,50.81666626851848,,,
674,19.7,194.39999999999998,21.13166716916667,28.21500012111111,40.41833449537035,49.55333253333335,50.90000150000002,50.80999944999996,,,
675,19.7,194.88333,21.29999968222222,28.45999984685185,40.53666611666667,49.5,50.90000150000002,50.78333281481479,,,
676,19.7,195.05,21.46499986583333,28.66166718796297,40.65666645740745,49.5,50.90000150000002,50.80333263148144,,,
677,19.7,195.23333000000002,21.64833389925927,28.87333285009261,40.74833335925923,49.5,50.90000150000002,50.79666594074069,,,
678,19.7,196.14999,21.8133328125926,29.09666703592591,40.87333422592592,49.5,50.89666809074076,50.79999922222217,,,
679,19.7,197.45,22.00833336527777,29.30833298370371,40.97000045000001,49.5,50.90000150000002,50.79333265925922,,,
680,19.7,198.36667,22.17666718129631,29.50333334611109,41.07666570555557,49.5,50.89666809074075,50.76833304814814,,,
681,19.7,198.8,22.3666661577778,29.73166672407408,41.2033340592593,49.49333343333333,50.82666649629626,50.76166648518516,,,
682,19.7,198.85001,22.55333353777775,29.93999977037038,41.3116662824074,49.4816669416667,50.855000475,50.72833328703705,,,
683,19.7,199.35,22.73333349203704,30.16166712453704,41.43833425833332,49.40000150000002,50.86833411203704,50.76499976666667,,,
684,19.7,199.98334,22.91166632907409,30.36166613888891,41.544999325,49.41833455833335,50.81833297314811,50.79499929999995,,,
685,19.7,200.15,23.09666703592591,30.57833363277776,41.63999941111115,49.40000150000002,50.80666604074069,50.77666625185181,,,
686,19.7,200.93334,23.27333326314814,30.78333311092592,41.7683330481481,49.40000150000002,50.79999922222217,50.72833341481483,,,
687,19.7,200.43332999999998,22.88999983351853,30.95499982768519,41.55499972500001,49.28833400740738,50.79999922222217,50.71166726296299,11.91299991685187,50.59033329629628,1.10952263265
688,19.7,190.08332,19.97000013944445,30.62333373925926,38.91666666981482,48.49666671851852,50.79999922222217,50.74333343703702,11.91299991685187,50.59033329629628,1.664283854633335
689,19.7,180.14999,17.5066667561111,29.78166700962963,34.92999992370371,47.79666659166666,50.69833381759261,50.77166632962962,11.8964998713889,50.72450046666663,1.717118592550001
690,19.7,173.69998999999999,16.61500008898149,27.92166665407408,32.89499994925927,47.11166711111113,50.55333253333333,50.70666721296299,11.91583337796298,50.69550030277781,0.4490921867499999
691,19.7,173.76666,16.45333340944444,27.71333328944444,32.84166660481479,46.95000037222224,50.50833320833333,50.69333395925931,,,
692,19.7,175.98334,16.47833325092592,27.62333348648147,33.07999909592593,46.97166709166666,50.50000000000001,50.69666736851855,,,
693,19.7,178.30001000000001,16.55333353768517,27.55000019092592,33.23833319333333,46.94833398240738,50.50000000000001,50.67166679907405,,,
694,19.7,179.11667,16.58500032435185,27.65500008351851,33.4950000763889,46.92333404259259,50.50000000000001,50.66166657129632,,,
695,19.7,179.35000000000002,16.63500051555554,27.71166712351853,33.70499985999997,46.925001125,50.50000000000001,50.67666691296301,,,
696,19.7,179.78334,16.65166724518519,27.78166653296297,33.89333362712961,46.90666806666668,50.50000000000001,50.62999918333335,,,
697,19.7,180.16667999999999,16.77666622907407,27.90999965666667,34.11333344657408,46.90000150000002,50.47000044999999,50.65499987870369,,,
698,19.7,180.88333,16.82999935222224,28.0500001911111,34.30666707444443,46.88666786296294,50.44333418333336,50.67000009444448,,,
699,19.7,181.43333,16.88999957888892,28.14333388037035,34.49500007638891,46.86666740740738,50.40333478333336,50.67333350370374,,,
700,19.7,182.38333,16.9849999425,28.31666631685186,34.70666675462964,46.8833344537037,50.40000150000002,50.60833227499997,,,
701,19.7,182.83333,17.05000019166665,28.43999977000002,34.88333371629627,46.83333331481477,50.40000150000002,50.61999895555553,,,
702,19.7,183.01666,17.16666730185187,28.56166690259257,35.07499929944446,46.82333308703704,50.41333463333335,50.6199990814815,,,
703,19.7,183.81667,17.31333278092593,28.74500007611111,35.25666675574074,46.79999922222218,50.40000150000002,50.63999941111108,,,
704,19.7,184.60001,17.43666642388889,28.87166617648151,35.43666750703704,46.79999922222218,50.40000150000002,50.65666645740746,,,
705,19.7,184.94999,17.59166701703703,29.05333353777775,35.60333289962964,46.79999922222218,50.40000150000002,50.63666600185183,,,
706,19.7,185.21667,17.76499983499999,29.20000047611112,35.80000006462961,46.79999922222218,50.40000150000002,50.59999849999998,,,
707,19.7,186.03333999999998,17.94999980842593,29.34833275481484,35.96166725231481,46.79999922222218,50.40000150000002,50.60999872777776,,,
708,19.7,187.14999,18.13333384240741,29.49999999999999,36.13666610537037,46.77666625185184,50.36333399814811,50.59999849999998,,,
709,19.7,187.58333,18.31833289481483,29.65166724518519,36.29333337240739,46.70666734074077,50.35000036111109,50.59499857499998,,,
710,19.7,188.01667,18.5033333461111,29.79666617796295,36.44500084027777,46.71333390370375,50.30999944999996,50.57833215833332,,,
711,19.7,188.48334,18.70666694629631,29.94333311611113,36.62166569842593,46.70000077777782,50.29999922222218,50.53833275833332,,,
712,19.7,189.11667,18.93166640527778,30.08166697925923,36.7883330674074,46.70000077777782,50.30666604074069,50.55666581666666,,,
713,19.7,189.60001000000003,19.13666718824075,30.23833351092593,36.94833412268519,46.70000077777782,50.29999922222218,50.55166589166668,,,
714,19.7,190.1,19.36499951629633,30.36499948444448,37.10499903194445,46.70000077777782,50.29999922222218,50.50999984999999,,,
715,19.7,191.25,19.60333372759259,30.53000011499999,37.26333313037038,46.70000077777782,50.29999922222218,50.50333328333333,,,
716,19.7,191.66668,19.82499968194445,30.65500059111112,37.4300008786111,46.70000077777782,50.29166601851849,50.54166604166666,,,
717,19.7,191.43334000000002,19.60999987972221,30.76166648907407,37.38666693342591,46.52166678796298,50.24333343703706,50.50666656666667,11.91633323185187,50.14266637037034,0.7925161256833333
718,19.7,187.96666000000002,17.99333330777778,30.77333297814813,36.833333715,45.93999989259257,50.08333220925927,50.50000000000001,11.91633323185187,50.14266637037034,0.1849204493
719,19.7,187.06665999999998,17.73166666037037,30.81333306592593,36.85166645203702,45.88000047777777,50.04666596666669,50.46666704074078,,,
720,19.7,188.43333,18.07500028611111,30.91833302027781,36.98666597981479,45.84833410462966,50.00333328333333,50.42333448333337,,,
721,19.7,189.96666000000002,18.15333366444442,31,37.2099999737037,45.85000036111106,50,50.47333373333333,,,
722,19.7,190.06667,18.26999969555554,31.08666699888885,37.29333305462962,45.86333324259256,50.0233329833333,50.49666671666668,,,
723,19.7,190.46666000000002,18.38666636120372,31.1650006288889,37.42000058611109,45.83500001944443,49.98166694166666,50.48000030000004,,,
724,19.7,190.96667,18.57666695888889,31.26333313037036,37.55666580092591,45.83000042222221,50,50.43500084907408,,,
725,19.7,191.26666,18.75000031685187,31.35999946555558,37.73000004425926,45.86333399814811,49.99666671666667,50.44000052222223,,,
726,19.7,192.01666,18.95499982750002,31.4516664813889,37.84333405148147,45.82999990555552,49.94500082499998,50.39000127222224,,,
727,19.7,192.91668,19.1916673962963,31.56833359527775,37.96500052500001,45.80999944999996,49.97333373333333,50.39166797685188,,,
