minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In
881,14,.0020000001,49.71666692962965,49.00000000000001,42.4000015,30.93499975083336,25.69333406925928,24.3033325848148,37.008057,0,62.001179,,,35,40
882,14,.0020000001,49.71000062222227,48.98333358333336,42.39666809074074,30.92333303944447,25.70000076111113,24.29999923888887,37.002224,0,62.001179,,,35,40
883,14,.0020000001,49.74666671851853,48.97333373333335,42.36500070277775,30.93499975083335,25.70000076111113,24.3033325848148,37.003887,0,62.001179,,,35,40
884,14,.0020000001,49.71333377592595,48.97333373333334,42.32333308703701,30.96499986583335,25.70000076111113,24.3033325848148,36.996387,0,62.001179,,,35,40
885,14,.0020000001,49.73500016944448,48.955000675,42.32666649629627,30.9633331927778,25.70000076111113,24.3033325848148,36.997223,0,62.001179,,,35,40
886,14,.0081083337,49.67666691296301,48.93000105000002,42.30333263148145,30.96833321194446,25.70000076111113,24.3033325848148,36.980278,0,62.001179,,,35,40
887,14,.0020000001,49.65833316203707,48.92000120000002,42.30833274537034,30.97999992333333,25.70000076111113,24.32333266037037,36.981667,0,62.001179,,,35,40
888,14,.0020000001,49.66333327592598,48.90333478333336,42.30499933611107,30.97999992333334,25.70000076111113,24.32499933333333,36.979446,0,62.001179,,,35,40
889,14,.0020000001,49.69333395925931,48.9266677666667,42.30166592685182,30.98999996166667,25.70000076111113,24.35666611962965,36.994724,0,62.001179,,,35,40
890,14,.0020000001,49.7150002888889,48.90000150000002,42.30166592685181,31.00333334611111,25.70000076111113,24.35833279259261,36.996387,0,62.001179,,,35,40
891,14,.0020000001,49.71500054444449,48.90000150000002,42.29999922222218,31,25.70000076111113,24.37499952222224,36.998333,0,62.001179,,,35,40
892,14,.0020000001,49.68666714074079,48.90000150000002,42.29999922222218,31.00333334611111,25.70000076111113,24.38166621407409,36.995277,0,62.001179,,,35,40
893,14,.0020000001,49.65999999259264,48.90000150000002,42.29999922222218,31.00666669222222,25.70000076111113,24.39833294370374,36.994167,0,62.001179,,,35,40
894,14,.0020000001,49.71000062222226,48.90000150000002,42.29999922222218,31.02500009583333,25.70000076111113,24.3766661951852,37.001945,0,62.001179,,,35,40
895,14,.0020000001,49.70000077777783,48.89666809074076,42.29999922222218,31.0150000575,25.70000076111113,24.39333292481485,37.000835,0,62.001179,,,35,40
896,14,.0020000001,49.69666736851857,48.89166797685186,42.29999922222218,31.0333334611111,25.70000076111113,24.39666627074077,37.003056,0,62.001179,,,35,40
897,14,.0020000001,49.68833384537039,48.88333445370372,42.29999922222218,31.05333353777776,25.70000076111113,24.38999957888892,37.002499,0,62.001179,,,35,40
898,14,.0020000001,49.63166639166671,48.86500070277779,42.29999922222218,31.02500009583332,25.70000076111113,24.39333292481484,36.985832,0,62.001179,,,35,40
899,14,.0020000001,49.64666622962964,48.8350000194444,42.29999922222218,31.05500021083332,25.70000076111113,24.3999996166667,36.989445,0,62.001179,,,35,40
900,15,.0020000001,49.69166725462966,48.85333377037033,42.29999922222218,31.08833367194442,25.70000076111113,24.3999996166667,37.005554,0,62.001179,,,35,40
901,15,.0020000001,49.64833293425927,48.80666604074069,42.28999937777774,31.07333361444442,25.70000076111113,24.3999996166667,36.986389,0,62.001179,,,35,40
902,15,.0020000001,49.65833316203702,48.8066660407407,42.26833304814813,31.09333369111107,25.70666732629631,24.3999996166667,36.988888,0,62.001179,,,35,40
903,15,.0020000001,49.65333304814818,48.79999922222218,42.2799995333333,31.09666703722219,25.70666732629631,24.3999996166667,36.989445,0,62.001179,,,35,40
904,15,.0020000001,49.66166669722227,48.79999922222218,42.25499992222222,31.09333369111108,25.71166725018519,24.3999996166667,36.986946,0,62.001179,,,35,40
905,15,.0020000001,49.68333373148153,48.80333263148145,42.21833382592596,31.1000003833333,25.7116672501852,24.3999996166667,36.986111,0,62.001179,,,35,40
906,15,.0020000001,49.6449996509259,48.79999922222218,42.23000031111112,31.1000003833333,25.74000015222223,24.40333296277781,36.986389,0,62.001179,,,35,40
907,15,.0020000001,49.65333304814817,48.79999922222218,42.2033340592593,31.1000003833333,25.73000030444445,24.3999996166667,36.98111,0,62.001179,,,35,40
908,15,.0020000001,49.62666577407406,48.79999922222218,42.20000077777782,31.11000042111108,25.75333328259258,24.3999996166667,36.981667,0,62.001179,,,35,40
909,15,.0020000001,49.56666566666664,48.79999922222218,42.20000077777782,31.11000042111108,25.7483333587037,24.3999996166667,36.970833,0,62.001179,,,35,40
910,15,.0020000001,49.59999862592592,48.79999922222218,42.20333405925929,31.10333372925922,25.76666641296297,24.40333296277781,36.979443,0,62.001179,,,35,40
911,15,.0020000001,49.56333238333332,48.79833258148144,42.19666736851855,31.11666711296294,25.76999969555555,24.40999965500003,36.975834,0,62.001179,,,35,40
912,15,.0020000001,49.59499857499998,48.76833304814811,42.19500066388892,31.13666718851851,25.78499946722221,24.40666630888892,36.98111,0,62.001179,,,35,40
913,15,.0020000001,49.57666576851851,48.76666640740739,42.17833361759264,31.13166716962962,25.77499961944444,24.41333300111114,36.97361,0,62.001179,,,35,40
914,15,.0020000001,49.61166549537036,48.77999953333332,42.18333373148151,31.13000049666665,25.78666610851851,24.41999969333336,36.985279,0,62.001179,,,35,40
915,15,.0020000001,49.59999875185185,48.7250003888889,42.15666645740745,31.16333395592592,25.77999954333332,24.41333300111114,36.973057,0,62.001179,,,35,40
916,15,.0020000001,49.60333190925925,48.72500038888889,42.14499952500002,31.15000057222222,25.7899993911111,24.44166644305557,36.975834,0,62.001179,,,35,40
917,15,.0020000001,49.61666554629628,48.73166695185187,42.11999895555555,31.16333395592593,25.79333267370369,24.44499978916668,36.978333,0,62.001179,,,35,40
918,15,.0020000001,49.59999849999998,48.7033340592593,42.10666531851852,31.15833393703704,25.79333267370369,24.44499978916668,36.967777,0,62.001179,,,35,40
919,15,.0020000001,49.60333203518517,48.70000077777782,42.0999985,31.17166732074075,25.79666595629628,24.43999977000002,36.968609,0,62.001179,,,35,40
920,15,.0020000001,49.58833200833333,48.70000077777782,42.0999985,31.20000076111114,25.79999923888887,24.4666665388889,36.975834,0,62.001179,,,35,40
921,15,.0020000001,49.56166574166663,48.69500066388892,42.0999985,31.18500070444446,25.79999923888887,24.46833321194446,36.968334,0,62.001179,,,35,40
922,15,.0020000001,49.59833211018518,48.6983340731482,42.0999985,31.19166739629632,25.79999923888887,24.47499990416668,36.977222,0,62.001179,,,35,40
923,15,.0020000001,49.58333208333332,48.70000077777782,42.0999985,31.20000076111114,25.79333267370369,24.47666657722222,36.975555,0,62.001179,,,35,40
924,15,.0020000001,49.55833245833331,48.68666714074077,42.0999985,31.19666741518521,25.79999923888887,24.49333330777778,36.9725,0,62.001179,,,35,40
925,15,.0020000001,49.54999924999998,48.644999525,42.0999985,31.18833405037039,25.79999923888887,24.48666661555556,36.961666,0,62.001179,,,35,40
926,15,.0020000001,49.59999849999998,48.66833338981482,42.0999985,31.19833408814817,25.79999923888887,24.47999992333333,36.974445,0,62.001179,,,35,40
927,15,.0020000001,49.55999909999999,48.64166611574077,42.0999985,31.20000076111114,25.79999923888887,24.48833328861111,36.965,0,62.001179,,,35,40
928,15,.0020000001,49.51333313333333,48.61166543240741,42.0999985,31.19333406925928,25.79999923888887,24.47666657722223,36.949165,0,62.001179,,,35,40
929,15,.0020000001,49.54999924999997,48.63499929722221,42.07999880000001,31.20000076111114,25.79999923888887,24.47833325027778,36.957222,0,62.001179,,,35,40
930,15,.0020000001,49.52999954999999,48.59999849999998,42.07499887500001,31.20000076111114,25.79999923888887,24.5,36.950832,0,62.001179,,,35,40
931,15,.0020000001,49.56999894999999,48.59999849999998,42.03499947499999,31.20000076111114,25.79999923888887,24.49666665388889,36.950275,0,62.001179,,,35,40
932,15,.0020000001,49.54166604166665,48.59999849999998,42.03499947500002,31.20000076111114,25.79999923888887,24.5,36.94611,0,62.001179,,,35,40
933,15,.0020000001,49.50999984999999,48.59999849999998,42.03666611666667,31.20000076111114,25.79999923888887,24.5,36.941113,0,62.001179,,,35,40
934,15,.0020000001,49.52666626666667,48.59999849999998,42.00333328333333,31.20666732629632,25.79999923888887,24.5,36.939445,0,62.001179,,,35,40
935,15,.0020000001,49.53166619166665,48.59999849999998,42,31.20333404370373,25.79999923888887,24.5,36.939167,0,62.001179,,,35,40
936,15,.0020000001,49.52499962500001,48.55499917500001,42,31.20666732629632,25.79999923888887,24.5,36.93111,0,62.001179,,,35,40
937,15,.0020000001,49.49333343333334,48.54999924999997,42,31.22666702185186,25.79999923888887,24.5,36.928333,0,62.001179,,,35,40
938,15,.0020000001,49.51833305833332,48.54666596666667,42,31.22000045666668,25.79999923888887,24.5,36.930832,0,62.001179,,,35,40
939,15,.0020000001,49.52999955,48.51333313333335,42,31.2150005327778,25.80999927666665,24.5,36.928055,0,62.001179,,,35,40
940,15,.0020000001,49.475000375,48.51166649166666,42,31.24333343481482,25.80666593074073,24.5,36.922779,0,62.001179,,,35,40
941,15,.0020000001,49.49166679166667,48.50166664166667,42,31.24333343481482,25.81166594962962,24.5,36.924721,0,62.001179,,,35,40
942,15,.0020000001,49.46500039907408,48.50333328333333,42,31.26166648907407,25.83999939000001,24.50333334611111,36.92889,0,62.001179,,,35,40
943,15,.0020000001,49.48333358333332,48.50333328333333,42,31.29499931499998,25.82666600629629,24.50333334611111,36.935276,0,62.001179,,,35,40
944,15,.0020000001,49.5,48.5,42,31.28833274981479,25.83499937111111,24.51000003833333,36.938889,0,62.001179,,,35,40
945,15,.0020000001,49.5,48.5,41.99666671666667,31.29166603240738,25.84499940888889,24.5,36.938889,0,62.001179,,,35,40
946,15,.0020000001,49.47333373333335,48.5,42,31.29999923888886,25.86999950333335,24.52666676888888,36.945,0,62.001179,,,35,40
947,15,.0020000001,49.5,48.5,41.98000029999999,31.30333258481479,25.87333284925928,24.5333334611111,36.948334,0,62.001179,,,35,40
948,15,.0020000001,49.48000029999999,48.49666671666667,41.96000059999999,31.29999923888886,25.88333288703707,24.54333349944443,36.94389,0,62.001179,,,35,40
949,15,.0020000001,49.45166726574077,48.49333343333333,41.94000089999999,31.29999923888886,25.86666615740743,24.52833344194443,36.93,0,62.001179,,,35,40
950,15,.0020000001,49.48333358333334,48.48666686666667,41.97166709166667,31.31666596851851,25.89333292481484,24.5666669222222,36.953056,0,62.001179,,,35,40
951,15,.0020000001,49.48500022499999,48.4766670166667,41.955000675,31.30333258481479,25.8999996166667,24.58666699888886,36.951111,0,62.001179,,,35,40
952,15,.0020000001,49.42500087314816,48.42833440833336,41.93500097500002,31.29999923888886,25.8999996166667,24.56166690305554,36.924999,0,62.001179,,,35,40
953,15,.0020000001,49.43500097499998,48.43500097500001,41.92333448333334,31.32499933333333,25.8999996166667,24.56500024916664,36.930557,0,62.001179,,,35,40
954,15,.0020000001,49.49666671666667,48.44000090000002,41.92333448333334,31.34333273592593,25.8999996166667,24.58666699888886,36.948334,0,62.001179,,,35,40
955,15,.0020000001,49.49666671666667,48.4216678416667,41.92666776666667,31.35999946555556,25.8999996166667,24.59333369111108,36.949722,0,62.001179,,,35,40
956,15,.0020000001,49.47333373333333,48.40333478333335,41.91000135,31.35499944666667,25.8999996166667,24.59333369111108,36.939167,0,62.001179,,,35,40
957,15,.0020000001,49.44500082500002,48.40333478333335,41.90333478333334,31.39166625185188,25.8999996166667,24.6000003833333,36.940556,0,62.001179,,,35,40
958,15,.0020000001,49.49166679166667,48.40000150000002,41.90333478333334,31.3999996166667,25.8999996166667,24.6000003833333,36.949165,0,62.001179,,,35,40
959,15,.0020000001,49.46333388333333,48.40000150000002,41.9000015,31.39333292481485,25.8999996166667,24.6000003833333,36.94278,0,62.001179,,,35,40
960,16,.0020000001,49.42833440833336,48.40000150000002,41.9000015,31.39333292481485,25.90333296277781,24.6000003833333,36.9375,0,62.001179,,,35,40
961,16,.0020000001,49.45166739166666,48.40000150000002,41.9000015,31.3999996166667,25.90833298194447,24.6000003833333,36.943333,0,62.001179,,,35,40
962,16,.0020000001,49.46666704074073,48.3466670157407,41.63500053796299,31.16333309796295,25.81166648787038,24.60166705583331,36.837502,.9246021833833333,62.925781,20.54583327129628,49.35233345925926,35,40
963,16,.017798332,49.42500112500002,48.05499986759263,40.58999983888887,30.34166676222222,25.68166653277778,24.27500006351851,36.394722,1.003853849633334,63.929638,20.54583327129628,49.35233345925926,35,40
964,16,.11138833,49.39666809074076,47.74000047500005,39.66999907500001,29.78499962555554,25.2333332387037,24.02333342277778,35.974724,.07925154015,64.008888,20.5843331337037,49.35049973888897,35,40
965,16,.13552667,49.37833433981483,47.70000077777782,39.54833292314815,29.85999946564817,25.43166656472222,24.05500021083331,35.995556,0,64.008888,,,35,40
966,16,.15016,49.37166752129628,47.70000077777782,39.53500016759255,30.02500006361111,25.5,24.12166713185184,36.042221,0,64.008888,,,35,40
967,16,.15312167,49.38666786296299,47.69666736851855,39.54999937592592,30.43999977074075,25.61500040675926,24.26833305425924,36.159443,0,64.008888,,,35,40
968,16,.154615,49.37166764907406,47.69666736851856,39.57833215833334,30.57499993620371,25.82499933333334,24.41666634787039,36.243889,0,64.008888,,,35,40
969,16,.1567,49.32666649629627,47.69666736851856,39.57666633518522,30.98499994250001,25.95999984666667,24.58833367120368,36.355556,0,64.008888,,,35,40
970,16,.158335,49.30333314259256,47.67000009444449,39.5666666111111,31.20500030500001,26.14833389925926,24.74000012055556,36.438889,0,64.008888,,,35,40
971,16,.15917,49.29666632407406,47.67000009444444,39.61833243981483,31.58166697888887,26.3083328887037,24.87499952240744,36.558334,0,64.008888,,,35,40
972,16,.15988667,49.28833363148146,47.69166725462966,39.60666531851853,31.80500004990742,26.45833317370371,25.04666684537034,36.649445,0,64.008888,,,35,40
973,16,.16041833,49.28166630185184,47.61833225092592,39.64166611574078,32.15166606805555,26.62166713185184,25.21666688907408,36.755276,0,64.008888,,,35,40
974,16,.16106167,49.29999960555553,47.63833270648146,39.64166611574074,32.41833324518519,26.78166631129628,25.36833283092593,36.858055,0,64.008888,,,35,40
975,16,.16180667,49.27166671296298,47.59999849999998,39.68166702685189,32.73166656462963,26.95333315453704,25.57833363314813,36.969444,0,64.008888,,,35,40
976,16,.16246666,49.26833304814811,47.60999872777776,39.70000077777782,33.03999938888892,27.11333376620369,25.73500016499999,37.077778,0,64.008888,,,35,40
977,16,.16281167,49.2483331037037,47.50166632685186,39.50833346481479,33.08333345962964,27.24500007611111,25.53166653259261,37.019722,.9246021833833333,64.933487,20.51483367138889,49.2698337425926,35,40
978,16,.1613,49.17166679537037,47.01499989629629,38.88999996574071,32.55000044611108,27.21333354314815,24.80333331398149,36.607224,1.030271029683334,65.96376,20.51483367138889,49.2698337425926,35,40
979,16,.16018499,49.13499979907412,46.54166648148149,38.45333403333334,32.23833351092593,27.15500059111112,24.61333338398149,36.35611,.0528343601,66.016594,20.53483368620372,49.24366671388887,35,40
980,16,.16103999,49.13333259259259,46.49333343333333,38.425001125,32.45999965629632,27.23166694574074,24.93833332092592,36.446945,0,66.016594,,,35,40
981,16,.16142833,49.08166575648146,46.46333388333332,38.47000044999999,32.75500030499999,27.3449994088889,25.27499987277778,36.564999,0,66.016594,,,35,40
982,16,.16224666,49.15666658333335,46.45000074999999,38.5,33.00500036888891,27.3999996166667,25.58166656481481,36.68222,0,66.016594,,,35,40
983,16,.162765,49.14999963888889,46.46833380833336,38.58499872500001,33.36333370333331,27.52333342277776,25.91333300361111,36.833889,0,66.016594,,,35,40
984,16,.16369501,49.1233323648148,46.47000045000001,38.60666531851853,33.60166664148148,27.6000003833333,26.2416665400926,36.940556,0,66.016594,,,35,40
985,16,.16455333,49.09499920462964,46.43833425833333,38.67833361759263,33.881667329537,27.73666683796296,26.49833332703702,37.054722,0,66.016594,,,35,40
986,16,.165415,49.08499885092591,46.42333448333333,38.7083339814815,34.14499912157408,27.88999957953707,26.70000041277778,37.158611,0,66.016594,,,35,40
987,16,.166205,49.08499916574074,46.42833440833336,38.79333265925923,34.4033332199074,28.04333349935183,26.90333296324077,37.276112,0,66.016594,,,35,40
988,16,.16696167,49.07166565462965,46.40666806666668,38.88166774907406,34.66833311675926,28.23166694574074,27.09666703675923,37.392776,0,66.016594,,,35,40
989,16,.16786833,49.09666521666666,46.41666791666668,38.91833455833331,34.93333352490741,28.37166617629634,27.22500038055556,37.49361,0,66.016594,,,35,40
990,16,.16875666,49.08166544166668,46.40000150000002,39.01166649166665,35.18166586546295,28.54500017240738,27.34999942805557,37.595001,0,66.016594,,,35,40
991,16,.16963166,49.05833245833333,46.40333478333335,39.11166543240743,35.40666675675925,28.73500029166668,27.52166674972221,37.706112,0,66.016594,,,35,40
992,16,.16940667,49.03166619166667,46.16500046203706,39.18000032222225,35.31999956712965,28.85499944666668,26.79000008944444,37.556946,1.532197954333333,67.54879,20.11233332907408,49.08916722407411,35,40
993,16,.16562334,48.91500102314817,45.18833319629631,39.03333289629629,34.48166694703704,28.62999982712965,25.71666679444443,36.994167,.4755096187833331,68.0243,20.11233332907408,49.08916722407411,35,40
994,16,.16619,48.89666771296297,44.93500084907409,39,34.54333343462964,28.64500055305555,25.81499996111112,36.9725,0,68.0243,,,35,40
995,16,.16742,48.84666682592592,44.91666791666668,39.05499917499999,34.79166641185186,28.68833405037039,26.08833338499999,37.064445,0,68.0243,,,35,40
996,16,.16834667,48.87000081666666,44.90500073240739,39.09999850000001,34.97500038194445,28.7366669012963,26.50166635481481,37.181389,0,68.0243,,,35,40
997,16,.168805,48.84666720740738,44.9250008101852,39.16499998055559,35.27166671796294,28.87999954111114,26.79166673055555,37.313332,0,68.0243,,,35,40
998,16,.16963001,48.89833479537039,44.89000127222223,39.20166741851855,35.53166669175927,28.98333326944444,27.03333352425926,37.423058,0,68.0243,,,35,40
999,16,.17049833,48.84000026111111,44.91333463333333,39.26999968888884,35.72999922481481,29.12500047777776,27.35999962462964,37.539722,0,68.0243,,,35,40
1000,16,.17135334,48.85166706574073,44.86333387222223,39.31833297314814,35.99500001277777,29.25499992388887,27.61833359407407,37.650276,0,68.0243,,,35,40
1001,16,.17201166,48.79833366759261,44.8950013861111,39.40000149999999,36.19999917314815,29.37499952222226,27.88166630990743,37.758335,0,68.0243,,,35,40
1002,16,.17290834,48.81666626851848,44.86833411203705,39.47166709166667,36.44666678175928,29.52666676888886,28.08000030527778,37.868332,0,68.0243,,,35,40
1003,16,.17376667,48.81333285925921,44.86666740740741,39.55166589166667,36.66166591527782,29.6650006288889,28.3133330975926,37.978611,0,68.0243,,,35,40
1004,16,.17462334,48.80666604074069,44.88333445370371,39.64499952500004,36.88000011583331,29.83999948500001,28.5033333461111,38.093056,0,68.0243,,,35,40
1005,16,.17550667,48.79833264537034,44.84333354259256,39.7083339814815,37.10333283601854,30.02333342277776,28.71000051388891,38.197777,0,68.0243,,,35,40
1006,16,.17635167,48.82666668796295,44.88500115833334,39.79999922222218,37.31333319462961,30.20833387259261,28.86499948444447,38.316387,0,68.0243,,,35,40
1007,16,.17596333,48.74833303981482,44.51833298611111,39.89166797685185,37.23666693407411,30.29833259759257,28.14666665351853,38.139999,1.585032314416666,69.609337,20.07049986462964,48.83433368888893,35,40
1008,16,.17187166,48.54833286018518,43.32666626666667,39.86833411203702,36.35666656481481,30.04166628601852,26.73000008259258,37.478611,.4226752586833333,70.032013,20.07049986462964,48.83433368888893,35,40
1009,16,.17242,48.51999970000004,43.10999986111112,39.88166774907407,36.43333339759257,30.08000030629628,26.91500015203704,37.490002,0,70.032013,,,35,40
1010,16,.17361499,48.51166649166665,43.0816664490741,39.91833455833333,36.68000024222223,30.09166701787034,27.26499996203703,37.591389,0,70.032013,,,35,40
1011,16,.17438,48.49500007499998,43.06166649722223,39.99000015,36.80499998703702,30.22333358092593,27.60500014574075,37.696667,0,70.032013,,,35,40
1012,16,.17507167,48.49333343333333,43.0699995796296,40.01833305833331,37.10999946444445,30.30333264814814,27.97833337777778,37.828888,0,70.032013,,,35,40
1013,16,.17590667,48.51333313333333,43.07833215833337,40.09333193333335,37.27833353722223,30.40833298259262,28.29333324388891,37.944164,0,70.032013,,,35,40
1014,16,.17662834,48.51999970000001,43.05499917499999,40.10833202314817,37.53833274768521,30.51000003833333,28.59999996814815,38.055279,0,70.032013,,,35,40
1015,16,.17754667,48.45833395833333,43.06999894999998,40.20000077777782,37.73666635277775,30.62500047777776,28.92333304092592,38.168888,0,70.032013,,,35,40
1016,16,.17816667,48.46833380833333,43.04499932500003,40.25833320370365,37.90666743703702,30.76499977166664,29.18999974037036,38.272221,0,70.032013,,,35,40
1017,16,.17894833,48.45500067499999,43.04166604166666,40.30333263148145,38.15499975277782,30.91333300250002,29.42499971351853,38.382221,0,70.032013,,,35,40
1018,16,.17980167,48.43000105000002,43.04333268333331,40.3716675212963,38.30333358981479,31.06166690305552,29.66666714351852,38.479446,0,70.032013,,,35,40
1019,16,.18070833,48.42000120000002,43.05499917500003,40.44833410833334,38.51999969999999,31.23666683796296,29.85999946583335,38.59,0,70.032013,,,35,40
1020,17,.18143333,48.41333463333335,43.02666626666669,40.51166649166666,38.70666599907405,31.3966662715741,30.07500028694442,38.688332,0,70.032013,,,35,40
1021,17,.18231833,48.42000120000002,43.01666641666667,40.59999850000001,38.87833433981481,31.5516668647222,30.23666683796296,38.78389,0,70.032013,,,35,40
1022,17,.18072666,48.2283340314815,42.46166661666667,40.63666600185186,38.51166661564817,31.11833365759258,29.05666659703704,38.335556,2.720972189633331,72.752983,19.80166651518517,48.2208334601852,35,40
1023,17,.17108333,47.07333329351852,41.1449998277778,40.5816654416667,35.94166628481481,29.58999980333333,27.56999982222222,36.983612,3.011561547966663,75.764542,19.80166651518517,48.2208334601852,35,40
1024,17,.16228166,45.15999991388888,40.87666732037033,40.29166679259259,32.68333339685186,28.16000019731481,26.61666669796297,35.63139,2.985143990049997,78.749687,19.7973332737037,47.39883321388889,35,40
1025,17,.1549,42.82666670462964,40.75166664074077,39.38833351111111,30.55833342851852,26.5666665713889,25.79666665398149,34.314724,3.01156179988333,81.761253,19.78616701907406,45.93500003611112,35,40
1026,17,.14862166,41.16499996666668,40.61333245185187,37.11166667712965,28.37500003166667,25.66333325685185,25.00999981583335,32.989723,2.245462444983333,84.006714,19.75233338675924,43.77949994259259,35,40
1027,17,.14697,40.96333388333333,40.455000675,35.54999942703704,27.59666703592591,24.87166630416667,24.67166697203703,32.351391,0,84.006714,,,35,40
1028,17,.14829166,40.925001125,40.4400009,35.5449993125,27.75666640648149,24.98499994249999,24.53000011499999,32.363613,0,84.006714,,,35,40
1029,17,.14958833,40.94500082500002,40.43333433333334,35.53499946527781,28.08666696629627,25.20500027333334,24.5966670361111,32.466946,0,84.006714,,,35,40
1030,17,.150515,41,40.425001125,35.56333236574076,28.47833325074074,25.27833296537036,24.60833374814812,32.558887,0,84.006714,,,35,40
1031,17,.15147834,41,40.425001125,35.59999847222225,28.78166650129631,25.41166632851855,24.67666733962964,32.649166,0,84.006714,,,35,40
1032,17,.15214166,41,40.42333448333333,35.62499904444446,29.15499979611112,25.55000019166665,24.75500005055556,32.751389,0,84.006714,,,35,40
1033,17,.152905,41,40.41000135,35.70000076111113,29.48999996166666,25.6650006288889,24.88166621407411,32.857777,0,84.006714,,,35,40
1034,17,.15355167,41,40.41333463333333,35.76833305425926,29.71500002666665,25.82999976388891,24.92666638611113,32.942223,0,84.006714,,,35,40
1035,17,.15430833,41,40.41333463333333,35.79999923888888,30.19166739629632,25.92833305861113,25.06166690305554,33.065834,0,84.006714,,,35,40
1036,17,.15528166,41,40.41333463333333,35.87833436518516,30.3716668438889,26.15666713657409,25.13000049601852,33.158333,0,84.006714,,,35,40
1037,17,.15601499,41,40.41000135000001,35.9516674050926,30.78166618462961,26.27333307314814,25.29499931499999,33.285278,0,84.006714,,,35,40
1038,17,.15708333,41,40.41000135,36.05833244212965,30.97833321907408,26.49666665388888,25.36499948444448,33.384724,0,84.006714,,,35,40
1039,17,.15760666,41,40.4000015,36.09999847222225,31.39499959777781,26.60333372925923,25.52666676888888,33.504166,0,84.006714,,,35,40
1040,17,.15843166,41,40.40500142499999,36.236666425,31.62833347240742,26.79499975833334,25.66833397481482,33.622223,0,84.006714,,,35,40
1041,17,.15941833,41,40.405001425,36.31166617259257,31.96166651972223,26.96166651972223,25.7849994672222,33.737499,0,84.006714,,,35,40
1042,17,.15997833,41,40.4000015,36.44166755787037,32.20166664074073,27.06333357546294,25.90166628981484,33.834724,0,84.006714,,,35,40
1043,17,.16084333,41,40.4000015,36.52999954166668,32.54166641175928,27.324999555,26.03333346111109,33.971668,0,84.006714,,,35,40
1044,17,.16175666,41,40.4000015,36.64333286101851,32.79166704870368,27.37833286814817,26.18500070444447,34.066391,0,84.006714,,,35,40
1045,17,.16246,41,40.4000015,36.77499961944444,33.10833314129631,27.59500036222222,26.3433327675926,34.203609,0,84.006714,,,35,40
1046,17,.16348334,41,40.4000015,36.85166708814813,33.34666690944442,27.75833320648148,26.46666653888889,34.30389,0,84.006714,,,35,40
1047,17,.16405,41,40.4000015,36.96500053472222,33.61166604277778,27.85333277435186,26.62500047777776,34.409168,0,84.006714,,,35,40
1048,17,.16470833,41.00666656666667,40.4000015,37.1066653550926,33.88833383064813,28.14666722601853,26.78333311092592,34.555279,0,84.006714,,,35,40
1049,17,.16577999,41.0183330583333,40.4000015,37.23500022833336,34.09333273435187,28.22166709796296,26.94166644305557,34.651669,0,84.006714,,,35,40
1050,17,.16653667,41.03833275833335,40.4000015,37.36166731703701,34.36166680805552,28.40999965657409,27.10333372879627,34.779167,0,84.006714,,,35,40
1051,17,.16722667,41.00666656666667,40.4000015,37.44833412268519,34.57999960472225,28.6200004586111,27.27666641907406,34.888611,0,84.006714,,,35,40
1052,17,.16811167,41.02333298333335,40.4000015,37.57833213657408,34.83500029398144,28.71500046944446,27.44499978935186,34.999443,0,84.006714,,,35,40
1053,17,.168745,41.04833260833333,40.4000015,37.68166688055556,35.0533328365741,28.92999973287038,27.57166694138886,35.114166,0,84.006714,,,35,40
1054,17,.16959833,41.0199997,40.39666809074073,37.79999954027776,35.26666685759258,29.0850003258333,27.71333354314815,35.213612,0,84.006714,,,35,40
1055,17,.17037334,41.064999025,40.39666809074074,37.91166786574072,35.4900001527778,29.22166684462963,27.89333292564818,35.329723,0,84.006714,,,35,40
1056,17,.17109834,41.07833215833333,40.4000015,38.05166589166668,35.69999917314814,29.43166640490742,28.03833348027776,35.450001,0,84.006714,,,35,40
1057,17,.17193,41.09666521666666,40.39666809074074,38.14499952500004,35.90666739287037,29.57833363361107,28.19666694018519,35.553333,0,84.006714,,,35,40
1058,17,.17249499,41.09833185833334,40.39000127222221,38.24500007777775,36.08833274712963,29.75833326981482,28.38166621425929,35.660278,0,84.006714,,,35,40
1059,17,.17352666,41.09833185833334,40.38333445370368,38.3766675722222,36.27499961944444,29.96666653888889,28.54000015333331,35.773335,0,84.006714,,,35,40
1060,17,.17397,41.08333208333333,40.36000058888889,38.5,36.49333343518519,30.10833374740739,28.70333382203705,35.874722,0,84.006714,,,35,40
1061,17,.175,41.10999872777778,40.34500024722219,38.61333232592596,36.68333326833334,30.30666627907408,28.86999950379631,35.988056,0,84.006714,,,35,40
1062,17,.17572667,41.11333213703704,40.34666695185182,38.70500070000003,36.84500026888887,30.47666657722222,29.04500017249998,36.088612,0,84.006714,,,35,40
1063,17,.17629001,41.0999985,40.35833388425922,38.81499956388885,37.02999954166668,30.63833386148148,29.22666680018518,36.194721,0,84.006714,,,35,40
1064,17,.17705999,41.14166611574077,40.31499956388885,38.92833440833331,37.1933336242593,30.81666631685186,29.36166613851855,36.292778,0,84.006714,,,35,40
1065,17,.17794333,41.10833202314815,40.32333308703703,39.04833260833334,37.35000031972219,30.98166659638889,29.5366668072222,36.391388,0,84.006714,,,35,40
1066,17,.17843834,41.15999986666668,40.30999944999996,39.14499952500003,37.54833259490742,31.16500053379631,29.69666700351853,36.504166,0,84.006714,,,35,40
1067,17,.17920667,41.0999985,40.30333263148145,39.21833382592593,37.68666667601853,31.34833275481483,29.85833279259261,36.585835,0,84.006714,,,35,40
1068,17,.17993499,41.12333236481481,40.3066660407407,39.33500001944444,37.8350004011111,31.49666665388888,30.03333346111109,36.688332,0,84.006714,,,35,40
1069,17,.18073833,41.11333213703706,40.30333263148145,39.45833395833333,37.97333373333333,31.6800004638889,30.2233335175926,36.791943,0,84.006714,,,35,40
1070,17,.18125667,41.0999985,40.30333263148145,39.54833260833333,38.14166611574078,31.85166610074076,30.38666623361114,36.888611,0,84.006714,,,35,40
1071,17,.18195499,41.10666531851853,40.29999922222218,39.65833316203707,38.25499992222217,32.04666579444447,30.56166690305553,36.988056,0,84.006714,,,35,40
1072,17,.18287167,41.11999895555555,40.29999922222218,39.75166664074069,38.42333429444443,32.19000008759261,30.72000017166667,37.084167,0,84.006714,,,35,40
1073,17,.18358,41.10333190925926,40.29999922222218,39.855000475,38.55166589166667,32.37000052305552,30.89666627175929,37.179443,0,84.006714,,,35,40
1074,17,.18415333,41.0999985,40.29999922222218,39.94833410833333,38.68166702685188,32.55499915972226,31.06666692175924,37.275276,0,84.006714,,,35,40
1075,17,.18465833,41.0999985,40.30333263148145,40.04833260833334,38.79666677129629,32.73333314240741,31.26333322537037,37.374165,0,84.006714,,,35,40
1076,17,.18536,41.12833247870372,40.3283332009259,40.1149988416667,38.93500097499999,32.89000085361109,31.40833298194448,37.467499,0,84.006714,,,35,40
1077,17,.18607166,41.15333304814816,40.40166814166666,40.20166741851856,39.06666598148151,33.06499900694448,31.57666696046293,37.577499,0,84.006714,,,35,40
1078,17,.18663166,41.14666622962965,40.48000030000001,40.29333265925923,39.19166719074077,33.22666657722223,31.74833329537036,37.68111,0,84.006714,,,35,40
1079,17,.18743999,41.1783336175926,40.51833305833335,40.37500093055555,39.30166631018518,33.40666726564815,31.95333315472223,37.788891,0,84.006714,,,35,40
1080,18,.18805499,41.14999963888889,40.59999850000001,40.43166769166665,39.445000825,33.58166554620373,32.11333281046298,37.886944,0,84.006714,,,35,40
1081,18,.18874,41.15166634351856,40.6483329342593,40.50333328333333,39.54499932500001,33.75999978425925,32.25833320648147,37.977776,0,84.006714,,,35,40
1082,18,.189255,41.14166611574074,40.7083339814815,40.59833185833335,39.65499975277782,33.90666752009258,32.44333413546296,38.075554,0,84.006714,,,35,40
1083,18,.18985833,41.13999991481482,40.78333281481477,40.65166634351856,39.74500007777774,34.0699989941667,32.62999960416668,38.169998,0,84.006714,,,35,40
1084,18,.19050834,41.04666596666667,40.85500047499998,40.70500070000003,39.8716675212963,34.24500007611111,32.813333322037,38.256111,0,84.006714,,,35,40
1085,18,.19110666,41.004999925,40.90333465740741,40.77666625185181,39.97666701666666,34.41333383046296,32.95666732870372,38.338612,0,84.006714,,,35,40
1086,18,.19178833,41.02833290833334,40.985000225,40.84166683796295,40.09999850000001,34.5633325565741,33.15499973111113,38.445557,0,84.006714,,,35,40
1087,18,.19233833,41.1183325027778,41.02166634166666,40.90000137407407,40.14166611574077,34.7516666412963,33.3033333472222,38.539444,0,84.006714,,,35,40
1088,18,.1929,41.18666714074079,41.0999985,40.97500037500001,40.27833289259255,34.92333405935184,33.50000000000002,38.660557,0,84.006714,,,35,40
1089,18,.19351333,41.20000077777782,41.1649999805556,41.00833320833333,40.34833365648148,35.05999914694448,33.63999945148149,38.736946,0,84.006714,,,35,40
1090,18,.19411333,41.23166695185184,41.20000077777782,41.09666521666666,40.40833470833333,35.24166679351853,33.83166663037033,38.834999,0,84.006714,,,35,40
1091,18,.1946,41.30499933611109,41.27499961111108,41.13166588796299,40.53833275833333,35.42333405935185,33.98000030555558,38.942223,0,84.006714,,,35,40
1092,18,.19512001,41.40333478333334,41.33833342870369,41.20000077777782,40.59666521666667,35.58666553342594,34.17166639814815,39.049446,0,84.006714,,,35,40
1093,18,.195715,41.43833413240739,41.41166799166665,41.26166648518515,40.64166611574078,35.75499979685186,34.31999988722219,39.138054,0,84.006714,,,35,40
1094,18,.19612999,41.53833275833335,41.47666701666667,41.30833274537035,40.73833351481479,35.90333423768517,34.50333328240741,39.24472,0,84.006714,,,35,40
1095,18,.19677,41.56999895000001,41.49666671666667,41.39666809074074,40.84166683796295,36.05833244212965,34.65499973111112,39.336388,0,84.006714,,,35,40
1096,18,.19723833,41.65833316203707,41.544999325,41.44833410833333,40.91333463333333,36.24333324425927,34.8433337546296,39.441944,0,84.006714,,,35,40
1097,18,.19779167,41.69333395925931,41.64499952500004,41.5,40.97833365833333,36.39333400879627,35.00999984722223,39.536667,0,84.006714,,,35,40
1098,18,.19842499,41.7383335148148,41.69333395925931,41.54333268333335,41.08833200833333,36.56166572453706,35.14166634703705,39.627777,0,84.006714,,,35,40
1099,18,.19889167,41.84833365648149,41.76499976666663,41.594998575,41.17166679907412,36.73000011388891,35.3266672146296,39.739445,0,84.006714,,,35,40
1100,18,.19935833,41.9000015,41.79999922222218,41.68166702685189,41.20000077777782,36.86166731703702,35.48333358796297,39.82111,0,84.006714,,,35,40
1101,18,.19986333,41.93500097499999,41.855000475,41.70000077777782,41.25833320370366,37.04333267129631,35.63833268296297,39.904999,0,84.006714,,,35,40
1102,18,.20047833,42.02166634166667,41.94166754166666,41.77833289259256,41.31166615462962,37.20666650055558,35.83000011611109,40.014999,0,84.006714,,,35,40
1103,18,.200945,42.0999985,42.02166634166664,41.855000475,41.4000015,37.36833413629628,35.98666687037036,40.121944,0,84.006714,,,35,40
1104,18,.20152999,42.13499929722227,42.0999985,41.91333463333333,41.48166694166666,37.51333312962964,36.14166609259259,40.214165,0,84.006714,,,35,40
1105,18,.20186166,42.26166648518515,42.13333259259261,41.98166694166667,41.5,37.6649998324074,36.30999991240739,40.308613,0,84.006714,,,35,40
1106,18,.20258167,42.31499956388888,42.21666661018518,42.05833245833333,41.56499902500001,37.83333337842591,36.46166725231481,40.408333,0,84.006714,,,35,40
1107,18,.20289333,42.39666809074074,42.2966659407407,42.0999985,41.66833338981485,37.96833380833334,36.64999968027778,40.513332,0,84.006714,,,35,40
1108,18,.20328666,42.47166709166667,42.32833320092593,42.16166657129634,41.73000031111111,38.11666573518523,36.78499946722221,40.598888,0,84.006714,,,35,40
1109,18,.20370333,42.4983333583333,42.4000015,42.25833320370365,41.78166617407404,38.2683330481481,36.96000054750001,40.694443,0,84.006714,,,35,40
1110,18,.20418167,42.6099987277778,42.50833320833335,42.31499956388889,41.85166706574075,38.4366675537037,37.12333278490741,40.807499,0,84.006714,,,35,40
1111,18,.20475167,42.64666622962966,42.55833245833332,42.41000134999999,41.92333448333334,38.57999911481485,37.28499984833333,40.900555,0,84.006714,,,35,40
1112,18,.20514166,42.69500053611115,42.60666531851853,42.47166709166667,41.98500022499999,38.71166700740742,37.40333411046295,40.978889,0,84.006714,,,35,40
1113,18,.20561667,42.79499929999997,42.69166725462968,42.56166574166667,42.02833290833333,38.8666672185185,37.57999896861112,41.087223,0,84.006714,,,35,40
1114,18,.20612833,42.78166700462965,42.77166632962959,42.60166520462963,42.10333190925926,38.99500007499999,37.74833309546293,41.166943,0,84.006714,,,35,40
1115,18,.20659167,42.94500082499999,42.86833411203704,42.69000055000004,42.19500002500001,39.14833293425929,37.87166752129629,41.286388,0,84.006714,,,35,40
1116,18,.20700499,43.00000000000001,42.92500112499999,42.74166679629628,42.26833304814809,39.29333285092591,38.04666596666669,41.379166,0,84.006714,,,35,40
1117,18,.20735499,43.04166604166665,43.00000000000001,42.81833297314815,42.30333263148145,39.43500097499999,38.19166674351854,41.465,0,84.006714,,,35,40
1118,18,.20783667,43.15499975277783,43.084998725,42.90166801574074,42.39166797685186,39.57666570555558,38.34000032499998,41.575001,0,84.006714,,,35,40
1119,18,.20832834,43.20000077777782,43.14166611574079,43.00000000000001,42.49500007499998,39.71500041666668,38.49666671666667,41.674721,0,84.006714,,,35,40
1120,18,.20879,43.25499992222218,43.20000077777782,43.044999325,42.57499887499999,39.85166706574073,38.65499975277781,41.763611,0,84.006714,,,35,40
1121,18,.20936833,43.35166706574073,43.24166679629629,43.131665887963,42.60333190925926,39.99333343333332,38.76833330370369,41.848331,0,84.006714,,,35,40
1122,18,.20974167,43.405001425,43.32499979166666,43.20000077777782,42.66166657129634,40.12499906944448,38.9266672,41.940556,0,84.006714,,,35,40
1123,18,.21040666,43.5,43.41500127499999,43.26499976666661,42.72833367037038,40.26166648518514,39.0683325601852,42.039722,0,84.006714,,,35,40
1124,18,.21039666,43.51666641666665,43.46666716666667,43.3383334287037,42.79999922222218,40.40666737407405,39.20000045833336,42.121387,0,84.006714,,,35,40
1125,18,.21090834,43.58833213425926,43.53833275833332,43.44166754166667,42.88500115833334,40.53166619166666,39.34833365648147,42.222221,0,84.006714,,,35,40
1126,18,.211285,43.68833384537041,43.63833270648152,43.50166664166667,42.99500007500001,40.66166657129634,39.49666671666666,42.330276,0,84.006714,,,35,40
1127,18,.21167833,43.75833320370366,43.71500054444446,43.59999849999999,43.03833275833333,40.78166617407403,39.65833316203707,42.425278,0,84.006714,,,35,40
1128,18,.21227001,43.81833297314815,43.79999922222218,43.66833338981485,43.09833217314817,40.92000063333332,39.74833335925921,42.508888,0,84.006714,,,35,40
1129,18,.21263167,43.89333468148149,43.85166706574073,43.72166710740742,43.18333373148153,41.064999025,39.91666735,42.605278,0,84.006714,,,35,40
1130,18,.21311833,43.92166752870373,43.905001425,43.8316666101852,43.24833335925921,41.18166702685189,40.06166574166668,42.691666,0,84.006714,,,35,40
1131,18,.21354666,44.0249994361111,43.98500022500001,43.90333478333334,43.33166661018517,41.28333300648145,40.17166667129633,42.783333,0,84.006714,,,35,40
1132,18,.214,44.09999849999999,44.06999894999998,43.97166709166666,43.42833440833331,41.43833425833332,40.32666656018519,42.889168,0,84.006714,,,35,40
1133,18,.21445833,44.13833270648151,44.12499906944448,44.08499872499999,43.49666671666667,41.54166604166666,40.45166739166667,42.973057,0,84.006714,,,35,40
1134,18,.214775,44.18666714074079,44.21833382592595,44.15833316203707,43.54833260833333,41.6649999805556,40.58499872500001,43.060276,0,84.006714,,,35,40
1135,18,.21532166,44.28499971111107,44.30333263148145,44.22166710740741,43.62833247870371,41.79333323425926,40.7133333287037,43.157501,0,84.006714,,,35,40
1136,18,.21577834,44.33833342870371,44.37500093055557,44.35166706574076,43.73500010555554,41.91166799166665,40.86333380925924,43.262501,0,84.006714,,,35,40
1137,18,.21605666,44.40000150000001,44.41166799166667,44.40000150000001,43.79999922222218,42.03499947499999,40.98500022499999,43.338612,0,84.006714,,,35,40
1138,18,.21660167,44.47833365833334,44.50166664166667,44.46166724166667,43.87833433981483,42.1483329342593,41.13166639166671,43.433334,0,84.006714,,,35,40
1139,18,.21712166,44.56666566666668,44.57333223333333,44.53333283333333,43.93500097499999,42.29499929999997,41.24833335925923,43.525276,0,84.006714,,,35,40
1140,19,.21730334,44.5966655314815,44.61166543240743,44.58166544166665,44.06166574166666,42.39333386296293,41.35833388425926,43.600555,0,84.006714,,,35,40
1141,19,.217885,44.74500007777775,44.74500007777777,44.62833247870374,44.11166543240743,42.50499992499999,41.50333328333331,43.70639,0,84.006714,,,35,40
1142,19,.21807666,44.7966659407407,44.79999922222218,44.74500007777775,44.18666675740743,42.60333190925927,41.63333271851855,43.794167,0,84.006714,,,35,40
1143,19,.21851,44.88166724537037,44.83833342870369,44.83833342870371,44.26499976666663,42.73333340092591,41.7333335287037,43.881668,0,84.006714,,,35,40
1144,19,.21908334,44.92000120000002,44.9116677398148,44.90666806666666,44.36500070277779,42.84500024722222,41.89333461851852,43.973614,0,84.006714,,,35,40
1145,19,.21945667,44.99999999999999,45.01166649166666,44.97833365833333,44.40833470833333,42.95833395833334,42.00666656666667,44.060555,0,84.006714,,,35,40
1146,19,.21986666,45.08166563055554,45.11499884166668,45.03166619166664,44.5283329083333,43.04166604166666,42.09166529166667,44.148331,0,84.006714,,,35,40
1147,19,.22021334,45.14333282037039,45.18000032222226,45.13666600185187,44.5983319212963,43.17500020833338,42.22999948055552,44.243889,0,84.006714,,,35,40
1148,19,.220635,45.21499926666663,45.27499961111108,45.18833384537042,44.69000055000004,43.26499976666661,42.38833456759259,44.336945,0,84.006714,,,35,40
1149,19,.22102167,45.27166664907405,45.30833274537034,45.30333269537034,44.7383335148148,43.39333449259259,42.46833380833333,44.413891,0,84.006714,,,35,40
1150,19,.221515,45.36833411203702,45.41166799166665,45.36000058888889,44.82499979166666,43.49666671666667,42.60999891666668,44.511944,0,84.006714,,,35,40
1151,19,.22199167,45.40000118518518,45.50000000000001,45.44166754166666,44.90000150000001,43.60666563333336,42.71833382592594,44.594444,0,84.006714,,,35,40
1152,19,.22250834,45.54499932500002,45.58833200833332,45.52499962499999,44.96166724166667,43.70000077777782,42.86833411203704,44.698055,0,84.006714,,,35,40
1153,19,.222975,45.61499884166669,45.6816670268519,45.60833214907409,45.05499917499999,43.80333333425926,42.94833410833333,44.785278,0,84.006714,,,35,40
1154,19,.22332001,45.69666736851856,45.70000077777782,45.70000077777782,45.12499906944446,43.93000105,43.05499930092593,44.867779,0,84.006714,,,35,40
1155,19,.22377834,45.72499987777776,45.80333282314812,45.76499976666663,45.2416666685185,44.00999984999999,43.19166725462967,44.956112,0,84.006714,,,35,40
1156,19,.22423667,45.83166661018515,45.86333399814816,45.8066660407407,45.29999922222218,44.12833247870374,43.27499961111106,45.034164,0,84.006714,,,35,40
1157,19,.22463833,45.85000061666667,45.985000225,45.87500080462964,45.35500047499999,44.21833382592594,43.41666722407406,45.116669,0,84.006714,,,35,40
1158,19,.22507,45.995000075,46.08833200833332,45.99666671666666,45.43166769166665,44.35166706574076,43.50166664166667,45.227501,0,84.006714,,,35,40
1159,19,.22547166,46.08166544166666,46.11666554629629,46.09999849999998,45.51833305833334,44.40333478333334,43.62833247870375,45.308056,0,84.006714,,,35,40
1160,19,.22593667,46.12666570833336,46.17166679907412,46.12499906944448,45.62166566018519,44.50333328333331,43.72166710740742,45.378334,0,84.006714,,,35,40
1161,19,.22645333,46.25500036944447,46.27833289259255,46.1983340092593,45.70000077777782,44.61499884166669,43.81499956388889,45.476944,0,84.006714,,,35,40
1162,19,.22694667,46.28333345370372,46.3066660407407,46.26666640740736,45.71833382592594,44.72166710740741,43.93166769166665,45.538055,0,84.006714,,,35,40
1163,19,.22732167,46.3950010712963,46.37833433981483,46.36833411203705,45.82999990555553,44.82166638240741,44.07166559166665,45.644165,0,84.006714,,,35,40
1164,19,.227755,46.49333343333331,46.45166739166667,46.40000150000002,45.92666770370368,44.90000150000001,44.15499975277782,45.721111,0,84.006714,,,35,40
1165,19,.22818001,46.60333260185188,46.54166604166664,46.50333328333332,46.01499977499998,44.99166679166667,44.24833335925925,45.817223,0,84.006714,,,35,40
1166,19,.22863333,46.6166655462963,46.69166725462968,46.59999849999998,46.09999849999998,45.09999894074075,44.37833433981483,45.914444,0,84.006714,,,35,40
1167,19,.22902334,46.70000039444445,46.74500007777776,46.66833338981486,46.17833361759262,45.21833344259259,44.44166754166666,45.991943,0,84.006714,,,35,40
1168,19,.2295,46.7150004166667,46.79999922222218,46.71833382592594,46.23166695185185,45.29999922222218,44.57166559166665,46.05611,0,84.006714,,,35,40
1169,19,.22998333,46.80166643796297,46.89333436666667,46.82499979166668,46.3116662824074,45.41500121203703,44.65166634351856,46.149723,0,84.006714,,,35,40
1170,19,.23037833,46.86833404907408,47,46.90166814166668,46.40000150000002,45.49666671666667,44.76499976666664,46.238613,0,84.006714,,,35,40
1171,19,.23085333,46.99500007499999,47.0283329083333,46.99666671666667,46.44166754166666,45.59999849999999,44.83166661018517,46.315556,0,84.006714,,,35,40
1172,19,.23129833,47.02499962499998,47.14166611574077,47.04166604166664,46.54833260833333,45.68833384537041,44.95833395833333,46.400555,0,84.006714,,,35,40
1173,19,.23175167,47.09833248796299,47.22333362037038,47.11666554629632,46.6233323648148,45.7683330481481,45.08833238611112,46.486389,0,84.006714,,,35,40
1174,19,.23221999,47.23166637314814,47.30999964166666,47.24999993611107,46.76666634351847,45.86500070277779,45.131665887963,46.592499,0,84.006714,,,35,40
1175,19,.232645,47.29999966944443,47.3933346814815,47.29999922222218,46.81499956388888,45.95166739166666,45.29499929999996,46.675835,0,84.006714,,,35,40
1176,19,.233135,47.36666740740739,47.49833335833333,47.35500047500002,46.91666791666667,46.04833260833332,45.34833365648149,46.755554,0,84.006714,,,35,40
1177,19,.23351167,47.44833410833334,47.51166649166667,47.46166724166666,46.97666701666666,46.12499906944448,45.44166754166666,46.827499,0,84.006714,,,35,40
1178,19,.233925,47.53666655740741,47.62166591203707,47.55833245833331,47.07666551666666,46.24833335925923,45.55499917499999,46.932777,0,84.006714,,,35,40
1179,19,.23433501,47.66999971111115,47.70666734074077,47.65499975277783,47.12833247870375,46.3383334287037,45.66499998055561,47.027222,0,84.006714,,,35,40
1180,19,.234805,47.70000077777782,47.77833289259255,47.7250003888889,47.23833351481482,46.40500142500001,45.73500023333332,47.096947,0,84.006714,,,35,40
1181,19,.23526834,47.85666737129632,47.80666604074069,47.80166592685181,47.30666604074069,46.49166679166667,45.81166615462961,47.179165,0,84.006714,,,35,40
1182,19,.235615,47.93000105000003,47.92333442037036,47.89000127222224,47.37833421388891,46.59999849999998,45.93833425833333,47.276669,0,84.006714,,,35,40
1183,19,.23608333,47.98833350833333,48.01499977499999,47.95500067500002,47.43833425833331,46.6816670268519,46.04166604166664,47.353333,0,84.006714,,,35,40
1184,19,.23646501,48.07499887499998,48.10833202314815,48.00666656666667,47.57166584351852,46.78499945555551,46.09999849999998,47.441109,0,84.006714,,,35,40
1185,19,.23695,48.06333250925926,48.20166677962964,48.09833198425925,47.64499952500004,46.86833411203705,46.22666683796296,47.517223,0,84.006714,,,35,40
1186,19,.23742834,48.19500053611115,48.2766662518518,48.19166725462967,47.71166726296299,46.98833350833333,46.3066660407407,47.611668,0,84.006714,,,35,40
1187,19,.23785,48.28833312037032,48.37166752129632,48.24166679629629,47.80333275925923,47.05166589166664,46.39166797685186,47.691387,0,84.006714,,,35,40
1188,19,.238245,48.38833456759262,48.415001275,48.38500115833335,47.89500138611113,47.131665887963,46.46833380833334,47.780556,0,84.006714,,,35,40
1189,19,.23867166,48.40333440555558,48.53166619166667,48.43500097500001,47.94166754166667,47.22500038888889,46.58499872499998,47.853611,0,84.006714,,,35,40
1190,19,.23912001,48.47666701666666,48.61166543240741,48.5183330583333,48.01833305833334,47.29999922222218,46.64999957500005,47.929165,0,84.006714,,,35,40
1191,19,.23956001,48.57499944166668,48.69666736851856,48.59999849999998,48.13166588796298,47.38166774907409,46.74333343703704,48.021389,0,84.006714,,,35,40
1192,19,.23997334,48.68833378148152,48.76166648518515,48.67166679907412,48.23500023333332,47.47833365833333,46.8516668138889,48.114445,0,84.006714,,,35,40
1193,19,.24042501,48.73666687407408,48.81833297314815,48.72166710740741,48.30333263148145,47.55166589166664,46.95833395833331,48.181667,0,84.006714,,,35,40
