minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In
1194,19,.24083167,48.84333367037037,48.91833455833333,48.85166706574076,48.38500115833335,47.64499952500004,47.03499947499999,48.279724,0,84.006714,,,35,40
1195,19,.24129833,48.90000105925926,49.01499977499999,48.93166769166666,48.47500037500001,47.71166726296299,47.11166543240742,48.357502,0,84.006714,,,35,40
1196,19,.24167,49.07499887499998,49.08166550462962,49.00000000000001,48.5283329083333,47.80166592685181,47.20833372592595,48.449165,0,84.006714,,,35,40
1197,19,.24215667,49.04999924999997,49.14666622962968,49.09333212222221,48.64333282037039,47.87000081666669,47.29833302870369,48.516945,0,84.006714,,,35,40
1198,19,.24264333,49.13166639166671,49.26166648518514,49.20000077777783,48.69333389537042,47.99833335833333,47.37000081666668,48.609165,0,84.006714,,,35,40
1199,19,.24299334,49.25499966666663,49.30666604074072,49.25499992222218,48.79999922222218,48.05499917499998,47.50166664166666,48.695557,0,84.006714,,,35,40
1200,20,.24343,49.3650007027778,49.38166774907409,49.30833274537034,48.88500115833335,48.15499975277783,47.57166559166665,48.777779,0,84.006714,,,35,40
1201,20,.24389,49.44333418333334,49.45833395833333,49.38666786296299,48.92500112500002,48.23166695185184,47.69333395925931,48.856388,0,84.006714,,,35,40
1202,20,.24427167,49.49166679166665,49.55166589166664,49.47333373333333,49.024999625,48.30333263148145,47.70999991944444,48.925835,0,84.006714,,,35,40
1203,20,.24464667,49.54999925,49.60833202314815,49.54666596666666,49.09999849999998,48.37833433981483,47.80333263148144,48.997776,0,84.006714,,,35,40
1204,20,.245105,49.59666553148148,49.75499992222222,49.65833328796301,49.19500066388893,48.46500052500001,47.91000065740739,49.096668,0,84.006714,,,35,40
1205,20,.24557833,49.76166686851851,49.79999922222218,49.78166617407403,49.23500023333333,48.57833215833332,48.00000000000001,49.192776,0,84.006714,,,35,40
1206,20,.24590001,49.89500138611113,49.90166807870371,49.82166638240741,49.3650007027778,48.63833270648152,48.09499920462965,49.28611,0,84.006714,,,35,40
1207,20,.24638,49.84666695185185,49.96166724166666,49.915001275,49.41000135000003,48.74833335925924,48.14499952500005,49.33778,0,84.006714,,,35,40
1208,20,.24679166,49.91833418240738,50.05166589166664,49.95666731666666,49.53999939999997,48.80166592685181,48.25499992222218,49.420555,0,84.006714,,,35,40
1209,20,.24727,50.01833305833333,50.16499998055561,50.07166559166664,49.58666536666665,48.91500127500001,48.3650007027778,49.520279,0,84.006714,,,35,40
1210,20,.24764501,50.11166618796301,50.20000077777783,50.12166566018518,49.67166679907412,49.00333328333333,48.45166739166666,49.593334,0,84.006714,,,35,40
1211,20,.24804166,50.23500010555559,50.22833367037038,50.19666736851857,49.77499961111108,49.07499887499998,48.50666656666667,49.669445,0,84.006714,,,35,40
1212,20,.24843,50.26666627962961,50.33833342870373,50.27166632962958,49.83500014722225,49.13833270648151,48.57666595740742,49.737778,0,84.006714,,,35,40
1213,20,.24889167,50.36333399814812,50.40000150000002,50.39166797685188,49.91000135000001,49.22166710740742,48.69666736851856,49.830555,0,84.006714,,,35,40
1214,20,.24935333,50.41999987777779,50.44500082499999,50.44500082499999,49.97833365833332,49.29999922222218,48.76166648518515,49.891666,0,84.006714,,,35,40
1215,20,.24976167,50.58833200833331,50.59166529166665,50.50833320833332,50.0883320083333,49.37833433981483,48.86166729351854,50.002777,0,84.006714,,,35,40
1216,20,.25015667,50.64499977685188,50.67500020833338,50.59666521666665,50.13833270648152,49.47500037500001,48.92833440833332,50.076389,0,84.006714,,,35,40
1217,20,.25051168,50.7016668435185,50.72833367037038,50.67500020833338,50.2250003888889,49.52833290833333,49.044999325,50.150555,0,84.006714,,,35,40
1218,20,.25113833,50.78166700462965,50.81833297314814,50.77499961111106,50.28666609629627,49.62833247870375,49.09999849999998,50.231667,0,84.006714,,,35,40
1219,20,.25145668,50.80333358981483,50.90000150000002,50.87166752129632,50.37000050185188,49.70000077777783,49.17833361759264,50.30389,0,84.006714,,,35,40
1220,20,.25184834,50.91500089722224,50.97166709166667,50.92833440833333,50.50000000000001,49.80666648796296,49.29166627407405,50.402222,0,84.006714,,,35,40
1221,20,.25228,51.00166664166667,51.06499902499998,51.00499992499999,50.54499932499996,49.90000150000002,49.37333391111112,50.481667,0,84.006714,,,35,40
1222,20,.25275999,51.04999924999996,51.16666662129632,51.08666536666664,50.61166543240741,49.96833380833333,49.47666701666667,50.560001,0,84.006714,,,35,40
1223,20,.25325334,51.07833234722221,51.28666609629627,51.13833270648151,50.71833382592594,50.06166574166664,49.51833305833334,50.63361,0,84.006714,,,35,40
1224,20,.25343001,51.21166604351847,51.29999922222218,51.23500023333333,50.8016659268518,50.13166588796299,49.64499952500003,50.720833,0,84.006714,,,35,40
1225,20,.25394332,51.28333313240736,51.37333391111112,51.29833264537033,50.90000150000002,50.20000077777783,49.70000077777783,50.7925,0,84.006714,,,35,40
1226,20,.25449333,51.32499979166666,51.49333343333333,51.39666809074077,50.95500067499999,50.29499929999996,49.77833289259257,50.87389,0,84.006714,,,35,40
1227,20,.25488999,51.49833335833334,51.51166649166666,51.48166694166667,51.0483326083333,50.38500115833336,49.85833388425928,50.96389,0,84.006714,,,35,40
1228,20,.077665001,51.47666676481479,51.66499998055561,51.56499902499998,51.12833247870372,50.44833410833333,49.92000120000002,51.03389,0,84.006714,,,35,40
1229,20,.0067366664,51.52833290833334,51.65833316203704,51.6233323648148,51.17833361759264,50.50000000000001,49.95166739166667,51.073334,0,84.006714,,,35,40
1230,20,.0065233335,51.42000006666667,51.65833316203707,51.66166657129633,51.13666600185186,50.53166619166664,49.94833410833337,51.059444,0,84.006714,,,35,40
1231,20,.0020000001,51.48500022500002,51.68000032222226,51.69000055000004,51.09999849999998,50.59333193333332,49.915001275,51.077221,0,84.006714,,,35,40
1232,20,.0020000001,51.53333283333331,51.60833202314812,51.70000077777783,51.1066653185185,50.53166619166669,49.9116679916667,51.065277,0,84.006714,,,35,40
1233,20,.0020000001,51.59166541759257,51.62833247870372,51.69500066388893,51.1583330342593,50.51666641666668,49.91000135000003,51.083332,0,84.006714,,,35,40
1234,20,.0020000001,51.51166636574074,51.63666600185183,51.6666666851852,51.18000032222225,50.50000000000001,49.93666761666668,51.071945,0,84.006714,,,35,40
1235,20,.0020000001,51.49000015000002,51.62666577407408,51.66166657129633,51.13833270648148,50.51666641666666,49.91333463333336,51.057777,0,84.006714,,,35,40
1236,20,.0020000001,51.40500054537038,51.6183322509259,51.68666714074079,51.1166655462963,50.58166544166663,49.9166679166667,51.054165,0,84.006714,,,35,40
1237,20,.0020000001,51.47000045000001,51.59333193333332,51.69333395925931,51.10333190925925,50.55833245833335,49.90000150000002,51.053055,0,84.006714,,,35,40
1238,20,.0020000001,51.47166696574075,51.57999879999999,51.64333282037038,51.11333213703702,50.51666641666667,49.90000150000002,51.037498,0,84.006714,,,35,40
1239,20,.0020000001,51.48999989814813,51.57999879999998,51.67833361759262,51.10333190925924,50.50333328333333,49.90000150000002,51.0425,0,84.006714,,,35,40
1240,20,.0020000001,51.49333343333333,51.59999849999998,51.61333213703701,51.10999872777776,50.50000000000001,49.90000150000002,51.03611,0,84.006714,,,35,40
1241,20,.0020000001,51.49833335833335,51.57833215833334,51.59999849999998,51.11666554629628,50.51999969999998,49.90333478333335,51.03611,0,84.006714,,,35,40
1242,20,.0020000001,51.43500072314814,51.53666611666665,51.59999849999998,51.13166588796297,50.55999910000001,49.90000150000002,51.027222,0,84.006714,,,35,40
1243,20,.0020000001,51.51333313333331,51.53666611666668,51.59999849999998,51.11999895555553,50.51666641666667,49.89666809074076,51.030556,0,84.006714,,,35,40
1244,20,.0020000001,51.51666641666666,51.55333253333333,51.59999849999998,51.10499861388886,50.51333313333334,49.90000150000002,51.031387,0,84.006714,,,35,40
1245,20,.0020000001,51.50000000000001,51.52166634166667,51.59999849999998,51.10666531851849,50.50666656666667,49.90000150000002,51.022499,0,84.006714,,,35,40
1246,20,.0020000001,51.50000000000001,51.52999955,51.58999864999999,51.09999849999998,50.50000000000001,49.89666809074075,51.019444,0,84.006714,,,35,40
1247,20,.0020000001,51.51333313333333,51.51333313333332,51.56999894999997,51.10333190925924,50.50000000000001,49.8616672935185,51.010277,0,84.006714,,,35,40
1248,20,.0020000001,51.49000015,51.504999925,51.57499887499999,51.10333190925924,50.50000000000001,49.84166683796295,51.002499,0,84.006714,,,35,40
1249,20,.0020000001,51.48333358333333,51.54666596666665,51.54833260833333,51.09999849999998,50.50000000000001,49.82999990555552,51.001389,0,84.006714,,,35,40
1250,20,.0020000001,51.50000000000001,51.51666641666666,51.52833290833333,51.10333190925924,50.50000000000001,49.84166683796293,50.998333,0,84.006714,,,35,40
1251,20,.0020000001,51.49833335833335,51.51999969999999,51.54999924999999,51.10333190925924,50.50000000000001,49.8500003611111,51.003613,0,84.006714,,,35,40
1252,20,.0020000001,51.46500033611112,51.50833320833335,51.53999939999997,51.09999849999998,50.50000000000001,49.83666672407406,50.991665,0,84.006714,,,35,40
1253,20,.0020000001,51.47333354444446,51.52166634166667,51.51333313333335,51.09999849999998,50.50000000000001,49.80833274537033,50.986111,0,84.006714,,,35,40
1254,20,.0020000001,51.50333328333333,51.50999985,51.50166664166667,51.10666531851849,50.50000000000001,49.80333263148144,50.987499,0,84.006714,,,35,40
1255,20,.0020000001,51.49333343333333,51.51833305833332,51.52166634166667,51.09999849999998,50.50000000000001,49.81166615462959,50.990833,0,84.006714,,,35,40
1256,20,.0020000001,51.50000000000001,51.51499977500001,51.50333328333333,51.09999849999998,50.50000000000001,49.79999922222218,50.986389,0,84.006714,,,35,40
1257,20,.0020000001,51.47500037500002,51.50333328333333,51.50000000000001,51.09999849999998,50.50000000000001,49.79999922222218,50.979721,0,84.006714,,,35,40
1258,20,.0020000001,51.45833395833334,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.79999922222218,50.976387,0,84.006714,,,35,40
1259,20,.0020000001,51.4816669416667,51.50000000000001,51.50666656666667,51.09999849999998,50.50000000000001,49.78999937777775,50.979721,0,84.006714,,,35,40
1260,21,.0020000001,51.47666689074076,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.79999922222218,50.979443,0,84.006714,,,35,40
1261,21,.0020000001,51.47833365833336,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.79999922222218,50.979721,0,84.006714,,,35,40
1262,21,.0020000001,51.45833383240743,51.50666656666667,51.50000000000001,51.09999849999998,50.50000000000001,49.7966659407407,50.976944,0,84.006714,,,35,40
1263,21,.0020000001,51.46666716666668,51.50333328333334,51.50000000000001,51.09999849999998,50.50000000000001,49.7716663296296,50.97361,0,84.006714,,,35,40
1264,21,.0020000001,51.45500067500002,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.73666687407409,50.965279,0,84.006714,,,35,40
1265,21,.0020000001,51.47333373333333,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.75333328148145,50.971111,0,84.006714,,,35,40
1266,21,.0020000001,51.50000000000001,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.72333374814818,50.970554,0,84.006714,,,35,40
1267,21,.0020000001,51.49666671666667,51.50000000000001,51.50000000000001,51.09999849999998,50.49666671666668,49.70500070000004,50.966389,0,84.006714,,,35,40
1268,21,.0020000001,51.50000000000001,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.70500070000005,50.967499,0,84.006714,,,35,40
1269,21,.0020000001,51.45500067500004,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.71000062222226,50.960835,0,84.006714,,,35,40
1270,21,.0020000001,51.45666719074076,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.70000077777783,50.959446,0,84.006714,,,35,40
1271,21,.0020000001,51.48833350833334,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.70000077777783,50.964722,0,84.006714,,,35,40
1272,21,.0020000001,51.4766670166667,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.70000077777783,50.962776,0,84.006714,,,35,40
1273,21,.0020000001,51.46500052500002,51.50000000000001,51.50000000000001,51.09999849999998,50.50000000000001,49.70000077777783,50.960835,0,84.006714,,,35,40
1274,21,.0020000001,51.47333373333336,51.50000000000001,51.50000000000001,51.09333193333332,50.50000000000001,49.69666736851857,50.960556,0,84.006714,,,35,40
1275,21,.0020000001,51.44833410833335,51.49666671666667,51.50000000000001,51.0933319333333,50.49666671666668,49.6933339592593,50.954723,0,84.006714,,,35,40
1276,21,.0020000001,51.42666776666669,51.50000000000001,51.49666671666667,51.09999849999998,50.49333343333333,49.69333395925931,50.951668,0,84.006714,,,35,40
1277,21,.0020000001,51.48666686666668,51.50000000000001,51.49666671666667,51.09666521666664,50.50000000000001,49.69333395925931,50.962223,0,84.006714,,,35,40
1278,21,.0020000001,51.4816669416667,51.50000000000001,51.49666671666667,51.09999849999998,50.50000000000001,49.69000055000005,50.961388,0,84.006714,,,35,40
1279,21,.0020000001,51.44333393148148,51.4716670916667,51.46000060000001,51.09999849999998,50.50000000000001,49.67500020833335,50.941666,0,84.006714,,,35,40
1280,21,.0020000001,51.48833350833333,51.47833365833335,51.46500052500001,51.08333208333332,50.49666671666667,49.62333236481482,50.939167,0,84.006714,,,35,40
1281,21,.0020000001,51.49333343333335,51.50000000000001,51.45666731666667,51.0933319333333,50.49666671666667,49.62333236481483,50.94389,0,84.006714,,,35,40
1282,21,.0020000001,51.4233342314815,51.49666671666668,51.44666746666667,51.09999849999998,50.50000000000001,49.61999895555554,50.93111,0,84.006714,,,35,40
1283,21,.0020000001,51.46333388333336,51.4816669416667,51.41000135000002,51.08999864999998,50.49000015000001,49.6066653185185,50.923611,0,84.006714,,,35,40
1284,21,.0020000001,51.45333403333332,51.43500097500002,51.42333448333336,51.07333223333332,50.47833365833335,49.59999849999998,50.910557,0,84.006714,,,35,40
1285,21,.0020000001,51.45500067500005,51.46333388333336,51.43166769166669,51.09999849999998,50.48166694166665,49.59999849999998,50.921944,0,84.006714,,,35,40
1286,21,.0020000001,51.45166726574073,51.44666746666665,51.43166769166669,51.08666536666665,50.49333343333335,49.59999849999998,50.918335,0,84.006714,,,35,40
1287,21,.0020000001,51.47333373333333,51.47333373333335,51.42333448333336,51.06666566666664,50.47166709166667,49.59999849999998,50.918056,0,84.006714,,,35,40
1288,21,.0020000001,51.48333358333334,51.48333358333333,51.40000150000003,51.09999849999998,50.455000675,49.59999849999998,50.920277,0,84.006714,,,35,40
1289,21,.0020000001,51.48833350833334,51.45000074999999,51.42500112500004,51.08833200833331,50.47333373333335,49.59999849999998,50.920834,0,84.006714,,,35,40
1290,21,.0020000001,51.4716670916667,51.48666686666667,51.40833470833336,51.0683323083333,50.49333343333335,49.5799988,50.918056,0,84.006714,,,35,40
1291,21,.0020000001,51.49333343333333,51.48000030000001,51.41000135000003,51.04499932499997,50.4766670166667,49.58333208333332,50.914722,0,84.006714,,,35,40
1292,21,.0020000001,51.46000060000001,51.42833440833336,51.4066680666667,51.04333268333332,50.44333418333336,49.54833260833333,50.888332,0,84.006714,,,35,40
1293,21,.0020000001,51.40166738611109,51.42000120000002,51.40333478333336,51.04333268333333,50.45166739166668,49.52999954999998,50.875,0,84.006714,,,35,40
1294,21,.0020000001,51.38333445370373,51.42333448333336,51.40000150000003,51.05333253333333,50.44666746666668,49.52333298333333,50.871666,0,84.006714,,,35,40
1295,21,.0020000001,51.39500094537037,51.41333463333336,51.40000150000003,51.05333253333332,50.4316676916667,49.51166649166667,50.8675,0,84.006714,,,35,40
1296,21,.0020000001,51.41500127500002,51.44166754166669,51.40000150000003,51.04166604166664,50.44666746666668,49.51166649166667,50.87611,0,84.006714,,,35,40
1297,21,.0020000001,51.39000127222224,51.4216678416667,51.40000150000003,51.03499947500001,50.43666761666667,49.50333328333333,50.864445,0,84.006714,,,35,40
1298,21,.0020000001,51.40000124814817,51.41333463333337,51.40000150000003,51.02666626666668,50.44166754166667,49.50666656666666,50.864723,0,84.006714,,,35,40
1299,21,.0020000001,51.42333448333334,51.40000150000003,51.40000150000003,51.04666596666667,50.43666761666667,49.5,50.867779,0,84.006714,,,35,40
1300,21,.0020000001,51.39666695740739,51.40833470833335,51.40000150000003,51.03333283333335,50.40333478333336,49.5,50.856945,0,84.006714,,,35,40
1301,21,.0020000001,51.38000104444448,51.41500127500001,51.40000150000003,51.03666611666664,50.41333463333336,49.5,50.857502,0,84.006714,,,35,40
1302,21,.0020000001,51.40666794074077,51.4066680666667,51.40000150000003,51.06499902499998,50.41333463333336,49.5,50.86528,0,84.006714,,,35,40
1303,21,.0020000001,51.39166797685188,51.40333478333336,51.40000150000003,51.02166634166667,50.41666791666669,49.5,50.855556,0,84.006714,,,35,40
1304,21,.0020000001,51.3650007027778,51.40000150000003,51.39333468148151,51.02666626666666,50.40000150000002,49.5,50.8475,0,84.006714,,,35,40
1305,21,.0020000001,51.41333463333334,51.40000150000003,51.40000150000003,51.01999970000001,50.40333478333336,49.5,50.856113,0,84.006714,,,35,40
1306,21,.0020000001,51.391667725,51.40000150000003,51.40000150000003,51.01499977500001,50.41333463333337,49.49666671666667,50.852779,0,84.006714,,,35,40
1307,21,.0020000001,51.4016674490741,51.40000150000003,51.40000150000003,51.03333283333333,50.41000135000002,49.5,50.857502,0,84.006714,,,35,40
1308,21,.0020000001,51.38166762314815,51.40000150000003,51.40000150000003,51.01166649166667,50.41000135000002,49.47166709166666,50.845833,0,84.006714,,,35,40
1309,21,.0020000001,51.37500093055555,51.40000150000003,51.39666809074077,51.00666656666667,50.40000150000002,49.43333433333336,50.835278,0,84.006714,,,35,40
1310,21,.0020000001,51.39000127222224,51.38333445370373,51.40000150000003,51.00166664166667,50.40000150000002,49.45666731666668,50.838612,0,84.006714,,,35,40
1311,21,.0020000001,51.36500070277778,51.40000150000003,51.40000150000003,51.02999954999998,50.40000150000002,49.41000135000002,50.834167,0,84.006714,,,35,40
1312,21,.0020000001,51.36333399814813,51.40000150000003,51.39333468148151,51.00166664166667,50.40000150000002,49.41333463333336,50.828613,0,84.006714,,,35,40
1313,21,.0020000001,51.36666740740743,51.40333478333336,51.3933346814815,51.00666656666666,50.40000150000002,49.41333463333336,50.830555,0,84.006714,,,35,40
1314,21,.0020000001,51.38000098148151,51.42166784166668,51.38000104444446,51.0283329083333,50.40000150000002,49.4066680666667,50.836113,0,84.006714,,,35,40
1315,21,.0020000001,51.33833336574071,51.4016681416667,51.39500138611113,51.00166664166667,50.40000150000002,49.40333478333335,50.823334,0,84.006714,,,35,40
1316,21,.0020000001,51.30333320648148,51.40000150000003,51.38833456759262,51,50.40000150000002,49.40000150000002,50.815277,0,84.006714,,,35,40
1317,21,.0020000001,51.34333373425928,51.40000150000003,51.35333377037036,51,50.40000150000002,49.40000150000002,50.816113,0,84.006714,,,35,40
1318,21,.0020000001,51.40666794074077,51.40000150000003,51.37666763518519,51,50.40000150000002,49.40000150000002,50.830555,0,84.006714,,,35,40
1319,21,.0020000001,51.39666809074077,51.40000150000003,51.33833342870366,51,50.40000150000002,49.40000150000002,50.822502,0,84.006714,,,35,40
1320,22,.0020000001,51.31333317870367,51.39666809074077,51.31999967777774,51,50.40000150000002,49.40000150000002,50.805,0,84.006714,,,35,40
1321,22,.0020000001,51.37000088055559,51.38666786296299,51.30833274537033,51,50.40000150000002,49.38666786296297,50.808613,0,84.006714,,,35,40
1322,22,.0020000001,51.34666695185184,51.39666809074077,51.33166661018515,51,50.40000150000002,49.39000127222224,50.810833,0,84.006714,,,35,40
1323,22,.0020000001,51.37500093055554,51.39500138611113,51.32333308703701,50.99166679166667,50.40000150000002,49.37833433981481,50.810555,0,84.006714,,,35,40
1324,22,.0020000001,51.34166683796295,51.37000081666665,51.30999944999996,50.98500022500001,50.40000150000002,49.34666695185184,50.792221,0,84.006714,,,35,40
1325,22,.0020000001,51.34333354259255,51.36833411203704,51.29999922222218,50.99333343333333,50.40000150000002,49.33666672407407,50.790279,0,84.006714,,,35,40
1326,22,.0020000001,51.3600005888889,51.38500115833334,51.29999922222218,51,50.40000150000002,49.32999990555554,50.795834,0,84.006714,,,35,40
1327,22,.0020000001,51.39500138611114,51.37333422592594,51.29999922222218,50.97000045000003,50.39666809074076,49.31666626851849,50.791946,0,84.006714,,,35,40
1328,22,.0020000001,51.31833297314812,51.36166729351852,51.29999922222218,50.95666731666668,50.38666786296299,49.30333263148144,50.771111,0,84.006714,,,35,40
1329,22,.0020000001,51.3516670657407,51.39333468148151,51.29999922222218,50.99666671666667,50.35166706574073,49.29999922222218,50.782223,0,84.006714,,,35,40
1330,22,.0020000001,51.30666642407405,51.35166706574073,51.29999922222218,50.96833380833333,50.3983347953704,49.30333263148144,50.771389,0,84.006714,,,35,40
1331,22,.0020000001,51.31333285925921,51.34666695185183,51.29999922222218,50.97166709166667,50.40000150000002,49.29999922222218,50.771946,0,84.006714,,,35,40
1332,22,.0020000001,51.28666609629626,51.30666604074069,51.29999922222218,50.95333403333336,50.40000150000002,49.30333263148144,50.758335,0,84.006714,,,35,40
1333,22,.0020000001,51.28999937777775,51.29999922222218,51.29999922222218,50.95166739166669,50.40000150000002,49.29999922222218,50.756943,0,84.006714,,,35,40
1334,22,.0020000001,51.28666609629625,51.30666604074072,51.29999922222218,50.92833440833333,50.40000150000002,49.29999922222218,50.753613,0,84.006714,,,35,40
1335,22,.0020000001,51.31999967777774,51.30666604074072,51.29999922222218,50.94500082499999,50.3833344537037,49.29999922222218,50.759167,0,84.006714,,,35,40
1336,22,.0020000001,51.31999967777778,51.29999922222218,51.29999922222218,50.93000105000001,50.40000150000002,49.29999922222218,50.758335,0,84.006714,,,35,40
1337,22,.0020000001,51.30333263148145,51.29999922222218,51.29999922222218,50.97333373333333,50.40000150000002,49.29999922222218,50.762779,0,84.006714,,,35,40
1338,22,.0020000001,51.32333308703701,51.31999967777778,51.29999922222218,50.97833365833332,50.37833433981481,49.29999922222218,50.766666,0,84.006714,,,35,40
1339,22,.0020000001,51.31333285925921,51.31666626851847,51.29999922222218,50.9800003,50.35833388425924,49.27666625185184,50.7575,0,84.006714,,,35,40
1340,22,.0020000001,51.32999990555553,51.30833274537034,51.29999922222218,50.95000075000002,50.37333422592594,49.28833273703701,50.758335,0,84.006714,,,35,40
1341,22,.0020000001,51.30999970555555,51.3450002472222,51.29999922222218,50.94833410833335,50.38500115833335,49.2966659407407,50.764168,0,84.006714,,,35,40
1342,22,.0020000001,51.29999922222218,51.30333263148145,51.29999922222218,50.95666731666666,50.35333377037035,49.25666656296296,50.744999,0,84.006714,,,35,40
1343,22,.0020000001,51.2966659407407,51.29999922222218,51.29999922222218,50.93666761666667,50.35333377037033,49.27333297037035,50.743332,0,84.006714,,,35,40
1344,22,.0020000001,51.28666609629627,51.30333263148144,51.29999922222218,50.90333478333336,50.3883345675926,49.28166617407405,50.743889,0,84.006714,,,35,40
1345,22,.0020000001,51.28999937777775,51.31666626851849,51.29999922222218,50.9400009,50.36333399814814,49.23000031111113,50.740002,0,84.006714,,,35,40
1346,22,.0020000001,51.30333263148144,51.30333263148145,51.29999922222218,50.94000089999999,50.35000036111109,49.22833367037038,50.737499,0,84.006714,,,35,40
1347,22,.0020000001,51.29666645185183,51.29999922222218,51.29999922222218,50.93333433333334,50.32666649629627,49.20833398148152,50.727501,0,84.006714,,,35,40
1348,22,.0020000001,51.30333263148145,51.29999922222218,51.29999922222218,50.93166769166668,50.34833365648146,49.20833398148152,50.731945,0,84.006714,,,35,40
1349,22,.0020000001,51.30666604074072,51.29999922222218,51.2966659407407,50.93833425833333,50.32166638240739,49.2033340592593,50.727779,0,84.006714,,,35,40
1350,22,.0020000001,51.2833328148148,51.29999922222218,51.2966659407407,50.92333448333333,50.31499956388885,49.2033340592593,50.720276,0,84.006714,,,35,40
1351,22,.0045166668,51.28499945555553,51.29999922222218,51.29333265925922,50.92000120000002,50.3166662685185,49.20000077777783,50.719166,0,84.006714,,,35,40
1352,22,.00465,51.29166601851848,51.29999922222218,51.29166601851849,50.91666791666669,50.30666604074069,49.1983340731482,50.717499,0,84.006714,,,35,40
1353,22,.0020000001,51.27666612407405,51.29999922222218,51.29499929999996,50.93000105000002,50.30999944999996,49.1983340731482,50.718334,0,84.006714,,,35,40
1354,22,.0020000001,51.30333263148145,51.29999922222218,51.26999968888888,50.91333463333335,50.31666626851848,49.20000077777783,50.71722,0,84.006714,,,35,40
1355,22,.0020000001,51.29999922222218,51.2966659407407,51.27999953333329,50.90666806666669,50.29999922222218,49.20000077777783,50.71389,0,84.006714,,,35,40
1356,22,.0020000001,51.2766662518518,51.29999922222218,51.25666656296296,50.90166814166669,50.29999922222218,49.19333395925931,50.704723,0,84.006714,,,35,40
1357,22,.0020000001,51.2549995388889,51.29333265925922,51.26166648518518,50.91833455833336,50.30333263148145,49.18166702685187,50.702221,0,84.006714,,,35,40
1358,22,.0020000001,51.29499929999996,51.29999922222218,51.24333343703706,50.91000135000002,50.30666604074069,49.15999986666668,50.702499,0,84.006714,,,35,40
1359,22,.0020000001,51.25999984444447,51.29999922222218,51.23333359259261,50.90333478333336,50.30333263148144,49.17333350370374,50.695557,0,84.006714,,,35,40
1360,22,.0020000001,51.24500007777779,51.29999922222218,51.2033340592593,50.90333478333336,50.29999922222218,49.11833225092593,50.678333,0,84.006714,,,35,40
1361,22,.0020000001,51.28166617407405,51.29999922222218,51.20666734074078,50.90000150000002,50.30333263148145,49.16499998055558,50.69278,0,84.006714,,,35,40
1362,22,.0020000001,51.2966659407407,51.29999922222218,51.21000062222227,50.90333478333335,50.30333263148144,49.16166657129631,50.695835,0,84.006714,,,35,40
1363,22,.0020000001,51.29166601851848,51.2966659407407,51.20000077777783,50.90000150000002,50.29999922222218,49.1383327064815,50.687778,0,84.006714,,,35,40
1364,22,.0020000001,51.24333343703704,51.28499945555551,51.20000077777783,50.90000150000002,50.29999922222218,49.14166611574076,50.678333,0,84.006714,,,35,40
1365,22,.0020000001,51.21166649629628,51.29499929999996,51.2033340592593,50.91666791666668,50.29999922222218,49.16166657129633,50.681389,0,84.006714,,,35,40
1366,22,.0020000001,51.24999974444442,51.29999922222218,51.22333374814818,50.92000120000003,50.30999944999996,49.14333282037038,50.691113,0,84.006714,,,35,40
1367,22,.0020000001,51.29333265925922,51.27333297037034,51.20666734074079,50.90000150000002,50.30666604074069,49.11666554629629,50.682777,0,84.006714,,,35,40
1368,22,.0020000001,51.24166628518518,51.29333265925921,51.2033340592593,50.90000150000002,50.29999922222218,49.10999872777776,50.674721,0,84.006714,,,35,40
1369,22,.0020000001,51.18333322037039,51.29999922222218,51.21333390370375,50.90333478333335,50.29999922222218,49.1066653185185,50.667778,0,84.006714,,,35,40
1370,22,.0020000001,51.18666675740744,51.28666609629626,51.2366668740741,50.9066680666667,50.29999922222218,49.11666554629629,50.672222,0,84.006714,,,35,40
1371,22,.0020000001,51.20500012500001,51.29166601851849,51.20000077777783,50.90333478333336,50.29999922222218,49.09999849999998,50.666668,0,84.006714,,,35,40
1372,22,.0020000001,51.1966671768519,51.28166617407403,51.20000077777783,50.90000150000002,50.29999922222218,49.09999849999998,50.663055,0,84.006714,,,35,40
1373,22,.0020000001,51.24333292592594,51.2966659407407,51.2033340592593,50.90000150000002,50.29999922222218,49.09999849999998,50.673889,0,84.006714,,,35,40
1374,22,.0020000001,51.26666615185184,51.28333281481479,51.21000062222226,50.90000150000002,50.29999922222218,49.09999849999998,50.676666,0,84.006714,,,35,40
1375,22,.0020000001,51.18999965555557,51.24500007777782,51.20000077777783,50.90000150000002,50.29999922222218,49.09999849999998,50.655834,0,84.006714,,,35,40
1376,22,.0020000001,51.21500003333335,51.23000031111113,51.20000077777783,50.90000150000002,50.29999922222218,49.09999849999998,50.657501,0,84.006714,,,35,40
1377,22,.0020000001,51.25000000000001,51.23500023333333,51.20000077777783,50.90000150000002,50.29999922222218,49.09999849999998,50.664165,0,84.006714,,,35,40
1378,22,.0020000001,51.25666656296296,51.2583332037037,51.20000077777783,50.90000150000002,50.29999922222218,49.09999849999998,50.669167,0,84.006714,,,35,40
1379,22,.0020000001,51.18833358981483,51.23333359259262,51.19000055000005,50.89666809074075,50.2966659407407,49.09999849999998,50.650833,0,84.006714,,,35,40
1380,23,.0020000001,51.19833381759262,51.21666718518523,51.18666714074079,50.88666786296297,50.2966659407407,49.09333193333332,50.646389,0,84.006714,,,35,40
1381,23,.0020000001,51.19999988333334,51.25666656296297,51.19333395925931,50.90000150000002,50.29999922222218,49.08999864999999,50.656666,0,84.006714,,,35,40
1382,23,.0020000001,51.19333395925931,51.22333374814818,51.18500043611115,50.90000150000002,50.29999922222218,49.09833185833332,50.650002,0,84.006714,,,35,40
1383,23,.0020000001,51.19000055000003,51.2033340592593,51.19166725462966,50.90000150000002,50.29999922222218,49.07166559166668,50.642776,0,84.006714,,,35,40
1384,23,.0020000001,51.19666736851856,51.19666736851857,51.19333395925931,50.88000104444447,50.29999922222218,49.06999894999998,50.639446,0,84.006714,,,35,40
1385,23,.0020000001,51.18833352592596,51.19666736851856,51.17666691296301,50.90000150000002,50.2833328148148,49.07333223333331,50.636391,0,84.006714,,,35,40
1386,23,.0020000001,51.1433326287037,51.20666734074079,51.12999918333332,50.89000127222224,50.27666625185182,49.03999940000001,50.614445,0,84.006714,,,35,40
1387,23,.0020000001,51.13833295833338,51.2033340592593,51.15333304814819,50.86666740740743,50.27999953333329,49.07333223333331,50.619167,0,84.006714,,,35,40
1388,23,.0020000001,51.14666622962964,51.21000062222226,51.17000009444447,50.87000081666669,50.2966659407407,49.06166574166665,50.625832,0,84.006714,,,35,40
1389,23,.0020000001,51.20000013888891,51.21333390370376,51.17666691296301,50.8933346814815,50.29999922222218,49.05833245833333,50.640278,0,84.006714,,,35,40
1390,23,.0020000001,51.18333373148152,51.18000032222226,51.13999941111111,50.85833388425927,50.28999937777775,49.01333313333332,50.610832,0,84.006714,,,35,40
1391,23,.0020000001,51.16666655740743,51.18666714074076,51.14166611574073,50.87833433981481,50.29166601851849,49.034999475,50.616665,0,84.006714,,,35,40
1392,23,.0020000001,51.14833293425927,51.19000055000005,51.13666600185186,50.87833433981483,50.29499929999996,49.01333313333335,50.610279,0,84.006714,,,35,40
1393,23,.0020000001,51.13499992685187,51.20000077777783,51.11999895555555,50.86166729351852,50.29999922222218,49.00666656666667,50.603889,0,84.006714,,,35,40
1394,23,.0020000001,51.17500020833333,51.19000055000005,51.10333190925924,50.85666717962961,50.28166617407405,49.00000000000001,50.601112,0,84.006714,,,35,40
1395,23,.0020000001,51.17333350370373,51.17666691296301,51.09999849999998,50.84833365648146,50.28166617407404,49.00000000000001,50.596668,0,84.006714,,,35,40
1396,23,.0020000001,51.12999918333335,51.19333395925931,51.09999849999998,50.86500070277778,50.27999953333331,49.00000000000001,50.594723,0,84.006714,,,35,40
1397,23,.0020000001,51.14833293425927,51.19500066388893,51.1066653185185,50.89333468148149,50.26333312592592,49.00333328333333,50.601665,0,84.006714,,,35,40
1398,23,.0020000001,51.18666714074077,51.14333282037036,51.10333190925924,50.86333399814814,50.27666625185182,49.00000000000001,50.595554,0,84.006714,,,35,40
1399,23,.0020000001,51.18000032222228,51.12833247870371,51.10333190925925,50.85666717962962,50.25000000000001,49.00000000000001,50.586388,0,84.006714,,,35,40
1400,23,.0020000001,51.17000009444448,51.12166566018517,51.09999849999998,50.88333445370372,50.25999984444446,49.00000000000001,50.589165,0,84.006714,,,35,40
1401,23,.0020000001,51.15499987870372,51.12833247870371,51.09999849999998,50.88000104444446,50.27999953333332,49.00000000000001,50.590557,0,84.006714,,,35,40
1402,23,.0020000001,51.15166634351854,51.13666600185186,51.09999849999998,50.86666740740739,50.26999968888888,49.00000000000001,50.587502,0,84.006714,,,35,40
1403,23,.0020000001,51.14833293425927,51.15833316203706,51.09999849999998,50.89000127222222,50.25666656296296,49.00000000000001,50.59222,0,84.006714,,,35,40
1404,23,.0020000001,51.11499972314818,51.15499975277782,51.09999849999998,50.87500093055556,50.2633331259259,49.00000000000001,50.584721,0,84.006714,,,35,40
1405,23,.0020000001,51.17500020833337,51.13833270648149,51.09999849999998,50.87000081666667,50.27333297037034,48.99666671666667,50.59222,0,84.006714,,,35,40
1406,23,.0020000001,51.11499884166666,51.12833247870368,51.09999849999998,50.86500070277775,50.24833335925928,48.99666671666667,50.575554,0,84.006714,,,35,40
1407,23,.0020000001,51.15499975277775,51.13666600185185,51.09999849999998,50.85000036111109,50.2200004666667,48.98833350833335,50.575001,0,84.006714,,,35,40
1408,23,.0020000001,51.15833316203706,51.12166566018516,51.09999849999998,50.84666695185183,50.23000031111115,48.985000225,50.573612,0,84.006714,,,35,40
1409,23,.0020000001,51.12499906944443,51.12666577407409,51.09999849999998,50.86333399814815,50.2033340592593,48.96666716666669,50.564167,0,84.006714,,,35,40
1410,23,.0020000001,51.12999918333333,51.12333236481482,51.09999849999998,50.86500070277778,50.20666734074078,48.95666731666669,50.56361,0,84.006714,,,35,40
1411,23,.0020000001,51.14833293425927,51.10999872777776,51.09999849999998,50.82666649629625,50.21666718518522,48.96500052499999,50.561111,0,84.006714,,,35,40
1412,23,.0020000001,51.10499861388886,51.11999895555554,51.09999849999998,50.83333331481477,50.23166695185189,48.96833380833333,50.559723,0,84.006714,,,35,40
1413,23,.0020000001,51.09999849999998,51.12999918333331,51.09999849999998,50.85333377037038,50.20500070000004,48.9216678416667,50.551666,0,84.006714,,,35,40
1414,23,.0020000001,51.11166543240741,51.09999849999998,51.09999849999998,50.82833320092588,50.20000077777783,48.91000135000002,50.541668,0,84.006714,,,35,40
1415,23,.0020000001,51.15333304814818,51.10999872777776,51.09999849999998,50.82166638240736,50.20166741851857,48.93500097499999,50.553612,0,84.006714,,,35,40
1416,23,.0020000001,51.1283324787037,51.09999849999998,51.09999849999998,50.81333285925921,50.23000031111113,48.94333418333335,50.552498,0,84.006714,,,35,40
1417,23,.0020000001,51.1066653185185,51.10666531851851,51.09999849999998,50.82999990555552,50.20833398148152,48.90833470833336,50.543331,0,84.006714,,,35,40
1418,23,.0020000001,51.09666521666664,51.09999849999998,51.09999849999998,50.81333285925923,50.20000077777783,48.90000150000002,50.535,0,84.006714,,,35,40
1419,23,.0020000001,51.10999872777777,51.09999849999998,51.09999849999998,50.80333263148144,50.20000077777783,48.90000150000002,50.535557,0,84.006714,,,35,40
1420,23,.0020000001,51.12666577407405,51.10999872777778,51.09999849999998,50.83666672407407,50.20000077777783,48.90333478333336,50.546112,0,84.006714,,,35,40
1421,23,.0020000001,51.1599998666667,51.09999849999998,51.09999849999998,50.81999967777772,50.20000077777783,48.90333478333336,50.547222,0,84.006714,,,35,40
1422,23,.0020000001,51.09999849999998,51.09999849999998,51.09999849999998,50.8066660407407,50.20000077777783,48.90000150000002,50.534443,0,84.006714,,,35,40
1423,23,.0020000001,51.12499906944445,51.10333190925925,51.09999849999998,50.8066660407407,50.20000077777783,48.90000150000002,50.539165,0,84.006714,,,35,40
1424,23,.0020000001,51.12499906944442,51.09999849999998,51.09999849999998,50.81833297314812,50.20000077777783,48.90000150000002,50.540554,0,84.006714,,,35,40
1425,23,.0020000001,51.12666577407408,51.09999849999998,51.09999849999998,50.8016659268518,50.20000077777783,48.90000150000002,50.538055,0,84.006714,,,35,40
1426,23,.0020000001,51.10666531851849,51.09999849999998,51.09999849999998,50.80666604074069,50.20000077777783,48.90000150000002,50.535557,0,84.006714,,,35,40
1427,23,.0020000001,51.10333190925924,51.09999849999998,51.09999849999998,50.8066660407407,50.20000077777783,48.90000150000002,50.535,0,84.006714,,,35,40
1428,23,.0020000001,51.09333193333332,51.09999849999998,51.09999849999998,50.79999922222217,50.20000077777783,48.90000150000002,50.532223,0,84.006714,,,35,40
1429,23,.0020000001,51.10333190925924,51.09999849999998,51.09999849999998,50.80333263148144,50.20000077777783,48.89333468148149,50.533333,0,84.006714,,,35,40
1430,23,.0020000001,51.07999879999997,51.09999849999998,51.09499857499998,50.79999922222217,50.20000077777783,48.89833479537039,50.528889,0,84.006714,,,35,40
1431,23,.0020000001,51.04666596666663,51.09999849999998,51.0983318583333,50.80333263148143,50.20000077777783,48.8833344537037,50.521942,0,84.006714,,,35,40
1432,23,.0020000001,51.07666551666664,51.09999849999998,51.09999849999998,50.80999944999996,50.20000077777783,48.88000104444443,50.527779,0,84.006714,,,35,40
1433,23,.0020000001,51.09333193333332,51.09999849999998,51.09999849999998,50.79999922222217,50.20000077777783,48.89833479537039,50.531944,0,84.006714,,,35,40
1434,23,.0020000001,51.06333238333333,51.09999849999998,51.09333193333331,50.79999922222217,50.20000077777783,48.86666740740738,50.520554,0,84.006714,,,35,40
1435,23,.0020000001,51.06666566666664,51.09999849999998,51.07666551666666,50.79999922222217,50.20000077777783,48.81499956388884,50.50972,0,84.006714,,,35,40
1436,23,.0020000001,51.0733322333333,51.09999849999998,51.09666521666664,50.79999922222217,50.20000077777783,48.83833342870369,50.518055,0,84.006714,,,35,40
1437,23,.0020000001,51.08666536666667,51.09999849999998,51.0933319333333,50.79999922222217,50.20000077777783,48.87333422592592,50.525555,0,84.006714,,,35,40
1438,23,.0020000001,51.0833320833333,51.09999849999998,51.09833185833331,50.79999922222217,50.20000077777783,48.868334112037,50.524998,0,84.006714,,,35,40
1439,23,.0020000001,51.0933319333333,51.09999849999998,51.07166559166665,50.79499929999996,50.20000077777783,48.80666604074072,50.511112,0,84.006714,,,35,40
1440,24,.0020000001,51.07499887499998,51.09999849999998,51.06666566666663,50.79499929999996,50.20000077777783,48.80333263148144,50.506664,0,84.006714,,,35,40
1441,24,.0020000001,51.04333268333332,51.09666521666664,51.04833260833335,50.79999922222217,50.20000077777783,48.81333285925921,50.500278,0,84.006714,,,35,40
1442,24,.0020000001,51,51.0999985,51.04999925000001,50.79999922222222,50.20000077777778,48.79999922222223,50.491665,0,84.006714,,,35,40
