minutes,hours,Power_kW,T_Tank_6,T_Tank_5,T_Tank_4,T_Tank_3,T_Tank_2,T_Tank_1,T_Tank_ave,flow_out_gpm,flow_out_tot,T_In_water,T_Out_water,T_Plenum_In,RH_In
0,0,.0020000001,51.14666622962966,51.20000077777783,51.09999849999998,50.89666809074075,50.29999922222218,47.79999922222218,50.407223,0,0,,,19.7,50
1,0,.0020000001,51.17166679907407,51.20000077777783,51.09999849999998,50.90000150000002,50.29999922222218,47.79999922222218,50.411945,0,0,,,19.7,50
2,0,.0020000001,51.10333190925924,51.20000077777783,51.09999849999998,50.89500138611113,50.29999922222218,47.27833283148148,50.312778,1.215191415666666,1.2151914,14.78600004472222,50.88349985092592,19.7,50
3,0,.0020000001,51.09999849999998,51.19666736851856,51.09999849999998,50.7966659407407,48.31333350740741,36.74499976212962,48.208611,3.090812836266666,4.3060045,14.78600004472222,50.88349985092592,19.7,50
4,0,.0020000001,51.09999849999998,51.10666531851849,51.02333298333333,50.65333304814813,42.44500020277778,28.31333344768519,45.773609,1.743535646333334,6.04954,14.73666636296295,51.10000013333333,19.7,50
5,0,.0020000001,51.09999849999998,51.09999849999998,51,50.59999849999998,38.95999978333332,26.66666676194445,44.904442,0,6.04954,,,19.7,50
6,0,.0020000001,51.0933319333333,51.09999849999998,51,50.55833245833334,38.38500009814814,26.95166648212963,44.848057,0,6.04954,,,19.7,50
7,0,.0020000001,51.09999849999998,51.09999849999998,51,50.54666596666666,38.43666674814818,27.06000022999997,44.87389,0,6.04954,,,19.7,50
8,0,.0020000001,51.08999864999998,51.09999849999998,51,50.53833275833335,38.32333360370367,27.1000003833333,44.858612,0,6.04954,,,19.7,50
9,0,.0020000001,51.10333190925924,51.09999849999998,51,50.58499872499998,38.37166665925928,27.1683339114815,44.888054,0,6.04954,,,19.7,50
10,0,.0020000001,51.05999909999999,51.09999849999998,51,50.51666641666666,38.50999985000001,27.17666733962964,44.89389,0,6.04954,,,19.7,50
11,0,.0020000001,51.08333208333331,51.09999849999998,51,50.52333298333333,38.65833345925925,27.23500022833334,44.933334,0,6.04954,,,19.7,50
12,0,.0020000001,51.05999909999998,51.09999849999998,51,50.50333328333334,38.68333345925927,27.18666737740743,44.922222,0,6.04954,,,19.7,50
13,0,.0020000001,51.04999925000002,51.09999849999998,50.99666671666667,50.50999985000001,38.87666652037037,27.26666641296296,44.966667,0,6.04954,,,19.7,50
14,0,.0020000001,51.00333328333333,51.09999849999998,50.99333343333334,50.50666656666667,38.86333313333334,27.20000076111113,44.944443,0,6.04954,,,19.7,50
15,0,.0020000001,51.06166574166664,51.09999849999998,50.98166694166669,50.50999985000001,38.57999967407408,27.07833318777776,44.885277,.4755096816666666,6.5250497,14.76500012000001,50.84399998888891,19.7,50
16,0,.0020000001,51.04999925000001,51.09999849999998,50.91333463333335,50.47333373333337,36.94000002314813,24.57000013962963,44.174446,.7132645541333333,7.2383142,14.76500012000001,50.84399998888891,19.7,50
17,0,.0020000001,50.99666671666667,51.09999849999998,50.90000150000002,50.39333468148149,35.72666664074074,23.02666676851851,43.690556,0,7.2383142,,,19.7,50
18,0,.0020000001,51.00333328333333,51.09999849999998,50.90000150000002,50.39166797685186,35.52333297759257,22.79666595629629,43.619167,0,7.2383142,,,19.7,50
19,0,.0020000001,50.97333373333337,51.09999849999998,50.90000150000002,50.36000058888892,35.91333312999998,22.94333311703704,43.698334,0,7.2383142,,,19.7,50
20,0,.0020000001,50.97333373333334,51.09999849999998,50.90000150000002,50.34333354259256,35.68333295074074,23.08333365277775,43.680557,0,7.2383142,,,19.7,50
21,0,.0020000001,51,51.09999849999998,50.90000150000002,50.35500047499995,35.88333397074071,23.16166728296295,43.733334,0,7.2383142,,,19.7,50
22,0,.0020000001,51.02666626666667,51.09999849999998,50.90000150000002,50.33333331481482,35.74499956777776,23.11000042111109,43.702499,0,7.2383142,,,19.7,50
23,0,.0020000001,51.01666641666667,51.05333253333335,50.90000150000002,50.29999922222218,35.84000027962965,23.20000076111112,43.718334,0,7.2383142,,,19.7,50
24,0,.0020000001,51.02333298333333,51.08666536666664,50.90000150000002,50.29999922222218,35.84500058648146,23.20000076111112,43.725834,0,7.2383142,,,19.7,50
25,0,.0020000001,51.02333298333335,51.03333283333333,50.90000150000002,50.29999922222218,35.8283335383333,23.2433334348148,43.72139,0,7.2383142,,,19.7,50
26,0,.0020000001,51,51.00333328333333,50.90000150000002,50.29999922222218,35.82333310629628,23.29999923888887,43.721111,0,7.2383142,,,19.7,50
27,0,.0020000001,51,51.00666656666666,50.90000150000002,50.29999922222218,35.85333379296296,23.29999923888887,43.726665,0,7.2383142,,,19.7,50
28,0,.0020000001,51.00333328333333,51,50.90000150000002,50.29999922222218,35.87666766037034,23.3033325848148,43.730556,0,7.2383142,,,19.7,50
29,0,.0020000001,51,51.00666656666667,50.90000150000002,50.28333281481479,35.87000084111109,23.3633328114815,43.737221,0,7.2383142,,,19.7,50
30,0,.0020000001,50.99666671666667,51,50.90000150000002,50.24666671851853,35.86666743148145,23.3999996166667,43.735001,0,7.2383142,,,19.7,50
31,0,.0020000001,50.99666671666667,51,50.90000150000002,50.21666718518522,35.89666811814813,23.3999996166667,43.735001,0,7.2383142,,,19.7,50
32,0,.0020000001,51,51,50.90000150000002,50.20000077777783,35.90000152777775,23.3999996166667,43.733334,0,7.2383142,,,19.7,50
33,0,.0020000001,51,51,50.8933346814815,50.20333405925931,35.90000152777775,23.45999984666667,43.742779,0,7.2383142,,,19.7,50
34,0,.0020000001,50.99666671666667,51,50.88166774907408,50.20000077777783,35.90000152777775,23.5,43.746391,0,7.2383142,,,19.7,50
35,0,.0020000001,51,51,50.90000150000002,50.20000077777783,35.90000152777775,23.5,43.75,0,7.2383142,,,19.7,50
36,0,.0020000001,50.94666746666665,51,50.8500003611111,50.20000077777783,35.90000152777775,23.5,43.732777,0,7.2383142,,,19.7,50
37,0,.0020000001,50.92666776666669,51,50.823333087037,50.19666736851857,35.90000152777775,23.53000011499999,43.729446,0,7.2383142,,,19.7,50
38,0,.0020000001,50.89666809074076,51,50.81333285925921,50.15999986666665,35.90000152777775,23.6000003833333,43.728333,0,7.2383142,,,19.7,50
39,0,.0020000001,50.90333478333335,51,50.79999922222217,50.11333213703703,35.90000152777775,23.6000003833333,43.719444,0,7.2383142,,,19.7,50
40,0,.0020000001,50.95000074999999,51,50.79999922222217,50.10333190925924,35.90000152777775,23.6000003833333,43.725555,0,7.2383142,,,19.7,50
41,0,.0020000001,50.98333358333335,50.99333343333333,50.79999922222217,50.09999849999998,35.90000152777775,23.6000003833333,43.729443,0,7.2383142,,,19.7,50
42,0,.0020000001,50.8933346814815,51,50.79999922222217,50.09999849999998,35.90333481018516,23.67333399370373,43.728333,0,7.2383142,,,19.7,50
43,0,.0020000001,50.90000150000002,51,50.79999922222217,50.09999849999998,35.9200012222222,23.70000076111113,43.736668,0,7.2383142,,,19.7,50
44,0,.0020000001,50.89333468148151,51,50.79999922222217,50.09999849999998,35.95333404629628,23.70000076111113,43.741112,0,7.2383142,,,19.7,50
45,0,.0020000001,50.8633339981481,51,50.79999922222217,50.04999925000003,35.69333369037037,23.57000045685186,43.662777,.6604301309499998,7.8987441,14.8166666985185,50.64133326666669,19.7,50
46,0,.0020000001,50.80666604074069,50.94000090000002,50.79999922222217,49.72333334999998,33.96666692129629,22.17666670462964,43.06889,.5283441048666665,8.4270887,14.8166666985185,50.64133326666669,19.7,50
47,0,.0020000001,50.87000081666669,50.90333478333336,50.79999922222217,49.56166574166668,33.3316670100926,21.2133333209259,42.779999,0,8.4270887,,,19.7,50
48,0,.0020000001,50.83333331481478,50.91333463333337,50.79999922222217,49.52333273148153,33.23166701074073,21.04333349981481,42.724167,.6604301309499998,9.0875187,14.80433359129629,50.84566675925926,19.7,50
49,0,.0020000001,50.88000104444447,50.91333463333336,50.77333297037035,48.88666699074074,31.64666639944445,20.1966665274074,42.21611,.5283441048666665,9.6158628,14.80433359129629,50.84566675925926,19.7,50
50,0,.0020000001,50.87166752129625,50.90000150000002,50.70000077777782,48.63833313055552,31.08833328851852,19.66999988648147,41.978058,0,9.6158628,,,19.7,50
51,0,.0020000001,50.81333285925923,50.90000150000002,50.70000077777782,48.61000004351856,30.92166665333333,19.45833330157408,41.900555,.6604301053666666,10.276293,14.81300020370369,50.88266689999996,19.7,50
52,0,.0020000001,50.81999967777774,50.90000150000002,50.70000077777782,47.58333346481484,29.67333323166667,18.96666666666667,41.440556,.5019269248166666,10.778219,14.81300020370369,50.88266689999996,19.7,50
53,0,.0020000001,50.79333265925922,50.90000150000002,50.70000077777782,47.24333305833336,29.24166660277778,18.6716668773148,41.258335,0,10.778219,,,19.7,50
54,0,.0020000001,50.7749996111111,50.90000150000002,50.70000077777782,47.40166670092592,29.19000024833332,18.5516668647222,41.253056,0,10.778219,,,19.7,50
55,0,.0020000001,50.75999984444441,50.90000150000002,50.70000077777782,47.32000032222223,29.23666686962963,18.60333372925924,41.253334,0,10.778219,,,19.7,50
56,0,.0020000001,50.83666672407409,50.90000150000002,50.68666714074075,47.02666627037039,29.01999988518519,18.61666711148148,41.18111,.6868473109999998,11.465067,14.84800027259257,50.85683327407405,19.7,50
57,0,.0020000001,50.8183329731481,50.87000081666665,50.59999849999998,45.86333363148149,27.77666664092594,18.12166671675926,40.674999,.5019269248166666,11.966994,14.84800027259257,50.85683327407405,19.7,50
58,0,.0020000001,50.79999922222217,50.80999944999996,50.59999849999998,45.42333298333332,27.16666679370371,17.94999980833336,40.458332,0,11.966994,,,19.7,50
59,0,.0020000001,50.79999922222217,50.80333263148144,50.59999849999998,45.45666656851854,27.22666657851849,17.84999942777777,40.456112,0,11.966994,,,19.7,50
60,1,.0020000001,50.77166632962962,50.84500024722219,50.59999849999998,45.39833385092592,27.21500008944444,17.86999950333336,40.450001,0,11.966994,,,19.7,50
61,1,.0020000001,50.73000031111111,50.84333354259257,50.59999849999998,45.33833401203704,27.17166684518516,17.95666650055556,40.439999,0,11.966994,,,19.7,50
62,1,.0020000001,50.83333331481479,50.87000081666663,50.59999849999998,45.38666698148146,27.22000013999999,17.90666630888892,40.469444,0,11.966994,,,19.7,50
63,1,.0020000001,50.87166752129629,50.80666604074069,50.59999849999998,45.30833396388893,27.18833373370371,17.93499975083336,40.451668,0,11.966994,,,19.7,50
64,1,.0020000001,50.90000150000002,50.80666604074069,50.59999849999998,45.34333362407408,27.18500070444447,17.94166644305556,40.462776,0,11.966994,,,19.7,50
65,1,.0020000001,50.80333314259257,50.80999944999996,50.59999849999998,45.34666707962959,27.15000057222221,18,40.451668,0,11.966994,,,19.7,50
66,1,.0020000001,50.73333359259263,50.80333263148143,50.59999849999998,45.25833320370373,27.15000050888887,18,40.424168,0,11.966994,,,19.7,50
67,1,.0020000001,50.77833289259256,50.83833342870371,50.59999849999998,45.28000004444446,27.15333391814814,18,40.441666,0,11.966994,,,19.7,50
68,1,.0020000001,50.79999922222217,50.82666649629626,50.59999849999998,45.24000015555554,27.10666707518515,18,40.42889,0,11.966994,,,19.7,50
69,1,.0020000001,50.8333333148148,50.79999922222217,50.59999849999998,45.20000077777782,27.13666718851849,18,40.428333,0,11.966994,,,19.7,50
70,1,.0020000001,50.80333263148143,50.79999922222217,50.59999849999998,45.19166706296301,27.10333372925923,18,40.416389,0,11.966994,,,19.7,50
71,1,.0020000001,50.74666671851853,50.79999922222217,50.59999849999998,45.17166673518523,27.1000003833333,18,40.403057,0,11.966994,,,19.7,50
72,1,.0020000001,50.71333390370373,50.79999922222217,50.58999864999998,45.13833270648148,27.1000003833333,18,40.390278,0,11.966994,,,19.7,50
73,1,.0020000001,50.75833320370371,50.79999922222217,50.56333238333332,45.12166566018518,27.09333369111108,18,40.389442,0,11.966994,,,19.7,50
74,1,.0020000001,50.788332737037,50.79999922222217,50.57333223333332,45.09999849999999,27.1000003833333,18,40.393612,0,11.966994,,,19.7,50
75,1,.0020000001,50.79333265925922,50.79999922222217,50.51333313333334,45.09999849999999,27.1000003833333,18,40.384445,0,11.966994,,,19.7,50
76,1,.0020000001,50.75499992222225,50.79999922222217,50.50000000000001,45.07166559166669,27.1000003833333,18.00666669222222,40.372223,0,11.966994,,,19.7,50
77,1,.0020000001,50.77166632962958,50.79999922222217,50.50000000000001,45.03333283333332,27.1000003833333,18.05000019166665,40.375832,0,11.966994,,,19.7,50
78,1,.0020000001,50.78333281481479,50.79999922222217,50.50000000000001,45,27.1000003833333,18.0966670372222,40.380001,0,11.966994,,,19.7,50
79,1,.0020000001,50.7749996111111,50.79999922222217,50.50000000000001,45,27.09666703722219,18.10000038333331,40.378613,0,11.966994,,,19.7,50
80,1,.0020000001,50.79833258148143,50.79333265925922,50.50000000000001,45,27.06000022999998,18.10000038333331,40.375278,0,11.966994,,,19.7,50
81,1,.0020000001,50.79333265925921,50.72666702962966,50.47000045000005,43.72333335925927,25.33333339722223,18.40333347407407,39.908333,2.403965572683332,14.370959,14.67633338055556,50.8168339527778,19.7,50
82,1,.0020000001,50.76499976666667,50.70000077777782,49.95166701296296,37.91333350583333,21.38833316203704,18.33666683861112,38.175835,3.011561296199997,17.382521,14.67633338055556,50.8168339527778,19.7,50
83,1,.0020000001,50.76999968888886,50.63833270648146,48.26000010000001,28.05499995500001,19.24333321277778,17.59833323212963,35.760834,2.985143990166665,20.367664,14.66750002083333,50.81900083333334,19.7,50
84,1,.0048833331,50.70000077777782,50.50166651574077,44.39499994814815,22.04999987296297,18.2533333461111,17.04833323194445,33.824722,3.011561799933331,23.379227,14.6695000663889,50.79850043611103,19.7,50
85,1,.073683336,50.66166657129627,49.98833306574074,38.34000015305556,19.98333336537037,17.62499987305556,16.60333347342593,32.200279,3.011561799933331,26.390789,14.67000007777778,50.76416613148149,19.7,50
86,1,.1064,50.58166544166664,48.26166667870372,27.96166674314815,19.01999994935185,17.0866668376852,16.37999954249999,29.881945,3.037977594283332,29.428766,14.66816670268518,50.71600005462964,19.7,50
87,1,.1221,50.43333376666667,44.43666674259259,21.19166653944445,18.22000023527778,16.76166661574075,16.21000019722222,27.875555,2.985147013166666,32.413914,14.66166655462962,50.65333314444445,19.7,50
88,1,.1267,49.89166654259257,38.4166667940741,19.18999993,17.60166676833333,16.52500009583333,16.06833359527777,26.282223,2.985142982216666,35.399055,14.64166665092592,50.5658335398148,19.7,50
89,1,.12660001,48.09833335925927,28.62666660935185,18.41666660296297,17.43999983435186,16.42499971287038,15.92999987500002,24.156111,3.037978601983331,38.437035,14.6303334575926,50.38583354814814,19.7,50
90,1,.20878334,44.28666687037038,21.22833331425926,18.05333350537037,17.24333314907408,16.43333307888889,15.81000003666667,22.175833,3.037978601933331,41.475014,14.62133324787036,49.91849988518517,19.7,50
91,1,5.1212335,38.17166684287037,18.83333327018519,17.766666635,17.04666671759259,16.24333352981482,15.72166655962961,20.630556,2.985144997699999,44.460159,14.61049987398148,48.59916629907406,19.7,50
92,1,5.1466665,28.73666680629631,18.22500019083333,17.4566665650926,16.83333307907407,16.10000038203702,15.65333341148146,18.834167,3.037980617633332,47.498138,14.60033369240739,45.60733336944443,19.7,50
93,1,5.1798167,24.89333330777778,18.22500009509259,17.26166648907407,16.76166645685186,16.08500032518516,15.60333368166665,18.138334,3.011559784599998,50.509697,14.60350012861111,40.64916662083336,19.7,50
94,1,5.2210836,24.08166681972222,18.16166683842592,17.11833378527776,16.59166692138889,16.00666680379631,15.59166701805554,17.925278,1.954875606083334,52.464573,14.60583329212963,32.87283331574075,19.7,50
95,1,5.2659998,24.06333357564813,19.59166650814814,17.04166682638888,16.63000030537037,15.90833309370372,15.65500006861109,18.148333,0,52.464573,,,19.7,50
96,1,5.3164167,24.59500004425926,22.37666667333333,17.27000004398149,16.72666702185187,16.03833348027776,15.69999981111109,18.784445,0,52.464573,,,19.7,50
97,1,5.3558335,25.69833345462962,21.49666655916666,17.48166659666667,16.62500003166668,16.13666718777777,15.75833322231484,18.866112,2.720971937799999,55.185547,14.68033353509261,26.65616652185184,19.7,50
98,1,5.3608999,26.21666695240741,19.04166653907409,17.44333311666667,16.6900001525926,16.19333387925927,15.81500010305557,18.566668,3.011561296199999,58.197109,14.68033353509261,26.65616652185184,19.7,50
99,1,5.3619833,26.19666706685186,18.98833325694445,17.48999996194445,16.78833328851853,16.07166694074072,15.82500004583335,18.559999,.2905893583833333,58.487698,14.68699984416668,26.56183284175926,19.7,50
100,1,5.3704667,26.28000005018521,21.92999992407407,17.57000026703703,16.8166662851852,16.16666660388888,15.89999961666669,19.110556,0,58.487698,,,19.7,50
101,1,5.3801498,27.26666669851852,25.36166667935185,17.83499997305558,16.77499987277779,16.30999987833335,15.89999961666669,19.908056,0,58.487698,,,19.7,50
102,1,5.3830833,28.18333336481482,26.82166678046297,18.23166681907407,16.93333336481481,16.38999957944446,15.90999965500002,20.411667,0,58.487698,,,19.7,50
103,1,5.3878665,29.27666670499999,27.93666661611111,18.76333331944447,17.21666673074075,16.55000019166664,15.89999961666669,20.940556,0,58.487698,,,19.7,50
104,1,5.3936,30.29666684462962,28.79499972564818,19.11666638074073,17.40499963620372,16.61166709407406,15.89999961666669,21.354166,0,58.487698,,,19.7,50
105,1,5.3986335,31.34999996796296,29.63499981546297,19.50499998722222,17.50500001916667,16.69000072333336,15.96833321194445,21.775557,0,58.487698,,,19.7,50
106,1,5.3986497,32.18499956166667,30.59500017203703,19.89666627203705,17.6650006288889,16.83166605685187,15.99666665388889,22.195,0,58.487698,,,19.7,50
107,1,5.403317,32.84999968222221,31.37000036157409,20.27000020351852,17.86333281148151,16.93999977,16,22.548889,0,58.487698,,,19.7,50
108,1,5.4032502,33.73333314259259,32.47166652657408,20.81499989833333,18.03333346111109,17.02166674972221,16,23.012501,0,58.487698,,,19.7,50
109,1,5.404933,34.71833362462964,33.20333353703703,21.33666655222223,18.27000001222223,17.11000042111109,16,23.439722,0,58.487698,,,19.7,50
110,1,5.405817,35.65333379166665,34.10000038203705,21.7533332825926,18.503333345,17.21666717407409,16.08666699888887,23.885555,0,58.487698,,,19.7,50
111,1,5.4069667,36.78166669222223,35.24499931222223,22.18333330157408,18.76666695129632,17.29999939722222,16.10166705629628,24.396389,0,58.487698,,,19.7,50
112,1,5.4069166,37.80000050055556,36.20499992370369,22.60333334592592,19.05833355583333,17.40666630888891,16.20000076111113,24.878889,0,58.487698,,,19.7,50
113,1,5.4094,38.73666687037038,37.17333323166665,22.99666665388888,19.2433334348148,17.52666676888888,16.24000015222222,25.319445,0,58.487698,,,19.7,50
114,1,5.4084163,39.82499999629627,38.38333325962964,23.36833321222224,19.44999980925926,17.66333395592595,16.31166594962962,25.833611,0,58.487698,,,19.7,50
115,1,5.4122334,40.75666682037037,39.26000010185182,23.74666665407408,19.70000044444446,17.76333325703703,16.39999961666669,26.271111,0,58.487698,,,19.7,50
116,1,5.4114666,41.82666690185189,40.16666679074073,24.1166668574074,19.96333319370369,17.89333292481484,16.42999973166668,26.732779,0,58.487698,,,19.7,50
117,1,5.41605,42.7683331824074,41.43666668055558,24.45833317453703,20.21500027944445,17.92499971250001,16.5,27.217222,0,58.487698,,,19.7,50
118,1,5.419683,43.75000037222218,42.23333333703703,24.75333321925925,20.26999969555556,18.08333365148148,16.58333358777777,27.612223,1.003853786516667,59.49155,14.88700005296297,43.69599952962963,19.7,50
119,1,5.41675,44.39333280740738,42.47333360555557,24.92333303944446,20.29666658962965,18.10333372796295,16.72333361259261,27.81889,.1849204493,59.676472,14.88700005296297,43.69599952962963,19.7,50
120,2,5.4156332,44.98333345555557,43.53000017592592,25.18000030555556,20.36999950351855,18.32999973222225,16.61666711296295,28.168333,0,59.676472,,,19.7,50
121,2,5.4154501,45.86666679629629,44.6383336861111,25.42333304055557,20.70000000037036,18.44333311611112,16.62666715074072,28.616388,0,59.676472,,,19.7,50
122,2,5.4150167,46.81333287962961,45.78666674259261,25.67666683296295,20.98333339703703,18.58000030666664,16.66000061000001,29.083334,0,59.676472,,,19.7,50
123,2,5.4199166,47.7566670777778,46.53000030370371,25.94666646222223,21.26666641296295,18.68000068555558,16.70000076111113,29.48,0,59.676472,,,19.7,50
124,2,2.0920334,48.65833408611117,47.39833298518516,26.25833336481483,21.59999993675925,18.83666610740742,16.73333358703704,29.914167,0,59.676472,,,19.7,50
125,2,.35775,48.91666791666668,47.96999919814817,26.53000011462962,21.8999996177778,18.93999977000001,16.79999923888888,30.176111,0,59.676472,,,19.7,50
126,2,.28791666,48.92000120000002,47.47333347962962,26.81333325611112,22.1900002162963,19.04333349944443,16.84999942777781,30.215,0,59.676472,,,19.7,50
127,2,.21339999,48.8833345814815,47.66833373888893,27.04166682638887,22.5150000573148,19.18166735851853,16.96833321194444,30.376389,0,59.676472,,,19.7,50
128,2,.16346666,48.89000127222224,47.3333333148148,27.23666674296296,22.75666688185187,19.29666595629629,17.05666688388886,30.428333,0,59.676472,,,19.7,50
129,2,.15360001,48.88333445370371,47.31666652407404,27.37333284925929,22.97333323111111,19.42666638611112,17.15333391814816,30.521111,0,59.676472,,,19.7,50
130,2,.15180001,48.81333311481478,47.11999952222223,27.47666657722222,23.21333354314815,19.57500028749997,17.26166648907407,30.576666,0,59.676472,,,19.7,50
131,2,.15135001,48.77333297037036,46.93000054629631,27.596667037037,23.39333292555558,19.66333395592595,17.34666608185188,30.617222,0,59.676472,,,19.7,50
132,2,.15163334,48.78333281481479,46.7833328148148,27.69666741518521,23.60000038166666,19.8033327748148,17.44999980833333,30.686111,0,59.676472,,,19.7,50
133,2,.15205,48.80666604074069,46.64499977685185,27.76833305425925,23.80333305981481,19.94166644305556,17.53500013416665,30.75,0,59.676472,,,19.7,50
134,2,.15210001,48.73833313148148,46.48500022500001,27.83999939000002,23.9849999425,20.05666688388886,17.65333391814816,30.793056,0,59.676472,,,19.7,50
135,2,.15255,48.76666640740738,46.27333309814815,27.91166632805558,24.18666699740741,20.17333399370373,17.73333358703704,30.840834,0,59.676472,,,19.7,50
136,2,.15303335,48.78666609629625,46.14499952499999,27.99666665388889,24.36499948444448,20.29999939722222,17.83833271703706,30.905277,0,59.676472,,,19.7,50
137,2,.1531,48.79999922222218,45.98833350833334,28.05500021083331,24.5366668072222,20.42333303944446,17.92666638555557,30.955,0,59.676472,,,19.7,50
138,2,.15393333,48.7966659407407,45.83166667407404,28.1233338048148,24.72000039333334,20.5333334611111,18.03000011499999,31.005833,0,59.676472,,,19.7,50
139,2,.15414999,48.74166666851855,45.69333319259261,28.20000076111113,24.89333292564817,20.6516672451852,18.13166716962963,31.051945,0,59.676472,,,19.7,50
140,2,.15438333,48.74833335925927,45.53666630555556,28.29833259759257,25.06166690305552,20.76499977166664,18.23166694574073,31.106945,0,59.676472,,,19.7,50
141,2,.155,48.76499976666663,45.42333448333334,28.39333292481485,25.25,20.87999954129632,18.33666604407409,31.174723,0,59.676472,,,19.7,50
142,2,.15523334,48.76499976666667,45.32333315092589,28.48166659638889,25.42999973194446,21,18.43499975083335,31.239166,0,59.676472,,,19.7,50
143,2,.15596665,48.77833289259258,45.16833338981481,28.56500024916663,25.56166690305553,21.1283338237037,18.53833348027776,31.290001,0,59.676472,,,19.7,50
144,2,.15623334,48.72000046666669,45.05666581666667,28.6700006477778,25.74833332703702,21.2466667174074,18.64000053444445,31.346945,0,59.676472,,,19.7,50
145,2,.15698333,48.7033340592593,44.95833395833336,28.73833351092593,25.90999965564817,21.36166613851854,18.75166664129629,31.403889,0,59.676472,,,19.7,50
146,2,.15738334,48.70666734074078,44.83833342870366,28.84833275481483,26.06666692175924,21.47499990416667,18.85166610074076,31.464445,0,59.676472,,,19.7,50
147,2,.15744999,48.72666702962967,44.73833351481486,28.93666642388891,26.23333358703704,21.61833378564814,18.96166651972222,31.535833,0,59.676472,,,19.7,50
148,2,.15803334,48.72000046666669,44.64166611574073,29.03500013416665,26.37499952259262,21.73833351092592,19.06833359527775,31.59639,0,59.676472,,,19.7,50
149,2,.15808333,48.70000077777782,44.52166634166667,29.12166713185183,26.5366668072222,21.86166613851855,19.17500066666668,31.652779,0,59.676472,,,19.7,50
150,2,.15868333,48.69000055000004,44.445000825,29.22500038055556,26.67166713074075,21.97499990416667,19.28499946722221,31.715279,0,59.676472,,,19.7,50
151,2,.15911667,48.66166657129634,44.36166729351849,29.33499937111112,26.84166606296298,22.11833378574073,19.38333288703706,31.783611,0,59.676472,,,19.7,50
152,2,.15936667,48.70666734074077,44.26833304814816,29.43499975083335,26.96833321194444,22.23833351092593,19.49833332694444,31.852501,0,59.676472,,,19.7,50
153,2,.16,48.68333373148152,44.18666714074077,29.53833348027775,27.14000053416667,22.36166613851854,19.60333372898146,31.91889,0,59.676472,,,19.7,50
154,2,.16035001,48.63333259259259,44.10166533055554,29.62833382370369,27.26666641296295,22.49666665388888,19.72166709796297,31.974722,0,59.676472,,,19.7,50
155,2,.1609,48.65999986666668,44.01833305833333,29.73500022833334,27.41999969416668,22.63500051555555,19.83499937111111,32.050556,0,59.676472,,,19.7,50
156,2,.161,48.64833293425927,43.94833410833334,29.83833271703704,27.55500021083331,22.75166664129629,19.94166644305556,32.113888,0,59.676472,,,19.7,50
157,2,.16123334,48.6499996388889,43.8833344537037,29.93166640472224,27.67333389870372,22.88333288712966,20.05833355694442,32.18,0,59.676472,,,19.7,50
158,2,.16205001,48.60666531851851,43.80499933611107,30.03833348027776,27.81166594962962,23.01500005749999,20.16500062888891,32.240276,0,59.676472,,,19.7,50
159,2,.16230001,48.62333236481479,43.72500038888894,30.13500051555555,27.93499975083335,23.14166720740741,20.28166618462962,32.306946,0,59.676472,,,19.7,50
160,2,.16285001,48.60999872777776,43.68000032222223,30.24333343481482,28.06833359527775,23.26499977166664,20.38999957898151,32.37611,0,59.676472,,,19.7,50
161,2,.16303334,48.60999872777776,43.61499884166666,30.34833275481484,28.19166726962964,23.40333296324076,20.50833336527777,32.44611,0,59.676472,,,19.7,50
162,2,.16383334,48.60333190925924,43.55166589166667,30.44833313527779,28.31999934611111,23.52500009583332,20.62166713185184,32.511665,0,59.676472,,,19.7,50
163,2,.164,48.61499884166668,43.48833350833334,30.55500021083331,28.43666642388891,23.65500059111112,20.73500022833333,32.580833,0,59.676472,,,19.7,50
164,2,.16455001,48.6033321611111,43.41666791666668,30.65833393703705,28.54833351861108,23.7866662035185,20.85833279259263,32.645279,0,59.676472,,,19.7,50
165,2,.16498333,48.58333208333332,43.37166752129625,30.77166633685183,28.67166732074076,23.9249997126852,20.96499986583333,32.714722,0,59.676472,,,19.7,50
166,2,.16500001,48.58999864999998,43.28166604629627,30.87166617629634,28.78166618462961,24.04833351861109,21.05833355712961,32.771942,.2377548408333334,59.914227,14.89000000935185,46.71683349166666,19.7,50
167,2,.16455001,48.59166529166666,41.47999998611111,30.8999996166667,28.65333334694443,24.13833386148148,20.84666636740742,32.435001,.9510193949833335,60.865246,14.89000000935185,46.71683349166666,19.7,50
168,2,2.9854333,48.5183330583333,39.85666651018518,30.93166640472224,28.3133329399074,24.08166697796296,20.05000009537038,31.958611,0,60.865246,,,19.7,50
169,2,5.1731334,48.57833259907407,42.53500003796297,31.02500009583332,28.49666665398148,24.20333404370372,19.89333292481484,32.455276,0,60.865246,,,19.7,50
170,2,4.5307665,48.95333334907406,46.19999993796296,31.11500043999997,28.54166679333334,24.30833266703703,19.86666615740743,33.164165,0,60.865246,,,19.7,50
171,2,.23753335,49.53666674629631,48.1866665509259,31.23833351092593,28.77333297814814,24.40166628972225,19.97833325027778,33.685833,0,60.865246,,,19.7,50
172,2,.24460001,49.69166725462966,47.81999976388888,31.31499929555554,28.92999973194446,24.5,20.05833355694442,33.719166,0,60.865246,,,19.7,50
173,2,.18073334,49.59999849999998,47.6649998527778,31.46833321194445,29.07500028638888,24.5850003258333,20.15666726407409,33.758335,0,60.865246,,,19.7,50
174,2,.16876666,49.59999849999998,47.59833367870376,31.57666696009257,29.1966674151852,24.6650006288889,20.29666611462962,33.822224,0,60.865246,,,19.7,50
175,2,.16808333,49.59333193333331,47.2249998777778,31.72500038055556,29.35999949722225,24.75833320648147,20.46499986583333,33.854443,0,60.865246,,,19.7,50
176,2,.16796666,49.55166589166665,47.17833361759263,31.82499933333333,29.4516664813889,24.85833279259261,20.5800003060185,33.907501,0,60.865246,,,19.7,50
177,2,.16756667,49.56833230833332,46.98833331944447,31.93166640472224,29.60333372916664,24.95999984666667,20.74833335870369,33.966667,0,60.865246,,,19.7,50
178,2,.16761667,49.54166604166664,46.76833304814815,32.00499992361112,29.7116672501852,25.06166690305552,20.88333288731484,33.995277,0,60.865246,,,19.7,50
179,2,.16798334,49.49166679166669,46.61166643981483,32.09999847222225,29.83833271703704,25.17833401259262,21.04666684546294,34.044445,0,60.865246,,,19.7,50
180,3,.1683,49.48666686666669,46.51166649166667,32.18166700814817,29.95833317361112,25.3083326987037,21.21000054555557,34.109444,0,60.865246,,,19.7,50
181,3,.16881667,49.46666710370372,46.33666704351849,32.26166648907407,30.07500028749996,25.42833305861113,21.35833279259261,34.154446,0,60.865246,,,19.7,50
182,3,.16906667,49.50666650370367,46.18166689907407,32.33500003999996,30.18666721907409,25.54833351861109,21.52333342277776,34.213612,0,60.865246,,,19.7,50
183,3,.16975001,49.50666656666667,46.08499885092591,32.42166786342592,30.31166594962962,25.66500062888891,21.67833394925927,34.278057,0,60.865246,,,19.7,50
184,3,.17,49.50666656666668,45.95000075000002,32.5,30.43666642388891,25.79999942888888,21.84833278648151,34.340279,0,60.865246,,,19.7,50
185,3,.17015,49.5,45.82833320092588,32.59833183101855,30.55500021083331,25.9183330202778,21.99999999999999,34.400002,0,60.865246,,,19.7,50
186,3,.17083333,49.47500037500004,45.74833335925928,32.68833382740743,30.66166728296298,26.03833348027776,22.15833393703705,34.461666,0,60.865246,,,19.7,50
187,3,.171,49.495000075,45.63166588796295,32.79166603240738,30.79166609574072,26.16166728296298,22.33833281203705,34.535,0,60.865246,,,19.7,50
188,3,.17171666,49.48166694166666,45.51666641666667,32.88666788925924,30.91166632842595,26.29166619074072,22.47499990416666,34.593887,0,60.865246,,,19.7,50
189,3,.17206666,49.46666716666667,45.46166724166669,32.97166709953704,31.03500013416665,26.42833305861113,22.63833386148148,34.666946,0,60.865246,,,19.7,50
190,3,.17273334,49.44500082500003,45.34166683796293,33.07499885416669,31.14166720740741,26.54833351861109,22.7983329775926,34.724998,0,60.865246,,,19.7,50
191,3,.17303334,49.38333445370372,45.27666625185184,33.17333348407409,31.25999984777777,26.6700006477778,22.94999980833334,34.785557,0,60.865246,,,19.7,50
192,3,.17311667,49.39666809074076,45.19000055000003,33.25166664129629,31.37166617629633,26.80166603851851,23.11500043962962,34.854446,0,60.865246,,,19.7,50
193,3,.17389999,49.40333478333336,45.11499884166666,33.361667317037,31.49333330777777,26.92499971250002,23.25833320648146,34.926109,0,60.865246,,,19.7,50
194,3,.17443334,49.40000137407409,45.04999925000001,33.45666732870371,31.60333372925923,27.04666684555553,23.42333303981483,34.996666,0,60.865246,,,19.7,50
195,3,.17493333,49.39666809074076,44.9816669416667,33.55333251851855,31.71166712351852,27.17333399370373,23.55333353777775,35.061668,0,60.865246,,,19.7,50
196,3,.1751,49.39666809074076,44.89666809074074,33.65166632148149,31.82166598740741,27.29999946055554,23.7100003238889,35.129444,0,60.865246,,,19.7,50
197,3,.17523333,49.40333478333335,44.8350000194444,33.75999984777777,31.9333330777778,27.44666646222223,23.85333277370372,35.205276,0,60.865246,,,19.7,50
198,3,.17578334,49.39666809074076,44.78999937777775,33.86000061222218,32.05333251851855,27.56333357611108,23.99666665388888,35.276669,0,60.865246,,,19.7,50
199,3,.17635001,49.37500093055552,44.71666692962965,33.96833381712963,32.14499950222223,27.67666730796298,24.14166720740741,35.337223,0,60.865246,,,19.7,50
200,3,.17698334,49.3483336564815,44.644999525,34.05833244212966,32.26833305425924,27.82333272370371,24.26833305425924,35.401943,0,60.865246,,,19.7,50
201,3,.17731667,49.38666786296296,44.61333213703703,34.17333348407409,32.36666743148145,27.93999977000002,24.42666638555557,35.484444,0,60.865246,,,19.7,50
202,3,.17764999,49.34833365648149,44.56166574166669,34.28166618462961,32.47833366435185,28.06833359527775,24.54833351861108,35.547779,0,60.865246,,,19.7,50
203,3,.17794999,49.32499979166662,44.5,34.3716675459259,32.5783321365741,28.19666725685186,24.68666721907409,35.609722,0,60.865246,,,19.7,50
204,3,.17819999,49.35333377037038,44.44333418333333,34.48333358796297,32.68666712259262,28.33999939000002,24.83666610740742,35.690556,0,60.865246,,,19.7,50
205,3,.17873333,49.35166706574071,44.40333478333334,34.57499885416669,32.79666595629627,28.44833313527779,24.95833317361112,35.755554,0,60.865246,,,19.7,50
206,3,.17903334,49.36000058888887,44.368334112037,34.6850004177778,32.89500115888887,28.57166694138886,25.09666703675924,35.829445,0,60.865246,,,19.7,50
207,3,.17921665,49.30999944999996,44.30999944999996,34.77999967037035,33.00166664120371,28.70833380925927,25.23666686962963,35.891109,0,60.865246,,,19.7,50
208,3,.18018334,49.29833264537033,44.29999922222218,34.87666766037034,33.09833202185188,28.83833271703704,25.35666611962966,35.961388,0,60.865246,,,19.7,50
209,3,.18005,49.32499979166662,44.2450000777778,34.97833366435186,33.21000060888891,28.9516664813889,25.49666665388888,36.034443,0,60.865246,,,19.7,50
210,3,.18043333,49.28666647962962,44.20000077777782,35.08833198379632,33.30833308055553,29.06833359527775,25.63333384259259,36.0975,0,60.865246,,,19.7,50
211,3,.18096666,49.29999922222218,44.19833407314819,35.1966673514815,33.4150012986111,29.21166718685186,25.75999984777776,36.180279,0,60.865246,,,19.7,50
212,3,.18126667,49.30333263148144,44.10333190925925,35.29499931499998,33.51499977083334,29.34166606296298,25.89333292509263,36.241943,0,60.865246,,,19.7,50
213,3,.18168333,49.28333281481479,44.09999849999999,35.39833469574072,33.6149989427778,29.45833317361112,26.02500009583332,36.313332,0,60.865246,,,19.7,50
214,3,.182,49.27833289259259,44.07666551666669,35.50499992361111,33.72500038055556,29.57500028740737,26.15000057222223,36.384998,0,60.865246,,,19.7,50
215,3,.18210001,49.22666702962968,44.04333268333333,35.60833199629631,33.8283332207407,29.72166709796297,26.27666629240739,36.450832,0,60.865246,,,19.7,50
216,3,.18296666,49.20000077777783,44.00833320833333,35.70833396759262,33.93500099305555,29.84166606296297,26.42166636638891,36.519165,0,60.865246,,,19.7,50
217,3,.18303335,49.23833351481482,44,35.80833276296296,34.02833290046298,29.94999980833335,26.55000019166664,36.595833,0,60.865246,,,19.7,50
218,3,.18343334,49.29333265925921,43.9800003,35.91166801620368,34.15166632148149,30.07833363361107,26.67166732074076,36.68111,0,60.865246,,,19.7,50
219,3,.18405001,49.201667162963,43.91500127500001,36.01833305324075,34.2483333587037,30.21000045055557,26.809999435,36.733891,0,60.865246,,,19.7,50
220,3,.18405001,49.25499992222224,43.90000150000001,36.1299991588889,34.36500072666664,30.33666604407409,26.9366664238889,36.820557,0,60.865246,,,19.7,50
221,3,.18453334,49.22166710740745,43.90000150000001,36.22500038055558,34.44833412268519,30.45499982750001,27.06166690305552,36.885277,0,60.865246,,,19.7,50
222,3,.185,49.18333373148153,43.84166683796294,36.32166640148146,34.56833228935189,30.57500028749996,27.18166735851854,36.945278,0,60.865246,,,19.7,50
223,3,.18506667,49.1933339592593,43.80333263148145,36.42833442824073,34.65833314074075,30.70166724407409,27.3266661012963,37.018612,0,60.865246,,,19.7,50
224,3,.18586667,49.18500043611115,43.79999922222218,36.52499961805556,34.76833305425925,30.83499937111112,27.4516664813889,37.094166,0,60.865246,,,19.7,50
225,3,.18605,49.17000009444447,43.79333265925924,36.62499904444444,34.8950014133333,30.9516664813889,27.56833359527774,37.167221,0,60.865246,,,19.7,50
226,3,.18611667,49.18333373148153,43.78999937777776,36.71500053277781,34.98333358796297,31.06833359527774,27.70333394870373,37.240555,0,60.865246,,,19.7,50
227,3,.18693334,49.17500020833336,43.75166664074075,36.83500003999998,35.09999847222225,31.19333391092595,27.84166606296298,37.316113,0,60.865246,,,19.7,50
228,3,.18706666,49.10833202314814,43.70000077777782,36.92833442824073,35.19833405629631,31.32499933333333,27.95833317361112,37.36972,0,60.865246,,,19.7,50
229,3,.18748334,49.20000077777783,43.70000077777782,37.02833290046296,35.31333306796294,31.44833313527779,28.09666703638887,37.464443,0,60.865246,,,19.7,50
230,3,.18795,49.19000055000003,43.70000077777782,37.12833245407408,35.41166801620368,31.56000022999997,28.22166709796296,37.535278,0,60.865246,,,19.7,50
231,3,.18801667,49.1116654324074,43.68833384537039,37.23500022833336,35.53166618287039,31.68000065388891,28.35166610074076,37.599724,0,60.865246,,,19.7,50
232,3,.18865,49.17500020833335,43.68166702685188,37.33833344962961,35.62499904444446,31.81166594962962,28.47166655805556,37.683887,0,60.865246,,,19.7,50
233,3,.189,49.1599998666667,43.66166657129632,37.44000091666667,35.74833335870371,31.9333330777778,28.60666707490738,37.758335,0,60.865246,,,19.7,50
234,3,.18938333,49.10833227499997,43.61666554629629,37.53499946527779,35.84166685925923,32.05833244212966,28.74500007611111,37.817501,0,60.865246,,,19.7,50
235,3,.18988334,49.10333190925925,43.59999849999999,37.62166563481482,35.94500084027778,32.16833336962965,28.85833279259261,37.882778,0,60.865246,,,19.7,50
236,3,.19,49.09999849999998,43.59999849999999,37.71666717129631,36.0399993888889,32.28166618462961,28.97499990416667,37.952221,0,60.865246,,,19.7,50
237,3,.19043334,49.09999862592591,43.59999849999999,37.82499979166666,36.14833291185185,32.42166786342592,29.1116670935185,38.034443,0,60.865246,,,19.7,50
238,3,.19093333,49.09999849999998,43.59999849999999,37.92166784166665,36.2549999238889,32.53833274768521,29.23500022833333,38.108334,0,60.865246,,,19.7,50
239,3,.19108333,49.03166619166667,43.58499872499998,38.01333313333332,36.35166708814811,32.64833291185186,29.35833279259262,38.164722,0,60.865246,,,19.7,50
240,4,.19193333,49.05999909999998,43.57333223333332,38.11499884166671,36.47666702314815,32.77333297814813,29.47999992333333,38.246387,0,60.865246,,,19.7,50
241,4,.19198334,49.09999849999998,43.53166619166667,38.2083339814815,36.57166557175928,32.88666782564813,29.6066670747222,38.317501,0,60.865246,,,19.7,50
242,4,.19219999,49.09999849999998,43.51999969999999,38.31166615462961,36.67166677925926,33.01833305324076,29.74500007611111,38.394444,0,60.865246,,,19.7,50
243,4,.19291668,49.09999849999998,43.50333328333333,38.41500127499997,36.77666626074074,33.14333279740742,29.86333281148151,38.466946,0,60.865246,,,19.7,50
244,4,.19303334,49.07499887500001,43.5,38.50166664166667,36.87166754592591,33.25166664129629,29.97999992333333,38.529999,0,60.865246,,,19.7,50
245,4,.19366667,49.05666581666667,43.5,38.60333190925928,36.98833351157408,33.36500072666664,30.10500040203701,38.603054,0,60.865246,,,19.7,50
246,4,.19400001,49.01999969999999,43.5,38.69500066388893,37.08833198379632,33.47666702314815,30.24000015222223,38.669998,0,60.865246,,,19.7,50
247,4,.19406666,49.06999894999998,43.5,38.788332737037,37.20333404370373,33.60499884111114,30.35499944666669,38.753613,0,60.865246,,,19.7,50
248,4,.1948,49.01333313333334,43.5,38.87833433981481,37.30333271203703,33.72833366314816,30.47833325027778,38.816944,0,60.865246,,,19.7,50
249,4,.19499999,48.98333358333333,43.49333343333333,38.98166694166667,37.41666793981479,33.84666697370366,30.61500043990738,38.889446,0,60.865246,,,19.7,50
250,4,.19536667,49.00000000000001,43.49666671666667,39.08333208333334,37.5016666412037,33.96500053472222,30.73500022833333,38.963612,0,60.865246,,,19.7,50
251,4,.19599999,49.00000000000001,43.49166679166667,39.19500066388893,37.62166563481482,34.0783321365741,30.85499944666669,39.040276,0,60.865246,,,19.7,50
252,4,.19603334,49.00000000000001,43.46500052500002,39.27499961111108,37.71666717129631,34.20166708481484,30.96833321194445,39.104446,0,60.865246,,,19.7,50
253,4,.19653334,48.98666686666667,43.45833395833333,39.36333399814814,37.81833297314814,34.32833322074071,31.09833370944442,39.175556,0,60.865246,,,19.7,50
254,4,.19703335,48.98666686666667,43.46500052499998,39.46166724166667,37.91166799166664,34.43500099305555,31.22833366314816,39.248055,0,60.865246,,,19.7,50
255,4,.19714999,48.99000015,43.42500112500001,39.55499917500001,38.02333298333333,34.55166587731485,31.34833275481483,39.315556,0,60.865246,,,19.7,50
256,4,.19791667,49.00000000000001,43.43000105,39.65333304814819,38.12333236481484,34.66666666481483,31.45999984666667,39.388889,0,60.865246,,,19.7,50
257,4,.198,48.98500022500001,43.42000120000001,39.73833351481479,38.22500038888889,34.7849994672222,31.58333365268515,39.456112,0,60.865246,,,19.7,50
258,4,.1983,48.94500082500002,43.41000135000002,39.8383334287037,38.34166683796295,34.90500126055554,31.71333382814815,39.525555,0,60.865246,,,19.7,50
259,4,.199,48.91666779074076,43.41333463333333,39.91666791666664,38.41000134999998,35.01666641203704,31.83333269814816,39.584446,0,60.865246,,,19.7,50
260,4,.19918333,48.9116679916667,43.41333463333333,40.01499977499999,38.54833260833335,35.13833268296298,31.9516664813889,39.663055,0,60.865246,,,19.7,50
261,4,.19983333,48.91000135000002,43.40333478333334,40.10333190925927,38.62166566018522,35.2516666412963,32.07499885416669,39.727501,0,60.865246,,,19.7,50
262,4,.2,48.90000150000002,43.40333478333334,40.19666724074078,38.72666702962963,35.36666743148145,32.19000040518521,39.797222,0,60.865246,,,19.7,50
263,4,.20028333,48.90000150000002,43.40333478333334,40.29833277314813,38.82999990555555,35.48333358796297,32.32166652851848,39.87278,0,60.865246,,,19.7,50
264,4,.20093334,48.90000124814815,43.40000150000001,40.39666809074074,38.93166769166666,35.5999987902778,32.44166755787037,39.945,0,60.865246,,,19.7,50
265,4,.20101666,48.89666809074076,43.41333463333335,40.48666686666667,39.04999925000001,35.71333389148151,32.55999908333336,40.02,0,60.865246,,,19.7,50
266,4,.20155001,48.85833388425922,43.40000150000001,40.57666551666668,39.13333259259263,35.83333333518517,32.66666666481483,40.078056,0,60.865246,,,19.7,50
267,4,.20208333,48.88666786296297,43.40000150000001,40.66833338981485,39.24833335925923,35.94500084027778,32.79666652796293,40.157501,0,60.865246,,,19.7,50
268,4,.20206666,48.88333445370369,43.40000150000001,40.75999984444439,39.33333331481481,36.05999908333335,32.92333450462962,40.226665,0,60.865246,,,19.7,50
269,4,.20276666,48.84333354259258,43.40333478333334,40.85333377037036,39.45000075,36.16666666481482,33.03999938888892,40.292778,0,60.865246,,,19.7,50
270,4,.20313333,48.89333468148151,43.40333478333334,40.955000675,39.53833275833333,36.28333282592591,33.16499996000002,40.373055,0,60.865246,,,19.7,50
271,4,.20346665,48.86166729351854,43.41166799166668,41.044999325,39.63833270648152,36.40833467018516,33.27499961944442,40.439999,0,60.865246,,,19.7,50
272,4,.20391667,48.85666717962963,43.40000150000001,41.13999941111115,39.73666687407405,36.52666625925927,33.38666776203701,40.507778,0,60.865246,,,19.7,50
273,4,.20418334,48.80999944999997,43.40000150000001,41.22166710740741,39.8383334287037,36.63833268296296,33.51833305324075,40.57111,0,60.865246,,,19.7,50
274,4,.20473334,48.79999922222218,43.40000150000001,41.30333263148145,39.93500097499999,36.74166679351854,33.63833268296298,40.636391,0,60.865246,,,19.7,50
275,4,.2051,48.79999922222218,43.40000150000001,41.40000137407407,40.02999954999999,36.85000038333331,33.74666671740741,40.704445,0,60.865246,,,19.7,50
276,4,.20531666,48.79333265925921,43.40000150000001,41.49333343333333,40.15333304814818,36.96666717592593,33.86000061222218,40.777779,0,60.865246,,,19.7,50
277,4,.20588332,48.78666609629624,43.40000150000001,41.58833200833333,40.21833382592594,37.07166557175928,33.97833366435185,40.840557,0,60.865246,,,19.7,50
278,4,.20615,48.76999968888889,43.40000150000001,41.676666912963,40.3266664962963,37.19833380222226,34.10833231435188,40.913334,0,60.865246,,,19.7,50
279,4,.20655,48.79999922222218,43.40000150000001,41.7599998444444,40.41333463333332,37.30999946777776,34.21000060888891,40.982224,0,60.865246,,,19.7,50
280,4,.20705,48.75333328148151,43.40000150000001,41.84833365648149,40.52499962499999,37.42166786342591,34.34166685925923,41.048332,0,60.865246,,,19.7,50
281,4,.20730001,48.76666640740739,43.40000150000001,41.94333418333333,40.60666544444447,37.53333282407407,34.46000061111111,41.118332,0,60.865246,,,19.7,50
282,4,.20789999,48.75666656296297,43.40000150000001,42.0233329833333,40.70666708518521,37.63999938777777,34.56666564814817,41.18222,0,60.865246,,,19.7,50
283,4,.20801666,48.71666718518524,43.40833470833334,42.1149988416667,40.81499956388887,37.75333327370368,34.68000030333336,41.248055,0,60.865246,,,19.7,50
284,4,.20835,48.7033340592593,43.41666791666665,42.20000077777782,40.91000134999999,37.86500070277777,34.79833259759257,41.315556,0,60.865246,,,19.7,50
285,4,.20896666,48.7033340592593,43.43666761666669,42.28999937777774,41,37.97000045000001,34.91333440296295,41.385555,0,60.865246,,,19.7,50
286,4,.20913333,48.69166725462966,43.46333388333334,42.37666763518519,41.09166548055557,38.07999880000001,35.0366661064815,41.456665,0,60.865246,,,19.7,50
287,4,.20966667,48.69166725462968,43.5,42.46666716666667,41.2033340592593,38.1983339453704,35.1533330262963,41.535557,0,60.865246,,,19.7,50
288,4,.21005,48.70000077777782,43.49000015,42.54999925,41.2966659407407,38.31333285925925,35.25999984777777,41.601665,0,60.865246,,,19.7,50
289,4,.2104,48.67333350370371,43.51666641666667,42.64333282037041,41.37666763518519,38.41666791666664,35.37333425074072,41.666668,0,60.865246,,,19.7,50
290,4,.21086667,48.68166702685188,43.56499902500001,42.7383335148148,41.48833350833333,38.53333283333334,35.49333343518519,41.75,0,60.865246,,,19.7,50
291,4,.21105,48.69666736851856,43.59999849999999,42.81999967777778,41.56999895000001,38.64333282037041,35.60333213629632,41.82222,0,60.865246,,,19.7,50
292,4,.21146666,48.66333327592597,43.60666531851851,42.90000150000001,41.68666714074079,38.74666671851848,35.7166671740741,41.886665,0,60.865246,,,19.7,50
293,4,.21201666,48.65333304814818,43.70000077777782,42.99666671666667,41.74999999999996,38.85333377037036,35.84166685925923,41.965832,0,60.865246,,,19.7,50
294,4,.21218334,48.63666625370368,43.74333343703702,43.07333223333333,41.86000058888889,38.96666716666667,35.94666748148149,42.037777,0,60.865246,,,19.7,50
295,4,.21263333,48.60333190925924,43.79333265925924,43.15666645740745,41.95000074999999,39.07333223333335,36.05999908333335,42.10611,0,60.865246,,,19.7,50
296,4,.21303333,48.60333190925925,43.86333399814814,43.24333343703701,42.04666596666667,39.18333373148152,36.17000007444445,42.185001,0,60.865246,,,19.7,50
297,4,.21313334,48.59999849999998,43.90333465740741,43.3166662685185,42.12666577407411,39.28499945555552,36.27833290203703,42.251667,0,60.865246,,,19.7,50
298,4,.2139,48.59999849999998,43.96333388333333,43.40333478333334,42.23333359259258,39.39000114629629,36.40333468296294,42.332222,0,60.865246,,,19.7,50
299,4,.21415,48.59999849999998,44.01666641666665,43.49333343333333,42.31666626851851,39.50666656666666,36.51999969444445,42.40889,0,60.865246,,,19.7,50
300,5,.21439999,48.59333193333332,44.09499895277779,43.574998875,42.42666776666665,39.61666554629634,36.62999915888889,42.489445,0,60.865246,,,19.7,50
301,5,.21508333,48.59999849999998,44.16666668518523,43.65666645740745,42.5,39.72000046666667,36.74333343481484,42.564445,0,60.865246,,,19.7,50
302,5,.21508333,48.59999849999998,44.20000077777782,43.73000031111111,42.59666521666666,39.81999967777777,36.84666697370368,42.632221,0,60.865246,,,19.7,50
303,5,.2157,48.57833215833332,44.28999937777774,43.82333308703705,42.68333373148153,39.93166769166666,36.95666732870371,42.710556,0,60.865246,,,19.7,50
304,5,.21608333,48.58666536666665,44.36666740740741,43.90333478333334,42.78333281481478,40.03999940000001,37.06666564814817,42.791111,0,60.865246,,,19.7,50
305,5,.21643333,48.54999925,44.41333463333334,44,42.87666763518519,40.13999941111115,37.1866671225926,42.861111,0,60.865246,,,19.7,50
