Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM),minutes
12:00:10,20.1,13.84,50.7,0.78,52.03,52.33,52.37,52.32,52.26,50.3,14.33,21.85,1.68,1
12:01:10,20.1,13.86,50.8,0.79,51.58,52.32,52.33,52.12,52.09,39.41,14.34,51.92,1.71,2
12:02:10,20.1,13.85,50.7,0.76,52.14,52.3,52.17,51.97,51.81,32.06,14.32,51.96,1.71,3
12:03:10,20.1,13.84,50.5,0.81,52.2,52.14,51.96,51.67,51.76,28.02,14.33,51.97,1.71,4
12:04:10,20.1,13.84,50.4,5.26,52.13,51.95,51.77,51.57,50.81,24.58,14.34,51.96,1.71,5
12:05:10,20.1,13.88,50.8,14.6,52.03,51.79,51.62,51.46,47.16,22.38,14.37,51.92,1.7,6
12:06:10,20.0,13.85,50.9,333.83,51.87,51.66,51.44,51.27,35.27,20.9,14.38,51.85,1.71,7
12:07:10,20.0,13.79,50.7,288.88,51.72,51.47,51.18,51.14,28.63,20.33,14.37,51.72,1.7,8
12:08:10,20.0,13.75,50.6,281.32,51.53,51.27,51.05,50.71,23.62,19.6,14.38,51.59,1.7,9
12:09:10,20.0,13.75,50.6,277.46,51.39,51.08,50.85,50.62,22.82,19.38,14.38,51.41,0,10
12:10:10,20.0,13.73,50.5,278.78,51.16,51.07,50.86,50.16,23.57,19.06,14.52,50.8,0,11
12:11:10,20.0,13.72,50.5,285.38,51.23,51.06,50.89,50.13,23.87,19.22,14.67,50.05,0,12
12:12:10,19.9,13.69,50.4,292.74,51.18,51.03,50.85,50.1,24.51,19.29,14.83,49.3,0,13
12:13:10,19.9,13.65,50.3,298.78,50.87,51.04,50.83,50.13,25.01,19.33,14.96,48.54,0,14
12:14:10,19.9,13.60,50.2,304.45,51.24,51.04,50.84,50.08,25.67,19.47,15.09,47.77,0,15
12:15:10,19.8,13.54,50.1,310.64,51.14,51.04,50.84,50.12,26.37,19.9,15.21,47.05,0,16
12:16:10,19.7,13.48,50,313.09,51.11,51.05,50.85,49.98,26.88,20.19,15.32,46.32,0,17
12:17:10,19.7,13.45,49.8,315.11,51.16,51.03,50.83,49.94,27.53,20.5,15.42,45.55,0,18
12:18:10,19.7,13.39,49.6,317.23,50.9,51.04,50.84,49.9,28.21,20.82,15.52,44.86,0,19
12:19:10,19.7,13.34,49.4,318.13,50.89,51.05,50.82,49.85,28.88,21.04,15.62,44.14,0,20
12:20:10,19.7,13.34,49.4,319.85,51.12,51.02,50.83,49.78,29.48,21.3,15.7,43.45,0,21
12:21:10,19.7,13.33,49.2,321.39,51.14,51.03,50.82,49.73,30.04,21.64,15.81,42.81,0,22
12:22:10,19.7,13.33,49.2,322.31,50.78,51.04,50.83,49.64,30.55,21.94,15.89,42.17,0,23
12:23:10,19.6,13.26,49,324.54,50.82,51.02,50.81,49.6,31.1,22.19,15.98,41.53,0,24
12:24:10,19.7,13.26,48.9,325.62,50.67,51,50.83,49.54,31.66,22.51,16.08,40.93,0,25
12:25:10,19.7,13.35,49.1,326.83,50.89,51.01,50.82,49.46,32.16,22.88,16.15,40.33,0,26
12:26:10,19.7,13.42,49.7,328.46,50.89,51,50.81,49.39,32.62,23.2,16.24,39.75,0,27
12:27:10,19.7,13.44,50,330.57,50.71,51.01,50.82,49.35,33.1,23.55,16.33,39.21,0,28
12:28:10,19.7,13.41,49.9,332.61,50.89,51.02,50.81,49.29,33.55,23.9,16.6,38.65,0,29
12:29:10,19.7,13.45,50.1,335.87,50.45,51.01,50.8,49.2,33.98,24.29,15.05,38.08,0,30
12:30:10,19.7,13.42,50,335.36,50.82,51.02,50.81,49.15,34.44,24.65,14.8,36.53,1,31
12:31:10,19.7,13.42,50,331.39,50.89,50.91,50.71,47.05,33.45,21.7,14.59,50.82,1,32
12:32:10,19.7,13.44,50.1,330.3,50.94,50.81,50.27,43.44,32.1,20.65,14.54,50.77,0,33
12:33:10,19.7,13.44,50.1,332.04,50.88,50.75,50.43,42.72,32.45,21.14,14.64,50.23,0,34
12:34:10,19.7,13.44,50.1,331,50.51,50.77,50.46,43.6,33.14,22.01,14.77,49.44,0,35
12:35:10,19.6,13.39,50.1,339.41,50.36,50.73,50.41,43.26,33.69,22.47,14.89,48.64,0,36
12:36:10,19.7,13.44,50.2,334.74,50.77,50.74,50.44,43.11,34.11,22.96,14.99,47.92,0,37
12:37:10,19.6,13.40,50.1,336.18,50.57,50.7,50.44,43.22,34.53,23.58,15.09,47.17,0,38
12:38:10,19.7,13.42,50.1,342.06,50.77,50.72,50.43,43.19,35.03,24.54,15.2,46.43,0,39
12:39:10,19.7,13.45,50,339.63,50.71,50.72,50.43,43.29,35.46,25.08,15.3,45.71,0,40
12:40:10,19.7,13.42,50.1,341.41,50.5,50.78,50.43,43.35,35.96,25.85,15.4,44.99,0,41
12:41:10,19.7,13.47,50.2,342.95,50.51,50.73,50.42,43.38,36.37,26.36,15.48,44.26,0,42
12:42:10,19.7,13.46,50.2,344.12,50.5,50.71,50.43,43.33,36.71,26.83,15.58,43.54,0,43
12:43:10,19.7,13.46,50.2,346.24,50.58,50.71,50.41,43.32,37.12,27.29,15.67,42.86,0,44
12:44:10,19.7,13.48,50.2,347.7,50.42,50.7,50.41,43.4,37.51,27.72,15.75,42.19,0,45
12:45:10,19.6,13.41,50.2,349.27,50.5,50.75,50.42,43.35,37.89,28.07,15.84,41.55,0,46
12:46:10,19.7,13.44,50.2,350.82,50.29,50.74,50.4,43.3,38.24,28.48,15.92,40.92,0,47
12:47:10,19.6,13.43,50.3,352.3,50.48,50.71,50.39,43.37,38.58,28.86,16.01,40.32,0,48
12:48:10,19.7,13.46,50.3,353.73,50.41,50.73,50.4,43.37,38.89,29.25,16.09,39.74,0,49
12:49:10,19.6,13.38,50.2,354.97,50.43,50.76,50.4,43.41,39.19,29.62,16.19,39.2,0,50
12:50:10,19.7,13.45,50.3,356.43,50.31,50.69,50.4,43.4,39.5,30.03,16.29,38.63,0,51
12:51:10,19.6,13.40,50.3,357.47,50.5,50.72,50.39,43.44,39.77,30.41,16.35,38.06,0,52
12:52:10,19.7,13.48,50.3,358.62,50.42,50.72,50.38,43.51,40.07,30.83,16.46,37.51,0,53
12:53:10,19.7,13.45,50.3,358.77,50.47,50.72,50.38,43.58,40.32,31.21,16.56,37.02,0,54
12:54:10,19.7,13.46,50.3,360.25,50.41,50.71,50.37,43.72,40.6,31.61,16.66,36.53,0,55
12:55:10,19.7,13.45,50.3,362.23,49.86,50.66,50.36,43.8,40.87,32.02,16.78,36.05,0,56
12:56:10,19.6,13.40,50.3,362.76,50.49,50.68,50.37,43.93,41.15,32.41,16.89,35.58,0,57
12:57:10,19.6,13.39,50.3,364.18,50.39,50.7,50.37,44.04,41.41,32.83,17.02,35.14,0,58
12:58:10,19.6,13.43,50.4,365.1,50.49,50.69,50.35,44.24,41.68,33.22,17.15,34.69,0,59
12:59:10,19.6,13.40,50.4,366.83,50.36,50.67,50.36,44.35,41.96,33.63,17.3,34.26,0,60
13:00:10,19.6,13.39,50.3,368.31,50.38,50.66,50.36,44.57,42.21,34.02,17.45,33.83,0,61
13:01:10,19.7,13.45,50.4,369.73,49.21,50.64,50.34,44.72,42.46,34.42,17.6,33.43,0,62
13:02:10,19.6,13.43,50.4,371.31,50.15,50.63,50.34,44.92,42.71,34.8,17.76,33.06,0,63
13:03:10,19.7,13.46,50.4,372.8,50.12,50.63,50.34,45.07,42.97,35.18,17.92,32.68,0,64
13:04:10,19.6,13.43,50.4,374.11,50.43,50.64,50.32,45.29,43.24,35.59,18.08,32.31,0,65
13:05:10,19.6,13.40,50.4,375.64,50.07,50.64,50.34,45.48,43.51,36,18.26,31.97,0,66
13:06:10,19.6,13.44,50.4,376.42,50.2,50.61,50.32,45.67,43.76,36.36,18.43,31.62,0,67
13:07:10,19.7,13.47,50.4,378,50.07,50.59,50.34,45.88,44.01,36.77,18.61,31.27,0,68
13:08:10,19.6,13.41,50.4,379.16,50.26,50.6,50.31,46.07,44.26,37.15,18.77,30.94,0,69
13:09:10,19.6,13.41,50.4,380.25,49.58,50.55,50.33,46.31,44.51,37.53,18.96,30.63,0,70
13:10:10,19.6,13.40,50.4,381.82,50.36,50.58,50.28,46.47,44.77,37.89,19.14,30.3,0,71
13:11:10,19.6,13.41,50.5,383.39,50.29,50.57,50.31,46.69,44.97,38.26,19.29,29.99,0,72
13:12:10,19.6,13.42,50.5,384.5,50.26,50.54,50.29,46.88,45.24,38.6,19.46,29.7,0,73
13:13:10,19.6,13.43,50.4,386.06,50.28,50.54,50.29,47.11,45.5,39.01,19.64,29.42,0,74
13:14:10,19.6,13.42,50.5,386.92,50.11,50.56,50.28,47.22,45.76,39.34,19.8,29.13,0,75
13:15:10,19.6,13.40,50.4,388.51,50.31,50.56,50.28,47.48,45.94,39.74,19.96,28.88,0,76
13:16:10,19.6,13.46,50.5,390.74,49.93,50.55,50.29,47.68,46.22,40.11,20.13,28.62,0,77
13:17:10,19.6,13.42,50.5,392.03,50.1,50.53,50.26,47.87,46.45,40.44,20.27,28.37,0,78
13:18:10,19.6,13.40,50.5,393.18,50.17,50.53,50.25,48.07,46.67,40.81,20.43,28.13,0,79
13:19:10,19.6,13.40,50.5,394.35,50,50.51,50.27,48.27,46.94,41.17,20.59,27.9,0,80
13:20:10,19.6,13.40,50.5,395.97,50.24,50.52,50.25,48.45,47.15,41.5,20.75,27.66,0,81
13:21:10,19.5,13.37,50.5,397.61,49.99,50.5,50.27,48.62,47.37,41.86,20.9,27.45,0,82
13:22:10,19.6,13.40,50.5,398.65,49.97,50.47,50.25,48.82,47.63,42.17,21.04,27.23,0,83
13:23:10,19.6,13.41,50.5,399.73,50.23,50.47,50.23,49.02,47.81,42.5,21.19,27,0,84
13:24:10,19.6,13.40,50.5,401.86,50.12,50.46,50.26,49.19,48,42.85,21.32,26.81,0,85
13:25:10,19.6,13.42,50.5,403.3,50.06,50.46,50.29,49.38,48.27,43.17,21.46,26.62,0,86
13:26:10,19.6,13.41,50.5,403.87,50.08,50.42,50.25,49.54,48.45,43.5,21.59,26.42,0,87
13:27:10,19.6,13.43,50.5,405.42,49.99,50.43,50.18,49.68,48.65,43.84,21.72,26.23,0,88
13:28:10,19.7,13.46,50.5,406.97,50.05,50.42,50.15,49.83,48.85,44.15,21.84,26.04,0,89
13:29:10,19.6,13.46,50.5,407.98,50.22,50.42,50.16,49.97,49.04,44.43,21.95,25.88,0,90
13:30:10,19.6,13.45,50.5,409.16,49.6,50.43,50.26,50.11,49.26,44.79,22.07,25.72,0,91
13:31:10,19.6,13.42,50.5,411.3,49.89,50.38,50.38,50.25,49.44,45.08,22.19,25.53,0,92
13:32:10,19.6,13.46,50.5,411.87,50.08,50.42,50.46,50.32,49.68,45.43,22.31,25.39,0,93
13:33:10,19.6,13.41,50.5,413.02,50.08,50.42,50.45,50.43,49.83,45.71,22.41,25.22,0,94
13:34:10,19.6,13.41,50.4,414.22,50.25,50.44,50.5,50.48,50.03,46,22.5,25.07,0,95
13:35:10,19.6,13.43,50.4,415.38,50.24,50.62,50.6,50.54,50.11,46.29,22.61,24.92,0,96
13:36:10,19.6,13.46,50.5,417.23,50.4,50.63,50.71,50.57,50.26,46.54,22.7,24.79,0,97
13:37:10,19.6,13.40,50.5,419.03,50.33,50.61,50.71,50.66,50.47,46.85,22.78,24.64,0,98
13:38:10,19.6,13.45,50.5,420.33,50.36,50.66,50.85,50.65,50.6,47.16,22.87,24.51,0,99
13:39:10,19.6,13.44,50.5,420.49,50.53,50.76,50.9,50.8,50.66,47.5,18.67,24.36,0,100
13:40:10,19.6,13.46,50.5,422.02,50.61,50.82,50.92,50.78,50.68,47.56,15.07,24.51,1.67,101
13:41:10,19.7,13.48,50.6,410.82,50.78,50.93,50.9,50.84,50.72,34.88,14.59,50.52,1.72,102
13:42:10,19.7,13.46,50.5,397.02,50.73,50.93,50.85,50.76,50.67,29.64,14.46,50.53,1.67,103
13:43:10,19.7,13.49,50.5,387.77,50.76,50.9,50.66,50.64,50.5,26.59,14.42,50.54,1.68,104
13:44:10,19.7,13.50,50.6,374.39,50.71,50.78,50.59,50.47,50.22,23.96,14.37,50.53,1.68,105
13:45:10,19.7,13.49,50.5,353.44,50.66,50.65,50.44,50.34,45.17,22.19,14.35,50.51,1.69,106
13:46:10,19.7,13.51,50.5,346.87,50.17,50.54,50.44,50.23,42.28,21.75,14.51,50.28,0,107
13:47:10,19.7,13.51,50.5,349.65,50.59,50.52,50.4,50.23,42.55,22.2,14.64,49.49,0,108
13:48:10,19.7,13.49,50.5,352.41,50.22,50.53,50.44,50.32,42.59,22.45,14.77,48.72,0,109
13:49:10,19.7,13.50,50.5,354.33,50.37,50.55,50.48,50.32,43.25,22.98,14.91,47.97,0,110
13:50:10,19.6,13.45,50.5,356.05,49.8,50.51,50.46,50.33,43.56,23.58,15.02,47.24,0,111
13:51:10,19.7,13.47,50.5,357.02,50.33,50.55,50.5,50.36,43.77,24.07,15.14,46.51,0,112
13:52:10,19.7,13.48,50.6,358.37,49.98,50.54,50.5,50.38,44.24,24.65,15.25,45.71,0,113
13:53:10,19.6,13.45,50.5,359.67,50.38,50.54,50.5,50.39,44.47,25.19,15.35,44.99,0,114
13:54:10,19.6,13.46,50.5,361.48,50.2,50.54,50.52,50.4,44.92,25.63,15.43,44.32,0,115
13:55:10,19.6,13.46,50.5,362.67,50.42,50.56,50.53,50.42,45.05,26.31,15.54,43.64,0,116
13:56:10,19.6,13.45,50.6,364.48,50.02,50.56,50.55,50.46,45.41,26.82,15.64,42.97,0,117
13:57:10,19.6,13.45,50.6,366.17,50.26,50.54,50.56,50.46,45.72,27.4,15.73,42.31,0,118
13:58:10,19.6,13.46,50.5,367.47,50.35,50.54,50.58,50.5,46,27.92,15.83,41.68,0,119
13:59:10,19.7,13.52,50.6,368.58,50.45,50.57,50.59,50.5,46.31,28.45,15.91,41.05,0,120
14:00:10,19.6,13.46,50.5,370.32,50.06,50.56,50.59,50.51,46.58,28.98,16.01,40.4,0,121
14:01:10,19.6,13.45,50.5,372.16,50.36,50.51,50.6,50.51,46.89,29.51,16.1,39.84,0,122
14:02:10,19.6,13.41,50.5,372.79,50.18,50.55,50.61,50.52,47.17,30.12,16.17,39.26,0,123
14:03:10,19.6,13.47,50.6,374.88,50.02,50.57,50.59,50.53,47.45,30.68,16.27,38.7,0,124
14:04:10,19.6,13.44,50.6,376.31,50.06,50.58,50.62,50.56,47.73,31.24,16.37,38.16,0,125
14:05:10,19.6,13.46,50.6,377.74,49.94,50.59,50.61,50.56,48.02,31.78,16.47,37.62,0,126
14:06:10,19.6,13.45,50.6,379.45,50.41,50.58,50.62,50.56,48.26,32.3,16.56,37.1,0,127
14:07:10,19.6,13.39,50.6,381.75,50.26,50.58,50.65,50.59,48.55,32.86,16.68,36.6,0,128
14:08:10,19.6,13.45,50.6,382.83,50.29,50.62,50.63,50.57,48.77,33.38,16.79,36.11,0,129
14:09:10,19.6,13.43,50.5,384.2,50.26,50.65,50.67,50.61,49.06,33.92,16.95,35.65,0,130
14:10:10,19.6,13.43,50.6,386.26,50.22,50.66,50.68,50.58,49.31,34.42,17.07,35.19,0,131
14:11:10,19.6,13.46,50.6,387.38,50.46,50.71,50.7,50.61,49.55,34.95,17.22,34.76,0,132
14:12:10,19.7,13.48,50.6,389.37,50.47,50.69,50.72,50.62,49.74,35.48,17.36,34.31,0,133
14:13:10,19.7,13.46,50.5,390.66,50.34,50.66,50.74,50.66,49.99,35.99,17.53,33.9,0,134
14:14:10,19.6,13.44,50.6,391.7,50.52,50.74,50.74,50.7,50.19,36.47,17.69,33.48,0,135
14:15:10,19.6,13.43,50.6,393.28,50.5,50.8,50.75,50.72,50.35,36.99,17.86,33.09,0,136
14:16:10,19.6,13.43,50.6,394.95,50.59,50.78,50.8,50.72,50.46,37.47,18.04,32.72,0,137
14:17:10,19.6,13.40,50.5,396.48,50.58,50.78,50.85,50.75,50.55,37.98,18.22,32.36,0,138
14:18:10,19.6,13.43,50.6,398.24,50.52,50.76,50.82,50.81,50.62,38.47,18.38,31.98,0,139
14:19:10,19.6,13.45,50.6,399.05,50.63,50.86,50.87,50.82,50.64,38.93,18.56,31.64,0,140
14:20:10,19.6,13.43,50.6,400.7,50.7,50.91,50.9,50.84,50.67,39.41,18.74,31.29,0,141
14:21:10,19.6,13.44,50.6,401.3,50.74,50.89,50.91,50.86,50.7,39.89,18.9,30.94,0,142
14:22:10,19.6,13.44,50.6,403.04,50.74,50.96,50.99,50.92,50.73,40.35,19.09,30.63,0,143
14:23:10,19.6,13.44,50.6,404.33,50.83,51.02,50.99,50.94,50.77,40.81,19.25,30.31,0,144
14:24:10,19.6,13.42,50.6,406.58,50.78,51.05,51.02,50.95,50.83,41.25,19.43,30.01,0,145
14:25:10,19.6,13.44,50.6,407.41,50.91,51.11,51.08,51,50.83,41.69,19.6,29.72,0,146
14:26:10,19.6,13.44,50.6,408.22,50.97,51.15,51.14,51.08,50.88,42.17,19.78,29.44,0,147
14:27:10,19.6,13.38,50.5,409.2,51.01,51.22,51.14,51.1,50.89,42.57,19.93,29.16,0,148
14:28:10,19.6,13.37,50.4,410.76,50.85,51.27,51.26,51.18,50.95,42.97,20.1,28.89,0,149
14:29:10,19.6,13.40,50.5,411.93,51.06,51.28,51.28,51.18,50.98,43.46,20.27,28.63,0,150
14:30:10,19.6,13.41,50.6,412.2,51.16,51.35,51.36,51.26,51.03,43.84,20.46,28.39,0,151
14:31:10,19.6,13.43,50.6,413.77,51.15,51.37,51.4,51.33,51.03,44.26,20.61,28.13,0,152
14:32:10,19.6,13.45,50.6,415.15,51.13,51.4,51.42,51.38,51.09,44.63,20.78,27.92,0,153
14:33:10,19.6,13.47,50.6,416.42,51.2,51.47,51.51,51.38,51.19,45.08,20.95,27.69,0,154
14:34:10,19.6,13.45,50.6,417.87,51.28,51.54,51.6,51.42,51.21,45.41,21.11,27.47,0,155
14:35:10,19.6,13.40,50.6,419.25,51.23,51.58,51.66,51.53,51.23,45.81,21.27,27.24,0,156
14:36:10,19.6,13.45,50.6,419.9,51.33,51.63,51.7,51.57,51.36,46.24,21.43,27.03,0,157
14:37:10,19.6,13.42,50.6,421.07,51.43,51.69,51.77,51.71,51.41,46.55,21.58,26.84,0,158
14:38:10,19.6,13.45,50.6,422.18,51.56,51.77,51.82,51.73,51.5,47.03,21.7,26.65,0,159
14:39:10,19.7,13.48,50.6,423.66,51.57,51.77,51.88,51.8,51.61,47.18,21.82,26.46,0,160
14:40:10,19.6,13.45,50.6,424.45,51.79,51.89,52,51.86,51.7,47.8,21.97,26.27,0,161
14:41:10,19.7,13.49,50.6,431.63,51.84,51.97,52.07,51.9,51.78,47.92,22.11,26.09,0,162
14:42:10,19.7,13.48,50.6,425.64,51.67,52,52.11,52.04,51.83,48.33,22.25,25.91,0,163
14:43:10,19.6,13.44,50.6,426.81,51.59,52.04,52.11,52.03,51.92,48.86,22.37,25.73,0,164
14:44:10,19.7,13.50,50.6,428.36,51.89,52.21,52.28,52.18,52.03,48.72,22.48,25.58,0,165
14:45:10,19.7,13.48,50.6,428.81,51.89,52.28,52.33,52.19,52.05,49.31,22.61,25.41,0,166
14:46:10,19.6,13.47,50.6,430.06,52.1,52.25,52.4,52.32,52.15,49.84,22.72,25.25,0,167
14:47:10,19.6,13.44,50.6,431.38,52.15,52.38,52.48,52.29,52.23,50.02,22.81,25.1,0,168
14:48:10,19.7,13.51,50.8,14.3,52.18,52.54,52.55,52.38,52.33,50.28,23.46,24.97,0,169
14:49:10,19.8,13.68,51.3,14.39,52.27,52.53,52.57,52.47,52.43,50.42,23.22,24.82,0,170
14:50:10,19.8,13.74,51.5,14.52,52.2,52.48,52.55,52.5,52.31,50.1,22.89,24.68,0,171
14:51:10,19.9,13.79,51.6,14.45,51.63,52.44,52.51,52.5,52.32,50.2,22.68,24.56,0,172
14:52:10,19.9,13.82,51.7,14.44,51.98,52.42,52.5,52.48,52.35,50.07,22.48,24.43,0,173
14:53:10,19.9,13.85,51.8,14.57,51.66,52.48,52.53,52.5,52.32,50.02,22.32,24.32,0,174
14:54:10,19.9,13.84,51.8,14.55,52.02,52.43,52.5,52.47,52.35,50.13,22.14,24.21,0,175
14:55:10,19.9,13.87,51.9,14.42,51.73,52.38,52.48,52.48,52.32,49.83,22,24.11,0,176
14:56:10,19.9,13.88,52,14.52,51.96,52.35,52.49,52.47,52.34,49.9,21.87,24.01,0,177
14:57:10,19.9,13.88,52,14.47,51.98,52.38,52.47,52.46,52.31,49.88,21.73,23.89,0,178
14:58:10,19.9,13.90,52,14.42,51.89,52.42,52.48,52.45,52.31,49.75,21.64,23.79,0,179
14:59:10,19.9,13.90,52,14.66,52.02,52.38,52.46,52.45,52.33,49.72,21.53,23.7,0,180
15:00:10,19.9,13.91,52,14.51,52.04,52.42,52.46,52.44,52.3,49.7,21.44,23.62,0,181
15:01:10,19.9,13.91,52,14.65,51.9,52.35,52.45,52.42,52.3,49.67,21.35,23.53,0,182
15:02:10,20.0,13.92,52,14.51,51.65,52.38,52.44,52.44,52.27,49.51,21.27,23.45,0,183
15:03:10,19.9,13.91,52,14.62,51.78,52.36,52.4,52.4,52.33,49.54,21.19,23.36,0,184
15:04:10,20.0,13.92,52,14.49,51.69,52.32,52.41,52.41,52.43,49.48,21.14,23.29,0,185
15:05:10,20.0,13.92,52,14.41,51.9,52.36,52.42,52.41,52.28,49.4,21.08,23.22,0,186
15:06:10,19.9,13.91,52,14.53,51.81,52.37,52.41,52.4,52.28,49.34,21.02,23.14,0,187
15:07:10,20.0,13.92,51.9,0.79,51.92,52.35,52.39,52.38,52.31,49.34,20.97,23.08,0,188
15:08:10,20.0,13.91,51.6,0.76,51.9,52.34,52.41,52.38,52.26,49.24,20.93,23.01,0,189
15:09:10,20.0,13.90,51.4,0.76,51.83,52.37,52.38,52.39,52.29,49.22,20.88,22.96,0,190
15:10:10,20.0,13.89,51.2,0.76,51.97,52.34,52.4,52.37,52.31,49.14,20.84,22.89,0,191
15:11:10,20.0,13.87,51,0.8,51.87,52.36,52.4,52.38,52.26,49.16,20.82,22.85,0,192
15:12:10,20.0,13.85,50.9,0.79,51.76,52.27,52.38,52.36,52.27,49.02,20.77,22.79,0,193
15:13:10,20.0,13.83,50.7,0.79,51.89,52.31,52.37,52.33,52.28,48.98,20.75,22.76,0,194
15:14:10,20.0,13.81,50.6,0.78,52,52.34,52.38,52.34,52.25,49.01,20.72,22.72,0,195
15:15:10,20.0,13.81,50.6,0.76,51.89,52.31,52.37,52.35,52.24,48.92,20.7,22.68,0,196
15:16:10,20.0,13.81,50.6,0.77,51.68,52.32,52.38,52.35,52.26,48.88,20.67,22.64,0,197
15:17:10,20.1,13.84,50.7,0.76,52.02,52.31,52.35,52.32,52.23,48.84,20.66,22.62,0,198
15:18:10,20.1,13.84,50.7,0.77,52.08,52.29,52.35,52.34,52.25,48.78,20.64,22.6,0,199
15:19:10,20.1,13.85,50.8,0.79,52.06,52.29,52.35,52.34,52.24,48.76,20.62,22.56,0,200
15:20:10,20.1,13.85,50.8,0.8,51.28,52.31,52.35,52.31,52.24,48.72,20.61,22.54,0,201
15:21:10,20.1,13.84,50.7,0.78,52.05,52.27,52.34,52.32,52.23,48.65,20.59,22.52,0,202
15:22:10,20.1,13.82,50.5,0.8,52.02,52.28,52.34,52.32,52.22,48.65,20.57,22.5,0,203
15:23:10,20.1,13.83,50.6,0.82,51.86,52.28,52.34,52.29,52.23,48.61,20.57,22.48,0,204
15:24:10,20.1,13.83,50.6,0.77,51.97,52.3,52.34,52.27,52.22,48.53,20.56,22.45,0,205
15:25:10,20.1,13.84,50.7,0.79,51.88,52.3,52.34,52.3,52.22,48.57,20.55,22.45,0,206
15:26:10,20.1,13.84,50.7,0.79,52.01,52.29,52.33,52.28,52.21,48.45,20.54,22.43,0,207
15:27:10,20.1,13.84,50.7,0.78,51.93,52.26,52.32,52.28,52.2,48.43,20.52,22.4,0,208
15:28:10,20.1,13.86,50.8,0.8,51.99,52.27,52.31,52.29,52.2,48.43,20.53,22.39,0,209
15:29:10,20.1,13.86,50.8,0.77,52.03,52.25,52.31,52.27,52.2,48.35,20.51,22.35,0,210
15:30:10,20.1,13.85,50.6,0.81,52.11,52.27,52.31,52.27,52.18,48.35,20.49,22.35,0,211
15:31:10,20.1,13.84,50.5,0.77,52.07,52.26,52.32,52.26,52.19,48.31,20.51,22.35,0,212
15:32:10,20.1,13.84,50.5,0.78,51.9,52.25,52.3,52.25,52.18,48.27,20.49,22.32,0,213
15:33:10,20.1,13.83,50.5,0.77,51.88,52.24,52.29,52.23,52.16,48.24,20.48,22.3,0,214
15:34:10,20.1,13.84,50.6,0.78,51.91,52.24,52.3,52.23,52.17,48.22,20.48,22.3,0,215
15:35:10,20.1,13.84,50.6,0.81,51.75,52.22,52.27,52.22,52.16,48.17,20.46,22.28,0,216
15:36:10,20.1,13.85,50.6,0.78,51.8,52.22,52.3,52.25,52.18,48.15,20.48,22.3,0,217
15:37:10,20.1,13.86,50.7,0.79,51.62,52.19,52.27,52.24,52.16,48.12,20.46,22.27,0,218
15:38:10,20.1,13.85,50.6,0.8,51.91,52.18,52.25,52.22,52.15,48.06,20.45,22.26,0,219
15:39:10,20.1,13.83,50.4,0.81,51.8,52.22,52.27,52.22,52.16,48.07,20.47,22.27,0,220
15:40:10,20.1,13.82,50.3,0.81,51.9,52.17,52.25,52.2,52.13,48.02,20.46,22.27,0,221
15:41:10,20.1,13.83,50.4,0.8,51.96,52.16,52.24,52.2,52.13,48,20.46,22.26,0,222
15:42:10,20.1,13.82,50.4,0.8,52,52.19,52.24,52.19,52.12,47.96,20.45,22.26,0,223
15:43:10,20.1,13.83,50.5,0.77,52.07,52.2,52.25,52.2,52.13,47.94,20.45,22.26,0,224
15:44:10,20.1,13.83,50.5,0.8,51.71,52.19,52.25,52.18,52.12,47.9,20.45,22.26,0,225
15:45:10,20.1,13.84,50.5,0.8,51.94,52.19,52.22,52.18,52.11,47.88,20.44,22.27,0,226
15:46:10,20.1,13.84,50.6,0.76,51.86,52.19,52.22,52.16,52.11,47.85,20.43,22.27,0,227
15:47:10,20.1,13.84,50.6,0.81,52.02,52.17,52.22,52.16,52.12,47.84,20.44,22.27,0,228
15:48:10,20.1,13.84,50.6,0.77,52.03,52.17,52.22,52.17,52.12,47.82,20.44,22.28,0,229
15:49:10,20.1,13.84,50.6,0.79,51.82,52.15,52.22,52.17,52.1,47.77,20.44,22.28,0,230
15:50:10,20.1,13.86,50.7,0.79,51.68,52.16,52.21,52.16,52.1,47.76,20.44,22.29,0,231
15:51:10,20.1,13.86,50.7,0.77,51.69,52.16,52.21,52.19,52.1,47.73,20.45,22.3,0,232
15:52:10,20.1,13.85,50.7,0.8,51.78,52.13,52.2,52.15,52.1,47.69,20.44,22.29,0,233
15:53:10,20.1,13.86,50.7,0.81,51.65,52.14,52.21,52.16,52.09,47.69,20.44,22.31,0,234
15:54:10,20.1,13.85,50.7,0.8,51.71,52.14,52.2,52.13,52.07,47.67,20.44,22.31,0,235
15:55:10,20.1,13.86,50.7,0.78,51.8,52.13,52.19,52.14,52.07,47.62,20.44,22.31,0,236
15:56:10,20.1,13.87,50.8,0.79,51.86,52.13,52.2,52.14,52.07,47.63,20.43,22.31,0,237
15:57:10,20.1,13.85,50.6,0.78,51.96,52.14,52.19,52.12,52.07,47.59,20.44,22.32,0,238
15:58:10,20.1,13.84,50.5,0.77,51.73,52.14,52.18,52.11,52.06,47.57,20.43,22.32,0,239
15:59:10,20.1,13.84,50.5,0.8,51.67,52.12,52.17,52.12,52.05,47.57,20.44,22.32,0,240
16:00:10,20.1,13.84,50.5,0.77,51.89,52.11,52.17,52.12,52.04,47.54,20.43,22.32,0,241
16:01:10,20.1,13.85,50.6,0.78,51.96,52.13,52.18,52.11,52.05,47.53,20.44,22.33,0,242
16:02:10,20.1,13.84,50.6,0.78,51.64,52.1,52.16,52.1,52.04,47.48,20.42,22.32,0,243
16:03:10,20.1,13.85,50.6,0.78,51.83,52.09,52.15,52.1,52.04,47.48,20.43,22.32,0,244
16:04:10,20.1,13.85,50.7,0.76,51.9,52.12,52.15,52.09,52.03,47.44,20.42,22.32,0,245
16:05:10,20.1,13.86,50.7,0.76,51.99,52.1,52.16,52.1,52.04,47.44,20.44,22.33,0,246
16:06:10,20.1,13.86,50.7,0.79,51.92,52.1,52.15,52.09,52.03,47.42,20.43,22.33,0,247
16:07:10,20.1,13.86,50.7,0.78,51.91,52.1,52.13,52.07,52.02,47.39,20.43,22.31,0,248
16:08:10,20.1,13.85,50.7,0.79,51.75,52.07,52.13,52.08,52,47.38,20.43,22.33,0,249
16:09:10,20.1,13.87,50.8,0.79,51.89,52.08,52.13,52.07,52.01,47.37,20.43,22.33,0,250
16:10:10,20.1,13.85,50.6,0.81,51.81,52.08,52.12,52.06,52,47.33,20.43,22.32,0,251
16:11:10,20.1,13.84,50.5,0.8,51.65,52.07,52.11,52.06,52,47.33,20.43,22.33,0,252
16:12:10,20.1,13.82,50.4,0.77,51.85,52.05,52.11,52.07,51.99,47.32,20.44,22.33,0,253
16:13:10,20.1,13.83,50.5,0.8,51.8,52.05,52.11,52.06,51.98,47.29,20.43,22.34,0,254
16:14:10,20.1,13.83,50.5,0.78,51.82,52.04,52.1,52.04,51.99,47.27,20.43,22.33,0,255
16:15:10,20.1,13.84,50.5,0.77,51.86,52.05,52.1,52.04,51.98,47.24,20.43,22.35,0,256
16:16:10,20.1,13.84,50.6,0.8,51.82,52.06,52.1,52.03,51.97,47.23,20.43,22.33,0,257
16:17:10,20.1,13.84,50.6,0.77,51.83,52.05,52.09,52.03,51.96,47.22,20.42,22.33,0,258
16:18:10,20.1,13.85,50.6,0.8,51.84,52.05,52.09,52.03,51.97,47.23,20.43,22.32,0,259
16:19:10,20.1,13.85,50.6,0.79,51.5,52.03,52.07,52.04,51.97,47.17,20.43,22.34,0,260
16:20:10,20.1,13.86,50.7,0.79,51.69,52.02,52.08,52.03,51.96,47.19,20.43,22.34,0,261
16:21:10,20.1,13.86,50.7,0.79,51.72,52.01,52.06,52.02,51.94,47.15,20.43,22.34,0,262
16:22:10,20.1,13.86,50.7,0.81,51.73,52.01,52.06,52.01,51.96,47.15,20.44,22.35,0,263
16:23:10,20.1,13.86,50.7,0.8,51.78,52.01,52.07,52.01,51.94,47.13,20.43,22.34,0,264
16:24:10,20.1,13.86,50.6,0.8,51.76,52.02,52.07,52.01,51.94,47.11,20.44,22.34,0,265
16:25:10,20.1,13.85,50.5,0.79,51.8,52,52.05,52,51.94,47.11,20.43,22.33,0,266
16:26:10,20.1,13.83,50.3,0.78,51.47,51.98,52.04,51.99,51.92,47.08,20.43,22.32,0,267
16:27:10,20.1,13.83,50.2,0.77,51.53,52,52.02,52,51.92,47.08,20.44,22.32,0,268
16:28:10,20.1,13.83,50.2,0.8,51.8,52.01,52.06,51.98,51.92,47.07,20.45,22.32,0,269
16:29:10,20.1,13.84,50.2,0.77,51.74,52,52.03,51.97,51.9,47.05,20.44,22.3,0,270
16:30:10,20.1,13.86,50.3,0.8,51.49,51.96,52.03,51.95,51.89,47.02,20.43,22.28,0,271
16:31:10,20.2,13.87,50.3,0.79,51.75,51.97,52.02,51.97,51.9,47,20.44,22.29,0,272
16:32:10,20.2,13.87,50.2,0.79,51.76,51.97,52.02,51.97,51.89,47.01,20.46,22.29,0,273
16:33:10,20.2,13.88,50.1,0.78,51.81,51.96,52,51.95,51.89,46.99,20.46,22.29,0,274
16:34:10,20.2,13.88,50.1,0.8,51.78,51.96,52,51.95,51.88,46.97,20.45,22.3,0,275
16:35:10,20.2,13.90,50.2,0.76,51.79,51.96,52.01,51.95,51.87,46.97,20.46,22.3,0,276
16:36:10,20.2,13.88,50.2,0.77,51.75,51.94,52,51.93,51.86,46.94,20.46,22.3,0,277
16:37:10,20.2,13.88,50.2,0.79,51.77,51.97,51.99,51.93,51.86,46.94,20.47,22.31,0,278
16:38:10,20.2,13.87,50.3,0.78,51.67,51.94,52,51.94,51.87,46.93,20.47,22.31,0,279
16:39:10,20.1,13.85,50.3,0.79,51.45,51.93,51.97,51.95,51.85,46.91,20.48,22.31,0,280
16:40:10,20.1,13.86,50.4,0.77,51.48,51.87,51.98,51.93,51.86,46.91,20.49,22.32,0,281
16:41:10,20.1,13.85,50.4,0.77,51.72,51.92,51.97,51.91,51.85,46.89,20.48,22.32,0,282
16:42:10,20.1,13.86,50.5,0.81,51.71,51.93,51.97,51.93,51.83,46.87,20.48,22.33,0,283
16:43:10,20.1,13.85,50.5,0.78,51.7,51.92,51.96,51.9,51.83,46.85,20.48,22.31,0,284
16:44:10,20.1,13.86,50.5,0.79,51.68,51.93,51.97,51.92,51.84,46.86,20.5,22.32,0,285
16:45:10,20.1,13.86,50.5,0.78,51.5,51.91,51.96,51.91,51.84,46.84,20.5,22.32,0,286
16:46:10,20.1,13.86,50.5,0.8,51.11,51.88,51.96,51.9,51.82,46.83,20.49,22.32,0,287
16:47:10,20.1,13.87,50.6,0.76,51.32,51.88,51.94,51.89,51.83,46.82,20.5,22.33,0,288
16:48:10,20.1,13.86,50.6,0.75,51.76,51.9,51.95,51.9,51.82,46.8,20.5,22.33,0,289
16:49:10,20.1,13.86,50.6,0.77,51.78,51.9,51.95,51.89,51.82,46.8,20.49,22.35,0,290
16:50:10,20.1,13.86,50.6,0.78,51.61,51.89,51.94,51.89,51.81,46.8,20.5,22.35,0,291
16:51:10,20.1,13.86,50.6,0.79,51.71,51.89,51.94,51.88,51.81,46.77,20.49,22.36,0,292
16:52:10,20.1,13.87,50.7,0.78,51.38,51.88,51.94,51.88,51.81,46.78,20.51,22.37,0,293
16:53:10,20.1,13.87,50.7,0.81,51.62,51.88,51.92,51.87,51.81,46.77,20.5,22.39,0,294
16:54:10,20.1,13.87,50.7,0.81,51.62,51.89,51.93,51.86,51.8,46.77,20.51,22.39,0,295
16:55:10,20.1,13.87,50.7,0.76,51.59,51.87,51.92,51.86,51.78,46.72,20.51,22.37,0,296
16:56:10,20.1,13.87,50.7,0.78,51.53,51.85,51.92,51.86,51.77,46.72,20.5,22.38,0,297
16:57:10,20.1,13.87,50.7,0.77,51.58,51.85,51.9,51.84,51.78,46.71,20.49,22.38,0,298
16:58:10,20.1,13.87,50.7,0.77,51.63,51.87,51.92,51.86,51.77,46.72,20.52,22.39,0,299
16:59:10,20.1,13.87,50.7,0.76,51.66,51.84,51.9,51.85,51.77,46.7,20.51,22.38,0,300
17:00:10,20.1,13.85,50.5,0.81,51.68,51.85,51.89,51.85,51.76,46.7,20.51,22.39,0,301
17:01:10,20.1,13.83,50.3,0.8,51.69,51.83,51.89,51.83,51.75,46.67,20.5,22.37,0,302
17:02:10,20.1,13.83,50.3,0.78,51.4,51.82,51.89,51.83,51.74,46.69,20.51,22.38,0,303
17:03:10,20.1,13.83,50.3,0.79,50.99,51.8,51.86,51.82,51.73,46.67,20.5,22.36,0,304
17:04:10,20.1,13.84,50.4,0.78,51.42,51.82,51.86,51.81,51.73,46.66,20.5,22.38,0,305
17:05:10,20.1,13.84,50.4,0.8,51.57,51.82,51.87,51.81,51.74,46.64,20.5,22.37,0,306
17:06:10,20.1,13.84,50.4,0.81,51.65,51.82,51.87,51.81,51.74,46.65,20.51,22.38,0,307
17:07:10,20.1,13.85,50.5,0.79,51.69,51.81,51.88,51.81,51.72,46.62,20.5,22.38,0,308
17:08:10,20.1,13.84,50.5,0.77,51.53,51.8,51.85,51.8,51.71,46.61,20.51,22.38,0,309
17:09:10,20.1,13.85,50.5,0.79,51.31,51.8,51.84,51.8,51.71,46.6,20.51,22.37,0,310
17:10:10,20.1,13.85,50.5,0.79,51.5,51.79,51.84,51.79,51.7,46.59,20.5,22.37,0,311
17:11:10,20.1,13.86,50.4,0.8,51.32,51.79,51.84,51.8,51.7,46.59,20.51,22.36,0,312
17:12:10,20.2,13.86,50.2,0.81,51.55,51.79,51.83,51.78,51.69,46.58,20.52,22.37,0,313
17:13:10,20.2,13.86,50.1,0.76,51.42,51.75,51.81,51.77,51.68,46.58,20.51,22.36,0,314
17:14:10,20.2,13.87,50.2,0.78,51.53,51.78,51.82,51.77,51.67,46.55,20.5,22.36,0,315
17:15:10,20.2,13.88,50.2,0.78,51.63,51.76,51.82,51.75,51.66,46.56,20.51,22.36,0,316
17:16:10,20.2,13.88,50.2,0.78,51.59,51.78,51.82,51.76,51.66,46.57,20.53,22.37,0,317
17:17:10,20.2,13.87,50.2,0.76,51.6,51.78,51.83,51.77,51.67,46.54,20.54,22.38,0,318
17:18:10,20.2,13.88,50.1,0.77,51.57,51.76,51.82,51.74,51.66,46.52,20.52,22.36,0,319
17:19:10,20.2,13.88,50.1,0.76,51.56,51.76,51.81,51.75,51.64,46.53,20.53,22.36,0,320
17:20:10,20.2,13.88,50.1,0.77,50.91,51.74,51.77,51.74,51.63,46.51,20.55,22.36,0,321
17:21:10,20.2,13.88,50.1,0.79,51.36,51.72,51.79,51.74,51.63,46.51,20.54,22.36,0,322
17:22:10,20.2,13.86,50.2,0.78,51.56,51.73,51.79,51.73,51.63,46.5,20.54,22.36,0,323
17:23:10,20.1,13.85,50.3,0.77,51.51,51.75,51.79,51.72,51.64,46.49,20.55,22.36,0,324
17:24:10,20.1,13.84,50.3,0.81,51.5,51.73,51.78,51.73,51.62,46.49,20.54,22.36,0,325
17:25:10,20.1,13.84,50.3,0.76,51.45,51.71,51.78,51.73,51.62,46.48,20.55,22.37,0,326
17:26:10,20.1,13.85,50.4,0.8,51.36,51.7,51.76,51.72,51.6,46.48,20.54,22.37,0,327
17:27:10,20.1,13.85,50.4,0.79,51.4,51.71,51.76,51.73,51.62,46.47,20.56,22.38,0,328
17:28:10,20.1,13.86,50.4,0.78,51.33,51.72,51.76,51.71,51.62,46.46,20.56,22.37,0,329
17:29:10,20.1,13.87,50.5,0.76,51.38,51.7,51.76,51.72,51.59,46.46,20.57,22.38,0,330
17:30:10,20.1,13.86,50.5,0.81,51.3,51.69,51.76,51.7,51.59,46.44,20.55,22.37,0,331
17:31:10,20.1,13.86,50.5,0.8,51.33,51.7,51.75,51.7,51.6,46.46,20.55,22.37,0,332
17:32:10,20.1,13.86,50.5,0.76,51.46,51.7,51.75,51.7,51.61,46.43,20.56,22.37,0,333
17:33:10,20.1,13.85,50.5,0.78,51.53,51.71,51.76,51.7,51.6,46.44,20.56,22.36,0,334
17:34:10,20.1,13.87,50.6,0.78,51.56,51.69,51.75,51.69,51.57,46.42,20.57,22.36,0,335
17:35:10,20.1,13.87,50.6,0.79,51.35,51.68,51.72,51.67,51.58,46.4,20.56,22.35,0,336
17:36:10,20.1,13.86,50.6,0.81,51.27,51.66,51.72,51.67,51.56,46.41,20.55,22.33,0,337
17:37:10,20.1,13.86,50.6,0.81,51.31,51.65,51.72,51.67,51.57,46.4,20.55,22.34,0,338
17:38:10,20.1,13.86,50.6,0.77,51.27,51.63,51.72,51.67,51.56,46.4,20.56,22.33,0,339
17:39:10,20.1,13.86,50.6,0.8,51.15,51.63,51.73,51.68,51.55,46.37,20.56,22.32,0,340
17:40:10,20.1,13.85,50.6,0.78,51.38,51.65,51.71,51.66,51.54,46.38,20.55,22.3,0,341
17:41:10,20.1,13.86,50.7,0.76,51.23,51.65,51.71,51.65,51.55,46.37,20.56,22.32,0,342
17:42:10,20.1,13.87,50.7,0.76,51.46,51.66,51.71,51.65,51.53,46.37,20.55,22.3,0,343
17:43:10,20.1,13.86,50.7,0.8,51.3,51.64,51.69,51.63,51.53,46.35,20.54,22.29,0,344
17:44:10,20.1,13.87,50.7,0.79,51.32,51.63,51.69,51.64,51.52,46.37,20.55,22.3,0,345
17:45:10,20.1,13.87,50.7,0.79,51.45,51.64,51.69,51.64,51.53,46.34,20.54,22.29,0,346
17:46:10,20.1,13.87,50.7,0.77,51.1,51.62,51.68,51.63,51.5,46.33,20.54,22.28,0,347
17:47:10,20.1,13.87,50.7,0.76,51.42,51.61,51.67,51.62,51.52,46.34,20.55,22.28,0,348
17:48:10,20.1,13.87,50.7,0.8,51.32,51.63,51.68,51.63,51.49,46.33,20.55,22.29,0,349
17:49:10,20.1,13.87,50.7,0.76,51.21,51.62,51.67,51.61,51.48,46.31,20.53,22.28,0,350
17:50:10,20.1,13.85,50.5,0.77,51.34,51.61,51.66,51.6,51.49,46.32,20.54,22.28,0,351
17:51:10,20.1,13.84,50.5,0.77,51.4,51.6,51.65,51.59,51.48,46.31,20.54,22.28,0,352
17:52:10,20.1,13.84,50.5,0.79,51.42,51.6,51.66,51.59,51.48,46.31,20.53,22.28,0,353
17:53:10,20.1,13.86,50.6,0.78,51.41,51.61,51.65,51.59,51.47,46.31,20.54,22.29,0,354
17:54:10,20.1,13.86,50.6,0.77,51.26,51.59,51.64,51.59,51.46,46.29,20.53,22.3,0,355
17:55:10,20.1,13.86,50.6,0.8,51.32,51.57,51.64,51.6,51.45,46.29,20.53,22.29,0,356
17:56:10,20.1,13.86,50.6,0.76,51.4,51.58,51.64,51.58,51.46,46.28,20.53,22.3,0,357
17:57:10,20.1,13.87,50.6,0.77,51.25,51.57,51.62,51.57,51.44,46.28,20.54,22.28,0,358
17:58:10,20.1,13.86,50.4,0.78,51.35,51.57,51.64,51.57,51.45,46.27,20.53,22.3,0,359
17:59:10,20.1,13.86,50.3,0.79,51.41,51.57,51.62,51.56,51.43,46.27,20.52,22.29,0,360
18:00:10,20.2,13.85,50.1,0.81,51.4,51.57,51.61,51.56,51.41,46.25,20.53,22.28,0,361
18:01:10,20.2,13.86,50.2,0.77,51.37,51.56,51.61,51.55,51.41,46.23,20.53,22.28,0,362
18:02:10,20.2,13.87,50.2,0.78,51.19,51.56,51.61,51.55,51.41,46.25,20.55,22.29,0,363
18:03:10,20.2,13.89,50.3,0.77,51.25,51.53,51.6,51.55,51.4,46.23,20.53,22.28,0,364
18:04:10,20.2,13.88,50.2,0.77,51.17,51.52,51.59,51.54,51.41,46.22,20.54,22.29,0,365
18:05:10,20.2,13.86,50,0.78,51.16,51.51,51.57,51.54,51.38,46.22,20.55,22.28,0,366
18:06:10,20.2,13.88,50.1,0.76,51.27,51.51,51.57,51.55,51.38,46.22,20.55,22.3,0,367
18:07:10,20.2,13.86,50.1,0.78,51.33,51.53,51.58,51.52,51.37,46.19,20.55,22.31,0,368
18:08:10,20.2,13.87,50.2,0.77,50.89,51.53,51.58,51.52,51.37,46.21,20.56,22.32,0,369
18:09:10,20.2,13.88,50.2,0.79,51.25,51.51,51.57,51.52,51.37,46.2,20.55,22.33,0,370
18:10:10,20.2,13.87,50.2,0.79,51.2,51.51,51.57,51.51,51.35,46.2,20.56,22.34,0,371
18:11:10,20.2,13.87,50.3,0.79,51.19,51.52,51.58,51.5,51.37,46.19,20.57,22.35,0,372
18:12:10,20.2,13.88,50.3,0.8,50.58,51.46,51.56,51.5,51.35,46.19,20.57,22.36,0,373
18:13:10,20.2,13.87,50.2,0.8,51.21,51.49,51.56,51.5,51.35,46.19,20.58,22.36,0,374
18:14:10,20.2,13.88,50.1,0.8,51.25,51.49,51.54,51.48,51.32,46.16,20.57,22.35,0,375
18:15:10,20.2,13.90,50.2,0.77,51.34,51.5,51.56,51.49,51.35,46.16,20.59,22.37,0,376
18:16:10,20.2,13.89,50.2,0.77,51.35,51.5,51.55,51.48,51.33,46.15,20.58,22.36,0,377
18:17:10,20.2,13.89,50.2,0.78,51.35,51.49,51.55,51.48,51.33,46.16,20.6,22.37,0,378
18:18:10,20.2,13.89,50.3,0.8,51.33,51.5,51.55,51.49,51.31,46.16,20.6,22.39,0,379
18:19:10,20.2,13.88,50.3,0.8,51.29,51.49,51.52,51.47,51.32,46.15,20.6,22.38,0,380
18:20:10,20.2,13.89,50.3,0.76,51.29,51.47,51.52,51.46,51.3,46.15,20.59,22.38,0,381
18:21:10,20.2,13.88,50.1,0.78,51.18,51.46,51.53,51.46,51.3,46.15,20.61,22.39,0,382
18:22:10,20.2,13.88,50.1,0.79,51.28,51.46,51.51,51.45,51.29,46.14,20.61,22.38,0,383
18:23:10,20.2,13.90,50.2,0.8,51.31,51.46,51.5,51.45,51.29,46.11,20.6,22.38,0,384
18:24:10,20.2,13.90,50.2,0.76,51.3,51.46,51.5,51.45,51.29,46.12,20.61,22.38,0,385
18:25:10,20.2,13.90,50.2,0.81,51.3,51.44,51.5,51.43,51.26,46.11,20.6,22.38,0,386
18:26:10,20.2,13.88,50.1,0.76,50.84,51.42,51.51,51.45,51.26,46.1,20.63,22.4,0,387
18:27:10,20.2,13.88,50,0.77,51.2,51.45,51.5,51.44,51.27,46.13,20.64,22.4,0,388
18:28:10,20.2,13.89,50.1,0.78,50.99,51.44,51.5,51.43,51.26,46.11,20.64,22.42,0,389
18:29:10,20.2,13.89,50.1,0.77,50.9,51.41,51.46,51.41,51.25,46.08,20.63,22.41,0,390
18:30:10,20.2,13.92,50.2,0.77,50.94,51.41,51.47,51.43,51.23,46.1,20.64,22.42,0,391
18:31:10,20.2,13.89,50.1,0.82,50.79,51.38,51.48,51.41,51.24,46.07,20.65,22.43,0,392
18:32:10,20.2,13.90,50,0.76,50.67,51.42,51.47,51.41,51.23,46.09,20.64,22.44,0,393
18:33:10,20.2,13.90,50,0.79,50.99,51.39,51.46,51.41,51.23,46.06,20.65,22.44,0,394
18:34:10,20.2,13.90,50.1,0.79,51.06,51.38,51.45,51.4,51.21,46.07,20.66,22.44,0,395
18:35:10,20.2,13.90,50.1,0.78,51.21,51.39,51.46,51.4,51.22,46.07,20.66,22.45,0,396
18:36:10,20.2,13.92,50.2,0.77,51.15,51.39,51.45,51.39,51.2,46.06,20.66,22.44,0,397
18:37:10,20.2,13.92,50.2,0.76,51.07,51.39,51.45,51.39,51.21,46.06,20.68,22.45,0,398
18:38:10,20.2,13.92,50.1,0.76,50.94,51.37,51.44,51.39,51.19,46.07,20.68,22.45,0,399
18:39:10,20.2,13.89,50,0.8,51.01,51.36,51.43,51.37,51.19,46.03,20.68,22.44,0,400
18:40:10,20.2,13.90,50,0.78,51.07,51.37,51.42,51.37,51.17,46.05,20.68,22.44,0,401
18:41:10,20.2,13.90,50.1,0.78,51.18,51.38,51.41,51.36,51.18,46.02,20.7,22.45,0,402
18:42:10,20.2,13.91,50.1,0.77,51.09,51.38,51.43,51.36,51.17,46.03,20.7,22.44,0,403
18:43:10,20.2,13.92,50.2,0.79,51.21,51.36,51.41,51.35,51.16,46.02,20.68,22.43,0,404
18:44:10,20.2,13.91,50.2,0.8,51.14,51.36,51.41,51.35,51.17,46.01,20.69,22.43,0,405
18:45:10,20.2,13.90,50,0.76,50.99,51.35,51.4,51.36,51.15,46.02,20.7,22.43,0,406
18:46:10,20.2,13.88,50.1,0.77,50.98,51.34,51.4,51.34,51.15,46.02,20.71,22.43,0,407
18:47:10,20.2,13.88,50.1,0.79,51.07,51.31,51.4,51.34,51.14,46.01,20.71,22.42,0,408
18:48:10,20.2,13.89,50.2,0.79,50.93,51.32,51.37,51.33,51.15,46.01,20.72,22.42,0,409
18:49:10,20.2,13.86,50.2,0.79,51.18,51.33,51.38,51.33,51.12,45.99,20.72,22.41,0,410
18:50:10,20.2,13.87,50.3,0.8,51.07,51.33,51.39,51.33,51.13,46,20.71,22.39,0,411
18:51:10,20.2,13.87,50.3,0.8,51.09,51.34,51.39,51.34,51.13,46,20.73,22.43,0,412
18:52:10,20.1,13.86,50.3,0.77,51.1,51.32,51.39,51.33,51.12,45.98,20.72,22.4,0,413
18:53:10,20.1,13.86,50.3,0.79,50.95,51.33,51.37,51.31,51.11,45.99,20.72,22.4,0,414
18:54:10,20.2,13.88,50.4,0.78,50.97,51.31,51.37,51.32,51.11,45.99,20.72,22.4,0,415
18:55:10,20.2,13.89,50.3,0.79,51.1,51.29,51.38,51.31,51.11,45.98,20.71,22.38,0,416
18:56:10,20.2,13.88,50.1,0.81,50.98,51.3,51.36,51.3,51.08,45.97,20.71,22.39,0,417
18:57:10,20.2,13.88,50.1,0.81,51.09,51.29,51.34,51.29,51.09,45.98,20.71,22.38,0,418
18:58:10,20.2,13.90,50.2,0.79,51,51.28,51.36,51.29,51.09,45.97,20.73,22.39,0,419
18:59:10,20.2,13.88,50.2,0.78,50.83,51.28,51.34,51.27,51.08,45.96,20.72,22.38,0,420
19:00:10,20.2,13.90,50.2,0.79,51.02,51.28,51.34,51.28,51.07,45.95,20.71,22.38,0,421
19:01:10,20.2,13.91,50.2,0.79,51.13,51.29,51.34,51.27,51.07,45.94,20.71,22.38,0,422
19:02:10,20.2,13.90,50,0.77,50.99,51.29,51.32,51.26,51.05,45.95,20.72,22.39,0,423
19:03:10,20.2,13.90,50,0.77,50.93,51.26,51.33,51.27,51.04,45.95,20.72,22.39,0,424
19:04:10,20.2,13.91,50.1,0.76,50.6,51.26,51.32,51.28,51.04,45.94,20.75,22.41,0,425
19:05:10,20.2,13.91,50.1,0.79,50.72,51.24,51.32,51.29,51.05,45.94,20.74,22.4,0,426
19:06:10,20.2,13.91,50.1,0.78,50.67,51.25,51.31,51.27,51.04,45.93,20.73,22.42,0,427
19:07:10,20.2,13.91,50.2,0.77,50.8,51.22,51.29,51.24,51.01,45.91,20.73,22.41,0,428
19:08:10,20.2,13.89,50,0.76,51.04,51.25,51.3,51.24,51.01,45.93,20.75,22.43,0,429
19:09:10,20.2,13.88,49.9,0.81,51.02,51.24,51.3,51.24,51.01,45.9,20.74,22.44,0,430
19:10:10,20.2,13.89,50,0.8,50.81,51.22,51.29,51.22,51,45.91,20.73,22.43,0,431
19:11:10,20.2,13.91,50.1,0.79,50.76,51.24,51.28,51.23,50.99,45.91,20.75,22.45,0,432
19:12:10,20.2,13.91,50.1,0.78,50.78,51.23,51.28,51.23,50.98,45.89,20.76,22.45,0,433
19:13:10,20.2,13.92,50.1,0.77,50.77,51.21,51.27,51.22,50.98,45.87,20.75,22.45,0,434
19:14:10,20.2,13.92,50.2,0.76,50.67,51.22,51.26,51.21,50.98,45.9,20.77,22.46,0,435
19:15:10,20.2,13.90,50,0.76,50.92,51.2,51.27,51.21,50.97,45.89,20.76,22.47,0,436
19:16:10,20.2,13.91,50,0.8,51.02,51.2,51.27,51.19,50.97,45.88,20.77,22.47,0,437
19:17:10,20.2,13.90,50,0.79,51.01,51.19,51.26,51.19,50.94,45.87,20.76,22.46,0,438
19:18:10,20.2,13.92,50.1,0.78,50.98,51.19,51.26,51.2,50.96,45.88,20.77,22.47,0,439
19:19:10,20.2,13.91,50.1,0.78,51.01,51.19,51.24,51.19,50.95,45.85,20.77,22.45,0,440
19:20:10,20.2,13.91,50.1,0.76,50.85,51.18,51.26,51.19,50.95,45.87,20.79,22.45,0,441
19:21:10,20.2,13.89,50.2,0.81,51.01,51.18,51.24,51.18,50.93,45.86,20.78,22.46,0,442
19:22:10,20.2,13.87,50.2,0.8,50.94,51.17,51.25,51.17,50.93,45.85,20.78,22.46,0,443
19:23:10,20.2,13.88,50.3,0.77,50.71,51.17,51.23,51.17,50.93,45.86,20.78,22.47,0,444
19:24:10,20.2,13.87,50.3,0.78,50.85,51.19,51.23,51.18,50.93,45.85,20.79,22.47,0,445
19:25:10,20.2,13.87,50.3,0.79,50.9,51.17,51.22,51.17,50.93,45.86,20.78,22.47,0,446
19:26:10,20.2,13.88,50.4,0.77,50.88,51.15,51.23,51.17,50.92,45.84,20.78,22.46,0,447
19:27:10,20.2,13.88,50.4,0.76,50.78,51.17,51.2,51.16,50.9,45.83,20.77,22.45,0,448
19:28:10,20.1,13.87,50.4,0.76,50.92,51.14,51.21,51.15,50.9,45.83,20.76,22.46,0,449
19:29:10,20.2,13.88,50.4,0.8,50.94,51.17,51.22,51.15,50.91,45.84,20.77,22.46,0,450
19:30:10,20.1,13.86,50.4,0.76,50.62,51.15,51.18,51.14,50.89,45.83,20.76,22.44,0,451
19:31:10,20.1,13.86,50.4,0.77,50.85,51.12,51.19,51.14,50.87,45.81,20.76,22.43,0,452
19:32:10,20.1,13.88,50.5,0.77,50.85,51.13,51.18,51.14,50.89,45.83,20.77,22.44,0,453
19:33:10,20.1,13.88,50.5,0.77,50.83,51.15,51.18,51.13,50.88,45.81,20.76,22.43,0,454
19:34:10,20.1,13.87,50.5,0.76,50.81,51.12,51.19,51.12,50.86,45.81,20.75,22.42,0,455
19:35:10,20.1,13.87,50.5,0.8,50.93,51.14,51.17,51.11,50.86,45.81,20.75,22.42,0,456
19:36:10,20.1,13.87,50.5,0.79,50.81,51.13,51.18,51.12,50.86,45.8,20.75,22.42,0,457
19:37:10,20.1,13.88,50.5,0.78,50.81,51.13,51.19,51.13,50.86,45.82,20.75,22.43,0,458
19:38:10,20.1,13.87,50.5,0.79,50.94,51.12,51.18,51.11,50.84,45.8,20.74,22.41,0,459
19:39:10,20.1,13.87,50.5,0.77,50.96,51.13,51.16,51.11,50.84,45.79,20.74,22.4,0,460
19:40:10,20.1,13.88,50.6,0.76,50.99,51.12,51.18,51.1,50.85,45.79,20.75,22.4,0,461
19:41:10,20.1,13.88,50.6,0.75,50.91,51.11,51.16,51.1,50.82,45.78,20.73,22.38,0,462
19:42:10,20.1,13.87,50.6,0.8,50.97,51.1,51.16,51.1,50.82,45.78,20.74,22.38,0,463
19:43:10,20.1,13.87,50.6,0.8,50.95,51.11,51.17,51.1,50.83,45.78,20.74,22.38,0,464
19:44:10,20.1,13.87,50.6,0.78,50.51,51.07,51.16,51.08,50.8,45.77,20.72,22.36,0,465
19:45:10,20.1,13.87,50.6,0.79,50.76,51.06,51.13,51.07,50.81,45.78,20.73,22.36,0,466
19:46:10,20.1,13.87,50.6,0.77,50.71,51.09,51.13,51.06,50.79,45.76,20.72,22.35,0,467
19:47:10,20.1,13.87,50.6,0.8,50.79,51.07,51.14,51.07,50.79,45.77,20.71,22.34,0,468
19:48:10,20.1,13.87,50.6,0.75,50.81,51.06,51.12,51.06,50.78,45.76,20.69,22.33,0,469
19:49:10,20.1,13.87,50.6,0.77,50.26,51.06,51.12,51.06,50.77,45.75,20.71,22.33,0,470
19:50:10,20.1,13.89,50.7,0.79,50.3,51.05,51.12,51.07,50.79,45.76,20.71,22.34,0,471
19:51:10,20.1,13.89,50.7,0.78,50.57,51.04,51.1,51.06,50.77,45.75,20.69,22.33,0,472
19:52:10,20.1,13.89,50.7,0.79,50.78,51.03,51.1,51.06,50.76,45.73,20.68,22.32,0,473
19:53:10,20.1,13.88,50.7,0.76,50.84,51.06,51.1,51.04,50.75,45.74,20.68,22.31,0,474
19:54:10,20.1,13.88,50.7,0.76,50.82,51.04,51.1,51.04,50.74,45.73,20.68,22.32,0,475
19:55:10,20.1,13.89,50.7,0.8,50.78,51.03,51.1,51.05,50.75,45.74,20.68,22.31,0,476
19:56:10,20.1,13.88,50.7,0.79,50.74,51.04,51.09,51.03,50.74,45.73,20.68,22.3,0,477
19:57:10,20.1,13.89,50.7,0.78,50.54,50.97,51.07,51.03,50.72,45.73,20.67,22.3,0,478
19:58:10,20.1,13.88,50.7,0.77,50.51,51,51.09,51.02,50.72,45.72,20.67,22.29,0,479
19:59:10,20.1,13.86,50.5,0.75,50.74,51.02,51.07,51.01,50.72,45.72,20.66,22.28,0,480
20:00:10,20.1,13.84,50.4,0.75,50.74,51.02,51.07,51.01,50.7,45.7,20.66,22.27,0,481
20:01:10,20.1,13.85,50.4,0.8,50.48,50.98,51.06,50.99,50.69,45.7,20.64,22.26,0,482
20:02:10,20.1,13.87,50.4,0.8,50.69,50.97,51.05,51,50.67,45.7,20.65,22.26,0,483
20:03:10,20.2,13.87,50.2,0.77,50.29,50.99,51.06,50.98,50.69,45.69,20.65,22.26,0,484
20:04:10,20.2,13.88,50.2,0.79,50.68,50.98,51.05,51,50.68,45.71,20.65,22.26,0,485
20:05:10,20.2,13.88,50.2,0.79,50.72,50.98,51.04,50.99,50.68,45.69,20.66,22.27,0,486
20:06:10,20.2,13.88,50.2,0.76,50.81,50.99,51.04,50.97,50.65,45.68,20.64,22.26,0,487
20:07:10,20.2,13.89,50.3,0.8,50.73,50.97,51.03,50.96,50.65,45.67,20.64,22.26,0,488
20:08:10,20.2,13.88,50.1,0.8,50.42,50.96,51.02,50.97,50.64,45.67,20.65,22.27,0,489
20:09:10,20.2,13.88,50.1,0.77,50.44,50.93,51.01,50.94,50.63,45.68,20.64,22.26,0,490
20:10:10,20.2,13.88,50.1,0.79,50.53,50.94,51.02,50.95,50.64,45.66,20.64,22.27,0,491
20:11:10,20.2,13.91,50.2,0.78,50.53,50.94,51.02,50.95,50.64,45.67,20.66,22.3,0,492
20:12:10,20.2,13.86,50.2,0.77,50.78,50.94,51.01,50.96,50.63,45.68,20.66,22.28,0,493
20:13:10,20.2,13.87,50.3,0.79,50.74,50.96,51.01,50.95,50.6,45.65,20.66,22.27,0,494
20:14:10,20.2,13.87,50.3,0.81,50.84,50.96,51.01,50.94,50.62,45.66,20.66,22.28,0,495
20:15:10,20.1,13.85,50.3,0.79,50.56,50.94,50.99,50.94,50.6,45.66,20.66,22.28,0,496
20:16:10,20.1,13.87,50.4,0.79,50.7,50.95,51,50.94,50.62,45.65,20.67,22.28,0,497
20:17:10,20.1,13.87,50.4,0.79,50.68,50.93,51,50.92,50.6,45.64,20.66,22.28,0,498
20:18:10,20.1,13.87,50.4,0.76,50.7,50.94,50.99,50.91,50.58,45.64,20.66,22.28,0,499
20:19:10,20.1,13.86,50.4,0.8,50.64,50.92,50.99,50.92,50.59,45.63,20.66,22.27,0,500
20:20:10,20.1,13.86,50.4,0.81,50.72,50.93,50.98,50.91,50.6,45.64,20.66,22.27,0,501
20:21:10,20.1,13.87,50.5,0.8,50.35,50.92,50.96,50.9,50.59,45.63,20.65,22.27,0,502
20:22:10,20.1,13.86,50.5,0.77,50.74,50.91,50.97,50.9,50.56,45.61,20.65,22.26,0,503
20:23:10,20.1,13.86,50.5,0.78,50.69,50.91,50.98,50.92,50.56,45.64,20.66,22.29,0,504
20:24:10,20.1,13.85,50.5,0.79,50.59,50.93,50.97,50.9,50.58,45.62,20.65,22.28,0,505
20:25:10,20.1,13.85,50.5,0.77,50.49,50.86,50.96,50.9,50.57,45.61,20.64,22.27,0,506
20:26:10,20.1,13.85,50.5,0.8,50.25,50.87,50.94,50.88,50.54,45.6,20.64,22.26,0,507
20:27:10,20.1,13.87,50.6,0.77,50.42,50.89,50.94,50.89,50.53,45.63,20.64,22.26,0,508
20:28:10,20.1,13.87,50.6,0.77,50.6,50.87,50.93,50.87,50.54,45.58,20.62,22.25,0,509
20:29:10,20.1,13.87,50.6,0.78,50.68,50.89,50.94,50.88,50.54,45.62,20.64,22.25,0,510
20:30:10,20.1,13.86,50.6,0.71,50.37,50.89,50.95,50.88,50.53,45.6,20.63,22.25,0,511
20:31:10,20.1,13.87,50.6,0.8,50.54,50.87,50.93,50.87,50.52,45.6,20.64,22.25,0,512
20:32:10,20.1,13.87,50.6,0.77,50.4,50.85,50.93,50.87,50.52,45.59,20.62,22.24,0,513
20:33:10,20.1,13.87,50.6,0.76,50.59,50.87,50.92,50.85,50.52,45.6,20.63,22.25,0,514
20:34:10,20.1,13.87,50.6,0.78,50.63,50.85,50.91,50.86,50.5,45.58,20.62,22.24,0,515
20:35:10,20.1,13.87,50.6,0.79,50.44,50.85,50.91,50.85,50.49,45.58,20.61,22.23,0,516
20:36:10,20.1,13.87,50.6,0.78,50.42,50.85,50.91,50.85,50.5,45.59,20.62,22.23,0,517
20:37:10,20.1,13.88,50.7,0.8,50.27,50.82,50.9,50.84,50.48,45.57,20.6,22.21,0,518
20:38:10,20.1,13.88,50.7,0.77,50.45,50.81,50.9,50.84,50.47,45.58,20.6,22.21,0,519
20:39:10,20.1,13.88,50.7,0.75,50.55,50.82,50.89,50.83,50.46,45.56,20.6,22.2,0,520
20:40:10,20.1,13.88,50.7,0.79,50.49,50.84,50.9,50.82,50.47,45.57,20.61,22.2,0,521
20:41:10,20.1,13.87,50.7,0.78,50.61,50.83,50.89,50.83,50.46,45.56,20.61,22.2,0,522
20:42:10,20.1,13.87,50.7,0.78,50.57,50.83,50.89,50.82,50.47,45.55,20.6,22.19,0,523
20:43:10,20.1,13.87,50.7,0.8,50.55,50.82,50.88,50.81,50.46,45.56,20.6,22.19,0,524
20:44:10,20.1,13.88,50.7,0.76,50.56,50.81,50.88,50.81,50.42,45.53,20.6,22.19,0,525
20:45:10,20.1,13.87,50.7,0.76,50.53,50.82,50.87,50.8,50.44,45.54,20.6,22.19,0,526
20:46:10,20.1,13.85,50.5,0.8,50.62,50.79,50.87,50.79,50.43,45.52,20.59,22.19,0,527
20:47:10,20.1,13.84,50.4,0.79,50.55,50.81,50.86,50.79,50.42,45.53,20.59,22.18,0,528
20:48:10,20.1,13.84,50.4,0.78,50.64,50.81,50.85,50.79,50.4,45.53,20.59,22.19,0,529
20:49:10,20.1,13.85,50.5,0.75,50.54,50.82,50.86,50.78,50.41,45.54,20.59,22.19,0,530
20:50:10,20.1,13.85,50.5,0.81,50.4,50.8,50.85,50.78,50.42,45.52,20.58,22.19,0,531
20:51:10,20.1,13.85,50.5,0.76,50.25,50.76,50.83,50.77,50.39,45.52,20.56,22.18,0,532
20:52:10,20.1,13.85,50.5,0.77,50.23,50.78,50.83,50.77,50.38,45.51,20.56,22.17,0,533
20:53:10,20.1,13.87,50.5,0.77,50.42,50.76,50.82,50.75,50.38,45.5,20.57,22.17,0,534
20:54:10,20.1,13.85,50.3,0.79,50.4,50.77,50.83,50.77,50.38,45.52,20.59,22.17,0,535
20:55:10,20.1,13.82,50.2,0.76,50.35,50.76,50.82,50.74,50.37,45.49,20.57,22.16,0,536
20:56:10,20.1,13.83,50.3,0.77,50.5,50.76,50.81,50.74,50.35,45.49,20.56,22.16,0,537
20:57:10,20.1,13.83,50.3,0.77,50.6,50.75,50.81,50.74,50.34,45.49,20.57,22.16,0,538
20:58:10,20.1,13.84,50.4,0.79,50.61,50.76,50.81,50.74,50.35,45.5,20.57,22.17,0,539
20:59:10,20.1,13.84,50.4,0.77,50.56,50.76,50.81,50.74,50.35,45.49,20.56,22.16,0,540
21:00:10,20.1,13.84,50.4,0.78,50.41,50.74,50.81,50.73,50.35,45.48,20.57,22.17,0,541
21:01:10,20.1,13.84,50.4,0.79,50.43,50.73,50.79,50.72,50.34,45.48,20.56,22.16,0,542
21:02:10,20.1,13.84,50.5,0.8,50.43,50.71,50.79,50.72,50.32,45.47,20.57,22.16,0,543
21:03:10,20.1,13.84,50.5,0.74,50.36,50.74,50.79,50.71,50.33,45.47,20.56,22.16,0,544
21:04:10,20.1,13.85,50.5,0.8,50.23,50.7,50.78,50.72,50.3,45.46,20.54,22.15,0,545
21:05:10,20.1,13.84,50.5,0.78,50.59,50.72,50.78,50.71,50.32,45.47,20.56,22.17,0,546
21:06:10,20.1,13.85,50.5,0.79,50.57,50.71,50.78,50.7,50.33,45.45,20.54,22.17,0,547
21:07:10,20.1,13.85,50.5,0.77,50.51,50.73,50.78,50.71,50.29,45.47,20.56,22.17,0,548
21:08:10,20.1,13.84,50.5,0.78,50.38,50.7,50.76,50.7,50.28,45.45,20.55,22.17,0,549
21:09:10,20.1,13.87,50.6,0.81,50.38,50.69,50.76,50.69,50.29,45.46,20.54,22.17,0,550
21:10:10,20.1,13.87,50.6,0.75,50.53,50.7,50.75,50.7,50.3,45.44,20.54,22.18,0,551
21:11:10,20.1,13.87,50.6,0.78,50.42,50.71,50.76,50.69,50.27,45.45,20.55,22.18,0,552
21:12:10,20.1,13.86,50.6,0.78,50.42,50.68,50.74,50.67,50.27,45.44,20.54,22.17,0,553
21:13:10,20.1,13.86,50.6,0.77,50.35,50.66,50.74,50.66,50.27,45.43,20.54,22.15,0,554
21:14:10,20.1,13.87,50.6,0.79,50.43,50.68,50.75,50.66,50.27,45.44,20.53,22.16,0,555
21:15:10,20.1,13.86,50.6,0.81,50.49,50.67,50.72,50.66,50.24,45.42,20.53,22.14,0,556
21:16:10,20.1,13.86,50.6,0.8,50.43,50.66,50.72,50.65,50.23,45.42,20.53,22.14,0,557
21:17:10,20.1,13.86,50.6,0.77,50.53,50.66,50.71,50.66,50.25,45.41,20.53,22.15,0,558
21:18:10,20.1,13.87,50.7,0.79,50.41,50.67,50.72,50.65,50.22,45.41,20.53,22.15,0,559
21:19:10,20.1,13.87,50.7,0.78,50.36,50.66,50.72,50.64,50.23,45.43,20.53,22.15,0,560
21:20:10,20.1,13.87,50.7,0.77,50.38,50.66,50.7,50.65,50.22,45.41,20.53,22.15,0,561
21:21:10,20.1,13.87,50.7,0.77,50.43,50.66,50.69,50.62,50.21,45.39,20.51,22.13,0,562
21:22:10,20.1,13.86,50.5,0.8,50.53,50.65,50.7,50.63,50.22,45.42,20.53,22.14,0,563
21:23:10,20.1,13.83,50.4,0.8,50.32,50.64,50.69,50.62,50.19,45.38,20.51,22.13,0,564
21:24:10,20.1,13.84,50.4,0.76,50.31,50.62,50.68,50.62,50.2,45.39,20.52,22.14,0,565
21:25:10,20.1,13.84,50.4,0.78,50.36,50.63,50.68,50.61,50.2,45.4,20.52,22.13,0,566
21:26:10,20.1,13.85,50.5,0.78,50.43,50.61,50.68,50.61,50.17,45.38,20.52,22.12,0,567
21:27:10,20.1,13.84,50.5,0.76,50.46,50.62,50.68,50.6,50.18,45.37,20.52,22.12,0,568
21:28:10,20.1,13.84,50.5,0.81,50.34,50.62,50.67,50.61,50.18,45.39,20.53,22.11,0,569
21:29:10,20.1,13.84,50.5,0.77,50.22,50.62,50.66,50.6,50.18,45.38,20.52,22.12,0,570
21:30:10,20.1,13.86,50.6,0.76,50.17,50.61,50.67,50.6,50.16,45.38,20.52,22.12,0,571
21:31:10,20.1,13.86,50.6,0.78,50.27,50.61,50.65,50.6,50.15,45.38,20.51,22.1,0,572
21:32:10,20.1,13.86,50.6,0.77,50.37,50.6,50.66,50.59,50.15,45.36,20.53,22.1,0,573
21:33:10,20.1,13.85,50.6,0.75,50.35,50.59,50.64,50.57,50.14,45.37,20.5,22.1,0,574
21:34:10,20.1,13.85,50.6,0.77,50.4,50.57,50.65,50.57,50.16,45.36,20.51,22.09,0,575
21:35:10,20.1,13.85,50.6,0.76,50.31,50.57,50.64,50.56,50.13,45.37,20.51,22.09,0,576
