Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM),minutes
21:36:10,20.1,13.86,50.6,0.79,50.18,50.56,50.62,50.56,50.1,45.35,20.5,22.09,0,577
21:37:10,20.1,13.86,50.6,0.78,49.88,50.53,50.61,50.57,50.12,45.35,20.5,22.09,0,578
21:38:10,20.1,13.86,50.6,0.78,50.11,50.54,50.61,50.56,50.1,45.33,20.5,22.09,0,579
21:39:10,20.1,13.86,50.5,0.76,50.22,50.56,50.62,50.55,50.11,45.33,20.52,22.1,0,580
21:40:10,20.1,13.87,50.4,0.8,50.17,50.56,50.61,50.55,50.1,45.34,20.51,22.09,0,581
21:41:10,20.2,13.86,50.2,0.79,49.68,50.55,50.61,50.55,50.08,45.34,20.51,22.09,0,582
21:42:10,20.2,13.87,50.2,0.8,50.25,50.52,50.6,50.53,50.08,45.32,20.51,22.1,0,583
21:43:10,20.2,13.87,50.2,0.77,50.28,50.52,50.6,50.5,50.07,45.32,20.49,22.09,0,584
21:44:10,20.2,13.89,50.2,0.78,50.33,50.54,50.6,50.52,50.08,45.32,20.52,22.11,0,585
21:45:10,20.2,13.88,50.2,0.76,50.32,50.55,50.6,50.53,50.07,45.33,20.53,22.12,0,586
21:46:10,20.2,13.88,50.1,0.8,50.27,50.53,50.58,50.5,50.06,45.3,20.51,22.11,0,587
21:47:10,20.2,13.88,50.1,0.76,50.26,50.48,50.57,50.49,50.05,45.31,20.51,22.11,0,588
21:48:10,20.2,13.88,50.2,0.77,50.16,50.49,50.57,50.49,50.01,45.3,20.52,22.12,0,589
21:49:10,20.2,13.90,50.2,0.79,50.28,50.53,50.57,50.49,50.05,45.3,20.54,22.13,0,590
21:50:10,20.2,13.87,50.2,0.78,50.33,50.5,50.57,50.5,50.04,45.29,20.53,22.14,0,591
21:51:10,20.2,13.86,50.2,0.79,50.32,50.52,50.58,50.49,50.03,45.28,20.54,22.14,0,592
21:52:10,20.2,13.89,50.3,0.77,49.85,50.51,50.56,50.49,50.01,45.32,20.55,22.16,0,593
21:53:10,20.1,13.86,50.3,0.76,50.16,50.5,50.56,50.49,50.02,45.27,20.55,22.16,0,594
21:54:10,20.1,13.86,50.4,0.8,50.16,50.48,50.56,50.48,50.03,45.27,20.56,22.17,0,595
21:55:10,20.1,13.86,50.4,0.77,50.28,50.49,50.55,50.48,50,45.29,20.55,22.18,0,596
21:56:10,20.1,13.85,50.4,0.78,50.31,50.48,50.54,50.47,49.99,45.27,20.54,22.17,0,597
21:57:10,20.1,13.85,50.4,0.77,50.27,50.48,50.55,50.46,50.02,45.27,20.55,22.18,0,598
21:58:10,20.1,13.86,50.5,0.8,49.94,50.45,50.54,50.46,50.01,45.27,20.54,22.16,0,599
21:59:10,20.1,13.85,50.5,0.81,50.13,50.48,50.52,50.45,49.97,45.26,20.55,22.18,0,600
22:00:10,20.1,13.85,50.5,0.8,50.23,50.46,50.52,50.45,49.97,45.27,20.54,22.17,0,601
22:01:10,20.1,13.85,50.5,0.8,50.27,50.47,50.52,50.45,49.99,45.26,20.56,22.18,0,602
22:02:10,20.1,13.85,50.5,0.79,50.3,50.47,50.52,50.44,49.99,45.26,20.55,22.18,0,603
22:03:10,20.1,13.84,50.5,0.77,50.26,50.47,50.51,50.42,49.95,45.24,20.54,22.15,0,604
22:04:10,20.1,13.85,50.5,0.77,50.31,50.47,50.51,50.44,49.97,45.26,20.55,22.15,0,605
22:05:10,20.1,13.86,50.6,0.81,50.28,50.45,50.5,50.43,49.96,45.24,20.54,22.16,0,606
22:06:10,20.1,13.87,50.6,0.76,50.31,50.44,50.5,50.43,49.96,45.24,20.54,22.15,0,607
22:07:10,20.1,13.86,50.6,0.76,50.23,50.43,50.48,50.41,49.93,45.23,20.52,22.15,0,608
22:08:10,20.1,13.87,50.6,0.78,50.23,50.43,50.48,50.42,49.93,45.21,20.53,22.15,0,609
22:09:10,20.1,13.87,50.6,0.78,50.23,50.44,50.49,50.41,49.94,45.22,20.54,22.14,0,610
22:10:10,20.1,13.87,50.6,0.76,50.25,50.42,50.48,50.4,49.93,45.22,20.54,22.14,0,611
22:11:10,20.1,13.86,50.6,0.8,50.26,50.42,50.49,50.4,49.92,45.22,20.53,22.14,0,612
22:12:10,20.1,13.87,50.6,0.79,50.03,50.43,50.47,50.39,49.91,45.22,20.53,22.13,0,613
22:13:10,20.1,13.86,50.6,0.79,50.18,50.4,50.46,50.38,49.91,45.2,20.52,22.12,0,614
22:14:10,20.1,13.86,50.6,0.78,50.11,50.4,50.44,50.38,49.9,45.21,20.53,22.12,0,615
22:15:10,20.1,13.87,50.7,0.78,50.25,50.39,50.45,50.38,49.89,45.21,20.52,22.11,0,616
22:16:10,20.1,13.87,50.7,0.77,50.04,50.39,50.45,50.38,49.9,45.19,20.53,22.1,0,617
22:17:10,20.1,13.87,50.7,0.8,50.07,50.38,50.44,50.38,49.9,45.2,20.53,22.11,0,618
22:18:10,20.1,13.88,50.7,0.8,50.13,50.39,50.45,50.38,49.89,45.2,20.53,22.1,0,619
22:19:10,20.1,13.88,50.7,0.76,50.22,50.39,50.44,50.36,49.87,45.19,20.52,22.08,0,620
22:20:10,20.1,13.88,50.7,0.8,49.97,50.37,50.44,50.37,49.86,45.18,20.52,22.09,0,621
22:21:10,20.1,13.87,50.7,0.78,49.99,50.37,50.42,50.35,49.88,45.17,20.51,22.08,0,622
22:22:10,20.1,13.87,50.7,0.8,49.96,50.34,50.42,50.35,49.85,45.2,20.52,22.08,0,623
22:23:10,20.1,13.87,50.7,0.83,50.12,50.36,50.42,50.35,49.84,45.18,20.51,22.06,0,624
22:24:10,20.1,13.86,50.5,0.81,50.07,50.34,50.41,50.35,49.85,45.17,20.52,22.06,0,625
22:25:10,20.1,13.87,50.4,0.8,49.97,50.34,50.4,50.34,49.83,45.17,20.52,22.06,0,626
22:26:10,20.2,13.87,50.2,0.77,49.94,50.33,50.39,50.33,49.81,45.16,20.52,22.07,0,627
22:27:10,20.2,13.88,50.1,0.79,49.95,50.32,50.4,50.33,49.83,45.17,20.53,22.07,0,628
22:28:10,20.2,13.88,50.2,0.77,49.97,50.34,50.38,50.32,49.82,45.15,20.52,22.07,0,629
22:29:10,20.2,13.88,50.2,0.76,50.08,50.33,50.38,50.3,49.78,45.15,19.56,22.04,0,630
22:30:10,20.2,13.89,50.2,0.81,49.61,50.3,50.37,50.29,49.78,45.15,15.36,22.9,1.67,631
22:31:10,20.2,13.88,50.1,0.76,50.17,50.32,50.36,50.13,48.67,36.69,14.72,49.91,1.71,632
22:32:10,20.2,13.89,50.1,0.77,50.19,50.28,50.08,49.87,48.95,30.86,14.55,49.97,1.7,633
22:33:10,20.2,13.89,50.1,0.79,50.2,50.1,49.92,49.7,47.48,26.73,14.47,49.98,1.7,634
22:34:10,20.2,13.91,50.3,14.55,50.15,49.93,49.61,49.57,46.13,23.97,14.42,49.97,1.7,635
22:35:10,20.2,13.89,50.3,256.97,50.05,49.75,49.5,49.36,40.66,22.08,14.44,49.94,1.72,636
22:36:10,20.1,13.82,50.3,299.44,49.96,49.59,49.4,49.26,38.28,21.67,14.55,49.76,0,637
22:37:10,20.1,13.81,50.4,288.91,49.92,49.55,49.43,49.09,37.47,21.84,14.73,48.89,0,638
22:38:10,20.1,13.80,50.4,289.47,49.71,49.58,49.44,49.14,38.12,22.16,14.91,48.13,0,639
22:39:10,20.0,13.78,50.4,294.95,49.83,49.55,49.4,49.17,37.6,22.36,15.08,47.38,0,640
22:40:10,20.0,13.75,50.4,300.84,49.65,49.59,49.41,49.17,38.33,23.01,15.24,46.6,0,641
22:41:10,20.0,13.73,50.3,306.82,49.83,49.57,49.42,49.14,38.51,23.1,15.36,45.87,0,642
22:42:10,20.0,13.69,50.2,314.38,49.58,49.58,49.42,49.16,38.64,23.55,15.5,45.18,0,643
22:43:10,19.9,13.62,50.1,323.12,49.46,49.56,49.41,49.14,39.27,23.99,15.61,44.47,0,644
22:44:10,19.9,13.57,50,328.8,49.63,49.56,49.41,49.14,39.45,24.36,15.71,43.8,0,645
22:45:10,19.8,13.54,49.8,333.37,49.51,49.58,49.43,49.13,39.85,24.75,15.82,43.13,0,646
22:46:10,19.8,13.48,49.6,335.89,49.53,49.57,49.41,49.12,40.22,25.27,15.92,42.44,0,647
22:47:10,19.8,13.44,49.4,338.05,49.48,49.56,49.42,49.14,40.62,25.69,16.01,41.81,0,648
22:48:10,19.8,13.41,49.2,341.07,49.18,49.57,49.41,49.11,40.93,26.17,16.11,41.15,0,649
22:49:10,19.8,13.39,49.1,343.28,49.23,49.57,49.4,49.13,41.29,26.66,16.21,40.54,0,650
22:50:10,19.8,13.38,49.1,345.8,49.48,49.53,49.41,49.11,41.62,27.13,16.28,39.91,0,651
22:51:10,19.7,13.30,48.9,347.93,49.28,49.55,49.41,49.11,41.98,27.65,16.38,39.31,0,652
22:52:10,19.8,13.34,48.9,350.56,49.6,49.57,49.4,49.09,42.32,28.14,16.45,38.79,0,653
22:53:10,19.7,13.30,48.8,352.77,49.04,49.57,49.41,49.09,42.62,28.62,16.54,38.24,0,654
22:54:10,19.7,13.27,48.8,354.59,49.47,49.56,49.39,49.1,42.96,29.12,16.62,37.73,0,655
22:55:10,19.7,13.28,48.7,356.3,49.2,49.56,49.4,49.11,43.28,29.61,16.7,37.22,0,656
22:56:10,19.7,13.30,48.8,359,48.95,49.6,49.39,49.08,43.61,30.08,16.78,36.71,0,657
22:57:10,19.7,13.25,48.8,361.21,49.38,49.59,49.4,49.09,43.92,30.56,16.86,36.24,0,658
22:58:10,19.7,13.26,48.7,363.23,49.06,49.56,49.38,49.07,44.23,31.05,16.95,35.76,0,659
22:59:10,19.7,13.24,48.7,364.6,49,49.57,49.38,49.08,44.52,31.51,17.03,35.34,0,660
23:00:10,19.7,13.22,48.6,365.88,49.26,49.55,49.38,49.06,44.85,32,17.12,34.92,0,661
23:01:10,19.7,13.23,48.6,367.91,49.32,49.57,49.39,49.06,45.17,32.47,17.22,34.48,0,662
23:02:10,19.7,13.21,48.6,369.8,49.44,49.58,49.39,49.08,45.45,32.92,17.32,34.06,0,663
23:03:10,19.7,13.25,48.6,371.65,49.05,49.54,49.36,49.07,45.73,33.4,17.41,33.65,0,664
23:04:10,19.7,13.33,49.4,373.89,49.38,49.56,49.36,49.1,46.05,33.86,17.52,33.25,0,665
23:05:10,19.7,13.52,50.5,376.52,48.25,49.49,49.36,49.12,46.34,34.31,17.65,32.88,0,666
23:06:10,19.7,13.52,50.5,379.12,49.16,49.52,49.36,49.15,46.64,34.78,17.77,32.49,0,667
23:07:10,19.7,13.50,50.5,381.14,49.32,49.55,49.36,49.22,46.94,35.24,17.91,32.16,0,668
23:08:10,19.7,13.50,50.5,383.53,49.4,49.53,49.38,49.26,47.22,35.7,18.06,31.78,0,669
23:09:10,19.7,13.48,50.5,385.88,49.06,49.5,49.39,49.29,47.5,36.15,18.19,31.42,0,670
23:10:10,19.7,13.49,50.5,386.64,49.36,49.5,49.39,49.31,47.8,36.61,18.35,31.1,0,671
23:11:10,19.7,13.52,50.5,388.11,49.09,49.5,49.44,49.37,48.07,37.07,18.51,30.79,0,672
23:12:10,19.7,13.52,50.5,389.95,49.09,49.49,49.48,49.41,48.33,37.51,18.67,30.48,0,673
23:13:10,19.8,13.55,50.5,391.62,49.06,49.48,49.52,49.45,48.58,37.96,18.82,30.16,0,674
23:14:10,19.7,13.51,50.5,393.05,49.34,49.51,49.55,49.48,48.77,38.39,18.98,29.85,0,675
23:15:10,19.7,13.53,50.5,394.93,49.4,49.53,49.6,49.55,48.99,38.84,19.15,29.57,0,676
23:16:10,19.7,13.52,50.5,397.05,49.36,49.61,49.61,49.6,49.13,39.28,19.29,29.28,0,677
23:17:10,19.7,13.50,50.5,397.49,49.41,49.58,49.67,49.63,49.23,39.7,19.47,28.99,0,678
23:18:10,19.7,13.51,50.5,398.7,49.41,49.6,49.7,49.66,49.35,40.13,19.63,28.74,0,679
23:19:10,19.7,13.50,50.5,400.67,49.57,49.7,49.76,49.67,49.37,40.54,19.78,28.49,0,680
23:20:10,19.7,13.54,50.5,401.99,49.46,49.72,49.76,49.71,49.46,40.96,19.93,28.24,0,681
23:21:10,19.7,13.54,50.5,403.61,49.46,49.76,49.86,49.75,49.55,41.41,20.08,28.01,0,682
23:22:10,19.7,13.54,50.5,405.5,49.61,49.81,49.85,49.82,49.64,41.83,20.24,27.78,0,683
23:23:10,19.7,13.51,50.5,406.75,49.71,49.87,49.87,49.84,49.7,42.25,20.39,27.56,0,684
23:24:10,19.7,13.49,50.4,407.26,49.73,49.9,49.98,49.87,49.75,42.58,20.53,27.33,0,685
23:25:10,19.7,13.47,50.3,408.27,49.77,49.97,50.03,49.92,49.77,43.06,20.67,27.13,0,686
23:26:10,19.7,13.50,50.5,409.92,49.86,50,50.15,49.94,49.78,43.37,20.83,26.92,0,687
23:27:10,19.7,13.48,50.5,410.35,49.87,50.06,50.09,50.07,49.82,43.86,20.97,26.72,0,688
23:28:10,19.7,13.48,50.5,412.05,49.93,50.09,50.15,50.04,50,44.17,21.12,26.53,0,689
23:29:10,19.7,13.51,50.5,414.17,50.07,50.18,50.22,50.12,50.02,44.56,17.77,26.32,0,690
23:30:10,19.7,13.52,50.5,414.58,50.01,50.24,50.25,50.28,50.03,44.93,15.02,26.03,1.67,691
23:31:10,19.7,13.50,50.5,402.65,50.05,50.28,50.3,50.19,50.1,32.38,14.64,49.92,1.7,692
23:32:10,19.7,13.54,50.6,389.05,50.1,50.34,50.28,50.08,49.22,28.33,14.45,49.96,1.71,693
23:33:10,19.7,13.53,50.5,379.87,50.13,50.26,50.11,49.97,49.37,24.77,14.42,49.92,0,694
23:34:10,19.7,13.53,50.5,382.09,50.05,50.19,50.09,49.89,48.99,25.12,14.52,49.47,0,695
23:35:10,19.7,13.48,50.5,383.55,49.66,50.16,50.11,49.99,49.22,26.1,14.67,48.75,0,696
23:36:10,19.7,13.47,50.5,384.43,49.99,50.19,50.17,50,49.24,27.12,14.8,47.98,0,697
23:37:10,19.7,13.50,50.5,384.3,49.45,50.16,50.18,50.02,49.46,27.82,14.92,47.24,0,698
23:38:10,19.7,13.49,50.5,385.21,49.98,50.18,50.21,50.08,49.61,28.75,15.04,46.49,0,699
23:39:10,19.7,13.50,50.6,386.43,49.5,50.17,50.23,50.12,49.59,29.39,15.16,45.78,0,700
23:40:10,19.7,13.46,50.5,387.5,49.85,50.19,50.26,50.16,49.7,30.3,15.27,45.08,0,701
23:41:10,19.7,13.47,50.5,389.48,50.12,50.24,50.26,50.15,49.81,30.96,15.37,44.36,0,702
23:42:10,19.6,13.46,50.5,390.34,49.94,50.29,50.27,50.18,49.88,31.57,15.46,43.65,0,703
23:43:10,19.7,13.48,50.5,392.01,50.12,50.28,50.31,50.21,49.93,32.38,15.56,42.95,0,704
23:44:10,19.7,13.52,50.5,393.07,50.22,50.32,50.32,50.22,49.99,33.15,15.64,42.28,0,705
23:45:10,19.7,13.48,50.6,395.44,50.16,50.37,50.38,50.24,50.03,33.92,15.74,41.64,0,706
23:46:10,19.7,13.47,50.5,394.49,49.99,50.44,50.42,50.27,50.09,34.68,15.84,41.02,0,707
23:47:10,19.7,13.48,50.6,396.31,50.35,50.48,50.4,50.28,50.14,35.34,15.93,40.4,0,708
23:48:10,19.7,13.47,50.5,397.45,50.42,50.51,50.44,50.34,50.18,36.03,16.03,39.8,0,709
23:49:10,19.7,13.48,50.5,397.45,50.41,50.55,50.55,50.37,50.23,36.68,16.13,39.22,0,710
23:50:10,19.7,13.47,50.5,399.62,50.4,50.56,50.6,50.37,50.27,37.32,16.22,38.65,0,711
23:51:10,19.6,13.46,50.5,405.31,50.46,50.61,50.61,50.43,50.29,37.96,16.33,38.11,0,712
23:52:10,19.7,13.48,50.5,401.4,50.32,50.69,50.66,50.46,50.3,38.56,16.44,37.58,0,713
23:53:10,19.6,13.46,50.5,402.54,50.58,50.73,50.69,50.5,50.33,39.16,16.55,37.04,0,714
23:54:10,19.7,13.48,50.6,409.92,50.63,50.78,50.74,50.56,50.35,39.76,16.68,36.54,0,715
23:55:10,19.7,13.52,50.6,404.6,50.65,50.81,50.78,50.58,50.39,40.26,16.81,36.06,0,716
23:56:10,19.7,13.50,50.6,412.96,50.67,50.81,50.83,50.62,50.43,40.85,16.96,35.58,0,717
23:57:10,19.7,13.48,50.6,407.42,50.7,50.88,50.9,50.69,50.45,41.32,17.13,35.14,0,718
23:58:10,19.7,13.46,50.5,407.93,50.51,50.94,50.95,50.74,50.49,41.89,17.03,34.71,0,719
23:59:10,19.7,13.47,50.5,409.59,50.89,50.99,50.98,50.78,50.52,42.32,15.72,34.27,0,720
0:00:10,19.7,13.48,50.6,410.41,50.97,51.05,51.04,50.86,50.59,42.81,14.99,33.81,0.97,721
0:01:10,19.6,13.47,50.6,405.01,51.02,51.07,51.03,50.82,50.54,32.67,14.69,50.55,0,722
0:02:10,19.7,13.50,50.6,404.1,50.97,51.11,51.08,50.9,50.51,37.34,14.81,49.47,0,723
0:03:10,19.7,13.50,50.6,404.86,50.61,51.05,51.14,51.01,50.59,38.52,14.93,48.7,0,724
0:04:10,19.7,13.53,50.6,406.83,50.85,51.12,51.14,51.08,50.68,38.99,15.04,47.93,0,725
0:05:10,19.7,13.49,50.5,409.13,50.95,51.16,51.22,51.12,50.74,40.33,15.17,47.24,0,726
0:06:10,19.7,13.51,50.5,409.86,50.99,51.18,51.22,51.17,50.78,41.88,15.27,46.52,0,727
0:07:10,19.7,13.49,50.6,410.55,51.02,51.33,51.24,51.2,50.85,42.38,15.37,45.81,0,728
0:08:10,19.7,13.50,50.6,412.4,51.12,51.34,51.31,51.22,50.9,43.11,15.47,45.11,0,729
0:09:10,19.7,13.50,50.6,413.4,51.13,51.36,51.33,51.28,50.96,43.7,15.56,44.37,0,730
0:10:10,19.7,13.51,50.5,414.85,51.15,51.42,51.41,51.35,51.07,44.43,15.65,43.65,0,731
0:11:10,19.7,13.50,50.6,415.56,51.21,51.46,51.45,51.38,51.17,44.98,15.75,43,0,732
0:12:10,19.7,13.48,50.5,416.73,51.23,51.47,51.52,51.43,51.21,45.43,15.84,42.35,0,733
0:13:10,19.7,13.46,50.5,418,51.42,51.56,51.6,51.5,51.27,45.81,15.93,41.68,0,734
0:14:10,19.7,13.48,50.6,418.97,51.36,51.59,51.65,51.61,51.29,46.35,16.02,41.02,0,735
0:15:10,19.7,13.49,50.5,419.69,51.51,51.75,51.65,51.63,51.35,46.72,16.12,40.42,0,736
0:16:10,19.7,13.50,50.6,421.2,51.37,51.64,51.78,51.68,51.54,47.06,16.22,39.83,0,737
0:17:10,19.7,13.52,50.5,422.53,51.55,51.81,51.82,51.77,51.51,47.48,16.33,39.25,0,738
0:18:10,19.7,13.48,50.4,422.83,51.54,51.85,51.93,51.81,51.64,47.83,16.44,38.66,0,739
0:19:10,19.7,13.49,50.5,424.11,51.55,51.89,51.99,51.94,51.75,48.05,16.58,38.12,0,740
0:20:10,19.6,13.47,50.6,424.9,51.71,52.1,51.98,51.96,51.78,48.42,16.73,37.59,0,741
0:21:10,19.6,13.47,50.6,425.37,51.73,52.03,52.1,51.98,51.87,48.72,16.88,37.04,0,742
0:22:10,19.7,13.50,50.6,427.23,51.96,52.13,52.25,52.14,51.99,48.93,17.07,36.55,0,743
0:23:10,19.7,13.49,50.6,428.64,51.91,52.21,52.3,52.15,52.08,49.36,17.24,36.08,0,744
0:24:10,19.6,13.47,50.6,429.66,51.98,52.33,52.32,52.29,52.13,49.82,17.42,35.62,0,745
0:25:10,19.7,13.50,50.6,429.95,52.02,52.39,52.41,52.36,52.23,49.78,17.62,35.18,0,746
0:26:10,19.7,13.50,50.6,15.16,52.14,52.43,52.48,52.44,52.29,50.31,17.81,34.7,0,747
0:27:10,19.8,13.60,50.9,14.62,52.16,52.51,52.54,52.45,52.37,50.31,18.34,34.29,0,748
0:28:10,19.8,13.73,51.3,14.79,52.11,52.49,52.56,52.54,52.42,50.61,18.38,33.87,0,749
0:29:10,19.9,13.80,51.5,14.73,52.3,52.53,52.55,52.54,52.27,50.11,18.36,33.48,0,750
0:30:10,19.9,13.83,51.6,14.68,52.24,52.52,52.56,52.55,52.34,50.43,18.36,33.09,0,751
0:31:10,19.9,13.83,51.6,14.71,51.86,52.46,52.54,52.49,52.34,50.04,18.35,32.71,0,752
0:32:10,19.9,13.87,51.7,14.76,52.13,52.48,52.52,52.52,52.31,50.26,18.37,32.34,0,753
0:33:10,20.0,13.88,51.7,14.77,51.93,52.39,52.51,52.5,52.3,49.97,18.36,31.98,0,754
0:34:10,20.0,13.88,51.7,14.85,51.72,52.43,52.5,52.49,52.33,49.91,18.38,31.63,0,755
0:35:10,20.0,13.89,51.7,14.82,52.03,52.44,52.49,52.47,52.35,49.98,18.4,31.3,0,756
0:36:10,20.0,13.90,51.8,14.82,51.87,52.46,52.49,52.47,52.28,49.86,18.41,30.98,0,757
0:37:10,20.0,13.92,51.9,14.84,51.9,52.42,52.51,52.47,52.3,49.76,18.43,30.67,0,758
0:38:10,20.0,13.93,51.9,14.84,51.96,52.45,52.48,52.48,52.3,49.66,18.45,30.37,0,759
0:39:10,20.0,13.94,51.9,14.82,51.59,52.39,52.47,52.46,52.29,49.69,18.49,30.08,0,760
0:40:10,20.0,13.93,51.9,14.8,51.72,52.4,52.46,52.44,52.31,49.53,18.53,29.78,0,761
0:41:10,20.0,13.93,51.9,14.84,51.91,52.42,52.48,52.46,52.26,49.47,18.55,29.49,0,762
0:42:10,20.0,13.94,51.9,14.87,51.5,52.33,52.46,52.45,52.32,49.45,18.57,29.22,0,763
0:43:10,20.0,13.94,51.9,14.82,51.87,52.3,52.41,52.41,52.27,49.33,18.4,28.95,0,764
0:44:10,20.0,13.94,51.9,14.89,51.54,52.38,52.44,52.42,52.26,49.33,16.91,28.68,0,765
0:45:10,20.0,13.94,51.9,14.8,51.88,52.39,52.44,52.42,52.29,49.23,15.22,27.95,1,766
0:46:10,20.0,13.93,51.7,0.79,51.97,52.39,52.43,52.38,52.06,38.69,14.82,51.83,0,767
0:47:10,20.0,13.93,51.5,0.76,51.98,52.38,52.41,52.26,52.09,41.24,14.97,50.5,0,768
0:48:10,20.1,13.90,51.2,0.76,51.79,52.28,52.41,52.24,52.08,43.24,15.14,49.62,0,769
0:49:10,20.1,13.88,51,0.8,52.05,52.35,52.39,52.24,52.12,42.11,14.09,48.93,0,770
0:50:10,20.1,13.88,50.9,0.78,51.91,52.35,52.38,52.22,52.09,41.98,14.44,48.33,0.98,771
0:51:10,20.1,13.86,50.7,0.78,52.09,52.33,52.33,52.18,52,32.73,14.49,51.97,0,772
0:52:10,20.1,13.85,50.6,0.8,52.03,52.32,52.23,52.08,51.91,34.2,14.57,51.51,0,773
0:53:10,20.1,13.83,50.4,0.81,51.42,52.29,52.25,52.11,51.89,35.04,14.69,50.72,0,774
0:54:10,20.1,13.85,50.4,0.76,51.7,52.25,52.25,52.11,51.93,34.77,14.82,50,0,775
0:55:10,20.1,13.86,50.5,0.78,52.11,52.3,52.24,52.1,51.9,35.36,14.93,49.27,0,776
0:56:10,20.1,13.85,50.5,0.79,51.84,52.26,52.25,52.09,51.91,35.83,15.07,48.53,0,777
0:57:10,20.1,13.86,50.6,0.78,51.92,52.3,52.23,52.11,51.91,35.57,15.21,47.83,0,778
0:58:10,20.1,13.86,50.6,0.79,51.82,52.29,52.23,52.1,51.9,35.94,15.31,47.14,0,779
0:59:10,20.1,13.87,50.7,0.76,51.7,52.26,52.24,52.08,51.91,35.88,15.43,46.5,0,780
1:00:10,20.1,13.87,50.7,0.81,51.83,52.24,52.23,52.09,51.9,36.15,15.54,45.86,0,781
1:01:10,20.1,13.87,50.7,0.76,51.85,52.21,52.22,52.1,51.91,36.26,15.65,45.22,0,782
1:02:10,20.1,13.87,50.6,0.8,52.03,52.26,52.21,52.08,51.89,36.31,15.76,44.56,0,783
1:03:10,20.1,13.85,50.5,0.78,52,52.26,52.21,52.09,51.88,36.41,15.88,43.93,0,784
1:04:10,20.1,13.85,50.5,0.79,52.03,52.23,52.21,52.08,51.89,36.5,16,43.31,0,785
1:05:10,20.1,13.84,50.5,0.8,51.98,52.24,52.21,52.09,51.88,36.54,16.09,42.75,0,786
1:06:10,20.1,13.84,50.5,0.77,51.93,52.23,52.19,52.07,51.88,36.63,16.19,42.16,0,787
1:07:10,20.1,13.85,50.6,0.8,51.82,52.19,52.19,52.06,51.88,36.69,16.29,41.62,0,788
1:08:10,20.1,13.87,50.6,0.8,51.71,52.21,52.19,52.06,51.86,36.76,16.39,41.09,0,789
1:09:10,20.1,13.84,50.4,0.78,51.87,52.22,52.18,52.06,51.87,36.82,16.5,40.58,0,790
1:10:10,20.1,13.84,50.2,0.78,51.78,52.18,52.17,52.05,51.86,36.87,16.58,40.07,0,791
1:11:10,20.2,13.84,50.1,0.76,51.64,52.18,52.17,52.05,51.84,36.91,16.68,39.56,0,792
1:12:10,20.2,13.86,50.2,0.8,51.85,52.2,52.17,52.05,51.84,36.97,16.79,39.07,0,793
1:13:10,20.2,13.86,50.2,0.77,51.69,52.2,52.17,52.04,51.85,37.02,16.86,38.64,0,794
1:14:10,20.2,13.87,50.2,0.8,51.52,52.17,52.15,52.03,51.83,37.05,16.96,38.16,0,795
1:15:10,20.2,13.85,50,0.78,51.79,52.18,52.15,52.04,51.82,37.11,17.06,37.74,0,796
1:16:10,20.2,13.87,50.1,0.78,51.91,52.17,52.15,52.04,51.82,37.15,17.15,37.3,0,797
1:17:10,20.2,13.85,50.1,0.78,51.79,52.18,52.15,52.03,51.82,37.2,17.24,36.89,0,798
1:18:10,20.2,13.87,50.2,0.8,51.45,52.15,52.14,52.03,51.82,37.23,17.32,36.49,0,799
1:19:10,20.2,13.86,50.2,0.8,51.85,52.15,52.13,52.02,51.82,37.26,17.41,36.09,0,800
1:20:10,20.2,13.88,50.2,0.77,51.6,52.16,52.14,52.03,51.81,37.31,17.51,35.71,0,801
1:21:10,20.2,13.88,50.1,0.77,51.84,52.13,52.13,52.03,51.81,37.34,17.59,35.33,0,802
1:22:10,20.2,13.86,50.1,0.8,51.86,52.13,52.12,52.03,51.8,37.39,17.68,34.94,0,803
1:23:10,20.2,13.85,50.1,0.78,51.78,52.11,52.11,52.01,51.78,37.4,17.73,34.57,0,804
1:24:10,20.2,13.87,50.2,0.79,51.88,52.13,52.12,52.01,51.79,37.44,17.81,34.24,0,805
1:25:10,20.2,13.86,50.2,0.77,51.9,52.12,52.11,52.01,51.79,37.47,17.89,33.91,0,806
1:26:10,20.2,13.86,50.2,0.81,51.89,52.13,52.1,52.01,51.8,37.51,17.97,33.59,0,807
1:27:10,20.1,13.86,50.3,0.79,51.9,52.12,52.1,52.01,51.78,37.54,18.06,33.27,0,808
1:28:10,20.1,13.85,50.3,0.77,51.87,52.11,52.1,52,51.78,37.56,18.1,32.96,0,809
1:29:10,20.1,13.86,50.4,0.76,51.88,52.1,52.09,52,51.78,37.59,18.17,32.66,0,810
1:30:10,20.1,13.86,50.4,0.79,51.9,52.11,52.13,52,51.77,37.61,18.25,32.39,0,811
1:31:10,20.1,13.86,50.4,0.76,51.79,52.11,52.1,52,51.77,37.65,18.29,32.1,0,812
1:32:10,20.1,13.85,50.4,0.77,51.92,52.11,52.1,52,51.77,37.67,18.37,31.83,0,813
1:33:10,20.1,13.85,50.5,0.8,51.68,52.07,52.09,52,51.76,37.7,18.42,31.56,0,814
1:34:10,20.1,13.85,50.5,0.78,51.71,52.08,52.07,51.99,51.75,37.72,18.47,31.29,0,815
1:35:10,20.1,13.86,50.5,0.78,51.79,52.07,52.1,51.97,51.75,37.74,18.53,31.05,0,816
1:36:10,20.1,13.86,50.5,0.79,51.68,52.06,52.07,51.99,51.75,37.76,18.59,30.82,0,817
1:37:10,20.1,13.86,50.5,0.78,51.86,52.07,52.07,51.99,51.74,37.8,18.64,30.56,0,818
1:38:10,20.1,13.85,50.5,0.81,51.9,52.06,52.05,51.97,51.74,37.81,18.69,30.33,0,819
1:39:10,20.1,13.87,50.6,0.77,51.9,52.07,52.06,51.98,51.73,37.82,18.74,30.1,0,820
1:40:10,20.1,13.87,50.6,0.79,51.79,52.06,52.05,51.98,51.73,37.85,18.8,29.9,0,821
1:41:10,20.1,13.87,50.6,0.79,51.72,52.04,52.07,51.96,51.71,37.86,18.83,29.66,0,822
1:42:10,20.1,13.87,50.6,0.79,51.59,52.04,52.06,51.95,51.72,37.9,18.87,29.46,0,823
1:43:10,20.1,13.87,50.6,0.76,51.76,52.03,52.05,51.96,51.71,37.92,18.92,29.24,0,824
1:44:10,20.1,13.86,50.5,0.81,51.8,52.04,52.04,51.96,51.69,37.95,18.97,29.06,0,825
1:45:10,20.1,13.84,50.4,0.8,51.87,52.03,52.03,51.95,51.69,37.95,19,28.86,0,826
1:46:10,20.1,13.84,50.4,0.77,51.87,52.03,52.03,51.94,51.7,37.98,19.05,28.67,0,827
1:47:10,20.1,13.86,50.4,0.79,51.83,52,52.02,51.93,51.66,37.99,19.09,28.48,0,828
1:48:10,20.2,13.88,50.3,0.78,51.18,52,52.03,51.94,51.68,38,19.13,28.31,0,829
1:49:10,20.2,13.87,50.1,0.77,51.53,51.97,52.02,51.93,51.66,38.02,19.17,28.14,0,830
1:50:10,20.2,13.88,50.1,0.77,51.77,52,52,51.93,51.66,38.04,19.21,27.96,0,831
1:51:10,20.2,13.89,50.2,0.8,51.75,51.98,51.99,51.92,51.64,38.05,19.24,27.78,0,832
1:52:10,20.2,13.89,50.2,0.8,51.8,51.97,51.99,51.92,51.64,38.07,19.29,27.64,0,833
1:53:10,20.2,13.88,50.2,0.77,51.48,51.94,51.99,51.91,51.64,38.07,19.32,27.47,0,834
1:54:10,20.2,13.86,50,0.78,51.3,51.95,51.99,51.9,51.62,38.09,19.35,27.32,0,835
1:55:10,20.2,13.88,50.1,0.76,51.71,51.94,51.99,51.89,51.6,38.1,19.39,27.17,0,836
1:56:10,20.2,13.88,50.1,0.8,51.74,51.95,51.98,51.89,51.6,38.11,19.43,27.04,0,837
1:57:10,20.2,13.88,50.1,0.77,51.53,51.95,52,51.89,51.6,38.14,19.46,26.89,0,838
1:58:10,20.2,13.88,50.2,0.81,51.75,51.96,52.01,51.9,51.61,38.17,19.51,26.78,0,839
1:59:10,20.2,13.89,50.2,0.77,51.75,51.94,51.97,51.89,51.6,38.15,19.52,26.63,0,840
2:00:10,20.2,13.90,50.2,0.78,51.8,51.93,51.97,51.88,51.59,38.18,19.56,26.5,0,841
2:01:10,20.2,13.91,50.3,0.79,51.58,51.92,51.98,51.88,51.57,38.19,19.59,26.39,0,842
2:02:10,20.2,13.90,50.3,0.75,51.65,51.92,51.98,51.89,51.58,38.21,19.63,26.28,0,843
2:03:10,20.2,13.89,50.2,0.81,51.73,51.92,51.97,51.88,51.57,38.22,19.66,26.17,0,844
2:04:10,20.2,13.88,50.1,0.76,51.78,51.91,51.95,51.86,51.56,38.23,19.68,26.04,0,845
2:05:10,20.2,13.89,50.2,0.8,51.79,51.92,51.96,51.87,51.56,38.23,19.72,25.93,0,846
2:06:10,20.2,13.90,50.2,0.79,51.76,51.92,51.96,51.87,51.55,38.27,19.76,25.85,0,847
2:07:10,20.2,13.90,50.3,0.79,51.67,51.9,51.91,51.84,51.55,38.26,19.77,25.74,0,848
2:08:10,20.2,13.91,50.3,0.79,51.7,51.89,51.93,51.84,51.52,38.27,19.79,25.64,0,849
2:09:10,20.2,13.89,50.1,0.77,51.53,51.86,51.91,51.84,51.51,38.28,19.81,25.55,0,850
2:10:10,20.2,13.90,50.1,0.76,51.67,51.9,51.94,51.86,51.53,38.32,19.87,25.48,0,851
2:11:10,20.2,13.89,50.1,0.77,51.4,51.87,51.93,51.84,51.53,38.31,19.88,25.37,0,852
2:12:10,20.2,13.89,50.1,0.79,51.6,51.86,51.91,51.84,51.49,38.31,19.91,25.29,0,853
2:13:10,20.2,13.92,50.2,0.78,51.61,51.87,51.91,51.82,51.5,38.34,19.93,25.21,0,854
2:14:10,20.2,13.92,50.2,0.76,51.59,51.85,51.89,51.83,51.47,38.32,19.94,25.13,0,855
2:15:10,20.2,13.92,50.2,0.76,51.67,51.86,51.91,51.81,51.48,38.34,19.97,25.06,0,856
2:16:10,20.2,13.91,50.1,0.77,51.68,51.84,51.9,51.81,51.46,38.34,19.99,24.99,0,857
2:17:10,20.2,13.90,50,0.79,51.57,51.84,51.89,51.81,51.45,38.36,20.02,24.93,0,858
2:18:10,20.2,13.91,50.1,0.78,51.66,51.84,51.91,51.82,51.45,38.39,20.06,24.87,0,859
2:19:10,20.2,13.90,50.1,0.78,51.32,51.83,51.87,51.79,51.45,38.4,20.06,24.8,0,860
2:20:10,20.3,13.90,49.9,0.8,51.42,51.82,51.88,51.79,51.43,38.4,20.09,24.75,0,861
2:21:10,20.2,13.92,50.1,0.77,51.64,51.82,51.86,51.78,51.4,38.4,20.1,24.68,0,862
2:22:10,20.2,13.91,50.1,0.77,51.47,51.83,51.88,51.79,51.44,38.42,20.13,24.63,0,863
2:23:10,20.2,13.90,50.1,0.78,51.6,51.82,51.87,51.79,51.41,38.42,20.14,24.57,0,864
2:24:10,20.2,13.88,50.1,0.79,51.55,51.81,51.86,51.78,51.39,38.42,20.17,24.52,0,865
2:25:10,20.2,13.89,50,0.78,51.49,51.81,51.88,51.78,51.4,38.45,20.19,24.47,0,866
2:26:10,20.2,13.91,50,0.78,51.6,51.79,51.85,51.77,51.39,38.46,20.21,24.4,0,867
2:27:10,20.2,13.90,50,0.76,51.61,51.79,51.85,51.76,51.38,38.48,20.22,24.34,0,868
2:28:10,20.2,13.92,50.1,0.81,51.55,51.8,51.84,51.77,51.37,38.48,20.25,24.29,0,869
2:29:10,20.2,13.91,50.1,0.77,51.58,51.79,51.84,51.77,51.37,38.47,20.26,24.24,0,870
2:30:10,20.2,13.92,50.1,0.78,51.64,51.8,51.84,51.76,51.35,38.49,20.27,24.19,0,871
2:31:10,20.2,13.91,50.1,0.78,51.57,51.78,51.83,51.74,51.33,38.49,20.29,24.13,0,872
2:32:10,20.2,13.91,50,0.77,51.36,51.75,51.83,51.74,51.33,38.51,20.31,24.09,0,873
2:33:10,20.2,13.89,49.9,0.8,51.54,51.75,51.82,51.74,51.33,38.51,20.32,24.04,0,874
2:34:10,20.3,13.91,50,0.75,51.58,51.78,51.82,51.74,51.34,38.52,20.34,23.99,0,875
2:35:10,20.2,13.90,50,0.81,51.56,51.75,51.8,51.73,51.29,38.53,20.36,23.94,0,876
2:36:10,20.2,13.92,50.1,0.77,51.42,51.77,51.81,51.74,51.28,38.54,20.38,23.9,0,877
2:37:10,20.2,13.91,50.1,0.79,51.59,51.76,51.8,51.73,51.31,38.54,20.39,23.87,0,878
2:38:10,20.2,13.91,50.1,0.78,51.54,51.76,51.81,51.72,51.31,38.55,20.39,23.83,0,879
2:39:10,20.2,13.92,50.2,0.8,51.58,51.74,51.78,51.71,51.26,38.56,20.41,23.8,0,880
2:40:10,20.2,13.92,50.2,0.81,51.33,51.72,51.79,51.71,51.26,38.56,20.43,23.76,0,881
2:41:10,20.2,13.92,50.2,0.8,51.47,51.69,51.77,51.69,51.27,38.57,20.44,23.72,0,882
2:42:10,20.2,13.92,50.2,0.77,51.49,51.75,51.78,51.71,51.27,38.6,20.46,23.71,0,883
2:43:10,20.2,13.92,50.2,0.78,51.39,51.72,51.77,51.69,51.23,38.59,20.46,23.66,0,884
2:44:10,20.2,13.92,50.1,0.79,51.47,51.72,51.77,51.69,51.23,38.59,20.47,23.63,0,885
2:45:10,20.2,13.91,50,0.8,51.46,51.72,51.77,51.69,51.23,38.6,20.49,23.61,0,886
2:46:10,20.2,13.91,50.1,0.81,51.51,51.71,51.75,51.69,51.21,38.61,20.5,23.58,0,887
2:47:10,20.2,13.91,50.1,0.76,51.48,51.71,51.75,51.67,51.2,38.61,20.51,23.55,0,888
2:48:10,20.2,13.91,50.1,0.77,51.26,51.68,51.75,51.67,51.2,38.61,20.53,23.53,0,889
2:49:10,20.2,13.92,50.2,0.78,51.24,51.66,51.74,51.66,51.2,38.62,20.53,23.49,0,890
2:50:10,20.3,13.90,49.9,0.78,51.31,51.7,51.74,51.66,51.17,38.62,20.54,23.48,0,891
2:51:10,20.3,13.91,50,0.79,51.49,51.69,51.73,51.66,51.17,38.62,20.55,23.46,0,892
2:52:10,20.3,13.91,50,0.8,51.51,51.68,51.74,51.66,51.16,38.65,20.56,23.44,0,893
2:53:10,20.2,13.92,50.1,0.8,51.45,51.68,51.74,51.65,51.15,38.63,20.57,23.42,0,894
2:54:10,20.3,13.93,50.1,0.79,51.24,51.65,51.72,51.64,51.15,38.65,20.59,23.4,0,895
2:55:10,20.3,13.93,50.1,0.78,51.37,51.65,51.71,51.64,51.12,38.66,20.59,23.38,0,896
2:56:10,20.3,13.93,50.1,0.78,51.49,51.67,51.71,51.63,51.13,38.66,20.61,23.34,0,897
2:57:10,20.3,13.92,50,0.77,51.4,51.66,51.7,51.63,51.11,38.67,20.6,23.31,0,898
2:58:10,20.3,13.91,49.9,0.76,51.34,51.65,51.69,51.62,51.09,38.67,20.61,23.28,0,899
2:59:10,20.3,13.92,50,0.82,51.48,51.65,51.69,51.62,51.09,38.68,20.63,23.26,0,900
3:00:10,20.3,13.91,50,0.77,51.21,51.64,51.69,51.61,51.07,38.68,20.63,23.23,0,901
3:01:10,20.2,13.92,50.1,0.81,51.26,51.63,51.68,51.61,51.06,38.69,20.63,23.2,0,902
3:02:10,20.2,13.92,50.1,0.78,51.35,51.6,51.67,51.6,51.06,38.7,20.63,23.18,0,903
3:03:10,20.2,13.92,50.1,0.79,51.31,51.58,51.67,51.59,51.05,38.7,20.65,23.16,0,904
3:04:10,20.3,13.89,49.8,0.76,51.34,51.59,51.66,51.6,51.05,38.71,20.66,23.14,0,905
3:05:10,20.3,13.90,49.9,0.76,51.39,51.62,51.66,51.6,51.01,38.73,20.67,23.14,0,906
3:06:10,20.2,13.90,50,0.8,51.28,51.6,51.65,51.58,51.01,38.73,20.67,23.11,0,907
3:07:10,20.2,13.90,50,0.78,51.27,51.6,51.66,51.59,51.02,38.73,20.69,23.1,0,908
3:08:10,20.2,13.92,50.1,0.77,51.18,51.59,51.65,51.59,51.01,38.75,20.69,23.09,0,909
3:09:10,20.2,13.92,50.1,0.79,51.13,51.58,51.65,51.57,50.99,38.73,20.7,23.08,0,910
3:10:10,20.2,13.92,50.1,0.77,51.21,51.59,51.64,51.57,50.98,38.74,20.69,23.05,0,911
3:11:10,20.2,13.92,50.1,0.77,51.43,51.58,51.63,51.56,50.98,38.74,20.71,23.04,0,912
3:12:10,20.2,13.92,50.2,0.76,51.35,51.58,51.64,51.56,50.95,38.76,20.72,23.04,0,913
3:13:10,20.2,13.92,50.2,0.77,50.9,51.58,51.62,51.55,50.97,38.77,20.72,23.03,0,914
3:14:10,20.2,13.92,50.2,0.79,51.02,51.54,51.62,51.55,50.93,38.76,20.72,23.02,0,915
3:15:10,20.2,13.92,50.2,0.79,51.29,51.55,51.63,51.55,50.96,38.77,20.73,23.03,0,916
3:16:10,20.2,13.92,50.2,0.79,51.38,51.56,51.61,51.53,50.91,38.77,20.73,23.02,0,917
3:17:10,20.2,13.92,50.2,0.8,51.13,51.56,51.6,51.54,50.93,38.78,20.74,23.01,0,918
3:18:10,20.2,13.90,50,0.8,51.34,51.56,51.61,51.53,50.91,38.78,20.74,23,0,919
3:19:10,20.2,13.91,50.1,0.8,51.27,51.54,51.6,51.53,50.91,38.8,20.76,22.99,0,920
3:20:10,20.2,13.91,50.1,0.78,51.29,51.53,51.59,51.52,50.86,38.78,20.75,22.96,0,921
3:21:10,20.2,13.92,50.1,0.78,50.92,51.47,51.58,51.52,50.88,38.81,20.76,22.95,0,922
3:22:10,20.2,13.90,50.1,0.78,50.88,51.48,51.58,51.52,50.88,38.79,20.75,22.93,0,923
3:23:10,20.2,13.92,50.2,0.77,51.11,51.5,51.57,51.52,50.86,38.81,20.77,22.91,0,924
3:24:10,20.2,13.92,50.2,0.76,51.23,51.5,51.58,51.51,50.83,38.83,20.78,22.9,0,925
3:25:10,20.3,13.94,50.2,0.76,51.19,51.52,51.57,51.49,50.83,38.81,20.77,22.9,0,926
3:26:10,20.2,13.91,50,0.77,51.34,51.51,51.57,51.51,50.86,38.83,20.79,22.89,0,927
3:27:10,20.2,13.90,50,0.79,51.33,51.51,51.56,51.49,50.81,38.8,20.79,22.85,0,928
3:28:10,20.2,13.91,50.1,0.79,51.09,51.48,51.54,51.48,50.77,38.82,20.78,22.84,0,929
3:29:10,20.2,13.90,50.1,0.78,51.04,51.45,51.56,51.49,50.81,38.83,20.79,22.85,0,930
3:30:10,20.2,13.91,50.1,0.8,51.08,51.47,51.55,51.48,50.79,38.85,20.79,22.84,0,931
3:31:10,20.2,13.92,50.1,0.81,51.19,51.46,51.54,51.47,50.77,38.85,20.81,22.84,0,932
3:32:10,20.3,13.90,49.9,0.8,51.29,51.47,51.53,51.46,50.75,38.85,20.8,22.83,0,933
3:33:10,20.3,13.90,49.9,0.8,50.99,51.49,51.53,51.45,50.76,38.85,20.81,22.83,0,934
3:34:10,20.3,13.91,50,0.77,50.68,51.47,51.54,51.46,50.75,38.86,20.82,22.82,0,935
3:35:10,20.2,13.91,50,0.78,51.19,51.46,51.52,51.45,50.73,38.87,20.82,22.81,0,936
3:36:10,20.3,13.93,50.1,0.76,51.3,51.47,51.53,51.45,50.72,38.88,20.82,22.8,0,937
3:37:10,20.2,13.92,50.1,0.75,51.24,51.46,51.51,51.43,50.72,38.86,20.82,22.78,0,938
3:38:10,20.2,13.92,50.1,0.81,51.23,51.47,51.52,51.44,50.72,38.89,20.84,22.8,0,939
3:39:10,20.3,13.93,50.1,0.79,51.21,51.44,51.51,51.43,50.69,38.87,20.82,22.8,0,940
3:40:10,20.3,13.93,50.1,0.78,51.22,51.44,51.5,51.43,50.7,38.89,20.83,22.81,0,941
3:41:10,20.3,13.91,50,0.78,51.24,51.43,51.49,51.42,50.66,38.9,20.83,22.82,0,942
3:42:10,20.2,13.91,50,0.76,51.2,51.43,51.49,51.42,50.68,38.9,20.83,22.81,0,943
3:43:10,20.2,13.92,50.1,0.78,51.26,51.44,51.49,51.42,50.67,38.9,20.84,22.82,0,944
3:44:10,20.3,13.93,50.1,0.8,51.2,51.46,51.49,51.42,50.64,38.91,20.85,22.82,0,945
3:45:10,20.2,13.91,50.1,0.77,51.23,51.41,51.46,51.4,50.62,38.9,20.84,22.78,0,946
3:46:10,20.2,13.91,50.1,0.78,51.26,51.41,51.48,51.4,50.62,38.92,20.85,22.79,0,947
3:47:10,20.3,13.91,50,0.78,51.24,51.42,51.46,51.39,50.62,38.92,20.85,22.8,0,948
3:48:10,20.3,13.91,50,0.76,51.22,51.42,51.46,51.39,50.6,38.91,20.84,22.77,0,949
3:49:10,20.2,13.91,50,0.76,51.19,51.42,51.47,51.39,50.58,38.92,20.86,22.79,0,950
3:50:10,20.2,13.91,50,0.76,51.2,51.4,51.46,51.38,50.57,38.93,20.85,22.79,0,951
3:51:10,20.2,13.90,50.1,0.79,51.24,51.39,51.45,51.37,50.59,38.93,20.86,22.78,0,952
3:52:10,20.2,13.89,50.1,0.8,51.24,51.41,51.45,51.37,50.56,38.93,20.87,22.8,0,953
3:53:10,20.2,13.88,50.1,0.79,51.24,51.4,51.45,51.36,50.56,38.94,20.86,22.79,0,954
3:54:10,20.2,13.88,50.2,0.77,51.26,51.4,51.44,51.37,50.55,38.94,20.86,22.77,0,955
3:55:10,20.2,13.87,50.2,0.76,51.17,51.38,51.45,51.36,50.54,38.94,20.86,22.77,0,956
3:56:10,20.2,13.88,50.3,0.79,51.07,51.38,51.44,51.36,50.51,38.97,20.86,22.76,0,957
3:57:10,20.2,13.88,50.3,0.8,51.12,51.38,51.42,51.36,50.53,38.97,20.85,22.75,0,958
3:58:10,20.2,13.87,50.3,0.77,51.01,51.35,51.42,51.34,50.5,38.96,21,22.74,0,959
3:59:10,20.2,13.87,50.3,0.79,51.05,51.36,51.42,51.35,50.5,38.97,18.24,22.73,0,960
4:00:10,20.2,13.87,50.3,0.78,51.08,51.33,51.39,51.34,50.49,38.95,15.54,22.94,0.97,961
4:01:10,20.1,13.86,50.3,0.76,51.06,51.35,51.4,51.26,49.95,32.87,15.08,50.72,0,962
4:02:10,20.2,13.88,50.4,0.77,51.09,51.35,51.38,51.16,50.28,34.5,15.23,48.96,0,963
4:03:10,20.2,13.88,50.4,0.76,50.9,51.35,51.34,51.13,50.03,34.59,15.4,48.31,0,964
4:04:10,20.1,13.87,50.4,0.8,51.1,51.35,51.33,51.1,49.97,34.65,15.54,47.66,0,965
4:05:10,20.2,13.88,50.4,0.77,51.12,51.33,51.32,51.13,50.06,34.77,15.7,47.01,0,966
4:06:10,20.1,13.87,50.4,0.79,50.95,51.33,51.31,51.1,49.88,35.14,15.83,46.37,0,967
4:07:10,20.1,13.87,50.4,0.77,50.82,51.27,51.31,51.11,50,34.97,15.98,45.77,0,968
4:08:10,20.1,13.87,50.4,0.75,51.05,51.31,51.31,51.11,49.84,35.06,16.11,45.17,0,969
4:09:10,20.1,13.87,50.4,0.81,50.99,51.28,51.29,51.1,49.96,35.02,16.23,44.56,0,970
4:10:10,20.1,13.87,50.4,0.8,50.91,51.28,51.29,51.11,49.9,35.16,16.34,43.97,0,971
4:11:10,20.1,13.87,50.4,0.78,50.89,51.27,51.3,51.09,49.87,35.13,16.45,43.37,0,972
4:12:10,20.1,13.87,50.4,0.78,50.73,51.28,51.28,51.09,49.89,35.19,16.56,42.77,0,973
4:13:10,20.1,13.87,50.4,0.79,51.02,51.28,51.27,51.1,49.88,35.15,16.93,42.16,0,974
4:14:10,20.1,13.86,50.4,0.79,50.95,51.28,51.27,51.1,49.82,35.26,15.09,41.58,0,975
4:15:10,20.1,13.88,50.5,0.81,50.74,51.26,51.26,51.09,49.81,35.2,14.85,40.93,0.97,976
4:16:10,20.1,13.89,50.5,0.81,51.02,51.27,51.23,50.94,48.93,30.25,14.61,50.88,0.99,977
4:17:10,20.2,13.90,50.5,0.8,51.07,51.24,51.05,50.76,48.12,27.23,14.51,50.89,0,978
4:18:10,20.2,13.90,50.4,0.79,51.06,51.2,50.98,50.82,47.97,28.35,14.65,50.52,0,979
4:19:10,20.2,13.88,50.4,14.49,51.07,51.17,51,50.82,47.69,27.44,14.82,49.74,0,980
4:20:10,20.2,13.91,50.6,280.06,50.98,51.17,50.99,50.79,47.6,27.63,14.97,48.93,0,981
4:21:10,20.1,13.84,50.5,345.73,50.64,51.14,50.97,50.8,47.81,28.03,15.12,48.11,0,982
4:22:10,20.1,13.81,50.4,337.35,50.86,51.16,50.97,50.78,47.45,28.72,15.27,47.34,0,983
4:23:10,20.0,13.77,50.3,346.54,50.76,51.15,50.98,50.79,47.44,29.55,15.39,46.55,0,984
4:24:10,20.0,13.75,50.3,349.87,50.77,51.14,50.98,50.79,47.33,30.58,15.51,45.83,0,985
4:25:10,20.0,13.72,50.2,352.99,50.71,51.12,50.96,50.76,47.54,31.46,15.63,45.11,0,986
4:26:10,20.0,13.70,50.2,360.5,50.71,51.12,50.96,50.78,47.57,32.25,15.75,44.41,0,987
4:27:10,20.0,13.68,50.2,370.62,50.9,51.13,50.96,50.76,47.71,33.01,15.85,43.69,0,988
4:28:10,19.9,13.62,50.1,371.04,50.57,51.12,50.98,50.78,47.94,34.1,15.95,43.02,0,989
4:29:10,19.9,13.57,50,374.03,50.68,51.09,50.97,50.77,48.09,34.76,16.03,42.36,0,990
4:30:10,19.8,13.47,49.7,381.65,50.6,51.05,50.95,50.76,48.34,35.6,16.12,41.7,0,991
4:31:10,19.8,13.44,49.6,379.56,50.26,51.06,50.96,50.78,48.54,36.3,16.2,41.08,0,992
4:32:10,19.8,13.46,49.6,381.74,50.7,51.08,50.97,50.79,48.76,36.96,16.29,40.48,0,993
4:33:10,19.8,13.44,49.5,389.87,50.59,51.08,50.96,50.83,48.99,37.58,16.37,39.88,0,994
4:34:10,19.8,13.43,49.4,393.01,50.42,51.02,51,50.84,49.23,38.21,16.46,39.29,0,995
4:35:10,19.8,13.40,49.3,389.48,50.44,51.03,50.98,50.87,49.45,38.76,16.54,38.71,0,996
4:36:10,19.8,13.39,49.3,397.73,50.29,51.04,51.03,50.92,49.69,39.36,16.63,38.14,0,997
4:37:10,19.7,13.36,49.2,393.22,50.7,51.02,51.04,50.91,49.94,39.85,16.7,37.59,0,998
4:38:10,19.7,13.32,49.2,395.16,50.46,51.02,51.06,50.97,50.14,40.34,16.79,37.11,0,999
4:39:10,19.7,13.32,49.1,396.89,50.49,51.03,51.09,51,50.35,40.84,16.88,36.62,0,1000
4:40:10,19.7,13.31,49,398.42,50.49,51.04,51.07,51.08,50.55,41.29,16.99,36.15,0,1001
4:41:10,19.7,13.31,49,400.62,50.85,51.12,51.14,51.08,50.67,41.75,17.09,35.67,0,1002
4:42:10,19.7,13.34,49,402.81,50.78,51.1,51.14,51.13,50.8,42.17,17.19,35.22,0,1003
4:43:10,19.7,13.33,49,404.37,50.96,51.16,51.18,51.16,50.9,42.6,17.3,34.78,0,1004
4:44:10,19.7,13.31,49,407.07,50.85,51.15,51.26,51.19,50.93,43.03,16.22,34.36,0,1005
4:45:10,19.7,13.32,49,407.64,50.97,51.23,51.29,51.21,51,43.42,14.83,33.83,1.69,1006
4:46:10,19.7,13.30,48.9,394.9,51.04,51.27,51.2,51.15,50.65,32.11,14.52,50.89,1.69,1007
4:47:10,19.7,13.30,48.9,389.83,50.95,51.26,51.22,51.17,49.59,32.06,14.6,50.24,0,1008
4:48:10,19.7,13.30,48.9,392.4,50.83,51.3,51.23,51.13,50.71,32.53,14.7,49.48,0,1009
4:49:10,19.7,13.32,48.9,395.19,50.98,51.24,51.26,51.16,50.33,33.89,14.83,48.67,0,1010
4:50:10,19.7,13.27,48.8,396.98,50.75,51.26,51.28,51.21,50.79,34.56,14.95,47.91,0,1011
4:51:10,19.7,13.30,48.9,398.71,50.99,51.27,51.31,51.26,50.92,35.29,15.07,47.17,0,1012
4:52:10,19.7,13.44,49.8,400.75,51.09,51.3,51.31,51.26,50.98,36.49,15.18,46.43,0,1013
4:53:10,19.7,13.43,49.9,402.77,51.06,51.35,51.31,51.25,50.98,37.64,15.27,45.69,0,1014
4:54:10,19.7,13.47,50,404.71,51.13,51.4,51.39,51.3,51.05,38.69,15.4,45.02,0,1015
4:55:10,19.7,13.45,50,406.19,51.12,51.42,51.41,51.32,51.1,39.51,15.49,44.3,0,1016
4:56:10,19.7,13.47,50,407,51.23,51.51,51.43,51.36,51.17,40.55,15.6,43.59,0,1017
4:57:10,19.7,13.44,50,408.57,51.28,51.53,51.47,51.39,51.23,41.38,15.68,42.91,0,1018
4:58:10,19.7,13.47,50.1,410.11,51.3,51.57,51.57,51.44,51.26,42.16,15.79,42.25,0,1019
4:59:10,19.7,13.45,50.1,411.66,51.37,51.63,51.57,51.49,51.28,42.87,14.56,41.58,0,1020
5:00:10,19.7,13.45,50.1,412.58,51.4,51.65,51.61,51.56,51.34,43.49,14.52,40.98,1.7,1021
5:01:10,19.7,13.49,50.1,399.81,51.51,51.7,51.63,51.59,51.46,31.09,14.42,51.33,1.69,1022
5:02:10,19.7,13.48,50.1,385.73,51.54,51.68,51.47,51.37,50.32,26.39,14.37,51.32,1.7,1023
5:03:10,19.7,13.46,50.2,375.93,51.56,51.55,51.27,51.17,48.2,24.1,14.36,51.33,1.69,1024
5:04:10,19.7,13.46,50.1,360.13,51.39,51.41,51.17,51,47.03,22.17,14.39,51.3,0,1025
5:05:10,19.7,13.46,50.1,357.25,51.21,51.31,51.11,50.93,46.67,22.09,14.47,51,0,1026
5:06:10,19.7,13.48,50.1,358.8,51.01,51.33,51.13,50.95,46.76,22.29,14.57,50.18,0,1027
5:07:10,19.7,13.46,50.2,361.82,50.56,51.29,51.12,51.02,46.92,23.32,14.71,49.36,0,1028
5:08:10,19.7,13.44,50.2,363.08,51.25,51.26,51.14,51.03,46.92,23.74,14.83,48.6,0,1029
5:09:10,19.7,13.43,50.2,364.43,51.03,51.29,51.15,51.05,47.12,24.33,14.94,47.8,0,1030
5:10:10,19.7,13.49,50.2,365.3,51.07,51.27,51.17,51.05,47.16,25.01,15.05,47.06,0,1031
5:11:10,19.7,13.46,50.2,367.13,51.34,51.31,51.17,51.09,47.38,25.64,15.15,46.32,0,1032
5:12:10,19.7,13.49,50.2,368.51,51.19,51.28,51.19,51.09,47.46,26.04,15.27,45.57,0,1033
5:13:10,19.7,13.43,50.2,369.79,50.11,51.27,51.2,51.1,47.63,26.71,15.35,44.84,0,1034
5:14:10,19.7,13.48,50.2,371.42,50.99,51.3,51.21,51.13,47.74,27.28,15.45,44.12,0,1035
5:15:10,19.7,13.50,50.3,371.95,51.04,51.3,51.21,51.13,47.94,27.91,15.54,43.46,0,1036
5:16:10,19.7,13.45,50.3,372.97,50.99,51.31,51.24,51.14,48.12,28.5,15.64,42.82,0,1037
5:17:10,19.7,13.47,50.3,375.15,51.14,51.29,51.26,51.16,48.31,29.14,15.72,42.14,0,1038
5:18:10,19.7,13.45,50.2,375.85,50.53,51.21,51.26,51.18,48.49,29.74,15.83,41.54,0,1039
5:19:10,19.7,13.50,50.3,377.85,50.99,51.27,51.3,51.19,48.7,30.31,15.9,40.92,0,1040
5:20:10,19.7,13.46,50.3,379.54,50.92,51.3,51.3,51.21,48.89,30.93,16.01,40.32,0,1041
5:21:10,19.7,13.45,50.3,381.88,50.95,51.32,51.3,51.21,49.11,31.48,16.11,39.71,0,1042
5:22:10,19.7,13.45,50.3,383.47,51.14,51.29,51.33,51.23,49.35,32.11,16.2,39.15,0,1043
5:23:10,19.7,13.46,50.3,383.85,50.94,51.32,51.34,51.25,49.54,32.68,16.29,38.62,0,1044
5:24:10,19.7,13.47,50.3,385.61,51.13,51.32,51.35,51.27,49.73,33.26,16.41,38.05,0,1045
5:25:10,19.6,13.41,50.4,386.77,51.01,51.3,51.35,51.28,49.97,33.84,16.53,37.55,0,1046
5:26:10,19.6,13.43,50.3,388.33,50.98,51.37,51.38,51.3,50.17,34.39,16.64,37.03,0,1047
5:27:10,19.7,13.44,50.3,390.88,50.96,51.39,51.38,51.33,50.41,34.95,16.77,36.54,0,1048
5:28:10,19.7,13.46,50.3,391.77,51.12,51.41,51.41,51.34,50.6,35.5,16.9,36.06,0,1049
5:29:10,19.6,13.41,50.4,394.17,51.06,51.44,51.43,51.34,50.78,36.03,17.03,35.58,0,1050
5:30:10,19.6,13.43,50.4,394.74,50.99,51.47,51.44,51.36,50.94,36.58,17.19,35.11,0,1051
5:31:10,19.7,13.47,50.4,396.65,51.23,51.5,51.48,51.39,51.09,37.12,17.35,34.69,0,1052
5:32:10,19.6,13.41,50.2,397.47,51.28,51.51,51.52,51.39,51.17,37.63,17.51,34.27,0,1053
5:33:10,19.7,13.46,50.3,399.14,51.36,51.54,51.52,51.42,51.27,38.14,17.68,33.86,0,1054
5:34:10,19.7,13.48,50.4,401.08,51.28,51.56,51.54,51.46,51.31,38.64,17.85,33.45,0,1055
5:35:10,19.7,13.46,50.4,402.49,51.27,51.59,51.57,51.49,51.34,39.16,18.04,33.08,0,1056
5:36:10,19.7,13.49,50.4,403.35,51.38,51.62,51.61,51.52,51.35,39.65,18.21,32.66,0,1057
5:37:10,19.7,13.48,50.4,404.58,51.53,51.67,51.66,51.54,51.4,40.16,18.43,32.3,0,1058
5:38:10,19.6,13.43,50.4,405.75,51.51,51.7,51.72,51.58,51.43,40.63,18.62,31.93,0,1059
5:39:10,19.7,13.47,50.4,406.99,51.56,51.72,51.75,51.62,51.45,41.11,18.81,31.6,0,1060
5:40:10,19.7,13.49,50.4,408.73,51.6,51.75,51.8,51.65,51.48,41.58,18.99,31.25,0,1061
5:41:10,19.7,13.46,50.4,409.8,51.52,51.83,51.82,51.68,51.51,42.01,19.17,30.92,0,1062
5:42:10,19.7,13.45,50.4,411.38,51.66,51.86,51.84,51.74,51.54,42.52,19.37,30.61,0,1063
5:43:10,19.6,13.43,50.4,412.25,51.6,51.93,51.92,51.8,51.56,42.93,19.54,30.29,0,1064
5:44:10,19.6,13.44,50.4,413.03,51.76,51.91,51.94,51.82,51.6,43.39,19.73,29.98,0,1065
5:45:10,19.6,13.43,50.4,414.32,51.81,52.03,51.96,51.87,51.65,43.8,19.9,29.72,0,1066
5:46:10,19.6,13.43,50.5,415.13,51.74,52.05,52.03,51.93,51.67,44.25,20.08,29.43,0,1067
5:47:10,19.7,13.51,50.5,417.1,51.8,52.03,52.08,51.98,51.73,44.61,20.26,29.15,0,1068
5:48:10,19.6,13.44,50.5,418.38,51.92,52.13,52.19,52.03,51.78,45.13,20.45,28.88,0,1069
5:49:10,19.7,13.50,50.5,419.66,52,52.19,52.25,52.11,51.81,45.42,20.62,28.63,0,1070
5:50:10,19.7,13.46,50.5,420.26,52,52.23,52.29,52.14,51.87,45.91,20.79,28.36,0,1071
5:51:10,19.6,13.43,50.5,421.3,52.06,52.29,52.38,52.19,51.96,46.27,21.01,28.13,0,1072
5:52:10,19.6,13.44,50.5,422.38,51.87,52.35,52.4,52.35,51.98,46.61,21.16,27.89,0,1073
5:53:10,19.7,13.48,50.5,423.68,52.14,52.39,52.42,52.34,52.06,47.07,21.33,27.67,0,1074
5:54:10,19.7,13.46,50.5,15.1,52.16,52.45,52.5,52.43,52.18,47.43,21.56,27.45,0,1075
5:55:10,19.7,13.60,50.9,14.77,52.28,52.52,52.54,52.44,52.15,47.72,22.09,27.23,0,1076
5:56:10,19.8,13.73,51.3,14.83,52.01,52.52,52.56,52.5,52.21,47.54,21.84,27.03,0,1077
5:57:10,19.9,13.76,51.4,14.8,52.14,52.52,52.54,52.51,52.22,47.61,21.62,26.83,0,1078
5:58:10,19.9,13.81,51.6,14.89,51.74,52.49,52.52,52.47,52.23,47.5,21.46,26.65,0,1079
5:59:10,19.9,13.83,51.6,14.91,51.86,52.41,52.49,52.49,52.18,47.42,21.31,26.46,0,1080
6:00:10,19.9,13.86,51.7,15.05,51.73,52.42,52.5,52.49,52.15,47.4,21.18,26.3,0,1081
6:01:10,19.9,13.87,51.7,14.85,52.09,52.38,52.5,52.48,52.19,47.31,21.07,26.11,0,1082
6:02:10,19.9,13.87,51.7,14.88,51.83,52.45,52.5,52.49,52.21,47.3,20.97,25.96,0,1083
6:03:10,19.9,13.89,51.8,14.98,52.07,52.44,52.49,52.48,52.19,47.23,20.88,25.8,0,1084
6:04:10,19.9,13.89,51.8,14.87,52.07,52.45,52.5,52.46,52.15,47.19,20.79,25.65,0,1085
6:05:10,20.0,13.90,51.8,14.99,51.95,52.4,52.48,52.46,52.15,47.1,20.7,25.49,0,1086
6:06:10,20.0,13.90,51.8,14.85,51.76,52.42,52.46,52.44,52.2,47.05,20.64,25.34,0,1087
6:07:10,20.0,13.91,51.8,14.83,51.92,52.39,52.46,52.44,52.18,46.99,20.59,25.21,0,1088
6:08:10,20.0,13.91,51.8,14.87,51.8,52.34,52.44,52.42,52.14,46.91,20.53,25.07,0,1089
6:09:10,20.0,13.91,51.8,14.91,51.77,52.39,52.43,52.43,52.15,46.95,20.49,24.93,0,1090
6:10:10,20.0,13.91,51.8,14.95,51.59,52.31,52.4,52.43,52.15,46.81,20.45,24.81,0,1091
6:11:10,20.0,13.92,51.8,14.85,51.95,52.38,52.43,52.42,52.12,46.79,20.41,24.68,0,1092
6:12:10,20.0,13.91,51.8,14.86,51.32,52.34,52.42,52.41,52.12,46.73,20.37,24.55,0,1093
6:13:10,20.0,13.91,51.8,14.85,51.82,52.32,52.39,52.4,52.15,46.65,20.33,24.45,0,1094
6:14:10,20.0,13.93,51.8,0.78,51.86,52.36,52.41,52.4,52.14,46.64,20.3,24.32,0,1095
6:15:10,20.0,13.93,51.5,0.77,52.01,52.36,52.41,52.4,52.12,46.56,20.28,24.23,0,1096
6:16:10,20.0,13.89,51.2,0.8,52.01,52.32,52.4,52.39,52.14,46.56,20.26,24.14,0,1097
6:17:10,20.0,13.87,51,0.8,52.05,52.36,52.39,52.38,52.11,46.43,20.25,24.03,0,1098
6:18:10,20.1,13.86,50.9,0.78,51.79,52.34,52.38,52.37,52.1,46.44,20.22,23.96,0,1099
6:19:10,20.1,13.84,50.7,0.79,51.67,52.31,52.39,52.37,52.12,46.38,20.23,23.88,0,1100
6:20:10,20.1,13.82,50.6,0.79,51.96,52.31,52.37,52.36,52.1,46.31,20.2,23.78,0,1101
6:21:10,20.1,13.82,50.5,0.8,51.79,52.28,52.37,52.36,52.11,46.29,20.19,23.7,0,1102
6:22:10,20.1,13.83,50.6,0.77,52.11,52.32,52.38,52.35,52.11,46.23,20.19,23.64,0,1103
6:23:10,20.1,13.84,50.7,0.77,51.99,52.3,52.37,52.35,52.08,46.21,20.18,23.58,0,1104
6:24:10,20.1,13.84,50.7,0.79,51.75,52.31,52.38,52.31,52.11,46.13,20.18,23.52,0,1105
6:25:10,20.1,13.84,50.7,0.78,51.99,52.31,52.36,52.31,52.09,46.13,20.17,23.45,0,1106
6:26:10,20.1,13.84,50.7,0.78,51.92,52.29,52.36,52.32,52.07,46.07,20.17,23.39,0,1107
6:27:10,20.1,13.86,50.8,0.8,51.91,52.3,52.35,52.32,52.1,46.04,20.18,23.34,0,1108
6:28:10,20.1,13.86,50.8,0.79,52.09,52.3,52.35,52.31,52.07,46,20.17,23.29,0,1109
6:29:10,20.1,13.83,50.6,0.77,52.09,52.31,52.35,52.3,52.1,45.95,20.18,23.25,0,1110
6:30:10,20.1,13.82,50.5,0.81,51.87,52.3,52.35,52.29,52.06,45.92,20.18,23.2,0,1111
6:31:10,20.1,13.82,50.5,0.79,51.96,52.26,52.33,52.27,52.06,45.87,20.17,23.15,0,1112
6:32:10,20.1,13.84,50.6,0.78,52.07,52.29,52.34,52.29,52.06,45.88,20.18,23.13,0,1113
6:33:10,20.1,13.84,50.6,0.79,52.01,52.29,52.33,52.27,52.06,45.79,20.18,23.08,0,1114
6:34:10,20.1,13.84,50.6,0.79,52.03,52.28,52.32,52.27,52.04,45.77,20.18,23.05,0,1115
6:35:10,20.1,13.85,50.6,0.81,52.03,52.29,52.32,52.27,52.05,45.74,20.18,23.03,0,1116
6:36:10,20.1,13.85,50.7,0.78,52.07,52.28,52.32,52.25,52.04,45.72,20.18,22.99,0,1117
6:37:10,20.1,13.85,50.7,0.8,52.06,52.27,52.32,52.26,52.03,45.67,20.18,22.96,0,1118
6:38:10,20.1,13.85,50.7,0.78,52.02,52.27,52.32,52.26,52.04,45.66,20.2,22.93,0,1119
6:39:10,20.1,13.84,50.7,0.79,51.96,52.23,52.3,52.27,52.01,45.58,20.18,22.9,0,1120
6:40:10,20.1,13.85,50.7,0.81,52.04,52.25,52.3,52.24,52.01,45.58,20.19,22.85,0,1121
6:41:10,20.1,13.85,50.7,0.76,51.96,52.24,52.29,52.23,52.02,45.54,20.2,22.83,0,1122
6:42:10,20.1,13.87,50.8,0.75,51.98,52.23,52.28,52.23,51.99,45.51,20.2,22.81,0,1123
6:43:10,20.1,13.85,50.6,0.77,52.07,52.23,52.29,52.23,52,45.5,20.2,22.8,0,1124
6:44:10,20.1,13.84,50.5,0.78,51.69,52.24,52.29,52.23,52,45.47,20.22,22.78,0,1125
6:45:10,20.1,13.84,50.5,0.78,51.96,52.22,52.28,52.21,51.99,45.44,20.21,22.74,0,1126
6:46:10,20.1,13.84,50.5,0.78,52,52.23,52.27,52.21,51.97,45.4,20.22,22.72,0,1127
6:47:10,20.1,13.85,50.6,0.77,52.03,52.22,52.27,52.2,51.97,45.37,20.22,22.7,0,1128
6:48:10,20.1,13.85,50.6,0.81,52,52.21,52.26,52.19,51.95,45.33,20.22,22.7,0,1129
6:49:10,20.1,13.85,50.6,0.76,51.88,52.21,52.26,52.2,51.96,45.33,20.23,22.68,0,1130
6:50:10,20.1,13.85,50.6,0.76,51.93,52.18,52.25,52.18,51.95,45.29,20.24,22.66,0,1131
6:51:10,20.1,13.85,50.6,0.79,51.61,52.15,52.25,52.17,51.96,45.28,20.23,22.65,0,1132
6:52:10,20.1,13.86,50.7,0.78,51.9,52.15,52.25,52.18,51.94,45.26,20.25,22.64,0,1133
6:53:10,20.1,13.86,50.7,0.76,51.94,52.2,52.23,52.17,51.94,45.23,20.24,22.63,0,1134
6:54:10,20.1,13.86,50.7,0.82,51.96,52.2,52.23,52.17,51.94,45.19,20.25,22.61,0,1135
6:55:10,20.1,13.86,50.7,0.75,51.85,52.19,52.23,52.17,51.93,45.18,20.25,22.62,0,1136
6:56:10,20.1,13.86,50.7,0.77,51.89,52.18,52.22,52.17,51.93,45.18,20.27,22.62,0,1137
6:57:10,20.1,13.84,50.5,0.79,51.85,52.18,52.22,52.16,51.9,45.13,20.28,22.62,0,1138
6:58:10,20.1,13.84,50.5,0.78,51.59,52.14,52.19,52.14,51.9,45.12,20.26,22.61,0,1139
6:59:10,20.1,13.84,50.5,0.76,51.86,52.15,52.19,52.14,51.9,45.11,20.27,22.6,0,1140
7:00:10,20.1,13.85,50.6,0.81,51.9,52.14,52.21,52.14,51.89,45.07,20.27,22.57,0,1141
7:01:10,20.1,13.85,50.6,0.81,51.75,52.14,52.19,52.13,51.89,45.05,20.28,22.57,0,1142
7:02:10,20.1,13.86,50.6,0.8,51.94,52.13,52.19,52.14,51.89,45.03,20.28,22.56,0,1143
7:03:10,20.1,13.85,50.6,0.78,52,52.15,52.18,52.13,51.88,45.03,20.29,22.54,0,1144
7:04:10,20.1,13.85,50.6,0.78,51.86,52.14,52.19,52.13,51.88,44.98,20.3,22.53,0,1145
7:05:10,20.1,13.85,50.6,0.79,51.89,52.14,52.18,52.13,51.87,44.97,20.3,22.52,0,1146
7:06:10,20.1,13.85,50.6,0.82,51.93,52.13,52.17,52.11,51.87,44.98,20.3,22.52,0,1147
7:07:10,20.1,13.86,50.7,0.81,51.72,52.09,52.16,52.1,51.86,44.93,20.31,22.5,0,1148
7:08:10,20.1,13.87,50.7,0.8,51.86,52.1,52.16,52.1,51.85,44.92,20.3,22.5,0,1149
7:09:10,20.1,13.87,50.7,0.79,51.94,52.12,52.15,52.09,51.82,44.9,20.31,22.49,0,1150
7:10:10,20.1,13.86,50.7,0.78,51.96,52.11,52.17,52.1,51.84,44.89,20.32,22.5,0,1151
7:11:10,20.1,13.87,50.7,0.78,51.82,52.09,52.16,52.09,51.83,44.87,20.33,22.5,0,1152
7:12:10,20.1,13.87,50.7,0.75,51.78,52.1,52.15,52.09,51.84,44.86,20.33,22.5,0,1153
