Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM),minutes
20:19:10,20.099999999999998,13.86,50.4,0.7833333333333333,50.64833333333333,50.92666666666667,50.98500000000001,50.919999999999995,50.595,45.63666666666666,20.655,,0.0,500
20:20:10,20.099999999999998,13.868333333333332,50.48333333333333,0.7833333333333333,50.699999999999996,50.91833333333333,50.974999999999994,50.910000000000004,50.591666666666676,45.63666666666666,20.655,,0.0,501
20:21:10,20.099999999999998,13.868333333333332,50.5,0.7799999999999999,50.55833333333333,50.913333333333334,50.971666666666664,50.90833333333333,50.58333333333332,45.63,20.656666666666663,,0.0,502
20:22:10,20.099999999999998,13.86,50.5,0.7766666666666667,50.70666666666667,50.906666666666666,50.968333333333334,50.903333333333336,50.546666666666674,45.61833333333333,20.64666666666667,,0.0,503
20:23:10,20.099999999999998,13.851666666666667,50.5,0.7716666666666666,50.68333333333334,50.906666666666666,50.96333333333334,50.906666666666666,50.565,45.626666666666665,20.648333333333333,,0.0,504
20:24:10,20.099999999999998,13.85,50.5,0.7833333333333333,50.58833333333334,50.905,50.965,50.89666666666667,50.571666666666665,45.61666666666667,20.64666666666667,,0.0,505
20:25:10,20.099999999999998,13.85,50.5,0.7783333333333333,50.38,50.873333333333335,50.94833333333333,50.89166666666666,50.54999999999999,45.60833333333333,20.643333333333334,,0.0,506
20:26:10,20.099999999999998,13.866666666666667,50.583333333333336,0.7833333333333333,50.33833333333333,50.876666666666665,50.946666666666665,50.88999999999999,50.53666666666667,45.61666666666667,20.645,,0.0,507
20:27:10,20.099999999999998,13.87,50.6,0.7783333333333333,50.498333333333335,50.87166666666667,50.943333333333335,50.88333333333333,50.53666666666666,45.60833333333334,20.636666666666667,,0.0,508
20:28:10,20.099999999999998,13.87,50.6,0.7866666666666666,50.63999999999999,50.88499999999999,50.93666666666667,50.879999999999995,50.53666666666667,45.593333333333334,20.636666666666667,,0.0,509
20:29:10,20.099999999999998,13.868333333333332,50.6,0.7816666666666667,50.55833333333334,50.88999999999999,50.94166666666666,50.875,50.538333333333334,45.60666666666666,20.63333333333333,,0.0,510
20:30:10,20.099999999999998,13.866666666666667,50.6,0.7616666666666667,50.446666666666665,50.87166666666667,50.93833333333333,50.873333333333335,50.52,45.595,20.63,,0.0,511
20:31:10,20.099999999999998,13.87,50.6,0.7866666666666667,50.544999999999995,50.866666666666674,50.92666666666668,50.86833333333333,50.50833333333333,45.59166666666667,20.628333333333334,,0.0,512
20:32:10,20.099999999999998,13.87,50.6,0.7733333333333333,50.541666666666664,50.85,50.92166666666666,50.865,50.525,45.593333333333334,20.626666666666665,,0.0,513
20:33:10,20.099999999999998,13.866666666666667,50.6,0.7766666666666667,50.6,50.85166666666667,50.91833333333333,50.85333333333333,50.49666666666667,45.58833333333333,20.618333333333336,,0.0,514
20:34:10,20.099999999999998,13.861666666666666,50.6,0.7733333333333334,50.574999999999996,50.846666666666664,50.906666666666666,50.85,50.49666666666667,45.578333333333326,20.616666666666667,,0.0,515
20:35:10,20.099999999999998,13.871666666666668,50.61666666666667,0.79,50.51500000000001,50.85333333333333,50.91333333333333,50.848333333333336,50.48499999999999,45.58166666666667,20.618333333333336,,0.0,516
20:36:10,20.099999999999998,13.871666666666668,50.616666666666674,0.7850000000000001,50.370000000000005,50.83500000000001,50.90833333333333,50.848333333333336,50.5,45.57666666666666,20.618333333333332,,0.0,517
20:37:10,20.099999999999998,13.876666666666667,50.666666666666664,0.7966666666666667,50.373333333333335,50.821666666666665,50.89666666666667,50.836666666666666,50.47333333333333,45.56833333333333,20.60666666666667,,0.0,518
20:38:10,20.099999999999998,13.88,50.699999999999996,0.7783333333333333,50.568333333333335,50.836666666666666,50.89666666666667,50.84166666666666,50.468333333333334,45.56166666666667,20.60666666666667,,0.0,519
20:39:10,20.099999999999998,13.878333333333336,50.699999999999996,0.7683333333333334,50.51166666666666,50.82666666666666,50.88666666666668,50.821666666666665,50.46666666666667,45.55666666666667,20.603333333333335,,0.0,520
20:40:10,20.099999999999998,13.871666666666668,50.699999999999996,0.7733333333333333,50.48666666666666,50.82666666666666,50.88166666666666,50.821666666666665,50.45666666666667,45.555,20.598333333333333,,0.0,521
20:41:10,20.099999999999998,13.875,50.699999999999996,0.785,50.60833333333333,50.824999999999996,50.88333333333333,50.81666666666666,50.458333333333336,45.55166666666667,20.596666666666668,,0.0,522
20:42:10,20.099999999999998,13.871666666666668,50.699999999999996,0.7799999999999999,50.504999999999995,50.815,50.88166666666667,50.80833333333334,50.46333333333334,45.550000000000004,20.593333333333337,,0.0,523
20:43:10,20.099999999999998,13.878333333333332,50.699999999999996,0.7816666666666666,50.541666666666664,50.80166666666667,50.87833333333334,50.80833333333334,50.44499999999999,45.54833333333334,20.598333333333333,,0.0,524
20:44:10,20.099999999999998,13.878333333333332,50.699999999999996,0.7783333333333333,50.38333333333333,50.80833333333334,50.870000000000005,50.805,50.428333333333335,45.54,20.593333333333334,,0.0,525
20:45:10,20.099999999999998,13.859999999999998,50.583333333333336,0.785,50.589999999999996,50.81666666666666,50.87,50.800000000000004,50.44166666666666,45.54333333333333,20.593333333333334,,0.0,526
20:46:10,20.099999999999998,13.843333333333334,50.43333333333334,0.7816666666666667,50.63166666666667,50.79,50.86000000000001,50.788333333333334,50.42666666666668,45.528333333333336,20.59166666666667,,0.0,527
20:47:10,20.099999999999998,13.841666666666667,50.4,0.7816666666666667,50.61166666666667,50.80166666666667,50.85333333333333,50.78333333333333,50.40333333333333,45.531666666666666,20.583333333333332,,0.0,528
20:48:10,20.099999999999998,13.848333333333331,50.45000000000001,0.7783333333333333,50.62166666666667,50.800000000000004,50.85,50.785000000000004,50.403333333333336,45.53,20.584999999999997,,0.0,529
20:49:10,20.099999999999998,13.851666666666665,50.5,0.7683333333333332,50.53,50.798333333333325,50.85333333333333,50.78333333333333,50.413333333333334,45.53,20.583333333333332,,0.0,530
20:50:10,20.099999999999998,13.848333333333331,50.5,0.7866666666666666,50.328333333333326,50.785000000000004,50.848333333333336,50.78,50.405,45.52166666666667,20.576666666666668,,0.0,531
20:51:10,20.099999999999998,13.85,50.5,0.775,50.28333333333333,50.76500000000001,50.833333333333336,50.77333333333333,50.385,45.51333333333334,20.569999999999997,,0.0,532
20:52:10,20.099999999999998,13.863333333333335,50.5,0.7799999999999999,50.285,50.76833333333334,50.830000000000005,50.76666666666667,50.383333333333326,45.51666666666667,20.569999999999997,,0.0,533
20:53:10,20.099999999999998,13.853333333333332,50.366666666666674,0.7833333333333333,50.46666666666666,50.76166666666666,50.821666666666665,50.754999999999995,50.38166666666667,45.501666666666665,20.57166666666667,,0.0,534
20:54:10,20.099999999999998,13.836666666666666,50.23333333333333,0.7916666666666666,50.416666666666664,50.76666666666667,50.81666666666666,50.75833333333333,50.37166666666667,45.51500000000001,20.57333333333333,,0.0,535
20:55:10,20.099999999999998,13.816666666666668,50.21666666666667,0.7833333333333332,50.355,50.74666666666667,50.82,50.748333333333335,50.37166666666667,45.49666666666667,20.566666666666666,,0.0,536
20:56:10,20.099999999999998,13.828333333333333,50.300000000000004,0.7783333333333333,50.555,50.748333333333335,50.81166666666667,50.74,50.35166666666666,45.495000000000005,20.564999999999998,,0.0,537
20:57:10,20.099999999999998,13.831666666666669,50.31666666666666,0.7783333333333333,50.58833333333333,50.75,50.81166666666667,50.741666666666674,50.35166666666667,45.49333333333334,20.565,,0.0,538
20:58:10,20.099999999999998,13.840000000000002,50.4,0.7833333333333333,50.55666666666667,50.754999999999995,50.81166666666667,50.74,50.345,45.49166666666667,20.56,,0.0,539
20:59:10,20.099999999999998,13.838333333333333,50.4,0.785,50.56166666666667,50.74666666666667,50.80833333333334,50.73500000000001,50.346666666666664,45.48333333333333,20.55666666666667,,0.0,540
21:00:10,20.099999999999998,13.840000000000002,50.4,0.7783333333333334,50.23666666666666,50.73166666666666,50.800000000000004,50.73166666666666,50.345000000000006,45.48166666666666,20.561666666666664,,0.0,541
21:01:10,20.099999999999998,13.838333333333333,50.416666666666664,0.7833333333333333,50.446666666666665,50.724999999999994,50.79,50.721666666666664,50.32999999999999,45.47833333333333,20.556666666666665,,0.0,542
21:02:10,20.099999999999998,13.838333333333333,50.46666666666667,0.7883333333333332,50.48333333333333,50.725,50.79,50.71166666666667,50.32833333333334,45.474999999999994,20.556666666666665,,0.0,543
21:03:10,20.099999999999998,13.841666666666669,50.5,0.7683333333333332,50.25,50.72833333333333,50.785,50.705000000000005,50.31333333333333,45.46333333333334,20.55,,0.0,544
21:04:10,20.099999999999998,13.846666666666666,50.5,0.7766666666666667,50.44166666666666,50.71666666666666,50.77666666666667,50.718333333333334,50.31333333333333,45.474999999999994,20.55333333333333,,0.0,545
21:05:10,20.099999999999998,13.841666666666669,50.5,0.7816666666666666,50.589999999999996,50.725,50.775000000000006,50.70499999999999,50.32333333333333,45.458333333333336,20.544999999999998,,0.0,546
21:06:10,20.099999999999998,13.848333333333331,50.5,0.7850000000000001,50.54833333333334,50.71333333333333,50.775000000000006,50.696666666666665,50.303333333333335,45.449999999999996,20.543333333333333,,0.0,547
21:07:10,20.099999999999998,13.853333333333333,50.53333333333333,0.775,50.383333333333326,50.721666666666664,50.76333333333333,50.70166666666666,50.285,45.46,20.551666666666666,,0.0,548
21:08:10,20.099999999999998,13.865,50.583333333333336,0.775,50.34166666666667,50.69666666666666,50.76,50.69333333333333,50.28333333333333,45.451666666666675,20.544999999999998,,0.0,549
21:09:10,20.099999999999998,13.87,50.6,0.7766666666666667,50.39666666666667,50.69166666666666,50.75666666666666,50.69,50.300000000000004,45.44833333333333,20.541666666666668,,0.0,550
21:10:10,20.099999999999998,13.863333333333335,50.6,0.7799999999999999,50.48,50.69833333333333,50.748333333333335,50.685,50.285,45.44166666666666,20.541666666666668,,0.0,551
21:11:10,20.099999999999998,13.861666666666666,50.6,0.7833333333333333,50.415,50.699999999999996,50.74666666666667,50.675000000000004,50.255,45.44166666666666,20.53833333333333,,0.0,552
21:12:10,20.099999999999998,13.863333333333332,50.6,0.7733333333333334,50.418333333333344,50.681666666666665,50.741666666666674,50.675000000000004,50.27,45.43333333333334,20.53833333333333,,0.0,553
21:13:10,20.099999999999998,13.863333333333332,50.6,0.7783333333333333,50.348333333333336,50.671666666666674,50.73166666666666,50.665,50.27000000000001,45.42666666666667,20.534999999999997,,0.0,554
21:14:10,20.099999999999998,13.865,50.6,0.7783333333333333,50.48333333333333,50.66833333333333,50.74,50.666666666666664,50.254999999999995,45.43000000000001,20.533333333333335,,0.0,555
21:15:10,20.099999999999998,13.861666666666666,50.6,0.7783333333333333,50.47,50.67666666666667,50.72833333333333,50.656666666666666,50.24,45.43,20.53833333333333,,0.0,556
21:16:10,20.099999999999998,13.861666666666666,50.61666666666667,0.7799999999999999,50.45166666666666,50.656666666666666,50.72,50.653333333333336,50.24333333333334,45.416666666666664,20.53333333333333,,0.0,557
21:17:10,20.099999999999998,13.865,50.650000000000006,0.7666666666666666,50.498333333333335,50.66833333333333,50.72,50.65833333333333,50.24,45.413333333333334,20.536666666666665,,0.0,558
21:18:10,20.099999999999998,13.868333333333332,50.699999999999996,0.7783333333333333,50.32,50.660000000000004,50.71333333333333,50.64333333333334,50.23166666666666,45.42000000000001,20.525,,0.0,559
21:19:10,20.099999999999998,13.87,50.699999999999996,0.7733333333333334,50.36666666666667,50.65,50.705000000000005,50.64499999999999,50.223333333333336,45.41,20.523333333333333,,0.0,560
21:20:10,20.099999999999998,13.87,50.699999999999996,0.775,50.403333333333336,50.65,50.70166666666666,50.63666666666666,50.22,45.403333333333336,20.526666666666667,,0.0,561
21:21:10,20.099999999999998,13.873333333333335,50.666666666666664,0.7816666666666667,50.49333333333333,50.653333333333336,50.69833333333333,50.62833333333333,50.21,45.40333333333333,20.52,,0.0,562
21:22:10,20.099999999999998,13.848333333333334,50.46666666666667,0.7766666666666667,50.48333333333333,50.643333333333324,50.701666666666675,50.62166666666667,50.211666666666666,45.405,20.525,,0.0,563
21:23:10,20.099999999999998,13.833333333333334,50.4,0.7866666666666666,50.31666666666666,50.62833333333333,50.69166666666666,50.61833333333333,50.19166666666666,45.38833333333334,20.52166666666667,,0.0,564
21:24:10,20.099999999999998,13.843333333333332,50.4,0.7749999999999999,50.29500000000001,50.623333333333335,50.685,50.61833333333333,50.19333333333333,45.395,20.525000000000002,,0.0,565
21:25:10,20.099999999999998,13.841666666666667,50.416666666666664,0.785,50.36166666666667,50.61833333333334,50.685,50.61166666666667,50.19,45.39166666666666,20.52333333333333,,0.0,566
21:26:10,20.099999999999998,13.844999999999999,50.5,0.7833333333333333,50.43666666666667,50.61833333333334,50.68000000000001,50.60833333333334,50.171666666666674,45.38666666666666,20.523333333333333,,0.0,567
21:27:10,20.099999999999998,13.840000000000002,50.5,0.7816666666666667,50.443333333333335,50.62,50.675000000000004,50.60833333333333,50.185,45.39000000000001,20.526666666666667,,0.0,568
21:28:10,20.099999999999998,13.840000000000002,50.5,0.7883333333333334,50.271666666666675,50.60833333333334,50.66833333333333,50.60833333333333,50.18000000000001,45.379999999999995,20.52,,0.0,569
21:29:10,20.099999999999998,13.848333333333331,50.550000000000004,0.7816666666666666,50.27,50.599999999999994,50.66166666666667,50.598333333333336,50.175000000000004,45.37166666666667,20.515,,0.0,570
21:30:10,20.099999999999998,13.86,50.6,0.7716666666666666,50.18666666666667,50.59666666666667,50.66166666666667,50.59166666666667,50.15,45.376666666666665,20.513333333333335,,0.0,571
21:31:10,20.099999999999998,13.86,50.6,0.775,50.32,50.598333333333336,50.650000000000006,50.59166666666667,50.13999999999999,45.36833333333334,20.511666666666667,,0.0,572
21:32:10,20.099999999999998,13.853333333333332,50.6,0.7783333333333333,50.346666666666664,50.59666666666667,50.653333333333336,50.58833333333333,50.15833333333333,45.36666666666667,20.518333333333334,,0.0,573
21:33:10,20.099999999999998,13.85,50.6,0.7749999999999999,50.35500000000001,50.578333333333326,50.646666666666654,50.57833333333334,50.14333333333334,45.35833333333333,20.513333333333332,,0.0,574
21:34:10,20.099999999999998,13.85,50.6,0.7833333333333333,50.32666666666666,50.57333333333333,50.635,50.57166666666666,50.13666666666666,45.355,20.508333333333336,,0.0,575
21:35:10,20.099999999999998,13.856666666666667,50.6,0.7799999999999999,50.27166666666667,50.568333333333335,50.625,50.565,50.123333333333335,45.348333333333336,20.50666666666667,,0.0,576
21:36:10,20.099999999999998,13.858333333333333,50.6,0.7799999999999999,50.03333333333333,50.55500000000001,50.625,50.56333333333333,50.11833333333333,45.35333333333333,20.508333333333333,,0.0,577
21:37:10,20.099999999999998,13.86,50.6,0.7883333333333334,49.949999999999996,50.544999999999995,50.60999999999999,50.56,50.12166666666667,45.343333333333334,20.505000000000003,,0.0,578
21:38:10,20.099999999999998,13.871666666666668,50.65,0.7883333333333334,50.196666666666665,50.54666666666666,50.61833333333334,50.56,50.11000000000001,45.348333333333336,20.503333333333334,,0.0,579
21:39:10,20.099999999999998,13.863333333333332,50.46666666666667,0.7816666666666666,50.211666666666666,50.55333333333334,50.61333333333334,50.544999999999995,50.10666666666666,45.33333333333332,20.503333333333334,,0.0,580
21:40:10,20.133333333333336,13.861666666666666,50.28333333333333,0.7799999999999999,50.11666666666667,50.544999999999995,50.61000000000001,50.54333333333333,50.1,45.33833333333333,20.508333333333336,,0.0,581
21:41:10,20.2,13.861666666666666,50.150000000000006,0.7866666666666667,49.86166666666666,50.526666666666664,50.598333333333336,50.53666666666667,50.07666666666666,45.328333333333326,20.50166666666667,,0.0,582
21:42:10,20.2,13.87,50.199999999999996,0.7833333333333332,50.28999999999999,50.52833333333333,50.59833333333333,50.528333333333336,50.078333333333326,45.328333333333326,20.508333333333336,,0.0,583
21:43:10,20.2,13.876666666666665,50.199999999999996,0.775,50.29999999999999,50.53666666666666,50.596666666666664,50.51499999999999,50.071666666666665,45.31999999999999,20.506666666666668,,0.0,584
21:44:10,20.2,13.880000000000003,50.199999999999996,0.7816666666666667,50.330000000000005,50.544999999999995,50.58833333333333,50.51833333333334,50.06,45.32,20.513333333333332,,0.0,585
21:45:10,20.2,13.88,50.150000000000006,0.7799999999999999,50.28666666666666,50.531666666666666,50.58833333333333,50.51833333333334,50.06166666666667,45.32333333333333,20.521666666666665,,0.0,586
21:46:10,20.2,13.88,50.1,0.7816666666666666,50.214999999999996,50.52,50.57666666666666,50.49666666666667,50.06333333333333,45.30166666666667,20.515,,0.0,587
21:47:10,20.2,13.875,50.1,0.7733333333333333,50.19166666666667,50.501666666666665,50.56666666666666,50.495000000000005,50.035,45.300000000000004,20.515,,0.0,588
21:48:10,20.2,13.885000000000003,50.199999999999996,0.7783333333333334,50.21666666666666,50.505,50.56333333333333,50.49666666666667,50.02333333333333,45.300000000000004,20.52,,0.0,589
21:49:10,20.2,13.883333333333335,50.199999999999996,0.7816666666666666,50.294999999999995,50.52,50.571666666666665,50.49666666666667,50.044999999999995,45.30166666666667,20.535,,0.0,590
21:50:10,20.2,13.866666666666667,50.199999999999996,0.79,50.35999999999999,50.51333333333333,50.57,50.49166666666667,50.044999999999995,45.29,20.535,,0.0,591
21:51:10,20.2,13.876666666666667,50.28333333333334,0.7783333333333333,50.22833333333333,50.50333333333333,50.55833333333334,50.48499999999999,50.01,45.285,20.539999999999996,,0.0,592
21:52:10,20.183333333333334,13.878333333333336,50.300000000000004,0.7816666666666667,49.965,50.498333333333335,50.55833333333334,50.48333333333333,50.02166666666667,45.291666666666664,20.544999999999998,,0.0,593
21:53:10,20.099999999999998,13.856666666666664,50.300000000000004,0.7749999999999999,50.17499999999999,50.49166666666667,50.55500000000001,50.48500000000001,50.02333333333333,45.278333333333336,20.548333333333336,,0.0,594
21:54:10,20.099999999999998,13.86,50.4,0.7916666666666666,50.25333333333333,50.48833333333334,50.54833333333334,50.47333333333333,50.02333333333333,45.28,20.548333333333332,,0.0,595
21:55:10,20.099999999999998,13.856666666666664,50.4,0.7799999999999999,50.28333333333333,50.48333333333333,50.544999999999995,50.47666666666667,50.0,45.285000000000004,20.551666666666666,,0.0,596
21:56:10,20.099999999999998,13.851666666666667,50.416666666666664,0.7816666666666666,50.24166666666667,50.47666666666667,50.538333333333334,50.46333333333334,50.00333333333333,45.26833333333334,20.546666666666667,,0.0,597
21:57:10,20.099999999999998,13.856666666666667,50.46666666666667,0.7766666666666667,50.21,50.47833333333333,50.541666666666664,50.464999999999996,50.00833333333333,45.27166666666667,20.544999999999998,,0.0,598
21:58:10,20.099999999999998,13.856666666666664,50.5,0.7866666666666667,50.07333333333333,50.46666666666667,50.535,50.45666666666667,49.99166666666667,45.26333333333333,20.541666666666668,,0.0,599
21:59:10,20.099999999999998,13.85,50.5,0.7783333333333333,50.160000000000004,50.46666666666666,50.52,50.45333333333334,49.97666666666666,45.26499999999999,20.546666666666667,,0.0,600
22:00:10,20.099999999999998,13.846666666666664,50.5,0.7733333333333333,50.23333333333333,50.458333333333336,50.51666666666667,50.449999999999996,49.97833333333333,45.254999999999995,20.546666666666663,,0.0,601
22:01:10,20.099999999999998,13.85,50.5,0.7833333333333333,50.24166666666667,50.46166666666667,50.521666666666675,50.449999999999996,49.98500000000001,45.26166666666666,20.548333333333332,,0.0,602
22:02:10,20.099999999999998,13.848333333333331,50.5,0.7833333333333332,50.29999999999999,50.46,50.51166666666666,50.435,49.975,45.254999999999995,20.545,,0.0,603
22:03:10,20.099999999999998,13.843333333333334,50.5,0.7799999999999999,50.294999999999995,50.465,50.50666666666667,50.428333333333335,49.95333333333334,45.25333333333333,20.543333333333333,,0.0,604
22:04:10,20.099999999999998,13.853333333333333,50.550000000000004,0.7783333333333333,50.23833333333334,50.44499999999999,50.50833333333333,50.435,49.961666666666666,45.24333333333333,20.541666666666668,,0.0,605
22:05:10,20.099999999999998,13.866666666666667,50.6,0.785,50.29833333333334,50.435,50.5,50.43333333333333,49.96666666666666,45.241666666666674,20.543333333333333,,0.0,606
22:06:10,20.099999999999998,13.868333333333334,50.6,0.7799999999999999,50.23499999999999,50.44,50.48833333333334,50.421666666666674,49.95166666666666,45.24,20.539999999999996,,0.0,607
22:07:10,20.099999999999998,13.861666666666666,50.6,0.7766666666666667,50.205000000000005,50.43333333333334,50.49,50.415,49.931666666666665,45.23666666666667,20.534999999999997,,0.0,608
22:08:10,20.099999999999998,13.868333333333332,50.6,0.7833333333333332,50.26,50.43833333333333,50.48500000000001,50.418333333333344,49.94,45.23,20.54,,0.0,609
22:09:10,20.099999999999998,13.87,50.6,0.785,50.21833333333333,50.43333333333334,50.48166666666666,50.40833333333333,49.94166666666666,45.224999999999994,20.536666666666665,,0.0,610
22:10:10,20.099999999999998,13.861666666666666,50.6,0.7716666666666666,50.26833333333334,50.42333333333334,50.47666666666667,50.39833333333333,49.91833333333333,45.221666666666664,20.533333333333335,,0.0,611
22:11:10,20.099999999999998,13.86,50.6,0.785,50.19,50.428333333333335,50.48,50.39666666666667,49.91166666666666,45.21833333333333,20.53333333333333,,0.0,612
22:12:10,20.099999999999998,13.865,50.6,0.7833333333333333,50.11833333333334,50.419999999999995,50.47,50.401666666666664,49.915,45.218333333333334,20.531666666666666,,0.0,613
22:13:10,20.099999999999998,13.866666666666667,50.61666666666667,0.7850000000000001,50.145,50.401666666666664,50.461666666666666,50.383333333333326,49.91,45.208333333333336,20.528333333333332,,0.0,614
22:14:10,20.099999999999998,13.861666666666666,50.61666666666667,0.785,50.17666666666667,50.38833333333333,50.455000000000005,50.38666666666666,49.89833333333333,45.21333333333333,20.529999999999998,,0.0,615
22:15:10,20.099999999999998,13.868333333333332,50.68333333333333,0.79,50.17666666666667,50.38666666666666,50.455000000000005,50.379999999999995,49.885,45.208333333333336,20.53,,0.0,616
22:16:10,20.099999999999998,13.87,50.699999999999996,0.785,50.02333333333333,50.38666666666666,50.446666666666665,50.385,49.903333333333336,45.20000000000001,20.531666666666666,,0.0,617
22:17:10,20.099999999999998,13.87,50.699999999999996,0.7850000000000001,50.09166666666667,50.38,50.44166666666666,50.37833333333333,49.885,45.205000000000005,20.53,,0.0,618
22:18:10,20.099999999999998,13.876666666666665,50.699999999999996,0.7783333333333333,50.163333333333334,50.38833333333333,50.44333333333333,50.37833333333333,49.88,45.19666666666666,20.528333333333332,,0.0,619
22:19:10,20.099999999999998,13.878333333333332,50.699999999999996,0.775,50.11833333333334,50.376666666666665,50.43666666666667,50.365,49.86833333333333,45.195,20.523333333333333,,0.0,620
22:20:10,20.099999999999998,13.878333333333336,50.699999999999996,0.7833333333333335,50.06999999999999,50.37166666666666,50.43000000000001,50.365,49.865,45.181666666666665,20.521666666666665,,0.0,621
22:21:10,20.099999999999998,13.873333333333333,50.699999999999996,0.7766666666666667,50.02666666666667,50.35666666666666,50.425000000000004,50.35166666666667,49.85666666666666,45.18333333333334,20.518333333333334,,0.0,622
22:22:10,20.099999999999998,13.871666666666668,50.699999999999996,0.7850000000000001,49.98833333333334,50.35166666666667,50.421666666666674,50.35166666666667,49.85333333333333,45.175000000000004,20.52,,0.0,623
22:23:10,20.099999999999998,13.871666666666668,50.63333333333333,0.7866666666666667,50.123333333333335,50.35166666666667,50.42000000000001,50.35,49.85166666666667,45.17333333333334,20.51666666666667,,0.0,624
22:24:10,20.099999999999998,13.866666666666667,50.449999999999996,0.7883333333333334,50.03333333333333,50.343333333333334,50.41166666666667,50.345000000000006,49.845,45.17666666666667,20.518333333333334,,0.0,625
22:25:10,20.183333333333334,13.87,50.28333333333333,0.7816666666666666,49.931666666666665,50.326666666666675,50.39499999999999,50.335,49.82666666666666,45.16833333333333,20.525,,0.0,626
22:26:10,20.2,13.871666666666668,50.13333333333333,0.775,49.843333333333334,50.328333333333326,50.38833333333334,50.324999999999996,49.80833333333334,45.160000000000004,20.516666666666666,,0.0,627
22:27:10,20.2,13.874999999999998,50.13333333333333,0.7866666666666667,50.035,50.32499999999999,50.385,50.321666666666665,49.826666666666675,45.163333333333334,20.525000000000002,,0.0,628
22:28:10,20.2,13.883333333333335,50.199999999999996,0.7799999999999999,50.025,50.336666666666666,50.38666666666666,50.32,49.81666666666666,45.15333333333333,20.913333333333334,,0.0,629
22:29:10,20.2,13.885000000000003,50.199999999999996,0.7833333333333333,49.991666666666674,50.315,50.38166666666667,50.30666666666667,49.77666666666667,45.14666666666667,16.525000000000002,,0.0,630
22:30:10,20.2,13.895000000000001,50.199999999999996,0.7833333333333335,49.96333333333333,50.291666666666664,50.36833333333333,50.24333333333334,49.54833333333334,41.76499999999999,15.053333333333335,45.22833333333333,1.6983333333333335,631
22:31:10,20.2,13.881666666666668,50.1,0.7816666666666666,50.19,50.31,50.28333333333334,50.01166666666666,49.125,34.06833333333333,14.646666666666667,49.95166666666666,1.7016666666666664,632
22:32:10,20.2,13.89,50.1,0.7733333333333334,50.205000000000005,50.215,49.98,49.72333333333333,48.19333333333333,28.895,14.513333333333334,49.98,1.7016666666666664,633
22:33:10,20.2,13.895000000000001,50.11666666666667,5.991666666666666,50.17166666666666,50.00833333333333,49.78833333333333,49.615,47.01166666666666,25.59833333333333,14.475,49.98499999999999,1.7,634
22:34:10,20.2,13.906666666666666,50.31666666666666,14.545,50.10833333333333,49.836666666666666,49.57666666666666,49.473333333333336,44.146666666666675,23.171666666666667,14.43,49.95666666666667,1.7016666666666664,635
22:35:10,20.149999999999995,13.865,50.333333333333336,289.2766666666667,49.99333333333333,49.67166666666666,49.425000000000004,49.26,38.913333333333334,21.755,14.476666666666668,49.9,0.2866666666666667,636
22:36:10,20.099999999999998,13.816666666666668,50.31666666666666,297.19666666666666,49.95333333333334,49.559999999999995,49.431666666666665,49.165,37.89166666666667,21.703333333333333,14.633333333333335,,0.0,637
22:37:10,20.099999999999998,13.805,50.4,289.24166666666673,49.79500000000001,49.57166666666666,49.44,49.14166666666667,37.855,21.938333333333333,14.808333333333332,,0.0,638
22:38:10,20.016666666666666,13.788333333333332,50.4,291.59,49.79500000000001,49.57333333333333,49.428333333333335,49.15833333333333,37.96666666666667,22.355000000000004,14.986666666666666,,0.0,639
22:39:10,20.0,13.771666666666667,50.4,297.8216666666667,49.75833333333333,49.57166666666666,49.42333333333334,49.175000000000004,38.16166666666667,22.521666666666672,15.151666666666666,,0.0,640
22:40:10,20.0,13.741666666666667,50.31666666666667,303.035,49.711666666666666,49.585,49.425000000000004,49.163333333333334,38.29833333333333,23.078333333333333,15.293333333333335,,0.0,641
22:41:10,20.0,13.709999999999999,50.21666666666666,309.9866666666666,49.635,49.56333333333333,49.416666666666664,49.14833333333333,38.644999999999996,23.27,15.418333333333331,,0.0,642
22:42:10,19.933333333333334,13.656666666666666,50.11666666666667,318.08,49.495,49.574999999999996,49.421666666666674,49.143333333333324,38.90833333333333,23.715000000000003,15.534999999999998,,0.0,643
22:43:10,19.883333333333333,13.595,50.03333333333333,325.54,49.52166666666667,49.57666666666666,49.40333333333333,49.14333333333334,39.25666666666667,24.161666666666665,15.65,,0.0,644
22:44:10,19.816666666666666,13.534999999999998,49.88333333333333,330.7916666666667,49.419999999999995,49.574999999999996,49.416666666666664,49.13833333333333,39.644999999999996,24.535,15.761666666666665,,0.0,645
22:45:10,19.8,13.505,49.666666666666664,334.6716666666667,49.39833333333333,49.574999999999996,49.42166666666666,49.13166666666667,39.968333333333334,24.958333333333332,15.861666666666666,,0.0,646
22:46:10,19.8,13.454999999999998,49.51666666666667,336.57666666666665,49.528333333333336,49.56333333333333,49.416666666666664,49.13333333333333,40.39166666666667,25.433333333333334,15.958333333333334,,0.0,647
22:47:10,19.8,13.435000000000002,49.35,339.53166666666664,49.086666666666666,49.56666666666666,49.41833333333333,49.125,40.705000000000005,25.879999999999995,16.05666666666667,,0.0,648
22:48:10,19.8,13.411666666666667,49.199999999999996,342.1366666666667,49.37166666666666,49.571666666666665,49.41,49.11833333333333,41.08333333333333,26.37166666666667,16.143333333333334,,0.0,649
22:49:10,19.8,13.391666666666666,49.1,344.46999999999997,49.395,49.55833333333334,49.40833333333333,49.11333333333334,41.446666666666665,26.858333333333334,16.245,,0.0,650
22:50:10,19.76666666666667,13.354999999999999,49.050000000000004,346.8016666666667,49.473333333333336,49.54333333333333,49.413333333333334,49.115,41.76,27.358333333333334,16.330000000000002,,0.0,651
22:51:10,19.7,13.325000000000001,48.93333333333334,348.9983333333334,49.335,49.56999999999999,49.401666666666664,49.10666666666666,42.13166666666667,27.846666666666668,16.411666666666665,,0.0,652
22:52:10,19.733333333333334,13.315,48.85,351.5216666666667,49.395,49.56,49.403333333333336,49.095,42.45166666666667,28.33666666666667,16.496666666666666,,0.0,653
22:53:10,19.7,13.29,48.800000000000004,353.5516666666667,49.35166666666667,49.583333333333336,49.396666666666654,49.09,42.768333333333324,28.82166666666667,16.578333333333337,,0.0,654
22:54:10,19.7,13.28,48.800000000000004,355.50499999999994,49.37833333333333,49.56166666666667,49.39000000000001,49.10166666666667,43.10333333333333,29.303333333333338,16.656666666666666,,0.0,655
22:55:10,19.7,13.295,48.78333333333334,357.68333333333334,49.044999999999995,49.583333333333336,49.39333333333334,49.09166666666666,43.42666666666667,29.794999999999998,16.738333333333333,,0.0,656
22:56:10,19.683333333333334,13.258333333333333,48.76666666666666,359.6433333333334,49.04,49.58833333333334,49.38666666666666,49.080000000000005,43.73500000000001,30.286666666666665,16.816666666666666,,0.0,657
22:57:10,19.7,13.253333333333332,48.73333333333333,361.9666666666667,49.335,49.56333333333333,49.39166666666666,49.081666666666656,44.06,30.761666666666667,16.895,,0.0,658
22:58:10,19.7,13.273333333333333,48.699999999999996,363.73499999999996,49.18666666666667,49.578333333333326,49.38333333333333,49.07333333333333,44.35833333333334,31.23833333333333,16.98,,0.0,659
22:59:10,19.7,13.25,48.68333333333334,364.7966666666666,49.245000000000005,49.574999999999996,49.38166666666667,49.074999999999996,44.65833333333334,31.721666666666668,17.065,,0.0,660
23:00:10,19.7,13.24,48.61666666666667,366.77,49.211666666666666,49.54999999999999,49.38,49.05833333333334,44.98166666666666,32.18666666666667,17.15833333333333,,0.0,661
23:01:10,19.7,13.236666666666666,48.61666666666667,368.77833333333336,49.425000000000004,49.56333333333333,49.373333333333335,49.06333333333333,45.27833333333333,32.65833333333333,17.255,,0.0,662
23:02:10,19.683333333333334,13.215000000000003,48.63333333333333,370.75499999999994,49.26333333333333,49.544999999999995,49.375,49.07666666666666,45.57333333333333,33.12833333333333,17.349999999999998,,0.0,663
23:03:10,19.7,13.246666666666668,48.61666666666667,372.34833333333336,49.24666666666667,49.550000000000004,49.370000000000005,49.08666666666667,45.865,33.58833333333333,17.463333333333335,,0.0,664
23:04:10,19.766666666666666,13.53,50.35,375.865,49.16833333333333,49.548333333333325,49.370000000000005,49.11666666666667,46.17166666666666,34.06,17.58,,0.0,665
23:05:10,19.7,13.506666666666668,50.46666666666667,377.95,48.68666666666667,49.505,49.35999999999999,49.135,46.458333333333336,34.504999999999995,17.701666666666668,,0.0,666
23:06:10,19.7,13.509999999999998,50.48333333333333,380.09666666666664,49.21333333333334,49.531666666666666,49.35833333333334,49.175000000000004,46.76666666666666,34.97166666666667,17.831666666666667,,0.0,667
23:07:10,19.7,13.501666666666665,50.5,382.27666666666664,49.36333333333332,49.541666666666664,49.36666666666667,49.23666666666667,47.055,35.42666666666666,17.970000000000002,,0.0,668
23:08:10,19.7,13.48666666666667,50.5,384.1866666666667,49.225,49.525,49.38999999999999,49.275000000000006,47.339999999999996,35.895,18.11833333333333,,0.0,669
23:09:10,19.7,13.486666666666666,50.5,386.07333333333327,49.168333333333344,49.501666666666665,49.39166666666667,49.306666666666665,47.635,36.35,18.259999999999998,,0.0,670
23:10:10,19.7,13.501666666666665,50.5,387.13166666666666,49.185,49.50666666666666,49.415,49.33833333333334,47.913333333333334,36.79833333333333,18.413333333333334,,0.0,671
23:11:10,19.7,13.506666666666666,50.5,388.5466666666667,48.96,49.49000000000001,49.45333333333334,49.38166666666666,48.17666666666667,37.25333333333334,18.57,,0.0,672
23:12:10,19.7,13.523333333333333,50.5,390.82666666666665,49.09833333333333,49.48499999999999,49.49166666666667,49.415,48.425000000000004,37.695,18.726666666666667,,0.0,673
23:13:10,19.733333333333334,13.531666666666666,50.5,392.39333333333326,49.23666666666667,49.495,49.53333333333333,49.46333333333334,48.669999999999995,38.141666666666666,18.885,,0.0,674
23:14:10,19.7,13.516666666666666,50.5,393.68666666666667,49.28666666666667,49.531666666666666,49.57,49.51499999999999,48.86666666666667,38.583333333333336,19.046666666666667,,0.0,675
23:15:10,19.716666666666665,13.533333333333333,50.5,395.61499999999995,49.385,49.56166666666667,49.61333333333334,49.568333333333335,49.04833333333334,39.02166666666666,19.213333333333335,,0.0,676
23:16:10,19.7,13.515,50.5,397.16499999999996,49.36000000000001,49.625,49.64166666666666,49.605,49.178333333333335,39.458333333333336,19.371666666666666,,0.0,677
23:17:10,19.7,13.506666666666666,50.51666666666667,397.81333333333333,49.40333333333333,49.58666666666667,49.655,49.64166666666667,49.288333333333334,39.88333333333333,19.536666666666665,,0.0,678
23:18:10,19.7,13.508333333333333,50.5,399.7,49.501666666666665,49.64333333333334,49.71666666666667,49.660000000000004,49.35166666666667,40.31666666666667,19.695,,0.0,679
23:19:10,19.7,13.516666666666667,50.5,401.21666666666664,49.51333333333333,49.703333333333326,49.779999999999994,49.68333333333333,49.416666666666664,40.73166666666666,19.841666666666665,,0.0,680
23:20:10,19.7,13.525,50.5,402.3733333333333,49.49166666666667,49.73333333333333,49.791666666666664,49.74166666666667,49.49333333333334,41.166666666666664,19.99833333333333,,0.0,681
23:21:10,19.716666666666665,13.54,50.5,404.1583333333333,49.57333333333333,49.78,49.855,49.78,49.58833333333334,41.54,20.141666666666666,,0.0,682
23:22:10,19.7,13.513333333333334,50.5,405.77666666666664,49.595,49.82833333333334,49.89000000000001,49.826666666666675,49.67499999999999,41.99999999999999,20.296666666666667,,0.0,683
23:23:10,19.7,13.515,50.5,406.81500000000005,49.75,49.903333333333336,49.91833333333333,49.845,49.72833333333333,42.39333333333333,20.446666666666665,,0.0,684
23:24:10,19.7,13.485,50.38333333333333,407.78000000000003,49.73166666666666,49.921666666666674,49.98166666666666,49.88833333333332,49.77333333333333,42.78666666666666,20.596666666666664,,0.0,685
23:25:10,19.7,13.493333333333334,50.43333333333334,408.77833333333336,49.775000000000006,49.98166666666666,50.04666666666666,49.945,49.77333333333334,43.20666666666667,20.745,,0.0,686
23:26:10,19.7,13.503333333333332,50.5,409.99,49.81333333333334,50.03,50.11666666666667,50.008333333333326,49.76500000000001,43.56833333333333,20.89,,0.0,687
23:27:10,19.7,13.475,50.51666666666667,411.145,49.876666666666665,50.09166666666667,50.13333333333335,50.05500000000001,49.89666666666667,43.968333333333334,21.036666666666665,,0.0,688
23:28:10,19.7,13.498333333333335,50.5,412.8866666666667,49.99333333333333,50.15166666666667,50.22,50.074999999999996,50.00833333333333,44.34333333333333,19.728333333333335,,0.0,689
23:29:10,19.7,13.501666666666665,50.5,414.15833333333336,49.93666666666667,50.21666666666667,50.26666666666667,50.21666666666667,50.04833333333334,44.715,15.746666666666668,,0.0,690
23:30:10,19.7,13.506666666666666,50.5,410.4266666666667,50.044999999999995,50.31833333333333,50.27,50.24333333333333,49.96666666666666,38.62166666666666,14.796666666666667,45.74333333333333,1.6883333333333332,691
23:31:10,19.7,13.509999999999998,50.51666666666667,396.54333333333335,50.11000000000001,50.298333333333325,50.278333333333336,50.15666666666667,50.05666666666667,30.400000000000002,14.531666666666666,49.955000000000005,1.7083333333333333,692
23:32:10,19.7,13.531666666666666,50.51666666666667,385.035,50.076666666666675,50.31999999999999,50.178333333333335,50.050000000000004,49.14666666666667,26.948333333333334,14.428333333333335,49.958333333333336,1.425,693
23:33:10,19.7,13.523333333333333,50.5,380.3966666666667,50.05666666666667,50.23,50.083333333333336,49.91,49.00666666666666,25.238333333333333,14.465000000000002,,0.0,694
23:34:10,19.7,13.521666666666667,50.5,382.7583333333334,49.846666666666664,50.18000000000001,50.10166666666667,49.90833333333333,49.25,25.735,14.581666666666665,,0.0,695
23:35:10,19.683333333333334,13.465000000000003,50.5,384.2366666666667,49.72666666666667,50.169999999999995,50.13666666666668,50.00833333333333,49.14333333333334,26.661666666666672,14.718333333333334,,0.0,696
23:36:10,19.7,13.486666666666666,50.5,384.555,49.85666666666666,50.18000000000001,50.17333333333334,50.01666666666667,49.38166666666667,27.436666666666667,14.854999999999999,,0.0,697
23:37:10,19.7,13.488333333333335,50.5,384.9683333333333,49.68,50.18,50.20666666666667,50.050000000000004,49.51666666666667,28.2,14.978333333333332,,0.0,698
23:38:10,19.683333333333334,13.475,50.5,385.78666666666663,49.931666666666665,50.19499999999999,50.22,50.09,49.59,29.00666666666667,15.086666666666666,,0.0,699
23:39:10,19.7,13.485,50.51666666666667,386.99,49.48166666666666,50.168333333333344,50.23,50.13166666666666,49.61833333333333,29.845000000000002,15.196666666666667,,0.0,700
23:40:10,19.683333333333334,13.465000000000002,50.5,388.4566666666667,50.04333333333333,50.22833333333333,50.25333333333333,50.156666666666666,49.73833333333334,30.459999999999997,15.315,,0.0,701
23:41:10,19.666666666666668,13.468333333333334,50.51666666666667,389.8066666666666,50.126666666666665,50.26166666666668,50.26499999999999,50.163333333333334,49.83833333333333,31.263333333333335,15.408333333333333,,0.0,702
23:42:10,19.666666666666668,13.468333333333334,50.5,390.8333333333333,49.94,50.291666666666664,50.28333333333333,50.19,49.900000000000006,31.94666666666667,15.508333333333333,,0.0,703
23:43:10,19.7,13.493333333333332,50.5,392.2516666666666,50.18333333333334,50.300000000000004,50.31666666666666,50.205000000000005,49.95166666666666,32.69833333333333,15.594999999999999,,0.0,704
23:44:10,19.7,13.491666666666667,50.5,393.2266666666667,50.221666666666664,50.335,50.34166666666667,50.224999999999994,50.01833333333334,33.46666666666667,15.685,,0.0,705
23:45:10,19.683333333333334,13.471666666666666,50.51666666666667,394.9433333333333,50.175000000000004,50.41166666666667,50.39333333333334,50.25666666666667,50.055,34.20333333333333,15.781666666666666,,0.0,706
23:46:10,19.650000000000002,13.47166666666667,50.53333333333333,396.66333333333336,50.22666666666667,50.44499999999999,50.38666666666666,50.27333333333333,50.11333333333334,34.928333333333335,15.871666666666664,,0.0,707
23:47:10,19.7,13.480000000000002,50.51666666666667,396.57166666666666,50.36333333333332,50.49,50.41166666666666,50.30166666666667,50.151666666666664,35.62666666666667,15.966666666666667,,0.0,708
23:48:10,19.7,13.471666666666666,50.5,397.3766666666667,50.38166666666667,50.529999999999994,50.48333333333334,50.345,50.18666666666667,36.30166666666667,16.061666666666667,,0.0,709
23:49:10,19.666666666666668,13.47,50.53333333333333,398.445,50.41833333333333,50.54333333333333,50.546666666666674,50.36333333333334,50.245000000000005,36.95666666666667,16.16,,0.0,710
23:50:10,19.616666666666664,13.458333333333334,50.51666666666667,401.85833333333335,50.418333333333344,50.598333333333336,50.61000000000001,50.39666666666667,50.27333333333334,37.59833333333333,16.259999999999998,,0.0,711
23:51:10,19.683333333333334,13.471666666666666,50.5,402.8966666666667,50.379999999999995,50.656666666666666,50.62833333333333,50.44833333333333,50.291666666666664,38.21666666666667,16.37,,0.0,712
23:52:10,19.7,13.480000000000002,50.5,403.74666666666667,50.35333333333333,50.71,50.665,50.47833333333333,50.30666666666667,38.81166666666667,16.49,,0.0,713
23:53:10,19.599999999999998,13.443333333333333,50.550000000000004,403.0116666666666,50.596666666666664,50.751666666666665,50.708333333333336,50.525,50.33833333333334,39.40333333333333,16.601666666666667,,0.0,714
23:54:10,19.666666666666668,13.48666666666667,50.583333333333336,405.7283333333333,50.625,50.803333333333335,50.76000000000001,50.56999999999999,50.36333333333334,39.96666666666667,16.743333333333332,,0.0,715
23:55:10,19.7,13.508333333333333,50.56666666666666,405.37999999999994,50.651666666666664,50.82333333333333,50.80833333333333,50.60500000000001,50.416666666666664,40.52333333333333,16.886666666666667,,0.0,716
23:56:10,19.7,13.486666666666666,50.53333333333333,407.76500000000004,50.706666666666656,50.85333333333333,50.85333333333333,50.65833333333333,50.428333333333335,41.04,17.029999999999998,,0.0,717
23:57:10,19.7,13.479999999999999,50.54999999999999,407.615,50.66,50.915,50.913333333333334,50.70333333333334,50.465,41.56333333333333,17.12666666666667,,0.0,718
23:58:10,19.650000000000002,13.46,50.53333333333333,408.545,50.72333333333333,50.96,50.94833333333332,50.75333333333334,50.50833333333333,42.07666666666666,17.456666666666667,,0.0,719
23:59:10,19.7,13.478333333333333,50.53333333333333,409.76666666666665,50.935,51.01333333333333,50.995000000000005,50.82,50.54666666666666,42.526666666666664,15.241666666666667,,0.0,720
0:00:10,19.63333333333333,13.461666666666668,50.53333333333333,408.84499999999997,50.98500000000001,51.05833333333333,51.050000000000004,50.86000000000001,50.59166666666667,39.39833333333333,14.831666666666665,47.42166666666666,0.9766666666666669,721
0:01:10,19.683333333333334,13.49,50.54999999999999,404.36833333333334,50.98666666666667,51.093333333333334,51.04666666666666,50.815,50.51499999999999,36.278333333333336,14.748333333333333,,0.0,722
0:02:10,19.7,13.5,50.6,404.22166666666664,50.76666666666667,51.10333333333333,51.11333333333332,50.965,50.56,37.97666666666667,14.858333333333334,,0.0,723
0:03:10,19.7,13.493333333333334,50.53333333333333,405.66333333333336,50.76333333333334,51.06,51.14166666666666,51.071666666666665,50.66666666666668,39.151666666666664,14.978333333333333,,0.0,724
0:04:10,19.7,13.511666666666665,50.53333333333333,407.63333333333327,50.935,51.125,51.18333333333333,51.105,50.69166666666666,40.095,15.093333333333332,,0.0,725
0:05:10,19.7,13.501666666666667,50.51666666666667,409.18333333333334,50.958333333333336,51.15166666666667,51.21666666666667,51.126666666666665,50.73333333333333,41.00333333333334,15.205,,0.0,726
0:06:10,19.7,13.501666666666667,50.51666666666667,410.13166666666666,50.998333333333335,51.22,51.23833333333334,51.169999999999995,50.80833333333334,41.794999999999995,15.306666666666665,,0.0,727
0:07:10,19.7,13.486666666666666,50.54999999999999,411.5983333333333,51.06,51.305,51.26,51.23000000000001,50.86666666666667,42.705000000000005,15.408333333333333,,0.0,728
0:08:10,19.7,13.498333333333333,50.583333333333336,412.9016666666667,51.095,51.34166666666667,51.333333333333336,51.23,50.94166666666666,43.43666666666667,15.504999999999997,,0.0,729
0:09:10,19.7,13.518333333333333,50.56666666666666,413.855,51.178333333333335,51.38666666666666,51.36333333333334,51.32500000000001,51.00333333333334,44.02333333333333,15.596666666666666,,0.0,730
0:10:10,19.7,13.508333333333333,50.53333333333333,415.0216666666667,51.215,51.44333333333333,51.428333333333335,51.37,51.10666666666666,44.61833333333333,15.693333333333335,,0.0,731
0:11:10,19.666666666666664,13.481666666666667,50.56666666666666,415.99333333333334,51.19666666666666,51.445,51.47833333333333,51.403333333333336,51.19333333333333,45.13166666666666,15.786666666666667,,0.0,732
0:12:10,19.649999999999995,13.473333333333334,50.53333333333333,417.40333333333336,51.321666666666665,51.51666666666667,51.565,51.46333333333334,51.23166666666666,45.64833333333333,15.88,,0.0,733
0:13:10,19.683333333333334,13.463333333333333,50.5,418.29333333333335,51.370000000000005,51.585,51.620000000000005,51.559999999999995,51.27833333333333,46.026666666666664,15.975,,0.0,734
0:14:10,19.7,13.49,50.51666666666667,419.27,51.42333333333334,51.663333333333334,51.64333333333334,51.62333333333333,51.31833333333333,46.51999999999999,16.063333333333336,,0.0,735
0:15:10,19.7,13.485,50.550000000000004,420.27500000000003,51.373333333333335,51.70000000000001,51.72833333333333,51.65166666666667,51.44,46.84,16.156666666666666,,0.0,736
0:16:10,19.7,13.49,50.54999999999999,421.7249999999999,51.443333333333335,51.745,51.824999999999996,51.72,51.531666666666666,47.23833333333334,16.266666666666666,,0.0,737
0:17:10,19.7,13.508333333333333,50.5,422.5683333333333,51.54333333333333,51.821666666666665,51.876666666666665,51.76833333333334,51.57999999999999,47.595,16.38,,0.0,738
0:18:10,19.7,13.48166666666667,50.4,423.2533333333333,51.45000000000001,51.870000000000005,51.946666666666665,51.843333333333334,51.69166666666666,47.875,16.503333333333334,,0.0,739
0:19:10,19.666666666666668,13.475000000000001,50.550000000000004,424.61000000000007,51.63666666666666,51.935,51.99333333333334,51.953333333333326,51.76666666666667,48.23666666666666,16.638333333333332,,0.0,740
0:20:10,19.683333333333334,13.486666666666666,50.6,425.28333333333336,51.74166666666667,52.03166666666667,52.05666666666667,51.964999999999996,51.80500000000001,48.615,16.78666666666667,,0.0,741
0:21:10,19.683333333333334,13.496666666666664,50.6,426.2366666666666,51.830000000000005,52.08666666666667,52.12833333333333,52.01833333333334,51.94,48.85666666666666,16.956666666666667,,0.0,742
0:22:10,19.7,13.486666666666666,50.583333333333336,427.64166666666665,51.82,52.168333333333344,52.251666666666665,52.14000000000001,52.00333333333334,49.098333333333336,17.13666666666667,,0.0,743
0:23:10,19.666666666666668,13.473333333333334,50.56666666666666,428.9833333333333,51.96333333333334,52.24333333333333,52.30166666666667,52.205000000000005,52.10333333333333,49.535,17.316666666666666,,0.0,744
0:24:10,19.633333333333336,13.473333333333334,50.583333333333336,429.77666666666664,52.048333333333325,52.31666666666667,52.39000000000001,52.31666666666666,52.155,49.85166666666667,17.503333333333334,,0.0,745
0:25:10,19.7,13.476666666666668,50.53333333333333,430.50499999999994,52.11333333333332,52.39833333333334,52.46666666666666,52.35166666666667,52.258333333333326,49.968333333333334,17.703333333333333,,0.0,746
0:26:10,19.716666666666665,13.533333333333333,50.65,14.723333333333334,52.07833333333334,52.48833333333332,52.535000000000004,52.44499999999999,52.30833333333334,50.461666666666666,18.041666666666668,,0.0,747
0:27:10,19.8,13.671666666666669,51.11666666666667,14.663333333333334,52.15166666666667,52.53333333333333,52.550000000000004,52.49333333333334,52.4,50.39666666666667,18.38166666666667,,0.0,748
0:28:10,19.883333333333336,13.756666666666666,51.38333333333333,14.74,52.163333333333334,52.51166666666666,52.56333333333333,52.544999999999995,52.309999999999995,50.321666666666665,18.38,,0.0,749
