Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM),minutes
0:29:10,19.900000000000002,13.799999999999999,51.5,14.703333333333333,52.27833333333333,52.52333333333333,52.56,52.54,52.305,50.30500000000001,18.36,,0.0,750
0:30:10,19.900000000000002,13.83,51.6,14.731666666666667,52.126666666666665,52.51833333333334,52.54666666666666,52.52333333333333,52.353333333333346,50.23333333333333,18.360000000000003,,0.0,751
0:31:10,19.900000000000002,13.858333333333333,51.68333333333333,14.755,51.95666666666667,52.475,52.53833333333333,52.501666666666665,52.330000000000005,50.12166666666667,18.353333333333335,,0.0,752
0:32:10,19.916666666666668,13.873333333333333,51.71666666666666,14.751666666666667,52.050000000000004,52.45333333333334,52.52166666666667,52.50833333333333,52.29833333333334,50.19666666666666,18.361666666666668,,0.0,753
0:33:10,20.0,13.881666666666668,51.699999999999996,14.785000000000002,51.800000000000004,52.416666666666664,52.51833333333334,52.504999999999995,52.31833333333333,49.92666666666667,18.375,,0.0,754
0:34:10,20.0,13.893333333333336,51.75000000000001,14.839999999999998,51.741666666666674,52.418333333333344,52.495,52.49666666666667,52.335,49.94166666666667,18.385,,0.0,755
0:35:10,20.0,13.898333333333333,51.78333333333334,14.783333333333333,52.025,52.468333333333334,52.48833333333334,52.475,52.298333333333325,49.93833333333333,18.401666666666667,,0.0,756
0:36:10,20.0,13.906666666666666,51.83333333333332,14.771666666666667,51.923333333333325,52.445,52.50666666666666,52.48166666666666,52.293333333333344,49.79666666666666,18.423333333333336,,0.0,757
0:37:10,20.0,13.916666666666666,51.883333333333326,14.836666666666668,51.900000000000006,52.43,52.49333333333334,52.47666666666666,52.30166666666667,49.70166666666666,18.44,,0.0,758
0:38:10,20.0,13.928333333333333,51.883333333333326,14.851666666666667,51.88666666666668,52.426666666666655,52.47833333333333,52.46666666666666,52.296666666666674,49.67666666666667,18.46833333333333,,0.0,759
0:39:10,20.0,13.935000000000002,51.9,14.784999999999998,51.583333333333336,52.37,52.458333333333336,52.45166666666666,52.29833333333334,49.63,18.49833333333333,,0.0,760
0:40:10,20.0,13.935,51.9,14.861666666666666,51.77,52.406666666666666,52.45333333333334,52.44333333333333,52.28999999999999,49.5,18.528333333333332,,0.0,761
0:41:10,20.0,13.930000000000001,51.9,14.848333333333334,51.900000000000006,52.42833333333334,52.46666666666667,52.45166666666666,52.28666666666667,49.465,18.561666666666667,,0.0,762
0:42:10,20.0,13.934999999999997,51.9,14.818333333333333,51.46666666666666,52.32,52.446666666666665,52.440000000000005,52.30833333333334,49.419999999999995,18.531666666666666,,0.0,763
0:43:10,20.0,13.94,51.9,14.851666666666667,51.93833333333333,52.36166666666667,52.428333333333335,52.416666666666664,52.29333333333333,49.305,18.633333333333336,,0.0,764
0:44:10,20.0,13.94,51.9,14.866666666666667,51.71,52.37166666666667,52.43333333333334,52.42166666666666,52.279999999999994,49.305,15.793333333333335,,0.0,765
0:45:10,20.0,13.936666666666666,51.86666666666667,5.463333333333334,51.76499999999999,52.373333333333335,52.435,52.410000000000004,52.248333333333335,45.61333333333332,15.008333333333335,47.44,1.01,766
0:46:10,20.0,13.930000000000001,51.6,0.7799999999999999,51.98166666666666,52.38166666666667,52.42499999999999,52.276666666666664,52.120000000000005,42.305,14.873333333333335,,0.0,767
0:47:10,20.066666666666666,13.921666666666667,51.35,0.785,51.82,52.33500000000001,52.41666666666668,52.251666666666665,52.09,42.065000000000005,15.038333333333334,,0.0,768
0:48:10,20.099999999999998,13.898333333333335,51.13333333333333,0.7833333333333333,51.98833333333332,52.31166666666667,52.393333333333324,52.25,52.096666666666664,42.07333333333333,14.926666666666668,,0.0,769
0:49:10,20.099999999999998,13.88,50.949999999999996,0.7850000000000001,52.038333333333334,52.341666666666676,52.38166666666667,52.23833333333334,52.09833333333333,42.41833333333333,14.353333333333333,,0.0,770
0:50:10,20.099999999999998,13.864999999999997,50.78333333333333,0.7816666666666667,52.0,52.335,52.349999999999994,52.21833333333333,52.07,37.905,14.454999999999998,51.25833333333333,0.9900000000000001,771
0:51:10,20.099999999999998,13.848333333333331,50.63333333333333,0.785,52.10333333333333,52.335,52.285000000000004,52.14666666666667,51.88166666666666,34.913333333333334,14.514999999999999,,0.0,772
0:52:10,20.099999999999998,13.840000000000002,50.5,0.7800000000000001,51.761666666666656,52.31666666666667,52.24666666666667,52.09,51.923333333333325,34.708333333333336,14.623333333333333,,0.0,773
0:53:10,20.099999999999998,13.835,50.4,0.7933333333333333,51.35999999999999,52.27,52.25,52.11166666666667,51.946666666666665,35.335,14.741666666666665,,0.0,774
0:54:10,20.099999999999998,13.854999999999999,50.43333333333334,0.7783333333333333,51.93333333333334,52.26833333333334,52.248333333333335,52.095000000000006,51.901666666666664,35.39333333333334,14.87,,0.0,775
0:55:10,20.099999999999998,13.856666666666664,50.5,0.7816666666666666,51.89166666666667,52.294999999999995,52.24333333333334,52.099999999999994,51.913333333333334,35.52,14.998333333333335,,0.0,776
0:56:10,20.099999999999998,13.853333333333332,50.550000000000004,0.7799999999999999,51.936666666666675,52.27333333333333,52.24000000000001,52.098333333333336,51.91,35.795,15.121666666666664,,0.0,777
0:57:10,20.099999999999998,13.86,50.6,0.7783333333333333,51.81166666666667,52.28666666666667,52.23,52.10333333333333,51.91166666666667,35.85,15.249999999999998,,0.0,778
0:58:10,20.099999999999998,13.865,50.63333333333333,0.775,51.771666666666675,52.27333333333333,52.23333333333333,52.098333333333336,51.904999999999994,36.004999999999995,15.363333333333332,,0.0,779
0:59:10,20.099999999999998,13.87,50.699999999999996,0.7783333333333333,51.64000000000001,52.23666666666666,52.24166666666667,52.086666666666666,51.89666666666667,36.06333333333333,15.475,,0.0,780
1:00:10,20.099999999999998,13.868333333333332,50.699999999999996,0.7833333333333333,51.63833333333333,52.23500000000001,52.223333333333336,52.09000000000001,51.9,36.214999999999996,15.588333333333333,,0.0,781
1:01:10,20.099999999999998,13.871666666666664,50.699999999999996,0.7799999999999999,51.94,52.23833333333334,52.223333333333336,52.09166666666667,51.90333333333333,36.285000000000004,15.703333333333333,,0.0,782
1:02:10,20.099999999999998,13.86,50.550000000000004,0.7866666666666666,52.0,52.26,52.215,52.08333333333332,51.89166666666666,36.375,15.813333333333333,,0.0,783
1:03:10,20.099999999999998,13.846666666666666,50.46666666666667,0.7733333333333333,51.973333333333336,52.245000000000005,52.208333333333336,52.086666666666666,51.88666666666666,36.425000000000004,15.923333333333334,,0.0,784
1:04:10,20.099999999999998,13.841666666666669,50.5,0.7816666666666667,51.965,52.22833333333333,52.203333333333326,52.07666666666666,51.88166666666667,36.52333333333333,16.031666666666666,,0.0,785
1:05:10,20.099999999999998,13.840000000000002,50.5,0.7816666666666666,51.95999999999999,52.24,52.22666666666667,52.085,51.88333333333333,36.593333333333334,16.14,,0.0,786
1:06:10,20.099999999999998,13.858333333333333,50.583333333333336,0.7799999999999999,51.79666666666666,52.22,52.19833333333333,52.07666666666666,51.88666666666666,36.66,16.23833333333333,,0.0,787
1:07:10,20.099999999999998,13.863333333333335,50.6,0.7833333333333333,51.88999999999999,52.199999999999996,52.19,52.06999999999999,51.866666666666674,36.71333333333333,16.328333333333333,,0.0,788
1:08:10,20.099999999999998,13.853333333333333,50.48333333333333,0.8016666666666667,51.751666666666665,52.22166666666667,52.18833333333333,52.06666666666666,51.865,36.779999999999994,16.44,,0.0,789
1:09:10,20.099999999999998,13.848333333333331,50.36666666666667,0.7733333333333334,51.90166666666667,52.21333333333333,52.18666666666667,52.06666666666666,51.870000000000005,36.835,16.536666666666665,,0.0,790
1:10:10,20.150000000000002,13.845,50.166666666666664,0.7799999999999999,51.651666666666664,52.18333333333334,52.171666666666674,52.05166666666668,51.85,36.888333333333335,16.62666666666667,,0.0,791
1:11:10,20.2,13.846666666666666,50.13333333333333,0.7816666666666667,51.71666666666667,52.185,52.17166666666666,52.05166666666667,51.84666666666667,36.93333333333333,16.73,,0.0,792
1:12:10,20.2,13.861666666666666,50.199999999999996,0.7850000000000001,51.865,52.18833333333333,52.171666666666674,52.055,51.845000000000006,36.99,16.825,,0.0,793
1:13:10,20.2,13.863333333333335,50.199999999999996,0.7799999999999999,51.77,52.18666666666667,52.15833333333334,52.041666666666664,51.836666666666666,37.028333333333336,16.908333333333335,,0.0,794
1:14:10,20.2,13.868333333333332,50.083333333333336,0.7866666666666667,51.56333333333333,52.17666666666667,52.15666666666666,52.04,51.83166666666667,37.08,17.006666666666664,,0.0,795
1:15:10,20.2,13.861666666666666,50.050000000000004,0.775,51.86333333333334,52.17666666666667,52.15333333333333,52.041666666666664,51.821666666666665,37.12666666666667,17.10166666666667,,0.0,796
1:16:10,20.2,13.861666666666666,50.11666666666667,0.7799999999999999,51.921666666666674,52.175000000000004,52.14833333333333,52.04,51.821666666666665,37.165,17.19,,0.0,797
1:17:10,20.2,13.861666666666666,50.18333333333333,0.7766666666666667,51.665,52.163333333333334,52.14833333333333,52.038333333333334,51.82333333333333,37.20833333333333,17.281666666666666,,0.0,798
1:18:10,20.2,13.871666666666668,50.199999999999996,0.785,51.653333333333336,52.15,52.14166666666666,52.03666666666667,51.821666666666665,37.245,17.365,,0.0,799
1:19:10,20.2,13.876666666666665,50.21666666666667,0.7816666666666667,51.85,52.155,52.14000000000001,52.03,51.82,37.281666666666666,17.456666666666667,,0.0,800
1:20:10,20.2,13.878333333333332,50.150000000000006,0.7866666666666667,51.50333333333333,52.146666666666654,52.13666666666666,52.026666666666664,51.80166666666668,37.32,17.538333333333334,,0.0,801
1:21:10,20.2,13.86,50.01666666666667,0.7783333333333333,51.89166666666666,52.14166666666666,52.13,52.026666666666664,51.80666666666667,37.35666666666666,17.625,,0.0,802
1:22:10,20.2,13.851666666666667,50.1,0.7916666666666666,51.86166666666666,52.13666666666666,52.120000000000005,52.021666666666654,51.80166666666667,37.395,17.703333333333337,,0.0,803
1:23:10,20.2,13.853333333333332,50.13333333333333,0.7766666666666667,51.828333333333326,52.12833333333333,52.11666666666667,52.018333333333324,51.785000000000004,37.42166666666667,17.773333333333333,,0.0,804
1:24:10,20.2,13.863333333333332,50.199999999999996,0.7866666666666666,51.91,52.13166666666667,52.113333333333344,52.01333333333333,51.79,37.45166666666667,17.848333333333333,,0.0,805
1:25:10,20.2,13.865,50.199999999999996,0.785,51.83333333333334,52.12833333333333,52.106666666666676,52.00833333333333,51.785,37.48166666666666,17.925,,0.0,806
1:26:10,20.149999999999995,13.861666666666666,50.26666666666667,0.7783333333333333,51.89666666666667,52.12833333333334,52.10166666666667,52.01,51.785000000000004,37.513333333333335,18.005,,0.0,807
1:27:10,20.099999999999998,13.853333333333332,50.300000000000004,0.7816666666666667,51.83166666666668,52.12166666666666,52.1,52.004999999999995,51.78333333333334,37.544999999999995,18.073333333333334,,0.0,808
1:28:10,20.099999999999998,13.851666666666667,50.31666666666666,0.7816666666666666,51.883333333333326,52.11500000000001,52.098333333333336,52.00666666666666,51.781666666666666,37.57333333333333,18.14166666666667,,0.0,809
1:29:10,20.099999999999998,13.86,50.4,0.7783333333333333,51.85166666666667,52.11166666666667,52.09666666666667,52.001666666666665,51.779999999999994,37.605,18.208333333333332,,0.0,810
1:30:10,20.099999999999998,13.856666666666667,50.4,0.7733333333333334,51.794999999999995,52.098333333333336,52.11166666666668,51.99666666666667,51.76499999999999,37.626666666666665,18.263333333333335,,0.0,811
1:31:10,20.099999999999998,13.854999999999999,50.4,0.7833333333333333,51.85833333333334,52.095,52.07999999999999,51.99000000000001,51.768333333333324,37.655,18.32166666666667,,0.0,812
1:32:10,20.099999999999998,13.851666666666667,50.46666666666667,0.7716666666666666,51.76166666666666,52.095,52.07999999999999,51.991666666666674,51.75833333333333,37.67666666666667,18.385,,0.0,813
1:33:10,20.099999999999998,13.856666666666667,50.5,0.7916666666666666,51.701666666666675,52.074999999999996,52.07999999999999,51.99333333333334,51.75333333333333,37.70333333333333,18.446666666666665,,0.0,814
1:34:10,20.099999999999998,13.861666666666666,50.5,0.7716666666666666,51.796666666666674,52.07999999999999,52.09,51.99000000000001,51.754999999999995,37.73166666666666,18.503333333333334,,0.0,815
1:35:10,20.099999999999998,13.861666666666666,50.5,0.7766666666666667,51.67333333333334,52.06666666666667,52.086666666666666,51.97666666666667,51.74666666666667,37.75,18.551666666666666,,0.0,816
1:36:10,20.099999999999998,13.858333333333333,50.5,0.785,51.77833333333333,52.06833333333333,52.06833333333333,51.97833333333333,51.73500000000001,37.77,18.601666666666667,,0.0,817
1:37:10,20.099999999999998,13.863333333333335,50.53333333333333,0.7833333333333333,51.855,52.055,52.06333333333334,51.974999999999994,51.73333333333333,37.791666666666664,18.656666666666666,,0.0,818
1:38:10,20.099999999999998,13.860000000000001,50.550000000000004,0.785,51.89166666666667,52.068333333333335,52.05833333333333,51.97666666666667,51.738333333333344,37.82166666666666,18.713333333333335,,0.0,819
1:39:10,20.099999999999998,13.87,50.6,0.7733333333333334,51.856666666666676,52.056666666666665,52.05166666666667,51.96666666666667,51.720000000000006,37.833333333333336,18.756666666666664,,0.0,820
1:40:10,20.099999999999998,13.87,50.6,0.7866666666666666,51.77166666666667,52.044999999999995,52.065,51.961666666666666,51.714999999999996,37.855,18.806666666666665,,0.0,821
1:41:10,20.099999999999998,13.87,50.6,0.7883333333333334,51.596666666666664,52.04,52.07,51.958333333333336,51.708333333333336,37.88166666666667,18.853333333333335,,0.0,822
1:42:10,20.099999999999998,13.87,50.6,0.765,51.73,52.04,52.05333333333334,51.95666666666667,51.721666666666664,37.9,18.896666666666665,,0.0,823
1:43:10,20.099999999999998,13.865,50.550000000000004,0.7816666666666667,51.776666666666664,52.02833333333333,52.03666666666667,51.95166666666666,51.69,37.921666666666674,18.936666666666667,,0.0,824
1:44:10,20.099999999999998,13.841666666666667,50.38333333333333,0.7883333333333334,51.80833333333334,52.025,52.033333333333324,51.95166666666666,51.68666666666667,37.94166666666666,18.98,,0.0,825
1:45:10,20.099999999999998,13.845,50.4,0.7866666666666667,51.875,52.03166666666666,52.026666666666664,51.94833333333333,51.69666666666666,37.961666666666666,19.021666666666665,,0.0,826
1:46:10,20.099999999999998,13.853333333333332,50.4,0.7766666666666667,51.85166666666667,52.01666666666667,52.02333333333333,51.946666666666665,51.69,37.974999999999994,19.063333333333333,,0.0,827
1:47:10,20.133333333333336,13.869999999999997,50.38333333333333,0.7816666666666666,51.60833333333333,52.00333333333333,52.025000000000006,51.94166666666666,51.67000000000001,37.99333333333333,19.105,,0.0,828
1:48:10,20.2,13.881666666666666,50.24999999999999,0.785,51.29333333333333,51.95333333333334,52.031666666666666,51.935,51.666666666666664,38.00666666666667,19.14666666666667,,0.0,829
1:49:10,20.2,13.873333333333333,50.1,0.7733333333333334,51.629999999999995,51.971666666666664,52.01,51.92333333333334,51.660000000000004,38.02666666666667,19.183333333333334,,0.0,830
1:50:10,20.2,13.886666666666668,50.166666666666664,0.7816666666666667,51.788333333333334,51.98499999999999,51.99666666666667,51.92333333333334,51.651666666666664,38.041666666666664,19.226666666666667,,0.0,831
1:51:10,20.2,13.888333333333334,50.199999999999996,0.785,51.73999999999999,51.98166666666666,51.99,51.92000000000001,51.63333333333333,38.055,19.258333333333333,,0.0,832
1:52:10,20.2,13.881666666666668,50.199999999999996,0.7483333333333334,51.758333333333326,51.970000000000006,51.99,51.913333333333334,51.63666666666666,38.07166666666666,19.296666666666667,,0.0,833
1:53:10,20.2,13.876666666666665,50.11666666666667,0.7716666666666666,51.419999999999995,51.964999999999996,51.98833333333334,51.913333333333334,51.63666666666666,38.085,19.33666666666667,,0.0,834
1:54:10,20.2,13.858333333333334,50.01666666666667,0.775,51.46000000000001,51.943333333333335,51.995000000000005,51.89833333333333,51.615,38.10166666666666,19.366666666666667,,0.0,835
1:55:10,20.2,13.88,50.1,0.7800000000000001,51.656666666666666,51.94499999999999,51.98666666666667,51.893333333333324,51.61000000000001,38.11333333333334,19.406666666666666,,0.0,836
1:56:10,20.2,13.885,50.1,0.7816666666666666,51.63166666666666,51.94833333333333,51.99000000000001,51.895,51.61000000000001,38.126666666666665,19.445000000000004,,0.0,837
1:57:10,20.2,13.881666666666668,50.166666666666664,0.7816666666666666,51.65833333333333,51.94,51.998333333333335,51.89333333333334,51.59333333333334,38.141666666666666,19.476666666666667,,0.0,838
1:58:10,20.2,13.883333333333333,50.199999999999996,0.7883333333333334,51.77,51.945,51.97999999999999,51.88833333333333,51.59666666666667,38.153333333333336,19.511666666666667,,0.0,839
1:59:10,20.2,13.896666666666668,50.199999999999996,0.7783333333333333,51.788333333333334,51.935,51.96833333333334,51.88166666666666,51.59333333333334,38.17333333333333,19.541666666666668,,0.0,840
2:00:10,20.2,13.905,50.23333333333334,0.7766666666666667,51.715,51.93666666666667,51.97666666666667,51.87833333333334,51.583333333333336,38.18333333333333,19.576666666666668,,0.0,841
2:01:10,20.2,13.908333333333333,50.300000000000004,0.7916666666666666,51.65,51.92333333333334,51.97166666666667,51.87833333333334,51.578333333333326,38.19833333333334,19.611666666666668,,0.0,842
2:02:10,20.2,13.895000000000001,50.24999999999999,0.7783333333333333,51.65833333333333,51.91666666666668,51.97666666666667,51.876666666666665,51.574999999999996,38.205,19.641666666666666,,0.0,843
2:03:10,20.2,13.881666666666668,50.11666666666667,0.79,51.75166666666667,51.921666666666674,51.96333333333333,51.86833333333334,51.568333333333335,38.22333333333333,19.669999999999998,,0.0,844
2:04:10,20.2,13.886666666666668,50.15,0.79,51.78,51.915,51.95666666666667,51.85833333333334,51.550000000000004,38.236666666666665,19.698333333333334,,0.0,845
2:05:10,20.2,13.895000000000001,50.199999999999996,0.7866666666666667,51.75666666666667,51.92166666666666,51.95833333333332,51.865,51.550000000000004,38.245,19.731666666666666,,0.0,846
2:06:10,20.2,13.895000000000001,50.199999999999996,0.7999999999999999,51.71666666666667,51.90666666666666,51.928333333333335,51.85166666666667,51.54833333333334,38.26166666666666,19.76,,0.0,847
2:07:10,20.2,13.895000000000001,50.25,0.7766666666666667,51.67333333333334,51.89666666666667,51.92166666666666,51.85333333333333,51.541666666666664,38.266666666666666,19.783333333333335,,0.0,848
2:08:10,20.2,13.901666666666666,50.18333333333333,0.7766666666666667,51.651666666666664,51.87833333333334,51.92666666666667,51.84666666666667,51.52166666666667,38.275,19.80666666666667,,0.0,849
2:09:10,20.2,13.891666666666667,50.050000000000004,0.7799999999999999,51.623333333333335,51.87833333333333,51.921666666666674,51.845000000000006,51.52,38.294999999999995,19.838333333333335,,0.0,850
2:10:10,20.2,13.896666666666668,50.1,0.775,51.6,51.885,51.935,51.845000000000006,51.51166666666666,38.31,19.87,,0.0,851
2:11:10,20.2,13.886666666666665,50.1,0.7916666666666666,51.526666666666664,51.87833333333333,51.915,51.82999999999999,51.50666666666667,38.31,19.886666666666667,,0.0,852
2:12:10,20.2,13.910000000000002,50.166666666666664,0.7783333333333333,51.605,51.86333333333334,51.915,51.83166666666667,51.49,38.324999999999996,19.916666666666668,,0.0,853
2:13:10,20.2,13.918333333333335,50.199999999999996,0.7799999999999999,51.52,51.853333333333325,51.905,51.824999999999996,51.495000000000005,38.333333333333336,19.938333333333333,,0.0,854
2:14:10,20.2,13.92,50.199999999999996,0.7799999999999999,51.643333333333324,51.85999999999999,51.906666666666666,51.82333333333333,51.47833333333333,38.349999999999994,19.96,,0.0,855
2:15:10,20.2,13.910000000000002,50.13333333333333,0.7799999999999999,51.673333333333325,51.853333333333346,51.9,51.81333333333333,51.474999999999994,38.345,19.98,,0.0,856
2:16:10,20.2,13.906666666666668,50.050000000000004,0.7833333333333333,51.64666666666667,51.84333333333334,51.89499999999999,51.81166666666667,51.461666666666666,38.36166666666667,20.011666666666667,,0.0,857
2:17:10,20.2,13.903333333333334,50.083333333333336,0.79,51.6,51.83833333333334,51.88999999999999,51.80666666666667,51.44833333333333,38.37,20.029999999999998,,0.0,858
2:18:10,20.2,13.905000000000001,50.1,0.7766666666666667,51.48666666666666,51.839999999999996,51.88999999999999,51.80833333333334,51.458333333333336,38.37833333333333,20.054999999999996,,0.0,859
2:19:10,20.2,13.903333333333334,50.083333333333336,0.7816666666666667,51.25,51.828333333333326,51.876666666666665,51.796666666666674,51.43833333333333,38.39666666666667,20.075,,0.0,860
2:20:10,20.233333333333334,13.908333333333331,49.98333333333333,0.7816666666666667,51.551666666666655,51.82333333333332,51.87166666666667,51.791666666666664,51.416666666666664,38.395,20.093333333333334,,0.0,861
2:21:10,20.2,13.911666666666667,50.06666666666666,0.7799999999999999,51.645,51.830000000000005,51.87166666666667,51.78666666666667,51.421666666666674,38.410000000000004,20.11666666666667,,0.0,862
2:22:10,20.2,13.909999999999998,50.1,0.7783333333333333,51.445,51.81333333333333,51.87166666666667,51.785000000000004,51.42833333333334,38.413333333333334,20.136666666666667,,0.0,863
2:23:10,20.2,13.9,50.1,0.7850000000000001,51.55666666666667,51.81999999999999,51.85166666666667,51.78166666666666,51.401666666666664,38.421666666666674,20.154999999999998,,0.0,864
2:24:10,20.2,13.886666666666668,50.083333333333336,0.7799999999999999,51.56,51.81166666666667,51.86166666666667,51.78333333333333,51.395,38.431666666666665,20.176666666666666,,0.0,865
2:25:10,20.2,13.891666666666667,49.95000000000001,0.7799999999999999,51.51499999999999,51.79,51.855,51.776666666666664,51.39333333333334,38.446666666666665,20.195,,0.0,866
2:26:10,20.2,13.906666666666668,50.0,0.7766666666666667,51.585,51.78833333333333,51.85,51.76,51.376666666666665,38.45666666666666,20.208333333333336,,0.0,867
2:27:10,20.2,13.910000000000002,50.050000000000004,0.7766666666666667,51.56999999999999,51.788333333333334,51.848333333333336,51.76166666666666,51.375,38.46166666666667,20.226666666666667,,0.0,868
2:28:10,20.2,13.915,50.1,0.805,51.56999999999999,51.788333333333334,51.831666666666656,51.76,51.365,38.47,20.245,,0.0,869
2:29:10,20.2,13.918333333333335,50.1,0.79,51.60666666666666,51.78666666666667,51.83833333333333,51.754999999999995,51.363333333333344,38.47833333333333,20.263333333333335,,0.0,870
2:30:10,20.2,13.918333333333331,50.1,0.7716666666666666,51.586666666666666,51.78166666666666,51.835,51.754999999999995,51.343333333333334,38.48666666666667,20.28333333333333,,0.0,871
2:31:10,20.2,13.910000000000002,50.083333333333336,0.7866666666666666,51.43,51.776666666666664,51.828333333333326,51.74666666666667,51.33833333333333,38.495,20.3,,0.0,872
2:32:10,20.2,13.896666666666668,49.93333333333334,0.7783333333333333,51.44,51.75333333333333,51.818333333333335,51.745000000000005,51.336666666666666,38.50333333333333,20.313333333333333,,0.0,873
2:33:10,20.216666666666665,13.906666666666666,49.98333333333333,0.7799999999999999,51.565000000000005,51.76166666666666,51.81166666666667,51.741666666666674,51.324999999999996,38.51833333333334,20.328333333333333,,0.0,874
2:34:10,20.233333333333334,13.911666666666667,50.01666666666667,0.7816666666666667,51.56666666666667,51.76166666666666,51.81166666666667,51.72833333333333,51.32,38.52,20.34166666666667,,0.0,875
2:35:10,20.2,13.916666666666666,50.083333333333336,0.7966666666666667,51.505,51.75666666666667,51.80666666666667,51.72833333333333,51.294999999999995,38.53333333333333,20.360000000000003,,0.0,876
2:36:10,20.2,13.913333333333332,50.1,0.785,51.50666666666667,51.76499999999999,51.803333333333335,51.73166666666666,51.28666666666667,38.538333333333334,20.376666666666665,,0.0,877
2:37:10,20.2,13.916666666666666,50.1,0.7883333333333332,51.55666666666667,51.75333333333333,51.80166666666667,51.723333333333336,51.30500000000001,38.54333333333333,20.393333333333334,,0.0,878
2:38:10,20.2,13.916666666666666,50.18333333333333,0.7783333333333333,51.531666666666666,51.74666666666667,51.788333333333334,51.71333333333333,51.29333333333333,38.54333333333333,20.4,,0.0,879
2:39:10,20.2,13.915,50.199999999999996,0.7799999999999999,51.51833333333334,51.741666666666674,51.78333333333334,51.711666666666666,51.24666666666667,38.555,20.418333333333333,,0.0,880
2:40:10,20.2,13.92,50.199999999999996,0.7866666666666667,51.41499999999999,51.71333333333334,51.775,51.708333333333336,51.26666666666667,38.56833333333333,20.426666666666666,,0.0,881
2:41:10,20.2,13.92,50.199999999999996,0.7883333333333334,51.47666666666666,51.71,51.77166666666667,51.699999999999996,51.27166666666667,38.571666666666665,20.44333333333333,,0.0,882
2:42:10,20.2,13.92,50.199999999999996,0.7833333333333332,51.315,51.723333333333336,51.77833333333333,51.695,51.25,38.58,20.458333333333336,,0.0,883
2:43:10,20.2,13.918333333333335,50.150000000000006,0.7716666666666666,51.383333333333326,51.723333333333336,51.76666666666667,51.69,51.225,38.58166666666667,20.463333333333335,,0.0,884
2:44:10,20.2,13.911666666666664,50.01666666666667,0.7383333333333334,51.48833333333334,51.72666666666667,51.76833333333334,51.69333333333333,51.23166666666666,38.593333333333334,20.48,,0.0,885
2:45:10,20.2,13.906666666666666,50.03333333333333,0.79,51.49,51.703333333333326,51.76,51.68333333333334,51.220000000000006,38.6,20.491666666666664,,0.0,886
2:46:10,20.2,13.911666666666667,50.1,0.7799999999999999,51.55833333333333,51.71,51.75333333333333,51.68,51.20666666666667,38.61166666666667,20.503333333333334,,0.0,887
2:47:10,20.2,13.911666666666667,50.1,0.7850000000000001,51.38166666666667,51.70000000000001,51.754999999999995,51.675000000000004,51.195,38.60833333333333,20.51666666666667,,0.0,888
2:48:10,20.2,13.913333333333332,50.11666666666667,0.7916666666666666,51.25333333333333,51.676666666666655,51.745000000000005,51.668333333333344,51.199999999999996,38.620000000000005,20.525000000000002,,0.0,889
2:49:10,20.2,13.915,50.083333333333336,0.7883333333333332,51.30833333333334,51.678333333333335,51.74,51.666666666666664,51.18666666666667,38.63,20.533333333333335,,0.0,890
2:50:10,20.3,13.901666666666666,49.916666666666664,0.7766666666666667,51.375,51.693333333333335,51.73499999999999,51.651666666666664,51.171666666666674,38.63166666666667,20.543333333333333,,0.0,891
2:51:10,20.283333333333335,13.909999999999998,50.0,0.7833333333333333,51.49333333333333,51.68000000000001,51.73,51.65333333333333,51.16333333333333,38.63666666666666,20.55333333333333,,0.0,892
2:52:10,20.21666666666667,13.915,50.050000000000004,0.7816666666666666,51.49166666666665,51.68666666666667,51.72833333333333,51.65333333333333,51.145,38.63833333333333,20.56,,0.0,893
2:53:10,20.249999999999996,13.925000000000002,50.1,0.7883333333333332,51.35166666666667,51.66499999999999,51.725,51.64499999999999,51.154999999999994,38.651666666666664,20.57333333333333,,0.0,894
2:54:10,20.3,13.931666666666667,50.1,0.785,51.28666666666667,51.64666666666667,51.71999999999999,51.64499999999999,51.126666666666665,38.66,20.585,,0.0,895
2:55:10,20.3,13.930000000000001,50.1,0.7766666666666667,51.445,51.65666666666666,51.71666666666666,51.64166666666667,51.12833333333333,38.665,20.601666666666663,,0.0,896
2:56:10,20.3,13.936666666666667,50.11666666666667,0.7883333333333334,51.42499999999999,51.665,51.711666666666666,51.63,51.12166666666667,38.668333333333344,20.603333333333335,,0.0,897
2:57:10,20.3,13.913333333333332,49.93333333333334,0.7833333333333333,51.333333333333336,51.654999999999994,51.69166666666666,51.62833333333334,51.105,38.67166666666667,20.603333333333335,,0.0,898
2:58:10,20.3,13.910000000000002,49.916666666666664,0.785,51.39166666666667,51.64833333333333,51.69,51.620000000000005,51.096666666666664,38.671666666666674,20.613333333333333,,0.0,899
2:59:10,20.3,13.913333333333332,50.0,0.7833333333333332,51.36166666666667,51.65333333333333,51.69833333333333,51.62166666666667,51.07999999999999,38.685,20.63333333333333,,0.0,900
3:00:10,20.233333333333334,13.918333333333335,50.06666666666666,0.77,51.27166666666667,51.63666666666666,51.685,51.61333333333334,51.06833333333333,38.695,20.64,,0.0,901
3:01:10,20.21666666666667,13.921666666666667,50.1,0.7916666666666666,51.22333333333333,51.61166666666668,51.68166666666667,51.60833333333334,51.074999999999996,38.69833333333333,20.64,,0.0,902
3:02:10,20.233333333333334,13.923333333333334,50.1,0.785,51.279999999999994,51.605,51.67666666666667,51.60333333333333,51.06166666666667,38.70333333333334,20.65,,0.0,903
3:03:10,20.28333333333333,13.910000000000002,49.98333333333333,0.7816666666666666,51.321666666666665,51.60333333333333,51.668333333333344,51.59666666666667,51.04999999999999,38.70666666666667,20.66,,0.0,904
3:04:10,20.3,13.893333333333336,49.833333333333336,0.7833333333333333,51.275000000000006,51.59666666666667,51.658333333333324,51.59333333333334,51.03333333333333,38.711666666666666,20.666666666666668,,0.0,905
3:05:10,20.233333333333334,13.903333333333334,49.96666666666667,0.7799999999999999,51.35333333333333,51.61333333333334,51.66333333333333,51.6,51.02333333333333,38.723333333333336,20.678333333333335,,0.0,906
3:06:10,20.2,13.908333333333333,50.050000000000004,0.7883333333333334,51.29500000000001,51.598333333333336,51.65333333333333,51.585,51.026666666666664,38.72666666666667,20.68,,0.0,907
3:07:10,20.216666666666665,13.918333333333335,50.083333333333336,0.7766666666666667,51.16833333333333,51.58833333333333,51.65333333333333,51.585,51.001666666666665,38.73166666666666,20.688333333333333,,0.0,908
3:08:10,20.2,13.918333333333335,50.1,0.775,51.15,51.58499999999999,51.646666666666654,51.581666666666656,50.998333333333335,38.74166666666667,20.69,,0.0,909
3:09:10,20.2,13.92,50.1,0.785,51.14666666666667,51.580000000000005,51.64499999999999,51.574999999999996,50.99666666666667,38.74166666666667,20.708333333333332,,0.0,910
3:10:10,20.2,13.92,50.1,0.7716666666666666,51.318333333333335,51.576666666666675,51.635,51.571666666666665,50.98,38.74666666666667,20.7,,0.0,911
3:11:10,20.2,13.924999999999999,50.166666666666664,0.785,51.4,51.58666666666667,51.635,51.56166666666667,50.97,38.748333333333335,20.708333333333332,,0.0,912
3:12:10,20.2,13.92,50.199999999999996,0.7733333333333333,51.31,51.574999999999996,51.63333333333333,51.55500000000001,50.95333333333334,38.75833333333333,20.720000000000002,,0.0,913
3:13:10,20.2,13.92,50.199999999999996,0.7866666666666667,50.98,51.568333333333335,51.62166666666667,51.56166666666667,50.97,38.76666666666667,20.728333333333335,,0.0,914
3:14:10,20.2,13.92,50.199999999999996,0.7816666666666666,51.18333333333334,51.555,51.61333333333334,51.553333333333335,50.94666666666666,38.76833333333334,20.72833333333333,,0.0,915
3:15:10,20.2,13.92,50.199999999999996,0.7783333333333333,51.31333333333333,51.55166666666667,51.62166666666667,51.544999999999995,50.940000000000005,38.77166666666667,20.736666666666665,,0.0,916
3:16:10,20.2,13.92,50.199999999999996,0.7783333333333333,51.10166666666667,51.55333333333334,51.606666666666676,51.538333333333334,50.905,38.77666666666667,20.74,,0.0,917
3:17:10,20.2,13.908333333333333,50.083333333333336,0.7866666666666667,51.27166666666667,51.55666666666667,51.60666666666666,51.54,50.91333333333333,38.781666666666666,20.74333333333333,,0.0,918
3:18:10,20.2,13.9,50.0,0.7766666666666667,51.33500000000001,51.54,51.6,51.533333333333324,50.919999999999995,38.791666666666664,20.75,,0.0,919
3:19:10,20.2,13.911666666666664,50.1,0.79,51.29333333333333,51.54333333333333,51.595000000000006,51.52666666666667,50.895,38.79666666666666,20.755000000000003,,0.0,920
3:20:10,20.2,13.911666666666667,50.1,0.775,51.14166666666667,51.52833333333333,51.59666666666667,51.51666666666666,50.87166666666667,38.79833333333333,20.76,,0.0,921
3:21:10,20.2,13.911666666666664,50.1,0.7733333333333333,50.98166666666666,51.48833333333334,51.58833333333333,51.51666666666667,50.88666666666666,38.80166666666666,20.765,,0.0,922
3:22:10,20.2,13.908333333333333,50.11666666666667,0.7883333333333334,50.879999999999995,51.48333333333333,51.57999999999999,51.518333333333324,50.875,38.81,20.771666666666665,,0.0,923
3:23:10,20.2,13.92,50.199999999999996,0.7850000000000001,51.19833333333333,51.501666666666665,51.56999999999999,51.504999999999995,50.84666666666667,38.806666666666665,20.768333333333334,,0.0,924
3:24:10,20.2,13.925000000000002,50.199999999999996,0.7816666666666666,51.184999999999995,51.51,51.57333333333333,51.5,50.83166666666667,38.81166666666667,20.771666666666665,,0.0,925
3:25:10,20.283333333333335,13.928333333333333,50.1,0.7783333333333334,51.26166666666668,51.50833333333333,51.568333333333335,51.501666666666665,50.835,38.81666666666666,20.78333333333333,,0.0,926
3:26:10,20.216666666666665,13.909999999999998,50.0,0.7766666666666667,51.34166666666667,51.504999999999995,51.57,51.5,50.83833333333333,38.82666666666666,20.78333333333333,,0.0,927
3:27:10,20.2,13.906666666666666,50.050000000000004,0.7816666666666666,51.19,51.50666666666666,51.56333333333333,51.49,50.80500000000001,38.824999999999996,20.790000000000003,,0.0,928
3:28:10,20.2,13.915000000000001,50.1,0.7783333333333333,51.04,51.48833333333332,51.555,51.48499999999999,50.78666666666667,38.83833333333334,20.793333333333333,,0.0,929
3:29:10,20.2,13.903333333333334,50.1,0.7833333333333333,50.995000000000005,51.46666666666666,51.55333333333334,51.48,50.794999999999995,38.83833333333334,20.795,,0.0,930
3:30:10,20.2,13.911666666666667,50.11666666666667,0.7816666666666667,51.041666666666664,51.471666666666664,51.543333333333344,51.47666666666667,50.794999999999995,38.845,20.801666666666666,,0.0,931
3:31:10,20.249999999999996,13.913333333333334,50.03333333333333,0.7916666666666669,51.23666666666667,51.46833333333333,51.54333333333333,51.46833333333334,50.76666666666667,38.85,20.799999999999997,,0.0,932
3:32:10,20.3,13.893333333333333,49.800000000000004,0.7833333333333333,51.254999999999995,51.48333333333333,51.53666666666667,51.46333333333333,50.754999999999995,38.85166666666667,20.80333333333333,,0.0,933
3:33:10,20.3,13.906666666666666,49.9,0.7833333333333333,50.821666666666665,51.47666666666667,51.538333333333334,51.455000000000005,50.75666666666666,38.86,20.808333333333334,,0.0,934
3:34:10,20.21666666666667,13.908333333333333,50.0,0.7783333333333333,50.885,51.45499999999999,51.52333333333333,51.449999999999996,50.73666666666667,38.86166666666667,20.815,,0.0,935
3:35:10,20.23333333333333,13.909999999999998,50.0,0.7816666666666667,51.275000000000006,51.461666666666666,51.52166666666667,51.445,50.724999999999994,38.87333333333333,20.813333333333333,,0.0,936
3:36:10,20.25,13.924999999999999,50.1,0.7766666666666667,51.31333333333333,51.46999999999999,51.51833333333334,51.44166666666666,50.72833333333333,38.870000000000005,20.821666666666662,,0.0,937
3:37:10,20.25,13.924999999999999,50.1,0.7733333333333334,51.300000000000004,51.46666666666667,51.51333333333333,51.43333333333333,50.715,38.87,20.82,,0.0,938
3:38:10,20.23333333333333,13.921666666666667,50.1,0.7883333333333334,51.254999999999995,51.46,51.51666666666667,51.43666666666667,50.70166666666666,38.88333333333333,20.831666666666667,,0.0,939
3:39:10,20.3,13.930000000000001,50.1,0.7816666666666666,51.175000000000004,51.445,51.511666666666656,51.43666666666667,50.69833333333333,38.885,20.83,,0.0,940
3:40:10,20.25,13.921666666666667,50.083333333333336,0.7866666666666666,51.21666666666666,51.435,51.501666666666665,51.419999999999995,50.67333333333334,38.88666666666666,20.826666666666664,,0.0,941
3:41:10,20.3,13.909999999999998,50.0,0.7783333333333334,51.193333333333335,51.435,51.491666666666674,51.40833333333333,50.665,38.893333333333324,20.830000000000002,,0.0,942
3:42:10,20.2,13.915000000000001,50.050000000000004,0.7816666666666667,51.23333333333334,51.43666666666667,51.49166666666667,51.413333333333334,50.665,38.894999999999996,20.838333333333335,,0.0,943
3:43:10,20.23333333333333,13.923333333333332,50.1,0.785,51.23833333333334,51.43333333333334,51.495000000000005,51.41333333333333,50.66166666666667,38.9,20.83666666666667,,0.0,944
3:44:10,20.233333333333334,13.921666666666667,50.1,0.7833333333333333,51.195,51.43166666666667,51.48,51.40666666666666,50.629999999999995,38.906666666666666,20.843333333333334,,0.0,945
3:45:10,20.2,13.915,50.1,0.7866666666666666,51.245,51.428333333333335,51.47833333333333,51.4,50.620000000000005,38.910000000000004,20.84166666666667,,0.0,946
3:46:10,20.2,13.913333333333334,50.083333333333336,0.7883333333333334,51.27666666666667,51.413333333333334,51.475,51.4,50.63166666666666,38.913333333333334,20.85,,0.0,947
3:47:10,20.3,13.903333333333336,49.916666666666664,0.7783333333333333,51.23333333333333,51.415,51.464999999999996,51.39166666666666,50.61666666666667,38.92166666666667,20.849999999999998,,0.0,948
3:48:10,20.233333333333334,13.908333333333331,49.98333333333333,0.7766666666666667,51.21000000000001,51.413333333333334,51.46333333333334,51.38999999999999,50.593333333333334,38.91833333333333,20.849999999999998,,0.0,949
3:49:10,20.233333333333334,13.910000000000002,50.03333333333333,0.7783333333333333,51.17000000000001,51.406666666666666,51.461666666666666,51.38833333333333,50.57,38.92333333333333,20.856666666666666,,0.0,950
3:50:10,20.2,13.906666666666668,50.083333333333336,0.785,51.23666666666666,51.395,51.455000000000005,51.38666666666666,50.585,38.93,20.855,,0.0,951
3:51:10,20.2,13.903333333333334,50.1,0.7733333333333333,51.26,51.39833333333333,51.44833333333333,51.370000000000005,50.58166666666667,38.93333333333334,20.85833333333333,,0.0,952
3:52:10,20.2,13.885000000000003,50.11666666666667,0.7983333333333333,51.241666666666674,51.39833333333333,51.449999999999996,51.370000000000005,50.54833333333334,38.93833333333333,20.860000000000003,,0.0,953
3:53:10,20.2,13.885,50.18333333333333,0.7933333333333334,51.223333333333336,51.393333333333324,51.449999999999996,51.365,50.555,38.93833333333333,20.86,,0.0,954
3:54:10,20.2,13.873333333333335,50.199999999999996,0.7850000000000001,51.22,51.39499999999999,51.43833333333333,51.35666666666666,50.544999999999995,38.94833333333333,20.865000000000002,,0.0,955
3:55:10,20.2,13.863333333333332,50.199999999999996,0.775,51.10833333333333,51.38166666666667,51.43833333333333,51.356666666666676,50.53666666666666,38.95166666666667,20.86,,0.0,956
3:56:10,20.2,13.871666666666668,50.300000000000004,0.785,51.091666666666676,51.36333333333334,51.42833333333334,51.35500000000001,50.52333333333333,38.96,20.856666666666666,,0.0,957
3:57:10,20.2,13.871666666666668,50.300000000000004,0.7866666666666666,51.085,51.36833333333334,51.425000000000004,51.35,50.51500000000001,38.96000000000001,20.893333333333334,,0.0,958
3:58:10,20.2,13.87,50.300000000000004,0.775,51.11000000000001,51.36000000000001,51.423333333333325,51.34333333333334,50.495000000000005,38.965,21.003333333333334,,0.0,959
3:59:10,20.2,13.87,50.300000000000004,0.7966666666666667,51.074999999999996,51.36000000000001,51.416666666666664,51.34333333333334,50.504999999999995,38.971666666666664,16.66333333333333,,0.0,960
4:00:10,20.2,13.871666666666668,50.31666666666666,0.7816666666666667,51.09166666666666,51.343333333333334,51.401666666666664,51.330000000000005,50.26166666666666,36.72833333333333,15.318333333333333,45.67166666666666,0.9983333333333334,961
4:01:10,20.150000000000002,13.868333333333332,50.333333333333336,0.7666666666666666,51.06,51.35166666666667,51.385,51.151666666666664,49.96,34.428333333333335,15.141666666666666,,0.0,962
4:02:10,20.166666666666664,13.873333333333335,50.36666666666667,0.7799999999999999,51.05833333333333,51.34666666666667,51.35666666666666,51.14666666666667,50.129999999999995,34.339999999999996,15.295000000000002,,0.0,963
4:03:10,20.166666666666668,13.876666666666665,50.4,0.7783333333333333,50.96166666666667,51.34333333333334,51.341666666666676,51.12833333333334,49.98833333333334,34.870000000000005,15.463333333333333,,0.0,964
4:04:10,20.166666666666668,13.876666666666665,50.4,0.79,51.13333333333333,51.345,51.32666666666666,51.115,50.004999999999995,34.77166666666667,15.610000000000001,,0.0,965
4:05:10,20.2,13.88,50.4,0.7816666666666666,51.120000000000005,51.336666666666666,51.31666666666667,51.11333333333334,49.998333333333335,34.858333333333334,15.758333333333333,,0.0,966
4:06:10,20.11666666666667,13.871666666666668,50.4,0.7766666666666667,50.84166666666667,51.321666666666665,51.31333333333333,51.11333333333334,49.906666666666666,34.885,15.895000000000001,,0.0,967
4:07:10,20.133333333333336,13.873333333333333,50.4,0.7816666666666666,50.91166666666667,51.300000000000004,51.315,51.11666666666667,49.935,35.04666666666667,16.03833333333333,,0.0,968
4:08:10,20.150000000000002,13.875,50.4,0.775,51.03333333333334,51.300000000000004,51.31,51.10833333333334,49.94,35.031666666666666,16.15666666666667,,0.0,969
4:09:10,20.099999999999998,13.87,50.4,0.7816666666666666,50.973333333333336,51.288333333333334,51.29666666666666,51.10166666666667,49.906666666666666,35.07333333333333,16.273333333333337,,0.0,970
4:10:10,20.099999999999998,13.87,50.4,0.79,50.775000000000006,51.288333333333334,51.293333333333344,51.105,49.88333333333333,35.14333333333334,16.388333333333332,,0.0,971
4:11:10,20.099999999999998,13.87,50.4,0.7799999999999999,50.945,51.28166666666667,51.29333333333333,51.096666666666664,49.86000000000001,35.153333333333336,16.498333333333335,,0.0,972
4:12:10,20.099999999999998,13.87,50.4,0.785,50.848333333333336,51.27,51.28166666666666,51.099999999999994,49.875,35.20666666666667,16.63,,0.0,973
4:13:10,20.099999999999998,13.868333333333332,50.4,0.775,51.025,51.28,51.275,51.098333333333336,49.84166666666667,35.215,16.84,,0.0,974
4:14:10,20.099999999999998,13.866666666666665,50.416666666666664,0.785,50.665,51.26666666666666,51.276666666666664,51.098333333333336,49.824999999999996,35.23833333333333,14.991666666666665,,0.0,975
4:15:10,20.099999999999998,13.888333333333334,50.5,0.7766666666666667,50.98,51.26500000000001,51.27333333333333,51.071666666666665,49.53,33.135000000000005,14.743333333333334,49.0,0.975,976
4:16:10,20.116666666666667,13.888333333333335,50.5,0.7833333333333333,50.96833333333333,51.255,51.14833333333333,50.85666666666666,48.57666666666666,28.77,14.56,50.88999999999999,0.9916666666666667,977
4:17:10,20.2,13.905000000000001,50.48333333333333,0.7716666666666666,51.055,51.22833333333333,50.97833333333333,50.78666666666667,47.98833333333334,27.191666666666663,14.568333333333333,,0.0,978
4:18:10,20.2,13.893333333333333,50.36666666666667,7.888333333333333,51.089999999999996,51.17666666666667,50.98833333333334,50.828333333333326,47.84833333333333,27.721666666666668,14.714999999999998,,0.0,979
4:19:10,20.166666666666668,13.893333333333336,50.48333333333333,14.811666666666666,51.03166666666667,51.15833333333333,50.99666666666667,50.80500000000001,47.89833333333333,27.515000000000004,14.883333333333333,,0.0,980
4:20:10,20.116666666666664,13.868333333333334,50.53333333333333,328.69000000000005,50.865,51.17666666666667,50.98499999999999,50.80166666666667,47.76166666666668,27.799999999999997,15.038333333333332,,0.0,981
4:21:10,20.099999999999998,13.833333333333334,50.43333333333334,343.2183333333333,50.75333333333333,51.14333333333334,50.971666666666664,50.791666666666664,47.48333333333334,28.393333333333334,15.193333333333333,,0.0,982
4:22:10,20.099999999999998,13.796666666666667,50.333333333333336,340.6516666666667,50.73333333333333,51.155,50.97833333333333,50.791666666666664,47.44333333333333,29.165000000000003,15.328333333333333,,0.0,983
4:23:10,20.0,13.76,50.300000000000004,348.52000000000004,50.73833333333334,51.145,50.97833333333333,50.781666666666666,47.36833333333333,29.95833333333334,15.448333333333332,,0.0,984
4:24:10,20.0,13.738333333333332,50.28333333333333,351.1683333333333,50.699999999999996,51.13166666666667,50.97833333333333,50.781666666666666,47.44166666666666,30.918333333333337,15.558333333333332,,0.0,985
4:25:10,20.0,13.715000000000003,50.21666666666666,354.51,50.69166666666667,51.11166666666666,50.96333333333334,50.76333333333333,47.528333333333336,31.71666666666667,15.674999999999999,,0.0,986
4:26:10,20.0,13.696666666666665,50.199999999999996,363.62166666666667,50.875,51.12166666666666,50.964999999999996,50.78,47.665,32.64666666666667,15.791666666666666,,0.0,987
4:27:10,19.916666666666668,13.648333333333332,50.11666666666667,370.06333333333333,50.79833333333334,51.126666666666665,50.968333333333334,50.76833333333334,47.81333333333333,33.42166666666666,15.886666666666668,,0.0,988
4:28:10,19.866666666666664,13.585,50.03333333333333,373.64000000000004,50.74166666666667,51.105,50.968333333333334,50.77666666666667,48.01166666666668,34.36,15.978333333333333,,0.0,989
4:29:10,19.833333333333332,13.546666666666667,49.916666666666664,376.90000000000003,50.68666666666667,51.07833333333334,50.96,50.76833333333334,48.18333333333334,35.10166666666667,16.06833333333333,,0.0,990
4:30:10,19.8,13.461666666666668,49.73333333333333,381.7033333333334,50.555,51.068333333333335,50.958333333333336,50.77166666666667,48.405,35.873333333333335,16.158333333333335,,0.0,991
4:31:10,19.8,13.458333333333334,49.61666666666667,380.27833333333336,50.446666666666665,51.053333333333335,50.98,50.78333333333333,48.63833333333333,36.57333333333333,16.243333333333332,,0.0,992
4:32:10,19.783333333333335,13.434999999999997,49.51666666666667,383.89000000000004,50.71166666666667,51.07999999999999,50.96,50.805,48.87166666666667,37.24166666666667,16.330000000000002,,0.0,993
4:33:10,19.8,13.428333333333333,49.449999999999996,388.28999999999996,50.38666666666666,51.03666666666667,50.968333333333334,50.83833333333334,49.09166666666667,37.85333333333333,16.41,,0.0,994
4:34:10,19.783333333333335,13.413333333333334,49.35,389.73333333333335,50.49666666666667,51.02333333333333,51.02333333333333,50.86000000000001,49.32166666666666,38.458333333333336,16.495,,0.0,995
4:35:10,19.71666666666667,13.375,49.28333333333333,391.8983333333333,50.37166666666666,51.04333333333333,51.01666666666667,50.88666666666666,49.56166666666666,39.00666666666667,16.576666666666664,,0.0,996
4:36:10,19.76666666666667,13.38,49.21666666666666,395.1283333333334,50.51333333333333,51.026666666666664,51.044999999999995,50.91833333333333,49.794999999999995,39.54833333333334,16.656666666666666,,0.0,997
4:37:10,19.7,13.339999999999998,49.199999999999996,394.7066666666667,50.61166666666667,51.025,51.05166666666667,50.93333333333334,50.02333333333333,40.06333333333333,16.741666666666667,,0.0,998
4:38:10,19.7,13.313333333333333,49.13333333333333,397.61833333333334,50.58666666666667,51.03166666666667,51.068333333333335,50.978333333333325,50.22833333333333,40.55166666666667,16.833333333333332,,0.0,999
4:39:10,19.7,13.326666666666668,49.083333333333336,397.5666666666666,50.31666666666666,51.026666666666664,51.065000000000005,51.02,50.43,41.031666666666666,16.92833333333333,,0.0,1000
4:40:10,19.7,13.318333333333333,49.01666666666667,399.425,50.693333333333335,51.071666666666665,51.11000000000001,51.080000000000005,50.599999999999994,41.47833333333333,17.025000000000002,,0.0,1001
4:41:10,19.7,13.31,49.01666666666667,402.31999999999994,50.78,51.099999999999994,51.14000000000001,51.09833333333333,50.72333333333333,41.928333333333335,17.126666666666665,,0.0,1002
4:42:10,19.733333333333334,13.345,49.0,404.46166666666676,50.89833333333334,51.123333333333335,51.153333333333336,51.13999999999999,50.846666666666664,42.36333333333333,17.231666666666666,,0.0,1003
4:43:10,19.7,13.31,48.98333333333333,405.09833333333336,50.88333333333333,51.16,51.21666666666667,51.18333333333334,50.910000000000004,42.77,17.631666666666668,,0.0,1004
4:44:10,19.7,13.295000000000002,49.0,406.57666666666665,50.94333333333333,51.19333333333333,51.27,51.19166666666666,50.95000000000001,43.20499999999999,15.083333333333334,,0.0,1005
