Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM),minutes
8:56:10,20.099999999999998,13.87,50.6,0.7883333333333334,51.44,51.615,51.66,51.595000000000006,51.156666666666666,43.99333333333334,20.631666666666664,,0.0,1257
8:57:10,20.099999999999998,13.87,50.6,0.7783333333333333,51.37833333333333,51.60833333333334,51.660000000000004,51.58333333333332,51.14499999999999,43.99166666666667,20.63,,0.0,1258
8:58:10,20.099999999999998,13.87,50.6,0.79,51.281666666666666,51.605,51.658333333333324,51.58833333333333,51.13666666666666,43.98666666666667,20.631666666666664,,0.0,1259
8:59:10,20.099999999999998,13.873333333333335,50.6,0.7833333333333333,51.15,51.580000000000005,51.654999999999994,51.58166666666667,51.13333333333333,43.98333333333333,20.62666666666667,,0.0,1260
9:00:10,20.099999999999998,13.87,50.6,0.7983333333333332,51.083333333333336,51.56999999999999,51.63666666666666,51.571666666666665,51.123333333333335,43.97833333333333,20.616666666666667,,0.0,1261
9:01:10,20.099999999999998,13.868333333333332,50.6,0.7766666666666667,50.99333333333334,51.56,51.62833333333333,51.56666666666666,51.11166666666667,43.97,20.621666666666666,,0.0,1262
9:02:10,20.099999999999998,13.863333333333332,50.6,0.7933333333333334,50.870000000000005,51.51500000000001,51.623333333333335,51.56166666666667,51.1,43.97,20.613333333333337,,0.0,1263
9:03:10,20.099999999999998,13.863333333333332,50.6,0.785,51.135,51.55833333333333,51.61333333333334,51.55666666666667,51.1,43.96333333333334,20.61,,0.0,1264
9:04:10,20.099999999999998,13.863333333333332,50.6,0.7966666666666667,51.098333333333336,51.57333333333333,51.61333333333334,51.555,51.10166666666667,43.96333333333333,20.611666666666668,,0.0,1265
9:05:10,20.099999999999998,13.868333333333334,50.61666666666667,0.7883333333333332,51.13999999999999,51.568333333333335,51.61833333333333,51.55500000000001,51.08166666666667,43.958333333333336,20.616666666666667,,0.0,1266
9:06:10,20.099999999999998,13.87,50.6,0.7949999999999999,51.02333333333333,51.56333333333333,51.61666666666667,51.55166666666668,51.080000000000005,43.96,20.606666666666666,,0.0,1267
9:07:10,20.099999999999998,13.87,50.6,0.7783333333333333,51.06,51.54333333333333,51.60666666666666,51.54666666666666,51.07,43.96,20.608333333333334,,0.0,1268
9:08:10,20.099999999999998,13.87,50.6,0.7833333333333332,51.05166666666667,51.52333333333333,51.6,51.54,51.06666666666666,43.95333333333334,20.60666666666667,,0.0,1269
9:09:10,20.099999999999998,13.883333333333333,50.666666666666664,0.7916666666666666,51.05166666666667,51.52,51.583333333333336,51.535,51.05166666666667,43.94499999999999,20.599999999999998,,0.0,1270
9:10:10,20.099999999999998,13.876666666666667,50.650000000000006,0.7866666666666667,50.824999999999996,51.52333333333333,51.59333333333334,51.52833333333333,51.055,43.93666666666667,20.60166666666667,,0.0,1271
9:11:10,20.099999999999998,13.878333333333332,50.699999999999996,0.785,51.08666666666667,51.535000000000004,51.57999999999999,51.51833333333334,51.050000000000004,43.94,20.593333333333334,,0.0,1272
9:12:10,20.099999999999998,13.88,50.699999999999996,0.7916666666666666,50.836666666666666,51.50666666666667,51.57833333333334,51.52166666666667,51.031666666666666,43.93166666666667,20.596666666666668,,0.0,1273
9:13:10,20.099999999999998,13.883333333333335,50.699999999999996,0.7883333333333332,51.035000000000004,51.51666666666667,51.571666666666665,51.51666666666666,51.03333333333334,43.94166666666667,20.595,,0.0,1274
9:14:10,20.099999999999998,13.886666666666668,50.699999999999996,0.7916666666666666,51.23166666666666,51.52333333333333,51.56166666666667,51.50333333333333,51.025000000000006,43.92499999999999,20.593333333333334,,0.0,1275
9:15:10,20.099999999999998,13.881666666666668,50.699999999999996,0.7866666666666667,51.214999999999996,51.52,51.565,51.5,51.01166666666666,43.928333333333335,20.59,,0.0,1276
9:16:10,20.099999999999998,13.88,50.699999999999996,0.7933333333333334,51.23666666666667,51.51666666666666,51.56166666666666,51.5,51.00666666666667,43.921666666666674,20.595,,0.0,1277
9:17:10,20.099999999999998,13.873333333333333,50.699999999999996,0.7883333333333334,51.23833333333332,51.49333333333334,51.56,51.49000000000001,51.01500000000001,43.92333333333334,20.593333333333334,,0.0,1278
9:18:10,20.099999999999998,13.861666666666665,50.583333333333336,0.7816666666666666,51.155,51.50666666666666,51.55833333333333,51.48500000000001,50.98666666666667,43.913333333333334,20.588333333333335,,0.0,1279
9:19:10,20.099999999999998,13.843333333333334,50.43333333333334,0.79,51.18666666666667,51.48,51.55333333333334,51.48333333333333,50.98833333333334,43.913333333333334,20.583333333333332,,0.0,1280
9:20:10,20.099999999999998,13.836666666666666,50.4,0.7966666666666667,50.99,51.471666666666664,51.535000000000004,51.471666666666664,50.97666666666667,43.90833333333333,20.576666666666668,,0.0,1281
9:21:10,20.099999999999998,13.853333333333332,50.46666666666667,0.7933333333333334,50.86000000000001,51.475,51.535,51.473333333333336,50.96666666666667,43.90666666666666,20.581666666666667,,0.0,1282
9:22:10,20.099999999999998,13.863333333333332,50.5,0.7866666666666667,50.673333333333325,51.45499999999999,51.53333333333333,51.47,50.97833333333333,43.90833333333333,20.583333333333332,,0.0,1283
9:23:10,20.099999999999998,13.853333333333333,50.5,0.7850000000000001,50.81999999999999,51.43833333333333,51.52,51.461666666666666,50.953333333333326,43.905,20.578333333333333,,0.0,1284
9:24:10,20.099999999999998,13.85,50.5,0.8000000000000002,50.855,51.44166666666667,51.51333333333333,51.46833333333334,50.94499999999999,43.9,20.575,,0.0,1285
9:25:10,20.099999999999998,13.853333333333332,50.5,0.7799999999999999,50.75833333333333,51.443333333333335,51.518333333333324,51.45666666666667,50.958333333333336,43.90333333333333,20.578333333333333,,0.0,1286
9:26:10,20.099999999999998,13.854999999999999,50.51666666666667,0.7866666666666666,50.848333333333336,51.431666666666665,51.52166666666667,51.44833333333333,50.93833333333333,43.88999999999999,20.569999999999997,,0.0,1287
9:27:10,20.099999999999998,13.866666666666665,50.5,0.7799999999999999,51.00666666666667,51.448333333333345,51.51166666666666,51.446666666666665,50.921666666666674,43.88833333333333,20.568333333333335,,0.0,1288
9:28:10,20.150000000000002,13.868333333333332,50.333333333333336,0.7916666666666666,50.98666666666667,51.449999999999996,51.49666666666667,51.44,50.92166666666666,43.88333333333333,20.573333333333334,,0.0,1289
9:29:10,20.2,13.868333333333332,50.166666666666664,0.7916666666666666,51.01166666666666,51.45000000000001,51.49,51.42666666666667,50.919999999999995,43.879999999999995,20.571666666666662,,0.0,1290
9:30:10,20.2,13.871666666666664,50.11666666666667,0.7866666666666666,50.981666666666676,51.431666666666665,51.491666666666674,51.42666666666667,50.89333333333334,43.88666666666666,20.571666666666665,,0.0,1291
9:31:10,20.2,13.876666666666665,50.18333333333333,0.7883333333333334,50.81333333333333,51.43166666666667,51.48666666666667,51.421666666666674,50.88333333333333,43.87833333333333,20.573333333333334,,0.0,1292
9:32:10,20.2,13.88,50.199999999999996,0.7916666666666666,50.900000000000006,51.41166666666667,51.47666666666667,51.41166666666667,50.88833333333333,43.86666666666667,20.575,,0.0,1293
9:33:10,20.2,13.878333333333332,50.083333333333336,0.7799999999999999,50.90666666666667,51.425000000000004,51.48,51.41166666666667,50.88999999999999,43.88166666666666,20.581666666666667,,0.0,1294
9:34:10,20.2,13.883333333333333,50.06666666666666,0.7949999999999999,50.98166666666666,51.41166666666666,51.46333333333333,51.4,50.86166666666666,43.85833333333333,20.583333333333332,,0.0,1295
9:35:10,20.2,13.88,50.1,0.785,50.88333333333333,51.401666666666664,51.46833333333333,51.39499999999999,50.85833333333333,43.86666666666667,20.581666666666667,,0.0,1296
9:36:10,20.2,13.881666666666666,50.116666666666674,0.7983333333333333,51.008333333333326,51.379999999999995,51.46,51.395,50.86333333333334,43.86166666666667,20.59,,0.0,1297
9:37:10,20.2,13.89,50.199999999999996,0.7866666666666667,50.76499999999999,51.38833333333333,51.45499999999999,51.38833333333333,50.84666666666667,43.855,20.588333333333335,,0.0,1298
9:38:10,20.2,13.886666666666665,50.150000000000006,0.7816666666666666,50.98999999999999,51.38499999999999,51.45333333333334,51.385,50.846666666666664,43.856666666666676,20.593333333333334,,0.0,1299
9:39:10,20.2,13.866666666666667,49.98333333333333,0.7916666666666666,50.915,51.385,51.453333333333326,51.37833333333333,50.843333333333334,43.85333333333333,20.598333333333333,,0.0,1300
9:40:10,20.2,13.863333333333335,49.93333333333334,0.7983333333333333,50.89166666666666,51.38833333333333,51.44166666666666,51.375,50.81666666666666,43.848333333333336,20.605,,0.0,1301
9:41:10,20.2,13.878333333333332,50.0,0.7883333333333334,51.053333333333335,51.37166666666667,51.43333333333334,51.365,50.821666666666665,43.843333333333334,20.605,,0.0,1302
9:42:10,20.2,13.885,50.050000000000004,0.775,51.078333333333326,51.37166666666667,51.431666666666665,51.36333333333334,50.80833333333333,43.839999999999996,20.60666666666667,,0.0,1303
9:43:10,20.2,13.881666666666668,50.1,0.785,50.758333333333326,51.36833333333333,51.428333333333335,51.356666666666676,50.803333333333335,43.83166666666667,20.611666666666665,,0.0,1304
9:44:10,20.2,13.88,50.1,0.7816666666666666,50.85666666666666,51.35666666666666,51.428333333333335,51.35166666666667,50.81,43.84333333333334,20.62,,0.0,1305
9:45:10,20.2,13.89,50.116666666666674,0.7833333333333332,51.10166666666667,51.373333333333335,51.42666666666667,51.348333333333336,50.800000000000004,43.835,20.626666666666665,,0.0,1306
9:46:10,20.2,13.905,50.199999999999996,0.79,51.00333333333333,51.35999999999999,51.42000000000001,51.34333333333334,50.778333333333336,43.82666666666666,20.62333333333333,,0.0,1307
9:47:10,20.2,13.915000000000001,50.199999999999996,0.7833333333333333,50.85166666666666,51.35500000000001,51.41166666666667,51.34000000000001,50.785,43.835,20.634999999999998,,0.0,1308
9:48:10,20.2,13.92,50.199999999999996,0.7883333333333334,50.663333333333334,51.336666666666666,51.401666666666664,51.33333333333332,50.775,43.82,20.634999999999998,,0.0,1309
9:49:10,20.2,13.92,50.199999999999996,0.7949999999999999,50.85,51.35333333333333,51.404999999999994,51.345000000000006,50.76499999999999,43.835,20.651666666666667,,0.0,1310
9:50:10,20.2,13.918333333333331,50.199999999999996,0.7799999999999999,50.72833333333333,51.335,51.38999999999999,51.331666666666656,50.76833333333334,43.81999999999999,20.648333333333337,,0.0,1311
9:51:10,20.2,13.915000000000001,50.21666666666667,0.7833333333333333,50.89666666666667,51.31333333333333,51.39333333333334,51.32666666666666,50.754999999999995,43.815,20.651666666666667,,0.0,1312
9:52:10,20.2,13.886666666666665,50.1,0.79,50.97166666666667,51.328333333333326,51.38500000000001,51.31666666666666,50.748333333333335,43.81999999999999,20.656666666666663,,0.0,1313
9:53:10,20.2,13.883333333333335,50.11666666666667,0.7866666666666667,51.10833333333333,51.32666666666666,51.37833333333333,51.309999999999995,50.73166666666666,43.815,20.663333333333334,,0.0,1314
9:54:10,20.2,13.878333333333332,50.166666666666664,0.79,50.95666666666667,51.33166666666667,51.37833333333334,51.31,50.73666666666667,43.805,20.665,,0.0,1315
9:55:10,20.2,13.881666666666666,50.199999999999996,0.7833333333333333,50.75666666666666,51.32,51.37666666666667,51.30166666666668,50.73166666666666,43.81,20.673333333333336,,0.0,1316
9:56:10,20.2,13.88,50.199999999999996,0.7766666666666667,50.650000000000006,51.285,51.37166666666667,51.296666666666674,50.72,43.80166666666667,20.67666666666667,,0.0,1317
9:57:10,20.2,13.886666666666668,50.199999999999996,0.7866666666666667,50.718333333333334,51.285000000000004,51.365,51.30166666666667,50.708333333333336,43.81166666666667,20.68166666666667,,0.0,1318
9:58:10,20.2,13.898333333333333,50.300000000000004,0.7866666666666667,51.07833333333334,51.291666666666664,51.35500000000001,51.300000000000004,50.73166666666666,43.80666666666667,20.683333333333334,,0.0,1319
9:59:10,20.2,13.908333333333331,50.24999999999999,0.785,50.824999999999996,51.275,51.35833333333334,51.283333333333324,50.705000000000005,43.80166666666667,20.683333333333334,,0.0,1320
10:00:10,20.2,13.903333333333334,50.11666666666667,0.7966666666666667,50.879999999999995,51.27166666666667,51.35333333333333,51.28333333333334,50.693333333333335,43.79833333333334,20.685,,0.0,1321
10:01:10,20.2,13.905000000000001,50.1,0.7833333333333333,50.883333333333326,51.28666666666667,51.33833333333334,51.278333333333336,50.675000000000004,43.79666666666666,20.683333333333334,,0.0,1322
10:02:10,20.2,13.905000000000001,50.1,0.8033333333333332,50.721666666666664,51.28666666666666,51.34000000000001,51.27166666666667,50.69333333333333,43.79,20.69333333333333,,0.0,1323
10:03:10,20.2,13.901666666666669,50.11666666666667,0.7916666666666666,50.965,51.27333333333333,51.32999999999999,51.26333333333333,50.67166666666666,43.79333333333333,20.69333333333333,,0.0,1324
10:04:10,20.2,13.916666666666666,50.18333333333333,0.7816666666666666,50.595000000000006,51.24166666666667,51.336666666666666,51.26333333333334,50.663333333333334,43.78666666666667,20.701666666666668,,0.0,1325
10:05:10,20.2,13.916666666666666,50.13333333333333,0.7716666666666666,50.75666666666666,51.248333333333335,51.321666666666665,51.255,50.66,43.78333333333334,20.703333333333333,,0.0,1326
10:06:10,20.2,13.903333333333334,49.96666666666667,0.7833333333333333,51.02,51.26166666666666,51.31,51.24333333333334,50.651666666666664,43.78333333333334,20.708333333333332,,0.0,1327
10:07:10,20.249999999999996,13.909999999999998,50.0,0.7966666666666667,50.915,51.251666666666665,51.315,51.23833333333334,50.635,43.78,20.706666666666667,,0.0,1328
10:08:10,20.283333333333335,13.920000000000002,50.050000000000004,0.7866666666666667,50.9,51.24000000000001,51.30833333333333,51.245000000000005,50.63833333333333,43.78,20.718333333333334,,0.0,1329
10:09:10,20.21666666666667,13.920000000000002,50.1,0.7883333333333334,50.92166666666666,51.245000000000005,51.30833333333334,51.241666666666674,50.626666666666665,43.77666666666667,20.718333333333334,,0.0,1330
10:10:10,20.2,13.92,50.1,0.7866666666666667,50.85833333333334,51.26,51.30666666666667,51.23166666666666,50.616666666666674,43.77,20.723333333333333,,0.0,1331
10:11:10,20.2,13.906666666666666,50.050000000000004,0.7816666666666667,50.97666666666667,51.241666666666674,51.300000000000004,51.22833333333333,50.61000000000001,43.76833333333334,20.724999999999998,,0.0,1332
10:12:10,20.216666666666665,13.906666666666666,49.98333333333333,0.7866666666666666,51.031666666666666,51.241666666666674,51.29166666666668,51.223333333333336,50.605,43.77166666666667,20.731666666666666,,0.0,1333
10:13:10,20.2,13.903333333333334,50.01666666666667,0.7833333333333333,50.91333333333333,51.220000000000006,51.28333333333333,51.21666666666667,50.6,43.75833333333333,20.735,,0.0,1334
10:14:10,20.2,13.906666666666668,50.1,0.79,50.93,51.215,51.28333333333333,51.214999999999996,50.58833333333333,43.76499999999999,20.73833333333333,,0.0,1335
10:15:10,20.2,13.898333333333335,50.1,0.7833333333333333,50.96,51.21666666666666,51.28166666666666,51.21333333333333,50.593333333333334,43.76166666666666,20.743333333333332,,0.0,1336
10:16:10,20.2,13.911666666666667,50.1,0.7916666666666666,51.025,51.223333333333336,51.276666666666664,51.206666666666656,50.57666666666666,43.758333333333326,20.746666666666666,,0.0,1337
10:17:10,20.2,13.911666666666667,50.13333333333333,0.7816666666666667,51.02666666666667,51.23,51.27333333333333,51.20166666666666,50.57333333333332,43.76500000000001,20.753333333333334,,0.0,1338
10:18:10,20.2,13.92,50.199999999999996,0.795,50.97166666666666,51.225,51.276666666666664,51.20166666666666,50.574999999999996,43.754999999999995,20.755,,0.0,1339
10:19:10,20.2,13.92,50.199999999999996,0.7916666666666666,50.875,51.199999999999996,51.26833333333334,51.19833333333333,50.56666666666666,43.754999999999995,20.765,,0.0,1340
10:20:10,20.2,13.92,50.199999999999996,0.7733333333333334,50.95000000000001,51.195,51.26666666666667,51.19166666666666,50.55166666666668,43.751666666666665,20.76,,0.0,1341
10:21:10,20.2,13.906666666666666,50.06666666666666,0.7816666666666666,50.968333333333334,51.203333333333326,51.25,51.18666666666667,50.54833333333334,43.74666666666667,20.761666666666667,,0.0,1342
10:22:10,20.2,13.885,50.050000000000004,0.7816666666666667,50.96166666666667,51.203333333333326,51.248333333333335,51.18166666666667,50.546666666666674,43.745,20.771666666666665,,0.0,1343
10:23:10,20.2,13.888333333333334,50.1,0.785,51.04666666666666,51.19499999999999,51.24666666666667,51.18,50.53,43.75,20.768333333333334,,0.0,1344
10:24:10,20.2,13.885,50.1,0.7883333333333334,50.910000000000004,51.190000000000005,51.24333333333334,51.17166666666666,50.52333333333334,43.74333333333334,20.768333333333334,,0.0,1345
10:25:10,20.2,13.898333333333333,50.1,0.7916666666666666,50.605,51.15,51.24,51.16666666666668,50.535,43.73166666666666,20.773333333333333,,0.0,1346
10:26:10,20.2,13.895000000000001,50.11666666666667,0.7783333333333333,50.84,51.15166666666667,51.22833333333333,51.163333333333334,50.50333333333333,43.74166666666667,20.76666666666667,,0.0,1347
10:27:10,20.2,13.878333333333336,50.18333333333333,0.7766666666666667,50.85833333333334,51.165,51.223333333333336,51.155,50.51166666666666,43.73666666666667,20.78,,0.0,1348
10:28:10,20.2,13.865,50.199999999999996,0.785,50.82833333333334,51.169999999999995,51.218333333333334,51.150000000000006,50.51500000000001,43.73333333333333,20.77166666666667,,0.0,1349
10:29:10,20.2,13.861666666666666,50.21666666666667,0.7833333333333333,50.85166666666666,51.169999999999995,51.223333333333336,51.156666666666666,50.5,43.73500000000001,20.778333333333332,,0.0,1350
10:30:10,20.183333333333334,13.868333333333332,50.300000000000004,0.7916666666666666,50.77833333333333,51.15166666666667,51.214999999999996,51.143333333333324,50.49333333333334,43.73,20.771666666666665,,0.0,1351
10:31:10,20.183333333333334,13.868333333333334,50.300000000000004,0.7800000000000001,50.75333333333333,51.13833333333333,51.199999999999996,51.135,50.473333333333336,43.723333333333336,20.768333333333334,,0.0,1352
10:32:10,20.2,13.87,50.300000000000004,0.785,50.67666666666667,51.11666666666667,51.203333333333326,51.135,50.48,43.72833333333333,20.77166666666667,,0.0,1353
10:33:10,20.166666666666668,13.866666666666667,50.300000000000004,0.7866666666666667,50.83166666666667,51.13999999999999,51.20166666666666,51.135,50.48166666666666,43.724999999999994,20.773333333333333,,0.0,1354
10:34:10,20.099999999999998,13.854999999999999,50.31666666666666,0.7850000000000001,50.87666666666667,51.13999999999999,51.199999999999996,51.135,50.471666666666664,43.725,20.765,,0.0,1355
10:35:10,20.099999999999998,13.860000000000001,50.36666666666667,0.7883333333333334,50.671666666666674,51.14166666666667,51.199999999999996,51.13,50.46,43.725,20.763333333333332,,0.0,1356
10:36:10,20.099999999999998,13.865,50.4,0.775,50.72666666666667,51.116666666666674,51.19,51.11833333333333,50.45666666666667,43.72,20.766666666666666,,0.0,1357
10:37:10,20.099999999999998,13.86,50.4,0.7833333333333333,50.580000000000005,51.105,51.17833333333334,51.115,50.46,43.71666666666667,20.761666666666667,,0.0,1358
10:38:10,20.099999999999998,13.86,50.4,0.79,50.699999999999996,51.09,51.175000000000004,51.11000000000001,50.43666666666667,43.71666666666667,20.753333333333334,,0.0,1359
10:39:10,20.099999999999998,13.86,50.4,0.7833333333333333,50.73166666666666,51.09333333333333,51.169999999999995,51.10333333333333,50.440000000000005,43.714999999999996,20.75166666666667,,0.0,1360
10:40:10,20.099999999999998,13.86,50.4,0.7833333333333333,50.85,51.10166666666667,51.17000000000001,51.096666666666664,50.435,43.711666666666666,20.75,,0.0,1361
10:41:10,20.150000000000002,13.878333333333332,50.4,0.7916666666666666,50.85166666666666,51.10666666666666,51.165,51.09666666666667,50.41166666666667,43.714999999999996,20.744999999999997,,0.0,1362
10:42:10,20.2,13.893333333333333,50.333333333333336,0.785,50.685,51.10833333333333,51.15833333333333,51.09666666666667,50.42166666666666,43.71333333333333,20.74833333333333,,0.0,1363
10:43:10,20.2,13.881666666666668,50.150000000000006,0.7933333333333333,50.86166666666667,51.10666666666666,51.155,51.07999999999999,50.39333333333334,43.703333333333326,20.745,,0.0,1364
10:44:10,20.2,13.886666666666668,50.13333333333333,0.7866666666666667,50.61166666666667,51.10166666666667,51.14833333333333,51.074999999999996,50.38999999999999,43.703333333333326,20.74,,0.0,1365
10:45:10,20.2,13.895000000000001,50.18333333333333,0.7816666666666667,50.78333333333333,51.07166666666666,51.14166666666666,51.07333333333333,50.38333333333333,43.70166666666666,20.741666666666664,,0.0,1366
10:46:10,20.2,13.889999999999999,50.199999999999996,0.7783333333333333,50.75333333333333,51.07833333333334,51.14499999999999,51.06,50.39333333333334,43.699999999999996,20.738333333333333,,0.0,1367
10:47:10,20.2,13.883333333333333,50.199999999999996,0.7866666666666667,50.78833333333333,51.076666666666675,51.13999999999999,51.06,50.36500000000001,43.70000000000001,20.744999999999997,,0.0,1368
10:48:10,20.2,13.89,50.21666666666667,0.7983333333333333,50.879999999999995,51.083333333333336,51.135,51.05833333333334,50.36000000000001,43.699999999999996,20.741666666666664,,0.0,1369
10:49:10,20.2,13.893333333333333,50.166666666666664,0.7799999999999999,50.885,51.080000000000005,51.126666666666665,51.05333333333334,50.36833333333333,43.696666666666665,20.738333333333333,,0.0,1370
10:50:10,20.2,13.883333333333333,50.1,0.79,50.84166666666667,51.068333333333335,51.125,51.044999999999995,50.346666666666664,43.685,20.736666666666668,,0.0,1371
10:51:10,20.2,13.881666666666668,50.1,0.7816666666666667,50.68833333333333,51.06166666666667,51.120000000000005,51.041666666666664,50.32833333333334,43.69,20.743333333333332,,0.0,1372
10:52:10,20.2,13.891666666666666,50.1,0.7916666666666666,50.791666666666664,51.05166666666667,51.115,51.03666666666667,50.348333333333336,43.685,20.74,,0.0,1373
10:53:10,20.2,13.888333333333335,50.116666666666674,0.7983333333333335,50.77,51.055,51.10666666666666,51.031666666666666,50.335,43.68833333333333,20.74833333333333,,0.0,1374
10:54:10,20.2,13.913333333333334,50.18333333333333,0.7883333333333332,50.699999999999996,51.044999999999995,51.10166666666667,51.031666666666666,50.306666666666665,43.68666666666667,20.753333333333334,,0.0,1375
10:55:10,20.2,13.916666666666666,50.199999999999996,0.7833333333333333,50.64666666666667,51.026666666666664,51.10166666666667,51.02666666666667,50.321666666666665,43.67833333333334,20.74833333333333,,0.0,1376
10:56:10,20.2,13.918333333333335,50.199999999999996,0.7866666666666667,50.80666666666667,51.025000000000006,51.078333333333326,51.01333333333333,50.315,43.67000000000001,20.743333333333332,,0.0,1377
10:57:10,20.2,13.918333333333331,50.18333333333334,0.7799999999999999,50.77833333333333,51.031666666666666,51.086666666666666,51.01166666666666,50.281666666666666,43.68000000000001,20.75,,0.0,1378
10:58:10,20.2,13.903333333333334,50.03333333333333,0.7866666666666667,50.71166666666667,51.01,51.083333333333336,51.005,50.288333333333334,43.666666666666664,20.755000000000003,,0.0,1379
10:59:10,20.2,13.893333333333336,50.050000000000004,0.7816666666666667,50.68166666666667,51.00833333333333,51.08166666666667,50.99666666666667,50.29666666666666,43.67333333333334,20.76,,0.0,1380
11:00:10,20.2,13.895000000000001,50.1,0.0,50.41,50.99666666666667,51.06666666666667,50.99333333333333,50.275000000000006,43.66833333333333,20.753333333333334,,0.0,1381
11:01:10,20.2,13.880000000000003,50.1,0.0,50.78,50.991666666666674,51.06166666666667,50.995000000000005,50.26166666666666,43.663333333333334,20.761666666666667,,0.0,1382
11:02:10,20.2,13.876666666666667,50.18333333333333,0.0,50.78333333333333,51.01,51.065,50.99,50.26833333333334,43.65833333333333,20.76,,0.0,1383
11:03:10,20.2,13.873333333333335,50.199999999999996,0.0,50.748333333333335,51.00333333333333,51.05666666666667,50.99,50.275,43.669999999999995,20.76,,0.0,1384
11:04:10,20.2,13.86,50.199999999999996,0.0,50.84166666666667,51.00333333333333,51.053333333333335,50.98666666666667,50.248333333333335,43.66,20.76833333333333,,0.0,1385
11:05:10,20.2,13.868333333333332,50.25,0.0,50.74166666666667,51.004999999999995,51.05166666666667,50.97833333333333,50.245000000000005,43.65833333333333,20.763333333333332,,0.0,1386
11:06:10,20.2,13.886666666666668,50.300000000000004,0.0,50.66333333333333,50.98666666666667,51.04333333333333,50.971666666666664,50.25,43.656666666666666,20.765,,0.0,1387
11:07:10,20.2,13.898333333333333,50.300000000000004,0.0,50.77,50.98,51.03833333333333,50.968333333333334,50.24666666666667,43.663333333333334,20.758333333333336,,0.0,1388
11:08:10,20.2,13.901666666666669,50.300000000000004,0.0,50.776666666666664,50.98833333333334,51.031666666666666,50.949999999999996,50.22166666666667,43.645,20.756666666666668,,0.0,1389
11:09:10,20.2,13.888333333333334,50.300000000000004,0.0,50.421666666666674,50.96666666666667,51.029999999999994,50.958333333333336,50.21666666666667,43.64833333333333,20.758333333333336,,0.0,1390
11:10:10,20.2,13.883333333333333,50.300000000000004,0.0,50.27,50.93833333333333,51.02,50.961666666666666,50.22333333333333,43.655,20.761666666666667,,0.0,1391
11:11:10,20.2,13.89,50.300000000000004,0.0,50.541666666666664,50.94499999999999,51.01499999999999,50.951666666666675,50.218333333333334,43.643333333333324,20.75666666666667,,0.0,1392
11:12:10,20.2,13.896666666666667,50.21666666666667,0.0,50.74166666666667,50.961666666666666,51.01666666666667,50.93666666666667,50.193333333333335,43.64833333333333,20.76,,0.0,1393
11:13:10,20.2,13.89,50.06666666666666,0.0,50.445,50.94833333333333,51.01,50.93000000000001,50.178333333333335,43.64666666666667,20.756666666666668,,0.0,1394
11:14:10,20.2,13.898333333333333,50.1,0.0,50.635,50.928333333333335,51.00333333333333,50.93166666666667,50.21,43.64166666666666,20.761666666666667,,0.0,1395
11:15:10,20.2,13.898333333333333,50.1,0.0,50.718333333333334,50.94,51.00666666666666,50.92333333333334,50.18333333333334,43.63999999999999,20.763333333333335,,0.0,1396
11:16:10,20.2,13.891666666666667,50.1,0.0,50.50833333333333,50.93000000000001,50.991666666666674,50.92333333333334,50.145,43.64166666666667,20.763333333333332,,0.0,1397
11:17:10,20.2,13.895000000000001,50.116666666666674,0.0,50.75,50.935,50.98833333333334,50.92166666666666,50.153333333333336,43.623333333333335,20.758333333333336,,0.0,1398
11:18:10,20.2,13.92,50.199999999999996,0.0,50.605,50.93333333333333,50.991666666666674,50.913333333333334,50.17666666666667,43.629999999999995,20.765,,0.0,1399
11:19:10,20.2,13.916666666666666,50.18333333333334,0.0,50.29,50.91333333333333,50.975,50.901666666666664,50.155,43.62833333333333,20.76166666666667,,0.0,1400
11:20:10,20.2,13.891666666666666,50.03333333333333,0.0,50.64000000000001,50.915,50.97666666666667,50.90333333333333,50.11666666666667,43.626666666666665,20.761666666666667,,0.0,1401
11:21:10,20.2,13.885,49.949999999999996,0.0,50.57,50.89333333333334,50.964999999999996,50.88999999999999,50.125,43.623333333333335,20.76833333333333,,0.0,1402
11:22:10,20.2,13.883333333333335,50.03333333333333,0.0,50.57333333333333,50.89833333333333,50.96666666666667,50.88999999999999,50.13666666666666,43.62833333333333,20.76666666666667,,0.0,1403
11:23:10,20.2,13.903333333333334,50.06666666666666,0.0,50.59166666666666,50.900000000000006,50.96,50.89166666666667,50.13333333333333,43.625,20.776666666666667,,0.0,1404
11:24:10,20.2,13.906666666666666,50.1,0.0,50.74666666666667,50.91,50.96333333333334,50.885,50.10500000000001,43.61833333333333,20.778333333333332,,0.0,1405
11:25:10,20.2,13.909999999999998,50.1,0.0,50.63333333333333,50.903333333333336,50.955000000000005,50.87833333333334,50.096666666666664,43.61333333333334,20.771666666666665,,0.0,1406
11:26:10,20.2,13.909999999999998,50.1,0.0,50.625,50.88666666666666,50.95166666666666,50.87833333333333,50.11333333333334,43.61666666666667,20.778333333333332,,0.0,1407
11:27:10,20.2,13.906666666666668,50.1,0.0,50.699999999999996,50.89166666666666,50.946666666666665,50.870000000000005,50.095,43.61333333333334,20.78,,0.0,1408
11:28:10,20.2,13.915000000000001,50.13333333333333,0.0,50.721666666666664,50.883333333333326,50.94333333333333,50.86166666666667,50.07999999999999,43.615,20.78333333333333,,0.0,1409
11:29:10,20.2,13.915,50.083333333333336,0.0,50.571666666666665,50.89333333333334,50.94833333333333,50.865,50.08666666666667,43.61333333333334,20.788333333333334,,0.0,1410
11:30:10,20.28333333333333,13.9,49.900000000000006,0.0,50.415,50.88333333333333,50.92666666666667,50.85333333333333,50.078333333333326,43.60666666666666,20.785,,0.0,1411
11:31:10,20.250000000000004,13.905,49.949999999999996,0.0,50.49166666666667,50.870000000000005,50.92666666666667,50.85,50.053333333333335,43.606666666666676,20.793333333333333,,0.0,1412
11:32:10,20.2,13.906666666666668,50.0,0.0,50.59499999999999,50.873333333333335,50.92666666666667,50.848333333333336,50.046666666666674,43.598333333333336,20.791666666666668,,0.0,1413
11:33:10,20.2,13.903333333333334,50.050000000000004,0.0,50.224999999999994,50.84166666666667,50.92166666666666,50.843333333333334,50.074999999999996,43.60333333333333,20.798333333333336,,0.0,1414
11:34:10,20.2,13.893333333333333,50.1,0.0,50.436666666666675,50.84833333333333,50.91,50.83833333333333,50.053333333333335,43.605,20.793333333333333,,0.0,1415
11:35:10,20.2,13.873333333333335,50.1,0.0,50.51500000000001,50.85333333333333,50.903333333333336,50.84,50.03333333333334,43.598333333333336,20.798333333333332,,0.0,1416
11:36:10,20.2,13.866666666666667,50.18333333333333,0.0,50.50833333333333,50.86166666666667,50.90833333333333,50.828333333333326,50.026666666666664,43.595,20.8,,0.0,1417
11:37:10,20.2,13.86,50.199999999999996,0.0,50.571666666666665,50.84166666666667,50.90333333333333,50.83166666666667,50.041666666666664,43.595,20.8,,0.0,1418
11:38:10,20.2,13.86,50.199999999999996,0.0,50.505,50.83333333333332,50.9,50.82666666666666,50.03333333333333,43.593333333333334,20.799999999999997,,0.0,1419
11:39:10,20.2,13.86,50.199999999999996,0.0,50.54333333333333,50.82333333333333,50.885,50.821666666666665,50.01500000000001,43.586666666666666,20.794999999999998,,0.0,1420
11:40:10,20.2,13.87,50.300000000000004,0.0,50.605,50.84166666666667,50.88333333333333,50.81666666666666,50.0,43.593333333333334,20.791666666666664,,0.0,1421
11:41:10,20.13333333333333,13.863333333333332,50.300000000000004,0.0,50.63333333333333,50.836666666666666,50.88166666666667,50.80666666666667,50.005,43.586666666666666,20.791666666666668,,0.0,1422
11:42:10,20.099999999999998,13.854999999999999,50.300000000000004,0.0,50.559999999999995,50.828333333333326,50.88333333333333,50.805,50.004999999999995,43.585,20.785,,0.0,1423
11:43:10,20.099999999999998,13.85,50.300000000000004,0.0,50.60333333333333,50.82666666666666,50.88333333333333,50.803333333333335,50.01166666666668,43.58833333333334,20.788333333333334,,0.0,1424
11:44:10,20.099999999999998,13.846666666666664,50.300000000000004,0.0,50.51166666666666,50.826666666666675,50.88166666666667,50.80166666666667,49.98499999999999,43.586666666666666,20.781666666666666,,0.0,1425
11:45:10,20.099999999999998,13.840000000000002,50.300000000000004,0.0,50.33166666666667,50.800000000000004,50.86833333333333,50.79,49.971666666666664,43.57833333333334,20.778333333333332,,0.0,1426
11:46:10,20.099999999999998,13.841666666666669,50.300000000000004,0.0,50.43666666666667,50.78666666666667,50.86333333333332,50.79,49.98333333333333,43.57999999999999,20.775,,0.0,1427
11:47:10,20.099999999999998,13.856666666666667,50.38333333333333,0.0,50.51,50.791666666666664,50.85833333333334,50.778333333333336,49.973333333333336,43.57166666666666,20.771666666666665,,0.0,1428
11:48:10,20.099999999999998,13.851666666666665,50.333333333333336,0.0,50.51833333333334,50.803333333333335,50.855,50.78,49.95833333333332,43.580000000000005,20.77166666666667,,0.0,1429
11:49:10,20.099999999999998,13.86,50.4,0.0,50.48,50.79333333333333,50.84666666666667,50.781666666666666,49.95333333333334,43.56666666666666,20.76,,0.0,1430
11:50:10,20.099999999999998,13.86,50.4,0.0,50.586666666666666,50.78,50.84833333333333,50.77333333333333,49.95166666666666,43.571666666666665,20.764999999999997,,0.0,1431
11:51:10,20.099999999999998,13.86,50.4,0.0,50.585,50.791666666666664,50.83833333333334,50.76333333333334,49.94,43.56999999999999,20.755,,0.0,1432
11:52:10,20.099999999999998,13.854999999999999,50.4,0.0,50.40666666666666,50.791666666666664,50.836666666666666,50.76499999999999,49.94,43.57333333333333,20.75,,0.0,1433
11:53:10,20.099999999999998,13.856666666666667,50.4,0.0,50.428333333333335,50.79166666666666,50.835,50.76500000000001,49.93166666666667,43.56833333333333,20.75166666666667,,0.0,1434
11:54:10,20.099999999999998,13.86,50.4,0.0,50.42166666666666,50.77333333333333,50.824999999999996,50.74666666666667,49.93,43.55833333333334,20.738333333333333,,0.0,1435
11:55:10,20.099999999999998,13.86,50.4,0.0,50.29333333333333,50.73833333333334,50.81666666666666,50.75,49.9,43.56999999999999,20.738333333333333,,0.0,1436
11:56:10,20.099999999999998,13.86,50.4,0.0,50.43833333333333,50.76,50.815,50.745000000000005,49.91,43.56333333333333,20.74,,0.0,1437
11:57:10,20.099999999999998,13.856666666666664,50.4,0.0,50.56333333333333,50.76,50.81,50.73333333333333,49.915,43.55833333333334,20.731666666666666,,0.0,1438
11:58:10,20.099999999999998,13.851666666666667,50.4,0.0,50.56333333333333,50.76166666666666,50.81666666666666,50.73666666666667,49.895,43.55666666666667,20.731666666666666,,0.0,1439
11:59:10,20.099999999999998,13.853333333333333,50.4,0.0,50.51666666666667,50.74166666666667,50.79333333333333,50.72666666666666,49.88,43.55166666666667,20.71666666666667,,0.0,1440
