Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
12:00:10,19.8,13.5,50.1,0.8,51.83,51.87,51.93,51.86,51.57,50.78,13.93,50.65,2.96
12:00:20,19.9,13.6,50.2,0.9,51.85,51.87,51.93,51.87,51.43,48.09,13.97,51.56,2.99
12:00:30,19.9,13.7,50.3,0.8,51.85,51.87,51.93,51.87,50.74,47.75,13.86,51.63,2.99
12:00:40,19.9,13.6,50.2,0.8,51.86,51.87,51.92,51.82,51.07,45.57,13.60,51.63,3.01
12:00:50,20.0,13.7,50.3,0.8,51.87,51.85,51.91,51.75,51.44,44.89,13.80,51.65,3.01
12:01:00,20.0,13.7,50.2,0.8,51.88,51.87,51.9,51.8,51.26,43.17,13.88,51.66,3.00
12:01:10,20.0,13.7,50.2,0.8,51.89,51.87,51.89,51.69,50.49,42.28,13.95,51.65,3.03
12:01:20,20.0,13.7,50.3,0.8,51.88,51.86,51.87,51.66,49.37,41.25,13.77,51.65,3.01
12:01:30,19.9,13.7,50.1,0.8,51.87,51.85,51.81,51.62,48.9,40.99,14.16,51.66,3.01
12:01:40,19.9,13.7,50.2,0.8,51.89,51.87,51.74,51.56,49.7,39.58,13.78,51.65,3.04
12:01:50,19.9,13.6,50.0,0.8,51.89,51.85,51.67,51.52,49.07,38.76,14.01,51.65,3.01
12:02:00,19.9,13.6,50.1,0.8,51.9,51.84,51.62,51.23,47.07,38.03,13.65,51.67,3.03
12:02:10,19.9,13.6,50.0,0.8,51.89,51.81,51.51,51.21,44.72,37.39,14.23,51.65,3.00
12:02:20,19.8,13.5,49.9,10.3,51.85,51.75,51.46,51.23,43.82,36.52,14.00,51.64,3.01
12:02:30,19.8,13.5,50.0,13.4,51.88,51.72,51.46,51.19,42,35.54,13.90,51.67,3.01
12:02:40,19.8,13.5,49.9,14.2,51.86,51.65,51.41,51.17,39.48,34.71,13.93,51.64,3.01
12:02:50,19.8,13.5,50.0,14.4,51.87,51.63,51.39,51.18,39.91,34.61,13.74,51.66,3.05
12:03:00,19.8,13.5,50.1,14.5,51.85,51.6,51.25,51.16,37.88,33.31,13.91,51.65,3.00
12:03:10,19.8,13.5,50.0,14.5,51.84,51.56,51.22,50.99,37.46,32.69,13.81,51.64,3.01
12:03:20,19.8,13.5,50.0,14.6,51.81,51.48,51.18,50.96,35.79,32.88,14.11,51.64,3.01
12:03:30,19.8,13.5,49.9,14.5,51.77,51.4,51.16,50.89,34.22,31.83,13.89,51.65,3.00
12:03:40,19.7,13.5,50.0,14.4,51.76,51.35,51.06,50.9,33.94,31.14,14.05,51.65,2.98
12:03:50,19.7,13.5,50.0,361.5,51.75,51.28,50.99,50.95,32.81,31.21,13.81,51.65,3.02
12:04:00,19.7,13.4,50.0,349.1,51.75,51.26,50.97,50.83,32.35,29.84,14.02,51.63,3.06
12:04:10,19.7,13.5,50.1,333.7,51.68,51.23,50.95,50.76,31.45,29.84,13.60,51.63,3.00
12:04:20,19.6,13.4,50.0,352.4,51.62,51.16,50.95,50.44,31.39,28.82,14.10,51.6,2.99
12:04:30,19.7,13.4,50.1,313.0,51.59,51.14,50.94,50.44,30.4,29.2,13.91,51.58,2.96
12:04:40,19.7,13.4,50.1,301.2,51.59,51.09,50.85,50.4,30.16,28.27,13.89,51.56,3.00
12:04:50,19.7,13.4,50.1,295.0,51.54,51.04,50.71,50.05,29.76,27.74,14.03,51.54,2.96
12:05:00,19.7,13.5,50.1,289.3,51.52,51,50.73,49.81,28.37,27.28,13.99,51.51,2.97
12:05:10,19.8,13.5,50.1,284.0,51.46,50.95,50.71,49.39,27.96,27.01,13.69,51.5,2.99
12:05:20,19.8,13.5,50.1,279.5,51.45,50.88,50.62,49.22,27.88,26.47,13.97,51.47,2.99
12:05:30,19.8,13.5,50.0,277.6,51.32,50.79,50.53,48.36,27.15,26.76,13.76,51.43,2.98
12:05:40,19.8,13.5,50.1,275.8,51.31,50.73,50.51,48.2,27.87,26.3,13.74,51.41,2.97
12:05:50,19.8,13.5,50.1,274.6,51.25,50.68,50.43,47.39,26.62,25.92,13.94,51.37,2.98
12:06:00,19.8,13.6,50.2,273.5,51.12,50.66,50.42,45.66,25.82,25.61,14.02,51.35,3.00
12:06:10,19.8,13.5,50.0,272.6,50.98,50.65,50.26,42.32,26.54,25.32,14.06,51.3,3.02
12:06:20,19.8,13.5,49.9,270.9,51.09,50.6,50.22,41.01,26.57,24.5,13.62,51.23,2.98
12:06:30,19.8,13.5,49.9,269.1,51.02,50.56,50.15,39.53,24.71,24.78,14.21,51.17,2.97
12:06:40,19.8,13.5,49.9,267.0,51.02,50.48,50.13,38.42,25.44,24.53,14.03,51.12,2.99
12:06:50,19.8,13.5,49.8,266.0,50.93,50.42,50.17,36.86,24.42,23.93,13.94,51.1,2.97
12:07:00,19.8,13.5,49.9,264.5,50.84,50.36,50.15,36.33,24.34,23.76,13.61,51.07,3.01
12:07:10,19.7,13.5,49.9,264.3,50.8,50.35,50.04,36.3,24.21,23.5,14.08,51.04,3.02
12:07:20,19.7,13.4,49.7,263.4,50.71,50.3,49.61,34.9,23.83,23.24,13.85,51.02,2.99
12:07:30,19.7,13.4,49.6,262.8,50.71,50.24,49.54,34.19,23.19,23.07,13.72,50.99,3.03
12:07:40,19.7,13.4,49.7,261.9,50.72,50.18,49.6,33.22,22.88,23.07,14.08,50.93,3.01
12:07:50,19.6,13.3,49.8,262.3,50.62,50.1,49.44,32.57,22.98,22.49,13.89,50.89,2.98
12:08:00,19.6,13.4,49.9,262.4,50.58,50.03,49.51,31.86,22.43,22.92,13.95,50.84,3.06
12:08:10,19.6,13.3,49.7,262.1,50.62,49.97,49.57,31.64,22.34,22.69,13.81,50.77,3.08
12:08:20,19.6,13.3,49.9,262.4,50.36,49.92,49.38,30.68,22.4,21.91,13.96,50.71,3.06
12:08:30,19.5,13.3,49.9,262.3,50.39,49.85,49.01,30.33,21.93,21.92,13.67,50.63,3.06
12:08:40,19.5,13.3,49.8,262.0,50.48,49.76,48.85,30.15,21.92,21.63,13.83,50.65,3.03
12:08:50,19.6,13.3,49.9,262.6,50.36,49.71,48.83,29.07,21.6,21.77,13.99,50.64,3.02
12:09:00,19.6,13.3,49.8,262.8,50.34,49.58,48.3,28.92,21.44,21.84,14.08,50.61,0.00
12:09:10,19.6,13.3,49.7,264.7,50.35,49.54,48.69,28.75,21.79,21.68,14.08,50.59,0.00
12:09:20,19.7,13.4,49.9,267.4,50.22,49.46,48.84,28.61,21.97,21.55,14.09,50.6,0.00
12:09:30,19.7,13.4,49.7,269.6,50.18,49.49,48.93,28.76,21.77,21.51,14.10,50.59,0.00
12:09:40,19.8,13.4,49.7,272.5,50.18,49.54,48.92,28.7,21.61,21.41,14.11,50.55,0.00
12:09:50,19.8,13.5,49.8,274.3,50.22,49.58,48.52,28.55,21.68,21.37,14.12,50.53,0.00
12:10:00,19.8,13.5,49.8,276.3,50.26,49.59,48.61,28.95,21.66,21.44,14.13,50.47,0.00
12:10:10,19.8,13.5,49.6,278.0,50.29,49.58,48.7,28.73,21.76,21.42,14.13,50.38,0.00
12:10:20,19.8,13.5,49.7,279.8,50.31,49.62,48.79,28.2,21.87,21.44,14.17,50.27,0.00
12:10:30,19.8,13.5,49.7,281.4,50.25,49.62,48.86,28.27,22.01,21.38,14.19,50.19,0.00
12:10:40,19.8,13.5,49.7,282.4,50.23,49.6,48.89,28.17,22.06,21.39,14.20,50.09,0.00
12:10:50,19.8,13.4,49.7,284.0,50.16,49.65,48.83,28.38,22.1,21.4,14.22,50.02,0.00
12:11:00,19.7,13.4,49.5,285.3,50.28,49.58,48.7,28.81,22.1,21.39,14.23,49.94,0.00
12:11:10,19.7,13.4,49.5,286.0,50.33,49.52,48.64,28.81,22.09,21.39,14.25,49.87,0.00
12:11:20,19.7,13.4,49.5,287.5,50.3,49.47,48.71,28.92,22.11,21.38,14.28,49.77,0.00
12:11:30,19.7,13.3,49.5,288.2,50.26,49.47,48.74,28.76,22.15,21.36,14.29,49.7,0.00
12:11:40,19.7,13.3,49.5,288.7,50.25,49.5,48.78,28.51,22.19,21.36,14.30,49.63,0.00
12:11:50,19.6,13.3,49.3,289.4,50.2,49.52,48.83,28.57,22.15,21.38,14.33,49.55,0.00
12:12:00,19.6,13.3,49.5,289.9,50.22,49.53,48.85,28.73,22.11,21.39,14.35,49.48,0.00
12:12:10,19.6,13.3,49.5,290.5,50.2,49.52,48.84,28.67,22.12,21.41,14.36,49.39,0.00
12:12:20,19.6,13.3,49.6,291.5,50.21,49.5,48.75,28.62,22.22,21.43,14.38,49.31,0.00
12:12:30,19.5,13.3,49.7,292.2,50.23,49.5,48.75,28.59,22.35,21.45,14.41,49.24,0.00
12:12:40,19.5,13.2,49.6,292.9,50.22,49.52,48.75,28.57,22.55,21.42,14.41,49.14,0.00
12:12:50,19.5,13.2,49.6,293.3,50.27,49.52,48.79,28.43,22.68,21.44,14.42,49.06,0.00
12:13:00,19.5,13.2,49.7,293.7,50.28,49.49,48.85,28.36,22.74,21.45,14.44,49.01,0.00
12:13:10,19.5,13.3,49.7,294.2,50.24,49.47,48.88,28.4,22.68,21.46,14.45,48.92,0.00
12:13:20,19.6,13.3,49.6,294.7,50.22,49.5,48.77,28.55,22.65,21.46,14.47,48.85,0.00
12:13:30,19.6,13.3,49.6,295.3,50.22,49.48,48.7,28.63,22.62,21.43,14.47,48.75,0.00
12:13:40,19.7,13.3,49.5,295.9,50.23,49.5,48.75,28.69,22.68,21.46,14.49,48.68,0.00
12:13:50,19.7,13.4,49.6,296.8,50.25,49.49,48.75,28.72,22.78,21.47,14.50,48.6,0.00
12:14:00,19.8,13.5,49.7,297.9,50.23,49.52,48.81,28.52,22.92,21.49,14.51,48.52,0.00
12:14:10,19.8,13.5,49.6,298.6,50.21,49.54,48.78,28.59,23.04,21.51,14.51,48.45,0.00
12:14:20,19.8,13.5,49.5,299.1,50.17,49.55,48.78,28.65,23.12,21.52,14.52,48.36,0.00
12:14:30,19.8,13.5,49.6,299.5,50.16,49.55,48.78,28.78,23.11,21.53,14.53,48.29,0.00
12:14:40,19.8,13.4,49.4,299.7,50.16,49.55,48.76,28.73,23,21.52,14.53,48.21,0.00
12:14:50,19.8,13.5,49.4,299.8,50.18,49.53,48.73,28.65,23.12,21.55,14.55,48.13,0.00
12:15:00,19.8,13.5,49.5,300.3,50.23,49.53,48.72,28.54,23.44,21.56,14.56,48.06,0.00
12:15:10,19.8,13.5,49.5,300.7,50.22,49.51,48.72,28.42,23.47,21.59,14.57,47.98,0.00
12:15:20,19.8,13.4,49.5,300.4,50.24,49.52,48.76,28.48,23.53,21.62,14.59,47.89,0.00
12:15:30,19.8,13.4,49.5,300.8,50.25,49.5,48.78,28.63,23.54,21.62,14.59,47.81,0.00
12:15:40,19.8,13.4,49.6,300.7,50.24,49.52,48.76,28.67,23.48,21.63,14.60,47.73,0.00
12:15:50,19.7,13.4,49.5,301.0,50.22,49.51,48.73,28.71,23.53,21.63,14.60,47.63,0.00
12:16:00,19.7,13.4,49.4,301.5,50.19,49.54,48.68,28.7,23.58,21.63,14.62,47.57,0.00
12:16:10,19.6,13.3,49.4,301.1,50.19,49.53,48.73,28.61,23.63,21.63,14.63,47.49,0.00
12:16:20,19.6,13.3,49.3,301.0,50.21,49.53,48.77,28.6,23.75,21.65,14.64,47.39,0.00
12:16:30,19.6,13.3,49.5,301.1,50.21,49.54,48.76,28.58,23.91,21.69,14.65,47.32,0.00
12:16:40,19.5,13.2,49.2,301.5,50.22,49.52,48.74,28.51,23.94,21.71,14.65,47.24,0.00
12:16:50,19.5,13.2,49.5,301.6,50.24,49.52,48.71,28.65,24.03,21.72,14.67,47.16,0.00
12:17:00,19.5,13.2,49.5,301.7,50.27,49.53,48.72,28.74,24.1,21.75,14.68,47.09,0.00
12:17:10,19.4,13.2,49.6,301.7,50.21,49.52,48.71,28.73,24.06,21.72,14.69,47,0.00
12:17:20,19.4,13.1,49.6,302.3,50.16,49.53,48.75,28.73,24.15,21.73,14.70,46.93,0.00
12:17:30,19.4,13.1,49.7,302.6,50.16,49.5,48.76,28.71,24.27,21.74,14.70,46.84,0.00
12:17:40,19.4,13.1,49.7,302.6,50.15,49.52,48.79,28.63,24.33,21.81,14.72,46.78,0.00
12:17:50,19.4,13.1,49.6,302.5,50.16,49.51,48.73,28.51,24.42,21.84,14.72,46.69,0.00
12:18:00,19.4,13.1,49.6,302.8,50.18,49.52,48.69,28.6,24.51,21.85,14.73,46.62,0.00
12:18:10,19.4,13.2,49.8,302.6,50.18,49.52,48.67,28.75,24.46,21.83,14.74,46.53,0.00
12:18:20,19.4,13.2,49.7,303.2,50.22,49.53,48.69,28.82,24.51,21.83,14.76,46.46,0.00
12:18:30,19.6,13.3,49.8,303.5,50.2,49.54,48.71,28.8,24.6,21.86,14.77,46.38,0.00
12:18:40,19.6,13.3,49.8,303.3,50.18,49.54,48.74,28.76,24.64,21.89,14.77,46.31,0.00
12:18:50,19.6,13.4,49.8,303.6,50.19,49.54,48.76,28.75,24.69,21.94,14.79,46.23,0.00
12:19:00,19.6,13.4,49.7,304.0,50.17,49.54,48.75,28.76,24.8,21.96,14.79,46.15,0.00
12:19:10,19.7,13.4,49.7,303.8,50.16,49.52,48.7,28.74,24.91,22,14.80,46.07,0.00
12:19:20,19.8,13.4,49.6,303.8,50.15,49.52,48.69,28.8,24.95,22,14.81,45.99,0.00
12:19:30,19.8,13.5,49.6,304.1,50.11,49.52,48.69,28.84,25.01,21.99,14.82,45.93,0.00
12:19:40,19.9,13.5,49.6,304.3,50.12,49.51,48.69,28.86,25.11,22.01,14.83,45.84,0.00
12:19:50,19.9,13.5,49.7,304.7,50.13,49.53,48.71,28.82,25.15,22.04,14.84,45.77,0.00
12:20:00,19.9,13.5,49.6,304.7,50.14,49.52,48.71,28.83,25.22,22.09,14.84,45.7,0.00
12:20:10,19.9,13.5,49.5,305.2,50.15,49.52,48.72,28.88,25.25,22.11,14.86,45.63,0.00
12:20:20,19.9,13.5,49.5,304.8,50.12,49.51,48.7,28.9,25.28,22.11,14.87,45.54,0.00
12:20:30,19.8,13.5,49.5,305.0,50.17,49.51,48.68,28.95,25.35,22.13,14.87,45.47,0.00
12:20:40,19.8,13.5,49.5,305.4,50.19,49.51,48.67,29.04,25.45,22.14,14.88,45.4,0.00
12:20:50,19.8,13.5,49.6,305.0,50.18,49.51,48.66,29.02,25.47,22.16,14.90,45.33,0.00
12:21:00,19.8,13.5,49.7,305.5,50.19,49.54,48.69,29,25.55,22.19,14.91,45.26,0.00
12:21:10,19.8,13.5,49.7,305.6,50.15,49.54,48.69,29,25.67,22.23,14.91,45.17,0.00
12:21:20,19.8,13.5,49.7,305.7,50.14,49.55,48.72,29.05,25.73,22.26,14.93,45.12,0.00
12:21:30,19.8,13.4,49.7,306.3,50.07,49.56,48.72,29.08,25.77,22.28,14.94,45.03,0.00
12:21:40,19.7,13.4,49.8,306.5,50.05,49.54,48.68,29.1,25.88,22.31,14.94,44.96,0.00
12:21:50,19.7,13.4,49.7,306.7,50.09,49.51,48.67,29.14,25.95,22.32,14.95,44.88,0.00
12:22:00,19.6,13.3,49.8,306.7,50.1,49.51,48.68,29.15,25.96,22.34,14.95,44.81,0.00
12:22:10,19.6,13.3,49.7,307.4,50.12,49.5,48.69,29.19,26.04,22.38,14.98,44.73,0.00
12:22:20,19.5,13.3,49.7,307.2,50.14,49.51,48.7,29.24,26.06,22.44,14.98,44.67,0.00
12:22:30,19.5,13.2,49.6,306.9,50.11,49.52,48.71,29.29,26.11,22.44,14.99,44.59,0.00
12:22:40,19.5,13.2,49.8,306.8,50.09,49.51,48.67,29.29,26.21,22.44,14.99,44.51,0.00
12:22:50,19.4,13.2,49.8,307.1,50.1,49.52,48.63,29.3,26.32,22.45,15.01,44.45,0.00
12:23:00,19.4,13.1,49.8,307.2,50.07,49.53,48.64,29.3,26.36,22.47,15.01,44.38,0.00
12:23:10,19.3,13.1,49.9,307.3,50.11,49.52,48.66,29.32,26.39,22.53,15.03,44.29,0.00
12:23:20,19.3,13.1,50.0,307.6,50.11,49.52,48.66,29.38,26.47,22.58,15.03,44.23,0.00
12:23:30,19.3,13.1,50.1,308.2,50.07,49.52,48.67,29.45,26.47,22.62,15.04,44.15,0.00
12:23:40,19.3,13.1,50.1,308.4,50.05,49.51,48.65,29.45,26.58,22.63,15.05,44.08,0.00
12:23:50,19.3,13.1,50.1,308.4,50.05,49.52,48.65,29.47,26.69,22.65,15.06,44,0.00
12:24:00,19.4,13.2,50.2,308.7,50.08,49.51,48.64,29.48,26.74,22.64,15.07,43.93,0.00
12:24:10,19.5,13.2,50.1,308.5,50.09,49.52,48.63,29.52,26.8,22.66,15.07,43.86,0.00
12:24:20,19.6,13.3,50.2,308.7,50.13,49.5,48.63,29.57,26.84,22.71,15.08,43.79,0.00
12:24:30,19.7,13.4,50.0,309.1,50.1,49.51,48.64,29.63,26.88,22.78,15.10,43.72,0.00
12:24:40,19.7,13.4,50.1,309.4,50.12,49.5,48.62,29.65,26.87,22.82,15.10,43.66,0.00
12:24:50,19.7,13.4,49.9,309.7,50.08,49.51,48.63,29.69,26.96,22.86,15.12,43.59,0.00
12:25:00,19.7,13.5,49.9,309.9,50.05,49.52,48.63,29.72,27.1,22.87,15.12,43.51,0.00
12:25:10,19.7,13.5,50.0,310.2,49.99,49.51,48.63,29.75,27.11,22.86,15.12,43.43,0.00
12:25:20,19.8,13.5,49.9,310.2,49.95,49.51,48.61,29.76,27.23,22.9,15.13,43.36,0.00
12:25:30,19.8,13.5,49.9,310.5,50.02,49.52,48.62,29.8,27.29,22.97,15.15,43.31,0.00
12:25:40,19.9,13.5,49.8,310.5,50.04,49.51,48.6,29.81,27.26,23.01,15.16,43.24,0.00
12:25:50,19.9,13.6,49.8,310.5,50.06,49.52,48.62,29.85,27.29,23.04,15.16,43.17,0.00
12:26:00,19.8,13.5,49.8,311.0,50.04,49.5,48.63,29.9,27.37,23.08,15.17,43.09,0.00
12:26:10,19.8,13.5,49.9,310.7,50.05,49.51,48.64,29.94,27.44,23.08,15.18,43.02,0.00
12:26:20,19.8,13.5,49.9,311.2,50.08,49.51,48.61,29.96,27.5,23.07,15.19,42.96,0.00
12:26:30,19.8,13.5,49.8,311.3,50.11,49.52,48.61,30,27.58,23.13,15.20,42.9,0.00
12:26:40,19.8,13.5,49.8,311.3,50.1,49.51,48.6,30.03,27.62,23.17,15.21,42.82,0.00
12:26:50,19.8,13.5,49.8,311.3,50.12,49.52,48.61,30.07,27.61,23.24,15.22,42.76,0.00
12:27:00,19.8,13.5,49.9,311.3,50.09,49.52,48.59,30.11,27.65,23.26,15.23,42.69,0.00
12:27:10,19.8,13.5,50.0,311.4,50.12,49.52,48.6,30.14,27.72,23.28,15.24,42.62,0.00
12:27:20,19.7,13.5,50.1,311.5,50.12,49.51,48.59,30.15,27.78,23.3,15.25,42.55,0.00
12:27:30,19.6,13.4,50.2,311.4,50.11,49.52,48.58,30.21,27.84,23.32,15.26,42.49,0.00
12:27:40,19.6,13.4,50.2,311.4,50.11,49.52,48.58,30.21,27.84,23.32,15.26,42.49,0.00
12:27:50,19.6,13.3,50.2,312.1,50.04,49.51,48.58,30.25,27.93,23.4,15.27,42.35,0.00
12:28:00,19.5,13.3,50.2,312.4,50.02,49.51,48.6,30.28,27.93,23.46,15.54,42.28,0.00
12:28:10,19.5,13.2,50.0,312.6,49.97,49.52,48.58,30.33,27.97,23.49,15.48,42.21,0.00
12:28:20,19.4,13.2,50.0,312.4,49.98,49.51,48.57,30.36,28.05,23.54,15.37,42.15,0.00
12:28:30,19.4,13.2,50.2,312.5,49.99,49.51,48.56,30.37,28.09,23.54,15.06,42.07,0.00
12:28:40,19.4,13.2,50.2,312.7,50,49.51,48.57,30.41,28.14,23.57,14.36,42.01,0.00
12:28:50,19.3,13.1,50.2,313.0,50.05,49.52,48.57,30.44,28.18,23.61,13.55,41.95,0.00
12:29:00,19.3,13.1,50.3,312.8,49.99,49.51,48.58,30.48,28.19,23.66,13.68,41.89,0.00
12:29:10,19.3,13.1,50.4,312.9,50,49.51,48.57,30.51,28.24,23.71,13.89,41.83,0.00
12:29:20,19.3,13.1,50.3,313.5,50,49.5,48.54,30.55,28.3,23.73,13.96,41.74,0.00
12:29:30,19.3,13.1,50.3,313.6,50.07,49.51,48.55,30.6,28.34,23.76,14.43,41.68,0.00
12:29:40,19.3,13.2,50.4,313.7,50.06,49.51,48.54,30.61,28.4,23.81,14.17,41.61,0.00
12:29:50,19.3,13.2,50.3,313.5,50.04,49.5,48.53,30.66,28.45,23.84,14.34,41.54,0.00
12:30:00,19.5,13.3,50.4,313.4,49.93,49.52,48.56,30.7,28.49,23.87,14.05,41.48,0.00
12:30:10,19.5,13.3,50.2,313.7,49.91,49.52,48.54,30.72,28.51,23.91,13.86,46.46,0.97
12:30:20,19.5,13.3,50.3,313.7,49.96,49.5,48.49,30.73,28.44,23.94,14.29,49.78,0.98
12:30:30,19.6,13.4,50.2,313.3,49.94,49.49,48.43,30.76,28.42,23.88,14.13,49.99,1.06
12:30:40,19.7,13.4,50.1,312.5,49.97,49.46,48.33,30.78,28.43,23.63,14.05,50.02,1.07
12:30:50,19.7,13.5,50.2,311.8,49.99,49.41,48.22,30.77,28.44,23.24,14.16,50.03,1.07
12:31:00,19.8,13.5,50.2,310.9,50,49.37,48.05,30.79,28.44,23.5,14.14,50.03,1.08
12:31:10,19.8,13.5,50.2,310.0,49.99,49.34,47.98,30.8,28.3,23.38,13.90,50.03,1.00
12:31:20,19.8,13.6,50.2,309.5,49.97,49.32,47.78,30.82,28.29,23.16,13.57,50.02,0.99
12:31:30,19.8,13.5,50.2,309.4,49.95,49.31,47.6,30.83,28.25,23.05,14.55,50.02,0.99
12:31:40,19.8,13.6,50.2,308.8,49.94,49.33,47.59,30.85,27.96,22.91,13.54,50.02,0.99
12:31:50,19.8,13.5,50.0,308.4,49.91,49.27,47.53,30.85,28.24,22.98,13.27,50.01,0.99
12:32:00,19.8,13.6,50.1,308.1,49.89,49.25,47.25,30.88,28.12,22.86,13.68,50,0.03
12:32:10,19.9,13.6,50.2,308.0,49.88,49.23,47.11,30.89,28.01,22.7,13.69,49.99,0.00
12:32:20,19.8,13.5,50.1,308.2,49.85,49.16,47.08,30.89,27.91,22.62,13.69,49.97,0.00
12:32:30,19.8,13.5,50.2,308.7,49.85,49.11,46.98,30.89,27.94,22.58,13.70,49.98,0.00
12:32:40,19.8,13.5,50.1,309.0,49.84,49.14,47.06,30.91,28.08,22.63,13.71,49.95,0.00
12:32:50,19.8,13.5,50.1,309.9,49.8,49.17,47.01,30.93,28.11,22.63,13.73,49.91,0.00
12:33:00,19.7,13.4,50.0,310.4,49.68,49.17,47.03,30.94,28.12,22.61,13.74,49.88,0.00
12:33:10,19.7,13.4,50.1,311.0,49.78,49.14,47,30.95,28.37,22.61,13.76,49.79,0.00
12:33:20,19.7,13.4,50.1,311.5,49.76,49.15,46.98,30.96,28.56,22.61,13.79,49.68,0.00
12:33:30,19.6,13.4,50.3,311.8,49.8,49.14,46.75,30.97,28.47,22.64,13.81,49.59,0.00
12:33:40,19.6,13.4,50.3,312.0,49.84,49.17,46.74,30.99,28.51,22.69,13.84,49.51,0.00
12:33:50,19.6,13.3,50.2,312.4,49.9,49.19,46.83,31.02,28.5,22.72,13.86,49.43,0.00
12:34:00,19.5,13.3,50.1,312.6,49.91,49.2,46.92,31.03,28.44,22.73,13.88,49.37,0.00
12:34:10,19.5,13.3,50.3,312.8,49.88,49.17,47.03,31.04,28.4,22.74,13.89,49.29,0.00
12:34:20,19.4,13.2,50.2,313.0,49.89,49.16,47.07,31.05,28.39,22.76,13.92,49.23,0.00
12:34:30,19.4,13.2,50.3,313.2,49.88,49.15,47.01,31.07,28.56,22.76,13.93,49.12,0.00
12:34:40,19.3,13.2,50.2,313.6,49.88,49.14,46.88,31.1,28.66,22.77,13.96,49.03,0.00
12:34:50,19.3,13.2,50.4,313.7,49.86,49.14,46.76,31.12,28.71,22.84,13.98,48.95,0.00
12:35:00,19.3,13.1,50.3,313.9,49.86,49.16,46.82,31.15,28.78,22.92,14.01,48.87,0.00
12:35:10,19.3,13.1,50.4,314.2,49.84,49.16,46.85,31.18,28.84,22.91,14.04,48.81,0.00
12:35:20,19.3,13.1,50.3,314.0,49.79,49.14,46.78,31.19,28.93,22.97,14.04,48.71,0.00
12:35:30,19.3,13.1,50.4,314.1,49.77,49.14,46.84,31.22,28.92,23.08,14.06,48.62,0.00
12:35:40,19.3,13.2,50.4,313.9,49.8,49.14,46.87,31.24,28.93,23.15,14.07,48.54,0.00
12:35:50,19.4,13.2,50.3,314.5,49.83,49.15,46.88,31.25,28.98,23.18,14.09,48.47,0.00
12:36:00,19.5,13.3,50.3,314.6,49.85,49.15,46.86,31.26,29,23.15,14.11,48.39,0.00
12:36:10,19.5,13.3,50.3,314.9,49.86,49.15,46.84,31.29,29,23.19,14.14,48.3,0.00
12:36:20,19.5,13.3,50.3,314.7,49.8,49.15,46.84,31.32,29.04,23.26,14.14,48.23,0.00
12:36:30,19.6,13.4,50.3,314.6,49.8,49.17,46.86,31.35,29.04,23.32,14.16,48.14,0.00
12:36:40,19.7,13.5,50.2,314.5,49.82,49.17,46.78,31.37,29.11,23.36,14.18,48.06,0.00
12:36:50,19.8,13.5,50.3,314.5,49.86,49.17,46.79,31.41,29.2,23.36,14.20,47.97,0.00
12:37:00,19.8,13.6,50.4,314.8,49.88,49.19,46.71,31.43,29.29,23.42,14.23,47.9,0.00
12:37:10,19.8,13.6,50.3,314.6,49.9,49.17,46.72,31.44,29.33,23.53,14.23,47.81,0.00
12:37:20,19.8,13.6,50.3,315.1,49.88,49.16,46.7,31.47,29.39,23.57,14.25,47.73,0.00
12:37:30,19.9,13.6,50.3,314.3,49.86,49.15,46.72,31.49,29.39,23.58,14.26,47.66,0.00
12:37:40,19.9,13.6,50.2,315.6,49.86,49.16,46.77,31.5,29.4,23.63,14.29,47.58,0.00
12:37:50,19.9,13.6,50.2,315.7,49.82,49.16,46.77,31.54,29.44,23.63,14.30,47.5,0.00
12:38:00,19.9,13.6,50.2,315.8,49.72,49.15,46.75,31.56,29.45,23.63,14.76,47.41,0.00
12:38:10,19.9,13.6,50.2,315.9,49.63,49.15,46.71,31.59,29.49,23.69,14.77,47.34,0.00
12:38:20,19.9,13.6,50.1,315.8,49.61,49.15,46.68,31.6,29.54,23.74,14.57,47.26,0.00
12:38:30,19.9,13.6,50.2,315.9,49.64,49.17,46.69,31.66,29.57,23.85,13.47,47.19,0.00
12:38:40,19.8,13.6,50.0,316.1,49.65,49.15,46.73,31.66,29.62,23.87,12.61,47.1,0.00
12:38:50,19.8,13.5,50.1,316.4,49.66,49.16,46.74,31.69,29.74,23.93,13.29,47.01,0.00
12:39:00,19.8,13.5,50.1,316.5,49.72,49.16,46.74,31.72,29.7,24,13.77,46.94,0.00
12:39:10,19.8,13.5,50.1,316.4,49.73,49.16,46.66,31.74,29.77,24.02,13.59,46.86,0.00
12:39:20,19.7,13.5,50.0,316.4,49.75,49.16,46.66,31.77,29.84,24.06,13.68,46.8,0.00
12:39:30,19.7,13.4,49.9,316.6,49.74,49.16,46.58,31.78,29.87,24.07,14.19,46.72,0.00
12:39:40,19.7,13.4,49.9,316.9,49.76,49.16,46.58,31.81,29.93,24.11,14.25,46.63,0.00
12:39:50,19.6,13.4,49.9,317.6,49.83,49.17,46.61,31.84,29.98,24.18,14.19,46.55,0.00
12:40:00,19.6,13.3,49.8,317.5,49.81,49.15,46.63,31.86,29.97,24.21,14.15,46.47,0.00
12:40:10,19.6,13.3,49.7,317.7,49.83,49.16,46.62,31.89,29.98,24.26,13.79,47.99,0.98
12:40:20,19.6,13.3,49.9,317.4,49.81,49.14,46.39,31.88,29.97,24.29,13.82,49.69,0.97
12:40:30,19.5,13.2,49.9,317.2,49.8,49.13,46.19,31.91,29.93,24.06,14.14,49.77,0.98
12:40:40,19.5,13.2,49.9,316.6,49.8,49.08,45.9,31.94,29.89,23.92,14.34,49.79,1.07
12:40:50,19.4,13.2,50.0,315.9,49.79,49.07,45.51,31.96,29.97,23.93,14.51,49.81,1.07
12:41:00,19.4,13.1,50.0,314.8,49.78,49.05,45.16,31.97,30,23.78,14.32,49.79,0.00
12:41:10,19.3,13.1,50.0,314.3,49.78,49.02,44.91,31.99,29.86,23.85,14.36,49.77,0.00
12:41:20,19.2,13.0,49.9,314.6,49.73,49.04,44.84,31.99,29.94,23.42,14.35,49.75,0.00
12:41:30,19.3,13.0,49.8,314.6,49.73,49,45.05,32.02,29.88,23.58,14.37,49.76,0.00
12:41:40,19.2,13.0,49.9,315.2,49.66,49.03,44.86,32.03,29.69,23.54,14.35,49.73,0.00
12:41:50,19.3,13.1,50.0,315.6,49.68,49.04,44.99,32.07,29.97,23.77,14.37,49.71,0.00
12:42:00,19.3,13.1,50.0,315.6,49.64,49.01,45.19,32.11,29.92,23.75,14.36,49.66,0.00
12:42:10,19.4,13.2,50.0,316.5,49.62,49,44.98,32.11,29.84,23.81,14.37,49.58,0.00
12:42:20,19.5,13.3,49.9,316.6,49.57,49.02,44.78,32.13,30.04,23.79,14.40,49.47,0.00
12:42:30,19.6,13.3,49.9,316.8,49.59,49.01,44.74,32.13,30.15,23.76,14.40,49.37,0.00
12:42:40,19.6,13.3,49.7,317.2,49.54,49.01,44.64,32.15,30.28,23.73,14.41,49.29,0.00
12:42:50,19.7,13.4,49.7,317.0,49.56,49.01,44.67,32.18,30.35,23.76,14.43,49.2,0.00
12:43:00,19.8,13.5,49.8,317.5,49.58,49.01,44.77,32.23,30.26,23.82,14.45,49.13,0.00
12:43:10,19.8,13.5,49.5,318.0,49.65,49.01,44.97,32.23,30.28,23.89,14.46,49.06,0.00
12:43:20,19.8,13.5,49.5,317.9,49.61,48.99,44.91,32.23,30.18,24.03,14.46,48.99,0.00
12:43:30,19.8,13.5,49.5,318.6,49.69,49,44.9,32.26,30.24,24.18,14.48,48.93,0.00
12:43:40,19.8,13.5,49.5,318.6,49.68,48.98,44.9,32.26,30.24,24.11,14.47,48.86,0.00
12:43:50,19.8,13.4,49.3,319.0,49.68,48.99,44.76,32.3,30.33,24.09,14.49,48.74,0.00
12:44:00,19.8,13.5,49.5,319.4,49.66,48.97,44.77,32.34,30.47,23.98,14.49,48.67,0.00
12:44:10,19.7,13.4,49.4,319.2,49.67,48.98,44.89,32.38,30.55,24.06,14.51,48.59,0.00
12:44:20,19.7,13.4,49.4,319.6,49.67,48.99,45.04,32.4,30.49,24.17,14.51,48.52,0.00
12:44:30,19.8,13.4,49.4,319.0,49.57,48.98,44.92,32.4,30.49,24.24,14.52,48.43,0.00
12:44:40,19.8,13.4,49.2,319.5,49.61,48.99,44.75,32.41,30.6,24.36,14.53,48.36,0.00
12:44:50,19.8,13.5,49.4,319.3,49.54,49,44.7,32.43,30.7,24.34,14.53,48.29,0.00
12:45:00,19.8,13.4,49.3,319.4,49.57,48.98,44.71,32.44,30.72,24.3,14.54,48.21,0.00
12:45:10,19.8,13.4,49.2,319.9,49.53,48.98,44.63,32.46,30.73,24.38,14.55,48.13,0.00
12:45:20,19.8,13.4,49.4,319.8,49.58,48.97,44.66,32.47,30.81,24.43,14.55,48.05,0.00
12:45:30,19.8,13.4,49.4,319.8,49.67,48.97,44.69,32.5,30.7,24.45,14.56,47.98,0.00
12:45:40,19.8,13.4,49.2,319.8,49.65,48.97,44.63,32.51,30.8,24.45,14.57,47.88,0.00
12:45:50,19.8,13.4,49.3,320.2,49.64,48.98,44.72,32.55,30.95,24.51,14.57,47.81,0.00
12:46:00,19.8,13.4,49.2,320.2,49.66,49,44.75,32.57,30.91,24.65,14.59,47.74,0.00
12:46:10,19.8,13.4,49.2,320.6,49.63,49,44.83,32.59,30.94,24.7,14.61,47.65,0.00
12:46:20,19.8,13.4,49.4,320.6,49.61,48.99,44.86,32.58,30.9,24.78,14.60,47.58,0.00
12:46:30,19.6,13.3,49.3,320.6,49.61,48.98,44.91,32.61,30.97,24.79,14.62,47.5,0.00
12:46:40,19.6,13.3,49.3,320.9,49.65,48.96,44.81,32.65,31.06,24.78,14.63,47.42,0.00
12:46:50,19.6,13.3,49.3,320.7,49.59,48.97,44.62,32.68,31.07,24.86,14.64,47.34,0.00
12:47:00,19.7,13.3,49.3,320.8,49.52,48.96,44.56,32.7,31.06,24.88,14.64,47.26,0.00
12:47:10,19.7,13.3,49.3,320.9,49.45,48.96,44.56,32.76,31.11,25,14.65,47.18,0.00
12:47:20,19.7,13.3,49.4,320.9,49.47,48.96,44.61,32.78,31.13,25.09,14.66,47.11,0.00
12:47:30,19.6,13.3,49.5,321.0,49.49,48.96,44.66,32.78,31.13,25.07,14.66,47.03,0.00
12:47:40,19.6,13.3,49.5,321.4,49.54,48.97,44.65,32.8,31.2,25.14,14.68,46.94,0.00
12:47:50,19.6,13.3,49.4,321.7,49.57,48.97,44.67,32.81,31.28,25.18,14.68,46.86,0.00
12:48:00,19.6,13.3,49.5,322.2,49.57,48.97,44.74,32.85,31.27,25.25,14.69,46.78,0.00
12:48:10,19.7,13.4,49.4,322.0,49.58,48.97,44.69,32.85,31.27,25.35,14.70,46.7,0.00
12:48:20,19.7,13.4,49.5,322.4,49.59,48.97,44.65,32.88,31.31,25.38,14.71,46.61,0.00
12:48:30,19.8,13.5,49.6,322.3,49.53,48.99,44.6,32.91,31.38,25.39,14.72,46.55,0.00
12:48:40,19.8,13.5,49.6,322.3,49.53,48.99,44.6,32.91,31.38,25.39,14.72,46.55,0.00
12:48:50,19.6,13.4,49.7,322.3,49.46,49,44.55,32.98,31.44,25.51,14.74,46.39,0.00
12:49:00,19.6,13.3,49.6,322.0,49.29,49,44.54,33.01,31.46,25.58,14.75,46.32,0.00
12:49:10,19.6,13.3,49.6,322.5,49.3,48.99,44.61,33.05,31.49,25.69,14.76,46.23,0.00
12:49:20,19.6,13.3,49.5,322.6,49.37,48.97,44.65,33.06,31.49,25.7,14.77,46.16,0.00
12:49:30,19.5,13.3,49.7,323.1,49.48,48.97,44.69,33.08,31.52,25.69,14.77,46.09,0.00
12:49:40,19.6,13.3,49.8,323.2,49.45,48.97,44.68,33.09,31.59,25.76,14.78,46.02,0.00
12:49:50,19.6,13.3,49.7,323.5,49.5,48.96,44.6,33.1,31.57,25.84,14.78,45.94,0.00
12:50:00,19.7,13.5,49.9,323.6,49.48,48.97,44.54,33.13,31.6,25.92,14.80,45.86,0.00
12:50:10,19.6,13.3,49.8,323.6,49.51,48.97,44.55,33.15,31.68,26.01,14.81,45.8,0.00
12:50:20,19.7,13.4,49.9,323.8,49.6,48.97,44.55,33.17,31.74,26.03,14.82,45.72,0.00
12:50:30,19.8,13.5,49.9,323.8,49.6,48.97,44.58,33.19,31.78,26.01,14.82,45.65,0.00
12:50:40,19.7,13.5,50.0,323.7,49.6,48.97,44.54,33.21,31.83,26.12,14.83,45.56,0.00
12:50:50,19.8,13.5,50.0,324.4,49.61,48.97,44.56,33.23,31.83,26.16,14.84,45.5,0.00
12:51:00,19.8,13.5,50.0,324.6,49.54,48.97,44.53,33.26,31.8,26.2,14.85,45.43,0.00
12:51:10,19.8,13.5,49.9,324.5,49.58,48.99,44.53,33.29,31.82,26.3,14.87,45.35,0.00
12:51:20,19.8,13.5,50.1,324.8,49.59,48.99,44.57,33.32,31.87,26.32,14.87,45.29,0.00
12:51:30,19.7,13.5,50.2,324.9,49.59,48.98,44.53,33.35,31.91,26.33,14.88,45.21,0.00
12:51:40,19.7,13.5,50.1,324.9,49.6,48.99,44.5,33.38,31.97,26.43,14.89,45.14,0.00
12:51:50,19.6,13.4,50.1,325.2,49.56,48.98,44.47,33.4,31.97,26.52,14.90,45.06,0.00
12:52:00,19.5,13.3,50.2,325.4,49.5,48.98,44.47,33.42,31.99,26.56,14.91,44.98,0.00
12:52:10,19.6,13.4,50.4,325.4,49.56,48.99,44.44,33.45,32.06,26.63,14.92,44.92,0.00
12:52:20,19.6,13.4,50.4,325.2,49.57,48.99,44.5,33.48,32.1,26.68,14.94,44.85,0.00
12:52:30,19.6,13.4,50.5,325.6,49.47,48.97,44.55,33.47,32.11,26.68,14.93,44.77,0.00
12:52:40,19.5,13.3,50.3,325.7,49.5,48.97,44.58,33.48,32.12,26.73,14.94,44.7,0.00
12:52:50,19.6,13.4,50.3,325.8,49.51,48.96,44.54,33.49,32.13,26.8,14.95,44.62,0.00
12:53:00,19.5,13.3,50.2,325.7,49.52,48.96,44.52,33.51,32.14,26.85,14.95,44.55,0.00
12:53:10,19.7,13.4,50.3,325.9,49.51,48.97,44.49,33.55,32.2,26.89,14.96,44.48,0.00
12:53:20,19.5,13.3,50.2,326.1,49.6,48.96,44.47,33.59,32.24,26.96,14.98,44.4,0.00
12:53:30,19.5,13.3,50.3,326.4,49.47,48.96,44.46,33.63,32.24,27,14.98,44.33,0.00
12:53:40,19.6,13.4,50.4,326.7,49.46,48.97,44.42,33.65,32.28,27.04,14.99,44.28,0.00
12:53:50,19.7,13.5,50.3,326.4,49.55,48.96,44.42,33.65,32.29,27.1,15.00,44.19,0.00
12:54:00,19.8,13.6,50.3,326.9,49.48,48.97,44.42,33.68,32.32,27.15,15.02,44.12,0.00
12:54:10,19.7,13.5,50.2,327.0,49.44,48.95,44.41,33.69,32.33,27.17,15.02,44.04,0.00
12:54:20,19.8,13.6,50.4,327.0,49.43,48.96,44.39,33.74,32.38,27.25,15.03,43.98,0.00
12:54:30,19.7,13.5,50.5,327.2,49.42,48.96,44.44,33.75,32.42,27.31,15.02,43.89,0.00
12:54:40,19.7,13.5,50.3,327.2,49.44,48.96,44.51,33.77,32.44,27.37,15.04,43.83,0.00
12:54:50,19.6,13.4,50.4,327.4,49.36,48.96,44.47,33.78,32.48,27.4,15.05,43.76,0.00
12:55:00,19.6,13.4,50.4,327.5,49.41,48.95,44.39,33.8,32.5,27.44,15.05,43.67,0.00
12:55:10,19.6,13.4,50.5,327.5,49.38,48.97,44.37,33.84,32.53,27.47,15.07,43.61,0.00
12:55:20,19.6,13.4,50.5,327.8,49.37,48.97,44.32,33.88,32.55,27.52,15.07,43.53,0.00
12:55:30,19.6,13.4,50.4,327.8,49.4,48.96,44.4,33.89,32.54,27.59,15.09,43.45,0.00
12:55:40,19.6,13.4,50.4,328.0,49.36,48.98,44.39,33.95,32.58,27.65,15.10,43.39,0.00
12:55:50,19.6,13.4,50.4,328.2,49.39,48.95,44.44,33.95,32.59,27.69,15.10,43.3,0.00
12:56:00,19.7,13.5,50.4,328.0,49.43,48.95,44.41,33.97,32.65,27.75,15.12,43.23,0.00
12:56:10,19.6,13.4,50.5,328.1,49.46,48.97,44.43,34,32.68,27.77,15.12,43.15,0.00
12:56:20,19.6,13.4,50.4,328.0,49.41,48.96,44.33,34.06,32.69,27.83,15.13,43.08,0.00
12:56:30,19.7,13.5,50.5,328.5,49.42,48.95,44.32,34.08,32.71,27.86,15.15,43.01,0.00
12:56:40,19.7,13.5,50.6,328.8,49.44,48.97,44.32,34.12,32.74,27.92,15.15,42.94,0.00
12:56:50,19.8,13.6,50.5,328.8,49.51,48.97,44.36,34.13,32.78,27.97,15.16,42.86,0.00
12:57:00,19.7,13.6,50.6,328.8,49.53,48.97,44.35,34.15,32.82,28.02,15.17,42.81,0.00
12:57:10,19.6,13.4,50.5,329.0,49.46,48.96,44.36,34.17,32.8,28.09,15.17,42.72,0.00
12:57:20,19.6,13.4,50.5,329.3,49.48,48.95,44.35,34.17,32.82,28.13,15.18,42.64,0.00
12:57:30,19.6,13.4,50.6,329.2,49.44,48.97,44.3,34.19,32.87,28.19,15.20,42.6,0.00
12:57:40,19.4,13.3,50.6,329.4,49.22,48.97,44.35,34.21,32.9,28.22,15.21,42.51,0.00
12:57:50,19.3,13.2,50.6,329.2,49.34,48.96,44.31,34.21,32.94,28.26,15.21,42.46,0.00
12:58:00,19.4,13.3,50.7,329.4,49.14,48.95,44.28,34.24,32.97,28.29,15.21,42.38,0.00
12:58:10,19.5,13.3,50.6,329.9,49.33,48.96,44.31,34.27,32.99,28.34,15.24,42.32,0.00
12:58:20,19.6,13.4,50.6,330.0,49.35,48.97,44.27,34.32,33.01,28.39,15.24,42.26,0.00
12:58:30,19.5,13.3,50.7,330.3,49.42,48.95,44.32,34.34,33.02,28.44,15.25,42.19,0.00
12:58:40,19.7,13.5,50.7,330.3,49.45,48.95,44.3,34.36,33.05,28.49,15.26,42.13,0.00
12:58:50,19.6,13.5,50.6,330.8,49.54,48.96,44.3,34.39,33.08,28.55,15.27,42.07,0.00
12:59:00,19.6,13.4,50.6,330.5,49.51,48.95,44.3,34.42,33.11,28.59,15.28,42.01,0.00
12:59:10,19.6,13.4,50.6,330.7,49.5,48.95,44.28,34.45,33.12,28.63,15.28,41.93,0.00
12:59:20,19.6,13.4,50.7,331.0,49.31,48.96,44.28,34.51,33.17,28.69,15.30,41.87,0.00
12:59:30,19.5,13.3,50.7,330.6,49.28,48.96,44.3,34.55,33.2,28.72,15.30,41.8,0.00
12:59:40,19.8,13.6,50.5,330.7,49.3,48.96,44.25,34.56,33.23,28.77,15.31,41.73,0.00
12:59:50,19.8,13.6,50.5,331.1,49.36,48.95,44.2,34.56,33.26,28.81,15.32,41.66,0.00
13:00:00,19.7,13.5,50.6,331.2,49.35,48.96,44.24,34.58,33.28,28.85,15.34,41.61,0.00
13:00:10,19.7,13.5,50.6,331.7,49.31,48.95,44.27,34.58,33.29,28.9,15.34,41.53,0.00
13:00:20,19.6,13.4,50.4,331.9,49.37,48.96,44.26,34.65,33.35,28.97,15.36,41.49,0.00
13:00:30,19.6,13.4,50.6,331.6,49.31,48.94,44.24,34.67,33.36,28.98,15.36,41.4,0.00
13:00:40,19.7,13.5,50.5,331.6,49.3,48.96,44.23,34.7,33.41,29.05,15.39,41.35,0.00
13:00:50,19.6,13.4,50.4,331.7,49.33,48.95,44.2,34.76,33.42,29.08,15.39,41.29,0.00
13:01:00,19.6,13.5,50.5,332.1,49.31,48.95,44.19,34.77,33.43,29.13,15.40,41.21,0.00
13:01:10,19.7,13.5,50.6,332.1,49.22,48.95,44.26,34.78,33.44,29.17,15.41,41.14,0.00
13:01:20,19.7,13.5,50.5,332.4,49.33,48.95,44.19,34.81,33.5,29.24,15.43,41.08,0.00
13:01:30,19.7,13.5,50.5,332.5,49.38,48.93,44.21,34.8,33.52,29.28,15.43,41.01,0.00
13:01:40,19.7,13.5,50.3,332.8,49.38,48.95,44.21,34.84,33.54,29.32,15.45,40.96,0.00
13:01:50,19.6,13.4,50.5,333.2,49.46,48.96,44.22,34.85,33.55,29.37,15.45,40.9,0.00
13:02:00,19.6,13.4,50.4,333.2,49.48,48.96,44.17,34.9,33.58,29.41,15.47,40.83,0.00
13:02:10,19.5,13.4,50.5,333.5,49.45,48.95,44.18,34.9,33.61,29.42,15.48,40.78,0.00
13:02:20,19.5,13.3,50.4,333.3,49.34,48.94,44.18,34.93,33.64,29.48,15.49,40.71,0.00
13:02:30,19.5,13.3,50.4,333.6,49.26,48.95,44.2,34.94,33.65,29.55,15.50,40.66,0.00
13:02:40,19.7,13.5,50.5,334.0,49.16,48.95,44.16,34.96,33.67,29.57,15.51,40.59,0.00
13:02:50,19.6,13.4,50.4,333.7,49.26,48.95,44.18,35,33.71,29.63,15.53,40.54,0.00
13:03:00,19.5,13.3,50.5,333.7,49.29,48.94,44.11,35.01,33.74,29.67,15.54,40.46,0.00
13:03:10,19.5,13.3,50.3,333.6,49.34,48.94,44.13,35.07,33.77,29.71,15.55,40.41,0.00
13:03:20,19.4,13.3,50.5,333.8,49.3,48.94,44.11,35.12,33.79,29.76,15.56,40.35,0.00
13:03:30,19.7,13.5,50.3,334.1,49.37,48.93,44.15,35.14,33.81,29.8,15.57,40.28,0.00
13:03:40,19.6,13.4,50.3,333.6,49.37,48.95,44.16,35.17,33.81,29.85,15.59,40.24,0.00
13:03:50,19.6,13.4,50.4,334.0,49.46,48.95,44.14,35.18,33.85,29.89,15.60,40.17,0.00
13:04:00,19.5,13.3,50.2,334.6,49.34,48.95,44.14,35.2,33.88,29.93,15.61,40.11,0.00
13:04:10,19.5,13.3,50.3,334.4,49.41,48.95,44.11,35.22,33.91,29.99,15.62,40.06,0.00
13:04:20,19.5,13.3,50.3,334.1,49.42,48.94,44.11,35.23,33.95,30.03,15.64,39.99,0.00
13:04:30,19.4,13.3,50.5,334.5,49.3,48.95,44.13,35.25,33.99,30.07,15.65,39.92,0.00
13:04:40,19.7,13.5,50.4,334.7,49.36,48.95,44.11,35.28,34.01,30.12,15.67,39.87,0.00
13:04:50,19.5,13.3,50.4,334.7,49.27,48.94,44.11,35.29,34.03,30.15,15.68,39.81,0.00
13:05:00,19.5,13.3,50.3,335.1,49.32,48.94,44.14,35.33,34.04,30.19,15.69,39.74,0.00
13:05:10,19.5,13.3,50.2,335.1,49.31,48.95,44.1,35.35,34.08,30.24,15.71,39.69,0.00
13:05:20,19.6,13.3,50.2,335.6,49.41,48.94,44.09,35.38,34.12,30.28,15.72,39.63,0.00
13:05:30,19.5,13.3,50.1,335.5,49.41,48.94,44.03,35.42,34.14,30.31,15.73,39.57,0.00
13:05:40,19.5,13.3,50.0,335.3,49.41,48.94,44.06,35.45,34.16,30.38,15.74,39.51,0.00
13:05:50,19.4,13.2,50.1,335.9,49.31,48.95,44.1,35.49,34.18,30.42,15.77,39.46,0.00
13:06:00,19.5,13.3,50.1,336.1,49.41,48.93,44.04,35.53,34.22,30.47,15.78,39.39,0.00
13:06:10,19.4,13.2,50.0,335.6,49.35,48.94,44.1,35.53,34.24,30.51,15.79,39.33,0.00
13:06:20,19.5,13.3,50.2,336.4,49.28,48.95,44.07,35.55,34.27,30.57,15.82,39.29,0.00
13:06:30,19.8,13.5,50.1,336.4,49.28,48.94,44.05,35.57,34.27,30.6,15.83,39.22,0.00
13:06:40,19.8,13.6,50.3,336.4,49.04,48.94,44.09,35.61,34.31,30.64,15.85,39.17,0.00
13:06:50,19.7,13.5,50.2,336.7,49.25,48.94,44.06,35.63,34.33,30.69,15.86,39.12,0.00
13:07:00,19.5,13.3,50.1,336.6,49.3,48.93,44.1,35.66,34.36,30.73,15.87,39.06,0.00
13:07:10,19.5,13.2,50.0,337.1,49.3,48.94,44.03,35.67,34.41,30.77,15.89,39,0.00
13:07:20,19.5,13.3,50.1,337.0,49.31,48.94,44.04,35.69,34.46,30.81,15.91,38.95,0.00
13:07:30,19.6,13.4,50.1,337.5,49.29,48.94,43.99,35.72,34.48,30.85,15.92,38.9,0.00
13:07:40,19.5,13.3,50.0,337.4,49.3,48.93,44,35.75,34.49,30.88,15.93,38.83,0.00
13:07:50,19.5,13.2,50.1,337.9,49.3,48.93,44,35.78,34.5,30.92,15.95,38.78,0.00
13:08:00,19.4,13.2,49.9,338.0,49.22,48.94,43.99,35.81,34.53,30.96,15.97,38.72,0.00
13:08:10,19.5,13.2,50.0,338.2,49.22,48.93,44.01,35.83,34.56,31.01,15.98,38.66,0.00
13:08:20,19.5,13.3,50.0,337.7,49.27,48.94,44.02,35.85,34.6,31.07,16.01,38.62,0.00
13:08:30,19.5,13.2,49.9,338.0,49.31,48.94,44.05,35.89,34.64,31.13,16.03,38.57,0.00
13:08:40,19.6,13.4,49.9,338.0,49.41,48.94,43.98,35.91,34.65,31.14,16.04,38.5,0.00
13:08:50,19.6,13.3,50.0,338.3,49.4,48.94,43.95,35.93,34.66,31.19,16.05,38.43,0.00
13:09:00,19.5,13.3,49.9,337.8,49.35,48.94,44.03,35.95,34.7,31.23,16.07,38.4,0.00
13:09:10,19.4,13.2,49.9,338.2,49.16,48.93,43.92,35.97,34.72,31.28,16.09,38.33,0.00
13:09:20,19.6,13.3,50.0,338.5,49.12,48.93,43.97,35.99,34.75,31.3,16.11,38.28,0.00
13:09:30,19.4,13.2,49.9,338.6,49.16,48.93,43.96,36.03,34.79,31.34,16.12,38.22,0.00
13:09:40,19.5,13.2,49.9,338.9,49.05,48.93,43.96,36.06,34.82,31.4,16.14,38.17,0.00
13:09:50,19.7,13.4,49.9,338.9,49.21,48.93,43.94,36.08,34.82,31.44,16.16,38.11,0.00
13:10:00,19.6,13.3,49.8,338.7,49.26,48.95,43.94,36.1,34.85,31.49,16.18,38.07,0.00
13:10:10,19.4,13.2,49.8,339.5,49.17,48.94,43.94,36.11,34.87,31.53,16.20,38.01,0.00
13:10:20,19.4,13.2,50.0,338.8,49.34,48.93,43.97,36.12,34.92,31.56,16.22,37.95,0.00
13:10:30,19.7,13.4,49.9,339.1,49.4,48.94,43.98,36.15,34.95,31.61,16.24,37.91,0.00
13:10:40,19.6,13.3,50.0,338.8,49.38,48.93,43.9,36.19,34.97,31.64,16.25,37.85,0.00
13:10:50,19.6,13.3,49.9,339.2,49.35,48.93,43.91,36.21,34.99,31.68,16.27,37.79,0.00
13:11:00,19.6,13.3,50.0,339.4,49.3,48.94,43.95,36.25,35.01,31.74,16.30,37.74,0.00
13:11:10,19.5,13.3,49.9,339.4,49.23,48.93,43.83,36.3,35.04,31.76,16.30,37.69,0.00
13:11:20,19.6,13.4,49.8,339.2,49.32,48.94,43.88,36.34,35.07,31.83,16.33,37.64,0.00
13:11:30,19.6,13.3,49.9,339.4,49.3,48.93,43.86,36.37,35.09,31.85,16.34,37.58,0.00
13:11:40,19.5,13.2,49.7,339.7,49.19,48.94,43.99,36.43,35.13,31.9,16.37,37.54,0.00
13:11:50,19.4,13.1,49.8,339.8,49.25,48.93,43.89,36.41,35.15,31.94,16.38,37.48,0.00
13:12:00,19.6,13.3,49.8,340.0,49.28,48.93,43.88,36.42,35.16,31.98,16.40,37.43,0.00
13:12:10,19.6,13.3,49.8,340.1,49.28,48.92,43.87,36.41,35.18,32.02,16.42,37.39,0.00
13:12:20,19.7,13.4,49.7,340.0,49.39,48.94,43.9,36.45,35.21,32.06,16.44,37.33,0.00
13:12:30,19.6,13.3,49.8,339.6,49.36,48.93,43.89,36.49,35.25,32.08,16.46,37.29,0.00
13:12:40,19.6,13.3,49.7,340.3,49.43,48.92,43.9,36.51,35.27,32.12,16.48,37.23,0.00
13:12:50,19.5,13.2,49.7,340.3,49.4,48.93,43.87,36.52,35.3,32.15,16.49,37.18,0.00
13:13:00,19.4,13.1,49.7,340.6,49.43,48.93,43.86,36.55,35.34,32.2,16.52,37.13,0.00
13:13:10,19.5,13.2,49.6,341.1,49.43,48.93,43.86,36.57,35.36,32.26,16.54,37.08,0.00
13:13:20,19.6,13.3,49.9,341.1,49.45,48.93,43.81,36.57,35.38,32.29,16.55,37.03,0.00
13:13:30,19.5,13.2,49.9,341.0,49.43,48.93,43.77,36.59,35.4,32.34,16.57,36.98,0.00
13:13:40,19.7,13.4,49.8,340.5,49.39,48.93,43.84,36.64,35.43,32.37,16.60,36.94,0.00
13:13:50,19.5,13.2,49.8,341.3,49.39,48.94,43.84,36.66,35.46,32.42,16.62,36.89,0.00
13:14:00,19.4,13.2,49.8,341.5,49.34,48.94,43.86,36.69,35.48,32.45,16.63,36.84,0.00
13:14:10,19.4,13.2,49.8,341.8,49.25,48.93,43.83,36.71,35.5,32.48,16.65,36.78,0.00
13:14:20,19.5,13.3,49.9,342.0,49.15,48.92,43.83,36.72,35.54,32.52,16.67,36.74,0.00
13:14:30,19.6,13.4,49.7,342.1,49.15,48.93,43.83,36.8,35.58,32.55,16.69,36.69,0.00
13:14:40,19.6,13.3,49.7,342.1,49.16,48.92,43.82,36.82,35.59,32.59,16.70,36.64,0.00
13:14:50,19.5,13.2,49.9,342.4,49.17,48.93,43.78,36.84,35.64,32.65,16.74,36.6,0.00
13:15:00,19.5,13.2,49.7,342.0,49.15,48.93,43.82,36.86,35.66,32.7,16.75,36.55,0.00
13:15:10,19.5,13.2,49.8,342.0,49.19,48.91,43.81,36.87,35.66,32.71,16.77,36.5,0.00
13:15:20,19.5,13.2,49.8,342.3,49.21,48.92,43.74,36.91,35.7,32.77,16.79,36.45,0.00
13:15:30,19.5,13.2,49.7,342.4,49.22,48.93,43.76,36.96,35.73,32.8,16.82,36.42,0.00
13:15:40,19.7,13.4,49.7,343.0,49.19,48.92,43.81,36.99,35.76,32.82,16.83,36.36,0.00
13:15:50,19.5,13.2,49.8,342.8,49.36,48.93,43.71,37.01,35.79,32.86,16.84,36.31,0.00
13:16:00,19.5,13.2,49.7,342.6,49.28,48.92,43.77,37.01,35.82,32.9,16.87,36.27,0.00
13:16:10,19.4,13.1,49.6,342.7,49.3,48.92,43.81,37.06,35.84,32.94,16.90,36.23,0.00
13:16:20,19.6,13.3,49.8,343.4,49.38,48.92,43.74,37.05,35.85,32.98,16.91,36.16,0.00
13:16:30,19.4,13.2,49.8,343.3,49.32,48.91,43.76,37.06,35.86,33,16.93,36.11,0.00
13:16:40,19.4,13.1,49.7,342.9,49.29,48.91,43.79,37.08,35.88,33.07,16.95,36.07,0.00
13:16:50,19.5,13.2,49.7,343.3,49.29,48.91,43.67,37.11,35.93,33.11,16.97,36.02,0.00
13:17:00,19.4,13.1,49.6,343.5,49.33,48.92,43.75,37.15,35.97,33.13,16.99,35.99,0.00
13:17:10,19.5,13.2,49.6,344.3,49.34,48.91,43.68,37.19,36.02,33.17,17.01,35.94,0.00
13:17:20,19.7,13.4,49.7,344.3,49.23,48.91,43.76,37.2,36.03,33.19,17.02,35.88,0.00
13:17:30,19.7,13.4,49.7,344.4,49.18,48.92,43.6,37.22,36.07,33.23,17.05,35.85,0.00
13:17:40,19.5,13.2,49.7,344.2,49.18,48.92,43.73,37.22,36.08,33.27,17.07,35.8,0.00
13:17:50,19.5,13.3,49.6,344.0,49.13,48.93,43.67,37.24,36.1,33.32,17.09,35.76,0.00
13:18:00,19.6,13.3,49.7,344.1,49.12,48.92,43.69,37.25,36.1,33.35,17.11,35.7,0.00
13:18:10,19.4,13.2,49.7,344.3,49.08,48.92,43.75,37.3,36.12,33.4,17.13,35.67,0.00
13:18:20,19.4,13.1,49.8,344.3,49.09,48.91,43.67,37.34,36.14,33.43,17.15,35.61,0.00
13:18:30,19.3,13.1,49.7,344.4,49.08,48.91,43.65,37.38,36.16,33.46,17.17,35.57,0.00
13:18:40,19.3,13.1,49.7,344.4,49.08,48.91,43.65,37.38,36.16,33.46,17.17,35.57,0.00
13:18:50,19.5,13.2,49.7,344.7,49.26,48.9,43.68,37.42,36.24,33.53,17.21,35.47,0.00
13:19:00,19.6,13.3,49.8,345.2,49.34,48.92,43.65,37.44,36.29,33.57,17.24,35.45,0.00
13:19:10,19.4,13.1,49.8,345.4,49.32,48.91,43.66,37.47,36.31,33.59,17.25,35.39,0.00
13:19:20,19.6,13.3,49.7,345.3,49.27,48.91,43.57,37.5,36.36,33.62,17.27,35.35,0.00
13:19:30,19.5,13.2,49.7,345.4,49.34,48.91,43.67,37.54,36.38,33.64,17.29,35.3,0.00
13:19:40,19.6,13.3,49.8,345.7,49.32,48.91,43.58,37.55,36.41,33.68,17.31,35.26,0.00
13:19:50,19.6,13.3,49.7,345.6,49.24,48.9,43.57,37.59,36.41,33.73,17.34,35.22,0.00
13:20:00,19.4,13.2,49.7,345.9,49.26,48.92,43.61,37.64,36.41,33.8,17.36,35.18,0.00
13:20:10,19.4,13.1,49.7,345.9,49.35,48.92,43.63,37.68,36.43,33.83,17.38,35.15,0.00
13:20:20,19.4,13.2,49.7,346.0,49.27,48.92,43.61,37.71,36.45,33.88,17.40,35.1,0.00
13:20:30,19.6,13.3,49.6,346.1,49.16,48.91,43.58,37.71,36.49,33.88,17.41,35.05,0.00
13:20:40,19.5,13.2,49.7,346.1,49.07,48.92,43.63,37.74,36.54,33.91,17.43,35.01,0.00
13:20:50,19.4,13.1,49.6,346.6,49.06,48.9,43.6,37.79,36.58,33.94,17.45,34.97,0.00
13:21:00,19.6,13.3,49.9,346.8,49.26,48.91,43.56,37.81,36.6,33.97,17.48,34.93,0.00
13:21:10,19.6,13.3,49.9,346.8,49.15,48.91,43.57,37.8,36.63,34,17.50,34.89,0.00
13:21:20,19.5,13.2,49.7,346.6,49.1,48.93,43.48,37.82,36.67,34.06,17.52,34.85,0.00
13:21:30,19.6,13.3,49.7,346.6,49.13,48.91,43.51,37.83,36.68,34.1,17.53,34.79,0.00
13:21:40,19.5,13.3,49.9,347.1,49.17,48.91,43.5,37.88,36.71,34.15,17.56,34.77,0.00
13:21:50,19.4,13.2,49.7,346.5,49.19,48.89,43.55,37.91,36.71,34.17,17.57,34.72,0.00
13:22:00,19.5,13.2,49.8,347.4,49.19,48.9,43.58,37.93,36.75,34.21,17.60,34.68,0.00
13:22:10,19.4,13.2,49.9,347.6,49.16,48.92,43.55,37.95,36.79,34.24,17.62,34.65,0.00
13:22:20,19.6,13.3,49.7,347.4,49.19,48.91,43.52,37.98,36.79,34.26,17.64,34.6,0.00
13:22:30,19.5,13.3,49.7,347.4,49.17,48.9,43.5,37.98,36.82,34.27,17.65,34.55,0.00
13:22:40,19.4,13.1,49.8,347.8,49.21,48.9,43.49,38.03,36.85,34.3,17.67,34.52,0.00
13:22:50,19.5,13.3,49.8,348.1,49.21,48.9,43.52,38.06,36.87,34.34,17.70,34.47,0.00
13:23:00,19.5,13.3,49.9,348.5,49.03,48.91,43.41,38.06,36.9,34.39,17.71,34.44,0.00
13:23:10,19.5,13.3,50.1,348.9,49.17,48.92,43.44,38.09,36.94,34.43,17.73,34.4,0.00
13:23:20,19.4,13.2,49.9,348.9,49.14,48.9,43.48,38.12,36.96,34.47,17.75,34.35,0.00
13:23:30,19.5,13.3,49.9,349.0,49.08,48.92,43.45,38.13,36.99,34.52,17.77,34.32,0.00
13:23:40,19.3,13.1,49.8,348.8,49.08,48.91,43.44,38.2,37.01,34.54,17.78,34.27,0.00
13:23:50,19.4,13.1,49.9,349.0,49.19,48.91,43.43,38.22,37.03,34.56,17.80,34.23,0.00
13:24:00,19.5,13.3,50.0,349.2,49.15,48.9,43.39,38.23,37.05,34.59,17.81,34.19,0.00
13:24:10,19.4,13.2,49.9,349.3,49.18,48.91,43.46,38.27,37.09,34.62,17.84,34.16,0.00
13:24:20,19.4,13.2,50.0,349.6,49.07,48.91,43.43,38.27,37.12,34.65,17.86,34.12,0.00
13:24:30,19.3,13.1,49.9,350.1,49.08,48.9,43.4,38.29,37.13,34.69,17.88,34.07,0.00
13:24:40,19.6,13.4,49.9,350.4,49.07,48.91,43.44,38.3,37.16,34.72,17.90,34.03,0.00
13:24:50,19.5,13.3,49.9,349.9,49.18,48.91,43.34,38.34,37.19,34.76,17.92,34,0.00
13:25:00,19.4,13.2,50.0,349.7,49.17,48.9,43.33,38.36,37.21,34.79,17.94,33.96,0.00
13:25:10,19.5,13.3,50.1,350.1,49.23,48.9,43.35,38.38,37.26,34.84,17.97,33.92,0.00
13:25:20,19.6,13.3,50.0,350.0,49.11,48.89,43.28,38.4,37.3,34.85,17.97,33.87,0.00
13:25:30,19.5,13.3,50.0,350.1,49.24,48.9,43.33,38.43,37.33,34.89,17.99,33.84,0.00
13:25:40,19.6,13.3,50.0,350.0,49.17,48.89,43.26,38.45,37.34,34.93,18.02,33.79,0.00
13:25:50,19.4,13.2,50.0,350.2,49.21,48.89,43.36,38.46,37.34,34.96,18.03,33.76,0.00
13:26:00,19.4,13.2,50.0,350.3,49.24,48.9,43.29,38.5,37.35,34.98,18.06,33.72,0.00
13:26:10,19.6,13.3,50.0,350.7,49.23,48.89,43.29,38.51,37.36,35.02,18.07,33.68,0.00
13:26:20,19.5,13.3,49.9,351.1,49.3,48.89,43.33,38.54,37.41,35.05,18.09,33.65,0.00
13:26:30,19.4,13.2,49.9,351.4,49.35,48.89,43.25,38.55,37.45,35.06,18.11,33.6,0.00
13:26:40,19.3,13.1,49.9,351.6,49.35,48.89,43.22,38.59,37.49,35.1,18.13,33.57,0.00
13:26:50,19.4,13.2,49.9,352.1,49.39,48.9,43.17,38.61,37.53,35.15,18.15,33.53,0.00
13:27:00,19.4,13.2,50.0,351.9,49.36,48.9,43.11,38.65,37.55,35.19,18.17,33.51,0.00
13:27:10,19.6,13.3,49.9,352.4,49.37,48.9,43.16,38.7,37.58,35.22,18.19,33.46,0.00
13:27:20,19.7,13.4,50.0,352.3,49.31,48.87,43.03,38.7,37.58,35.23,18.20,33.41,0.00
13:27:30,19.5,13.2,49.9,352.5,49.11,48.89,43.14,38.73,37.6,35.29,18.23,33.39,0.00
13:27:40,19.5,13.2,50.0,352.3,49.18,48.88,43.07,38.75,37.62,35.32,18.25,33.35,0.00
13:27:50,19.5,13.2,50.0,353.0,49.24,48.89,43.15,38.79,37.65,35.37,18.27,33.32,0.00
13:28:00,19.5,13.2,50.0,353.0,49.24,48.89,43.15,38.79,37.65,35.37,18.27,33.32,0.00
13:28:10,19.6,13.4,50.0,353.1,49.16,48.89,43.14,38.86,37.71,35.39,18.29,33.24,0.00
13:28:20,19.5,13.3,50.1,353.5,49.22,48.88,43.11,38.87,37.75,35.42,18.31,33.19,0.00
13:28:30,19.7,13.5,50.1,352.4,49.3,48.89,43,38.88,37.8,35.46,18.35,33.16,0.00
13:28:40,19.6,13.4,50.1,352.2,49.2,48.89,43.02,38.91,37.82,35.5,18.37,33.13,0.00
13:28:50,19.5,13.2,50.0,352.8,49.26,48.89,43,38.92,37.84,35.54,18.38,33.09,0.00
13:29:00,19.5,13.3,50.1,352.7,49.22,48.88,42.95,38.93,37.85,35.57,18.40,33.05,0.00
13:29:10,19.3,13.1,50.0,353.1,49.19,48.9,42.98,38.96,37.89,35.62,18.42,33.02,0.00
13:29:20,19.4,13.2,50.1,353.1,49.13,48.88,42.86,39.02,37.88,35.63,18.44,32.98,0.00
13:29:30,19.4,13.1,50.0,353.0,49.06,48.89,42.93,39.05,37.91,35.66,18.46,32.95,0.00
13:29:40,19.5,13.3,50.1,353.3,49.12,48.89,42.96,39.09,37.94,35.69,18.48,32.91,0.00
13:29:50,19.4,13.2,50.1,353.4,49.08,48.89,42.85,39.1,37.95,35.71,18.49,32.87,0.00
13:30:00,19.5,13.3,50.0,353.6,49.17,48.89,42.95,39.12,37.97,35.75,18.52,32.85,0.00
13:30:10,19.4,13.2,50.0,353.5,49.15,48.88,42.79,39.14,38,35.81,18.53,32.8,0.00
13:30:20,19.3,13.1,50.0,354.1,49.11,48.89,42.8,39.17,38.05,35.83,18.56,32.77,0.00
13:30:30,19.3,13.1,50.0,354.5,49.23,48.89,42.74,39.2,38.08,35.86,18.57,32.75,0.00
13:30:40,19.3,13.1,50.0,355.1,49.17,48.88,42.79,39.2,38.11,35.87,18.58,32.7,0.00
13:30:50,19.3,13.1,50.0,355.3,49.14,48.88,42.88,39.23,38.16,35.92,18.60,32.67,0.00
13:31:00,19.3,13.1,50.0,355.6,49.15,48.88,42.82,39.25,38.19,35.94,18.61,32.64,0.00
13:31:10,19.4,13.2,50.2,355.3,49.17,48.89,42.69,39.26,38.24,35.97,18.62,32.61,0.00
13:31:20,19.5,13.3,50.0,355.6,49.18,48.88,42.53,39.27,38.23,35.99,18.65,32.57,0.00
13:31:30,19.5,13.3,50.2,355.8,49.06,48.88,42.76,39.3,38.24,36.01,18.66,32.53,0.00
13:31:40,19.4,13.2,50.0,356.1,49.08,48.89,42.62,39.34,38.26,36.07,18.69,32.5,0.00
13:31:50,19.4,13.2,50.2,356.0,49.06,48.89,42.64,39.37,38.27,36.1,18.70,32.46,0.00
13:32:00,19.4,13.2,50.1,355.5,49.09,48.89,42.58,39.41,38.3,36.14,18.73,32.44,0.00
13:32:10,19.4,13.2,50.1,355.5,49.07,48.88,42.58,39.45,38.32,36.17,18.74,32.39,0.00
13:32:20,19.4,13.2,50.1,356.0,49.06,48.87,42.51,39.47,38.36,36.2,18.76,32.37,0.00
13:32:30,19.6,13.3,50.1,355.9,49.14,48.87,42.55,39.49,38.39,36.21,18.77,32.32,0.00
13:32:40,19.5,13.3,50.3,355.6,49.2,48.87,42.53,39.5,38.42,36.25,18.80,32.3,0.00
13:32:50,19.5,13.3,50.2,356.0,49.22,48.88,42.4,39.55,38.46,36.29,18.81,32.27,0.00
13:33:00,19.4,13.2,50.1,356.0,49.1,48.87,42.44,39.56,38.46,36.33,18.82,32.22,0.00
13:33:10,19.5,13.3,50.1,356.2,49.08,48.89,42.55,39.61,38.5,36.36,18.84,32.21,0.00
13:33:20,19.5,13.3,50.1,356.6,49.13,48.89,42.4,39.62,38.52,36.37,18.86,32.17,0.00
13:33:30,19.4,13.2,50.1,356.7,48.97,48.88,42.38,39.65,38.54,36.39,18.88,32.14,0.00
13:33:40,19.6,13.3,50.1,356.5,49.18,48.87,42.34,39.69,38.56,36.4,18.91,32.1,0.00
13:33:50,19.6,13.3,50.1,357.0,48.99,48.89,42.33,39.71,38.59,36.45,18.92,32.08,0.00
13:34:00,19.4,13.2,50.3,357.1,49.09,48.88,42.18,39.74,38.62,36.49,18.93,32.04,0.00
13:34:10,19.5,13.3,50.1,357.0,48.98,48.88,42.32,39.78,38.66,36.54,18.96,32.02,0.00
13:34:20,19.5,13.3,50.1,357.7,49.01,48.87,42.24,39.78,38.69,36.57,18.97,31.98,0.00
13:34:30,19.4,13.2,50.3,357.6,49.17,48.89,42.22,39.81,38.72,36.6,18.99,31.95,0.00
13:34:40,19.4,13.2,50.2,357.6,49.14,48.87,42.24,39.85,38.73,36.6,19.00,31.91,0.00
13:34:50,19.5,13.3,50.2,357.5,49.11,48.87,42.25,39.86,38.75,36.64,19.02,31.88,0.00
13:35:00,19.5,13.3,50.1,357.5,49.08,48.88,42.13,39.89,38.78,36.67,19.03,31.86,0.00
13:35:10,19.4,13.2,50.0,357.3,49.05,48.88,42.21,39.9,38.81,36.72,19.05,31.81,0.00
13:35:20,19.6,13.4,50.3,357.3,49.06,48.88,42.16,39.9,38.85,36.76,19.07,31.8,0.00
13:35:30,19.4,13.2,50.2,357.6,48.94,48.87,42.08,39.92,38.88,36.77,19.08,31.76,0.00
13:35:40,19.4,13.2,50.2,357.7,49.01,48.88,42.09,39.94,38.92,36.79,19.11,31.73,0.00
13:35:50,19.5,13.3,50.2,358.0,49.01,48.86,41.98,39.96,38.93,36.83,19.12,31.7,0.00
13:36:00,19.4,13.1,50.0,357.9,48.99,48.87,42.11,40.04,38.95,36.87,19.13,31.67,0.00
13:36:10,19.4,13.2,50.1,358.1,49.08,48.87,42.01,40.06,38.96,36.89,19.14,31.64,0.00
13:36:20,19.4,13.2,50.1,358.1,49.08,48.87,42.01,40.06,38.96,36.89,19.14,31.64,0.00
13:36:30,19.5,13.3,50.0,359.0,49.13,48.87,42,40.1,39.01,36.93,19.18,31.58,0.00
13:36:40,19.6,13.3,50.1,359.3,49.19,48.88,41.95,40.13,39.03,36.96,19.19,31.54,0.00
13:36:50,19.4,13.2,50.1,359.2,49.07,48.88,41.97,40.16,39.07,37,19.21,31.52,0.00
13:37:00,19.5,13.3,50.1,360.2,48.99,48.87,41.94,40.16,39.1,37.03,19.22,31.49,0.00
13:37:10,19.5,13.3,50.1,360.5,49.14,48.87,42,40.17,39.13,37.07,19.24,31.46,0.00
13:37:20,19.4,13.2,50.1,360.3,49.02,48.87,41.93,40.18,39.16,37.1,19.25,31.43,0.00
