Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
13:37:30,19.4,13.2,50.2,360.1,49.16,48.87,41.98,40.23,39.18,37.12,19.26,31.41,0.00
13:37:40,19.3,13.1,50.1,360.4,49.19,48.87,41.92,40.27,39.21,37.15,19.28,31.36,0.00
13:37:50,19.3,13.1,50.1,359.9,49.21,48.88,41.99,40.31,39.25,37.19,19.30,31.34,0.00
13:38:00,19.3,13.1,50.1,359.9,49.18,48.88,41.96,40.31,39.29,37.22,19.32,31.31,0.00
13:38:10,19.3,13.1,50.2,359.8,49.22,48.86,41.91,40.31,39.31,37.23,19.32,31.27,0.00
13:38:20,19.4,13.2,50.0,359.4,49.12,48.87,41.83,40.34,39.33,37.27,19.35,31.25,0.00
13:38:30,19.5,13.2,50.1,359.5,49.09,48.86,41.86,40.36,39.35,37.3,16.92,31.21,0.00
13:38:40,19.4,13.2,50.1,359.3,49.08,48.87,41.91,40.43,39.36,37.32,16.45,31.19,0.00
13:38:50,19.4,13.2,50.2,358.9,49.11,48.86,41.86,40.46,39.38,37.36,15.64,31.15,0.00
13:39:00,19.4,13.2,50.0,359.1,49.1,48.87,41.88,40.47,39.43,37.39,13.41,31.14,0.00
13:39:10,19.5,13.2,50.1,359.3,49.1,48.86,41.92,40.47,39.44,37.43,13.70,31.09,0.00
13:39:20,19.4,13.2,50.0,359.7,49.04,48.86,41.9,40.48,39.47,37.46,14.03,31.07,0.00
13:39:30,19.4,13.2,50.0,360.1,48.9,48.87,41.91,40.5,39.47,37.48,14.26,31.04,0.00
13:39:40,19.5,13.3,50.2,360.7,48.85,48.86,41.88,40.53,39.5,37.5,14.31,31.01,0.00
13:39:50,19.5,13.3,50.1,360.7,48.78,48.86,41.81,40.56,39.52,37.54,14.08,30.98,0.00
13:40:00,19.4,13.2,49.9,361.2,48.94,48.87,41.96,40.61,39.56,37.56,14.49,30.96,0.00
13:40:10,19.4,13.2,49.9,361.6,48.85,48.85,41.81,40.65,39.56,37.56,14.34,47.41,1.68
13:40:20,19.5,13.2,49.9,360.7,49.01,48.86,41.65,40.67,39.51,37.13,13.40,48.87,1.68
13:40:30,19.4,13.2,50.1,359.1,49,48.82,41.47,40.67,39.37,35.12,14.59,48.96,1.69
13:40:40,19.6,13.4,50.0,357.6,49.06,48.73,41.38,40.71,39.43,35.52,13.78,49.01,1.68
13:40:50,19.6,13.3,49.9,356.0,49.08,48.67,41.28,40.72,39.58,34.48,14.53,49,1.69
13:41:00,19.5,13.2,50.0,354.9,49.08,48.67,41.18,40.71,39.59,34,14.38,49.01,1.68
13:41:10,19.4,13.2,50.1,353.2,48.96,48.55,41.16,40.71,39.5,33.43,14.46,49.03,1.69
13:41:20,19.5,13.2,50.1,351.4,48.94,48.52,41.14,40.75,39.44,33.08,13.97,49.01,1.68
13:41:30,19.4,13.2,50.0,349.8,48.96,48.38,41.15,40.76,39.3,32.79,14.16,49.03,1.68
13:41:40,19.6,13.3,49.9,348.0,48.96,48.23,41.14,40.71,39.35,32.47,13.85,49.02,1.68
13:41:50,19.5,13.2,49.9,346.6,49.06,48.16,41.1,40.74,39.44,32.34,14.39,49,1.67
13:42:00,19.6,13.4,50.0,345.2,49.04,48.11,41.08,40.76,39.25,31.67,14.02,48.98,1.68
13:42:10,19.5,13.2,50.0,344.0,49.03,48.09,41.07,40.79,39.08,31.35,13.69,49,1.70
13:42:20,19.5,13.3,49.9,342.7,49.02,48.05,41.05,40.77,38.73,31.01,14.12,48.99,1.68
13:42:30,19.5,13.2,50.0,340.6,49.01,48.03,41.05,40.76,38.85,30.63,13.69,48.99,1.68
13:42:40,19.7,13.4,49.9,339.2,48.98,47.89,41.02,40.73,38.86,30.33,13.89,48.99,1.69
13:42:50,19.6,13.3,49.9,337.9,48.95,47.82,41.02,40.7,38.7,30,13.80,48.99,1.68
13:43:00,19.4,13.2,49.9,336.7,48.94,47.74,41.01,40.69,37.87,29.59,14.37,48.97,1.70
13:43:10,19.4,13.2,49.9,335.4,48.83,47.65,41,40.67,37.99,29.27,13.80,48.96,1.67
13:43:20,19.4,13.2,49.9,333.8,48.72,47.59,40.99,40.69,37.1,29.06,14.21,48.97,1.69
13:43:30,19.6,13.3,49.9,332.4,48.75,47.55,41.01,40.71,37,28.91,14.66,48.97,1.68
13:43:40,19.6,13.3,49.9,331.3,48.73,47.49,41.01,40.7,36.49,28.48,13.91,48.97,1.67
13:43:50,19.6,13.3,49.8,330.3,48.49,47.43,41,40.69,35.84,28.15,14.00,48.93,1.69
13:44:00,19.6,13.3,49.8,329.0,48.42,47.36,41.01,40.69,35.39,28.12,14.22,48.92,1.69
13:44:10,19.5,13.2,49.7,327.5,48.37,47.24,40.99,40.66,34.57,27.59,14.27,48.9,1.68
13:44:20,19.5,13.2,49.6,326.3,48.32,47.14,40.99,40.65,34.29,27.61,13.79,48.88,1.69
13:44:30,19.5,13.2,49.8,324.7,48.23,46.99,40.98,40.62,33.6,27.47,14.11,48.86,1.69
13:44:40,19.5,13.2,49.7,323.9,48.15,46.78,40.99,40.59,33.36,26.9,13.95,48.83,1.68
13:44:50,19.4,13.2,49.7,322.9,48.04,46.78,40.98,40.56,32.71,26.79,14.32,48.81,1.69
13:45:00,19.7,13.4,49.7,321.5,47.96,46.75,40.97,40.56,32.41,26.6,13.54,48.78,1.68
13:45:10,19.4,13.2,49.6,320.1,47.94,46.62,40.96,40.53,31.9,26.46,14.45,48.76,1.69
13:45:20,19.7,13.4,49.6,319.1,47.91,46.33,40.97,40.49,31.04,26.21,14.20,48.73,0.00
13:45:30,19.5,13.2,49.7,318.7,47.93,46.28,40.96,40.48,31.44,26.06,14.21,48.73,0.00
13:45:40,19.4,13.1,49.6,319.5,47.9,46.23,40.96,40.46,31.75,26.16,14.21,48.72,0.00
13:45:50,19.4,13.1,49.7,320.3,47.82,46.28,40.96,40.46,31.69,26.12,14.22,48.72,0.00
13:46:00,19.4,13.1,49.6,321.0,47.77,46.31,40.95,40.45,31,26.15,14.24,48.69,0.00
13:46:10,19.6,13.3,49.7,321.9,47.86,46.26,40.94,40.44,30.74,26.1,14.25,48.65,0.00
13:46:20,19.5,13.2,49.7,322.7,47.84,46.18,40.94,40.42,31.14,26.12,14.25,48.64,0.00
13:46:30,19.5,13.2,49.8,323.6,47.79,46.15,40.94,40.41,31.72,26.16,14.27,48.58,0.00
13:46:40,19.6,13.3,49.6,324.5,47.78,46.1,40.94,40.42,32.36,26.18,14.29,48.48,0.00
13:46:50,19.5,13.2,49.7,325.5,47.84,46.11,40.95,40.47,32.41,26.19,14.32,48.38,0.00
13:47:00,19.5,13.3,49.7,326.1,47.77,46.13,40.96,40.47,32.32,26.2,14.34,48.31,0.00
13:47:10,19.5,13.2,49.7,326.8,47.72,46.12,40.96,40.44,32.44,26.21,14.36,48.21,0.00
13:47:20,19.5,13.2,49.7,327.9,47.83,46.15,40.95,40.43,31.99,26.26,14.38,48.15,0.00
13:47:30,19.4,13.1,49.7,328.1,47.93,46.2,40.97,40.43,32.13,26.28,14.39,48.1,0.00
13:47:40,19.4,13.2,49.9,328.9,47.95,46.16,40.96,40.44,31.9,26.3,14.41,48.04,0.00
13:47:50,19.4,13.2,50.0,329.0,47.9,46,40.95,40.44,32.17,26.3,14.41,47.97,0.00
13:48:00,19.4,13.2,49.6,329.8,47.82,45.99,40.96,40.45,32.52,26.29,14.45,47.87,0.00
13:48:10,19.5,13.2,49.7,329.7,47.76,46.12,40.95,40.46,32.56,26.3,14.45,47.79,0.00
13:48:20,19.5,13.3,49.8,330.1,47.79,46.11,40.94,40.47,32.79,26.3,14.46,47.72,0.00
13:48:30,19.5,13.2,49.7,330.3,47.84,46.1,40.96,40.49,33.02,26.31,14.47,47.65,0.00
13:48:40,19.5,13.3,49.8,330.6,47.86,46.17,40.95,40.5,33.26,26.37,14.49,47.59,0.00
13:48:50,19.7,13.4,49.8,330.6,47.86,46.16,40.95,40.49,32.99,26.45,14.49,47.5,0.00
13:49:00,19.5,13.2,49.8,330.7,47.88,46.13,40.95,40.48,32.98,26.48,14.50,47.44,0.00
13:49:10,19.6,13.4,49.9,330.8,47.91,46.09,40.95,40.48,32.95,26.49,14.51,47.35,0.00
13:49:20,19.5,13.3,49.8,330.6,47.92,46.09,40.94,40.48,33.17,26.49,14.52,47.29,0.00
13:49:30,19.6,13.3,49.8,330.8,47.86,46.11,40.95,40.48,33.29,26.48,14.53,47.21,0.00
13:49:40,19.5,13.2,49.8,330.6,47.81,46.13,40.93,40.49,33.47,26.46,14.53,47.13,0.00
13:49:50,19.4,13.2,49.8,330.8,47.83,46.15,40.94,40.5,33.42,26.52,14.54,47.05,0.00
13:50:00,19.5,13.3,49.9,331.0,47.85,46.12,40.95,40.51,33.78,26.6,14.56,47,0.00
13:50:10,19.5,13.3,49.9,330.6,47.86,46.04,40.94,40.5,33.81,26.63,14.57,46.91,0.00
13:50:20,19.5,13.3,49.9,331.0,47.87,46.05,40.95,40.51,33.91,26.64,14.59,46.84,0.00
13:50:30,19.4,13.1,49.9,331.0,47.89,46.09,40.96,40.52,33.61,26.67,14.60,46.79,0.00
13:50:40,19.5,13.2,49.9,331.3,47.85,46.03,40.95,40.51,33.92,26.73,14.61,46.7,0.00
13:50:50,19.4,13.2,50.0,331.1,47.83,45.96,40.95,40.51,33.96,26.82,14.62,46.63,0.00
13:51:00,19.5,13.2,50.0,331.5,47.83,46.02,40.94,40.51,34.08,26.86,14.63,46.55,0.00
13:51:10,19.5,13.2,49.8,331.3,47.87,46.09,40.94,40.53,34.11,26.89,14.65,46.5,0.00
13:51:20,19.5,13.3,50.0,332.0,47.9,46.1,40.94,40.54,34.24,26.9,14.66,46.42,0.00
13:51:30,19.6,13.4,49.9,331.9,47.88,46.03,40.94,40.55,34.26,26.92,14.66,46.34,0.00
13:51:40,19.7,13.4,49.9,332.4,47.9,46.02,40.96,40.56,34.43,27,14.69,46.3,0.00
13:51:50,19.5,13.2,49.8,332.6,47.89,46.01,40.94,40.56,34.46,27.05,14.68,46.2,0.00
13:52:00,19.5,13.2,49.9,333.0,47.91,46.05,40.96,40.56,34.37,27.08,14.70,46.14,0.00
13:52:10,19.4,13.2,49.8,333.0,47.91,46.09,40.96,40.55,34.57,27.09,14.71,46.06,0.00
13:52:20,19.5,13.3,49.9,333.4,47.9,46.05,40.95,40.54,34.64,27.11,14.72,45.99,0.00
13:52:30,19.5,13.3,49.9,333.8,47.87,46.03,40.96,40.55,34.71,27.16,14.73,45.91,0.00
13:52:40,19.4,13.2,49.9,333.9,47.88,46.03,40.95,40.57,34.9,27.17,14.75,45.86,0.00
13:52:50,19.5,13.3,49.9,333.7,47.85,45.98,40.95,40.57,34.74,27.25,14.75,45.77,0.00
13:53:00,19.5,13.2,50.0,334.3,47.86,45.98,40.95,40.57,34.95,27.32,14.76,45.7,0.00
13:53:10,19.6,13.3,49.8,334.5,47.86,45.98,40.95,40.58,35.02,27.37,14.76,45.63,0.00
13:53:20,19.5,13.2,50.0,334.2,47.82,46.03,40.95,40.6,35.19,27.4,14.78,45.56,0.00
13:53:30,19.5,13.2,50.0,334.1,47.82,46.07,40.94,40.57,35.1,27.4,14.78,45.48,0.00
13:53:40,19.5,13.2,50.0,334.6,47.85,46.12,40.95,40.59,35.17,27.44,14.80,45.42,0.00
13:53:50,19.5,13.3,49.9,334.6,47.84,46.09,40.93,40.58,35.15,27.45,14.80,45.33,0.00
13:54:00,19.5,13.2,49.9,334.7,47.86,46.06,40.96,40.61,35.11,27.47,14.82,45.28,0.00
13:54:10,19.7,13.4,49.8,335.2,47.84,46.02,40.94,40.6,35.26,27.47,14.82,45.2,0.00
13:54:20,19.5,13.2,49.8,335.2,47.84,45.99,40.93,40.6,35.45,27.54,14.83,45.13,0.00
13:54:30,19.5,13.3,49.9,335.3,47.86,45.98,40.95,40.62,35.52,27.66,14.85,45.07,0.00
13:54:40,19.6,13.3,50.0,335.5,47.85,46,40.95,40.64,35.55,27.74,14.87,45.01,0.00
13:54:50,19.5,13.3,50.0,335.9,47.82,45.99,40.94,40.63,35.57,27.77,14.87,44.92,0.00
13:55:00,19.5,13.2,49.9,336.0,47.85,45.98,40.95,40.64,35.67,27.78,14.88,44.86,0.00
13:55:10,19.4,13.2,49.9,336.0,47.84,45.97,40.95,40.65,35.75,27.79,14.89,44.79,0.00
13:55:20,19.7,13.4,49.9,336.3,47.86,45.95,40.94,40.65,35.68,27.83,14.90,44.72,0.00
13:55:30,19.6,13.4,49.9,336.4,47.9,45.96,40.96,40.65,35.9,27.87,14.91,44.66,0.00
13:55:40,19.5,13.3,49.8,337.2,47.89,45.98,40.94,40.66,36.04,27.86,14.91,44.59,0.00
13:55:50,19.4,13.2,49.8,337.1,47.86,45.99,40.95,40.67,36.04,27.96,14.93,44.52,0.00
13:56:00,19.6,13.4,49.9,337.1,47.85,46.01,40.95,40.68,36.07,28.07,14.94,44.45,0.00
13:56:10,19.6,13.3,49.8,337.0,47.84,46.03,40.95,40.68,36.11,28.1,14.95,44.38,0.00
13:56:20,19.5,13.3,50.0,337.8,47.84,46.03,40.95,40.68,36.14,28.12,14.96,44.3,0.00
13:56:30,19.7,13.4,49.9,337.9,47.87,46,40.96,40.7,36.25,28.17,14.97,44.26,0.00
13:56:40,19.7,13.4,49.9,337.8,47.87,45.95,40.96,40.69,36.1,28.22,14.98,44.17,0.00
13:56:50,19.6,13.3,50.0,338.0,47.85,45.94,40.95,40.69,36.18,28.29,14.98,44.11,0.00
13:57:00,19.5,13.2,49.9,338.1,47.85,45.92,40.95,40.7,36.31,28.3,14.99,44.05,0.00
13:57:10,19.6,13.4,49.9,338.3,47.86,45.93,40.94,40.71,36.52,28.33,15.00,43.97,0.00
13:57:20,19.8,13.5,50.0,338.6,47.84,45.95,40.94,40.71,36.52,28.39,15.01,43.9,0.00
13:57:30,19.7,13.4,49.8,338.6,47.84,45.95,40.95,40.73,36.63,28.48,15.03,43.84,0.00
13:57:40,19.8,13.5,49.9,338.7,47.83,45.94,40.95,40.72,36.66,28.51,15.04,43.76,0.00
13:57:50,19.7,13.4,50.1,339.0,47.83,45.9,40.95,40.73,36.71,28.52,15.04,43.69,0.00
13:58:00,19.6,13.4,50.1,339.6,47.82,45.9,40.95,40.75,36.7,28.58,15.05,43.64,0.00
13:58:10,19.6,13.3,49.9,339.5,47.84,45.91,40.95,40.76,36.66,28.65,15.07,43.57,0.00
13:58:20,19.6,13.3,50.0,339.5,47.84,45.94,40.95,40.76,36.75,28.71,15.07,43.5,0.00
13:58:30,19.5,13.3,50.0,339.5,47.84,45.93,40.95,40.76,36.9,28.72,15.08,43.43,0.00
13:58:40,19.5,13.2,49.9,339.8,47.82,45.93,40.95,40.76,36.97,28.77,15.09,43.35,0.00
13:58:50,19.6,13.3,49.9,340.0,47.85,45.92,40.96,40.77,36.96,28.87,15.11,43.3,0.00
13:59:00,19.7,13.5,50.0,340.1,47.82,45.9,40.94,40.77,37.04,28.94,15.11,43.22,0.00
13:59:10,19.8,13.5,49.8,340.4,47.84,45.91,40.95,40.78,37.11,28.95,15.12,43.16,0.00
13:59:20,19.7,13.4,49.9,340.6,47.85,45.89,40.95,40.79,37.19,28.97,15.13,43.09,0.00
13:59:30,19.5,13.3,49.8,340.7,47.85,45.9,40.95,40.79,37.17,29.04,15.14,43.02,0.00
13:59:40,19.5,13.3,49.9,340.6,47.86,45.91,40.96,40.81,37.19,29.13,15.15,42.97,0.00
13:59:50,19.5,13.3,49.8,340.9,47.85,45.91,40.97,40.81,37.29,29.17,15.16,42.9,0.00
14:00:00,19.5,13.3,50.0,341.2,47.85,45.89,40.95,40.81,37.39,29.21,15.17,42.83,0.00
14:00:10,19.7,13.4,50.1,341.5,47.86,45.9,40.95,40.81,37.42,29.27,15.18,42.76,0.00
14:00:20,19.6,13.4,50.1,341.9,47.87,45.88,40.96,40.81,37.43,29.33,15.18,42.71,0.00
14:00:30,19.6,13.4,49.9,341.6,47.81,45.86,40.96,40.83,37.52,29.39,15.19,42.64,0.00
14:00:40,19.5,13.3,49.9,341.8,47.83,45.86,40.97,40.84,37.61,29.4,15.21,42.58,0.00
14:00:50,19.6,13.3,50.1,342.3,47.85,45.85,40.97,40.83,37.65,29.45,15.21,42.51,0.00
14:01:00,19.6,13.3,50.0,341.8,47.86,45.86,40.96,40.84,37.65,29.51,15.22,42.44,0.00
14:01:10,19.5,13.2,50.0,342.6,47.85,45.88,40.97,40.85,37.7,29.58,15.23,42.38,0.00
14:01:20,19.6,13.3,50.0,342.7,47.85,45.87,40.98,40.86,37.74,29.63,15.25,42.33,0.00
14:01:30,19.5,13.3,50.1,343.1,47.85,45.83,40.98,40.86,37.86,29.66,15.25,42.26,0.00
14:01:40,19.5,13.3,50.0,343.2,47.84,45.84,40.98,40.86,37.82,29.74,15.26,42.19,0.00
14:01:50,19.5,13.3,50.1,343.6,47.85,45.83,40.99,40.87,37.88,29.8,15.27,42.14,0.00
14:02:00,19.5,13.3,50.0,343.4,47.86,45.86,41,40.88,37.92,29.88,15.29,42.08,0.00
14:02:10,19.7,13.4,50.0,343.4,47.84,45.86,40.98,40.87,38.02,29.89,15.29,42.01,0.00
14:02:20,19.7,13.4,50.0,343.9,47.85,45.86,40.99,40.88,38.07,29.92,15.30,41.95,0.00
14:02:30,19.5,13.3,50.1,344.1,47.84,45.84,40.99,40.89,38.11,30.01,15.31,41.88,0.00
14:02:40,19.6,13.4,50.0,344.4,47.81,45.83,40.99,40.89,38.14,30.06,15.31,41.81,0.00
14:02:50,19.6,13.3,50.0,344.2,47.85,45.85,41,40.89,38.21,30.09,15.34,41.76,0.00
14:03:00,19.5,13.2,50.0,344.7,47.84,45.81,41.02,40.9,38.29,30.15,15.34,41.7,0.00
14:03:10,19.5,13.3,50.0,345.0,47.84,45.81,41.01,40.9,38.29,30.19,15.34,41.62,0.00
14:03:20,19.6,13.3,50.2,345.2,47.84,45.82,41.02,40.9,38.34,30.28,15.36,41.55,0.00
14:03:30,19.5,13.3,50.0,345.3,47.85,45.81,41.01,40.92,38.37,30.33,15.37,41.5,0.00
14:03:40,19.5,13.3,50.0,344.9,47.86,45.83,41.03,40.91,38.44,30.35,15.38,41.44,0.00
14:03:50,19.6,13.4,50.0,345.6,47.86,45.82,41.03,40.92,38.49,30.41,15.40,41.38,0.00
14:04:00,19.7,13.4,50.0,346.0,47.82,45.8,41.02,40.92,38.52,30.49,15.40,41.32,0.00
14:04:10,19.7,13.4,50.0,346.0,47.82,45.8,41.02,40.92,38.52,30.49,15.40,41.32,0.00
14:04:20,19.6,13.4,50.1,345.7,47.82,45.81,41.06,40.93,38.64,30.58,15.43,41.21,0.00
14:04:30,19.5,13.3,50.1,345.8,47.81,45.8,41.06,40.92,38.69,30.62,15.43,41.14,0.00
14:04:40,19.5,13.3,50.0,345.8,47.79,45.8,41.07,40.94,38.71,30.68,15.44,41.08,0.00
14:04:50,19.6,13.3,50.0,346.4,47.79,45.8,41.07,40.95,38.76,30.76,15.45,41.02,0.00
14:05:00,19.7,13.5,50.2,345.5,47.79,45.79,41.08,40.96,38.79,30.8,15.47,40.96,0.00
14:05:10,19.6,13.4,50.1,345.4,47.79,45.77,41.08,40.96,38.88,30.83,15.48,40.89,0.00
14:05:20,19.6,13.4,50.0,345.3,47.81,45.76,41.09,40.97,38.91,30.87,15.48,40.84,0.00
14:05:30,19.7,13.4,50.0,345.7,47.86,45.79,41.1,40.97,38.92,30.96,15.50,40.78,0.00
14:05:40,19.7,13.4,50.1,346.1,47.91,45.76,41.1,40.97,38.95,31,15.51,40.72,0.00
14:05:50,19.6,13.3,50.0,346.5,47.87,45.77,41.1,40.97,39,31.03,15.52,40.66,0.00
14:06:00,19.5,13.3,50.1,346.6,47.86,45.77,41.11,40.98,39.06,31.1,15.52,40.59,0.00
14:06:10,19.6,13.4,50.1,346.7,47.84,45.77,41.12,40.98,39.09,31.15,15.54,40.54,0.00
14:06:20,19.6,13.4,50.0,346.9,47.82,45.76,41.11,40.98,39.13,31.24,15.55,40.48,0.00
14:06:30,19.6,13.3,50.1,347.4,47.82,45.76,41.13,41,39.19,31.26,15.56,40.43,0.00
14:06:40,19.5,13.3,50.0,347.6,47.82,45.75,41.15,41,39.24,31.3,15.58,40.37,0.00
14:06:50,19.5,13.3,50.1,347.8,47.85,45.75,41.16,41.02,39.29,31.35,15.59,40.31,0.00
14:07:00,19.6,13.4,50.1,347.9,47.79,45.75,41.16,41.02,39.3,31.42,15.61,40.26,0.00
14:07:10,19.6,13.4,50.0,348.0,47.79,45.74,41.18,41.02,39.36,31.47,15.61,40.19,0.00
14:07:20,19.6,13.3,50.0,348.3,47.8,45.74,41.19,41.03,39.4,31.51,15.63,40.14,0.00
14:07:30,19.5,13.2,49.9,348.6,47.75,45.74,41.19,41.03,39.44,31.56,15.64,40.07,0.00
14:07:40,19.5,13.2,50.1,348.7,47.76,45.72,41.2,41.04,39.48,31.62,15.65,40.02,0.00
14:07:50,19.6,13.4,50.1,349.1,47.72,45.73,41.21,41.05,39.52,31.69,15.67,39.98,0.00
14:08:00,19.5,13.3,50.1,349.4,47.63,45.71,41.21,41.05,39.56,31.73,15.68,39.92,0.00
14:08:10,19.5,13.3,50.1,349.6,47.6,45.7,41.21,41.05,39.59,31.76,15.69,39.85,0.00
14:08:20,19.6,13.3,50.0,349.7,47.69,45.75,41.24,41.08,39.65,31.84,15.71,39.81,0.00
14:08:30,19.4,13.2,50.1,350.0,47.74,45.73,41.24,41.09,39.65,31.89,15.72,39.74,0.00
14:08:40,19.4,13.2,50.0,350.0,47.8,45.73,41.25,41.11,39.7,31.94,15.74,39.7,0.00
14:08:50,19.7,13.5,50.0,349.8,47.82,45.71,41.27,41.13,39.74,31.99,15.76,39.65,0.00
14:09:00,19.5,13.3,50.1,350.5,47.78,45.7,41.26,41.11,39.78,32.03,15.76,39.58,0.00
14:09:10,19.5,13.3,50.0,351.0,47.82,45.72,41.29,41.14,39.81,32.1,15.79,39.53,0.00
14:09:20,19.5,13.3,50.1,350.8,47.83,45.7,41.29,41.14,39.84,32.15,15.80,39.49,0.00
14:09:30,19.5,13.2,50.1,350.6,47.78,45.69,41.28,41.13,39.86,32.18,15.80,39.41,0.00
14:09:40,19.6,13.3,50.0,350.4,47.78,45.68,41.29,41.14,39.9,32.24,15.83,39.35,0.00
14:09:50,19.7,13.4,50.0,350.9,47.8,45.71,41.31,41.15,39.96,32.31,15.84,39.31,0.00
14:10:00,19.7,13.5,50.0,350.8,47.79,45.71,41.31,41.16,39.97,32.35,15.85,39.24,0.00
14:10:10,19.7,13.4,49.9,351.0,47.79,45.69,41.32,41.17,40.02,32.41,15.88,39.19,0.00
14:10:20,19.7,13.5,50.0,350.8,47.85,45.68,41.34,41.18,40.04,32.46,15.89,39.15,0.00
14:10:30,19.8,13.5,50.1,350.4,47.78,45.69,41.34,41.19,40.08,32.52,15.91,39.09,0.00
14:10:40,19.7,13.5,50.1,350.5,47.72,45.65,41.35,41.21,40.12,32.56,15.92,39.03,0.00
14:10:50,19.6,13.4,50.1,351.2,47.7,45.68,41.35,41.2,40.15,32.62,15.93,38.98,0.00
14:11:00,19.7,13.5,50.1,351.4,47.73,45.69,41.37,41.22,40.19,32.67,15.95,38.93,0.00
14:11:10,19.6,13.4,50.1,351.7,47.76,45.67,41.37,41.22,40.2,32.71,15.97,38.86,0.00
14:11:20,19.6,13.3,50.0,352.4,47.8,45.68,41.38,41.22,40.23,32.76,15.98,38.81,0.00
14:11:30,19.7,13.4,50.1,352.6,47.78,45.69,41.4,41.23,40.27,32.82,16.00,38.76,0.00
14:11:40,19.6,13.4,50.0,353.1,47.78,45.64,41.4,41.22,40.28,32.86,16.01,38.71,0.00
14:11:50,19.6,13.3,50.0,353.2,47.78,45.69,41.42,41.24,40.31,32.93,16.04,38.66,0.00
14:12:00,19.6,13.4,50.0,352.9,47.82,45.61,41.41,41.25,40.33,32.98,16.05,38.6,0.00
14:12:10,19.6,13.4,50.1,353.2,47.8,45.64,41.43,41.26,40.35,33.03,16.07,38.56,0.00
14:12:20,19.5,13.2,50.0,353.0,47.75,45.64,41.44,41.26,40.36,33.06,16.08,38.49,0.00
14:12:30,19.6,13.3,50.0,353.1,47.76,45.64,41.46,41.29,40.41,33.14,16.11,38.46,0.00
14:12:40,19.6,13.3,50.1,353.5,47.77,45.64,41.45,41.29,40.43,33.18,16.12,38.4,0.00
14:12:50,19.6,13.4,50.1,354.0,47.78,45.61,41.46,41.31,40.46,33.23,16.14,38.35,0.00
14:13:00,19.5,13.3,50.1,353.9,47.77,45.65,41.47,41.31,40.51,33.29,16.16,38.3,0.00
14:13:10,19.6,13.3,50.0,353.9,47.76,45.62,41.48,41.32,40.54,33.34,16.17,38.25,0.00
14:13:20,19.7,13.4,49.9,353.8,47.77,45.62,41.5,41.33,40.56,33.39,16.20,38.2,0.00
14:13:30,19.6,13.4,50.1,354.2,47.79,45.65,41.51,41.35,40.57,33.45,16.22,38.15,0.00
14:13:40,19.5,13.3,50.0,354.0,47.86,45.62,41.53,41.36,40.59,33.49,16.23,38.09,0.00
14:13:50,19.5,13.3,50.2,354.1,47.86,45.62,41.54,41.36,40.61,33.55,16.26,38.04,0.00
14:14:00,19.6,13.3,50.0,354.7,47.8,45.62,41.55,41.37,40.61,33.61,16.26,37.99,0.00
14:14:10,19.4,13.2,50.1,355.0,47.85,45.62,41.56,41.39,40.63,33.66,16.29,37.95,0.00
14:14:20,19.4,13.2,50.1,355.0,47.85,45.63,41.57,41.38,40.63,33.71,16.31,37.9,0.00
14:14:30,19.5,13.3,50.1,355.2,47.83,45.58,41.56,41.4,40.67,33.76,16.33,37.84,0.00
14:14:40,19.4,13.2,50.2,355.7,47.71,45.59,41.58,41.4,40.69,33.8,16.34,37.79,0.00
14:14:50,19.5,13.3,50.1,356.0,47.82,45.61,41.58,41.42,40.7,33.85,16.37,37.74,0.00
14:15:00,19.5,13.3,50.2,355.8,47.8,45.58,41.59,41.42,40.71,33.89,16.38,37.69,0.00
14:15:10,19.5,13.3,50.1,355.6,47.81,45.58,41.61,41.44,40.72,33.95,16.40,37.64,0.00
14:15:20,19.5,13.3,50.1,355.7,47.84,45.64,41.62,41.45,40.74,34,16.42,37.59,0.00
14:15:30,19.7,13.4,50.1,355.4,47.79,45.57,41.62,41.45,40.73,34.04,16.44,37.54,0.00
14:15:40,19.6,13.3,50.1,355.6,47.9,45.57,41.66,41.46,40.74,34.11,16.46,37.49,0.00
14:15:50,19.4,13.2,50.0,356.2,47.83,45.56,41.64,41.45,40.76,34.14,16.48,37.44,0.00
14:16:00,19.4,13.2,50.1,356.2,47.77,45.57,41.66,41.49,40.78,34.21,16.50,37.41,0.00
14:16:10,19.5,13.2,50.0,356.1,47.8,45.58,41.67,41.49,40.79,34.27,16.52,37.36,0.00
14:16:20,19.5,13.2,49.8,356.8,47.74,45.59,41.7,41.51,40.8,34.32,16.55,37.31,0.00
14:16:30,19.6,13.3,49.9,356.4,47.77,45.55,41.7,41.51,40.83,34.37,16.57,37.26,0.00
14:16:40,19.5,13.3,50.0,356.8,47.74,45.57,41.71,41.52,40.83,34.41,16.59,37.21,0.00
14:16:50,19.7,13.4,50.0,357.1,47.77,45.58,41.72,41.53,40.83,34.47,16.60,37.17,0.00
14:17:00,19.6,13.3,50.0,357.6,47.78,45.58,41.74,41.56,40.84,34.52,16.62,37.12,0.00
14:17:10,19.5,13.3,49.9,358.0,47.81,45.56,41.73,41.57,40.86,34.56,16.64,37.06,0.00
14:17:20,19.5,13.3,50.0,358.5,47.81,45.56,41.76,41.59,40.89,34.63,16.66,37.02,0.00
14:17:30,19.7,13.4,50.0,358.9,47.79,45.55,41.75,41.58,40.88,34.66,16.67,36.97,0.00
14:17:40,19.7,13.5,50.1,358.9,47.78,45.52,41.77,41.6,40.9,34.71,16.69,36.92,0.00
14:17:50,19.8,13.5,50.0,359.3,47.78,45.56,41.79,41.61,40.92,34.77,16.72,36.88,0.00
14:18:00,19.7,13.4,49.9,358.6,47.79,45.57,41.82,41.62,40.93,34.83,16.74,36.84,0.00
14:18:10,19.7,13.4,49.9,359.2,47.79,45.56,41.82,41.61,40.91,34.86,16.76,36.79,0.00
14:18:20,19.8,13.5,49.9,358.9,47.76,45.54,41.83,41.63,40.92,34.91,16.78,36.74,0.00
14:18:30,19.9,13.6,50.0,358.8,47.73,45.51,41.82,41.64,40.93,34.95,16.79,36.69,0.00
14:18:40,19.8,13.5,50.0,358.8,47.72,45.52,41.84,41.67,40.95,35,16.83,36.64,0.00
14:18:50,19.7,13.4,49.9,358.7,47.73,45.51,41.86,41.69,40.97,35.07,16.85,36.61,0.00
14:19:00,19.7,13.4,50.0,358.7,47.66,45.53,41.87,41.71,40.98,35.12,16.87,36.56,0.00
14:19:10,19.6,13.3,49.9,358.6,47.62,45.5,41.87,41.72,40.99,35.16,16.89,36.5,0.00
14:19:20,19.5,13.3,49.8,358.5,47.67,45.56,41.9,41.74,41.01,35.23,16.91,36.49,0.00
14:19:30,19.6,13.3,49.8,359.0,47.69,45.54,41.9,41.75,41.04,35.27,16.93,36.43,0.00
14:19:40,19.7,13.4,49.8,359.1,47.73,45.5,41.9,41.74,41.05,35.32,16.96,36.38,0.00
14:19:50,19.5,13.3,49.8,359.6,47.76,45.5,41.94,41.75,41.1,35.38,16.98,36.36,0.00
14:20:00,19.5,13.3,49.8,360.4,47.75,45.52,41.93,41.75,41.1,35.41,16.99,36.29,0.00
14:20:10,19.6,13.4,49.9,360.9,47.76,45.51,41.94,41.75,41.1,35.46,17.01,36.23,0.00
14:20:20,19.6,13.3,49.9,360.7,47.71,45.5,41.95,41.77,41.1,35.51,17.04,36.2,0.00
14:20:30,19.5,13.2,49.7,361.1,47.7,45.51,41.96,41.79,41.11,35.56,17.05,36.15,0.00
14:20:40,19.5,13.2,49.7,361.1,47.67,45.48,41.97,41.79,41.11,35.61,17.08,36.11,0.00
14:20:50,19.5,13.2,49.6,361.5,47.65,45.48,42.01,41.81,41.13,35.67,17.10,36.06,0.00
14:21:00,19.7,13.4,49.7,362.0,47.66,45.48,42.01,41.83,41.14,35.72,17.11,36.02,0.00
14:21:10,19.5,13.3,49.7,361.5,47.69,45.5,42.04,41.86,41.18,35.77,17.14,35.99,0.00
14:21:20,19.5,13.2,49.6,361.9,47.69,45.47,42.04,41.86,41.18,35.81,17.16,35.94,0.00
14:21:30,19.5,13.3,49.7,361.9,47.72,45.49,42.04,41.88,41.2,35.86,17.18,35.89,0.00
14:21:40,19.5,13.2,49.7,362.2,47.73,45.44,42.05,41.88,41.2,35.91,17.20,35.84,0.00
14:21:50,19.6,13.3,49.7,362.7,47.73,45.5,42.08,41.91,41.22,35.97,17.22,35.82,0.00
14:22:00,19.6,13.3,49.7,362.8,47.73,45.52,42.08,41.9,41.22,36.02,17.24,35.77,0.00
14:22:10,19.8,13.5,49.6,362.6,47.74,45.46,42.11,41.91,41.24,36.06,17.26,35.71,0.00
14:22:20,19.6,13.3,49.7,362.5,47.7,45.44,42.11,41.94,41.25,36.11,17.28,35.68,0.00
14:22:30,19.5,13.2,49.7,362.6,47.74,45.47,42.13,41.97,41.26,36.15,17.31,35.62,0.00
14:22:40,19.6,13.3,49.7,362.0,47.74,45.49,42.14,41.98,41.28,36.19,17.34,35.59,0.00
14:22:50,19.7,13.4,49.7,362.3,47.72,45.5,42.13,41.98,41.29,36.24,17.36,35.55,0.00
14:23:00,19.6,13.4,49.9,362.2,47.71,45.44,42.15,41.99,41.32,36.28,17.39,35.5,0.00
14:23:10,19.6,13.3,49.8,362.5,47.72,45.43,42.17,42,41.34,36.34,17.40,35.46,0.00
14:23:20,19.5,13.2,49.9,362.4,47.71,45.42,42.19,42.01,41.34,36.4,17.43,35.41,0.00
14:23:30,19.6,13.3,49.9,362.8,47.73,45.4,42.21,42.04,41.38,36.46,17.45,35.38,0.00
14:23:40,19.5,13.3,49.8,362.6,47.65,45.44,42.21,42.04,41.39,36.5,17.47,35.33,0.00
14:23:50,19.4,13.2,49.8,362.9,47.66,45.42,42.22,42.04,41.38,36.55,17.49,35.29,0.00
14:24:00,19.6,13.3,49.9,363.5,47.74,45.44,42.23,42.06,41.4,36.6,17.51,35.24,0.00
14:24:10,19.5,13.3,49.9,364.2,47.71,45.43,42.26,42.08,41.42,36.65,17.54,35.21,0.00
14:24:20,19.4,13.2,49.9,364.8,47.73,45.42,42.26,42.09,41.44,36.68,17.55,35.17,0.00
14:24:30,19.5,13.3,49.8,364.7,47.7,45.41,42.27,42.1,41.44,36.73,17.57,35.11,0.00
14:24:40,19.5,13.2,49.9,364.3,47.7,45.45,42.29,42.12,41.45,36.79,17.60,35.09,0.00
14:24:50,19.4,13.1,49.9,364.7,47.71,45.4,42.27,42.13,41.44,36.82,17.61,35.04,0.00
14:25:00,19.4,13.1,49.8,364.3,47.71,45.49,42.3,42.15,41.45,36.87,17.64,35.01,0.00
14:25:10,19.6,13.3,50.0,364.4,47.74,45.38,42.33,42.18,41.46,36.92,17.66,34.96,0.00
14:25:20,19.4,13.2,50.0,364.4,47.72,45.43,42.33,42.19,41.45,36.97,17.68,34.93,0.00
14:25:30,19.4,13.2,49.9,364.5,47.68,45.41,42.35,42.21,41.47,37.02,17.70,34.89,0.00
14:25:40,19.4,13.1,49.8,364.6,47.7,45.41,42.37,42.23,41.48,37.07,17.73,34.84,0.00
14:25:50,19.4,13.2,50.0,364.6,47.72,45.41,42.39,42.25,41.49,37.13,17.75,34.81,0.00
14:26:00,19.5,13.2,49.9,364.3,47.69,45.41,42.39,42.26,41.53,37.18,17.77,34.76,0.00
14:26:10,19.6,13.3,49.9,364.8,47.57,45.36,42.39,42.26,41.53,37.22,17.80,34.72,0.00
14:26:20,19.5,13.3,50.0,364.0,47.65,45.4,42.41,42.27,41.56,37.26,17.82,34.69,0.00
14:26:30,19.4,13.2,49.9,364.1,47.59,45.4,42.41,42.28,41.57,37.29,17.83,34.64,0.00
14:26:40,19.4,13.1,49.8,364.6,47.56,45.32,42.41,42.28,41.58,37.33,17.86,34.59,0.00
14:26:50,19.4,13.2,49.9,364.9,47.62,45.32,42.41,42.3,41.6,37.39,17.88,34.57,0.00
14:27:00,19.4,13.2,50.0,365.5,47.64,45.35,42.43,42.31,41.6,37.44,17.90,34.51,0.00
14:27:10,19.5,13.3,50.1,365.6,47.69,45.36,42.45,42.35,41.61,37.48,17.92,34.48,0.00
14:27:20,19.6,13.4,50.0,365.7,47.71,45.29,42.48,42.38,41.63,37.54,17.94,34.45,0.00
14:27:30,19.7,13.4,50.0,365.5,47.7,45.35,42.49,42.38,41.64,37.57,17.96,34.4,0.00
14:27:40,19.5,13.3,49.9,365.8,47.7,45.36,42.49,42.4,41.66,37.62,17.98,34.37,0.00
14:27:50,19.5,13.2,50.0,365.9,47.68,45.39,42.52,42.41,41.67,37.65,18.00,34.34,0.00
14:28:00,19.4,13.2,50.0,366.2,47.73,45.32,42.52,42.42,41.67,37.69,18.01,34.28,0.00
14:28:10,19.5,13.3,50.0,366.4,47.7,45.27,42.55,42.44,41.69,37.76,18.04,34.25,0.00
14:28:20,19.5,13.3,50.1,366.5,47.66,45.27,42.56,42.44,41.7,37.8,18.07,34.21,0.00
14:28:30,19.5,13.3,50.0,366.7,47.64,45.38,42.59,42.45,41.72,37.87,18.08,34.18,0.00
14:28:40,19.5,13.2,50.1,366.8,47.66,45.3,42.59,42.45,41.73,37.94,18.10,34.12,0.00
14:28:50,19.5,13.3,50.1,366.9,47.64,45.31,42.61,42.48,41.74,37.99,18.11,34.09,0.00
14:29:00,19.5,13.3,50.0,366.9,47.62,45.33,42.63,42.49,41.76,38.04,18.14,34.05,0.00
14:29:10,19.5,13.3,50.0,367.0,47.58,45.27,42.64,42.49,41.78,38.07,18.17,34.01,0.00
14:29:20,19.5,13.2,50.0,367.0,47.59,45.26,42.65,42.5,41.81,38.1,18.19,33.98,0.00
14:29:30,19.5,13.3,50.1,367.2,47.69,45.24,42.65,42.49,41.81,38.12,18.21,33.92,0.00
14:29:40,19.6,13.3,50.0,367.2,47.71,45.29,42.67,42.51,41.83,38.15,18.23,33.89,0.00
14:29:50,19.4,13.2,50.2,367.6,47.68,45.28,42.72,42.52,41.84,38.19,18.25,33.86,0.00
14:30:00,19.4,13.2,50.1,367.5,47.72,45.25,42.72,42.55,41.86,38.24,18.27,33.82,0.00
14:30:10,19.4,13.2,50.1,367.8,47.69,45.22,42.73,42.57,41.86,38.3,18.29,33.78,0.00
14:30:20,19.3,13.1,50.1,368.0,47.64,45.23,42.75,42.6,41.88,38.35,18.31,33.74,0.00
14:30:30,19.4,13.2,50.1,368.5,47.56,45.2,42.76,42.63,41.89,38.41,18.34,33.71,0.00
14:30:40,19.6,13.3,50.1,368.3,47.49,45.25,42.79,42.63,41.9,38.45,18.36,33.67,0.00
14:30:50,19.4,13.2,50.1,368.1,47.54,45.21,42.8,42.64,41.91,38.5,18.38,33.64,0.00
14:31:00,19.4,13.2,50.1,368.2,47.53,45.19,42.79,42.64,41.93,38.51,18.40,33.6,0.00
14:31:10,19.5,13.3,50.1,368.7,47.58,45.17,42.8,42.67,41.94,38.58,18.41,33.57,0.00
14:31:20,19.5,13.3,50.0,368.7,47.47,45.18,42.82,42.72,41.97,38.64,18.45,33.53,0.00
14:31:30,19.5,13.3,50.1,368.6,47.62,45.14,42.83,42.71,41.98,38.69,18.46,33.49,0.00
14:31:40,19.6,13.3,50.1,368.3,47.65,45.16,42.84,42.73,42.01,38.74,18.49,33.45,0.00
14:31:50,19.5,13.3,50.1,368.9,47.63,45.08,42.85,42.74,42.03,38.77,18.51,33.42,0.00
14:32:00,19.5,13.3,50.0,368.6,47.61,45.18,42.87,42.75,42.03,38.81,18.52,33.37,0.00
14:32:10,19.5,13.3,50.1,369.0,47.59,45.06,42.89,42.76,42.03,38.85,18.54,33.35,0.00
14:32:20,19.5,13.3,50.1,369.5,47.59,45,42.9,42.77,42.05,38.89,18.56,33.3,0.00
14:32:30,19.4,13.2,50.1,369.7,47.62,45.08,42.91,42.79,42.07,38.94,18.58,33.27,0.00
14:32:40,19.4,13.2,50.1,369.6,47.63,45.11,42.92,42.79,42.07,38.96,18.60,33.23,0.00
14:32:50,19.5,13.3,50.2,369.8,47.65,45.03,42.97,42.81,42.1,39.02,18.62,33.2,0.00
14:33:00,19.4,13.2,50.2,369.6,47.64,45.08,42.96,42.83,42.12,39.07,18.64,33.16,0.00
14:33:10,19.4,13.2,50.1,369.8,47.61,45.03,42.95,42.85,42.13,39.12,18.65,33.12,0.00
14:33:20,19.5,13.3,50.1,370.1,47.52,45,42.97,42.88,42.15,39.18,18.68,33.09,0.00
14:33:30,19.5,13.3,50.2,370.1,47.53,44.95,42.99,42.88,42.15,39.21,18.69,33.06,0.00
14:33:40,19.6,13.4,50.1,370.5,47.46,44.94,43.03,42.9,42.16,39.23,18.71,33.02,0.00
14:33:50,19.5,13.3,50.2,370.8,47.4,45,43.06,42.9,42.17,39.27,18.72,32.98,0.00
14:34:00,19.5,13.3,50.2,370.6,47.42,45.01,43.07,42.92,42.21,39.31,18.75,32.95,0.00
14:34:10,19.5,13.3,50.1,370.6,47.36,44.93,43.05,42.92,42.21,39.33,18.75,32.91,0.00
14:34:20,19.5,13.3,50.1,370.2,47.52,44.9,43.07,42.94,42.24,39.4,18.78,32.9,0.00
14:34:30,19.5,13.3,50.3,370.3,47.54,44.8,43.06,42.93,42.23,39.44,18.79,32.83,0.00
14:34:40,19.5,13.3,50.1,370.7,47.59,44.94,43.09,42.96,42.28,39.5,18.82,32.81,0.00
14:34:50,19.5,13.3,50.2,370.7,47.63,44.89,43.12,42.98,42.29,39.56,18.84,32.78,0.00
14:35:00,19.4,13.2,50.2,370.9,47.61,44.88,43.14,42.99,42.3,39.59,18.85,32.75,0.00
14:35:10,19.3,13.2,50.2,371.0,47.62,44.84,43.16,43.02,42.3,39.63,18.87,32.71,0.00
14:35:20,19.4,13.2,50.1,371.2,47.55,44.75,43.16,43.03,42.31,39.67,18.89,32.67,0.00
14:35:30,19.3,13.2,50.2,371.3,47.61,44.77,43.16,43.03,42.32,39.71,18.91,32.63,0.00
14:35:40,19.3,13.2,50.2,371.2,47.58,44.79,43.2,43.07,42.35,39.75,18.94,32.62,0.00
14:35:50,19.4,13.2,50.0,371.4,47.56,44.63,43.21,43.07,42.35,39.79,18.95,32.58,0.00
14:36:00,19.4,13.2,50.1,371.7,47.5,44.56,43.2,43.09,42.36,39.83,18.97,32.53,0.00
14:36:10,19.7,13.5,50.2,371.3,47.49,44.67,43.23,43.11,42.4,39.88,18.99,32.52,0.00
14:36:20,19.7,13.5,50.2,371.9,47.44,44.64,43.25,43.12,42.42,39.96,19.02,32.48,0.00
14:36:30,19.5,13.2,50.1,371.7,47.57,44.61,43.24,43.14,42.45,40,19.03,32.44,0.00
14:36:40,19.6,13.4,50.1,371.8,47.65,44.62,43.27,43.17,42.46,40.04,19.06,32.41,0.00
14:36:50,19.5,13.3,50.0,372.2,47.58,44.45,43.29,43.19,42.49,40.06,19.07,32.39,0.00
14:37:00,19.5,13.3,50.2,372.2,47.56,44.72,43.3,43.19,42.49,40.08,19.08,32.34,0.00
14:37:10,19.5,13.2,50.1,372.3,47.47,44.59,43.32,43.21,42.5,40.1,19.10,32.31,0.00
14:37:20,19.4,13.2,50.1,372.1,47.5,44.58,43.32,43.22,42.5,40.13,19.12,32.27,0.00
14:37:30,19.3,13.1,50.2,372.2,47.38,44.49,43.33,43.23,42.51,40.19,19.14,32.24,0.00
14:37:40,19.4,13.2,50.2,372.5,47.58,44.58,43.35,43.25,42.53,40.26,19.16,32.21,0.00
14:37:50,19.4,13.2,50.2,372.6,47.53,44.55,43.38,43.28,42.55,40.32,19.19,32.18,0.00
14:38:00,19.4,13.2,50.2,373.2,47.59,44.54,43.41,43.3,42.57,40.36,19.20,32.16,0.00
14:38:10,19.4,13.2,50.1,373.2,47.59,44.49,43.41,43.31,42.58,40.38,19.21,32.13,0.00
14:38:20,19.4,13.2,50.1,373.1,47.46,44.47,43.44,43.31,42.6,40.4,19.23,32.09,0.00
14:38:30,19.4,13.2,50.2,373.1,47.44,44.33,43.45,43.32,42.62,40.44,19.26,32.06,0.00
14:38:40,19.4,13.2,50.2,373.7,47.54,44.43,43.45,43.37,42.63,40.48,19.26,32.02,0.00
14:38:50,19.4,13.2,50.1,373.6,47.6,44.41,43.47,43.39,42.66,40.52,19.29,32,0.00
14:39:00,19.4,13.2,50.1,373.8,47.53,44.51,43.46,43.4,42.69,40.57,19.29,31.96,0.00
14:39:10,19.5,13.3,50.1,374.1,47.48,44.38,43.48,43.41,42.7,40.63,19.32,31.94,0.00
14:39:20,19.4,13.2,50.0,374.4,47.51,44.42,43.51,43.42,42.73,40.68,19.35,31.9,0.00
14:39:30,19.5,13.2,50.1,373.9,47.52,44.35,43.53,43.43,42.74,40.71,19.37,31.88,0.00
14:39:40,19.4,13.2,50.0,374.0,47.52,44.24,43.55,43.44,42.75,40.75,19.38,31.85,0.00
14:39:50,19.5,13.2,50.1,374.3,47.51,44.29,43.54,43.45,42.77,40.78,19.40,31.8,0.00
14:40:00,19.4,13.2,50.1,374.6,47.5,44.4,43.56,43.48,42.78,40.82,19.42,31.78,0.00
14:40:10,19.4,13.2,50.1,374.7,47.54,44.28,43.58,43.52,42.8,40.87,19.43,31.75,0.00
14:40:20,19.4,13.2,50.2,375.1,47.55,44.27,43.59,43.52,42.82,40.9,19.44,31.72,0.00
14:40:30,19.4,13.2,50.1,375.1,47.58,44.21,43.6,43.54,42.85,40.92,19.46,31.69,0.00
14:40:40,19.4,13.2,50.1,375.5,47.58,44.23,43.63,43.56,42.85,40.96,19.48,31.66,0.00
14:40:50,19.5,13.3,50.1,375.5,47.49,44.29,43.65,43.58,42.88,41.01,19.49,31.64,0.00
14:41:00,19.5,13.3,50.1,375.4,47.47,44.22,43.65,43.56,42.88,41.04,19.50,31.6,0.00
14:41:10,19.5,13.3,50.1,375.5,47.52,44.19,43.66,43.57,42.91,41.09,19.52,31.57,0.00
14:41:20,19.5,13.3,50.1,375.8,47.4,44.25,43.65,43.59,42.94,41.14,19.55,31.55,0.00
14:41:30,19.5,13.3,50.0,376.0,47.32,44.27,43.67,43.6,42.96,41.16,19.55,31.52,0.00
14:41:40,19.5,13.3,50.1,376.1,47.22,44.19,43.73,43.63,42.99,41.2,19.58,31.49,0.00
14:41:50,19.6,13.3,50.0,376.4,47.35,44.25,43.75,43.64,43.01,41.23,19.59,31.45,0.00
14:42:00,19.6,13.3,50.0,376.2,47.36,44.29,43.78,43.67,43.05,41.29,19.62,31.43,0.00
14:42:10,19.6,13.3,50.1,376.7,47.42,44.25,43.78,43.67,43.04,41.32,19.63,31.39,0.00
14:42:20,19.5,13.3,50.1,376.9,47.36,44.19,43.8,43.7,43.07,41.36,19.64,31.36,0.00
14:42:30,19.5,13.2,50.1,376.4,47.35,44.23,43.82,43.71,43.07,41.38,19.66,31.33,0.00
14:42:40,19.5,13.3,50.1,376.4,47.44,44.22,43.86,43.74,43.08,41.42,19.68,31.31,0.00
14:42:50,19.6,13.3,50.2,376.6,47.36,44.22,43.87,43.76,43.07,41.45,19.69,31.28,0.00
14:43:00,19.5,13.3,50.1,376.8,47.39,44.2,43.86,43.79,43.1,41.48,19.72,31.27,0.00
14:43:10,19.5,13.3,50.0,377.4,47.37,44.17,43.87,43.78,43.09,41.48,19.72,31.22,0.00
14:43:20,19.5,13.2,50.1,377.3,47.35,44.17,43.9,43.81,43.12,41.53,19.74,31.19,0.00
14:43:30,19.6,13.4,50.0,377.4,47.46,44.25,43.89,43.81,43.14,41.57,19.76,31.16,0.00
14:43:40,19.5,13.2,50.0,377.8,47.4,44.23,43.93,43.83,43.16,41.62,19.78,31.13,0.00
14:43:50,19.5,13.3,50.0,377.5,47.45,44.25,43.93,43.85,43.19,41.66,19.80,31.1,0.00
14:44:00,19.5,13.2,50.0,377.9,47.42,44.29,43.94,43.87,43.21,41.68,19.80,31.06,0.00
14:44:10,19.5,13.3,50.1,378.2,47.26,44.3,43.97,43.88,43.24,41.69,19.81,31.04,0.00
14:44:20,19.5,13.3,49.9,378.1,47.37,44.29,43.99,43.9,43.26,41.73,19.83,31.02,0.00
14:44:30,19.5,13.3,50.1,377.6,47.38,44.26,44,43.92,43.28,41.76,19.85,30.99,0.00
14:44:40,19.6,13.4,50.0,378.4,47.47,44.28,44.02,43.92,43.28,41.78,19.86,30.95,0.00
14:44:50,19.5,13.2,50.0,378.5,47.42,44.27,44.04,43.93,43.29,41.83,19.87,30.92,0.00
14:45:00,19.5,13.3,50.1,378.8,47.5,44.3,44.03,43.94,43.29,41.87,19.89,30.9,0.00
14:45:10,19.4,13.2,50.1,378.7,47.53,44.31,44.06,43.95,43.31,41.91,19.91,30.88,0.00
14:45:20,19.6,13.4,50.2,378.9,47.54,44.31,44.09,43.99,43.32,41.94,19.92,30.85,0.00
14:45:30,19.5,13.2,50.0,379.2,47.58,44.35,44.11,44.01,43.33,41.97,19.94,30.82,0.00
14:45:40,19.6,13.3,50.0,379.0,47.57,44.36,44.09,44.01,43.35,41.98,19.96,30.79,0.00
14:45:50,19.6,13.3,50.0,379.5,47.55,44.31,44.11,44.03,43.37,42.01,19.97,30.76,0.00
14:46:00,19.5,13.3,50.0,379.4,47.44,44.31,44.15,44.06,43.37,42.04,19.98,30.73,0.00
14:46:10,19.6,13.4,50.0,379.6,47.43,44.32,44.17,44.08,43.41,42.07,19.99,30.71,0.00
14:46:20,19.5,13.3,50.0,380.0,47.48,44.32,44.17,44.13,43.43,42.1,20.02,30.68,0.00
14:46:30,19.5,13.2,50.0,380.0,47.43,44.36,44.17,44.14,43.43,42.11,20.02,30.65,0.00
14:46:40,19.5,13.3,50.1,379.7,47.29,44.39,44.19,44.15,43.44,42.17,20.03,30.62,0.00
14:46:50,19.5,13.3,50.0,379.7,47.25,44.33,44.21,44.15,43.45,42.2,20.04,30.59,0.00
14:47:00,19.5,13.3,50.1,379.5,47.22,44.34,44.23,44.17,43.47,42.22,20.05,30.57,0.00
14:47:10,19.5,13.2,50.0,380.2,47.38,44.44,44.24,44.19,43.5,42.24,20.07,30.56,0.00
14:47:20,19.4,13.2,49.9,380.0,47.39,44.42,44.25,44.2,43.52,42.24,20.07,30.52,0.00
14:47:30,19.5,13.2,50.0,380.4,47.4,44.4,44.27,44.21,43.55,42.27,20.10,30.5,0.00
14:47:40,19.4,13.2,50.0,380.2,47.43,44.41,44.3,44.22,43.55,42.31,20.12,30.46,0.00
14:47:50,19.4,13.1,49.9,380.6,47.45,44.43,44.31,44.23,43.57,42.36,20.14,30.45,0.00
14:48:00,19.5,13.2,49.9,380.7,47.47,44.44,44.34,44.26,43.59,42.4,20.15,30.43,0.00
14:48:10,19.4,13.2,49.9,380.5,47.51,44.44,44.35,44.28,43.62,42.43,20.16,30.39,0.00
14:48:20,19.4,13.2,49.9,380.7,47.5,44.44,44.39,44.29,43.66,42.46,20.18,30.37,0.00
14:48:30,19.5,13.2,49.9,381.0,47.5,44.44,44.38,44.31,43.67,42.46,20.18,30.34,0.00
14:48:40,19.4,13.1,49.9,381.4,47.48,44.51,44.39,44.34,43.68,42.49,20.20,30.32,0.00
14:48:50,19.3,13.1,50.0,381.3,47.48,44.56,44.38,44.35,43.7,42.5,20.21,30.28,0.00
14:49:00,19.5,13.3,50.0,381.2,47.41,44.55,44.42,44.38,43.71,42.55,20.24,30.27,0.00
14:49:10,19.6,13.4,50.1,381.3,47.37,44.53,44.44,44.37,43.71,42.55,20.25,30.23,0.00
14:49:20,19.6,13.4,50.1,381.4,47.48,44.54,44.47,44.38,43.74,42.59,20.26,30.21,0.00
14:49:30,19.4,13.2,50.0,381.5,47.46,44.63,44.48,44.4,43.75,42.57,20.26,30.18,0.00
14:49:40,19.4,13.2,50.0,381.3,47.47,44.63,44.51,44.41,43.79,42.6,20.27,30.17,0.00
14:49:50,19.5,13.2,50.0,381.6,47.5,44.7,44.52,44.44,43.81,42.63,20.29,30.13,0.00
14:50:00,19.5,13.3,50.0,381.9,47.53,44.65,44.53,44.47,43.8,42.65,20.32,30.1,0.00
14:50:10,19.6,13.3,49.9,381.7,47.52,44.66,44.54,44.5,43.84,42.71,20.34,30.09,0.00
14:50:20,19.5,13.3,49.9,382.2,47.49,44.66,44.55,44.51,43.84,42.73,20.35,30.06,0.00
14:50:30,19.5,13.2,49.9,381.8,47.51,44.65,44.58,44.53,43.86,42.75,20.36,30.03,0.00
14:50:40,19.6,13.3,49.9,382.2,47.5,44.65,44.6,44.54,43.88,42.78,20.37,30.01,0.00
14:50:50,19.4,13.2,50.1,381.7,47.41,44.67,44.61,44.55,43.91,42.78,20.39,29.98,0.00
14:51:00,19.4,13.1,50.0,382.1,47.29,44.7,44.61,44.54,43.94,42.81,20.40,29.95,0.00
14:51:10,19.4,13.2,50.0,381.5,47.31,44.71,44.62,44.59,43.95,42.83,20.43,29.93,0.00
14:51:20,19.4,13.2,50.0,382.2,47.31,44.7,44.64,44.61,43.97,42.86,20.43,29.9,0.00
14:51:30,19.6,13.3,50.0,382.6,47.39,44.72,44.67,44.63,43.99,42.89,20.44,29.88,0.00
14:51:40,19.5,13.3,50.0,383.2,47.4,44.72,44.69,44.64,44,42.92,20.44,29.86,0.00
14:51:50,19.5,13.3,50.0,383.3,47.41,44.74,44.71,44.64,44.02,42.95,20.46,29.83,0.00
14:52:00,19.5,13.2,50.1,383.2,47.23,44.75,44.72,44.66,44.04,42.99,20.48,29.8,0.00
14:52:10,19.4,13.2,50.0,382.9,47.28,44.78,44.73,44.7,44.07,42.99,20.50,29.79,0.00
14:52:20,19.6,13.3,50.0,383.2,47.31,44.79,44.76,44.71,44.07,42.99,20.50,29.76,0.00
14:52:30,19.5,13.3,49.9,383.9,47.35,44.79,44.77,44.7,44.06,42.99,20.49,29.72,0.00
14:52:40,19.5,13.2,49.9,384.0,47.3,44.8,44.77,44.7,44.07,43.01,20.49,29.69,0.00
14:52:50,19.5,13.3,50.0,384.1,47.45,44.83,44.79,44.76,44.09,43.06,20.52,29.68,0.00
14:53:00,19.5,13.3,50.0,384.6,47.45,44.84,44.78,44.77,44.1,43.08,20.53,29.66,0.00
14:53:10,19.7,13.4,49.8,384.5,47.37,44.86,44.83,44.77,44.11,43.11,20.56,29.62,0.00
14:53:20,19.5,13.3,50.0,384.8,47.41,44.86,44.84,44.79,44.14,43.14,20.57,29.62,0.00
14:53:30,19.5,13.3,50.0,384.9,47.41,44.9,44.87,44.78,44.15,43.15,20.57,29.59,0.00
14:53:40,19.5,13.2,49.9,384.9,47.43,44.91,44.89,44.78,44.17,43.18,20.58,29.56,0.00
14:53:50,19.6,13.3,49.9,384.7,47.42,44.92,44.92,44.82,44.2,43.21,20.60,29.54,0.00
14:54:00,19.6,13.4,49.9,385.3,47.4,44.94,44.94,44.83,44.2,43.22,20.61,29.52,0.00
14:54:10,19.5,13.2,50.0,385.3,47.38,44.97,44.98,44.84,44.23,43.25,20.63,29.5,0.00
14:54:20,19.6,13.4,50.0,385.7,47.31,44.98,44.98,44.87,44.24,43.26,20.64,29.47,0.00
14:54:30,19.6,13.3,49.9,385.8,47.29,45,44.96,44.91,44.26,43.29,20.64,29.45,0.00
14:54:40,19.5,13.3,50.1,385.7,47.3,45.04,44.99,44.93,44.29,43.33,20.65,29.43,0.00
14:54:50,19.5,13.3,50.0,384.9,47.35,45.04,45.04,44.95,44.3,43.36,20.66,29.4,0.00
14:55:00,19.5,13.2,49.9,385.2,47.37,45.04,45.07,44.97,44.32,43.37,20.67,29.38,0.00
14:55:10,19.5,13.3,50.0,385.7,47.31,45.06,45.08,44.97,44.34,43.4,20.70,29.36,0.00
14:55:20,19.4,13.2,50.0,386.0,47.42,45.07,45.04,45.01,44.36,43.42,20.70,29.35,0.00
14:55:30,19.4,13.2,50.1,386.0,47.35,45.08,45.04,45.02,44.38,43.43,20.71,29.29,0.00
14:55:40,19.5,13.3,50.0,385.8,47.4,45.1,45.06,45.03,44.39,43.42,20.72,29.27,0.00
14:55:50,19.5,13.3,49.9,386.3,47.34,45.13,45.1,45.07,44.43,43.46,20.75,29.27,0.00
14:56:00,19.5,13.3,50.0,386.2,47.27,45.12,45.1,45.05,44.43,43.46,20.75,29.22,0.00
14:56:10,19.5,13.3,50.1,386.0,47.36,45.13,45.11,45.09,44.44,43.49,20.77,29.22,0.00
14:56:20,19.5,13.3,50.0,386.3,47.23,45.16,45.14,45.11,44.47,43.53,20.79,29.19,0.00
14:56:30,19.7,13.4,49.9,386.3,47.21,45.17,45.16,45.13,44.47,43.55,20.80,29.17,0.00
14:56:40,19.5,13.3,50.0,385.9,47.2,45.18,45.15,45.14,44.49,43.58,20.82,29.14,0.00
14:56:50,19.5,13.2,49.9,385.6,47.22,45.18,45.16,45.17,44.5,43.6,20.82,29.12,0.00
14:57:00,19.6,13.3,50.0,385.9,47.35,45.2,45.19,45.16,44.52,43.63,20.83,29.1,0.00
14:57:10,19.5,13.3,49.9,386.2,47.35,45.24,45.21,45.16,44.54,43.65,20.85,29.09,0.00
14:57:20,19.5,13.3,50.0,386.5,47.31,45.26,45.23,45.19,44.55,43.67,20.84,29.06,0.00
14:57:30,19.5,13.3,49.9,386.7,47.27,45.27,45.23,45.22,44.58,43.68,20.85,29.03,0.00
14:57:40,19.6,13.3,50.0,386.8,47.28,45.28,45.23,45.21,44.59,43.67,20.85,28.99,0.00
14:57:50,19.6,13.3,50.0,386.9,47.23,45.3,45.25,45.22,44.62,43.69,20.87,28.99,0.00
14:58:00,19.5,13.3,49.9,387.0,47.21,45.34,45.28,45.27,44.63,43.72,20.89,28.96,0.00
14:58:10,19.5,13.2,49.8,386.7,47.26,45.33,45.31,45.27,44.63,43.73,20.90,28.93,0.00
14:58:20,19.5,13.3,50.0,387.3,47.19,45.36,45.33,45.29,44.65,43.74,20.90,28.91,0.00
14:58:30,19.4,13.2,49.9,387.4,47.26,45.37,45.37,45.33,44.69,43.77,20.91,28.91,0.00
14:58:40,19.4,13.1,49.9,387.8,47.31,45.38,45.38,45.34,44.7,43.8,20.92,28.88,0.00
14:58:50,19.5,13.3,50.0,388.1,47.39,45.43,45.4,45.34,44.72,43.84,20.93,28.87,0.00
14:59:00,19.5,13.3,49.9,388.1,47.36,45.44,45.43,45.35,44.72,43.85,20.95,28.84,0.00
14:59:10,19.6,13.4,49.8,388.3,47.31,45.45,45.45,45.36,44.75,43.89,20.95,28.81,0.00
14:59:20,19.6,13.3,49.9,388.5,47.3,45.48,45.46,45.36,44.78,43.91,20.97,28.79,0.00
14:59:30,19.6,13.3,49.9,388.3,47.2,45.48,45.46,45.39,44.78,43.89,20.97,28.76,0.00
14:59:40,19.6,13.3,49.9,388.5,47.24,45.5,45.48,45.43,44.8,43.9,20.99,28.75,0.00
14:59:50,19.5,13.2,49.8,388.4,47.33,45.51,45.48,45.43,44.81,43.91,21.00,28.72,0.00
15:00:00,19.4,13.2,49.9,388.6,47.26,45.51,45.5,45.46,44.84,43.95,21.01,28.71,0.00
15:00:10,19.6,13.4,49.9,389.0,47.28,45.51,45.52,45.48,44.85,43.96,21.01,28.68,0.00
15:00:20,19.5,13.3,49.8,388.6,47.26,45.53,45.54,45.49,44.87,44.01,21.04,28.66,0.00
15:00:30,19.4,13.2,49.9,388.9,47.21,45.53,45.58,45.52,44.89,44.02,21.05,28.64,0.00
15:00:40,19.4,13.2,50.0,388.9,47.26,45.54,45.58,45.53,44.89,44.03,21.05,28.62,0.00
15:00:50,19.4,13.2,49.8,389.4,47.21,45.56,45.6,45.55,44.93,44.05,21.07,28.61,0.00
15:01:00,19.5,13.3,49.9,389.2,47.27,45.57,45.62,45.57,44.97,44.08,21.07,28.58,0.00
15:01:10,19.5,13.2,49.8,389.3,47.12,45.62,45.64,45.6,44.99,44.12,21.07,28.57,0.00
15:01:20,19.5,13.2,49.8,389.6,47.13,45.62,45.62,45.59,44.98,44.12,21.06,28.53,0.00
15:01:30,19.5,13.3,49.9,389.7,47.24,45.63,45.66,45.62,44.99,44.14,21.09,28.52,0.00
15:01:40,19.4,13.2,49.9,389.6,47.36,45.65,45.68,45.62,45.01,44.16,21.11,28.49,0.00
15:01:50,19.5,13.2,49.9,389.6,47.34,45.7,45.7,45.65,45.05,44.19,21.12,28.49,0.00
15:02:00,19.5,13.3,50.0,389.6,47.24,45.74,45.71,45.63,45.04,44.21,21.11,28.46,0.00
15:02:10,19.6,13.4,50.1,390.0,47.14,45.75,45.74,45.64,45.05,44.25,21.12,28.44,0.00
15:02:20,19.5,13.3,50.0,390.6,47.07,45.74,45.75,45.67,45.08,44.27,21.13,28.4,0.00
15:02:30,19.4,13.2,49.9,389.8,46.93,45.76,45.75,45.7,45.09,44.27,21.15,28.4,0.00
15:02:40,19.4,13.2,50.0,389.9,46.96,45.77,45.75,45.73,45.09,44.26,21.16,28.38,0.00
15:02:50,19.5,13.3,49.9,390.0,47.01,45.8,45.74,45.76,45.13,44.29,21.17,28.35,0.00
15:03:00,19.7,13.4,50.1,390.1,47.08,45.82,45.77,45.79,45.16,44.31,21.17,28.34,0.00
15:03:10,19.6,13.3,50.0,390.3,47.17,45.83,45.8,45.77,45.18,44.32,21.18,28.32,0.00
15:03:20,19.6,13.3,50.1,390.6,47.22,45.86,45.86,45.78,45.2,44.35,21.20,28.3,0.00
15:03:30,19.5,13.2,50.0,390.4,47.25,45.87,45.84,45.82,45.21,44.37,21.20,28.28,0.00
15:03:40,19.4,13.2,50.1,390.3,47.23,45.88,45.83,45.83,45.22,44.37,21.22,28.25,0.00
15:03:50,19.4,13.2,49.9,390.8,47.26,45.9,45.87,45.84,45.23,44.37,21.22,28.22,0.00
15:04:00,19.4,13.2,50.0,390.8,47.16,45.91,45.92,45.86,45.26,44.39,21.23,28.23,0.00
15:04:10,19.5,13.3,50.1,390.7,47.19,45.92,45.95,45.87,45.28,44.42,21.24,28.2,0.00
15:04:20,19.6,13.4,50.1,390.9,47.27,45.94,45.96,45.89,45.31,44.46,21.24,28.19,0.00
15:04:30,19.6,13.4,50.0,391.0,47.3,45.95,45.94,45.92,45.31,44.48,21.24,28.17,0.00
15:04:40,19.6,13.4,50.0,391.3,47.21,45.97,45.93,45.92,45.32,44.51,21.26,28.14,0.00
15:04:50,19.5,13.3,50.0,391.2,47.22,45.99,45.97,45.93,45.34,44.53,21.28,28.13,0.00
15:05:00,19.5,13.2,50.0,391.3,47.18,45.98,45.99,45.93,45.34,44.55,21.28,28.09,0.00
15:05:10,19.5,13.2,50.0,391.6,47.34,46.01,46.03,45.97,45.38,44.58,21.29,28.09,0.00
15:05:20,19.4,13.2,50.0,391.7,47.28,46.04,46.04,45.99,45.4,44.62,21.30,28.07,0.00
15:05:30,19.5,13.2,50.0,391.4,47.17,46.06,46.05,46.01,45.42,44.61,21.32,28.06,0.00
15:05:40,19.4,13.2,50.0,391.2,47.07,46.06,46.05,46.03,45.44,44.62,21.33,28.04,0.00
15:05:50,19.4,13.2,50.0,391.9,47.17,46.08,46.04,46.04,45.43,44.61,21.34,28.01,0.00
15:06:00,19.5,13.3,50.0,391.7,47.13,46.09,46.09,46.05,45.44,44.61,21.35,28,0.00
15:06:10,19.7,13.4,49.8,392.2,47.11,46.08,46.09,46.02,45.43,44.62,21.35,27.97,0.00
15:06:20,19.7,13.4,49.9,392.6,47.04,46.11,46.1,46.05,45.45,44.64,21.35,27.97,0.00
15:06:30,19.5,13.3,49.9,392.5,47.23,46.13,46.12,46.08,45.48,44.66,21.36,27.93,0.00
15:06:40,19.5,13.3,49.9,392.8,47.16,46.17,46.18,46.11,45.5,44.69,21.38,27.91,0.00
15:06:50,19.5,13.2,50.0,392.8,47.16,46.17,46.16,46.12,45.52,44.71,21.39,27.9,0.00
15:07:00,19.6,13.4,50.0,392.6,47.16,46.19,46.15,46.15,45.55,44.76,21.39,27.89,0.00
15:07:10,19.7,13.5,50.0,392.4,47.28,46.19,46.18,46.15,45.56,44.78,21.40,27.86,0.00
15:07:20,19.7,13.4,49.9,392.5,47.24,46.22,46.23,46.18,45.58,44.81,21.42,27.86,0.00
15:07:30,19.5,13.3,50.1,392.5,47.02,46.22,46.23,46.19,45.58,44.82,21.42,27.82,0.00
15:07:40,19.4,13.2,50.0,392.7,47.11,46.24,46.25,46.21,45.59,44.83,21.43,27.8,0.00
15:07:50,19.7,13.4,50.0,393.5,47.18,46.26,46.24,46.22,45.61,44.84,21.43,27.8,0.00
15:08:00,19.6,13.4,50.0,393.2,47.11,46.26,46.26,46.24,45.65,44.87,21.43,27.79,0.00
15:08:10,19.5,13.2,50.0,393.3,47.15,46.28,46.27,46.25,45.65,44.88,21.44,27.76,0.00
15:08:20,19.3,13.1,50.0,393.7,47.14,46.29,46.3,46.27,45.69,44.92,21.45,27.76,0.00
15:08:30,19.3,13.1,50.0,393.8,47.18,46.31,46.3,46.25,45.69,44.93,21.46,27.73,0.00
15:08:40,19.3,13.0,49.9,393.3,47.15,46.33,46.32,46.27,45.69,44.95,21.45,27.7,0.00
15:08:50,19.4,13.2,50.1,393.7,47.28,46.36,46.33,46.28,45.73,44.97,21.46,27.69,0.00
15:09:00,19.4,13.2,50.0,394.0,47.26,46.37,46.34,46.29,45.74,44.98,21.47,27.67,0.00
15:09:10,19.3,13.1,50.0,394.0,47.15,46.39,46.37,46.33,45.76,44.99,21.48,27.66,0.00
15:09:20,19.4,13.2,50.1,394.5,47.19,46.4,46.39,46.35,45.78,45,21.48,27.63,0.00
15:09:30,19.4,13.1,50.0,394.3,47.28,46.4,46.39,46.37,45.79,45,21.50,27.62,0.00
15:09:40,19.5,13.2,50.0,394.6,47.28,46.43,46.41,46.4,45.83,45.04,21.53,27.61,0.00
15:09:50,19.4,13.2,50.1,394.4,47.27,46.44,46.42,46.4,45.85,45.09,21.53,27.59,0.00
15:10:00,19.4,13.2,50.1,394.5,47.22,46.45,46.45,46.41,45.85,45.11,21.53,27.57,0.00
15:10:10,19.5,13.3,50.1,394.9,47.23,46.48,46.48,46.42,45.89,45.17,21.55,27.56,0.00
15:10:20,19.4,13.2,50.2,394.7,47.22,46.5,46.5,46.42,45.91,45.18,21.56,27.54,0.00
15:10:30,19.4,13.2,50.2,395.1,47.14,46.51,46.5,46.43,45.95,45.18,21.56,27.53,0.00
15:10:40,19.5,13.3,50.1,395.3,47.11,46.51,46.52,46.46,45.94,45.17,21.56,27.51,0.00
15:10:50,19.5,13.2,50.0,395.5,47.13,46.5,46.55,46.49,45.96,45.18,21.56,27.49,0.00
15:11:00,19.6,13.3,50.0,395.7,47.11,46.52,46.6,46.49,45.99,45.2,21.57,27.47,0.00
15:11:10,19.5,13.3,50.0,395.6,47.26,46.55,46.59,46.52,46,45.23,21.58,27.45,0.00
15:11:20,19.5,13.3,50.1,396.0,47.32,46.57,46.61,46.54,46,45.25,21.57,27.45,0.00
15:11:30,19.6,13.3,50.0,395.4,47.13,46.57,46.61,46.57,46,45.24,21.59,27.44,0.00
15:11:40,19.5,13.3,50.1,395.3,47.25,46.58,46.61,46.58,46.01,45.25,21.60,27.42,0.00
15:11:50,19.5,13.3,50.1,395.0,47.25,46.59,46.65,46.59,46.01,45.27,21.60,27.39,0.00
15:12:00,19.5,13.3,50.1,395.1,47.19,46.62,46.66,46.58,46.05,45.29,21.62,27.39,0.00
15:12:10,19.5,13.2,50.0,395.3,47.15,46.63,46.69,46.6,46.09,45.29,21.62,27.36,0.00
15:12:20,19.6,13.4,50.0,395.5,47.16,46.65,46.71,46.59,46.11,45.32,21.62,27.33,0.00
15:12:30,19.7,13.4,50.1,395.2,47.15,46.69,46.73,46.61,46.13,45.34,21.63,27.33,0.00
15:12:40,19.7,13.4,50.1,395.2,46.9,46.7,46.75,46.63,46.13,45.36,21.64,27.31,0.00
15:12:50,19.6,13.3,50.1,395.3,46.71,46.7,46.74,46.63,46.12,45.37,21.65,27.28,0.00
15:13:00,19.6,13.3,50.1,395.4,46.86,46.71,46.75,46.65,46.15,45.39,21.67,27.27,0.00
15:13:10,19.6,13.3,50.1,395.6,47.12,46.72,46.78,46.68,46.17,45.43,21.69,27.27,0.00
15:13:20,19.5,13.2,50.1,395.8,47.02,46.72,46.79,46.69,46.17,45.45,21.69,27.24,0.00
15:13:30,19.5,13.2,50.1,395.9,46.97,46.73,46.8,46.71,46.19,45.48,21.69,27.22,0.00
15:13:40,19.5,13.3,50.2,396.1,47.09,46.77,46.83,46.74,46.21,45.52,21.70,27.21,0.00
15:13:50,19.6,13.4,50.2,396.4,47.18,46.78,46.82,46.76,46.22,45.54,21.70,27.2,0.00
15:14:00,19.6,13.4,50.3,396.5,47.03,46.81,46.85,46.77,46.23,45.56,21.71,27.19,0.00
15:14:10,19.6,13.4,50.1,396.6,46.83,46.8,46.84,46.76,46.24,45.57,21.73,27.17,0.00
15:14:20,19.6,13.4,50.0,396.3,47.08,46.82,46.87,46.78,46.26,45.57,21.74,27.16,0.00
15:14:30,19.6,13.3,50.0,396.1,47.21,46.83,46.89,46.82,46.28,45.58,21.76,27.15,0.00
