Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
15:14:40,19.5,13.3,50.1,396.4,47.05,46.85,46.9,46.84,46.29,45.59,21.75,27.14,0.00
15:14:50,19.5,13.3,50.1,396.7,47.03,46.87,46.91,46.84,46.32,45.6,21.75,27.11,0.00
15:15:00,19.5,13.3,50.2,397.0,46.98,46.88,46.94,46.85,46.34,45.61,21.74,27.09,0.00
15:15:10,19.4,13.2,50.1,396.8,47,46.93,46.94,46.86,46.37,45.61,21.76,27.08,0.00
15:15:20,19.7,13.4,50.1,397.2,46.92,46.93,46.95,46.85,46.36,45.61,21.78,27.05,0.00
15:15:30,19.5,13.3,50.1,397.2,47.05,46.94,46.98,46.86,46.38,45.63,21.78,27.04,0.00
15:15:40,19.5,13.3,50.1,397.4,47.14,46.97,46.99,46.88,46.41,45.67,21.78,27.05,0.00
15:15:50,19.5,13.2,50.0,397.6,47.08,46.97,46.99,46.86,46.42,45.67,21.77,27,0.00
15:16:00,19.4,13.2,50.1,397.6,47.11,46.98,47.02,46.89,46.44,45.67,21.78,26.99,0.00
15:16:10,19.5,13.3,50.1,397.9,46.93,47,47,46.94,46.46,45.7,21.77,26.98,0.00
15:16:20,19.5,13.3,50.1,398.4,46.91,47.02,47.03,46.96,46.48,45.73,21.78,26.97,0.00
15:16:30,19.5,13.2,50.1,397.9,46.95,47.02,47.04,46.98,46.51,45.76,21.79,26.97,0.00
15:16:40,19.6,13.3,50.1,398.1,47.11,47.02,47.06,46.97,46.52,45.8,21.80,26.94,0.00
15:16:50,19.5,13.3,50.1,397.9,47.12,47.04,47.07,46.98,46.54,45.83,21.81,26.93,0.00
15:17:00,19.5,13.3,49.9,398.0,47.14,47.08,47.08,46.98,46.56,45.86,21.81,26.92,0.00
15:17:10,19.4,13.2,50.0,398.4,47.15,47.11,47.1,46.99,46.57,45.87,21.81,26.9,0.00
15:17:20,19.5,13.3,50.1,398.1,47.15,47.1,47.12,46.99,46.58,45.89,21.82,26.88,0.00
15:17:30,19.5,13.3,50.1,398.5,47,47.11,47.13,47.03,46.6,45.89,21.83,26.87,0.00
15:17:40,19.5,13.3,50.1,398.6,46.9,47.11,47.14,47.08,46.62,45.9,21.83,26.86,0.00
15:17:50,19.5,13.3,50.0,398.7,46.97,47.11,47.16,47.08,46.64,45.89,21.83,26.83,0.00
15:18:00,19.5,13.3,50.1,398.4,46.85,47.1,47.17,47.11,46.65,45.91,21.85,26.82,0.00
15:18:10,19.5,13.3,50.0,398.5,47.04,47.11,47.19,47.12,46.67,45.93,21.88,26.82,0.00
15:18:20,19.7,13.4,50.1,398.4,47,47.1,47.19,47.12,46.67,45.97,21.90,26.79,0.00
15:18:30,19.6,13.4,50.1,398.3,47.06,47.12,47.2,47.11,46.68,46,21.90,26.79,0.00
15:18:40,19.4,13.2,50.1,398.2,47.14,47.14,47.22,47.13,46.72,46.02,21.91,26.78,0.00
15:18:50,19.5,13.2,49.9,398.3,47.21,47.16,47.24,47.18,46.72,46.04,21.92,26.75,0.00
15:19:00,19.5,13.3,49.8,398.5,47.22,47.17,47.27,47.16,46.72,46.05,21.93,26.75,0.00
15:19:10,19.5,13.3,49.9,399.0,47.18,47.22,47.28,47.2,46.75,46.08,21.94,26.74,0.00
15:19:20,19.5,13.3,50.1,399.1,47.18,47.28,47.29,47.23,46.76,46.08,21.94,26.72,0.00
15:19:30,19.6,13.3,49.9,399.0,47.19,47.28,47.29,47.23,46.75,46.09,21.94,26.7,0.00
15:19:40,19.6,13.4,50.0,398.3,47.21,47.3,47.29,47.22,46.77,46.11,21.95,26.69,0.00
15:19:50,19.6,13.3,49.9,399.1,47.21,47.29,47.31,47.23,46.81,46.13,21.96,26.68,0.00
15:20:00,19.5,13.3,50.0,399.5,47.18,47.27,47.34,47.24,46.83,46.15,21.95,26.66,0.00
15:20:10,19.5,13.3,50.0,399.3,47.11,47.26,47.34,47.28,46.86,46.16,21.93,26.64,0.00
15:20:20,19.5,13.3,50.0,399.1,47.2,47.29,47.36,47.28,46.86,46.18,21.95,26.63,0.00
15:20:30,19.4,13.2,50.0,398.9,47.2,47.32,47.36,47.3,46.86,46.21,21.96,26.61,0.00
15:20:40,19.6,13.3,49.9,399.0,47.14,47.34,47.35,47.32,46.88,46.22,21.97,26.6,0.00
15:20:50,19.6,13.3,49.9,399.5,47.2,47.37,47.38,47.33,46.88,46.24,21.97,26.59,0.00
15:21:00,19.7,13.4,49.9,399.7,47.36,47.36,47.38,47.33,46.93,46.27,21.97,26.59,0.00
15:21:10,19.6,13.4,50.0,399.5,47.35,47.39,47.41,47.32,46.95,46.27,21.96,26.57,0.00
15:21:20,19.5,13.3,50.0,399.9,47.36,47.37,47.42,47.32,46.93,46.28,21.97,26.54,0.00
15:21:30,19.6,13.3,50.0,400.2,47.37,47.4,47.39,47.32,46.92,46.28,21.98,26.54,0.00
15:21:40,19.6,13.3,50.0,400.3,47.34,47.4,47.45,47.31,46.93,46.28,21.98,26.53,0.00
15:21:50,19.6,13.3,49.9,399.8,47.32,47.41,47.48,47.31,46.95,46.29,21.99,26.51,0.00
15:22:00,19.6,13.3,50.0,399.9,47.31,47.44,47.49,47.34,46.98,46.3,22.00,26.5,0.00
15:22:10,19.6,13.4,50.0,399.9,47.36,47.44,47.5,47.35,47.01,46.34,22.00,26.49,0.00
15:22:20,19.5,13.2,49.9,400.7,47.36,47.43,47.52,47.36,47.02,46.37,21.99,26.47,0.00
15:22:30,19.5,13.2,49.9,400.8,47.44,47.44,47.53,47.4,47.04,46.37,21.99,26.45,0.00
15:22:40,19.5,13.3,50.0,401.0,47.43,47.46,47.54,47.43,47.03,46.38,22.01,26.44,0.00
15:22:50,19.6,13.4,49.9,400.8,47.47,47.46,47.56,47.42,47.04,46.4,22.02,26.43,0.00
15:23:00,19.5,13.2,49.9,401.0,47.44,47.44,47.57,47.41,47.05,46.44,22.03,26.42,0.00
15:23:10,19.6,13.3,50.1,400.6,47.44,47.44,47.58,47.45,47.09,46.47,22.03,26.41,0.00
15:23:20,19.5,13.3,49.9,400.6,47.49,47.45,47.56,47.45,47.13,46.5,22.03,26.4,0.00
15:23:30,19.5,13.3,50.0,400.8,47.52,47.47,47.55,47.45,47.14,46.53,22.04,26.39,0.00
15:23:40,19.5,13.3,49.9,401.1,47.54,47.47,47.59,47.46,47.16,46.55,22.04,26.37,0.00
15:23:50,19.5,13.2,50.0,401.0,47.55,47.46,47.65,47.48,47.2,46.56,22.04,26.37,0.00
15:24:00,19.6,13.3,50.1,401.3,47.54,47.48,47.65,47.46,47.19,46.57,22.03,26.35,0.00
15:24:10,19.5,13.3,50.1,401.6,47.57,47.52,47.66,47.47,47.18,46.58,22.04,26.34,0.00
15:24:20,19.6,13.4,50.0,401.4,47.63,47.53,47.67,47.52,47.2,46.6,22.06,26.33,0.00
15:24:30,19.5,13.3,50.1,401.5,47.62,47.54,47.68,47.51,47.19,46.61,22.06,26.32,0.00
15:24:40,19.5,13.3,49.9,401.6,47.64,47.54,47.68,47.51,47.21,46.63,22.05,26.29,0.00
15:24:50,19.6,13.3,50.0,401.6,47.66,47.59,47.67,47.52,47.22,46.66,22.06,26.29,0.00
15:25:00,19.5,13.3,50.0,401.8,47.67,47.63,47.65,47.54,47.23,46.67,22.07,26.27,0.00
15:25:10,19.5,13.3,50.0,401.8,47.65,47.65,47.68,47.55,47.23,46.69,22.08,26.27,0.00
15:25:20,19.5,13.3,49.9,402.0,47.66,47.64,47.68,47.56,47.24,46.66,22.08,26.24,0.00
15:25:30,19.5,13.3,49.9,402.0,47.67,47.67,47.69,47.58,47.25,46.64,22.10,26.24,0.00
15:25:40,19.5,13.3,49.9,402.3,47.71,47.68,47.73,47.6,47.26,46.66,22.09,26.23,0.00
15:25:50,19.5,13.2,49.9,402.4,47.7,47.69,47.77,47.61,47.27,46.69,22.09,26.21,0.00
15:26:00,19.6,13.4,49.9,402.7,47.7,47.69,47.8,47.63,47.28,46.7,22.09,26.21,0.00
15:26:10,19.5,13.3,49.9,402.6,47.72,47.71,47.81,47.67,47.37,46.73,22.10,26.2,0.00
15:26:20,19.6,13.3,50.0,402.4,47.71,47.76,47.8,47.67,47.35,46.77,22.11,26.18,0.00
15:26:30,19.6,13.3,50.0,403.0,47.74,47.77,47.82,47.69,47.32,46.82,22.09,26.17,0.00
15:26:40,19.7,13.4,49.9,402.8,47.74,47.76,47.82,47.71,47.31,46.87,22.10,26.16,0.00
15:26:50,19.5,13.3,50.0,402.8,47.79,47.76,47.81,47.71,47.32,46.9,22.11,26.15,0.00
15:27:00,19.5,13.3,50.0,403.4,47.61,47.75,47.81,47.71,47.34,46.92,22.11,26.14,0.00
15:27:10,19.4,13.2,49.9,403.2,47.55,47.79,47.81,47.73,47.39,46.9,22.12,26.13,0.00
15:27:20,19.4,13.2,49.9,403.5,47.79,47.79,47.82,47.74,47.41,46.88,22.13,26.11,0.00
15:27:30,19.4,13.2,50.0,403.3,47.79,47.78,47.87,47.76,47.41,46.88,22.14,26.1,0.00
15:27:40,19.4,13.2,49.9,403.8,47.75,47.78,47.88,47.75,47.42,46.9,22.14,26.09,0.00
15:27:50,19.7,13.4,50.1,403.3,47.83,47.77,47.91,47.8,47.44,46.91,22.12,26.09,0.00
15:28:00,19.6,13.3,49.9,403.3,47.88,47.8,47.91,47.84,47.44,46.91,22.14,26.08,0.00
15:28:10,19.7,13.4,50.0,403.5,47.87,47.81,47.92,47.86,47.47,46.88,22.14,26.06,0.00
15:28:20,19.5,13.2,49.8,403.5,47.88,47.82,47.93,47.85,47.49,46.91,22.15,26.07,0.00
15:28:30,19.6,13.4,50.0,403.9,47.94,47.82,47.94,47.84,47.49,46.93,22.15,26.03,0.00
15:28:40,19.6,13.3,49.8,404.3,47.9,47.84,47.93,47.83,47.5,46.95,22.14,26.03,0.00
15:28:50,19.5,13.3,49.9,404.3,47.91,47.86,47.97,47.85,47.51,47.01,22.14,26.02,0.00
15:29:00,19.5,13.3,49.9,404.0,47.93,47.86,47.99,47.84,47.52,47.06,22.15,26,0.00
15:29:10,19.6,13.3,49.9,403.9,47.93,47.87,47.97,47.82,47.52,47.12,22.16,25.99,0.00
15:29:20,19.5,13.3,50.0,404.1,47.86,47.89,47.99,47.85,47.51,47.15,22.17,25.99,0.00
15:29:30,19.5,13.3,50.0,403.6,47.75,47.91,48.02,47.86,47.54,47.18,22.17,25.98,0.00
15:29:40,19.6,13.3,49.9,403.7,47.97,47.93,48.02,47.96,47.57,47.2,22.18,25.97,0.00
15:29:50,19.5,13.3,49.9,404.4,47.95,47.94,48.04,47.97,47.59,47.21,22.19,25.96,0.00
15:30:00,19.6,13.3,49.9,404.3,47.93,47.97,48.06,47.92,47.6,47.21,22.19,25.94,0.00
15:30:10,19.6,13.3,50.0,404.3,47.99,48,48.08,47.9,47.61,47.21,22.20,25.93,0.00
15:30:20,19.6,13.3,49.9,404.2,48.04,48.01,48.12,47.94,47.64,47.25,22.22,25.95,0.00
15:30:30,19.6,13.3,50.0,404.1,47.97,47.99,48.11,47.89,47.64,47.26,22.23,25.91,0.00
15:30:40,19.5,13.3,50.0,404.5,48.02,48.02,48.1,47.92,47.69,47.29,22.24,25.91,0.00
15:30:50,19.6,13.3,49.9,404.4,48.04,48.08,48.1,47.98,47.69,47.32,22.23,25.89,0.00
15:31:00,19.5,13.3,50.0,404.9,48.01,48.11,48.11,48.02,47.7,47.34,22.22,25.89,0.00
15:31:10,19.7,13.4,50.0,404.4,48.05,48.14,48.14,48.04,47.7,47.35,22.23,25.88,0.00
15:31:20,19.6,13.3,50.0,405.1,48.13,48.15,48.18,48.02,47.71,47.35,22.24,25.87,0.00
15:31:30,19.8,13.5,50.0,405.6,48.17,48.14,48.18,48.07,47.71,47.31,22.24,25.86,0.00
15:31:40,19.7,13.4,50.1,405.4,48.2,48.18,48.2,48.1,47.7,47.29,22.24,25.85,0.00
15:31:50,19.6,13.3,49.9,405.3,48.19,48.15,48.2,48.09,47.7,47.28,22.25,25.83,0.00
15:32:00,19.5,13.2,50.0,405.6,48.17,48.17,48.21,48.11,47.71,47.3,22.27,25.83,0.00
15:32:10,19.5,13.3,49.9,405.5,48.21,48.17,48.21,48.11,47.72,47.32,22.27,25.82,0.00
15:32:20,19.5,13.3,49.9,405.5,48.22,48.18,48.22,48.13,47.71,47.37,22.26,25.8,0.00
15:32:30,19.6,13.3,50.0,405.7,48.22,48.2,48.25,48.14,47.73,47.4,22.26,25.8,0.00
15:32:40,19.5,13.3,50.0,405.7,48.3,48.17,48.24,48.16,47.77,47.42,22.25,25.79,0.00
15:32:50,19.6,13.4,50.0,406.5,48.25,48.18,48.26,48.17,47.77,47.45,22.24,25.77,0.00
15:33:00,19.6,13.4,49.9,406.3,48.22,48.2,48.25,48.17,47.79,47.45,22.24,25.78,0.00
15:33:10,19.6,13.4,50.0,406.3,48.24,48.25,48.26,48.2,47.84,47.44,22.25,25.77,0.00
15:33:20,19.7,13.4,50.1,406.6,48.24,48.3,48.28,48.22,47.85,47.42,22.25,25.76,0.00
15:33:30,19.6,13.3,50.0,406.5,48.2,48.29,48.29,48.23,47.87,47.4,22.25,25.74,0.00
15:33:40,19.6,13.3,50.0,406.7,48.24,48.29,48.32,48.24,47.86,47.41,22.27,25.75,0.00
15:33:50,19.5,13.3,50.2,406.7,48.27,48.33,48.32,48.25,47.89,47.4,22.26,25.72,0.00
15:34:00,19.6,13.3,50.0,406.8,48.27,48.32,48.33,48.27,47.93,47.41,22.25,25.72,0.00
15:34:10,19.6,13.3,49.9,406.7,48.27,48.33,48.37,48.29,47.94,47.43,22.26,25.71,0.00
15:34:20,19.5,13.3,49.9,406.6,48.31,48.38,48.38,48.31,47.94,47.45,22.28,25.7,0.00
15:34:30,19.5,13.3,49.9,406.9,48.28,48.39,48.39,48.3,47.96,47.48,22.28,25.7,0.00
15:34:40,19.6,13.3,50.0,406.9,48.27,48.37,48.42,48.33,47.96,47.53,22.28,25.68,0.00
15:34:50,19.5,13.3,50.0,406.9,48.33,48.35,48.46,48.34,47.96,47.56,22.29,25.68,0.00
15:35:00,19.5,13.3,49.8,407.2,48.33,48.41,48.46,48.36,47.98,47.59,22.32,25.68,0.00
15:35:10,19.6,13.3,49.9,407.5,48.31,48.36,48.46,48.38,47.99,47.6,22.32,25.66,0.00
15:35:20,19.5,13.3,50.0,407.1,48.31,48.34,48.48,48.42,47.98,47.61,22.30,25.66,0.00
15:35:30,19.5,13.2,50.1,407.3,48.31,48.4,48.49,48.41,48,47.61,22.29,25.64,0.00
15:35:40,19.5,13.3,50.0,406.6,48.27,48.44,48.45,48.41,48,47.62,22.30,25.63,0.00
15:35:50,19.5,13.2,50.0,407.1,48.29,48.47,48.48,48.43,48.02,47.65,22.32,25.62,0.00
15:36:00,19.5,13.3,50.1,407.0,48.36,48.47,48.5,48.42,48.02,47.66,22.33,25.61,0.00
15:36:10,19.4,13.2,50.0,407.6,48.39,48.48,48.49,48.43,48.06,47.67,22.31,25.61,0.00
15:36:20,19.5,13.3,50.0,407.0,48.36,48.5,48.53,48.43,48.07,47.68,22.31,25.6,0.00
15:36:30,19.6,13.4,50.0,407.4,48.45,48.52,48.55,48.43,48.1,47.67,22.32,25.58,0.00
15:36:40,19.6,13.4,50.0,407.4,48.46,48.52,48.55,48.44,48.08,47.69,22.32,25.59,0.00
15:36:50,19.6,13.3,49.9,407.5,48.47,48.52,48.58,48.47,48.07,47.7,22.34,25.58,0.00
15:37:00,19.6,13.3,50.0,407.5,48.52,48.53,48.6,48.51,48.13,47.73,22.35,25.57,0.00
15:37:10,19.5,13.3,50.0,407.6,48.53,48.54,48.6,48.51,48.19,47.74,22.36,25.56,0.00
15:37:20,19.6,13.3,49.8,407.8,48.55,48.56,48.6,48.55,48.16,47.75,22.36,25.56,0.00
15:37:30,19.5,13.3,50.0,407.8,48.5,48.55,48.59,48.54,48.18,47.76,22.34,25.54,0.00
15:37:40,19.6,13.4,50.1,408.2,48.49,48.5,48.62,48.53,48.2,47.76,22.34,25.52,0.00
15:37:50,19.5,13.3,50.0,407.9,48.58,48.58,48.67,48.54,48.22,47.81,22.37,25.53,0.00
15:38:00,19.5,13.3,50.1,407.9,48.56,48.6,48.67,48.56,48.21,47.76,22.38,25.53,0.00
15:38:10,19.5,13.2,50.1,408.0,48.57,48.63,48.66,48.58,48.18,47.74,22.38,25.5,0.00
15:38:20,19.5,13.3,50.1,408.3,48.58,48.62,48.66,48.56,48.19,47.74,22.39,25.49,0.00
15:38:30,19.6,13.3,50.0,407.9,48.5,48.64,48.69,48.57,48.22,47.78,22.38,25.49,0.00
15:38:40,19.6,13.3,50.0,408.4,48.58,48.63,48.7,48.59,48.22,47.81,22.37,25.48,0.00
15:38:50,19.5,13.3,50.0,407.9,48.6,48.61,48.73,48.63,48.24,47.84,22.38,25.48,0.00
15:39:00,19.5,13.3,50.0,408.6,48.63,48.65,48.74,48.62,48.24,47.87,22.38,25.46,0.00
15:39:10,19.6,13.3,49.9,408.7,48.53,48.68,48.74,48.62,48.25,47.88,22.37,25.45,0.00
15:39:20,19.4,13.2,50.0,408.6,48.6,48.71,48.76,48.64,48.26,47.89,22.37,25.46,0.00
15:39:30,19.6,13.3,49.9,408.8,48.63,48.71,48.76,48.64,48.29,47.88,22.38,25.44,0.00
15:39:40,19.6,13.3,50.0,409.4,48.66,48.76,48.79,48.68,48.35,47.89,22.39,25.43,0.00
15:39:50,19.6,13.4,50.0,409.4,48.63,48.77,48.8,48.71,48.34,47.91,22.39,25.43,0.00
15:40:00,19.6,13.3,49.9,409.8,48.61,48.76,48.82,48.71,48.33,47.93,22.39,25.42,0.00
15:40:10,19.6,13.4,49.9,409.8,48.68,48.75,48.84,48.77,48.34,47.97,22.40,25.42,0.00
15:40:20,19.6,13.3,49.8,409.3,48.74,48.75,48.84,48.78,48.34,47.96,22.38,25.4,0.00
15:40:30,19.5,13.3,49.8,409.4,48.73,48.79,48.88,48.79,48.36,47.95,22.39,25.39,0.00
15:40:40,19.4,13.2,49.9,409.5,48.57,48.8,48.86,48.8,48.39,47.94,22.40,25.38,0.00
15:40:50,19.5,13.3,49.9,409.4,48.74,48.85,48.91,48.82,48.4,47.97,22.42,25.38,0.00
15:41:00,19.6,13.3,49.9,409.5,48.78,48.88,48.89,48.81,48.4,48.01,22.43,25.38,0.00
15:41:10,19.6,13.3,50.0,409.5,48.83,48.89,48.88,48.82,48.38,48.06,22.43,25.36,0.00
15:41:20,19.6,13.3,50.0,409.6,48.84,48.86,48.9,48.82,48.42,48.12,22.44,25.35,0.00
15:41:30,19.5,13.3,50.0,409.6,48.85,48.87,48.91,48.82,48.54,48.16,22.43,25.34,0.00
15:41:40,19.6,13.3,50.0,409.8,48.91,48.9,48.92,48.84,48.52,48.18,22.44,25.34,0.00
15:41:50,19.5,13.2,50.0,409.2,48.95,48.92,48.91,48.83,48.44,48.2,22.42,25.34,0.00
15:42:00,19.5,13.3,49.8,409.0,48.94,48.9,48.92,48.83,48.44,48.2,22.43,25.32,0.00
15:42:10,19.5,13.3,49.9,409.1,48.95,48.9,48.94,48.82,48.5,48.2,22.43,25.32,0.00
15:42:20,19.5,13.3,50.0,409.3,48.97,48.95,48.97,48.84,48.59,48.17,22.44,25.31,0.00
15:42:30,19.6,13.3,49.9,409.4,49.01,48.98,49.01,48.88,48.6,48.13,22.44,25.31,0.00
15:42:40,19.7,13.5,50.1,409.5,49.01,48.96,49.01,48.88,48.58,48.1,22.43,25.29,0.00
15:42:50,19.6,13.4,49.9,409.7,49.03,48.96,49.05,48.89,48.58,48.13,22.44,25.28,0.00
15:43:00,19.8,13.5,49.9,409.5,49.02,48.95,49.06,48.9,48.57,48.17,22.44,25.28,0.00
15:43:10,19.7,13.5,50.0,410.0,49.04,48.98,49.05,49,48.58,48.22,22.46,25.27,0.00
15:43:20,19.7,13.4,50.0,409.5,49.03,49.03,49.05,48.97,48.58,48.25,22.46,25.25,0.00
15:43:30,19.6,13.3,50.0,409.6,49.03,49.03,49.12,48.98,48.61,48.28,22.47,25.27,0.00
15:43:40,19.5,13.3,49.9,409.4,49.05,49.07,49.1,49,48.6,48.29,22.47,25.24,0.00
15:43:50,19.5,13.3,49.9,410.2,48.94,49.07,49.12,49.03,48.61,48.29,22.46,25.23,0.00
15:44:00,19.5,13.3,50.0,410.6,49.06,49.07,49.17,49.05,48.64,48.29,22.45,25.24,0.00
15:44:10,19.5,13.3,50.1,410.4,49.06,49.08,49.16,49.03,48.65,48.28,22.47,25.22,0.00
15:44:20,19.6,13.4,50.0,410.3,49.06,49.07,49.15,49.05,48.63,48.29,22.48,25.22,0.00
15:44:30,19.6,13.4,50.1,410.2,49.06,49.06,49.21,49.05,48.63,48.31,22.48,25.21,0.00
15:44:40,19.5,13.3,50.1,410.7,49.09,49.08,49.25,49.04,48.63,48.32,22.47,25.19,0.00
15:44:50,19.5,13.3,50.0,411.1,49.1,49.07,49.22,49.03,48.63,48.34,22.47,25.18,0.00
15:45:00,19.7,13.4,49.9,411.0,49.1,49.13,49.16,49.05,48.64,48.37,22.46,25.17,0.00
15:45:10,19.6,13.4,50.1,411.0,49.13,49.13,49.15,49.08,48.67,48.38,22.46,25.17,0.00
15:45:20,19.5,13.3,50.0,411.1,49.19,49.11,49.2,49.1,48.68,48.37,22.45,25.17,0.00
15:45:30,19.6,13.4,50.0,411.1,49.2,49.13,49.2,49.09,48.69,48.37,22.45,25.16,0.00
15:45:40,19.6,13.4,50.0,411.6,49.21,49.17,49.22,49.1,48.71,48.39,22.48,25.15,0.00
15:45:50,19.6,13.4,49.9,411.5,49.19,49.18,49.26,49.11,48.75,48.42,22.49,25.15,0.00
15:46:00,19.5,13.3,50.0,411.7,49.18,49.16,49.27,49.1,48.74,48.45,22.49,25.13,0.00
15:46:10,19.5,13.3,50.0,411.8,49.21,49.19,49.26,49.12,48.75,48.48,22.49,25.13,0.00
15:46:20,19.4,13.2,49.9,412.0,49.22,49.23,49.28,49.15,48.74,48.48,22.48,25.12,0.00
15:46:30,19.5,13.3,50.0,412.0,49.22,49.25,49.33,49.17,48.79,48.49,22.48,25.11,0.00
15:46:40,19.4,13.2,50.0,411.5,49.23,49.23,49.33,49.17,48.83,48.48,22.50,25.1,0.00
15:46:50,19.5,13.3,50.0,411.6,49.23,49.28,49.33,49.18,48.87,48.48,22.50,25.1,0.00
15:47:00,19.5,13.3,50.0,411.6,49.29,49.27,49.31,49.2,48.9,48.47,22.49,25.08,0.00
15:47:10,19.5,13.3,50.0,411.6,49.33,49.28,49.34,49.23,48.94,48.49,22.49,25.09,0.00
15:47:20,19.5,13.3,49.9,412.0,49.34,49.27,49.34,49.27,48.93,48.52,22.47,25.07,0.00
15:47:30,19.5,13.3,50.0,412.1,49.33,49.3,49.39,49.28,48.94,48.57,22.47,25.07,0.00
15:47:40,19.5,13.2,50.1,412.1,49.33,49.31,49.43,49.29,49.03,48.6,22.47,25.05,0.00
15:47:50,19.5,13.3,50.0,412.5,49.33,49.31,49.43,49.28,48.98,48.62,22.49,25.05,0.00
15:48:00,19.5,13.2,50.1,412.0,49.32,49.32,49.45,49.28,48.96,48.64,22.51,25.03,0.00
15:48:10,19.4,13.2,50.1,411.9,49.36,49.34,49.46,49.29,48.94,48.64,22.52,25.04,0.00
15:48:20,19.6,13.4,50.0,412.1,49.37,49.37,49.45,49.31,48.94,48.64,22.51,25.02,0.00
15:48:30,19.6,13.3,50.0,412.0,49.38,49.39,49.46,49.35,48.97,48.68,22.51,25.02,0.00
15:48:40,19.7,13.4,49.9,412.1,49.36,49.41,49.46,49.36,49.01,48.7,22.51,25.02,0.00
15:48:50,19.7,13.5,50.0,412.4,49.3,49.45,49.47,49.39,49.02,48.71,22.52,25,0.00
15:49:00,19.7,13.4,50.1,411.6,49.42,49.45,49.48,49.38,49.03,48.67,22.53,25,0.00
15:49:10,19.6,13.3,50.0,412.5,49.48,49.42,49.46,49.37,49.04,48.64,22.52,24.99,0.00
15:49:20,19.5,13.3,50.1,412.6,49.48,49.42,49.51,49.38,49.03,48.64,22.54,24.99,0.00
15:49:30,19.5,13.2,50.0,412.1,49.48,49.47,49.56,49.39,49.03,48.68,22.54,24.98,0.00
15:49:40,19.6,13.4,50.3,412.2,49.47,49.47,49.56,49.41,49.06,48.73,22.54,24.97,0.00
15:49:50,19.5,13.3,50.0,412.1,49.49,49.48,49.56,49.4,49.07,48.74,22.54,24.95,0.00
15:50:00,19.5,13.3,50.1,412.3,49.5,49.51,49.58,49.42,49.11,48.78,22.55,24.96,0.00
15:50:10,19.5,13.2,50.0,412.1,49.57,49.52,49.61,49.42,49.12,48.8,22.56,24.95,0.00
15:50:20,19.4,13.2,50.0,412.4,49.54,49.59,49.59,49.41,49.14,48.77,22.56,24.93,0.00
15:50:30,19.6,13.3,49.9,412.3,49.51,49.6,49.57,49.42,49.15,48.77,22.56,24.93,0.00
15:50:40,19.7,13.4,49.9,412.3,49.44,49.6,49.63,49.48,49.17,48.78,22.56,24.93,0.00
15:50:50,19.6,13.3,49.9,412.4,49.53,49.57,49.64,49.53,49.18,48.78,22.57,24.92,0.00
15:51:00,19.6,13.3,50.0,412.5,49.55,49.55,49.67,49.54,49.17,48.8,22.56,24.91,0.00
15:51:10,19.6,13.3,50.0,412.7,49.56,49.57,49.7,49.56,49.2,48.84,22.56,24.91,0.00
15:51:20,19.8,13.5,50.0,413.0,49.63,49.55,49.69,49.56,49.19,48.85,22.55,24.9,0.00
15:51:30,19.7,13.4,50.1,413.1,49.62,49.56,49.73,49.55,49.19,48.87,22.55,24.88,0.00
15:51:40,19.6,13.4,50.0,413.0,49.62,49.59,49.75,49.56,49.2,48.9,22.55,24.89,0.00
15:51:50,19.7,13.4,50.1,413.4,49.66,49.61,49.74,49.58,49.2,48.92,22.56,24.89,0.00
15:52:00,19.6,13.4,49.9,413.4,49.67,49.6,49.75,49.6,49.2,48.96,22.56,24.88,0.00
15:52:10,19.6,13.3,50.0,413.5,49.66,49.61,49.76,49.62,49.22,48.98,22.56,24.87,0.00
15:52:20,19.8,13.5,50.0,413.5,49.65,49.62,49.76,49.62,49.23,49,22.57,24.86,0.00
15:52:30,19.6,13.4,50.0,413.6,49.7,49.66,49.79,49.62,49.25,49,22.58,24.85,0.00
15:52:40,19.5,13.3,50.1,413.9,49.72,49.7,49.81,49.62,49.26,48.99,22.57,24.84,0.00
15:52:50,19.5,13.2,50.1,413.8,49.71,49.71,49.79,49.65,49.23,48.97,22.56,24.83,0.00
15:53:00,19.6,13.3,50.0,413.9,49.74,49.75,49.79,49.67,49.27,48.96,22.57,24.83,0.00
15:53:10,19.6,13.4,50.1,413.9,49.72,49.73,49.8,49.67,49.31,48.94,22.56,24.82,0.00
15:53:20,19.7,13.4,50.2,414.2,49.73,49.75,49.81,49.68,49.33,48.96,22.57,24.81,0.00
15:53:30,19.6,13.3,50.0,414.2,49.71,49.74,49.86,49.67,49.36,48.96,22.57,24.8,0.00
15:53:40,19.5,13.3,50.1,414.0,49.75,49.74,49.86,49.71,49.37,48.99,22.58,24.8,0.00
15:53:50,19.4,13.2,50.1,414.1,49.77,49.76,49.87,49.71,49.35,49.02,22.57,24.8,0.00
15:54:00,19.5,13.3,50.1,414.6,49.83,49.79,49.92,49.73,49.38,49.04,22.56,24.78,0.00
15:54:10,19.5,13.2,50.1,414.5,49.81,49.79,49.9,49.74,49.41,49.06,22.57,24.78,0.00
15:54:20,19.5,13.3,50.0,414.7,49.86,49.79,49.9,49.75,49.43,49.08,22.59,24.78,0.00
15:54:30,19.5,13.3,50.0,414.7,49.86,49.83,49.91,49.79,49.45,49.09,22.60,24.77,0.00
15:54:40,19.4,13.2,50.1,415.0,49.87,49.88,49.91,49.78,49.45,49.08,22.61,24.76,0.00
15:54:50,19.5,13.2,50.1,415.0,49.89,49.94,49.92,49.76,49.46,49.11,22.59,24.74,0.00
15:55:00,19.5,13.3,50.2,415.2,49.91,49.96,49.91,49.79,49.48,49.16,22.59,24.75,0.00
15:55:10,19.5,13.3,50.1,414.9,49.9,49.93,49.95,49.8,49.49,49.19,22.59,24.74,0.00
15:55:20,19.5,13.3,50.1,414.8,49.92,49.95,49.94,49.8,49.5,49.21,22.60,24.72,0.00
15:55:30,19.7,13.4,50.0,415.1,50,49.95,49.98,49.8,49.5,49.21,22.60,24.73,0.00
15:55:40,19.5,13.3,50.0,415.5,50.02,49.93,49.99,49.81,49.51,49.19,22.60,24.72,0.00
15:55:50,19.5,13.2,50.0,415.8,50.01,49.93,50.02,49.83,49.52,49.21,22.60,24.72,0.00
15:56:00,19.6,13.3,50.0,415.7,49.99,49.94,50.01,49.84,49.55,49.23,22.59,24.71,0.00
15:56:10,19.6,13.3,50.2,416.0,50,49.97,50.03,49.9,49.65,49.24,22.61,24.71,0.00
15:56:20,19.5,13.3,50.0,415.8,50,49.98,50.06,49.89,49.61,49.24,22.61,24.7,0.00
15:56:30,19.6,13.3,50.1,416.0,50,50.01,50.12,49.95,49.63,49.26,22.60,24.7,0.00
15:56:40,19.5,13.3,50.1,416.1,49.92,50.02,50.09,49.96,49.62,49.28,22.61,24.69,0.00
15:56:50,19.5,13.3,50.1,416.1,49.94,50.02,50.09,49.98,49.63,49.32,22.63,24.69,0.00
15:57:00,19.5,13.3,50.0,416.1,49.98,50.03,50.09,49.99,49.63,49.34,22.64,24.67,0.00
15:57:10,19.6,13.3,49.9,415.9,50.05,50.05,50.11,50.01,49.64,49.37,22.65,24.68,0.00
15:57:20,19.6,13.4,50.1,416.3,50.06,50.06,50.13,50.02,49.64,49.37,22.64,24.65,0.00
15:57:30,19.5,13.3,50.1,416.3,50.06,50.1,50.15,50.02,49.64,49.38,22.64,24.66,0.00
15:57:40,19.6,13.4,50.1,416.1,50.07,50.12,50.15,50.02,49.64,49.41,22.65,24.65,0.00
15:57:50,19.7,13.4,50.1,416.1,50.11,50.14,50.19,50.03,49.67,49.42,22.67,24.66,0.00
15:58:00,19.6,13.4,50.0,415.7,50.13,50.15,50.24,50.12,49.68,49.43,22.68,24.64,0.00
15:58:10,19.6,13.4,50.0,415.4,50.12,50.13,50.25,50.1,49.67,49.41,22.68,24.63,0.00
15:58:20,19.6,13.4,50.0,415.5,50.13,50.15,50.25,50.11,49.67,49.4,22.69,24.63,0.00
15:58:30,19.8,13.5,50.0,415.6,50.15,50.18,50.24,50.15,49.7,49.37,22.68,24.62,0.00
15:58:40,19.7,13.5,50.0,415.9,50.21,50.17,50.26,50.14,49.71,49.36,22.66,24.61,0.00
15:58:50,19.7,13.4,50.0,416.3,50.22,50.2,50.28,50.16,49.75,49.38,22.66,24.62,0.00
15:59:00,19.6,13.4,50.1,416.3,50.19,50.22,50.3,50.16,49.82,49.42,22.67,24.62,0.00
15:59:10,19.6,13.4,50.1,416.5,50.19,50.24,50.3,50.19,49.84,49.43,22.67,24.6,0.00
15:59:20,19.7,13.4,50.1,416.1,50.2,50.25,50.3,50.2,49.84,49.45,22.66,24.59,0.00
15:59:30,19.6,13.4,50.1,416.2,50.2,50.29,50.31,50.22,49.84,49.45,22.68,24.59,0.00
15:59:40,19.6,13.3,49.9,416.6,50.17,50.3,50.31,50.19,49.85,49.44,22.68,24.59,0.00
15:59:50,19.6,13.4,50.0,416.7,50.21,50.31,50.32,50.23,49.86,49.47,22.69,24.57,0.00
16:00:00,19.6,13.4,50.0,416.5,50.23,50.28,50.33,50.22,49.87,49.47,22.69,24.57,0.00
16:00:10,19.7,13.4,50.0,417.3,50.24,50.29,50.34,50.22,49.88,49.47,22.69,24.56,0.00
16:00:20,19.6,13.4,49.9,417.3,50.3,50.27,50.33,50.25,49.9,49.48,22.69,24.57,0.00
16:00:30,19.6,13.3,50.1,417.1,50.29,50.27,50.33,50.25,49.89,49.51,22.68,24.56,0.00
16:00:40,19.6,13.4,50.1,416.7,50.3,50.27,50.41,50.23,49.93,49.54,22.68,24.56,0.00
16:00:50,19.7,13.4,50.0,417.1,50.31,50.33,50.38,50.22,49.94,49.58,22.68,24.54,0.00
16:01:00,19.7,13.5,50.0,417.5,50.25,50.37,50.41,50.26,49.96,49.6,22.69,24.54,0.00
16:01:10,19.7,13.5,50.0,417.4,50.31,50.35,50.44,50.27,49.98,49.66,22.69,24.54,0.00
16:01:20,19.8,13.5,50.1,418.0,50.35,50.33,50.46,50.34,50.01,49.69,22.69,24.53,0.00
16:01:30,19.6,13.3,49.9,417.6,50.4,50.38,50.45,50.38,50.01,49.71,22.70,24.52,0.00
16:01:40,19.5,13.3,50.0,418.0,50.37,50.41,50.45,50.39,50,49.72,22.70,24.51,0.00
16:01:50,19.7,13.4,50.0,417.8,50.38,50.4,50.47,50.38,50.02,49.72,22.70,24.52,0.00
16:02:00,19.5,13.3,50.0,417.6,50.27,50.42,50.49,50.4,50.02,49.71,22.71,24.51,0.00
16:02:10,19.7,13.4,50.0,418.0,50.33,50.44,50.51,50.41,50.02,49.71,22.72,24.52,0.00
16:02:20,19.6,13.3,50.0,417.8,50.43,50.45,50.52,50.41,50.03,49.74,22.73,24.5,0.00
16:02:30,19.6,13.4,49.9,418.0,50.45,50.45,50.52,50.43,50.03,49.76,22.73,24.5,0.00
16:02:40,19.6,13.4,49.9,418.2,50.47,50.48,50.54,50.44,50.03,49.78,22.72,24.48,0.00
16:02:50,19.6,13.4,50.0,418.1,50.49,50.55,50.55,50.45,50.04,49.79,22.74,24.49,0.00
16:03:00,19.6,13.4,50.0,418.1,50.49,50.53,50.54,50.45,50.04,49.75,22.74,24.47,0.00
16:03:10,19.5,13.3,50.0,418.0,50.55,50.52,50.54,50.44,50.06,49.73,22.75,24.48,0.00
16:03:20,19.5,13.2,50.0,418.0,50.54,50.57,50.57,50.44,50.08,49.75,22.73,24.47,0.00
16:03:30,19.4,13.2,50.0,417.7,50.54,50.57,50.57,50.44,50.06,49.78,22.73,24.46,0.00
16:03:40,19.5,13.2,50.0,417.5,50.55,50.55,50.59,50.44,50.08,49.81,22.75,24.47,0.00
16:03:50,19.6,13.4,49.9,418.0,50.55,50.57,50.61,50.49,50.09,49.82,22.75,24.46,0.00
16:04:00,19.7,13.4,50.0,418.1,50.54,50.57,50.62,50.51,50.12,49.82,22.76,24.44,0.00
16:04:10,19.5,13.3,49.9,418.0,50.55,50.58,50.62,50.52,50.15,49.8,22.75,24.44,0.00
16:04:20,19.6,13.3,50.0,417.9,50.53,50.64,50.63,50.53,50.21,49.79,22.75,24.44,0.00
16:04:30,19.6,13.4,50.0,418.1,50.44,50.68,50.64,50.55,50.24,49.8,22.75,24.44,0.00
16:04:40,19.8,13.5,49.9,418.2,50.43,50.67,50.65,50.55,50.22,49.84,22.75,24.44,0.00
16:04:50,19.6,13.3,50.0,418.5,50.51,50.66,50.68,50.54,50.23,49.87,22.74,24.43,0.00
16:05:00,19.5,13.3,50.0,418.2,50.61,50.65,50.72,50.54,50.24,49.9,22.74,24.42,0.00
16:05:10,19.5,13.3,49.9,418.4,50.55,50.63,50.7,50.58,50.26,49.89,22.75,24.42,0.00
16:05:20,19.5,13.2,49.9,418.4,50.72,50.64,50.7,50.59,50.27,49.89,22.75,24.42,0.00
16:05:30,19.6,13.3,49.8,418.7,50.71,50.66,50.76,50.6,50.27,49.89,22.76,24.41,0.00
16:05:40,19.6,13.4,49.9,419.3,50.69,50.66,50.77,50.66,50.3,49.92,22.76,24.39,0.00
16:05:50,19.8,13.5,49.9,419.2,50.73,50.67,50.82,50.69,50.31,49.95,22.77,24.4,0.00
16:06:00,19.6,13.4,49.9,419.3,50.75,50.69,50.84,50.68,50.33,49.95,22.77,24.4,0.00
16:06:10,19.6,13.3,49.9,419.4,50.76,50.7,50.8,50.69,50.35,49.93,22.77,24.4,0.00
16:06:20,19.6,13.3,49.9,419.6,50.76,50.71,50.82,50.71,50.36,49.93,22.76,24.38,0.00
16:06:30,19.6,13.3,50.0,419.6,50.68,50.72,50.79,50.7,50.38,49.96,22.77,24.39,0.00
16:06:40,19.6,13.3,50.0,419.2,50.74,50.71,50.82,50.74,50.38,49.98,22.78,24.39,0.00
16:06:50,19.6,13.3,49.9,419.3,50.77,50.72,50.87,50.76,50.37,50.03,22.78,24.37,0.00
16:07:00,19.6,13.3,49.8,420.0,50.77,50.76,50.84,50.75,50.37,50.07,22.78,24.37,0.00
16:07:10,19.7,13.4,49.7,420.0,50.8,50.82,50.84,50.76,50.37,50.12,22.78,24.37,0.00
16:07:20,19.7,13.4,49.8,419.9,50.8,50.81,50.9,50.76,50.38,50.13,22.79,24.38,0.00
16:07:30,19.6,13.3,49.7,420.0,50.74,50.8,50.91,50.79,50.42,50.13,22.79,24.36,0.00
16:07:40,19.5,13.3,49.8,420.2,50.86,50.79,50.85,50.82,50.41,50.12,22.77,24.35,0.00
16:07:50,19.7,13.4,50.0,420.4,50.9,50.8,50.86,50.81,50.55,50.14,22.79,24.37,0.00
16:08:00,19.6,13.3,50.0,419.9,50.91,50.81,50.87,50.8,50.57,50.17,22.79,24.36,0.00
16:08:10,19.7,13.4,50.1,419.8,50.9,50.82,50.89,50.82,50.63,50.16,22.81,24.35,0.00
16:08:20,19.6,13.3,50.0,420.1,50.94,50.85,50.92,50.85,50.51,50.13,22.82,24.35,0.00
16:08:30,19.5,13.3,50.0,420.7,50.96,50.86,50.94,50.84,50.51,50.13,22.81,24.35,0.00
16:08:40,19.7,13.4,49.9,420.9,50.96,50.87,50.94,50.83,50.47,50.14,22.80,24.34,0.00
16:08:50,19.7,13.5,50.0,420.9,50.95,50.9,50.96,50.86,50.52,50.16,22.80,24.33,0.00
16:09:00,19.7,13.4,50.0,421.0,50.95,50.89,50.99,50.88,50.53,50.18,22.81,24.33,0.00
16:09:10,19.6,13.4,50.0,420.8,50.93,50.91,50.98,50.91,50.54,50.21,22.82,24.33,0.00
16:09:20,19.6,13.4,49.9,420.9,50.99,50.9,51.02,50.91,50.56,50.21,22.82,24.34,0.00
16:09:30,19.6,13.3,49.8,420.9,51,50.94,51.1,50.93,50.58,50.19,22.81,24.32,0.00
16:09:40,19.5,13.3,50.0,421.0,51.05,50.93,51.1,50.91,50.58,50.18,22.80,24.32,0.00
16:09:50,19.5,13.3,50.0,421.4,51.05,50.95,51.09,50.96,50.6,50.17,22.80,24.33,0.00
16:10:00,19.7,13.4,49.9,421.3,50.97,50.97,51.08,50.95,50.6,50.19,22.80,24.3,0.00
16:10:10,19.6,13.4,49.9,421.6,51.03,51.05,51.08,50.96,50.63,50.22,22.82,24.31,0.00
16:10:20,19.6,13.3,49.8,421.5,51.01,51.08,51.1,50.96,50.64,50.23,22.82,24.31,0.00
16:10:30,19.5,13.2,49.8,421.8,50.99,51.07,51.14,50.97,50.65,50.24,22.82,24.31,0.00
16:10:40,19.7,13.4,49.7,421.9,50.83,51.06,51.17,50.99,50.65,50.25,22.83,24.29,0.00
16:10:50,19.6,13.4,50.0,421.9,50.98,51.07,51.16,50.99,50.65,50.28,22.84,24.3,0.00
16:11:00,19.6,13.4,49.9,421.7,51.04,51.12,51.15,51.01,50.65,50.31,22.84,24.3,0.00
16:11:10,19.6,13.4,50.0,421.9,51.18,51.15,51.2,51.01,50.67,50.35,22.84,24.29,0.00
16:11:20,19.6,13.3,49.9,421.6,51.19,51.14,51.2,51.04,50.7,50.38,22.84,24.29,0.00
16:11:30,19.6,13.3,50.0,422.0,51.21,51.14,51.22,51.04,50.73,50.41,22.85,24.29,0.00
16:11:40,19.5,13.2,49.9,422.0,51.2,51.16,51.26,51.05,50.74,50.42,22.86,24.28,0.00
16:11:50,19.5,13.3,50.0,422.4,51.18,51.15,51.26,51.04,50.87,50.42,22.85,24.28,0.00
16:12:00,19.6,13.3,50.0,422.5,51.13,51.13,51.3,51.08,50.8,50.44,22.83,24.28,0.00
16:12:10,19.5,13.3,49.9,422.6,51.13,51.15,51.3,51.1,50.74,50.47,22.83,24.27,0.00
16:12:20,19.5,13.3,50.0,422.8,51.16,51.15,51.3,51.1,50.76,50.48,22.85,24.26,0.00
16:12:30,19.6,13.4,50.1,422.7,51.2,51.17,51.35,51.14,50.82,50.51,22.86,24.27,0.00
16:12:40,19.7,13.4,50.0,422.6,51.19,51.18,51.35,51.16,50.83,50.52,22.85,24.25,0.00
16:12:50,19.6,13.3,50.0,422.7,51.22,51.25,51.34,51.15,50.84,50.53,22.85,24.26,0.00
16:13:00,19.5,13.3,49.8,422.7,51.22,51.26,51.35,51.15,50.86,50.55,22.86,24.25,0.00
16:13:10,19.6,13.4,50.0,422.9,51.2,51.29,51.35,51.17,50.84,50.58,22.85,24.24,0.00
16:13:20,19.6,13.3,49.9,422.8,51.22,51.32,51.34,51.18,50.87,50.58,22.84,24.24,0.00
16:13:30,19.7,13.5,50.1,423.0,51.24,51.35,51.38,51.2,50.89,50.63,22.85,24.25,0.00
16:13:40,19.6,13.4,50.1,423.4,51.26,51.33,51.39,51.21,50.9,50.62,22.85,24.25,0.00
16:13:50,19.6,13.4,50.1,423.6,51.23,51.38,51.4,51.22,50.88,50.61,22.84,24.24,0.00
16:14:00,19.6,13.4,50.0,423.5,51.21,51.37,51.39,51.27,50.94,50.64,22.84,24.25,0.00
16:14:10,19.6,13.4,50.1,423.3,51.22,51.38,51.43,51.32,50.95,50.65,22.86,24.23,0.00
16:14:20,19.6,13.4,50.1,423.4,51.26,51.37,51.43,51.3,50.94,50.64,22.87,24.22,0.00
16:14:30,19.7,13.5,50.1,423.4,51.39,51.37,51.42,51.31,50.92,50.68,22.87,24.22,0.00
16:14:40,19.6,13.3,49.9,423.7,51.3,51.38,51.41,51.31,50.94,50.7,22.88,24.22,0.00
16:14:50,19.5,13.3,50.1,423.7,51.43,51.37,51.47,51.3,50.96,50.73,22.87,24.21,0.00
16:15:00,19.6,13.3,50.0,423.9,51.33,51.43,51.54,51.4,50.97,50.75,22.87,24.22,0.00
16:15:10,19.6,13.3,50.1,424.1,51.41,51.44,51.52,51.41,50.99,50.73,22.88,24.21,0.00
16:15:20,19.7,13.4,50.0,424.1,51.45,51.46,51.5,51.4,50.99,50.69,22.87,24.19,0.00
16:15:30,19.6,13.4,49.9,423.9,51.46,51.46,51.51,51.39,51.02,50.66,22.88,24.2,0.00
16:15:40,19.6,13.3,50.0,424.0,51.45,51.44,51.53,51.41,51.06,50.65,22.90,24.21,0.00
16:15:50,19.6,13.3,50.0,424.2,51.4,51.44,51.51,51.4,51.06,50.68,22.90,24.2,0.00
16:16:00,19.6,13.4,50.0,424.4,51.4,51.43,51.51,51.39,51.07,50.71,22.90,24.18,0.00
16:16:10,19.6,13.3,50.0,424.6,51.39,51.43,51.5,51.4,51.09,50.72,22.90,24.19,0.00
16:16:20,19.5,13.3,50.0,424.6,51.41,51.45,51.54,51.46,51.09,50.73,22.90,24.19,0.00
16:16:30,19.7,13.4,50.1,424.5,51.44,51.45,51.55,51.44,51.08,50.74,22.89,24.18,0.00
16:16:40,19.7,13.4,50.2,424.5,51.49,51.46,51.59,51.46,51.1,50.8,22.90,24.17,0.00
16:16:50,19.7,13.4,50.0,424.6,51.49,51.5,51.61,51.46,51.16,50.85,22.91,24.19,0.00
16:17:00,19.6,13.3,50.1,424.5,51.46,51.52,51.64,51.48,51.17,50.87,22.91,24.18,0.00
16:17:10,19.5,13.3,50.2,424.5,51.58,51.55,51.63,51.5,51.19,50.88,22.92,24.17,0.00
16:17:20,19.5,13.3,50.0,424.7,51.6,51.56,51.69,51.57,51.19,50.91,22.92,24.18,0.00
16:17:30,19.6,13.4,50.1,424.9,51.59,51.56,51.73,51.58,51.18,50.91,22.91,24.16,0.00
16:17:40,19.5,13.3,50.1,424.8,51.58,51.59,51.75,51.59,51.2,50.92,22.92,24.16,0.00
16:17:50,19.5,13.3,50.2,425.0,51.42,51.59,51.76,51.61,51.21,50.92,22.94,24.16,0.00
16:18:00,19.5,13.3,50.2,424.6,51.5,51.58,51.76,51.62,51.22,50.94,22.93,24.16,0.00
16:18:10,19.6,13.4,50.2,424.9,51.59,51.59,51.76,51.61,51.24,50.95,22.95,24.15,0.00
16:18:20,19.6,13.3,50.2,424.8,51.65,51.61,51.75,51.62,51.26,51,22.95,24.15,0.00
16:18:30,19.6,13.4,50.3,424.9,51.67,51.63,51.78,51.61,51.27,51.02,22.95,24.15,0.00
16:18:40,19.6,13.4,50.2,425.0,51.66,51.63,51.77,51.61,51.3,51.03,22.95,24.15,0.00
16:18:50,19.5,13.3,50.2,424.8,51.68,51.63,51.79,51.63,51.3,51.02,22.95,24.15,0.00
16:19:00,19.5,13.3,50.1,425.0,51.65,51.63,51.84,51.67,51.32,51,22.94,24.14,0.00
16:19:10,19.5,13.3,50.2,425.0,51.68,51.62,51.77,51.66,51.36,51.01,22.95,24.14,0.00
16:19:20,19.6,13.3,50.2,424.9,51.68,51.63,51.76,51.67,51.38,51.04,22.95,24.14,0.00
16:19:30,19.6,13.4,50.2,425.0,51.69,51.64,51.79,51.7,51.32,51.07,22.94,24.15,0.00
16:19:40,19.6,13.4,50.1,425.1,51.74,51.67,51.79,51.71,51.32,51.1,22.95,24.14,0.00
16:19:50,19.6,13.4,50.0,425.2,51.77,51.74,51.81,51.7,51.3,51.12,22.97,24.13,0.00
16:20:00,19.6,13.4,50.1,425.4,51.75,51.76,51.85,51.72,51.3,51.14,22.96,24.14,0.00
16:20:10,19.5,13.3,50.0,425.2,51.68,51.77,51.9,51.73,51.34,51.12,22.95,24.12,0.00
16:20:20,19.6,13.4,50.0,425.5,51.74,51.76,51.87,51.77,51.38,51.1,22.96,24.13,0.00
16:20:30,19.6,13.4,50.2,425.8,51.71,51.73,51.92,51.8,51.43,51.07,22.97,24.13,0.00
16:20:40,19.5,13.3,50.1,425.5,51.76,51.73,51.91,51.79,51.45,51.05,22.97,24.13,0.00
16:20:50,19.5,13.3,50.1,425.5,51.8,51.73,51.88,51.78,51.44,51.11,22.98,24.13,0.00
16:21:00,19.5,13.3,50.0,425.8,51.81,51.8,51.9,51.79,51.48,51.17,22.99,24.13,0.00
16:21:10,19.6,13.3,50.0,425.9,51.82,51.86,51.9,51.83,51.53,51.12,22.98,24.12,0.00
16:21:20,19.7,13.4,50.1,426.0,51.82,51.88,51.92,51.83,51.54,51.04,22.98,24.13,0.00
16:21:30,19.6,13.4,50.1,425.8,51.77,51.91,51.93,51.86,51.55,51.07,22.98,24.12,0.00
16:21:40,19.6,13.4,50.2,425.9,51.8,51.92,51.96,51.86,51.55,51.11,22.97,24.13,0.00
16:21:50,19.5,13.3,50.1,426.5,51.79,51.9,51.97,51.87,51.54,51.13,22.96,24.11,0.00
16:22:00,19.6,13.4,50.0,425.9,51.9,51.89,51.99,51.94,51.56,51.2,22.96,24.12,0.00
16:22:10,19.6,13.4,50.0,426.2,51.9,51.87,52,51.93,51.56,51.22,22.95,24.11,0.00
16:22:20,19.6,13.3,50.0,426.3,51.88,51.88,52.05,51.96,51.58,51.27,22.96,24.11,0.00
16:22:30,19.7,13.4,50.0,426.4,51.93,51.89,52.05,51.96,51.57,51.26,22.97,24.1,0.00
16:22:40,19.5,13.3,50.1,426.3,51.98,51.92,52.09,51.93,51.58,51.23,22.99,24.1,0.00
16:22:50,19.5,13.3,50.0,426.4,52.02,51.94,52.15,51.93,51.6,51.24,23.02,24.11,0.00
16:23:00,19.6,13.3,50.0,15.1,52.05,51.94,52.09,51.9,51.58,51.29,23.03,24.1,0.00
16:23:10,19.6,13.3,50.1,15.2,52.08,51.97,52.16,51.91,51.6,51.34,23.17,24.09,0.00
16:23:20,19.7,13.4,49.9,14.7,52.08,51.99,52.12,51.93,51.63,51.36,23.35,24.1,0.00
16:23:30,19.7,13.5,50.0,14.6,52.04,52,52.13,51.95,51.59,51.36,23.50,24.1,0.00
16:23:40,19.7,13.5,50.0,14.6,52.06,52.03,52.13,51.98,51.64,51.37,23.58,24.1,0.00
16:23:50,19.7,13.4,50.0,14.6,52.09,52.02,52.11,51.98,51.65,51.35,23.59,24.1,0.00
16:24:00,19.6,13.3,49.8,14.6,52.06,52.03,52.11,51.98,51.68,51.32,23.57,24.1,0.00
16:24:10,19.5,13.3,49.9,14.6,52.1,52.05,52.12,52,51.73,51.3,23.52,24.1,0.00
16:24:20,19.6,13.3,49.7,14.5,52.08,52.07,52.13,52.01,51.73,51.26,23.46,24.09,0.00
16:24:30,19.7,13.4,49.6,14.6,52.05,52.07,52.12,52.02,51.75,51.24,23.39,24.09,0.00
16:24:40,19.5,13.2,49.8,14.6,51.95,52.07,52.12,52.05,51.76,51.21,23.32,24.09,0.00
16:24:50,19.6,13.4,49.8,14.6,51.92,52.08,52.13,52.04,51.75,51.22,23.24,24.08,0.00
16:25:00,19.6,13.3,49.9,14.5,51.88,52.05,52.14,52.05,51.77,51.28,23.17,24.08,0.00
16:25:10,19.7,13.4,49.8,14.7,51.66,52.05,52.14,52.07,51.78,51.33,23.11,24.08,0.00
16:25:20,19.7,13.4,50.0,14.7,51.79,52.03,52.14,52.07,51.77,51.37,23.04,24.08,0.00
16:25:30,19.7,13.4,50.0,14.6,51.86,52.05,52.14,52.07,51.77,51.4,22.96,24.08,0.00
16:25:40,19.7,13.4,50.1,14.8,51.94,52.06,52.15,52.08,51.78,51.39,22.90,24.09,0.00
16:25:50,19.6,13.4,50.2,14.5,51.98,52.05,52.13,52.08,51.74,51.35,22.83,24.07,0.00
16:26:00,19.6,13.4,50.1,14.5,51.94,52.06,52.13,52.08,51.71,51.35,22.79,24.07,0.00
16:26:10,19.5,13.3,50.1,14.7,51.94,52.06,52.12,52.09,51.67,51.35,22.74,24.08,0.00
16:26:20,19.5,13.3,50.1,14.7,51.87,52.06,52.12,52.08,51.64,51.3,22.70,24.07,0.00
16:26:30,19.7,13.4,50.1,14.7,51.94,52.06,52.12,52.09,51.64,51.27,22.66,24.08,0.00
16:26:40,19.7,13.5,50.1,14.8,51.79,52.05,52.12,52.08,51.64,51.26,22.63,24.06,0.00
16:26:50,19.7,13.4,50.2,14.5,51.91,52.03,52.11,52.06,51.65,51.25,22.59,24.04,0.00
16:27:00,19.7,13.4,50.2,14.6,51.84,52.04,52.12,52.07,51.66,51.24,22.56,24.05,0.00
16:27:10,19.6,13.4,50.2,14.6,51.87,52.02,52.12,52.08,51.66,51.24,22.53,24.05,0.00
16:27:20,19.7,13.4,50.1,14.6,51.75,52.03,52.11,52.07,51.67,51.25,22.48,24.05,0.00
16:27:30,19.6,13.4,50.2,14.6,51.81,52.02,52.1,52.07,51.68,51.23,22.44,24.04,0.00
16:27:40,19.6,13.3,50.1,14.8,51.65,51.99,52.1,52.07,51.69,51.25,22.41,24.04,0.00
16:27:50,19.6,13.4,50.2,14.6,51.88,52,52.1,52.08,51.71,51.28,22.39,24.04,0.00
16:28:00,19.5,13.3,50.3,14.7,51.93,51.99,52.11,52.07,51.71,51.29,22.35,24.04,0.00
16:28:10,19.5,13.3,50.4,14.7,51.81,51.97,52.09,52.07,51.71,51.29,22.32,24.02,0.00
16:28:20,19.5,13.3,50.4,14.9,51.89,51.99,52.08,52.06,51.71,51.32,22.29,24.02,0.00
16:28:30,19.6,13.4,50.4,14.6,51.92,51.99,52.09,52.06,51.72,51.32,22.26,24.02,0.00
16:28:40,19.7,13.5,50.4,14.8,51.96,52,52.1,52.08,51.71,51.35,22.24,24.03,0.00
16:28:50,19.7,13.5,50.3,14.6,52,51.99,52.09,52.06,51.69,51.36,22.20,24.01,0.00
16:29:00,19.6,13.4,50.3,14.7,51.83,51.99,52.1,52.06,51.69,51.37,22.17,23.99,0.00
16:29:10,19.6,13.4,50.5,14.8,51.84,52.01,52.1,52.07,51.68,51.36,22.15,24.01,0.00
16:29:20,19.6,13.4,50.5,14.8,51.87,52.02,52.11,52.06,51.68,51.36,22.12,24,0.00
16:29:30,19.6,13.4,50.4,14.6,51.75,52.03,52.1,52.06,51.69,51.33,22.09,23.99,0.00
16:29:40,19.5,13.4,50.6,14.7,51.87,52.04,52.11,52.07,51.69,51.32,22.07,24,0.00
16:29:50,19.6,13.4,50.5,14.7,51.9,52.02,52.1,52.05,51.69,51.26,22.03,23.98,0.00
16:30:00,19.6,13.4,50.5,14.8,51.81,51.99,52.08,52.05,51.7,51.24,22.01,23.98,0.00
16:30:10,19.5,13.4,50.7,14.6,51.84,51.98,52.1,52.07,51.7,51.23,21.99,23.99,0.00
16:30:20,19.6,13.4,50.6,14.8,51.86,51.97,52.09,52.07,51.69,51.21,21.97,23.99,0.00
16:30:30,19.6,13.4,50.8,14.8,51.8,51.98,52.1,52.06,51.67,51.22,21.95,23.97,0.00
16:30:40,19.5,13.4,50.8,14.9,51.85,51.99,52.09,52.05,51.66,51.22,21.92,23.97,0.00
16:30:50,19.6,13.5,50.9,14.8,51.83,51.98,52.09,52.05,51.69,51.21,21.89,23.98,0.00
16:31:00,19.6,13.5,51.0,14.7,51.93,52,52.1,52.07,51.7,51.22,21.88,23.98,0.00
16:31:10,19.6,13.5,51.0,14.9,51.91,51.99,52.07,52.06,51.69,51.2,21.85,23.96,0.00
16:31:20,19.7,13.5,50.9,14.9,51.9,51.98,52.08,52.06,51.7,51.22,21.83,23.98,0.00
16:31:30,19.6,13.5,51.0,14.7,51.91,51.96,52.08,52.06,51.69,51.24,21.80,23.95,0.00
16:31:40,19.5,13.4,51.0,14.8,51.77,51.96,52.09,52.07,51.71,51.26,21.79,23.96,0.00
16:31:50,19.7,13.5,50.9,14.8,51.78,51.97,52.08,52.06,51.71,51.26,21.77,23.96,0.00
16:32:00,19.5,13.4,50.9,14.8,51.86,51.99,52.08,52.06,51.71,51.26,21.75,23.96,0.00
16:32:10,19.5,13.4,51.0,14.8,51.84,51.96,52.1,52.05,51.72,51.27,21.74,23.97,0.00
16:32:20,19.6,13.5,50.9,14.9,51.93,51.96,52.08,52.04,51.7,51.26,21.71,23.94,0.00
16:32:30,19.5,13.4,50.8,14.8,51.82,51.95,52.05,52.05,51.68,51.27,21.69,23.93,0.00
16:32:40,19.6,13.4,50.9,14.7,51.86,51.96,52.08,52.05,51.69,51.28,21.68,23.94,0.00
16:32:50,19.7,13.6,50.9,14.7,51.88,51.98,52.09,52.06,51.69,51.3,21.66,23.94,0.00
16:33:00,19.6,13.5,51.1,14.8,51.89,51.95,52.07,52.05,51.68,51.29,21.64,23.93,0.00
16:33:10,19.6,13.4,50.9,14.8,51.82,51.95,52.07,52.05,51.68,51.3,21.61,23.93,0.00
16:33:20,19.5,13.4,50.9,14.9,51.74,51.96,52.07,52.05,51.68,51.29,21.60,23.94,0.00
16:33:30,19.6,13.5,51.0,14.9,51.64,51.99,52.08,52.05,51.67,51.28,21.57,23.93,0.00
16:33:40,19.6,13.4,50.7,14.8,51.82,51.97,52.08,52.04,51.67,51.28,21.55,23.92,0.00
16:33:50,19.6,13.5,50.7,14.7,51.77,51.95,52.07,52.04,51.67,51.26,21.53,23.92,0.00
16:34:00,19.7,13.5,50.7,14.9,51.89,51.96,52.06,52.04,51.67,51.26,21.51,23.9,0.00
16:34:10,19.7,13.5,50.7,14.8,51.82,51.97,52.06,52.04,51.67,51.25,21.49,23.9,0.00
16:34:20,19.7,13.5,50.5,14.7,51.74,51.95,52.06,52.04,51.67,51.23,21.47,23.9,0.00
16:34:30,19.7,13.5,50.6,14.9,51.8,51.98,52.09,52.05,51.69,51.24,21.46,23.91,0.00
16:34:40,19.7,13.5,50.6,14.7,51.74,51.96,52.06,52.04,51.67,51.23,21.44,23.9,0.00
16:34:50,19.6,13.4,50.6,14.8,51.83,51.93,52.05,52.04,51.67,51.24,21.42,23.89,0.00
16:35:00,19.5,13.4,50.7,14.7,51.89,51.95,52.05,52.04,51.68,51.24,21.41,23.9,0.00
16:35:10,19.5,13.3,50.7,14.8,51.92,51.95,52.05,52.04,51.66,51.24,21.39,23.89,0.00
16:35:20,19.4,13.2,50.7,14.8,51.83,51.97,52.05,52.03,51.67,51.24,21.36,23.88,0.00
16:35:30,19.5,13.3,50.6,14.7,51.88,51.99,52.06,52.03,51.68,51.24,21.34,23.88,0.00
16:35:40,19.6,13.4,50.7,14.8,51.92,51.97,52.06,52.03,51.68,51.23,21.33,23.86,0.00
16:35:50,19.4,13.3,50.6,14.7,51.95,51.99,52.07,52.04,51.69,51.25,21.32,23.89,0.00
16:36:00,19.4,13.3,50.6,14.8,51.84,51.98,52.07,52.04,51.69,51.24,21.31,23.88,0.00
16:36:10,19.4,13.3,50.7,14.9,51.87,51.98,52.07,52.03,51.67,51.24,21.28,23.87,0.00
16:36:20,19.4,13.3,50.8,14.8,51.9,51.99,52.06,52.03,51.67,51.23,21.27,23.86,0.00
16:36:30,19.4,13.3,50.9,14.8,51.91,51.96,52.06,52.04,51.68,51.24,21.25,23.85,0.00
16:36:40,19.6,13.4,50.9,14.7,51.74,51.96,52.06,52.04,51.68,51.23,21.25,23.86,0.00
16:36:50,19.6,13.4,50.8,14.8,51.72,51.98,52.07,52.04,51.69,51.24,21.22,23.86,0.00
16:37:00,19.6,13.5,50.8,14.9,51.79,51.96,52.05,52.03,51.68,51.22,21.21,23.86,0.00
16:37:10,19.7,13.5,50.7,14.9,51.87,51.96,52.06,52.02,51.68,51.22,21.19,23.86,0.00
16:37:20,19.7,13.5,50.8,14.7,51.8,51.96,52.06,52.03,51.69,51.24,21.18,23.86,0.00
16:37:30,19.7,13.5,50.6,14.7,51.91,51.96,52.06,52.02,51.68,51.22,21.16,23.85,0.00
16:37:40,19.7,13.5,50.6,14.8,51.94,51.98,52.07,52.01,51.68,51.23,21.15,23.85,0.00
16:37:50,19.6,13.4,50.7,14.9,51.95,51.98,52.06,52.01,51.68,51.23,21.14,23.86,0.00
16:38:00,19.6,13.5,50.6,14.8,52,51.97,52.06,52.02,51.67,51.23,21.12,23.84,0.00
16:38:10,19.6,13.4,50.4,14.9,52.01,51.96,52.06,52,51.66,51.23,21.09,23.83,0.00
16:38:20,19.6,13.4,50.5,14.8,52.03,51.97,52.07,52.02,51.67,51.23,21.09,23.84,0.00
16:38:30,19.6,13.4,50.4,14.9,52.03,51.98,52.05,52.01,51.65,51.23,21.08,23.83,0.00
16:38:40,19.7,13.5,50.3,14.6,51.91,51.98,52.05,52.02,51.65,51.23,21.05,23.82,0.00
16:38:50,19.6,13.4,50.3,15.0,51.71,51.97,52.05,52.02,51.65,51.23,21.04,23.81,0.00
16:39:00,19.5,13.3,50.2,14.8,51.55,51.98,52.06,52.03,51.66,51.23,21.04,23.81,0.00
16:39:10,19.5,13.3,50.2,14.8,51.73,51.97,52.06,52.03,51.67,51.24,21.02,23.83,0.00
16:39:20,19.5,13.3,50.2,14.9,51.85,51.99,52.05,52.03,51.66,51.23,21.01,23.81,0.00
16:39:30,19.5,13.3,50.1,15.0,51.76,51.98,52.05,52.03,51.67,51.23,21.00,23.81,0.00
16:39:40,19.6,13.4,50.2,14.9,51.78,51.97,52.05,52.01,51.67,51.24,20.98,23.82,0.00
16:39:50,19.6,13.4,50.2,15.0,51.88,51.97,52.06,52.01,51.67,51.23,20.97,23.79,0.00
16:40:00,19.5,13.3,50.2,14.8,51.85,51.95,52.05,52.01,51.66,51.21,20.95,23.78,0.00
16:40:10,19.4,13.2,50.3,15.0,51.71,51.97,52.05,52.02,51.66,51.2,20.94,23.81,0.00
16:40:20,19.6,13.4,50.3,14.8,51.86,51.93,52.06,52.02,51.67,51.21,20.92,23.78,0.00
16:40:30,19.6,13.4,50.4,14.9,51.89,51.95,52.06,52.03,51.69,51.22,20.92,23.79,0.00
16:40:40,19.5,13.3,50.3,14.9,51.74,51.94,52.05,52.02,51.67,51.2,20.90,23.78,0.00
16:40:50,19.7,13.5,50.4,14.9,51.59,51.93,52.05,52.02,51.67,51.21,20.88,23.78,0.00
16:41:00,19.8,13.6,50.5,15.0,51.8,51.94,52.04,52.02,51.66,51.22,20.88,23.78,0.00
16:41:10,19.7,13.5,50.5,15.0,51.76,51.92,52.04,52.02,51.67,51.23,20.86,23.78,0.00
16:41:20,19.7,13.5,50.4,14.8,51.91,51.91,52.04,52.03,51.66,51.23,20.85,23.77,0.00
16:41:30,19.6,13.4,50.4,14.9,51.9,51.9,52.06,52.02,51.67,51.24,20.84,23.78,0.00
16:41:40,19.7,13.5,50.3,15.0,51.93,51.93,52.04,52.02,51.66,51.23,20.83,23.78,0.00
16:41:50,19.7,13.5,50.4,14.7,51.9,51.94,52.04,52,51.65,51.22,20.81,23.77,0.00
16:42:00,19.6,13.4,50.4,14.8,51.78,51.96,52.05,52,51.67,51.22,20.80,23.77,0.00
16:42:10,19.7,13.5,50.4,0.8,51.71,51.95,52.04,52,51.67,51.2,20.79,23.75,0.00
16:42:20,19.7,13.5,50.2,0.8,51.6,51.94,52.04,52,51.68,51.2,20.78,23.76,0.00
16:42:30,19.7,13.4,50.0,0.8,51.75,51.93,52.04,52.01,51.69,51.2,20.77,23.76,0.00
16:42:40,19.7,13.4,49.8,0.8,51.67,51.94,52.03,52.01,51.67,51.19,20.76,23.75,0.00
16:42:50,19.7,13.4,49.6,0.8,51.69,51.92,52.03,52,51.65,51.18,20.74,23.74,0.00
16:43:00,19.7,13.4,49.6,0.8,51.78,51.93,52.04,51.99,51.67,51.18,20.73,23.75,0.00
16:43:10,19.7,13.3,49.4,0.8,51.67,51.94,52.04,52.01,51.67,51.18,20.72,23.74,0.00
16:43:20,19.7,13.4,49.5,0.8,51.68,51.95,52.04,52,51.67,51.19,20.71,23.74,0.00
16:43:30,19.7,13.4,49.4,0.8,51.69,51.93,52.03,52,51.67,51.17,20.70,23.73,0.00
16:43:40,19.7,13.4,49.5,0.8,51.7,51.93,52.05,52,51.67,51.18,20.68,23.73,0.00
16:43:50,19.7,13.4,49.6,0.8,51.62,51.95,52.04,52,51.68,51.19,20.68,23.73,0.00
16:44:00,19.8,13.4,49.5,0.8,51.81,51.93,52.03,52.01,51.66,51.19,20.67,23.71,0.00
16:44:10,19.8,13.4,49.7,0.8,51.79,51.92,52.04,52,51.65,51.2,20.65,23.72,0.00
16:44:20,19.8,13.4,49.5,0.8,51.71,51.94,52.02,51.99,51.65,51.2,20.64,23.71,0.00
16:44:30,19.8,13.4,49.6,0.8,51.78,51.94,52.03,51.99,51.64,51.19,20.64,23.7,0.00
16:44:40,19.8,13.5,49.7,0.8,51.8,51.92,52.04,52.01,51.65,51.21,20.63,23.71,0.00
16:44:50,19.8,13.5,49.6,0.8,51.87,51.93,52.03,52,51.65,51.21,20.62,23.7,0.00
16:45:00,19.8,13.5,49.8,0.8,51.81,51.96,52.03,52.01,51.65,51.21,20.61,23.71,0.00
16:45:10,19.8,13.5,49.7,0.8,51.77,51.95,52.02,52,51.65,51.21,20.59,23.7,0.00
16:45:20,19.8,13.5,49.8,0.8,51.76,51.94,52.02,52,51.65,51.21,20.58,23.69,0.00
16:45:30,19.8,13.5,49.8,0.8,51.86,51.96,52.02,51.99,51.66,51.22,20.58,23.69,0.00
16:45:40,19.8,13.5,49.6,0.8,51.87,51.94,52.02,51.99,51.66,51.21,20.56,23.69,0.00
16:45:50,19.8,13.5,49.8,0.8,51.59,51.97,52.04,52.01,51.68,51.22,20.56,23.71,0.00
16:46:00,19.8,13.5,49.8,0.8,51.59,51.97,52.04,52.01,51.68,51.22,20.56,23.71,0.00
16:46:10,19.8,13.5,49.7,0.8,51.73,51.94,52.02,52,51.67,51.21,20.54,23.69,0.00
16:46:20,19.8,13.5,49.7,0.8,51.72,51.94,52.02,51.99,51.66,51.19,20.53,23.7,0.00
16:46:30,19.8,13.5,49.6,0.8,51.66,51.94,52.03,52.01,51.67,51.19,20.53,23.7,0.00
16:46:40,19.8,13.5,49.7,0.8,51.7,51.94,52.03,52.01,51.67,51.18,20.51,23.7,0.00
16:46:50,19.8,13.5,49.7,0.8,51.79,51.94,52.04,52,51.67,51.17,20.51,23.7,0.00
16:47:00,19.8,13.5,49.7,0.8,51.74,51.92,52.02,52,51.66,51.17,20.50,23.69,0.00
16:47:10,19.8,13.5,49.5,0.8,51.66,51.92,52.01,52,51.65,51.17,20.49,23.68,0.00
16:47:20,19.8,13.5,49.6,0.8,51.88,51.91,52.02,51.99,51.66,51.16,20.48,23.68,0.00
16:47:30,19.8,13.5,49.6,0.8,51.74,51.92,52.03,51.99,51.66,51.17,20.47,23.69,0.00
16:47:40,19.8,13.4,49.3,0.8,51.79,51.92,52.04,51.99,51.66,51.16,20.46,23.68,0.00
16:47:50,19.8,13.4,49.2,0.8,51.76,51.91,52.03,51.98,51.66,51.15,20.45,23.68,0.00
16:48:00,19.8,13.3,48.7,0.8,51.62,51.92,52.01,51.99,51.65,51.16,20.44,23.68,0.00
16:48:10,19.8,13.4,48.8,0.8,51.77,51.92,52.02,51.99,51.66,51.16,20.44,23.67,0.00
16:48:20,19.8,13.3,48.5,0.8,51.68,51.93,52.04,52,51.65,51.17,20.43,23.68,0.00
16:48:30,19.8,13.3,48.5,0.8,51.7,51.95,52.03,52,51.66,51.18,20.43,23.68,0.00
16:48:40,19.8,13.3,48.5,0.8,51.68,51.94,52.03,51.99,51.65,51.18,20.41,23.68,0.00
16:48:50,19.8,13.4,48.8,0.8,51.86,51.92,52.03,51.99,51.65,51.18,20.40,23.67,0.00
16:49:00,19.8,13.4,48.8,0.8,51.91,51.92,52.03,51.99,51.65,51.18,20.39,23.67,0.00
16:49:10,19.8,13.4,48.8,0.8,51.73,51.92,52.02,51.98,51.64,51.17,20.38,23.66,0.00
16:49:20,19.8,13.3,48.7,0.8,51.65,51.92,52.02,51.99,51.65,51.18,20.38,23.66,0.00
16:49:30,19.8,13.4,48.8,0.8,51.75,51.92,52.01,51.99,51.65,51.17,20.37,23.66,0.00
16:49:40,19.8,13.4,48.8,0.8,51.73,51.91,52.01,51.98,51.65,51.17,20.36,23.65,0.00
16:49:50,19.8,13.4,48.8,0.8,51.76,51.92,52.02,51.98,51.65,51.16,20.35,23.66,0.00
16:50:00,19.8,13.4,48.8,0.8,51.76,51.93,52.02,52,51.65,51.17,20.34,23.66,0.00
16:50:10,19.9,13.4,48.9,0.8,51.66,51.93,52.02,51.99,51.65,51.16,20.33,23.67,0.00
16:50:20,19.9,13.4,48.9,0.8,51.67,51.92,52.01,51.98,51.66,51.15,20.32,23.66,0.00
16:50:30,19.9,13.4,48.8,0.8,51.61,51.93,52.02,51.98,51.66,51.17,20.32,23.66,0.00
16:50:40,19.9,13.4,48.8,0.8,51.61,51.89,52.02,51.97,51.65,51.15,20.31,23.66,0.00
16:50:50,19.9,13.4,48.9,0.8,51.72,51.87,52.01,51.95,51.64,51.16,20.30,23.65,0.00
16:51:00,19.9,13.4,48.9,0.8,51.8,51.92,52.02,51.97,51.66,51.17,20.30,23.67,0.00
16:51:10,19.9,13.5,48.9,0.8,51.87,51.9,52,51.95,51.65,51.16,20.29,23.66,0.00
16:51:20,19.9,13.4,48.8,0.8,51.74,51.92,52.02,51.97,51.66,51.18,20.30,23.67,0.00
16:51:30,19.9,13.4,48.9,0.8,51.82,51.94,52.01,51.96,51.64,51.18,20.28,23.66,0.00
16:51:40,19.9,13.4,48.9,0.8,51.8,51.94,52.01,51.96,51.65,51.18,20.27,23.66,0.00
16:51:50,19.9,13.4,48.9,0.8,51.83,51.92,52.02,51.96,51.65,51.18,20.27,23.66,0.00
16:52:00,19.9,13.4,48.9,0.8,51.9,51.92,52.01,51.95,51.64,51.15,20.25,23.65,0.00
16:52:10,19.9,13.4,48.8,0.8,51.91,51.92,52,51.95,51.64,51.15,20.24,23.66,0.00
16:52:20,19.9,13.4,48.7,0.8,51.87,51.94,52.02,51.97,51.65,51.17,20.25,23.68,0.00
