Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
16:52:30,19.8,13.4,48.8,0.8,51.78,51.94,52.02,51.96,51.65,51.15,20.23,23.66,0.00
16:52:40,19.8,13.4,48.8,0.8,51.85,51.95,52.01,51.96,51.65,51.15,20.22,23.66,0.00
16:52:50,19.8,13.3,48.6,0.8,51.7,51.94,52.01,51.96,51.65,51.15,20.22,23.66,0.00
16:53:00,19.8,13.3,48.6,0.8,51.58,51.93,52.02,51.96,51.64,51.14,20.21,23.66,0.00
16:53:10,19.8,13.3,48.4,0.8,51.62,51.9,52.01,51.96,51.64,51.14,20.19,23.65,0.00
16:53:20,19.8,13.3,48.4,0.8,51.71,51.87,52.01,51.96,51.63,51.12,20.19,23.65,0.00
16:53:30,19.8,13.3,48.5,0.8,51.8,51.9,52.01,51.96,51.64,51.13,20.19,23.65,0.00
16:53:40,19.8,13.3,48.2,0.8,51.78,51.91,51.99,51.96,51.63,51.13,20.17,23.66,0.00
16:53:50,19.8,13.3,48.3,0.8,51.88,51.91,52.01,51.97,51.63,51.14,20.17,23.66,0.00
16:54:00,19.8,13.3,48.3,0.8,51.89,51.92,52.01,51.97,51.64,51.15,20.17,23.66,0.00
16:54:10,19.8,13.3,48.5,0.8,51.87,51.92,52.01,51.95,51.63,51.13,20.15,23.65,0.00
16:54:20,19.8,13.3,48.4,0.8,51.89,51.94,52,51.95,51.64,51.15,20.15,23.66,0.00
16:54:30,19.8,13.4,48.5,0.8,51.84,51.91,52,51.95,51.64,51.14,20.14,23.65,0.00
16:54:40,19.8,13.3,48.4,0.8,51.79,51.91,52.02,51.95,51.64,51.13,20.14,23.65,0.00
16:54:50,19.8,13.3,48.5,0.8,51.87,51.9,52.01,51.95,51.65,51.14,20.13,23.66,0.00
16:55:00,19.9,13.4,48.6,0.8,51.9,51.92,52,51.95,51.65,51.15,20.12,23.65,0.00
16:55:10,19.9,13.4,48.4,0.8,51.91,51.93,52,51.94,51.65,51.14,20.12,23.65,0.00
16:55:20,19.9,13.4,48.6,0.8,51.93,51.92,52,51.95,51.65,51.14,20.11,23.65,0.00
16:55:30,19.9,13.4,48.6,0.8,51.9,51.93,52.02,51.95,51.65,51.15,20.11,23.65,0.00
16:55:40,19.9,13.4,48.7,0.8,51.85,51.92,52,51.95,51.64,51.14,20.10,23.64,0.00
16:55:50,19.9,13.4,48.6,0.8,51.82,51.91,52,51.95,51.63,51.14,20.09,23.64,0.00
16:56:00,19.9,13.4,48.6,0.8,51.84,51.91,52,51.94,51.64,51.14,20.09,23.65,0.00
16:56:10,19.9,13.4,48.6,0.8,51.58,51.9,52,51.94,51.63,51.13,20.08,23.65,0.00
16:56:20,19.9,13.4,48.5,0.8,51.64,51.91,52,51.96,51.64,51.14,20.07,23.66,0.00
16:56:30,19.9,13.4,48.6,0.8,51.74,51.88,51.99,51.94,51.62,51.12,20.06,23.64,0.00
16:56:40,19.9,13.4,48.6,0.8,51.78,51.91,52,51.95,51.64,51.14,20.06,23.65,0.00
16:56:50,19.9,13.4,48.7,0.8,51.83,51.93,52.01,51.96,51.66,51.15,20.06,23.67,0.00
16:57:00,19.9,13.4,48.6,0.8,51.8,51.92,52.01,51.94,51.63,51.12,20.05,23.65,0.00
16:57:10,19.9,13.4,48.6,0.8,51.79,51.91,52,51.94,51.64,51.12,20.04,23.63,0.00
16:57:20,19.8,13.4,48.6,0.8,51.84,51.9,51.99,51.95,51.64,51.12,20.04,23.65,0.00
16:57:30,19.8,13.4,48.6,0.8,51.84,51.9,51.99,51.95,51.64,51.12,20.04,23.65,0.00
16:57:40,19.8,13.4,49.0,0.8,51.9,51.9,51.99,51.94,51.62,51.11,20.02,23.64,0.00
16:57:50,19.8,13.4,49.0,0.8,51.82,51.88,52,51.94,51.63,51.12,20.02,23.64,0.00
16:58:00,19.8,13.4,49.1,0.8,51.74,51.87,51.99,51.94,51.62,51.12,20.01,23.64,0.00
16:58:10,19.8,13.4,49.1,0.8,51.69,51.86,51.98,51.92,51.62,51.12,20.00,23.63,0.00
16:58:20,19.8,13.4,49.2,0.8,51.8,51.89,51.99,51.93,51.63,51.12,19.99,23.64,0.00
16:58:30,19.9,13.5,49.2,0.8,51.75,51.9,51.99,51.93,51.63,51.12,19.99,23.65,0.00
16:58:40,19.9,13.5,49.1,0.8,51.69,51.91,52,51.93,51.62,51.11,19.98,23.65,0.00
16:58:50,19.9,13.5,49.1,0.8,51.76,51.9,52.01,51.93,51.63,51.12,19.98,23.66,0.00
16:59:00,19.9,13.5,49.2,0.8,51.76,51.9,52.01,51.93,51.63,51.11,19.97,23.65,0.00
16:59:10,19.9,13.6,49.5,0.8,51.82,51.89,52,51.93,51.62,51.11,19.96,23.64,0.00
16:59:20,19.9,13.6,49.4,0.8,51.82,51.88,51.98,51.92,51.62,51.11,19.96,23.64,0.00
16:59:30,20.0,13.6,49.4,0.8,51.86,51.89,51.99,51.93,51.63,51.12,19.95,23.64,0.00
16:59:40,20.0,13.6,49.7,0.8,51.83,51.91,51.99,51.93,51.62,51.12,19.95,23.64,0.00
16:59:50,20.0,13.7,49.9,0.8,51.9,51.9,51.99,51.93,51.64,51.11,19.94,23.64,0.00
17:00:00,20.0,13.7,49.7,0.8,51.86,51.91,51.98,51.93,51.64,51.13,19.94,23.65,0.00
17:00:10,20.0,13.7,50.1,0.8,51.83,51.91,51.99,51.94,51.64,51.12,19.94,23.66,0.00
17:00:20,20.0,13.8,50.2,0.8,51.8,51.9,52,51.93,51.64,51.12,19.93,23.65,0.00
17:00:30,20.1,13.8,50.1,0.8,51.76,51.91,51.98,51.93,51.63,51.12,19.92,23.65,0.00
17:00:40,20.1,13.8,50.3,0.8,51.74,51.91,51.99,51.93,51.63,51.11,19.91,23.66,0.00
17:00:50,20.1,13.8,50.4,0.8,51.66,51.89,51.99,51.93,51.64,51.12,19.91,23.65,0.00
17:01:00,20.1,13.9,50.7,0.8,51.65,51.9,51.99,51.92,51.63,51.12,19.90,23.65,0.00
17:01:10,20.1,13.9,50.9,0.8,51.67,51.9,51.98,51.93,51.63,51.11,19.90,23.65,0.00
17:01:20,20.1,13.9,51.0,0.8,51.66,51.9,51.99,51.93,51.63,51.11,19.89,23.65,0.00
17:01:30,20.1,13.9,51.2,0.8,51.64,51.89,51.99,51.93,51.63,51.12,19.89,23.66,0.00
17:01:40,20.0,13.9,50.9,0.8,51.75,51.91,51.99,51.92,51.62,51.11,19.88,23.66,0.00
17:01:50,20.0,13.8,50.9,0.8,51.81,51.91,51.98,51.93,51.63,51.11,19.87,23.65,0.00
17:02:00,20.0,13.8,50.9,0.8,51.76,51.91,51.98,51.93,51.63,51.09,19.87,23.65,0.00
17:02:10,20.0,13.8,50.9,0.8,51.78,51.91,51.98,51.93,51.62,51.09,19.87,23.66,0.00
17:02:20,19.9,13.7,50.7,0.8,51.76,51.92,51.99,51.93,51.63,51.09,19.86,23.65,0.00
17:02:30,19.9,13.8,51.0,0.8,51.82,51.92,51.98,51.92,51.63,51.09,19.85,23.66,0.00
17:02:40,19.9,13.8,51.1,0.8,51.79,51.9,51.98,51.93,51.63,51.09,19.85,23.65,0.00
17:02:50,19.9,13.8,51.1,0.8,51.76,51.91,51.98,51.93,51.63,51.1,19.85,23.66,0.00
17:03:00,19.9,13.8,51.0,0.8,51.78,51.89,51.99,51.93,51.63,51.1,19.84,23.67,0.00
17:03:10,19.9,13.8,51.0,0.8,51.74,51.9,51.98,51.93,51.63,51.1,19.83,23.66,0.00
17:03:20,19.9,13.8,51.1,0.8,51.81,51.9,51.98,51.91,51.64,51.1,19.83,23.66,0.00
17:03:30,19.9,13.7,51.0,0.8,51.84,51.89,51.97,51.92,51.63,51.1,19.83,23.66,0.00
17:03:40,19.9,13.7,50.8,0.8,51.76,51.9,51.97,51.91,51.62,51.09,19.81,23.65,0.00
17:03:50,19.9,13.7,50.8,0.8,51.81,51.91,51.99,51.92,51.63,51.1,19.81,23.65,0.00
17:04:00,19.9,13.7,50.7,0.8,51.88,51.89,51.98,51.92,51.63,51.1,19.81,23.66,0.00
17:04:10,19.9,13.6,50.4,0.8,51.89,51.91,51.98,51.92,51.63,51.1,19.80,23.65,0.00
17:04:20,19.9,13.6,50.3,0.8,51.84,51.91,51.98,51.93,51.62,51.1,19.80,23.66,0.00
17:04:30,19.8,13.6,50.4,0.8,51.81,51.92,51.97,51.93,51.62,51.09,19.80,23.66,0.00
17:04:40,19.9,13.6,50.5,0.8,51.88,51.9,51.96,51.91,51.62,51.09,19.78,23.64,0.00
17:04:50,19.9,13.7,50.5,0.8,51.85,51.89,51.97,51.91,51.61,51.07,19.78,23.63,0.00
17:05:00,19.9,13.7,50.3,0.8,51.78,51.9,51.97,51.91,51.62,51.07,19.77,23.65,0.00
17:05:10,20.0,13.7,50.4,0.8,51.79,51.9,51.97,51.9,51.6,51.07,19.76,23.64,0.00
17:05:20,20.0,13.8,50.5,0.8,51.85,51.89,51.97,51.91,51.61,51.07,19.76,23.65,0.00
17:05:30,20.0,13.8,50.6,0.8,51.84,51.89,51.97,51.9,51.6,51.07,19.76,23.64,0.00
17:05:40,20.0,13.8,50.5,0.8,51.81,51.88,51.97,51.9,51.6,51.08,19.75,23.64,0.00
17:05:50,20.0,13.8,50.5,0.8,51.78,51.88,51.97,51.9,51.6,51.08,19.75,23.65,0.00
17:06:00,20.0,13.8,50.5,0.8,51.82,51.88,51.97,51.9,51.6,51.08,19.74,23.64,0.00
17:06:10,20.0,13.8,50.5,0.8,51.79,51.88,51.98,51.91,51.61,51.07,19.74,23.64,0.00
17:06:20,20.0,13.8,50.5,0.8,51.79,51.88,51.98,51.91,51.61,51.07,19.74,23.64,0.00
17:06:30,20.1,13.8,50.7,0.8,51.84,51.88,51.98,51.91,51.61,51.07,19.73,23.65,0.00
17:06:40,20.1,13.8,50.8,0.8,51.85,51.89,51.97,51.91,51.61,51.07,19.72,23.65,0.00
17:06:50,20.1,13.9,50.9,0.8,51.9,51.88,51.97,51.9,51.61,51.07,19.72,23.66,0.00
17:07:00,20.0,13.8,50.9,0.8,51.93,51.9,51.98,51.92,51.62,51.07,19.72,23.67,0.00
17:07:10,20.0,13.8,50.8,0.8,51.83,51.89,51.96,51.91,51.61,51.07,19.71,23.65,0.00
17:07:20,20.0,13.8,50.8,0.8,51.88,51.89,51.97,51.91,51.62,51.07,19.71,23.66,0.00
17:07:30,19.9,13.8,50.9,0.8,51.89,51.9,51.97,51.92,51.61,51.07,19.71,23.66,0.00
17:07:40,19.9,13.7,50.7,0.8,51.84,51.89,51.97,51.9,51.61,51.07,19.69,23.64,0.00
17:07:50,19.9,13.7,50.6,0.8,51.75,51.89,51.96,51.91,51.6,51.07,19.69,23.65,0.00
17:08:00,19.9,13.7,50.5,0.8,51.83,51.89,51.97,51.91,51.61,51.08,19.69,23.66,0.00
17:08:10,19.9,13.7,50.4,0.8,51.85,51.89,51.96,51.9,51.61,51.07,19.69,23.65,0.00
17:08:20,19.9,13.7,50.6,0.8,51.83,51.89,51.97,51.9,51.6,51.06,19.67,23.65,0.00
17:08:30,19.9,13.7,50.6,0.8,51.83,51.89,51.96,51.91,51.61,51.07,19.67,23.66,0.00
17:08:40,19.9,13.7,50.6,0.8,51.77,51.87,51.96,51.9,51.6,51.07,19.66,23.65,0.00
17:08:50,19.8,13.7,50.8,0.8,51.75,51.87,51.95,51.89,51.6,51.06,19.66,23.65,0.00
17:09:00,19.8,13.7,50.8,0.8,51.75,51.89,51.96,51.9,51.6,51.06,19.66,23.67,0.00
17:09:10,19.8,13.6,50.6,0.8,51.88,51.88,51.96,51.9,51.6,51.06,19.64,23.65,0.00
17:09:20,19.8,13.6,50.3,0.8,51.88,51.89,51.96,51.9,51.61,51.05,19.64,23.66,0.00
17:09:30,19.8,13.6,50.2,0.8,51.79,51.87,51.95,51.89,51.59,51.05,19.64,23.66,0.00
17:09:40,19.9,13.6,50.3,0.8,51.74,51.86,51.95,51.89,51.6,51.05,19.63,23.65,0.00
17:09:50,19.9,13.6,50.4,0.8,51.76,51.87,51.97,51.89,51.6,51.06,19.63,23.65,0.00
17:10:00,20.0,13.7,50.4,0.8,51.8,51.88,51.97,51.9,51.61,51.05,19.63,23.65,0.00
17:10:10,20.0,13.7,50.5,0.8,51.76,51.87,51.95,51.89,51.59,51.05,19.61,23.65,0.00
17:10:20,20.0,13.7,50.4,0.8,51.77,51.88,51.96,51.9,51.6,51.07,19.62,23.67,0.00
17:10:30,20.0,13.7,50.3,0.8,51.81,51.89,51.95,51.89,51.6,51.06,19.61,23.65,0.00
17:10:40,20.0,13.8,50.5,0.8,51.8,51.9,51.95,51.9,51.61,51.07,19.61,23.65,0.00
17:10:50,20.0,13.8,50.3,0.8,51.77,51.88,51.96,51.89,51.6,51.05,19.60,23.66,0.00
17:11:00,20.0,13.8,50.4,0.8,51.83,51.88,51.96,51.9,51.6,51.06,19.60,23.66,0.00
17:11:10,20.0,13.8,50.3,0.8,51.79,51.87,51.96,51.89,51.59,51.05,19.59,23.66,0.00
17:11:20,20.0,13.8,50.4,0.8,51.76,51.87,51.96,51.89,51.59,51.04,19.58,23.65,0.00
17:11:30,20.1,13.8,50.3,0.8,51.8,51.87,51.96,51.9,51.6,51.04,19.58,23.66,0.00
17:11:40,20.1,13.8,50.3,0.8,51.8,51.87,51.95,51.88,51.58,51.04,19.57,23.66,0.00
17:11:50,20.0,13.8,50.4,0.8,51.82,51.88,51.96,51.88,51.6,51.03,19.58,23.66,0.00
17:12:00,20.0,13.7,50.2,0.8,51.85,51.87,51.95,51.89,51.6,51.05,19.57,23.67,0.00
17:12:10,20.0,13.7,50.2,0.8,51.78,51.87,51.94,51.87,51.58,51.03,19.56,23.65,0.00
17:12:20,20.0,13.7,50.2,0.8,51.8,51.89,51.96,51.89,51.6,51.04,19.56,23.67,0.00
17:12:30,19.9,13.7,50.2,0.8,51.71,51.89,51.96,51.89,51.6,51.05,19.56,23.68,0.00
17:12:40,19.9,13.7,50.2,0.8,51.77,51.88,51.96,51.89,51.6,51.04,19.55,23.67,0.00
17:12:50,19.9,13.6,50.1,0.8,51.74,51.87,51.94,51.88,51.59,51.04,19.54,23.67,0.00
17:13:00,19.9,13.6,49.9,0.8,51.76,51.88,51.95,51.88,51.6,51.05,19.54,23.66,0.00
17:13:10,19.9,13.6,50.0,0.8,51.81,51.89,51.95,51.88,51.59,51.05,19.53,23.66,0.00
17:13:20,19.9,13.6,49.9,0.8,51.75,51.88,51.95,51.88,51.6,51.04,19.54,23.67,0.00
17:13:30,19.9,13.6,49.9,0.8,51.8,51.87,51.96,51.88,51.59,51.04,19.53,23.67,0.00
17:13:40,19.9,13.6,49.9,0.8,51.81,51.87,51.95,51.88,51.59,51.03,19.52,23.67,0.00
17:13:50,19.9,13.6,49.8,0.8,51.8,51.86,51.94,51.89,51.59,51.03,19.51,23.66,0.00
17:14:00,19.9,13.6,49.8,0.8,51.87,51.88,51.95,51.89,51.6,51.04,19.52,23.68,0.00
17:14:10,19.9,13.5,49.7,0.8,51.88,51.89,51.94,51.88,51.59,51.03,19.51,23.67,0.00
17:14:20,19.9,13.6,49.8,0.8,51.87,51.89,51.94,51.88,51.6,51.02,19.51,23.67,0.00
17:14:30,19.9,13.6,49.7,0.8,51.88,51.89,51.94,51.89,51.59,51.03,19.51,23.67,0.00
17:14:40,20.0,13.6,49.8,0.8,51.9,51.87,51.94,51.88,51.58,51.03,19.49,23.67,0.00
17:14:50,20.0,13.6,49.8,0.8,51.9,51.87,51.93,51.87,51.58,51.02,19.49,23.67,0.00
17:15:00,20.0,13.7,49.7,0.8,51.87,51.87,51.94,51.88,51.59,51.03,19.49,23.68,0.00
17:15:10,20.0,13.7,49.7,0.8,51.8,51.87,51.93,51.87,51.58,51.02,19.48,23.66,0.00
17:15:20,20.0,13.7,49.9,0.8,51.83,51.85,51.94,51.88,51.58,51.02,19.48,23.66,0.00
17:15:30,20.0,13.7,49.8,0.8,51.78,51.86,51.95,51.88,51.59,51.03,19.47,23.67,0.00
17:15:40,20.0,13.7,49.7,0.8,51.83,51.85,51.94,51.87,51.58,51.02,19.47,23.67,0.00
17:15:50,20.0,13.7,49.9,0.8,51.82,51.86,51.94,51.87,51.57,51.02,19.46,23.67,0.00
17:16:00,20.0,13.7,49.8,0.8,51.81,51.86,51.95,51.87,51.58,51.01,19.46,23.68,0.00
17:16:10,20.0,13.6,49.8,0.8,51.79,51.86,51.93,51.87,51.58,51.01,19.45,23.67,0.00
17:16:20,20.0,13.6,49.8,0.9,51.81,51.87,51.95,51.87,51.59,51.02,19.45,23.68,0.00
17:16:30,20.0,13.7,49.9,0.8,51.87,51.88,51.95,51.88,51.59,51.02,19.45,23.69,0.00
17:16:40,20.0,13.6,49.8,0.8,51.85,51.86,51.94,51.88,51.58,51.02,19.45,23.68,0.00
17:16:50,19.9,13.6,49.7,0.8,51.85,51.85,51.94,51.88,51.57,51.02,19.44,23.68,0.00
17:17:00,19.9,13.6,49.6,0.8,51.87,51.86,51.93,51.86,51.57,51.02,19.44,23.67,0.00
17:17:10,19.9,13.6,49.7,0.8,51.79,51.87,51.93,51.86,51.58,51.02,19.44,23.68,0.00
17:17:20,19.9,13.6,49.6,0.8,51.82,51.85,51.93,51.86,51.56,51.01,19.42,23.66,0.00
17:17:30,19.9,13.5,49.4,0.8,51.86,51.86,51.94,51.86,51.58,51.02,19.42,23.68,0.00
17:17:40,19.9,13.5,49.4,0.8,51.82,51.85,51.93,51.87,51.57,51.02,19.42,23.68,0.00
17:17:50,19.8,13.5,49.2,0.8,51.81,51.84,51.94,51.87,51.57,51.01,19.41,23.67,0.00
17:18:00,19.8,13.5,49.4,0.8,51.8,51.86,51.94,51.86,51.58,51.01,19.41,23.68,0.00
17:18:10,19.8,13.5,49.3,0.8,51.86,51.85,51.92,51.86,51.58,51,19.40,23.67,0.00
17:18:20,19.8,13.5,49.3,0.8,51.87,51.85,51.92,51.86,51.57,51,19.40,23.68,0.00
17:18:30,19.8,13.5,49.3,0.8,51.86,51.86,51.92,51.87,51.58,51,19.40,23.68,0.00
17:18:40,19.8,13.4,49.3,0.8,51.82,51.85,51.94,51.86,51.59,51,19.40,23.68,0.00
17:18:50,19.9,13.5,49.4,0.8,51.8,51.86,51.92,51.86,51.57,50.99,19.39,23.68,0.00
17:19:00,19.9,13.5,49.4,0.8,51.77,51.86,51.92,51.86,51.57,50.99,19.39,23.67,0.00
17:19:10,19.9,13.6,49.5,0.8,51.79,51.85,51.93,51.88,51.58,51,19.38,23.69,0.00
17:19:20,20.0,13.6,49.4,0.8,51.8,51.85,51.92,51.87,51.57,50.99,19.38,23.68,0.00
17:19:30,20.0,13.6,49.3,0.8,51.72,51.83,51.93,51.87,51.57,51,19.37,23.68,0.00
17:19:40,20.0,13.6,49.3,0.8,51.69,51.82,51.91,51.85,51.57,50.99,19.37,23.69,0.00
17:19:50,20.0,13.6,49.3,0.8,51.76,51.82,51.91,51.86,51.57,51,19.37,23.69,0.00
17:20:00,20.0,13.6,49.5,0.8,51.76,51.84,51.92,51.85,51.57,51.01,19.36,23.69,0.00
17:20:10,20.0,13.6,49.5,0.8,51.69,51.83,51.91,51.86,51.57,51.01,19.36,23.69,0.00
17:20:20,20.0,13.7,49.4,0.8,51.72,51.81,51.91,51.86,51.57,51.01,19.36,23.68,0.00
17:20:30,20.0,13.6,49.3,0.8,51.66,51.84,51.92,51.86,51.57,51,19.35,23.69,0.00
17:20:40,20.0,13.6,49.4,0.8,51.68,51.83,51.9,51.85,51.57,50.99,19.34,23.69,0.00
17:20:50,20.0,13.6,49.3,0.8,51.62,51.83,51.91,51.86,51.57,51,19.34,23.69,0.00
17:21:00,19.9,13.5,49.3,0.8,51.64,51.84,51.92,51.86,51.57,51,19.34,23.71,0.00
17:21:10,19.9,13.5,49.1,0.8,51.74,51.84,51.91,51.86,51.57,50.99,19.33,23.7,0.00
17:21:20,19.9,13.5,49.3,0.8,51.75,51.83,51.91,51.87,51.57,50.99,19.33,23.69,0.00
17:21:30,19.9,13.5,49.2,0.8,51.78,51.82,51.9,51.86,51.57,50.99,19.33,23.7,0.00
17:21:40,19.9,13.5,49.2,0.8,51.65,51.84,51.91,51.87,51.56,50.99,19.32,23.69,0.00
17:21:50,19.9,13.6,49.4,0.8,51.7,51.83,51.92,51.86,51.57,50.99,19.33,23.71,0.00
17:22:00,19.9,13.5,49.4,0.8,51.64,51.83,51.92,51.86,51.57,50.99,19.32,23.69,0.00
17:22:10,19.9,13.5,49.3,0.8,51.73,51.83,51.91,51.87,51.57,50.99,19.32,23.7,0.00
17:22:20,19.9,13.5,49.3,0.8,51.67,51.82,51.91,51.86,51.57,50.97,19.31,23.69,0.00
17:22:30,19.8,13.5,49.3,0.8,51.65,51.83,51.91,51.85,51.57,50.99,19.31,23.69,0.00
17:22:40,19.8,13.5,49.5,0.8,51.65,51.85,51.92,51.85,51.58,50.99,19.31,23.7,0.00
17:22:50,19.8,13.5,49.4,0.8,51.56,51.83,51.91,51.84,51.56,50.97,19.30,23.69,0.00
17:23:00,19.8,13.5,49.5,0.8,51.49,51.81,51.9,51.85,51.55,50.97,19.29,23.69,0.00
17:23:10,19.8,13.4,49.4,0.8,51.64,51.82,51.91,51.84,51.56,50.96,19.29,23.68,0.00
17:23:20,19.8,13.4,49.4,0.8,51.74,51.83,51.91,51.85,51.57,50.97,19.29,23.7,0.00
17:23:30,19.8,13.5,49.5,0.8,51.79,51.84,51.91,51.85,51.57,50.98,19.29,23.7,0.00
17:23:40,19.8,13.5,49.6,0.8,51.76,51.84,51.92,51.85,51.57,50.98,19.28,23.7,0.00
17:23:50,19.8,13.5,49.6,0.8,51.69,51.85,51.92,51.85,51.57,50.99,19.28,23.7,0.00
17:24:00,19.9,13.5,49.6,0.8,51.81,51.83,51.91,51.84,51.56,50.97,19.27,23.7,0.00
17:24:10,19.9,13.6,49.5,0.8,51.78,51.84,51.92,51.84,51.56,50.98,19.27,23.69,0.00
17:24:20,19.9,13.6,49.6,0.8,51.76,51.84,51.91,51.85,51.55,50.97,19.26,23.7,0.00
17:24:30,20.0,13.6,49.6,0.8,51.77,51.84,51.92,51.86,51.56,50.98,19.26,23.71,0.00
17:24:40,20.0,13.6,49.6,0.8,51.76,51.83,51.91,51.84,51.55,50.98,19.25,23.69,0.00
17:24:50,20.0,13.6,49.6,0.8,51.7,51.84,51.92,51.85,51.56,50.98,19.26,23.7,0.00
17:25:00,20.0,13.6,49.5,0.8,51.7,51.85,51.91,51.84,51.56,50.97,19.25,23.7,0.00
17:25:10,20.0,13.6,49.5,0.8,51.63,51.83,51.91,51.85,51.55,50.96,19.25,23.69,0.00
17:25:20,20.0,13.6,49.5,0.8,51.61,51.84,51.91,51.84,51.56,50.97,19.25,23.7,0.00
17:25:30,20.0,13.6,49.4,0.8,51.62,51.83,51.91,51.85,51.54,50.96,19.24,23.7,0.00
17:25:40,20.0,13.6,49.5,0.8,51.72,51.83,51.92,51.85,51.56,50.96,19.24,23.7,0.00
17:25:50,20.0,13.6,49.5,0.8,51.75,51.83,51.91,51.85,51.56,50.97,19.23,23.69,0.00
17:26:00,19.9,13.6,49.4,0.8,51.78,51.83,51.89,51.84,51.55,50.95,19.23,23.69,0.00
17:26:10,19.9,13.6,49.6,0.8,51.8,51.84,51.9,51.84,51.55,50.96,19.22,23.7,0.00
17:26:20,19.9,13.6,49.6,0.8,51.83,51.83,51.9,51.85,51.56,50.96,19.23,23.7,0.00
17:26:30,19.9,13.6,49.5,0.8,51.84,51.82,51.9,51.84,51.55,50.95,19.21,23.69,0.00
17:26:40,19.9,13.6,49.6,0.8,51.85,51.81,51.9,51.84,51.56,50.96,19.21,23.7,0.00
17:26:50,19.9,13.5,49.6,0.8,51.82,51.82,51.9,51.83,51.55,50.95,19.21,23.7,0.00
17:27:00,19.9,13.5,49.6,0.8,51.79,51.84,51.91,51.86,51.56,50.97,19.22,23.72,0.00
17:27:10,19.9,13.5,49.6,0.8,51.85,51.85,51.9,51.84,51.56,50.96,19.21,23.71,0.00
17:27:20,19.9,13.5,49.6,0.8,51.8,51.83,51.92,51.84,51.57,50.96,19.21,23.71,0.00
17:27:30,19.8,13.5,49.7,0.8,51.84,51.81,51.89,51.83,51.54,50.95,19.19,23.7,0.00
17:27:40,19.8,13.5,49.7,0.8,51.84,51.82,51.9,51.84,51.54,50.94,19.19,23.71,0.00
17:27:50,19.8,13.5,49.6,0.8,51.83,51.82,51.9,51.83,51.55,50.95,19.19,23.71,0.00
17:28:00,19.8,13.5,49.8,0.8,51.78,51.83,51.9,51.84,51.55,50.96,19.19,23.71,0.00
17:28:10,19.8,13.5,49.6,0.8,51.77,51.83,51.9,51.84,51.56,50.96,19.19,23.71,0.00
17:28:20,19.8,13.5,49.8,0.8,51.75,51.83,51.89,51.84,51.55,50.95,19.18,23.71,0.00
17:28:30,19.8,13.5,49.7,0.8,51.7,51.81,51.9,51.83,51.54,50.95,19.17,23.71,0.00
17:28:40,19.8,13.5,49.6,0.8,51.74,51.83,51.89,51.85,51.55,50.96,19.18,23.72,0.00
17:28:50,19.9,13.6,49.9,0.8,51.74,51.83,51.9,51.84,51.56,50.95,19.17,23.72,0.00
17:29:00,19.9,13.6,49.7,0.8,51.63,51.79,51.89,51.83,51.55,50.95,19.17,23.73,0.00
17:29:10,19.9,13.6,49.8,0.8,51.6,51.74,51.89,51.84,51.55,50.95,19.17,23.72,0.00
17:29:20,20.0,13.6,49.9,0.8,51.59,51.76,51.89,51.83,51.54,50.93,19.15,23.71,0.00
17:29:30,20.0,13.6,49.7,0.8,51.69,51.78,51.88,51.84,51.54,50.94,19.15,23.72,0.00
17:29:40,20.0,13.7,49.7,0.8,51.75,51.79,51.89,51.84,51.55,50.94,19.16,23.73,0.00
17:29:50,20.0,13.7,49.9,0.8,51.8,51.8,51.89,51.84,51.56,50.93,19.16,23.73,0.00
17:30:00,20.0,13.7,49.7,0.8,51.7,51.81,51.9,51.82,51.54,50.93,19.15,23.73,0.00
17:30:10,20.0,13.6,49.6,0.8,51.73,51.82,51.9,51.82,51.54,50.94,19.14,23.73,0.00
17:30:20,20.0,13.6,49.7,0.8,51.7,51.82,51.91,51.83,51.55,50.93,19.15,23.74,0.00
17:30:30,19.9,13.6,49.6,0.8,51.65,51.81,51.89,51.83,51.55,50.94,19.13,23.73,0.00
17:30:40,19.9,13.6,49.8,0.8,51.72,51.82,51.89,51.83,51.55,50.94,19.14,23.75,0.00
17:30:50,19.9,13.6,49.9,0.8,51.76,51.83,51.9,51.83,51.55,50.94,19.13,23.73,0.00
17:31:00,19.9,13.6,49.9,0.8,51.8,51.81,51.88,51.82,51.54,50.94,19.13,23.73,0.00
17:31:10,19.9,13.6,49.9,0.8,51.76,51.81,51.89,51.82,51.54,50.93,19.13,23.73,0.00
17:31:20,19.9,13.6,49.8,0.8,51.67,51.83,51.9,51.82,51.55,50.94,19.12,23.74,0.00
17:31:30,19.9,13.6,50.0,0.8,51.7,51.81,51.89,51.83,51.54,50.93,19.11,23.74,0.00
17:31:40,19.9,13.6,49.9,0.8,51.67,51.82,51.89,51.82,51.54,50.93,19.13,23.75,0.00
17:31:50,19.9,13.6,49.9,0.8,51.69,51.81,51.88,51.83,51.55,50.94,19.12,23.75,0.00
17:32:00,19.9,13.6,49.9,0.8,51.74,51.81,51.9,51.83,51.54,50.94,19.11,23.75,0.00
17:32:10,19.9,13.6,49.9,0.8,51.75,51.79,51.9,51.82,51.54,50.92,19.11,23.75,0.00
17:32:20,19.8,13.5,49.9,0.8,51.64,51.81,51.89,51.82,51.54,50.93,19.11,23.75,0.00
17:32:30,19.9,13.6,50.1,0.8,51.67,51.8,51.89,51.83,51.54,50.93,19.10,23.75,0.00
17:32:40,19.9,13.5,49.8,0.8,51.66,51.8,51.87,51.82,51.52,50.93,19.09,23.73,0.00
17:32:50,19.8,13.5,49.9,0.8,51.65,51.8,51.88,51.82,51.54,50.92,19.09,23.74,0.00
17:33:00,19.8,13.6,50.0,0.8,51.64,51.79,51.88,51.82,51.53,50.92,19.09,23.74,0.00
17:33:10,19.9,13.6,50.0,0.8,51.58,51.79,51.88,51.82,51.53,50.91,19.09,23.75,0.00
17:33:20,19.9,13.6,50.0,0.8,51.62,51.8,51.88,51.82,51.53,50.92,19.09,23.74,0.00
17:33:30,19.9,13.6,49.9,0.8,51.62,51.79,51.89,51.83,51.54,50.91,19.09,23.76,0.00
17:33:40,19.9,13.6,50.0,0.8,51.62,51.79,51.88,51.82,51.54,50.92,19.08,23.75,0.00
17:33:50,19.9,13.6,50.0,0.8,51.65,51.8,51.88,51.82,51.53,50.91,19.08,23.75,0.00
17:34:00,20.0,13.7,50.1,0.8,51.61,51.8,51.88,51.82,51.54,50.91,19.07,23.74,0.00
17:34:10,20.0,13.7,49.9,0.8,51.66,51.79,51.89,51.82,51.54,50.92,19.07,23.74,0.00
17:34:20,20.0,13.7,50.0,0.8,51.66,51.79,51.89,51.81,51.54,50.9,19.06,23.75,0.00
17:34:30,20.0,13.7,50.0,0.8,51.62,51.8,51.88,51.82,51.54,50.92,19.07,23.76,0.00
17:34:40,20.0,13.7,50.0,0.8,51.71,51.8,51.87,51.81,51.52,50.91,19.06,23.75,0.00
17:34:50,20.0,13.7,50.0,0.8,51.62,51.8,51.88,51.82,51.54,50.91,19.05,23.77,0.00
17:35:00,20.0,13.7,50.0,0.8,51.66,51.8,51.87,51.81,51.53,50.91,19.05,23.75,0.00
17:35:10,19.9,13.6,50.0,0.8,51.71,51.81,51.89,51.81,51.54,50.92,19.06,23.76,0.00
17:35:20,19.9,13.6,50.1,0.8,51.72,51.79,51.87,51.81,51.53,50.92,19.04,23.76,0.00
17:35:30,19.9,13.6,50.1,0.8,51.72,51.79,51.88,51.8,51.53,50.92,19.05,23.75,0.00
17:35:40,19.9,13.6,50.1,0.8,51.79,51.8,51.89,51.81,51.54,50.91,19.05,23.77,0.00
17:35:50,19.9,13.6,50.0,0.8,51.73,51.8,51.87,51.8,51.53,50.9,19.04,23.75,0.00
17:36:00,19.9,13.6,50.2,0.8,51.72,51.8,51.88,51.81,51.54,50.9,19.04,23.77,0.00
17:36:10,19.9,13.6,50.0,0.8,51.71,51.79,51.87,51.81,51.53,50.9,19.03,23.77,0.00
17:36:20,19.9,13.6,50.2,0.8,51.74,51.8,51.87,51.81,51.53,50.9,19.03,23.78,0.00
17:36:30,19.8,13.6,50.2,0.8,51.79,51.8,51.88,51.82,51.52,50.91,19.03,23.79,0.00
17:36:40,19.8,13.6,50.1,0.8,51.77,51.8,51.87,51.82,51.52,50.9,19.03,23.77,0.00
17:36:50,19.8,13.6,50.1,0.8,51.79,51.8,51.88,51.82,51.53,50.91,19.02,23.78,0.00
17:37:00,19.8,13.6,50.3,0.8,51.8,51.8,51.87,51.81,51.53,50.91,19.02,23.79,0.00
17:37:10,19.8,13.5,50.1,0.8,51.77,51.79,51.87,51.8,51.52,50.9,19.01,23.77,0.00
17:37:20,19.8,13.5,50.1,0.8,51.72,51.79,51.87,51.8,51.52,50.9,19.01,23.79,0.00
17:37:30,19.9,13.6,50.2,0.8,51.81,51.8,51.87,51.82,51.52,50.9,19.01,23.77,0.00
17:37:40,19.9,13.7,50.3,0.8,51.83,51.79,51.88,51.8,51.53,50.91,19.01,23.78,0.00
17:37:50,19.9,13.6,50.2,0.8,51.82,51.78,51.86,51.79,51.52,50.89,19.00,23.77,0.00
17:38:00,20.0,13.7,50.1,0.8,51.81,51.79,51.87,51.8,51.53,50.89,19.00,23.79,0.00
17:38:10,20.0,13.7,50.2,0.8,51.74,51.8,51.88,51.82,51.53,50.9,19.00,23.8,0.00
17:38:20,20.0,13.7,50.1,0.8,51.73,51.8,51.87,51.81,51.52,50.89,19.00,23.78,0.00
17:38:30,20.0,13.7,50.1,0.8,51.76,51.79,51.86,51.79,51.52,50.89,18.99,23.78,0.00
17:38:40,20.0,13.7,50.2,0.8,51.75,51.8,51.86,51.81,51.53,50.9,18.99,23.79,0.00
17:38:50,20.0,13.7,50.3,0.8,51.72,51.79,51.86,51.8,51.53,50.89,18.98,23.79,0.00
17:39:00,20.0,13.7,50.2,0.8,51.67,51.79,51.87,51.81,51.53,50.89,18.99,23.79,0.00
17:39:10,20.0,13.7,50.2,0.8,51.73,51.79,51.86,51.8,51.51,50.88,18.98,23.79,0.00
17:39:20,20.0,13.7,50.1,0.8,51.77,51.79,51.86,51.8,51.52,50.89,18.98,23.8,0.00
17:39:30,20.0,13.7,50.0,0.8,51.78,51.78,51.86,51.8,51.52,50.89,18.98,23.79,0.00
17:39:40,20.0,13.7,50.2,0.8,51.77,51.77,51.86,51.79,51.51,50.87,18.96,23.79,0.00
17:39:50,19.9,13.7,50.2,0.8,51.72,51.79,51.87,51.81,51.52,50.89,18.98,23.8,0.00
17:40:00,19.9,13.6,50.1,0.8,51.71,51.8,51.87,51.8,51.52,50.89,18.97,23.81,0.00
17:40:10,19.9,13.6,50.1,0.8,51.7,51.8,51.87,51.8,51.52,50.88,18.96,23.8,0.00
17:40:20,19.9,13.6,50.1,0.8,51.73,51.79,51.86,51.79,51.51,50.88,18.96,23.79,0.00
17:40:30,19.9,13.6,50.2,0.8,51.73,51.8,51.87,51.8,51.52,50.89,18.97,23.81,0.00
17:40:40,19.9,13.6,50.2,0.8,51.75,51.8,51.86,51.8,51.52,50.88,18.96,23.81,0.00
17:40:50,19.9,13.6,50.1,0.8,51.78,51.78,51.85,51.79,51.51,50.88,18.95,23.81,0.00
17:41:00,19.8,13.6,50.3,0.8,51.6,51.77,51.85,51.79,51.51,50.88,18.95,23.81,0.00
17:41:10,19.8,13.6,50.2,0.8,51.53,51.76,51.86,51.78,51.5,50.87,18.94,23.8,0.00
17:41:20,19.8,13.5,50.1,0.8,51.59,51.77,51.86,51.79,51.51,50.88,18.94,23.8,0.00
17:41:30,19.8,13.6,50.3,0.8,51.69,51.76,51.85,51.78,51.5,50.89,18.94,23.8,0.00
17:41:40,19.8,13.5,50.3,0.8,51.7,51.77,51.86,51.8,51.53,50.88,18.95,23.81,0.00
17:41:50,19.8,13.5,50.2,0.8,51.74,51.78,51.87,51.8,51.52,50.88,18.94,23.82,0.00
17:42:00,19.8,13.5,50.2,0.8,51.74,51.76,51.85,51.78,51.51,50.86,18.93,23.81,0.00
17:42:10,19.8,13.6,50.3,0.8,51.66,51.77,51.85,51.79,51.51,50.86,18.93,23.81,0.00
17:42:20,19.8,13.5,50.2,0.8,51.66,51.77,51.85,51.79,51.51,50.86,18.93,23.81,0.00
17:42:30,19.8,13.5,50.4,0.8,51.61,51.76,51.84,51.79,51.5,50.86,18.92,23.82,0.00
17:42:40,19.8,13.5,50.4,0.8,51.65,51.76,51.85,51.8,51.52,50.87,18.92,23.82,0.00
17:42:50,19.8,13.6,50.4,0.8,51.72,51.77,51.85,51.8,51.52,50.87,18.92,23.81,0.00
17:43:00,19.8,13.6,50.2,0.8,51.74,51.77,51.85,51.8,51.51,50.87,18.92,23.81,0.00
17:43:10,19.9,13.6,50.4,0.8,51.73,51.75,51.86,51.8,51.51,50.87,18.92,23.82,0.00
17:43:20,19.9,13.7,50.3,0.8,51.69,51.77,51.86,51.8,51.51,50.87,18.91,23.81,0.00
17:43:30,19.9,13.6,50.2,0.8,51.69,51.78,51.85,51.8,51.51,50.87,18.92,23.81,0.00
17:43:40,19.9,13.7,50.4,0.8,51.61,51.75,51.86,51.79,51.51,50.86,18.91,23.81,0.00
17:43:50,20.0,13.7,50.2,0.8,51.6,51.77,51.86,51.8,51.51,50.87,18.91,23.82,0.00
17:44:00,20.0,13.7,50.2,0.8,51.51,51.77,51.86,51.79,51.5,50.87,18.90,23.81,0.00
17:44:10,20.0,13.7,50.2,0.8,51.56,51.76,51.85,51.78,51.5,50.85,18.90,23.81,0.00
17:44:20,20.0,13.7,50.3,0.8,51.58,51.76,51.85,51.78,51.51,50.86,18.89,23.82,0.00
17:44:30,19.9,13.7,50.3,0.8,51.69,51.77,51.87,51.8,51.52,50.87,18.90,23.83,0.00
17:44:40,19.9,13.6,50.1,0.8,51.74,51.76,51.84,51.78,51.5,50.85,18.90,23.82,0.00
17:44:50,19.9,13.6,50.2,0.8,51.74,51.78,51.85,51.79,51.5,50.86,18.90,23.82,0.00
17:45:00,19.9,13.6,50.2,0.8,51.75,51.76,51.84,51.79,51.51,50.85,18.88,23.81,0.00
17:45:10,19.9,13.6,50.1,0.8,51.76,51.76,51.85,51.8,51.52,50.87,18.89,23.83,0.00
17:45:20,19.9,13.6,50.2,0.8,51.72,51.76,51.84,51.78,51.5,50.85,18.88,23.82,0.00
17:45:30,19.9,13.6,50.2,0.8,51.7,51.75,51.85,51.78,51.51,50.86,18.88,23.81,0.00
17:45:40,19.8,13.6,50.1,0.8,51.65,51.77,51.83,51.76,51.5,50.84,18.87,23.81,0.00
17:45:50,19.9,13.6,50.3,0.8,51.68,51.79,51.86,51.79,51.51,50.86,18.89,23.82,0.00
17:46:00,19.9,13.6,50.2,0.8,51.65,51.76,51.84,51.78,51.5,50.86,18.88,23.82,0.00
17:46:10,19.9,13.6,50.2,0.8,51.71,51.76,51.84,51.78,51.49,50.85,18.87,23.81,0.00
17:46:20,19.9,13.6,50.1,0.8,51.73,51.77,51.85,51.78,51.51,50.85,18.87,23.82,0.00
17:46:30,19.9,13.6,50.3,0.8,51.71,51.76,51.84,51.78,51.5,50.84,18.87,23.81,0.00
17:46:40,19.8,13.6,50.1,0.8,51.7,51.76,51.85,51.78,51.5,50.85,18.87,23.82,0.00
17:46:50,19.8,13.6,50.2,0.8,51.7,51.75,51.83,51.76,51.48,50.83,18.86,23.81,0.00
17:47:00,19.8,13.6,50.4,0.8,51.78,51.76,51.84,51.77,51.49,50.83,18.86,23.81,0.00
17:47:10,19.9,13.6,50.1,0.8,51.8,51.77,51.85,51.78,51.49,50.84,18.85,23.81,0.00
17:47:20,19.9,13.7,50.3,0.8,51.78,51.76,51.85,51.78,51.51,50.84,18.86,23.81,0.00
17:47:30,19.9,13.6,50.2,0.8,51.78,51.77,51.86,51.78,51.5,50.83,18.86,23.81,0.00
17:47:40,20.0,13.7,50.1,0.8,51.75,51.77,51.84,51.78,51.49,50.83,18.85,23.81,0.00
17:47:50,20.0,13.7,50.2,0.8,51.77,51.77,51.85,51.79,51.5,50.84,18.85,23.82,0.00
17:48:00,20.0,13.7,50.1,0.8,51.79,51.77,51.85,51.78,51.5,50.84,18.85,23.82,0.00
17:48:10,20.0,13.7,50.1,0.8,51.79,51.77,51.85,51.77,51.5,50.83,18.84,23.8,0.00
17:48:20,20.0,13.7,50.0,0.8,51.79,51.77,51.83,51.77,51.49,50.84,18.84,23.81,0.00
17:48:30,20.0,13.7,50.1,0.8,51.8,51.76,51.84,51.78,51.5,50.84,18.83,23.82,0.00
17:48:40,19.9,13.7,50.1,0.8,51.79,51.75,51.83,51.76,51.48,50.83,18.83,23.81,0.00
17:48:50,19.9,13.6,49.9,0.8,51.78,51.76,51.84,51.77,51.49,50.84,18.83,23.81,0.00
17:49:00,20.0,13.7,50.1,0.8,51.75,51.75,51.84,51.77,51.49,50.83,18.83,23.81,0.00
17:49:10,19.9,13.6,50.0,0.8,51.75,51.75,51.83,51.76,51.48,50.82,18.82,23.81,0.00
17:49:20,19.9,13.6,50.1,0.8,51.76,51.77,51.83,51.77,51.49,50.84,18.82,23.8,0.00
17:49:30,19.9,13.6,50.0,0.8,51.75,51.78,51.83,51.77,51.49,50.84,18.82,23.81,0.00
17:49:40,19.9,13.6,50.0,0.8,51.76,51.76,51.83,51.76,51.48,50.83,18.82,23.8,0.00
17:49:50,19.9,13.6,50.1,0.8,51.77,51.77,51.85,51.77,51.5,50.84,18.82,23.81,0.00
17:50:00,19.9,13.6,50.1,0.8,51.71,51.77,51.85,51.78,51.5,50.85,18.82,23.81,0.00
17:50:10,19.8,13.6,50.1,0.8,51.65,51.75,51.84,51.77,51.49,50.83,18.82,23.81,0.00
17:50:20,19.9,13.6,50.1,0.8,51.73,51.76,51.83,51.76,51.5,50.83,18.81,23.82,0.00
17:50:30,19.8,13.6,50.1,0.8,51.74,51.75,51.83,51.76,51.48,50.83,18.81,23.81,0.00
17:50:40,19.8,13.6,50.1,0.8,51.72,51.75,51.83,51.76,51.49,50.83,18.81,23.81,0.00
17:50:50,19.8,13.5,50.1,0.8,51.74,51.75,51.82,51.75,51.48,50.82,18.81,23.81,0.00
17:51:00,19.8,13.6,50.1,0.8,51.75,51.77,51.83,51.78,51.49,50.82,18.80,23.82,0.00
17:51:10,19.8,13.5,50.1,0.8,51.74,51.76,51.82,51.76,51.48,50.81,18.80,23.82,0.00
17:51:20,19.8,13.5,50.1,0.8,51.72,51.76,51.82,51.77,51.49,50.82,18.80,23.82,0.00
17:51:30,19.8,13.6,50.1,0.8,51.64,51.76,51.83,51.76,51.47,50.8,18.79,23.82,0.00
17:51:40,19.8,13.6,50.2,0.8,51.62,51.74,51.83,51.76,51.48,50.8,18.79,23.82,0.00
17:51:50,19.9,13.6,50.2,0.8,51.53,51.75,51.83,51.76,51.48,50.8,18.79,23.82,0.00
17:52:00,19.9,13.6,50.1,0.8,51.55,51.73,51.82,51.76,51.48,50.8,18.79,23.82,0.00
17:52:10,19.9,13.6,50.0,0.8,51.6,51.72,51.82,51.75,51.49,50.81,18.78,23.83,0.00
17:52:20,19.9,13.7,50.1,0.8,51.48,51.74,51.82,51.76,51.48,50.8,18.78,23.82,0.00
17:52:30,20.0,13.7,50.0,0.8,51.58,51.75,51.83,51.77,51.48,50.81,18.78,23.85,0.00
17:52:40,20.0,13.7,50.1,0.8,51.61,51.74,51.82,51.76,51.49,50.79,18.78,23.84,0.00
17:52:50,20.0,13.7,50.2,0.8,51.54,51.75,51.82,51.76,51.49,50.8,18.77,23.84,0.00
17:53:00,20.0,13.7,49.9,0.8,51.48,51.74,51.82,51.75,51.48,50.8,18.77,23.83,0.00
17:53:10,20.0,13.6,49.9,0.8,51.6,51.75,51.81,51.76,51.49,50.8,18.77,23.83,0.00
17:53:20,19.9,13.6,50.0,0.8,51.65,51.75,51.81,51.76,51.48,50.8,18.77,23.84,0.00
17:53:30,19.9,13.6,50.0,0.8,51.69,51.75,51.83,51.76,51.48,50.81,18.77,23.84,0.00
17:53:40,19.9,13.6,49.8,0.8,51.63,51.76,51.83,51.76,51.48,50.82,18.77,23.84,0.00
17:53:50,19.9,13.6,49.9,0.8,51.61,51.75,51.82,51.77,51.49,50.81,18.77,23.85,0.00
17:54:00,19.9,13.6,49.9,0.8,51.59,51.73,51.82,51.75,51.47,50.81,18.76,23.84,0.00
17:54:10,19.9,13.6,50.0,0.8,51.59,51.73,51.82,51.75,51.48,50.81,18.76,23.84,0.00
17:54:20,19.8,13.5,49.9,0.8,51.68,51.74,51.82,51.76,51.47,50.8,18.76,23.83,0.00
17:54:30,19.8,13.5,49.9,0.8,51.73,51.73,51.81,51.76,51.46,50.8,18.75,23.84,0.00
17:54:40,19.8,13.5,49.9,0.8,51.74,51.74,51.81,51.75,51.48,50.8,18.76,23.85,0.00
17:54:50,19.8,13.5,49.9,0.8,51.74,51.75,51.81,51.75,51.48,50.8,18.74,23.84,0.00
17:55:00,19.8,13.5,49.9,0.8,51.71,51.75,51.82,51.75,51.47,50.81,18.75,23.85,0.00
17:55:10,19.8,13.5,50.0,0.8,51.74,51.74,51.82,51.74,51.48,50.79,18.75,23.84,0.00
17:55:20,19.8,13.5,50.0,0.8,51.77,51.74,51.82,51.76,51.48,50.79,18.74,23.85,0.00
17:55:30,19.8,13.5,49.9,0.8,51.75,51.73,51.82,51.74,51.47,50.79,18.74,23.85,0.00
17:55:40,19.8,13.6,50.0,0.8,51.63,51.73,51.81,51.73,51.47,50.78,18.74,23.84,0.00
17:55:50,19.8,13.5,50.1,0.8,51.65,51.74,51.82,51.75,51.47,50.79,18.74,23.85,0.00
17:56:00,19.8,13.5,50.1,0.8,51.63,51.74,51.81,51.75,51.47,50.78,18.73,23.86,0.00
17:56:10,19.8,13.5,50.1,0.8,51.65,51.73,51.82,51.76,51.48,50.8,18.74,23.86,0.00
17:56:20,19.8,13.6,50.1,0.8,51.67,51.73,51.81,51.75,51.47,50.78,18.73,23.85,0.00
17:56:30,19.9,13.6,50.0,0.8,51.66,51.72,51.81,51.74,51.48,50.78,18.73,23.85,0.00
17:56:40,19.9,13.6,50.0,0.8,51.64,51.72,51.82,51.75,51.47,50.79,18.73,23.86,0.00
17:56:50,19.9,13.6,50.1,0.8,51.67,51.71,51.81,51.75,51.47,50.77,18.72,23.86,0.00
17:57:00,20.0,13.7,50.0,0.8,51.69,51.73,51.82,51.76,51.47,50.79,18.72,23.86,0.00
17:57:10,20.0,13.7,50.0,0.8,51.49,51.7,51.79,51.74,51.46,50.77,18.72,23.84,0.00
17:57:20,20.0,13.7,50.1,0.8,51.53,51.74,51.81,51.75,51.47,50.78,18.72,23.87,0.00
17:57:30,20.0,13.7,49.8,0.8,51.56,51.75,51.82,51.76,51.47,50.79,18.72,23.86,0.00
17:57:40,20.0,13.7,49.9,0.8,51.4,51.73,51.81,51.77,51.47,50.79,18.72,23.87,0.00
17:57:50,20.0,13.7,49.9,0.8,51.51,51.71,51.81,51.76,51.48,50.79,18.71,23.87,0.00
17:58:00,19.9,13.6,49.9,0.8,51.43,51.71,51.8,51.75,51.45,50.78,18.71,23.86,0.00
17:58:10,19.9,13.6,49.9,0.8,51.5,51.72,51.81,51.76,51.47,50.79,18.71,23.86,0.00
17:58:20,19.9,13.6,50.0,0.8,51.55,51.73,51.8,51.75,51.47,50.79,18.72,23.87,0.00
17:58:30,19.9,13.6,49.7,0.8,51.65,51.72,51.79,51.74,51.47,50.79,18.71,23.87,0.00
17:58:40,19.9,13.6,49.8,0.8,51.71,51.73,51.81,51.76,51.47,50.79,18.72,23.88,0.00
17:58:50,19.9,13.6,49.7,0.8,51.71,51.72,51.79,51.74,51.45,50.77,18.69,23.86,0.00
17:59:00,19.9,13.6,49.8,0.8,51.69,51.73,51.8,51.74,51.47,50.79,18.70,23.88,0.00
17:59:10,19.9,13.5,49.7,0.8,51.72,51.72,51.8,51.74,51.47,50.77,18.70,23.87,0.00
17:59:20,19.9,13.5,49.8,0.8,51.71,51.72,51.8,51.74,51.46,50.77,18.70,23.88,0.00
17:59:30,19.8,13.5,49.8,0.8,51.66,51.73,51.8,51.74,51.46,50.77,18.69,23.87,0.00
17:59:40,19.8,13.5,49.7,0.8,51.54,51.72,51.8,51.73,51.45,50.76,18.70,23.87,0.00
17:59:50,19.8,13.5,49.7,0.8,51.53,51.71,51.81,51.74,51.46,50.76,18.69,23.88,0.00
18:00:00,19.8,13.5,49.9,0.8,51.53,51.7,51.8,51.74,51.46,50.76,18.69,23.87,0.00
18:00:10,19.8,13.5,49.8,0.8,51.58,51.7,51.78,51.73,51.45,50.76,18.69,23.88,0.00
18:00:20,19.8,13.5,49.9,0.8,51.66,51.71,51.79,51.73,51.46,50.76,18.68,23.87,0.00
18:00:30,19.8,13.5,49.8,0.8,51.61,51.7,51.79,51.72,51.45,50.76,18.68,23.87,0.00
18:00:40,19.8,13.5,49.8,0.8,51.66,51.71,51.8,51.74,51.48,50.78,18.69,23.9,0.00
18:00:50,19.8,13.5,49.9,0.8,51.69,51.72,51.79,51.73,51.46,50.77,18.69,23.89,0.00
18:01:00,19.8,13.5,50.0,0.8,51.68,51.7,51.79,51.72,51.46,50.76,18.67,23.88,0.00
18:01:10,19.8,13.5,50.0,0.8,51.64,51.72,51.81,51.75,51.47,50.77,18.68,23.89,0.00
18:01:20,19.8,13.5,49.9,0.8,51.72,51.71,51.79,51.73,51.45,50.77,18.67,23.88,0.00
18:01:30,19.8,13.6,50.0,0.8,51.68,51.72,51.79,51.73,51.45,50.76,18.67,23.88,0.00
18:01:40,19.9,13.6,50.1,0.8,51.69,51.71,51.79,51.73,51.45,50.76,18.67,23.88,0.00
18:01:50,19.9,13.6,50.0,0.8,51.71,51.71,51.78,51.73,51.44,50.74,18.66,23.88,0.00
18:02:00,20.0,13.7,50.1,0.8,51.55,51.72,51.78,51.72,51.46,50.74,18.66,23.88,0.00
18:02:10,20.0,13.7,50.0,0.8,51.65,51.7,51.79,51.73,51.46,50.75,18.66,23.89,0.00
18:02:20,20.0,13.7,49.9,0.8,51.69,51.7,51.78,51.73,51.45,50.74,18.66,23.9,0.00
18:02:30,20.0,13.7,50.0,0.8,51.65,51.7,51.8,51.74,51.46,50.75,18.66,23.9,0.00
18:02:40,20.0,13.7,49.8,0.8,51.6,51.69,51.79,51.73,51.45,50.75,18.65,23.9,0.00
18:02:50,20.0,13.6,49.8,0.8,51.61,51.69,51.79,51.73,51.46,50.75,18.65,23.9,0.00
18:03:00,20.0,13.7,49.8,0.8,51.58,51.7,51.79,51.73,51.45,50.75,18.66,23.9,0.00
18:03:10,20.0,13.7,49.9,0.8,51.61,51.7,51.78,51.72,51.44,50.74,18.65,23.89,0.00
18:03:20,20.0,13.7,49.8,0.8,51.66,51.71,51.79,51.73,51.45,50.74,18.65,23.9,0.00
18:03:30,20.0,13.6,49.7,0.8,51.66,51.71,51.79,51.73,51.45,50.75,18.65,23.91,0.00
18:03:40,19.9,13.6,49.8,0.8,51.67,51.71,51.78,51.73,51.45,50.75,18.65,23.91,0.00
18:03:50,19.9,13.6,49.8,0.8,51.7,51.71,51.79,51.73,51.46,50.76,18.64,23.91,0.00
18:04:00,19.9,13.6,49.8,0.8,51.65,51.69,51.79,51.74,51.46,50.75,18.64,23.9,0.00
18:04:10,19.9,13.5,49.7,0.8,51.7,51.7,51.78,51.73,51.45,50.75,18.64,23.92,0.00
18:04:20,19.8,13.5,49.7,0.8,51.65,51.72,51.78,51.72,51.46,50.75,18.64,23.91,0.00
18:04:30,19.8,13.5,49.8,0.8,51.62,51.72,51.77,51.72,51.45,50.75,18.63,23.91,0.00
18:04:40,19.8,13.5,49.8,0.8,51.58,51.73,51.78,51.73,51.46,50.74,18.64,23.91,0.00
18:04:50,19.8,13.5,49.8,0.8,51.62,51.7,51.78,51.74,51.45,50.74,18.64,23.91,0.00
18:05:00,19.8,13.5,50.0,0.8,51.59,51.7,51.79,51.72,51.44,50.74,18.64,23.9,0.00
18:05:10,19.8,13.5,49.8,0.8,51.6,51.7,51.79,51.72,51.46,50.73,18.63,23.91,0.00
18:05:20,19.8,13.5,49.9,0.8,51.56,51.69,51.79,51.72,51.44,50.74,18.62,23.9,0.00
18:05:30,19.8,13.5,49.9,0.8,51.55,51.7,51.78,51.72,51.44,50.73,18.62,23.9,0.00
18:05:40,19.8,13.5,50.0,0.8,51.57,51.69,51.78,51.71,51.44,50.74,18.62,23.91,0.00
18:05:50,19.8,13.5,49.8,0.8,51.58,51.69,51.79,51.72,51.43,50.73,18.62,23.9,0.00
18:06:00,19.7,13.4,49.8,0.8,51.53,51.7,51.78,51.7,51.43,50.73,18.62,23.89,0.00
18:06:10,19.8,13.5,50.0,0.8,51.61,51.7,51.77,51.71,51.44,50.72,18.62,23.9,0.00
18:06:20,19.8,13.5,49.9,0.8,51.63,51.7,51.78,51.73,51.45,50.72,18.61,23.9,0.00
18:06:30,19.8,13.5,50.0,0.8,51.61,51.7,51.78,51.72,51.44,50.73,18.61,23.91,0.00
18:06:40,19.7,13.5,50.1,0.8,51.6,51.71,51.78,51.72,51.44,50.73,18.62,23.91,0.00
18:06:50,19.8,13.5,50.0,0.8,51.61,51.7,51.78,51.72,51.43,50.71,18.61,23.9,0.00
18:07:00,19.8,13.5,50.1,0.8,51.66,51.71,51.78,51.72,51.45,50.72,18.61,23.9,0.00
18:07:10,19.9,13.6,50.0,0.8,51.65,51.69,51.78,51.72,51.44,50.71,18.60,23.9,0.00
18:07:20,19.9,13.6,50.1,0.8,51.7,51.69,51.79,51.72,51.45,50.73,18.61,23.91,0.00
18:07:30,19.9,13.6,50.1,0.8,51.7,51.69,51.78,51.71,51.44,50.71,18.60,23.89,0.00
18:07:40,19.9,13.6,50.0,0.8,51.64,51.7,51.77,51.7,51.43,50.72,18.59,23.89,0.00
18:07:50,20.0,13.7,50.0,0.8,51.68,51.7,51.76,51.71,51.42,50.72,18.60,23.89,0.00
18:08:00,20.0,13.7,50.0,0.8,51.7,51.72,51.77,51.7,51.43,50.72,18.59,23.9,0.00
18:08:10,20.0,13.7,50.0,0.8,51.66,51.7,51.78,51.71,51.44,50.71,18.60,23.9,0.00
18:08:20,20.0,13.7,50.0,0.8,51.67,51.72,51.78,51.71,51.45,50.73,18.60,23.9,0.00
18:08:30,20.0,13.7,49.9,0.8,51.66,51.7,51.78,51.71,51.44,50.73,18.59,23.89,0.00
18:08:40,20.0,13.6,49.8,0.8,51.59,51.69,51.76,51.71,51.43,50.72,18.59,23.89,0.00
18:08:50,19.9,13.6,49.9,0.8,51.56,51.67,51.76,51.7,51.43,50.69,18.58,23.88,0.00
18:09:00,19.9,13.6,49.8,0.8,51.6,51.69,51.78,51.71,51.44,50.72,18.59,23.89,0.00
18:09:10,19.9,13.6,49.9,0.8,51.53,51.69,51.77,51.72,51.44,50.71,18.59,23.9,0.00
18:09:20,19.9,13.6,49.8,0.8,51.64,51.7,51.77,51.71,51.44,50.71,18.59,23.89,0.00
18:09:30,19.9,13.6,49.8,0.8,51.55,51.69,51.76,51.7,51.42,50.69,18.57,23.89,0.00
18:09:40,19.9,13.5,49.8,0.8,51.51,51.71,51.77,51.71,51.43,50.7,18.58,23.9,0.00
18:09:50,19.8,13.5,49.8,0.8,51.53,51.69,51.79,51.71,51.43,50.71,18.58,23.91,0.00
18:10:00,19.8,13.5,49.9,0.8,51.56,51.66,51.76,51.69,51.43,50.69,18.57,23.89,0.00
18:10:10,19.8,13.5,49.9,0.8,51.55,51.68,51.77,51.71,51.43,50.7,18.57,23.91,0.00
18:10:20,19.8,13.5,49.9,0.8,51.61,51.68,51.77,51.71,51.44,50.71,18.58,23.9,0.00
18:10:30,19.8,13.5,49.9,0.8,51.63,51.67,51.76,51.69,51.43,50.7,18.57,23.89,0.00
18:10:40,19.8,13.5,49.8,0.8,51.53,51.67,51.76,51.69,51.43,50.7,18.57,23.9,0.00
18:10:50,19.8,13.5,49.9,0.8,51.6,51.66,51.75,51.69,51.41,50.69,18.56,23.88,0.00
18:11:00,19.8,13.5,50.0,0.8,51.6,51.65,51.76,51.69,51.42,50.7,18.56,23.89,0.00
18:11:10,19.8,13.5,50.0,0.8,51.58,51.67,51.76,51.7,51.44,50.71,18.57,23.9,0.00
18:11:20,19.8,13.5,49.9,0.8,51.67,51.69,51.77,51.71,51.44,50.71,18.57,23.91,0.00
18:11:30,19.8,13.6,50.0,0.8,51.64,51.68,51.76,51.71,51.42,50.7,18.57,23.91,0.00
18:11:40,19.9,13.6,50.0,0.8,51.6,51.69,51.76,51.71,51.43,50.69,18.56,23.91,0.00
18:11:50,19.9,13.6,50.0,0.8,51.59,51.69,51.76,51.71,51.43,50.7,18.56,23.91,0.00
18:12:00,19.9,13.6,50.0,0.8,51.65,51.7,51.77,51.7,51.44,50.71,18.56,23.91,0.00
18:12:10,20.0,13.7,50.0,0.8,51.63,51.68,51.76,51.69,51.44,50.7,18.56,23.91,0.00
18:12:20,20.0,13.7,50.1,0.8,51.63,51.69,51.77,51.71,51.43,50.7,18.55,23.91,0.00
18:12:30,20.0,13.7,50.0,0.8,51.64,51.69,51.76,51.7,51.42,50.69,18.55,23.92,0.00
18:12:40,20.0,13.7,50.1,0.8,51.66,51.68,51.76,51.7,51.43,50.7,18.55,23.91,0.00
18:12:50,20.0,13.7,49.9,0.8,51.67,51.67,51.76,51.69,51.41,50.68,18.54,23.91,0.00
18:13:00,20.0,13.7,50.1,0.8,51.6,51.68,51.77,51.69,51.42,50.69,18.54,23.92,0.00
18:13:10,19.9,13.6,49.9,0.8,51.66,51.67,51.75,51.69,51.43,50.68,18.54,23.91,0.00
18:13:20,19.9,13.6,49.8,0.8,51.56,51.68,51.76,51.69,51.42,50.69,18.55,23.92,0.00
18:13:30,19.9,13.6,49.9,0.8,51.54,51.68,51.78,51.7,51.43,50.69,18.55,23.94,0.00
18:13:40,19.9,13.6,49.8,0.8,51.49,51.69,51.76,51.7,51.42,50.68,18.54,23.94,0.00
18:13:50,19.9,13.6,49.9,0.8,51.5,51.68,51.76,51.69,51.43,50.69,18.54,23.93,0.00
18:14:00,19.9,13.6,49.9,0.8,51.54,51.69,51.77,51.7,51.43,50.7,18.54,23.94,0.00
18:14:10,19.8,13.6,50.0,0.8,51.56,51.68,51.75,51.69,51.42,50.7,18.54,23.94,0.00
18:14:20,19.8,13.5,49.9,0.8,51.57,51.68,51.76,51.69,51.42,50.68,18.54,23.93,0.00
18:14:30,19.9,13.6,49.9,0.8,51.54,51.69,51.75,51.69,51.42,50.68,18.53,23.94,0.00
18:14:40,19.8,13.5,49.9,0.8,51.54,51.68,51.75,51.69,51.41,50.69,18.53,23.94,0.00
18:14:50,19.8,13.5,49.8,0.8,51.55,51.67,51.75,51.69,51.42,50.69,18.53,23.94,0.00
18:15:00,19.8,13.5,50.0,0.8,51.63,51.68,51.77,51.68,51.41,50.68,18.53,23.94,0.00
18:15:10,19.8,13.5,50.0,0.8,51.69,51.69,51.76,51.69,51.42,50.7,18.53,23.95,0.00
18:15:20,19.8,13.5,50.1,0.8,51.69,51.68,51.76,51.69,51.41,50.68,18.52,23.95,0.00
18:15:30,19.8,13.5,50.0,0.8,51.66,51.69,51.75,51.69,51.41,50.67,18.52,23.95,0.00
18:15:40,19.8,13.5,50.1,0.8,51.68,51.68,51.74,51.68,51.4,50.67,18.52,23.95,0.00
18:15:50,19.8,13.5,50.1,0.8,51.71,51.7,51.76,51.7,51.42,50.69,18.52,23.96,0.00
18:16:00,19.8,13.6,50.2,0.8,51.69,51.68,51.75,51.68,51.41,50.65,18.52,23.96,0.00
18:16:10,19.8,13.5,50.0,0.8,51.63,51.68,51.75,51.69,51.41,50.66,18.52,23.96,0.00
18:16:20,19.9,13.6,50.0,0.8,51.64,51.68,51.76,51.7,51.42,50.67,18.53,23.97,0.00
18:16:30,19.9,13.6,50.0,0.8,51.63,51.68,51.75,51.68,51.42,50.67,18.52,23.96,0.00
18:16:40,19.9,13.6,50.0,0.8,51.66,51.67,51.76,51.69,51.42,50.67,18.52,23.96,0.00
18:16:50,20.0,13.7,50.0,0.8,51.69,51.67,51.75,51.68,51.41,50.66,18.51,23.96,0.00
18:17:00,20.0,13.7,50.0,0.8,51.65,51.65,51.74,51.68,51.41,50.66,18.51,23.96,0.00
18:17:10,20.0,13.7,50.0,0.8,51.62,51.67,51.74,51.68,51.4,50.66,18.50,23.95,0.00
18:17:20,20.0,13.7,50.1,0.8,51.66,51.69,51.75,51.7,51.42,50.68,18.51,23.97,0.00
18:17:30,20.0,13.7,50.1,0.8,51.7,51.67,51.74,51.69,51.41,50.67,18.50,23.97,0.00
18:17:40,20.0,13.7,49.9,0.8,51.6,51.68,51.75,51.68,51.42,50.68,18.51,23.98,0.00
18:17:50,19.9,13.6,49.9,0.8,51.66,51.67,51.75,51.68,51.42,50.67,18.51,23.97,0.00
18:18:00,19.9,13.6,49.8,0.8,51.62,51.66,51.74,51.68,51.41,50.66,18.50,23.96,0.00
18:18:10,19.9,13.6,49.8,0.8,51.6,51.67,51.76,51.69,51.41,50.67,18.50,23.97,0.00
18:18:20,19.9,13.6,50.0,0.8,51.48,51.68,51.74,51.68,51.42,50.66,18.50,23.97,0.00
18:18:30,19.9,13.6,50.0,0.8,51.49,51.68,51.74,51.69,51.41,50.66,18.50,23.97,0.00
18:18:40,19.9,13.6,49.9,0.8,51.56,51.67,51.74,51.68,51.41,50.65,18.50,23.98,0.00
18:18:50,19.8,13.6,50.1,0.8,51.51,51.66,51.75,51.69,51.41,50.66,18.50,23.98,0.00
18:19:00,19.8,13.6,50.0,0.8,51.51,51.66,51.74,51.68,51.41,50.64,18.50,23.97,0.00
18:19:10,19.8,13.5,50.0,0.8,51.57,51.65,51.74,51.67,51.4,50.66,18.49,23.96,0.00
18:19:20,19.8,13.5,50.0,0.8,51.63,51.65,51.74,51.68,51.41,50.65,18.49,23.96,0.00
18:19:30,19.8,13.5,50.0,0.8,51.59,51.66,51.73,51.68,51.41,50.65,18.49,23.97,0.00
18:19:40,19.8,13.5,50.0,0.8,51.65,51.67,51.74,51.68,51.4,50.65,18.49,23.96,0.00
18:19:50,19.8,13.5,50.0,0.8,51.66,51.66,51.73,51.68,51.4,50.64,18.49,23.96,0.00
18:20:00,19.8,13.5,50.0,0.8,51.65,51.67,51.73,51.67,51.4,50.64,18.49,23.95,0.00
18:20:10,19.8,13.5,50.1,0.8,51.64,51.66,51.74,51.68,51.39,50.65,18.48,23.95,0.00
18:20:20,19.8,13.5,50.0,0.8,51.54,51.66,51.73,51.67,51.4,50.65,18.49,23.96,0.00
18:20:30,19.8,13.5,50.0,0.8,51.61,51.66,51.73,51.68,51.41,50.65,18.49,23.97,0.00
18:20:40,19.8,13.5,50.0,0.8,51.6,51.68,51.74,51.68,51.41,50.64,18.48,23.95,0.00
18:20:50,19.8,13.5,50.1,0.8,51.46,51.67,51.74,51.67,51.4,50.63,18.47,23.95,0.00
18:21:00,19.8,13.5,50.1,0.8,51.44,51.67,51.74,51.67,51.39,50.64,18.47,23.95,0.00
18:21:10,19.8,13.5,50.1,0.8,51.45,51.66,51.74,51.67,51.4,50.64,18.48,23.96,0.00
18:21:20,19.8,13.6,50.1,0.8,51.51,51.67,51.73,51.67,51.41,50.65,18.47,23.96,0.00
18:21:30,19.9,13.6,50.1,0.8,51.58,51.67,51.74,51.67,51.41,50.66,18.48,23.96,0.00
18:21:40,19.9,13.6,50.1,0.8,51.58,51.64,51.73,51.66,51.4,50.64,18.47,23.95,0.00
18:21:50,20.0,13.7,50.1,0.8,51.59,51.64,51.74,51.67,51.4,50.64,18.47,23.94,0.00
18:22:00,20.0,13.7,50.1,0.8,51.55,51.65,51.73,51.67,51.4,50.63,18.46,23.95,0.00
18:22:10,20.0,13.7,50.1,0.8,51.62,51.68,51.75,51.69,51.41,50.65,18.47,23.95,0.00
18:22:20,20.0,13.7,50.1,0.8,51.62,51.66,51.73,51.67,51.4,50.64,18.47,23.95,0.00
18:22:30,20.0,13.7,50.1,0.8,51.56,51.66,51.73,51.65,51.39,50.62,18.46,23.94,0.00
18:22:40,20.0,13.7,50.1,0.8,51.56,51.66,51.73,51.67,51.4,50.64,18.46,23.96,0.00
18:22:50,20.0,13.7,50.1,0.8,51.59,51.65,51.74,51.67,51.4,50.63,18.46,23.96,0.00
18:23:00,19.9,13.6,50.0,0.8,51.56,51.66,51.74,51.67,51.4,50.63,18.46,23.95,0.00
18:23:10,19.9,13.6,50.0,0.8,51.51,51.64,51.73,51.67,51.39,50.63,18.45,23.94,0.00
18:23:20,19.9,13.6,50.0,0.8,51.58,51.67,51.73,51.67,51.4,50.64,18.46,23.95,0.00
18:23:30,19.9,13.6,50.0,0.8,51.56,51.66,51.73,51.67,51.39,50.62,18.45,23.93,0.00
18:23:40,19.9,13.6,50.1,0.8,51.54,51.65,51.73,51.66,51.4,50.63,18.45,23.93,0.00
18:23:50,19.9,13.6,49.9,0.8,51.57,51.65,51.72,51.67,51.38,50.62,18.45,23.94,0.00
18:24:00,19.8,13.6,50.1,0.8,51.6,51.66,51.73,51.67,51.4,50.62,18.45,23.94,0.00
18:24:10,19.8,13.5,50.1,0.8,51.53,51.66,51.73,51.67,51.41,50.63,18.46,23.95,0.00
18:24:20,19.8,13.6,50.1,0.8,51.57,51.65,51.73,51.66,51.39,50.62,18.45,23.94,0.00
18:24:30,19.8,13.5,50.1,0.8,51.56,51.65,51.72,51.65,51.38,50.62,18.44,23.93,0.00
18:24:40,19.8,13.5,50.1,0.8,51.54,51.65,51.73,51.66,51.39,50.63,18.45,23.93,0.00
18:24:50,19.8,13.5,50.0,0.8,51.49,51.64,51.73,51.66,51.4,50.62,18.45,23.94,0.00
18:25:00,19.9,13.6,50.0,0.8,51.54,51.62,51.72,51.66,51.39,50.62,18.44,23.93,0.00
18:25:10,19.8,13.6,50.2,0.8,51.55,51.62,51.73,51.65,51.39,50.61,18.44,23.93,0.00
18:25:20,19.8,13.6,50.1,0.8,51.61,51.63,51.72,51.66,51.39,50.61,18.44,23.94,0.00
18:25:30,19.8,13.6,50.0,0.8,51.51,51.64,51.73,51.66,51.39,50.63,18.44,23.95,0.00
18:25:40,19.8,13.5,50.0,0.8,51.56,51.65,51.73,51.66,51.39,50.63,18.44,23.95,0.00
18:25:50,19.8,13.5,50.1,0.8,51.64,51.62,51.71,51.64,51.38,50.61,18.43,23.93,0.00
18:26:00,19.9,13.6,50.1,0.8,51.63,51.63,51.71,51.67,51.38,50.62,18.43,23.94,0.00
18:26:10,19.9,13.6,50.1,0.8,51.59,51.62,51.72,51.65,51.38,50.62,18.42,23.95,0.00
18:26:20,19.9,13.6,50.1,0.8,51.58,51.63,51.71,51.65,51.39,50.61,18.43,23.95,0.00
18:26:30,19.9,13.7,50.2,0.8,51.6,51.63,51.72,51.66,51.39,50.61,18.43,23.96,0.00
18:26:40,19.9,13.7,50.2,0.8,51.6,51.64,51.71,51.65,51.39,50.61,18.43,23.95,0.00
18:26:50,20.0,13.7,50.1,0.8,51.62,51.66,51.73,51.66,51.39,50.61,18.43,23.96,0.00
18:27:00,20.0,13.7,50.2,0.8,51.62,51.65,51.71,51.66,51.38,50.61,18.43,23.96,0.00
18:27:10,19.9,13.6,50.0,0.8,51.61,51.65,51.73,51.66,51.39,50.6,18.43,23.96,0.00
18:27:20,19.9,13.6,50.0,0.8,51.61,51.64,51.72,51.66,51.38,50.59,18.42,23.96,0.00
18:27:30,19.9,13.6,50.0,0.8,51.57,51.64,51.71,51.66,51.38,50.6,18.42,23.96,0.00
18:27:40,19.9,13.6,50.0,0.8,51.54,51.64,51.72,51.66,51.39,50.6,18.42,23.96,0.00
18:27:50,19.9,13.6,50.0,0.8,51.57,51.63,51.71,51.65,51.38,50.59,18.42,23.95,0.00
18:28:00,19.9,13.6,49.9,0.8,51.61,51.63,51.72,51.65,51.39,50.6,18.41,23.96,0.00
18:28:10,19.9,13.6,49.9,0.8,51.61,51.64,51.72,51.65,51.39,50.6,18.43,23.97,0.00
18:28:20,19.8,13.6,50.0,0.8,51.64,51.62,51.71,51.64,51.37,50.59,18.42,23.96,0.00
18:28:30,19.8,13.5,49.9,0.8,51.63,51.62,51.7,51.65,51.36,50.59,18.41,23.95,0.00
18:28:40,19.8,13.6,50.0,0.8,51.66,51.63,51.71,51.64,51.37,50.6,18.41,23.97,0.00
18:28:50,19.8,13.5,49.9,0.8,51.65,51.64,51.72,51.65,51.38,50.6,18.42,23.97,0.00
18:29:00,19.8,13.5,50.0,0.8,51.55,51.64,51.71,51.65,51.37,50.59,18.41,23.96,0.00
18:29:10,19.8,13.5,49.9,0.8,51.5,51.63,51.7,51.63,51.37,50.58,18.41,23.95,0.00
18:29:20,19.8,13.5,50.0,0.8,51.59,51.64,51.71,51.66,51.38,50.6,18.41,23.96,0.00
18:29:30,19.8,13.5,50.1,0.8,51.57,51.63,51.69,51.64,51.37,50.59,18.40,23.94,0.00
18:29:40,19.8,13.5,50.0,0.8,51.57,51.62,51.7,51.64,51.37,50.6,18.40,23.96,0.00
18:29:50,19.8,13.5,50.0,0.8,51.59,51.62,51.7,51.65,51.36,50.6,18.40,23.94,0.00
18:30:00,19.8,13.5,49.9,0.8,51.6,51.62,51.71,51.65,51.38,50.59,18.40,23.96,0.00
18:30:10,19.8,13.5,49.9,0.8,51.57,51.64,51.71,51.63,51.37,50.59,18.40,23.95,0.00
18:30:20,19.8,13.5,50.0,0.8,51.63,51.64,51.71,51.65,51.37,50.59,18.40,23.95,0.00
18:30:30,19.8,13.5,49.9,0.8,51.55,51.62,51.71,51.64,51.37,50.58,18.40,23.94,0.00
18:30:40,19.8,13.6,50.1,0.8,51.49,51.6,51.71,51.65,51.37,50.57,18.40,23.95,0.00
18:30:50,19.9,13.6,50.0,0.8,51.55,51.63,51.71,51.64,51.37,50.57,18.40,23.94,0.00
18:31:00,19.9,13.6,50.0,0.8,51.55,51.64,51.7,51.65,51.37,50.58,18.40,23.96,0.00
18:31:10,19.9,13.6,50.0,0.8,51.57,51.62,51.71,51.66,51.39,50.57,18.40,23.96,0.00
18:31:20,19.9,13.6,50.0,0.8,51.55,51.61,51.69,51.63,51.37,50.56,18.39,23.94,0.00
18:31:30,19.9,13.7,50.1,0.8,51.43,51.62,51.7,51.64,51.37,50.57,18.39,23.94,0.00
18:31:40,20.0,13.7,50.1,0.8,51.46,51.62,51.7,51.64,51.37,50.57,18.39,23.94,0.00
18:31:50,20.0,13.7,50.0,0.8,51.51,51.63,51.72,51.64,51.38,50.6,18.39,23.95,0.00
18:32:00,20.0,13.7,49.9,0.8,51.57,51.62,51.71,51.64,51.37,50.59,18.39,23.95,0.00
