Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
18:32:10,20.0,13.7,49.9,0.8,51.6,51.62,51.71,51.65,51.38,50.57,18.39,23.94,0.00
18:32:20,19.9,13.6,49.8,0.8,51.55,51.62,51.71,51.63,51.37,50.57,18.39,23.94,0.00
18:32:30,19.9,13.6,50.0,0.8,51.59,51.62,51.69,51.63,51.36,50.57,18.38,23.94,0.00
18:32:40,19.9,13.6,49.9,0.8,51.62,51.62,51.7,51.65,51.38,50.58,18.38,23.96,0.00
18:32:50,19.9,13.6,49.9,0.8,51.57,51.63,51.69,51.64,51.37,50.58,18.39,23.95,0.00
18:33:00,19.9,13.6,49.9,0.8,51.6,51.62,51.69,51.64,51.37,50.57,18.39,23.94,0.00
18:33:10,19.8,13.5,49.8,0.8,51.63,51.62,51.69,51.64,51.35,50.57,18.38,23.93,0.00
18:33:20,19.8,13.5,49.9,0.8,51.58,51.63,51.71,51.65,51.38,50.58,18.39,23.96,0.00
18:33:30,19.8,13.5,50.0,0.8,51.46,51.63,51.7,51.63,51.36,50.57,18.38,23.95,0.00
18:33:40,19.8,13.5,49.9,0.8,51.41,51.61,51.69,51.64,51.37,50.58,18.38,23.96,0.00
18:33:50,19.8,13.5,49.9,0.8,51.18,51.61,51.69,51.63,51.36,50.57,18.38,23.95,0.00
18:34:00,19.8,13.5,49.8,0.8,51.38,51.6,51.69,51.63,51.37,50.57,18.38,23.94,0.00
18:34:10,19.8,13.5,49.9,0.8,51.4,51.6,51.68,51.62,51.36,50.57,18.37,23.95,0.00
18:34:20,19.8,13.5,49.9,0.8,51.38,51.59,51.69,51.63,51.36,50.56,18.37,23.95,0.00
18:34:30,19.8,13.5,50.0,0.8,51.41,51.58,51.69,51.63,51.35,50.56,18.37,23.96,0.00
18:34:40,19.8,13.5,50.0,0.8,51.42,51.6,51.68,51.63,51.36,50.56,18.37,23.95,0.00
18:34:50,19.8,13.5,50.0,0.8,51.42,51.6,51.68,51.61,51.37,50.54,18.36,23.94,0.00
18:35:00,19.8,13.5,50.0,0.8,51.57,51.61,51.68,51.63,51.36,50.56,18.37,23.94,0.00
18:35:10,19.8,13.5,50.0,0.8,51.59,51.6,51.69,51.63,51.35,50.55,18.37,23.94,0.00
18:35:20,19.8,13.5,50.1,0.8,51.58,51.6,51.69,51.63,51.36,50.55,18.37,23.94,0.00
18:35:30,19.8,13.5,50.0,0.8,51.62,51.6,51.69,51.63,51.37,50.55,18.36,23.93,0.00
18:35:40,19.8,13.5,50.1,0.8,51.63,51.59,51.69,51.63,51.37,50.55,18.36,23.94,0.00
18:35:50,19.8,13.5,50.0,0.8,51.65,51.6,51.68,51.63,51.35,50.54,18.36,23.93,0.00
18:36:00,19.8,13.5,50.0,0.8,51.65,51.59,51.69,51.62,51.36,50.55,18.36,23.93,0.00
18:36:10,19.8,13.6,50.1,0.8,51.65,51.6,51.68,51.62,51.35,50.55,18.36,23.92,0.00
18:36:20,19.9,13.6,50.1,0.8,51.6,51.6,51.68,51.62,51.35,50.54,18.35,23.92,0.00
18:36:30,19.9,13.6,50.2,0.8,51.55,51.61,51.69,51.63,51.36,50.55,18.36,23.93,0.00
18:36:40,19.9,13.6,50.0,0.8,51.45,51.6,51.68,51.63,51.35,50.55,18.36,23.92,0.00
18:36:50,19.9,13.6,50.0,0.8,51.5,51.61,51.68,51.62,51.35,50.54,18.37,23.92,0.00
18:37:00,19.9,13.6,50.0,0.8,51.57,51.6,51.68,51.62,51.35,50.54,18.35,23.91,0.00
18:37:10,19.9,13.6,50.0,0.8,51.61,51.61,51.68,51.61,51.34,50.54,18.35,23.92,0.00
18:37:20,19.9,13.6,50.0,0.8,51.61,51.61,51.68,51.61,51.34,50.54,18.35,23.92,0.00
18:37:30,19.9,13.6,49.9,0.8,51.51,51.62,51.69,51.63,51.36,50.55,18.35,23.92,0.00
18:37:40,19.9,13.6,49.8,0.8,51.49,51.62,51.69,51.62,51.35,50.55,18.36,23.92,0.00
18:37:50,19.9,13.6,49.9,0.8,51.54,51.61,51.7,51.63,51.36,50.55,18.36,23.92,0.00
18:38:00,19.8,13.5,49.8,0.8,51.46,51.61,51.69,51.63,51.36,50.55,18.35,23.92,0.00
18:38:10,19.8,13.5,50.0,0.8,51.42,51.61,51.69,51.62,51.36,50.55,18.35,23.92,0.00
18:38:20,19.8,13.5,49.9,0.8,51.47,51.6,51.69,51.62,51.36,50.55,18.35,23.92,0.00
18:38:30,19.8,13.5,49.9,0.8,51.39,51.6,51.68,51.62,51.35,50.54,18.35,23.92,0.00
18:38:40,19.8,13.5,49.9,0.8,51.41,51.61,51.68,51.62,51.35,50.55,18.35,23.93,0.00
18:38:50,19.8,13.5,50.0,0.8,51.42,51.61,51.68,51.62,51.34,50.53,18.34,23.91,0.00
18:39:00,19.8,13.5,49.9,0.8,51.46,51.61,51.67,51.62,51.35,50.54,18.34,23.91,0.00
18:39:10,19.8,13.5,49.9,0.8,51.39,51.57,51.67,51.62,51.36,50.54,18.34,23.92,0.00
18:39:20,19.8,13.5,49.9,0.8,51.45,51.56,51.68,51.62,51.35,50.54,18.34,23.93,0.00
18:39:30,19.8,13.5,49.9,0.8,51.49,51.57,51.68,51.62,51.35,50.54,18.34,23.93,0.00
18:39:40,19.9,13.6,49.9,0.8,51.49,51.57,51.68,51.61,51.35,50.53,18.33,23.91,0.00
18:39:50,19.9,13.6,49.9,0.8,51.54,51.58,51.67,51.62,51.35,50.53,18.34,23.92,0.00
18:40:00,19.9,13.6,50.0,0.8,51.47,51.58,51.67,51.61,51.35,50.53,18.34,23.92,0.00
18:40:10,19.9,13.6,49.8,0.8,51.42,51.56,51.68,51.62,51.35,50.52,18.33,23.92,0.00
18:40:20,20.0,13.6,49.9,0.8,51.51,51.57,51.68,51.63,51.34,50.54,18.33,23.92,0.00
18:40:30,19.9,13.6,50.0,0.8,51.53,51.57,51.67,51.61,51.34,50.52,18.33,23.91,0.00
18:40:40,19.9,13.6,50.0,0.8,51.46,51.59,51.67,51.61,51.34,50.52,18.33,23.91,0.00
18:40:50,19.9,13.6,49.8,0.8,51.52,51.6,51.68,51.63,51.36,50.51,18.34,23.92,0.00
18:41:00,19.9,13.6,49.9,0.8,51.44,51.59,51.66,51.6,51.33,50.51,18.33,23.92,0.00
18:41:10,19.9,13.6,49.9,0.8,51.47,51.58,51.67,51.62,51.34,50.52,18.33,23.92,0.00
18:41:20,19.9,13.6,49.8,0.8,51.51,51.6,51.67,51.61,51.35,50.52,18.33,23.92,0.00
18:41:30,19.9,13.6,49.7,0.8,51.5,51.6,51.67,51.62,51.34,50.53,18.33,23.92,0.00
18:41:40,19.9,13.6,49.8,0.8,51.44,51.57,51.66,51.6,51.34,50.51,18.32,23.91,0.00
18:41:50,19.9,13.6,49.9,0.8,51.55,51.59,51.69,51.62,51.35,50.53,18.33,23.93,0.00
18:42:00,19.8,13.5,49.8,0.8,51.57,51.58,51.67,51.6,51.34,50.52,18.33,23.92,0.00
18:42:10,19.8,13.5,49.8,0.8,51.55,51.59,51.67,51.61,51.33,50.52,18.32,23.92,0.00
18:42:20,19.8,13.5,49.7,0.8,51.53,51.58,51.66,51.61,51.33,50.52,18.32,23.92,0.00
18:42:30,19.8,13.5,49.8,0.8,51.54,51.57,51.66,51.6,51.33,50.51,18.32,23.91,0.00
18:42:40,19.8,13.6,50.0,0.8,51.55,51.59,51.67,51.6,51.34,50.51,18.32,23.92,0.00
18:42:50,19.8,13.5,50.0,0.8,51.52,51.59,51.66,51.59,51.34,50.5,18.31,23.91,0.00
18:43:00,19.8,13.5,49.9,0.8,51.48,51.58,51.65,51.6,51.32,50.51,18.30,23.91,0.00
18:43:10,19.8,13.5,49.9,0.8,51.48,51.6,51.67,51.61,51.34,50.52,18.32,23.92,0.00
18:43:20,19.8,13.5,50.0,0.8,51.41,51.58,51.67,51.6,51.34,50.51,18.31,23.9,0.00
18:43:30,19.7,13.5,49.9,0.8,51.36,51.56,51.66,51.6,51.33,50.5,18.31,23.9,0.00
18:43:40,19.8,13.5,50.0,0.8,51.37,51.56,51.67,51.61,51.35,50.51,18.32,23.91,0.00
18:43:50,19.8,13.5,49.9,0.8,51.42,51.58,51.66,51.6,51.33,50.49,18.31,23.9,0.00
18:44:00,19.8,13.5,49.9,0.8,51.53,51.59,51.66,51.59,51.34,50.5,18.31,23.91,0.00
18:44:10,19.8,13.6,50.0,0.8,51.54,51.58,51.65,51.6,51.33,50.49,18.31,23.91,0.00
18:44:20,19.9,13.6,49.9,0.8,51.56,51.6,51.66,51.62,51.35,50.5,18.32,23.92,0.00
18:44:30,19.9,13.6,50.1,0.8,51.5,51.6,51.67,51.61,51.35,50.5,18.31,23.91,0.00
18:44:40,19.9,13.6,50.1,0.8,51.46,51.61,51.67,51.61,51.33,50.5,18.31,23.9,0.00
18:44:50,19.9,13.6,50.0,0.8,51.45,51.59,51.66,51.59,51.32,50.49,18.30,23.91,0.00
18:45:00,19.9,13.6,50.0,0.8,51.49,51.59,51.66,51.61,51.33,50.51,18.31,23.9,0.00
18:45:10,19.9,13.6,50.0,0.8,51.54,51.59,51.67,51.6,51.34,50.49,18.31,23.9,0.00
18:45:20,19.9,13.6,49.9,0.8,51.58,51.59,51.67,51.6,51.34,50.49,18.30,23.91,0.00
18:45:30,19.9,13.6,50.0,0.8,51.56,51.56,51.66,51.59,51.32,50.49,18.30,23.89,0.00
18:45:40,19.9,13.6,50.0,0.8,51.58,51.57,51.66,51.59,51.32,50.5,18.30,23.91,0.00
18:45:50,19.9,13.6,49.9,0.8,51.56,51.57,51.66,51.59,51.33,50.5,18.30,23.9,0.00
18:46:00,19.8,13.5,49.7,0.8,51.5,51.57,51.66,51.6,51.33,50.5,18.30,23.9,0.00
18:46:10,19.8,13.5,49.9,0.8,51.53,51.57,51.66,51.6,51.32,50.51,18.30,23.9,0.00
18:46:20,19.8,13.5,49.9,0.8,51.52,51.58,51.65,51.6,51.33,50.5,18.31,23.9,0.00
18:46:30,19.8,13.5,49.8,0.8,51.57,51.57,51.65,51.59,51.33,50.5,18.29,23.9,0.00
18:46:40,19.8,13.5,49.9,0.8,51.59,51.58,51.65,51.6,51.33,50.5,18.30,23.91,0.00
18:46:50,19.8,13.5,49.9,0.8,51.58,51.58,51.66,51.6,51.33,50.49,18.30,23.9,0.00
18:47:00,19.8,13.5,49.9,0.8,51.6,51.56,51.66,51.6,51.33,50.49,18.29,23.9,0.00
18:47:10,19.8,13.5,49.9,0.8,51.56,51.57,51.65,51.6,51.33,50.48,18.29,23.9,0.00
18:47:20,19.8,13.5,50.0,0.8,51.44,51.56,51.65,51.6,51.32,50.48,18.29,23.9,0.00
18:47:30,19.8,13.5,50.0,0.8,51.46,51.57,51.65,51.6,51.32,50.49,18.29,23.9,0.00
18:47:40,19.8,13.5,50.0,0.8,51.48,51.56,51.64,51.6,51.32,50.48,18.29,23.9,0.00
18:47:50,19.8,13.5,49.9,0.8,51.48,51.56,51.65,51.6,51.31,50.48,18.29,23.9,0.00
18:48:00,19.8,13.5,49.9,0.8,51.49,51.57,51.66,51.6,51.32,50.48,18.29,23.91,0.00
18:48:10,19.8,13.5,50.0,0.8,51.53,51.56,51.65,51.58,51.32,50.47,18.29,23.9,0.00
18:48:20,19.8,13.5,50.0,0.8,51.53,51.56,51.65,51.59,51.33,50.48,18.29,23.9,0.00
18:48:30,19.8,13.5,50.0,0.8,51.51,51.58,51.65,51.6,51.32,50.48,18.28,23.91,0.00
18:48:40,19.8,13.5,50.0,0.8,51.5,51.57,51.66,51.6,51.32,50.48,18.29,23.91,0.00
18:48:50,19.9,13.6,49.9,0.8,51.53,51.57,51.64,51.59,51.32,50.47,18.29,23.9,0.00
18:49:00,19.9,13.6,49.9,0.8,51.52,51.57,51.65,51.59,51.32,50.47,18.29,23.92,0.00
18:49:10,19.9,13.6,50.0,0.8,51.56,51.57,51.64,51.57,51.32,50.46,18.27,23.9,0.00
18:49:20,19.9,13.6,50.0,0.8,51.58,51.57,51.65,51.59,51.32,50.47,18.28,23.91,0.00
18:49:30,19.9,13.6,50.0,0.8,51.54,51.58,51.65,51.59,51.31,50.48,18.28,23.92,0.00
18:49:40,19.9,13.6,49.9,0.8,51.51,51.58,51.65,51.59,51.31,50.47,18.28,23.91,0.00
18:49:50,19.9,13.6,50.0,0.8,51.49,51.58,51.65,51.6,51.33,50.49,18.28,23.93,0.00
18:50:00,19.9,13.6,50.1,0.8,51.55,51.57,51.65,51.58,51.32,50.48,18.28,23.91,0.00
18:50:10,19.9,13.6,50.0,0.8,51.58,51.57,51.65,51.58,51.32,50.47,18.28,23.92,0.00
18:50:20,19.8,13.5,49.9,0.8,51.5,51.56,51.64,51.58,51.31,50.47,18.27,23.92,0.00
18:50:30,19.8,13.5,49.9,0.8,51.52,51.57,51.66,51.58,51.32,50.48,18.28,23.93,0.00
18:50:40,19.8,13.5,49.8,0.8,51.56,51.56,51.65,51.58,51.32,50.46,18.27,23.92,0.00
18:50:50,19.8,13.5,49.9,0.8,51.56,51.55,51.64,51.58,51.31,50.45,18.27,23.93,0.00
18:51:00,19.8,13.5,49.8,0.8,51.55,51.56,51.65,51.58,51.32,50.47,18.27,23.92,0.00
18:51:10,19.8,13.5,49.8,0.8,51.55,51.56,51.62,51.58,51.31,50.44,18.27,23.92,0.00
18:51:20,19.8,13.5,49.9,0.8,51.5,51.57,51.64,51.59,51.32,50.47,18.28,23.93,0.00
18:51:30,19.8,13.5,49.9,0.8,51.52,51.56,51.64,51.58,51.32,50.45,18.27,23.92,0.00
18:51:40,19.8,13.5,49.9,0.8,51.38,51.56,51.64,51.57,51.3,50.46,18.27,23.92,0.00
18:51:50,19.8,13.5,49.9,0.8,51.41,51.54,51.64,51.58,51.31,50.46,18.26,23.94,0.00
18:52:00,19.8,13.5,50.0,0.8,51.46,51.54,51.63,51.58,51.31,50.46,18.27,23.93,0.00
18:52:10,19.8,13.5,50.0,0.8,51.47,51.52,51.62,51.57,51.31,50.45,18.26,23.93,0.00
18:52:20,19.8,13.5,50.0,0.8,51.47,51.55,51.63,51.57,51.31,50.46,18.26,23.94,0.00
18:52:30,19.9,13.6,50.0,0.8,51.42,51.56,51.62,51.57,51.3,50.45,18.26,23.93,0.00
18:52:40,19.9,13.6,50.0,0.8,51.36,51.57,51.63,51.57,51.3,50.45,18.26,23.93,0.00
18:52:50,19.9,13.6,50.0,0.8,51.43,51.57,51.64,51.57,51.3,50.45,18.27,23.94,0.00
18:53:00,19.9,13.6,49.9,0.8,51.51,51.54,51.63,51.58,51.3,50.44,18.26,23.93,0.00
18:53:10,19.9,13.6,49.8,0.8,51.43,51.55,51.63,51.57,51.3,50.43,18.26,23.92,0.00
18:53:20,19.9,13.6,50.0,0.8,51.47,51.55,51.63,51.57,51.3,50.45,18.25,23.93,0.00
18:53:30,19.9,13.6,49.9,0.8,51.51,51.55,51.63,51.58,51.31,50.45,18.26,23.94,0.00
18:53:40,19.9,13.6,49.8,0.8,51.53,51.55,51.63,51.58,51.3,50.45,18.25,23.94,0.00
18:53:50,19.9,13.6,49.9,0.8,51.54,51.56,51.64,51.58,51.31,50.44,18.26,23.93,0.00
18:54:00,19.9,13.6,49.8,0.8,51.54,51.56,51.63,51.58,51.31,50.44,18.25,23.93,0.00
18:54:10,19.9,13.6,49.9,0.8,51.52,51.56,51.63,51.58,51.31,50.45,18.26,23.93,0.00
18:54:20,19.9,13.6,49.9,0.8,51.52,51.55,51.62,51.57,51.3,50.44,18.25,23.92,0.00
18:54:30,19.8,13.5,49.9,0.8,51.46,51.56,51.63,51.57,51.31,50.44,18.25,23.93,0.00
18:54:40,19.8,13.6,50.0,0.8,51.37,51.55,51.63,51.57,51.31,50.44,18.25,23.93,0.00
18:54:50,19.8,13.6,50.0,0.8,51.37,51.55,51.63,51.57,51.31,50.44,18.25,23.93,0.00
18:55:00,19.8,13.5,49.9,0.8,51.32,51.55,51.64,51.57,51.3,50.44,18.26,23.94,0.00
18:55:10,19.8,13.5,49.9,0.8,51.21,51.54,51.63,51.57,51.3,50.44,18.25,23.93,0.00
18:55:20,19.9,13.6,50.0,0.8,51.35,51.55,51.64,51.57,51.31,50.45,18.26,23.94,0.00
18:55:30,19.8,13.6,50.1,0.8,51.39,51.56,51.62,51.57,51.31,50.44,18.25,23.93,0.00
18:55:40,19.8,13.5,49.9,0.8,51.42,51.55,51.63,51.56,51.31,50.43,18.25,23.93,0.00
18:55:50,19.8,13.5,50.0,0.8,51.51,51.56,51.63,51.57,51.31,50.44,18.25,23.93,0.00
18:56:00,19.8,13.5,49.9,0.8,51.52,51.55,51.63,51.57,51.31,50.44,18.25,23.93,0.00
18:56:10,19.8,13.5,50.0,0.8,51.45,51.54,51.61,51.56,51.29,50.43,18.24,23.92,0.00
18:56:20,19.8,13.5,50.0,0.8,51.56,51.57,51.64,51.57,51.31,50.44,18.25,23.94,0.00
18:56:30,19.8,13.5,50.0,0.8,51.56,51.56,51.61,51.56,51.3,50.42,18.24,23.92,0.00
18:56:40,19.8,13.5,50.1,0.8,51.53,51.56,51.62,51.57,51.31,50.43,18.25,23.93,0.00
18:56:50,19.8,13.5,50.1,0.8,51.52,51.55,51.62,51.55,51.29,50.42,18.24,23.92,0.00
18:57:00,19.9,13.6,50.1,0.8,51.57,51.56,51.64,51.56,51.3,50.43,18.24,23.93,0.00
18:57:10,19.9,13.6,50.1,0.8,51.55,51.55,51.62,51.56,51.29,50.42,18.24,23.92,0.00
18:57:20,19.9,13.6,49.9,0.8,51.57,51.55,51.63,51.56,51.29,50.43,18.24,23.92,0.00
18:57:30,19.9,13.7,50.1,0.8,51.57,51.54,51.63,51.55,51.29,50.43,18.25,23.93,0.00
18:57:40,20.0,13.7,50.0,0.8,51.56,51.54,51.61,51.56,51.28,50.42,18.23,23.93,0.00
18:57:50,19.9,13.7,50.1,0.8,51.58,51.55,51.63,51.56,51.28,50.42,18.24,23.91,0.00
18:58:00,19.9,13.6,50.0,0.8,51.54,51.55,51.62,51.56,51.28,50.43,18.24,23.92,0.00
18:58:10,19.9,13.6,50.0,0.8,51.51,51.56,51.63,51.58,51.3,50.43,18.24,23.92,0.00
18:58:20,19.9,13.6,49.9,0.8,51.51,51.56,51.62,51.56,51.29,50.42,18.24,23.92,0.00
18:58:30,19.9,13.6,49.9,0.8,51.51,51.56,51.62,51.55,51.29,50.42,18.23,23.92,0.00
18:58:40,19.9,13.5,49.8,0.8,51.45,51.57,51.62,51.57,51.3,50.42,18.24,23.94,0.00
18:58:50,19.8,13.6,50.0,0.8,51.43,51.56,51.62,51.57,51.3,50.41,18.24,23.93,0.00
18:59:00,19.8,13.6,50.0,0.8,51.43,51.56,51.62,51.57,51.3,50.41,18.24,23.93,0.00
18:59:10,19.8,13.5,50.0,0.8,51.48,51.55,51.62,51.56,51.29,50.42,18.24,23.93,0.00
18:59:20,19.8,13.5,49.9,0.8,51.52,51.54,51.62,51.56,51.29,50.41,18.23,23.93,0.00
18:59:30,19.8,13.5,50.0,0.8,51.52,51.54,51.61,51.55,51.29,50.41,18.23,23.93,0.00
18:59:40,19.8,13.5,50.0,0.8,51.55,51.55,51.62,51.56,51.29,50.41,18.23,23.93,0.00
18:59:50,19.8,13.5,50.0,0.8,51.56,51.54,51.6,51.55,51.29,50.41,18.22,23.93,0.00
19:00:00,19.8,13.5,50.0,0.8,51.57,51.55,51.62,51.55,51.3,50.41,18.23,23.92,0.00
19:00:10,19.8,13.5,50.0,0.8,51.57,51.54,51.61,51.54,51.29,50.41,18.23,23.92,0.00
19:00:20,19.8,13.5,50.1,0.8,51.51,51.54,51.61,51.56,51.29,50.41,18.22,23.93,0.00
19:00:30,19.8,13.5,50.0,0.8,51.56,51.54,51.61,51.55,51.29,50.41,18.22,23.92,0.00
19:00:40,19.8,13.5,50.1,0.8,51.58,51.55,51.62,51.56,51.29,50.41,18.23,23.92,0.00
19:00:50,19.8,13.5,50.1,0.8,51.55,51.53,51.61,51.56,51.28,50.41,18.23,23.92,0.00
19:01:00,19.8,13.5,50.1,0.8,51.55,51.55,51.61,51.55,51.29,50.39,18.22,23.92,0.00
19:01:10,19.8,13.6,50.0,0.8,51.57,51.55,51.6,51.55,51.28,50.4,18.23,23.92,0.00
19:01:20,19.9,13.6,50.2,0.8,51.58,51.55,51.61,51.55,51.29,50.4,18.22,23.92,0.00
19:01:30,19.9,13.6,50.0,0.8,51.56,51.54,51.61,51.55,51.28,50.38,18.22,23.92,0.00
19:01:40,19.9,13.6,50.0,0.8,51.54,51.53,51.6,51.53,51.27,50.39,18.22,23.91,0.00
19:01:50,19.9,13.6,50.0,0.8,51.55,51.55,51.61,51.56,51.28,50.39,18.23,23.92,0.00
19:02:00,19.9,13.7,50.1,0.8,51.53,51.54,51.6,51.54,51.27,50.39,18.22,23.9,0.00
19:02:10,19.9,13.6,50.0,0.8,51.47,51.55,51.61,51.55,51.28,50.4,18.22,23.91,0.00
19:02:20,19.9,13.6,50.0,0.8,51.47,51.55,51.62,51.54,51.27,50.4,18.22,23.91,0.00
19:02:30,19.9,13.6,50.0,0.8,51.45,51.55,51.62,51.56,51.28,50.41,18.22,23.93,0.00
19:02:40,19.9,13.6,49.9,0.8,51.52,51.53,51.62,51.54,51.28,50.42,18.21,23.92,0.00
19:02:50,19.9,13.6,49.9,0.8,51.5,51.53,51.61,51.54,51.27,50.4,18.22,23.91,0.00
19:03:00,19.9,13.6,49.9,0.8,51.47,51.51,51.6,51.54,51.28,50.4,18.21,23.91,0.00
19:03:10,19.8,13.5,49.9,0.8,51.51,51.54,51.62,51.55,51.29,50.41,18.22,23.91,0.00
19:03:20,19.8,13.5,49.9,0.8,51.46,51.53,51.61,51.54,51.29,50.41,18.21,23.91,0.00
19:03:30,19.8,13.5,50.0,0.8,51.46,51.52,51.6,51.54,51.28,50.39,18.21,23.92,0.00
19:03:40,19.8,13.5,49.9,0.8,51.42,51.53,51.62,51.55,51.3,50.4,18.22,23.92,0.00
19:03:50,19.8,13.5,49.9,0.8,51.48,51.51,51.6,51.54,51.27,50.38,18.20,23.91,0.00
19:04:00,19.8,13.5,49.9,0.8,51.47,51.5,51.6,51.53,51.28,50.38,18.21,23.91,0.00
19:04:10,19.8,13.5,50.0,0.8,51.47,51.52,51.6,51.54,51.28,50.39,18.21,23.92,0.00
19:04:20,19.8,13.5,49.9,0.8,51.45,51.54,51.6,51.54,51.28,50.38,18.21,23.92,0.00
19:04:30,19.8,13.5,50.1,0.8,51.35,51.53,51.6,51.55,51.27,50.38,18.21,23.91,0.00
19:04:40,19.8,13.5,50.1,0.8,51.34,51.51,51.6,51.53,51.27,50.37,18.20,23.91,0.00
19:04:50,19.8,13.5,50.1,0.8,51.43,51.51,51.58,51.54,51.27,50.37,18.20,23.9,0.00
19:05:00,19.8,13.5,50.1,0.8,51.45,51.49,51.59,51.53,51.27,50.36,18.21,23.91,0.00
19:05:10,19.8,13.5,50.1,0.8,51.41,51.5,51.59,51.54,51.26,50.36,18.20,23.91,0.00
19:05:20,19.8,13.5,50.0,0.8,51.44,51.49,51.6,51.53,51.27,50.37,18.21,23.91,0.00
19:05:30,19.8,13.5,50.1,0.8,51.5,51.51,51.59,51.54,51.27,50.36,18.20,23.91,0.00
19:05:40,19.8,13.6,50.2,0.8,51.47,51.52,51.59,51.54,51.27,50.36,18.21,23.92,0.00
19:05:50,19.9,13.6,50.1,0.8,51.51,51.51,51.59,51.54,51.27,50.37,18.21,23.91,0.00
19:06:00,19.9,13.6,50.0,0.8,51.44,51.51,51.59,51.53,51.27,50.37,18.20,23.91,0.00
19:06:10,19.9,13.6,50.0,0.8,51.42,51.51,51.6,51.54,51.28,50.38,18.20,23.92,0.00
19:06:20,19.9,13.7,50.1,0.8,51.43,51.51,51.6,51.53,51.28,50.37,18.20,23.91,0.00
19:06:30,20.0,13.7,50.0,0.8,51.39,51.52,51.6,51.53,51.27,50.38,18.20,23.91,0.00
19:06:40,20.0,13.7,50.0,0.8,51.48,51.51,51.6,51.54,51.27,50.38,18.21,23.91,0.00
19:06:50,20.0,13.7,50.0,0.8,51.44,51.51,51.6,51.53,51.27,50.37,18.20,23.9,0.00
19:07:00,19.9,13.6,50.0,0.8,51.46,51.51,51.6,51.54,51.27,50.38,18.20,23.91,0.00
19:07:10,19.9,13.6,49.9,0.8,51.46,51.5,51.6,51.53,51.27,50.38,18.20,23.91,0.00
19:07:20,19.9,13.6,49.8,0.8,51.47,51.51,51.61,51.53,51.27,50.38,18.20,23.91,0.00
19:07:30,19.9,13.6,49.9,0.8,51.44,51.5,51.58,51.52,51.27,50.37,18.19,23.9,0.00
19:07:40,19.9,13.5,49.8,0.8,51.47,51.52,51.59,51.53,51.27,50.37,18.19,23.9,0.00
19:07:50,19.8,13.5,49.9,0.8,51.47,51.51,51.6,51.54,51.27,50.38,18.20,23.91,0.00
19:08:00,19.8,13.5,49.9,0.8,51.46,51.5,51.59,51.52,51.26,50.36,18.19,23.89,0.00
19:08:10,19.8,13.5,49.8,0.8,51.51,51.5,51.59,51.53,51.25,50.36,18.19,23.89,0.00
19:08:20,19.9,13.6,49.9,0.8,51.52,51.5,51.58,51.53,51.26,50.35,18.19,23.9,0.00
19:08:30,19.9,13.6,50.0,0.8,51.48,51.49,51.59,51.53,51.26,50.35,18.19,23.9,0.00
19:08:40,19.8,13.5,49.9,0.8,51.49,51.5,51.58,51.51,51.25,50.34,18.18,23.89,0.00
19:08:50,19.8,13.5,49.9,0.8,51.47,51.51,51.58,51.53,51.27,50.35,18.20,23.9,0.00
19:09:00,19.8,13.5,50.0,0.8,51.47,51.53,51.57,51.52,51.26,50.35,18.19,23.9,0.00
19:09:10,19.8,13.5,50.0,0.8,51.47,51.52,51.58,51.52,51.25,50.34,18.18,23.88,0.00
19:09:20,19.8,13.5,50.1,0.8,51.47,51.51,51.58,51.53,51.27,50.35,18.18,23.9,0.00
19:09:30,19.8,13.5,50.0,0.8,51.47,51.51,51.58,51.52,51.26,50.34,18.19,23.89,0.00
19:09:40,19.8,13.5,50.0,0.8,51.48,51.52,51.59,51.52,51.26,50.34,18.18,23.89,0.00
19:09:50,19.8,13.5,49.9,0.8,51.53,51.5,51.59,51.52,51.26,50.34,18.18,23.89,0.00
19:10:00,19.8,13.5,50.0,0.8,51.48,51.49,51.57,51.52,51.25,50.34,18.17,23.88,0.00
19:10:10,19.8,13.6,50.1,0.8,51.46,51.51,51.59,51.52,51.26,50.35,18.19,23.89,0.00
19:10:20,19.8,13.6,50.1,0.8,51.45,51.5,51.58,51.51,51.25,50.34,18.18,23.88,0.00
19:10:30,19.9,13.6,50.0,0.8,51.43,51.5,51.58,51.53,51.25,50.37,18.18,23.89,0.00
19:10:40,19.9,13.6,50.1,0.8,51.43,51.51,51.59,51.51,51.25,50.37,18.18,23.88,0.00
19:10:50,19.9,13.6,50.0,0.8,51.47,51.5,51.59,51.52,51.25,50.36,18.18,23.87,0.00
19:11:00,19.9,13.6,49.9,0.8,51.43,51.52,51.59,51.52,51.25,50.36,18.19,23.89,0.00
19:11:10,20.0,13.7,50.1,0.8,51.4,51.51,51.59,51.52,51.25,50.35,18.18,23.88,0.00
19:11:20,20.0,13.7,50.0,0.8,51.48,51.52,51.59,51.53,51.27,50.36,18.18,23.89,0.00
19:11:30,20.0,13.7,50.0,0.8,51.43,51.5,51.58,51.51,51.24,50.35,18.17,23.88,0.00
19:11:40,20.0,13.7,49.8,0.8,51.44,51.51,51.58,51.52,51.25,50.34,18.17,23.88,0.00
19:11:50,20.0,13.7,49.8,0.8,51.41,51.51,51.59,51.52,51.25,50.35,18.18,23.88,0.00
19:12:00,19.9,13.6,49.9,0.8,51.48,51.51,51.58,51.52,51.25,50.35,18.19,23.89,0.00
19:12:10,19.9,13.6,49.9,0.8,51.45,51.5,51.59,51.52,51.24,50.34,18.17,23.87,0.00
19:12:20,19.9,13.6,49.8,0.8,51.46,51.49,51.56,51.51,51.25,50.33,18.16,23.87,0.00
19:12:30,19.9,13.6,49.9,0.8,51.44,51.51,51.58,51.53,51.26,50.34,18.18,23.88,0.00
19:12:40,19.9,13.6,49.8,0.8,51.49,51.51,51.59,51.52,51.24,50.33,18.17,23.89,0.00
19:12:50,19.8,13.5,49.9,0.8,51.47,51.49,51.58,51.51,51.26,50.32,18.17,23.88,0.00
19:13:00,19.8,13.5,49.8,0.8,51.42,51.49,51.57,51.52,51.26,50.32,18.18,23.89,0.00
19:13:10,19.8,13.5,49.9,0.8,51.48,51.5,51.57,51.51,51.25,50.32,18.17,23.88,0.00
19:13:20,19.8,13.5,49.9,0.8,51.49,51.49,51.58,51.51,51.24,50.32,18.17,23.87,0.00
19:13:30,19.8,13.5,50.0,0.8,51.44,51.5,51.57,51.51,51.25,50.32,18.17,23.88,0.00
19:13:40,19.8,13.5,49.9,0.8,51.43,51.51,51.57,51.51,51.25,50.32,18.17,23.88,0.00
19:13:50,19.8,13.5,49.8,0.8,51.42,51.51,51.57,51.51,51.25,50.33,18.17,23.88,0.00
19:14:00,19.8,13.5,50.0,0.8,51.43,51.49,51.55,51.5,51.23,50.31,18.16,23.86,0.00
19:14:10,19.7,13.4,49.8,0.8,51.44,51.5,51.58,51.51,51.25,50.33,18.17,23.87,0.00
19:14:20,19.7,13.5,50.0,0.8,51.34,51.48,51.56,51.5,51.24,50.32,18.17,23.87,0.00
19:14:30,19.8,13.5,49.9,0.8,51.31,51.47,51.57,51.51,51.24,50.32,18.16,23.87,0.00
19:14:40,19.8,13.5,50.0,0.8,51.42,51.5,51.59,51.52,51.26,50.34,18.18,23.89,0.00
19:14:50,19.8,13.5,49.9,0.8,51.41,51.49,51.58,51.51,51.25,50.34,18.17,23.89,0.00
19:15:00,19.8,13.6,50.0,0.8,51.39,51.48,51.57,51.51,51.25,50.34,18.17,23.88,0.00
19:15:10,19.9,13.6,50.1,0.8,51.41,51.47,51.56,51.51,51.24,50.33,18.16,23.87,0.00
19:15:20,19.9,13.6,50.0,0.8,51.45,51.48,51.58,51.51,51.26,50.33,18.17,23.88,0.00
19:15:30,19.9,13.6,50.0,0.8,51.47,51.48,51.58,51.51,51.25,50.33,18.17,23.88,0.00
19:15:40,19.9,13.7,50.1,0.8,51.46,51.48,51.56,51.49,51.23,50.31,18.16,23.87,0.00
19:15:50,20.0,13.7,50.0,0.8,51.48,51.48,51.56,51.5,51.23,50.32,18.15,23.87,0.00
19:16:00,20.0,13.7,50.0,0.8,51.5,51.48,51.56,51.5,51.25,50.31,18.16,23.87,0.00
19:16:10,20.0,13.7,50.0,0.8,51.52,51.49,51.57,51.49,51.24,50.31,18.16,23.87,0.00
19:16:20,19.9,13.6,49.8,0.8,51.44,51.49,51.56,51.5,51.23,50.31,18.16,23.87,0.00
19:16:30,19.9,13.6,49.9,0.8,51.45,51.51,51.56,51.5,51.24,50.31,18.16,23.87,0.00
19:16:40,19.9,13.6,49.9,0.8,51.39,51.52,51.57,51.52,51.24,50.32,18.17,23.88,0.00
19:16:50,19.9,13.6,49.9,0.8,51.4,51.5,51.57,51.5,51.23,50.31,18.16,23.87,0.00
19:17:00,19.9,13.6,50.0,0.8,51.37,51.5,51.56,51.5,51.23,50.3,18.15,23.87,0.00
19:17:10,19.8,13.5,49.8,0.8,51.37,51.49,51.57,51.52,51.24,50.31,18.16,23.87,0.00
19:17:20,19.9,13.6,49.8,0.8,51.4,51.48,51.57,51.51,51.23,50.31,18.16,23.88,0.00
19:17:30,19.8,13.6,50.0,0.8,51.42,51.48,51.56,51.53,51.23,50.3,18.16,23.87,0.00
19:17:40,19.8,13.5,49.9,0.8,51.3,51.48,51.57,51.51,51.24,50.32,18.16,23.87,0.00
19:17:50,19.8,13.5,49.8,0.8,51.36,51.49,51.55,51.5,51.24,50.3,18.15,23.86,0.00
19:18:00,19.8,13.5,49.9,0.8,51.39,51.49,51.56,51.5,51.23,50.31,18.15,23.87,0.00
19:18:10,19.8,13.5,49.9,0.8,51.37,51.47,51.56,51.49,51.23,50.3,18.16,23.86,0.00
19:18:20,19.8,13.5,49.9,0.8,51.33,51.47,51.56,51.49,51.23,50.3,18.16,23.87,0.00
19:18:30,19.8,13.5,50.0,0.8,51.27,51.46,51.56,51.49,51.24,50.3,18.16,23.86,0.00
19:18:40,19.8,13.5,50.1,0.8,51.3,51.48,51.55,51.49,51.22,50.3,18.14,23.86,0.00
19:18:50,19.7,13.5,50.1,0.8,51.28,51.47,51.54,51.49,51.22,50.3,18.15,23.86,0.00
19:19:00,19.7,13.5,50.1,0.8,51.38,51.47,51.55,51.5,51.23,50.29,18.16,23.87,0.00
19:19:10,19.7,13.5,50.0,0.8,51.34,51.46,51.54,51.49,51.23,50.28,18.15,23.86,0.00
19:19:20,19.8,13.5,50.1,0.8,51.4,51.47,51.55,51.5,51.22,50.29,18.14,23.86,0.00
19:19:30,19.8,13.5,50.1,0.8,51.42,51.48,51.55,51.48,51.23,50.29,18.14,23.86,0.00
19:19:40,19.8,13.5,50.0,0.8,51.39,51.46,51.54,51.48,51.22,50.28,18.14,23.85,0.00
19:19:50,19.8,13.5,50.1,0.8,51.44,51.48,51.56,51.49,51.24,50.3,18.16,23.87,0.00
19:20:00,19.9,13.6,50.1,0.8,51.43,51.48,51.55,51.49,51.23,50.29,18.14,23.86,0.00
19:20:10,19.9,13.6,50.1,0.8,51.38,51.47,51.55,51.49,51.23,50.29,18.14,23.86,0.00
19:20:20,19.9,13.6,50.0,0.8,51.39,51.48,51.56,51.49,51.23,50.29,18.15,23.86,0.00
19:20:30,19.9,13.7,50.1,0.8,51.48,51.48,51.55,51.48,51.21,50.28,18.14,23.85,0.00
19:20:40,19.9,13.6,50.0,0.8,51.5,51.47,51.54,51.49,51.22,50.29,18.14,23.85,0.00
19:20:50,19.9,13.6,50.0,0.8,51.51,51.48,51.55,51.5,51.23,50.29,18.15,23.85,0.00
19:21:00,19.9,13.6,50.0,0.8,51.45,51.48,51.56,51.49,51.23,50.29,18.15,23.86,0.00
19:21:10,19.9,13.6,49.9,0.8,51.28,51.47,51.55,51.48,51.23,50.29,18.14,23.85,0.00
19:21:20,19.9,13.6,50.0,0.8,51.31,51.47,51.55,51.48,51.22,50.28,18.14,23.86,0.00
19:21:30,19.9,13.6,49.9,0.8,51.39,51.47,51.55,51.49,51.24,50.28,18.15,23.86,0.00
19:21:40,19.8,13.5,49.9,0.8,51.39,51.46,51.54,51.48,51.22,50.27,18.14,23.86,0.00
19:21:50,19.8,13.5,49.8,0.8,51.39,51.45,51.54,51.49,51.22,50.28,18.14,23.85,0.00
19:22:00,19.8,13.5,49.9,0.8,51.42,51.47,51.55,51.49,51.22,50.27,18.14,23.85,0.00
19:22:10,19.8,13.5,49.9,0.8,51.47,51.48,51.56,51.48,51.22,50.29,18.14,23.85,0.00
19:22:20,19.8,13.5,49.9,0.8,51.45,51.48,51.56,51.49,51.23,50.28,18.14,23.86,0.00
19:22:30,19.8,13.5,49.9,0.8,51.44,51.47,51.54,51.49,51.22,50.27,18.14,23.85,0.00
19:22:40,19.8,13.5,49.9,0.8,51.41,51.46,51.54,51.48,51.21,50.28,18.13,23.85,0.00
19:22:50,19.8,13.5,50.0,0.8,51.47,51.45,51.55,51.48,51.22,50.28,18.14,23.84,0.00
19:23:00,19.8,13.5,50.0,0.8,51.46,51.47,51.55,51.48,51.22,50.29,18.13,23.86,0.00
19:23:10,19.8,13.5,49.8,0.8,51.43,51.47,51.55,51.48,51.23,50.28,18.14,23.86,0.00
19:23:20,19.8,13.5,49.9,0.8,51.31,51.48,51.55,51.49,51.22,50.28,18.14,23.86,0.00
19:23:30,19.8,13.5,50.0,0.8,51.37,51.47,51.54,51.49,51.22,50.28,18.14,23.85,0.00
19:23:40,19.8,13.5,49.9,0.8,51.31,51.46,51.54,51.48,51.21,50.26,18.13,23.84,0.00
19:23:50,19.8,13.5,49.9,0.8,51.39,51.46,51.54,51.49,51.22,50.27,18.13,23.85,0.00
19:24:00,19.8,13.5,50.0,0.8,51.42,51.46,51.55,51.49,51.21,50.27,18.14,23.85,0.00
19:24:10,19.8,13.5,49.9,0.9,51.46,51.46,51.54,51.48,51.21,50.27,18.13,23.84,0.00
19:24:20,19.9,13.6,50.0,0.8,51.4,51.45,51.54,51.47,51.21,50.26,18.13,23.84,0.00
19:24:30,19.9,13.6,50.0,0.8,51.38,51.45,51.54,51.48,51.21,50.26,18.13,23.85,0.00
19:24:40,19.9,13.6,50.1,0.8,51.41,51.47,51.53,51.47,51.21,50.25,18.13,23.85,0.00
19:24:50,19.9,13.6,50.0,0.8,51.4,51.46,51.54,51.48,51.22,50.27,18.13,23.86,0.00
19:25:00,19.9,13.6,50.0,0.8,51.42,51.46,51.54,51.48,51.22,50.26,18.13,23.85,0.00
19:25:10,19.9,13.6,50.0,0.8,51.37,51.44,51.53,51.46,51.21,50.25,18.13,23.84,0.00
19:25:20,19.9,13.6,49.8,0.8,51.37,51.44,51.54,51.47,51.22,50.26,18.13,23.84,0.00
19:25:30,19.9,13.6,49.9,0.8,51.31,51.45,51.54,51.48,51.22,50.27,18.13,23.86,0.00
19:25:40,19.9,13.6,49.9,0.8,51.33,51.46,51.52,51.47,51.21,50.26,18.13,23.84,0.00
19:25:50,19.9,13.6,49.9,0.8,51.34,51.47,51.53,51.48,51.21,50.26,18.13,23.85,0.00
19:26:00,19.9,13.6,49.9,0.8,51.29,51.46,51.52,51.48,51.21,50.25,18.13,23.84,0.00
19:26:10,19.9,13.6,49.8,0.8,51.3,51.45,51.54,51.48,51.21,50.25,18.13,23.85,0.00
19:26:20,19.9,13.6,49.9,0.8,51.34,51.46,51.53,51.47,51.21,50.26,18.13,23.84,0.00
19:26:30,19.9,13.6,50.1,0.8,51.36,51.46,51.53,51.47,51.21,50.26,18.13,23.85,0.00
19:26:40,19.9,13.6,49.9,0.8,51.31,51.45,51.53,51.48,51.21,50.26,18.13,23.85,0.00
19:26:50,19.8,13.5,49.9,0.8,51.21,51.44,51.51,51.47,51.21,50.26,18.12,23.84,0.00
19:27:00,19.8,13.5,49.9,0.8,51.36,51.44,51.51,51.47,51.21,50.25,18.12,23.84,0.00
19:27:10,19.8,13.5,50.0,0.8,51.4,51.44,51.51,51.48,51.21,50.25,18.12,23.85,0.00
19:27:20,19.8,13.5,50.0,0.8,51.35,51.43,51.52,51.48,51.21,50.26,18.12,23.85,0.00
19:27:30,19.8,13.5,49.9,0.8,51.28,51.43,51.53,51.47,51.2,50.25,18.13,23.85,0.00
19:27:40,19.8,13.5,49.9,0.8,51.31,51.43,51.53,51.47,51.2,50.25,18.12,23.84,0.00
19:27:50,19.7,13.5,50.0,0.8,51.41,51.44,51.53,51.47,51.2,50.24,18.13,23.84,0.00
19:28:00,19.7,13.5,50.0,0.8,51.42,51.43,51.52,51.46,51.19,50.23,18.12,23.84,0.00
19:28:10,19.8,13.5,50.0,0.8,51.39,51.43,51.52,51.46,51.2,50.24,18.12,23.85,0.00
19:28:20,19.7,13.5,50.0,0.8,51.37,51.44,51.53,51.46,51.19,50.23,18.12,23.83,0.00
19:28:30,19.8,13.5,50.1,0.8,51.36,51.45,51.53,51.47,51.2,50.23,18.12,23.85,0.00
19:28:40,19.8,13.5,50.0,0.8,51.36,51.45,51.53,51.46,51.21,50.23,18.12,23.85,0.00
19:28:50,19.8,13.6,50.1,0.8,51.42,51.45,51.51,51.45,51.19,50.22,18.12,23.85,0.00
19:29:00,19.9,13.6,50.1,0.8,51.45,51.45,51.52,51.46,51.21,50.24,18.12,23.85,0.00
19:29:10,19.9,13.6,50.1,0.8,51.45,51.44,51.53,51.46,51.2,50.23,18.12,23.85,0.00
19:29:20,19.9,13.6,50.0,0.8,51.38,51.44,51.51,51.46,51.19,50.23,18.11,23.84,0.00
19:29:30,20.0,13.7,50.2,0.8,51.37,51.45,51.54,51.48,51.2,50.24,18.12,23.85,0.00
19:29:40,20.0,13.7,50.0,0.8,51.31,51.43,51.53,51.45,51.2,50.23,18.12,23.84,0.00
19:29:50,20.0,13.7,49.9,0.8,51.32,51.43,51.52,51.46,51.19,50.22,18.11,23.85,0.00
19:30:00,19.9,13.6,49.9,0.8,51.4,51.43,51.53,51.46,51.19,50.24,18.12,23.85,0.00
19:30:10,19.9,13.6,50.0,0.8,51.43,51.42,51.53,51.46,51.19,50.23,18.11,23.85,0.00
19:30:20,19.9,13.6,50.0,0.8,51.37,51.44,51.53,51.46,51.21,50.23,18.12,23.85,0.00
19:30:30,19.9,13.6,50.1,0.8,51.4,51.44,51.52,51.45,51.2,50.23,18.12,23.84,0.00
19:30:40,19.9,13.6,50.0,0.8,51.35,51.44,51.51,51.46,51.19,50.22,18.12,23.85,0.00
19:30:50,19.8,13.6,50.0,0.8,51.32,51.46,51.51,51.46,51.2,50.23,18.11,23.86,0.00
19:31:00,19.8,13.5,49.8,0.8,51.18,51.45,51.51,51.46,51.2,50.21,18.11,23.85,0.00
19:31:10,19.8,13.6,50.0,0.8,51.32,51.45,51.51,51.46,51.19,50.23,18.11,23.86,0.00
19:31:20,19.8,13.5,50.0,0.8,51.29,51.45,51.51,51.46,51.18,50.22,18.11,23.86,0.00
19:31:30,19.8,13.5,50.0,0.8,51.36,51.44,51.52,51.46,51.19,50.22,18.11,23.85,0.00
19:31:40,19.8,13.5,49.9,0.8,51.28,51.44,51.52,51.46,51.18,50.22,18.11,23.86,0.00
19:31:50,19.8,13.5,50.0,0.8,51.31,51.44,51.51,51.46,51.19,50.22,18.11,23.86,0.00
19:32:00,19.8,13.5,49.9,0.8,51.29,51.44,51.52,51.45,51.19,50.23,18.12,23.86,0.00
19:32:10,19.8,13.5,49.9,0.8,51.3,51.44,51.51,51.44,51.19,50.21,18.11,23.85,0.00
19:32:20,19.8,13.5,49.9,0.8,51.31,51.44,51.51,51.46,51.19,50.21,18.11,23.86,0.00
19:32:30,19.8,13.5,49.9,0.8,51.28,51.43,51.51,51.45,51.19,50.21,18.10,23.85,0.00
19:32:40,19.8,13.5,50.0,0.8,51.31,51.44,51.51,51.46,51.18,50.21,18.11,23.85,0.00
19:32:50,19.8,13.5,49.9,0.8,51.33,51.43,51.52,51.46,51.19,50.21,18.11,23.85,0.00
19:33:00,19.9,13.6,50.0,0.8,51.34,51.43,51.5,51.46,51.18,50.22,18.10,23.85,0.00
19:33:10,19.9,13.6,50.0,0.8,51.39,51.43,51.51,51.45,51.19,50.21,18.11,23.85,0.00
19:33:20,19.9,13.6,50.0,0.8,51.41,51.44,51.51,51.46,51.19,50.21,18.11,23.85,0.00
19:33:30,19.9,13.6,49.9,0.8,51.4,51.43,51.51,51.45,51.19,50.22,18.11,23.85,0.00
19:33:40,19.9,13.6,50.0,0.8,51.34,51.43,51.51,51.45,51.19,50.22,18.10,23.85,0.00
19:33:50,19.9,13.6,50.0,0.8,51.39,51.44,51.51,51.46,51.19,50.21,18.11,23.85,0.00
19:34:00,19.9,13.6,49.9,0.8,51.36,51.43,51.51,51.44,51.19,50.22,18.10,23.84,0.00
19:34:10,19.9,13.6,50.0,0.8,51.33,51.44,51.51,51.45,51.18,50.21,18.11,23.85,0.00
19:34:20,19.8,13.6,50.0,0.8,51.35,51.44,51.52,51.45,51.2,50.22,18.11,23.86,0.00
19:34:30,19.8,13.5,49.9,0.8,51.35,51.43,51.51,51.45,51.18,50.21,18.10,23.85,0.00
19:34:40,19.8,13.5,50.0,0.8,51.34,51.44,51.51,51.45,51.19,50.21,18.10,23.85,0.00
19:34:50,19.8,13.6,50.1,0.8,51.33,51.43,51.5,51.44,51.17,50.19,18.10,23.85,0.00
19:35:00,19.8,13.5,49.9,0.8,51.35,51.43,51.51,51.45,51.18,50.2,18.10,23.86,0.00
19:35:10,19.8,13.5,50.1,0.8,51.39,51.42,51.51,51.45,51.18,50.2,18.10,23.87,0.00
19:35:20,19.8,13.5,50.0,0.8,51.36,51.42,51.5,51.46,51.2,50.2,18.11,23.86,0.00
19:35:30,19.8,13.5,50.0,0.8,51.37,51.42,51.5,51.44,51.18,50.19,18.10,23.85,0.00
19:35:40,19.7,13.5,49.9,0.8,51.27,51.4,51.5,51.44,51.18,50.19,18.10,23.86,0.00
19:35:50,19.8,13.5,49.9,0.8,51.29,51.4,51.5,51.44,51.17,50.18,18.10,23.84,0.00
19:36:00,19.7,13.5,50.0,0.8,51.29,51.41,51.49,51.43,51.17,50.18,18.10,23.85,0.00
19:36:10,19.7,13.5,50.0,0.8,51.29,51.41,51.49,51.43,51.17,50.18,18.10,23.85,0.00
19:36:20,19.8,13.5,50.0,0.8,51.32,51.42,51.49,51.44,51.16,50.19,18.10,23.85,0.00
19:36:30,19.8,13.5,50.0,0.8,51.35,51.41,51.51,51.45,51.17,50.19,18.10,23.86,0.00
19:36:40,19.8,13.6,50.2,0.8,51.39,51.4,51.51,51.45,51.18,50.19,18.10,23.87,0.00
19:36:50,19.8,13.6,50.1,0.8,51.37,51.41,51.49,51.44,51.17,50.19,18.09,23.85,0.00
19:37:00,19.8,13.6,50.0,0.8,51.3,51.42,51.5,51.44,51.17,50.19,18.10,23.87,0.00
19:37:10,19.9,13.6,50.0,0.8,51.29,51.42,51.5,51.44,51.18,50.19,18.10,23.85,0.00
19:37:20,19.9,13.6,50.0,0.8,51.3,51.43,51.51,51.44,51.17,50.19,18.09,23.87,0.00
19:37:30,19.9,13.6,50.1,0.8,51.32,51.43,51.49,51.44,51.17,50.19,18.10,23.86,0.00
19:37:40,19.9,13.6,50.2,0.8,51.34,51.41,51.49,51.43,51.16,50.18,18.09,23.86,0.00
19:37:50,19.9,13.6,50.1,0.8,51.42,51.42,51.51,51.44,51.18,50.19,18.10,23.88,0.00
19:38:00,19.9,13.6,50.0,0.8,51.42,51.43,51.51,51.45,51.18,50.2,18.10,23.88,0.00
19:38:10,19.9,13.6,50.1,0.8,51.39,51.41,51.49,51.44,51.17,50.18,18.09,23.87,0.00
19:38:20,19.9,13.6,50.0,0.8,51.39,51.4,51.5,51.42,51.17,50.19,18.10,23.87,0.00
19:38:30,19.8,13.6,50.1,0.8,51.41,51.41,51.49,51.43,51.17,50.18,18.10,23.87,0.00
19:38:40,19.8,13.6,50.1,0.8,51.29,51.4,51.5,51.43,51.17,50.18,18.09,23.87,0.00
19:38:50,19.8,13.5,50.0,0.8,51.27,51.42,51.5,51.44,51.17,50.17,18.09,23.88,0.00
19:39:00,19.8,13.5,50.0,0.8,51.34,51.4,51.49,51.44,51.17,50.16,18.09,23.87,0.00
19:39:10,19.8,13.5,49.9,0.8,51.34,51.4,51.48,51.42,51.17,50.17,18.08,23.87,0.00
19:39:20,19.8,13.5,50.0,0.8,51.37,51.42,51.51,51.44,51.18,50.18,18.10,23.88,0.00
19:39:30,19.8,13.5,50.2,0.8,51.37,51.42,51.5,51.45,51.17,50.18,18.09,23.88,0.00
19:39:40,19.8,13.5,50.0,0.8,51.38,51.41,51.49,51.43,51.17,50.17,18.09,23.88,0.00
19:39:50,19.8,13.5,50.1,0.8,51.36,51.42,51.49,51.44,51.18,50.17,18.09,23.88,0.00
19:40:00,19.8,13.5,50.0,0.8,51.27,51.41,51.49,51.43,51.17,50.17,18.09,23.88,0.00
19:40:10,19.8,13.5,50.0,0.8,51.25,51.4,51.47,51.44,51.16,50.16,18.09,23.88,0.00
19:40:20,19.8,13.5,50.0,0.8,51.34,51.41,51.48,51.43,51.16,50.16,18.08,23.88,0.00
19:40:30,19.8,13.5,50.1,0.8,51.31,51.41,51.48,51.44,51.17,50.16,18.09,23.87,0.00
19:40:40,19.8,13.5,50.1,0.8,51.29,51.4,51.48,51.44,51.17,50.17,18.09,23.88,0.00
19:40:50,19.8,13.5,50.1,0.8,51.34,51.42,51.49,51.44,51.17,50.18,18.10,23.89,0.00
19:41:00,19.9,13.6,50.0,0.8,51.28,51.39,51.49,51.43,51.16,50.17,18.09,23.88,0.00
19:41:10,19.9,13.6,50.1,0.8,51.3,51.38,51.48,51.42,51.16,50.17,18.08,23.87,0.00
19:41:20,19.9,13.6,50.1,0.8,51.35,51.4,51.49,51.42,51.17,50.17,18.09,23.89,0.00
19:41:30,19.9,13.6,50.1,0.8,51.29,51.41,51.49,51.42,51.17,50.17,18.09,23.89,0.00
19:41:40,19.9,13.6,50.0,0.8,51.35,51.41,51.49,51.43,51.16,50.17,18.09,23.88,0.00
19:41:50,19.9,13.6,50.1,0.8,51.37,51.41,51.48,51.42,51.16,50.17,18.09,23.9,0.00
19:42:00,19.9,13.6,49.9,0.8,51.41,51.39,51.48,51.42,51.16,50.17,18.08,23.89,0.00
19:42:10,19.8,13.6,50.0,0.8,51.35,51.41,51.49,51.42,51.16,50.17,18.08,23.89,0.00
19:42:20,19.8,13.6,50.1,0.8,51.33,51.4,51.49,51.42,51.16,50.17,18.09,23.89,0.00
19:42:30,19.8,13.6,50.0,0.8,51.39,51.4,51.49,51.43,51.16,50.16,18.08,23.89,0.00
19:42:40,19.8,13.5,49.9,0.8,51.37,51.4,51.49,51.43,51.16,50.15,18.08,23.89,0.00
19:42:50,19.8,13.5,50.0,0.8,51.33,51.38,51.47,51.41,51.16,50.16,18.08,23.89,0.00
19:43:00,19.8,13.5,50.0,0.8,51.33,51.4,51.5,51.42,51.16,50.15,18.09,23.9,0.00
19:43:10,19.8,13.5,49.9,0.8,51.34,51.4,51.48,51.42,51.15,50.16,18.08,23.88,0.00
19:43:20,19.8,13.5,50.0,0.8,51.23,51.39,51.47,51.43,51.17,50.15,18.08,23.89,0.00
19:43:30,19.8,13.5,50.0,0.8,51.23,51.41,51.47,51.42,51.15,50.14,18.08,23.89,0.00
19:43:40,19.8,13.5,50.1,0.8,51.19,51.41,51.48,51.41,51.15,50.14,18.08,23.89,0.00
19:43:50,19.8,13.5,50.1,0.8,51.21,51.4,51.47,51.42,51.15,50.15,18.08,23.9,0.00
19:44:00,19.8,13.5,50.0,0.8,51.21,51.39,51.47,51.41,51.16,50.15,18.07,23.88,0.00
19:44:10,19.7,13.5,50.1,0.8,51.26,51.37,51.47,51.43,51.15,50.14,18.08,23.89,0.00
19:44:20,19.8,13.5,50.0,0.8,51.27,51.37,51.46,51.42,51.15,50.14,18.07,23.89,0.00
19:44:30,19.8,13.6,50.0,0.8,51.26,51.39,51.47,51.42,51.15,50.15,18.08,23.9,0.00
19:44:40,19.9,13.6,50.0,0.8,51.29,51.39,51.47,51.41,51.15,50.14,18.08,23.89,0.00
19:44:50,19.9,13.6,50.1,0.8,51.34,51.4,51.47,51.41,51.14,50.14,18.07,23.88,0.00
19:45:00,19.9,13.6,50.0,0.8,51.33,51.41,51.48,51.43,51.16,50.16,18.08,23.9,0.00
19:45:10,20.0,13.7,50.1,0.8,51.3,51.4,51.47,51.41,51.15,50.14,18.07,23.89,0.00
19:45:20,20.0,13.7,50.0,0.8,51.29,51.39,51.47,51.42,51.16,50.16,18.08,23.9,0.00
19:45:30,19.9,13.6,50.0,0.8,51.29,51.39,51.48,51.42,51.15,50.15,18.08,23.9,0.00
19:45:40,19.9,13.6,50.0,0.8,51.31,51.38,51.47,51.42,51.15,50.14,18.08,23.9,0.00
19:45:50,19.9,13.6,49.9,0.8,51.29,51.39,51.46,51.4,51.15,50.14,18.07,23.88,0.00
19:46:00,19.9,13.6,49.8,0.8,51.26,51.37,51.46,51.41,51.15,50.13,18.07,23.88,0.00
19:46:10,19.9,13.6,49.8,0.8,51.25,51.38,51.47,51.42,51.15,50.14,18.07,23.89,0.00
19:46:20,19.8,13.5,49.7,0.8,51.26,51.38,51.48,51.41,51.15,50.13,18.08,23.89,0.00
19:46:30,19.8,13.5,49.9,0.8,51.31,51.37,51.47,51.4,51.15,50.13,18.07,23.89,0.00
19:46:40,19.8,13.5,49.8,0.8,51.29,51.37,51.48,51.42,51.16,50.13,18.08,23.9,0.00
19:46:50,19.8,13.5,49.9,0.8,51.27,51.36,51.46,51.41,51.16,50.13,18.07,23.89,0.00
19:47:00,19.8,13.5,49.9,0.8,51.28,51.35,51.45,51.41,51.13,50.12,18.07,23.89,0.00
19:47:10,19.8,13.5,50.0,0.8,51.21,51.34,51.44,51.4,51.14,50.11,18.06,23.88,0.00
19:47:20,19.8,13.5,50.0,0.8,51.06,51.36,51.46,51.41,51.15,50.13,18.07,23.89,0.00
19:47:30,19.8,13.5,50.0,0.8,51.15,51.38,51.45,51.4,51.14,50.12,18.06,23.89,0.00
19:47:40,19.8,13.5,49.9,0.8,51.23,51.36,51.46,51.4,51.14,50.13,18.07,23.88,0.00
19:47:50,19.8,13.5,49.9,0.8,51.3,51.37,51.45,51.4,51.13,50.12,18.07,23.88,0.00
19:48:00,19.8,13.5,50.0,0.8,51.25,51.38,51.46,51.4,51.14,50.12,18.07,23.89,0.00
19:48:10,19.8,13.5,50.0,0.8,51.26,51.38,51.48,51.41,51.14,50.13,18.07,23.89,0.00
19:48:20,19.8,13.5,50.0,0.8,51.27,51.39,51.47,51.41,51.14,50.13,18.07,23.88,0.00
19:48:30,19.8,13.5,50.1,0.8,51.21,51.39,51.46,51.4,51.14,50.11,18.07,23.88,0.00
19:48:40,19.8,13.5,49.9,0.8,51.25,51.38,51.47,51.41,51.15,50.13,18.07,23.89,0.00
19:48:50,19.8,13.5,50.0,0.8,51.23,51.4,51.48,51.41,51.14,50.13,18.07,23.89,0.00
19:49:00,19.8,13.5,50.0,0.8,51.27,51.38,51.47,51.4,51.14,50.12,18.06,23.89,0.00
19:49:10,19.8,13.5,49.9,0.8,51.25,51.39,51.46,51.4,51.13,50.11,18.06,23.87,0.00
19:49:20,19.9,13.6,50.0,0.8,51.26,51.4,51.48,51.41,51.14,50.13,18.07,23.89,0.00
19:49:30,19.9,13.6,50.1,0.8,51.12,51.39,51.45,51.4,51.13,50.11,18.06,23.88,0.00
19:49:40,19.9,13.6,50.1,0.8,51.22,51.39,51.48,51.41,51.15,50.12,18.07,23.89,0.00
19:49:50,19.9,13.6,50.1,0.8,51.22,51.38,51.47,51.4,51.14,50.12,18.06,23.88,0.00
19:50:00,19.9,13.6,50.1,0.8,51.15,51.38,51.47,51.4,51.13,50.11,18.06,23.88,0.00
19:50:10,19.9,13.6,50.0,0.8,51.25,51.4,51.47,51.39,51.14,50.11,18.07,23.88,0.00
19:50:20,19.8,13.5,49.9,0.8,51.2,51.41,51.47,51.39,51.14,50.11,18.07,23.89,0.00
19:50:30,19.8,13.5,50.0,0.8,51.26,51.39,51.47,51.4,51.14,50.12,18.07,23.9,0.00
19:50:40,19.8,13.5,50.0,0.8,51.22,51.37,51.46,51.4,51.13,50.12,18.06,23.87,0.00
19:50:50,19.8,13.5,50.0,0.8,51.18,51.36,51.45,51.4,51.13,50.11,18.06,23.89,0.00
19:51:00,19.8,13.6,50.1,0.8,51.22,51.38,51.46,51.39,51.13,50.1,18.06,23.88,0.00
19:51:10,19.8,13.5,50.0,0.8,51.23,51.37,51.46,51.39,51.13,50.1,18.07,23.89,0.00
19:51:20,19.8,13.5,50.1,0.8,51.26,51.36,51.45,51.39,51.12,50.1,18.06,23.89,0.00
19:51:30,19.8,13.5,49.9,0.8,51.33,51.38,51.45,51.4,51.13,50.1,18.06,23.89,0.00
19:51:40,19.8,13.5,49.9,0.8,51.33,51.37,51.45,51.39,51.12,50.1,18.05,23.88,0.00
19:51:50,19.8,13.5,50.0,0.8,51.29,51.39,51.46,51.4,51.13,50.11,18.06,23.89,0.00
19:52:00,19.8,13.5,49.9,0.8,51.39,51.38,51.45,51.4,51.13,50.11,18.07,23.89,0.00
19:52:10,19.8,13.5,49.9,0.8,51.37,51.38,51.45,51.39,51.14,50.11,18.06,23.88,0.00
19:52:20,19.8,13.5,50.0,0.8,51.38,51.38,51.45,51.39,51.13,50.11,18.06,23.9,0.00
19:52:30,19.8,13.5,50.0,0.8,51.35,51.37,51.45,51.39,51.13,50.1,18.06,23.89,0.00
19:52:40,19.8,13.5,50.0,0.8,51.24,51.37,51.45,51.39,51.12,50.09,18.06,23.89,0.00
19:52:50,19.8,13.6,50.0,0.8,51.33,51.37,51.44,51.39,51.12,50.11,18.06,23.9,0.00
19:53:00,19.9,13.6,50.1,0.8,51.37,51.37,51.46,51.39,51.13,50.1,18.06,23.9,0.00
19:53:10,19.9,13.6,49.9,0.8,51.3,51.36,51.46,51.38,51.13,50.1,18.06,23.9,0.00
19:53:20,19.9,13.6,49.9,0.8,51.3,51.36,51.45,51.39,51.13,50.1,18.05,23.9,0.00
19:53:30,19.9,13.6,49.9,0.8,51.32,51.36,51.44,51.38,51.12,50.09,18.05,23.9,0.00
19:53:40,19.9,13.6,49.9,0.8,51.29,51.36,51.44,51.38,51.12,50.09,18.06,23.9,0.00
19:53:50,19.9,13.6,50.0,0.8,51.28,51.37,51.44,51.39,51.12,50.09,18.05,23.91,0.00
19:54:00,19.9,13.6,50.0,0.8,51.3,51.35,51.45,51.37,51.12,50.09,18.05,23.91,0.00
19:54:10,19.9,13.6,49.9,0.8,51.29,51.36,51.43,51.38,51.11,50.08,18.05,23.9,0.00
19:54:20,19.9,13.6,49.9,0.8,51.34,51.36,51.44,51.39,51.12,50.08,18.05,23.92,0.00
19:54:30,19.9,13.6,49.9,0.8,51.23,51.36,51.45,51.39,51.12,50.09,18.06,23.92,0.00
19:54:40,19.9,13.5,49.8,0.8,51.27,51.36,51.44,51.39,51.13,50.08,18.06,23.92,0.00
19:54:50,19.8,13.5,49.9,0.8,51.29,51.35,51.43,51.37,51.12,50.07,18.05,23.91,0.00
19:55:00,19.8,13.5,49.8,0.8,51.32,51.36,51.45,51.39,51.13,50.08,18.05,23.92,0.00
19:55:10,19.8,13.5,49.9,0.8,51.29,51.37,51.46,51.39,51.13,50.09,18.05,23.92,0.00
19:55:20,19.8,13.5,49.9,0.8,51.24,51.36,51.46,51.39,51.13,50.09,18.05,23.93,0.00
19:55:30,19.8,13.5,49.9,0.8,51.26,51.37,51.44,51.39,51.12,50.09,18.06,23.92,0.00
19:55:40,19.8,13.5,49.9,0.8,51.15,51.35,51.44,51.38,51.12,50.07,18.05,23.91,0.00
19:55:50,19.8,13.5,49.8,0.8,51.27,51.36,51.44,51.38,51.12,50.08,18.05,23.92,0.00
19:56:00,19.8,13.5,49.8,0.8,51.27,51.36,51.44,51.38,51.12,50.08,18.05,23.92,0.00
19:56:10,19.8,13.5,49.9,0.8,51.29,51.35,51.44,51.39,51.12,50.08,18.05,23.91,0.00
19:56:20,19.7,13.5,49.9,0.8,51.23,51.36,51.44,51.38,51.12,50.08,18.05,23.92,0.00
19:56:30,19.7,13.5,50.0,0.8,51.26,51.36,51.44,51.38,51.13,50.08,18.05,23.92,0.00
19:56:40,19.7,13.4,49.8,0.8,51.29,51.35,51.43,51.38,51.12,50.08,18.04,23.91,0.00
19:56:50,19.8,13.5,49.9,0.8,51.25,51.37,51.44,51.38,51.11,50.08,18.05,23.92,0.00
19:57:00,19.8,13.5,50.0,0.8,51.19,51.37,51.44,51.38,51.12,50.07,18.05,23.92,0.00
19:57:10,19.8,13.5,50.0,0.8,51.18,51.36,51.44,51.37,51.11,50.08,18.05,23.92,0.00
19:57:20,19.8,13.5,49.9,0.8,51.19,51.36,51.45,51.37,51.12,50.07,18.05,23.91,0.00
19:57:30,19.9,13.6,50.0,0.8,51.26,51.36,51.44,51.37,51.11,50.07,18.05,23.91,0.00
19:57:40,19.9,13.6,49.8,0.8,51.28,51.34,51.44,51.37,51.11,50.07,18.05,23.92,0.00
19:57:50,19.9,13.6,49.9,0.8,51.21,51.35,51.44,51.37,51.11,50.08,18.05,23.92,0.00
19:58:00,19.9,13.6,49.8,0.8,51.21,51.36,51.43,51.37,51.11,50.07,18.04,23.91,0.00
19:58:10,19.9,13.6,49.9,0.8,51.19,51.36,51.43,51.37,51.1,50.06,18.05,23.92,0.00
19:58:20,19.9,13.6,49.9,0.8,51.19,51.34,51.43,51.37,51.11,50.06,18.05,23.91,0.00
19:58:30,19.9,13.6,49.8,0.8,51.19,51.35,51.44,51.38,51.11,50.06,18.05,23.92,0.00
19:58:40,19.9,13.6,49.8,0.8,51.28,51.33,51.43,51.38,51.11,50.07,18.05,23.92,0.00
19:58:50,19.9,13.6,49.8,0.8,51.21,51.34,51.43,51.38,51.11,50.06,18.04,23.91,0.00
19:59:00,19.8,13.5,49.8,0.8,51.23,51.35,51.42,51.37,51.09,50.05,18.04,23.9,0.00
19:59:10,19.8,13.5,49.7,0.8,51.22,51.34,51.41,51.36,51.1,50.05,18.04,23.9,0.00
19:59:20,19.8,13.5,49.9,0.8,51.21,51.34,51.42,51.36,51.1,50.05,18.04,23.92,0.00
19:59:30,19.8,13.5,49.8,0.8,51.18,51.34,51.43,51.36,51.11,50.07,18.05,23.9,0.00
19:59:40,19.8,13.5,49.8,0.8,51.17,51.32,51.44,51.37,51.11,50.07,18.05,23.91,0.00
19:59:50,19.8,13.5,49.9,0.8,51.25,51.31,51.42,51.36,51.1,50.06,18.04,23.91,0.00
20:00:00,19.8,13.5,49.9,0.8,51.19,51.32,51.44,51.37,51.11,50.06,18.05,23.91,0.00
20:00:10,19.8,13.5,50.0,0.8,51.17,51.34,51.43,51.38,51.11,50.06,18.05,23.92,0.00
20:00:20,19.8,13.5,49.9,0.8,51.21,51.34,51.41,51.37,51.1,50.06,18.04,23.9,0.00
20:00:30,19.8,13.5,50.0,0.8,51.2,51.35,51.41,51.36,51.1,50.05,18.04,23.9,0.00
20:00:40,19.8,13.5,49.9,0.8,51.26,51.35,51.42,51.37,51.1,50.05,18.04,23.91,0.00
20:00:50,19.8,13.5,49.9,0.8,51.25,51.33,51.4,51.35,51.09,50.04,18.04,23.89,0.00
20:01:00,19.8,13.5,50.0,0.8,51.23,51.34,51.41,51.36,51.1,50.05,18.04,23.89,0.00
20:01:10,19.8,13.5,50.0,0.8,51.24,51.34,51.42,51.36,51.09,50.05,18.05,23.9,0.00
20:01:20,19.8,13.5,49.9,0.8,51.19,51.34,51.43,51.37,51.11,50.04,18.04,23.88,0.00
20:01:30,19.8,13.5,49.9,0.8,51.23,51.34,51.42,51.36,51.09,50.04,18.04,23.88,0.00
20:01:40,19.8,13.5,49.8,0.8,51.22,51.34,51.42,51.36,51.1,50.03,18.03,23.88,0.00
20:01:50,19.8,13.5,50.1,0.8,51.18,51.34,51.41,51.36,51.1,50.04,18.04,23.88,0.00
20:02:00,19.8,13.5,49.9,0.8,51.17,51.34,51.43,51.36,51.1,50.04,18.04,23.9,0.00
20:02:10,19.8,13.6,50.1,0.8,51.16,51.32,51.43,51.36,51.1,50.04,18.04,23.89,0.00
20:02:20,19.9,13.6,50.0,0.8,51.18,51.34,51.42,51.37,51.1,50.04,18.04,23.89,0.00
20:02:30,19.9,13.6,50.0,0.8,51.18,51.33,51.43,51.37,51.1,50.05,18.04,23.88,0.00
20:02:40,19.8,13.6,50.0,0.8,51.13,51.31,51.41,51.36,51.09,50.04,18.03,23.88,0.00
20:02:50,19.8,13.5,49.9,0.8,51.21,51.33,51.42,51.37,51.1,50.05,18.04,23.89,0.00
20:03:00,19.8,13.6,50.0,0.8,51.19,51.33,51.43,51.37,51.09,50.05,18.04,23.87,0.00
20:03:10,19.8,13.5,49.9,0.8,51.2,51.33,51.42,51.36,51.1,50.04,18.04,23.88,0.00
20:03:20,19.8,13.5,50.0,0.8,51.24,51.33,51.41,51.35,51.09,50.03,18.04,23.87,0.00
20:03:30,19.8,13.5,49.9,0.8,51.28,51.34,51.42,51.37,51.09,50.03,18.04,23.87,0.00
20:03:40,19.8,13.5,50.0,0.8,51.28,51.36,51.42,51.37,51.1,50.03,18.04,23.87,0.00
20:03:50,19.8,13.5,50.0,0.8,51.3,51.33,51.41,51.36,51.08,50.03,18.03,23.86,0.00
20:04:00,19.8,13.5,50.0,0.8,51.3,51.34,51.42,51.37,51.09,50.03,18.04,23.87,0.00
20:04:10,19.8,13.5,50.0,0.8,51.3,51.33,51.41,51.36,51.09,50.03,18.04,23.86,0.00
20:04:20,19.8,13.5,50.1,0.8,51.3,51.34,51.41,51.36,51.08,50.03,18.03,23.85,0.00
20:04:30,19.8,13.5,50.2,0.8,51.31,51.34,51.42,51.37,51.1,50.04,18.04,23.87,0.00
20:04:40,19.8,13.5,50.0,0.8,51.24,51.33,51.41,51.35,51.09,50.02,18.03,23.85,0.00
20:04:50,19.8,13.5,50.1,0.8,51.22,51.33,51.41,51.35,51.09,50.03,18.04,23.86,0.00
20:05:00,19.8,13.5,49.9,0.8,51.23,51.31,51.42,51.36,51.1,50.03,18.04,23.88,0.00
20:05:10,19.8,13.5,50.1,0.8,51.2,51.29,51.41,51.36,51.09,50.02,18.04,23.88,0.00
20:05:20,19.8,13.6,50.1,0.8,51.23,51.31,51.4,51.35,51.08,50.03,18.03,23.86,0.00
20:05:30,19.9,13.6,50.1,0.8,51.22,51.33,51.4,51.35,51.09,50.03,18.03,23.86,0.00
20:05:40,19.9,13.6,50.0,0.8,51.25,51.33,51.39,51.34,51.08,50.02,18.02,23.86,0.00
20:05:50,19.9,13.6,50.0,0.8,51.2,51.33,51.4,51.37,51.1,50.03,18.04,23.87,0.00
20:06:00,19.9,13.6,49.9,0.8,51.18,51.3,51.4,51.35,51.08,50,18.02,23.85,0.00
20:06:10,20.0,13.7,50.0,0.8,51.24,51.32,51.39,51.35,51.07,50.01,18.03,23.84,0.00
20:06:20,20.0,13.7,49.9,0.8,51.31,51.33,51.41,51.35,51.09,50.01,18.03,23.87,0.00
20:06:30,19.9,13.6,50.0,0.8,51.32,51.32,51.4,51.35,51.09,50.01,18.03,23.87,0.00
20:06:40,19.9,13.6,50.0,0.8,51.27,51.31,51.4,51.35,51.1,50.02,18.03,23.87,0.00
20:06:50,19.9,13.6,49.9,0.8,51.28,51.32,51.41,51.34,51.08,50.02,18.03,23.86,0.00
20:07:00,19.9,13.6,49.9,0.8,51.28,51.32,51.41,51.35,51.08,50.01,18.02,23.86,0.00
20:07:10,19.9,13.6,50.0,0.8,51.22,51.32,51.41,51.36,51.08,50.02,18.03,23.88,0.00
20:07:20,19.9,13.6,50.0,0.8,51.24,51.32,51.4,51.34,51.08,50.02,18.03,23.87,0.00
20:07:30,19.8,13.5,49.9,0.8,51.21,51.31,51.4,51.35,51.08,50.01,18.03,23.87,0.00
20:07:40,19.8,13.5,49.8,0.8,51.22,51.33,51.41,51.34,51.09,50.01,18.02,23.87,0.00
20:07:50,19.8,13.6,50.0,0.8,51.23,51.33,51.4,51.35,51.09,50.02,18.02,23.88,0.00
20:08:00,19.8,13.5,50.0,0.8,51.25,51.32,51.41,51.33,51.07,50,18.02,23.87,0.00
20:08:10,19.8,13.5,50.0,0.8,51.28,51.33,51.41,51.35,51.08,50.01,18.03,23.88,0.00
20:08:20,19.8,13.5,50.0,0.8,51.23,51.31,51.41,51.35,51.08,50.01,18.03,23.88,0.00
20:08:30,19.8,13.5,50.0,0.8,51.3,51.32,51.4,51.34,51.07,49.99,18.03,23.87,0.00
20:08:40,19.8,13.5,50.0,0.8,51.29,51.32,51.4,51.33,51.07,50,18.02,23.88,0.00
20:08:50,19.7,13.5,50.0,0.8,51.32,51.33,51.42,51.35,51.08,50.01,18.03,23.88,0.00
20:09:00,19.7,13.5,50.0,0.8,51.33,51.33,51.41,51.34,51.07,50.01,18.03,23.88,0.00
20:09:10,19.7,13.5,50.1,0.8,51.33,51.32,51.4,51.33,51.07,49.99,18.03,23.87,0.00
20:09:20,19.7,13.5,50.2,0.8,51.3,51.32,51.4,51.32,51.05,49.99,18.02,23.86,0.00
20:09:30,19.7,13.5,50.1,0.8,51.28,51.33,51.4,51.33,51.07,50,18.03,23.86,0.00
20:09:40,19.7,13.5,50.0,0.8,51.28,51.33,51.4,51.34,51.08,50.01,18.03,23.87,0.00
20:09:50,19.7,13.5,50.2,0.8,51.28,51.32,51.4,51.33,51.07,50.01,18.03,23.86,0.00
20:10:00,19.7,13.5,50.1,0.8,51.25,51.34,51.41,51.34,51.08,50.01,18.03,23.85,0.00
20:10:10,19.7,13.5,50.1,0.8,51.24,51.33,51.41,51.34,51.08,50,18.03,23.86,0.00
20:10:20,19.8,13.5,50.1,0.8,51.18,51.33,51.41,51.35,51.08,49.99,18.03,23.87,0.00
20:10:30,19.9,13.6,50.2,0.8,51.27,51.33,51.41,51.34,51.08,50.01,18.02,23.86,0.00
20:10:40,19.9,13.6,50.1,0.8,51.3,51.32,51.4,51.34,51.07,50,18.03,23.86,0.00
20:10:50,19.9,13.7,50.2,0.8,51.23,51.33,51.4,51.34,51.07,49.99,18.03,23.85,0.00
20:11:00,19.9,13.7,50.2,0.8,51.13,51.31,51.39,51.34,51.06,49.99,18.02,23.85,0.00
20:11:10,19.9,13.7,50.1,0.8,51.05,51.29,51.39,51.32,51.06,49.98,18.02,23.84,0.00
20:11:20,20.0,13.7,50.0,0.8,51.08,51.29,51.4,51.35,51.06,50,18.02,23.85,0.00
20:11:30,19.9,13.6,50.0,0.8,51.1,51.28,51.4,51.33,51.06,49.99,18.03,23.84,0.00
