Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
20:11:40,19.9,13.6,50.0,0.8,51.21,51.28,51.38,51.32,51.06,49.99,18.02,23.85,0.00
20:11:50,19.9,13.6,49.9,0.8,51.27,51.29,51.39,51.34,51.07,49.99,18.02,23.84,0.00
20:12:00,19.9,13.6,50.1,0.8,51.21,51.29,51.38,51.33,51.06,49.98,18.02,23.84,0.00
20:12:10,19.9,13.6,49.9,0.8,51.26,51.29,51.39,51.34,51.06,49.98,18.02,23.84,0.00
20:12:20,19.9,13.6,50.0,0.8,51.24,51.29,51.39,51.33,51.07,49.98,18.02,23.85,0.00
20:12:30,19.9,13.6,49.9,0.8,51.19,51.29,51.39,51.34,51.07,49.98,18.02,23.84,0.00
20:12:40,19.9,13.6,50.0,0.8,51.21,51.29,51.39,51.33,51.06,49.98,18.02,23.83,0.00
20:12:50,19.8,13.5,49.9,0.8,51.21,51.29,51.38,51.33,51.07,49.99,18.02,23.83,0.00
20:13:00,19.8,13.5,49.9,0.8,51.26,51.3,51.38,51.33,51.07,49.99,18.02,23.83,0.00
20:13:10,19.8,13.5,50.0,0.8,51.05,51.29,51.38,51.32,51.06,49.98,18.01,23.82,0.00
20:13:20,19.8,13.5,50.0,0.8,51.08,51.29,51.38,51.32,51.06,49.99,18.02,23.83,0.00
20:13:30,19.8,13.5,50.0,0.8,51.17,51.29,51.38,51.33,51.07,49.98,18.02,23.83,0.00
20:13:40,19.8,13.5,50.0,0.8,51.18,51.29,51.38,51.32,51.06,49.98,18.02,23.83,0.00
20:13:50,19.8,13.5,50.1,0.8,51.19,51.29,51.39,51.33,51.06,49.98,18.02,23.82,0.00
20:14:00,19.7,13.5,50.1,0.8,51.29,51.3,51.39,51.32,51.06,49.97,18.03,23.83,0.00
20:14:10,19.7,13.5,50.0,0.8,51.26,51.29,51.39,51.32,51.06,49.97,18.02,23.83,0.00
20:14:20,19.8,13.5,50.1,0.8,51.24,51.29,51.4,51.33,51.06,49.97,18.02,23.83,0.00
20:14:30,19.7,13.5,50.1,0.8,51.17,51.3,51.4,51.33,51.05,49.98,18.02,23.81,0.00
20:14:40,19.7,13.5,50.1,0.8,51.15,51.3,51.39,51.33,51.06,49.98,18.02,23.82,0.00
20:14:50,19.8,13.5,50.1,0.8,51.18,51.29,51.38,51.31,51.05,49.96,18.01,23.81,0.00
20:15:00,19.8,13.5,50.0,0.8,51.19,51.29,51.38,51.32,51.06,49.97,18.02,23.81,0.00
20:15:10,19.8,13.6,50.1,0.8,51.22,51.29,51.38,51.32,51.05,49.96,18.02,23.82,0.00
20:15:20,19.8,13.6,50.2,0.8,51.24,51.29,51.38,51.32,51.06,49.96,18.02,23.81,0.00
20:15:30,19.9,13.6,50.0,0.8,51.18,51.28,51.37,51.32,51.05,49.96,18.02,23.8,0.00
20:15:40,19.9,13.6,50.0,0.8,51.23,51.29,51.38,51.32,51.06,49.95,18.01,23.81,0.00
20:15:50,19.9,13.6,50.1,0.8,51.24,51.28,51.38,51.32,51.05,49.96,18.02,23.81,0.00
20:16:00,19.9,13.6,50.1,0.8,51.13,51.29,51.38,51.32,51.06,49.96,18.02,23.81,0.00
20:16:10,19.9,13.6,50.0,0.8,51.14,51.29,51.38,51.31,51.05,49.96,18.01,23.8,0.00
20:16:20,19.9,13.6,49.9,0.8,51.13,51.29,51.38,51.32,51.06,49.96,18.01,23.82,0.00
20:16:30,19.9,13.6,49.9,0.8,51.21,51.29,51.37,51.32,51.07,49.96,18.02,23.81,0.00
20:16:40,19.9,13.6,49.9,0.8,51.01,51.3,51.36,51.32,51.05,49.95,18.01,23.81,0.00
20:16:50,19.9,13.6,50.0,0.8,51.06,51.29,51.38,51.32,51.06,49.96,18.02,23.82,0.00
20:17:00,19.8,13.6,50.0,0.8,51.23,51.3,51.37,51.32,51.05,49.96,18.02,23.82,0.00
20:17:10,19.8,13.6,50.0,0.8,51.14,51.3,51.38,51.32,51.06,49.96,18.02,23.81,0.00
20:17:20,19.8,13.5,49.9,0.8,51.24,51.31,51.38,51.32,51.05,49.96,18.02,23.81,0.00
20:17:30,19.8,13.5,50.0,0.8,51.17,51.29,51.38,51.32,51.06,49.95,18.02,23.82,0.00
20:17:40,19.8,13.5,50.0,0.8,51.12,51.29,51.38,51.31,51.05,49.96,18.02,23.81,0.00
20:17:50,19.8,13.5,49.9,0.8,51.19,51.3,51.37,51.31,51.05,49.95,18.02,23.82,0.00
20:18:00,19.8,13.5,49.9,0.8,51.13,51.29,51.38,51.3,51.04,49.94,18.01,23.8,0.00
20:18:10,19.8,13.5,50.0,0.8,51.04,51.28,51.37,51.31,51.04,49.95,18.02,23.8,0.00
20:18:20,19.8,13.5,49.9,0.8,51.17,51.3,51.37,51.32,51.04,49.95,18.01,23.8,0.00
20:18:30,19.7,13.5,50.0,0.8,51.21,51.29,51.37,51.31,51.05,49.95,18.02,23.8,0.00
20:18:40,19.7,13.5,50.0,0.8,51.15,51.3,51.38,51.33,51.06,49.96,18.02,23.81,0.00
20:18:50,19.8,13.5,50.1,0.8,51.17,51.29,51.37,51.3,51.04,49.95,18.01,23.8,0.00
20:19:00,19.8,13.5,50.0,0.8,51.22,51.28,51.37,51.31,51.05,49.94,18.01,23.79,0.00
20:19:10,19.8,13.5,50.1,0.8,51.2,51.29,51.37,51.31,51.05,49.94,18.02,23.81,0.00
20:19:20,19.8,13.5,49.9,0.8,51.2,51.3,51.38,51.31,51.05,49.95,18.01,23.81,0.00
20:19:30,19.8,13.5,49.9,0.8,51.28,51.29,51.38,51.31,51.05,49.95,18.02,23.8,0.00
20:19:40,19.9,13.6,50.0,0.8,51.25,51.29,51.38,51.31,51.04,49.94,18.01,23.8,0.00
20:19:50,19.9,13.6,50.0,0.8,51.27,51.3,51.37,51.32,51.05,49.95,18.02,23.8,0.00
20:20:00,19.9,13.6,49.9,0.8,51.28,51.28,51.35,51.3,51.03,49.94,18.01,23.79,0.00
20:20:10,19.9,13.6,50.0,0.8,51.31,51.28,51.38,51.29,51.04,49.94,18.01,23.8,0.00
20:20:20,19.9,13.6,50.0,0.8,51.21,51.31,51.37,51.31,51.04,49.94,18.01,23.81,0.00
20:20:30,19.9,13.6,50.1,0.8,51.23,51.29,51.38,51.31,51.04,49.94,18.02,23.8,0.00
20:20:40,19.9,13.6,50.0,0.8,51.27,51.29,51.37,51.31,51.05,49.94,18.01,23.81,0.00
20:20:50,19.9,13.6,50.1,0.8,51.28,51.3,51.37,51.31,51.05,49.94,18.01,23.8,0.00
20:21:00,19.8,13.6,50.0,0.8,51.23,51.28,51.36,51.31,51.04,49.92,18.01,23.79,0.00
20:21:10,19.8,13.6,50.0,0.8,51.29,51.3,51.38,51.31,51.04,49.93,18.01,23.8,0.00
20:21:20,19.8,13.5,49.9,0.8,51.19,51.29,51.36,51.31,51.04,49.92,18.01,23.8,0.00
20:21:30,19.8,13.5,50.0,0.8,51.23,51.29,51.38,51.31,51.05,49.93,18.01,23.81,0.00
20:21:40,19.8,13.5,50.0,0.8,51.2,51.29,51.37,51.3,51.04,49.92,18.00,23.8,0.00
20:21:50,19.8,13.5,49.9,0.8,51.19,51.3,51.37,51.31,51.04,49.94,18.01,23.81,0.00
20:22:00,19.8,13.5,50.0,0.8,51.14,51.3,51.36,51.3,51.04,49.93,18.01,23.8,0.00
20:22:10,19.8,13.5,49.9,0.8,51.19,51.31,51.37,51.3,51.04,49.92,18.01,23.79,0.00
20:22:20,19.8,13.5,50.1,0.8,51.23,51.3,51.37,51.3,51.03,49.92,18.02,23.78,0.00
20:22:30,19.8,13.5,50.1,0.8,51.17,51.29,51.36,51.29,51.03,49.92,18.01,23.8,0.00
20:22:40,19.8,13.5,49.9,0.8,51.14,51.3,51.36,51.3,51.04,49.92,18.01,23.79,0.00
20:22:50,19.8,13.5,50.0,0.8,51.18,51.29,51.37,51.3,51.04,49.93,18.01,23.79,0.00
20:23:00,19.8,13.5,50.0,0.8,51.21,51.29,51.35,51.3,51.04,49.92,18.01,23.78,0.00
20:23:10,19.8,13.5,50.0,0.8,51.26,51.3,51.37,51.31,51.05,49.93,18.01,23.8,0.00
20:23:20,19.9,13.6,50.1,0.8,51.25,51.27,51.36,51.3,51.04,49.93,18.01,23.8,0.00
20:23:30,19.9,13.6,50.0,0.8,51.18,51.27,51.36,51.3,51.04,49.92,18.01,23.79,0.00
20:23:40,19.9,13.6,49.9,0.8,51.22,51.27,51.36,51.29,51.03,49.91,18.00,23.78,0.00
20:23:50,19.9,13.6,49.9,0.8,51.22,51.26,51.36,51.31,51.04,49.92,18.01,23.79,0.00
20:24:00,19.9,13.6,49.9,0.8,51.25,51.28,51.35,51.29,51.03,49.92,18.00,23.78,0.00
20:24:10,19.9,13.6,50.0,0.8,51.26,51.28,51.37,51.3,51.04,49.92,18.01,23.78,0.00
20:24:20,19.9,13.6,49.9,0.8,51.27,51.27,51.36,51.3,51.03,49.92,18.01,23.79,0.00
20:24:30,19.9,13.6,49.9,0.8,51.29,51.26,51.36,51.3,51.03,49.91,18.01,23.79,0.00
20:24:40,19.9,13.6,50.0,0.8,51.3,51.28,51.36,51.3,51.03,49.91,18.01,23.78,0.00
20:24:50,19.8,13.5,49.9,0.8,51.29,51.28,51.35,51.3,51.04,49.91,18.01,23.79,0.00
20:25:00,19.8,13.5,49.9,0.8,51.25,51.28,51.36,51.28,51.02,49.91,18.00,23.79,0.00
20:25:10,19.8,13.5,50.0,0.8,51.15,51.27,51.35,51.29,51.02,49.91,18.00,23.78,0.00
20:25:20,19.8,13.5,50.0,0.8,51.17,51.28,51.36,51.3,51.04,49.91,18.01,23.78,0.00
20:25:30,19.8,13.5,50.0,0.8,51.12,51.27,51.36,51.29,51.04,49.91,18.00,23.78,0.00
20:25:40,19.8,13.5,50.0,0.8,51.13,51.27,51.35,51.29,51.02,49.9,18.01,23.77,0.00
20:25:50,19.8,13.5,50.0,0.8,51.18,51.28,51.35,51.29,51.04,49.91,18.00,23.77,0.00
20:26:00,19.8,13.5,49.9,0.8,51.17,51.27,51.35,51.3,51.03,49.91,18.00,23.79,0.00
20:26:10,19.8,13.5,50.0,0.8,51.09,51.26,51.34,51.3,51.03,49.92,18.01,23.78,0.00
20:26:20,19.8,13.5,50.0,0.8,51.2,51.27,51.35,51.29,51.03,49.91,18.01,23.78,0.00
20:26:30,19.8,13.5,49.9,0.8,51.27,51.27,51.35,51.29,51.03,49.92,18.01,23.77,0.00
20:26:40,19.8,13.5,50.0,0.8,51.25,51.26,51.35,51.29,51.02,49.91,18.00,23.77,0.00
20:26:50,19.8,13.5,50.0,0.8,51.25,51.26,51.33,51.28,51.02,49.91,18.00,23.78,0.00
20:27:00,19.8,13.5,49.9,0.8,51.18,51.27,51.34,51.29,51.02,49.9,18.01,23.78,0.00
20:27:10,19.8,13.5,50.0,0.8,51.2,51.26,51.34,51.28,51.01,49.88,17.99,23.77,0.00
20:27:20,19.8,13.5,49.9,0.8,51.18,51.27,51.35,51.28,51.02,49.9,18.00,23.79,0.00
20:27:30,19.8,13.5,49.9,0.8,51.19,51.26,51.35,51.29,51.02,49.9,18.01,23.78,0.00
20:27:40,19.9,13.6,50.0,0.8,51.21,51.26,51.35,51.29,51.03,49.9,18.01,23.79,0.00
20:27:50,19.9,13.6,50.1,0.8,51.18,51.28,51.35,51.3,51.03,49.91,18.01,23.79,0.00
20:28:00,19.9,13.6,49.9,0.8,51.22,51.27,51.35,51.29,51.03,49.9,18.01,23.78,0.00
20:28:10,19.9,13.6,50.0,0.8,51.26,51.27,51.35,51.3,51.03,49.89,18.00,23.79,0.00
20:28:20,19.9,13.6,49.9,0.8,51.26,51.28,51.34,51.29,51.02,49.9,18.00,23.78,0.00
20:28:30,19.9,13.6,50.0,0.8,51.22,51.27,51.34,51.28,51.01,49.89,18.00,23.78,0.00
20:28:40,19.9,13.6,50.0,0.8,51.17,51.25,51.34,51.28,51.01,49.89,18.00,23.78,0.00
20:28:50,19.9,13.6,49.9,0.8,51.2,51.28,51.35,51.29,51.02,49.91,18.01,23.8,0.00
20:29:00,19.8,13.5,49.9,0.8,51.21,51.28,51.36,51.3,51.02,49.9,18.01,23.79,0.00
20:29:10,19.8,13.5,49.9,0.8,51.22,51.27,51.34,51.29,51.03,49.89,18.00,23.79,0.00
20:29:20,19.8,13.5,50.0,0.8,51.16,51.26,51.34,51.27,51.01,49.88,17.99,23.78,0.00
20:29:30,19.8,13.5,49.8,0.8,51.19,51.26,51.35,51.29,51.02,49.89,18.00,23.78,0.00
20:29:40,19.8,13.5,49.9,0.8,51.22,51.26,51.35,51.3,51.03,49.89,18.00,23.78,0.00
20:29:50,19.8,13.5,49.8,0.8,51.21,51.25,51.35,51.28,51.02,49.89,18.00,23.8,0.00
20:30:00,19.7,13.5,49.9,0.8,51.1,51.27,51.34,51.27,51.02,49.87,18.00,23.78,0.00
20:30:10,19.8,13.5,49.9,0.8,51.11,51.27,51.33,51.27,51,49.87,18.00,23.77,0.00
20:30:20,19.7,13.5,49.9,0.8,51.17,51.26,51.33,51.26,51,49.87,17.99,23.78,0.00
20:30:30,19.7,13.5,50.0,0.8,51.14,51.22,51.34,51.27,51.01,49.87,18.00,23.78,0.00
20:30:40,19.7,13.5,50.0,0.8,51.07,51.22,51.34,51.28,51,49.88,18.00,23.77,0.00
20:30:50,19.7,13.5,50.0,0.8,51.15,51.23,51.34,51.28,51.01,49.88,18.00,23.77,0.00
20:31:00,19.7,13.5,49.9,0.8,51.17,51.22,51.32,51.26,50.99,49.87,18.00,23.76,0.00
20:31:10,19.7,13.5,50.0,0.8,51.15,51.24,51.31,51.27,51.01,49.88,18.00,23.76,0.00
20:31:20,19.7,13.5,50.0,0.8,51.08,51.23,51.32,51.27,51.01,49.87,17.99,23.76,0.00
20:31:30,19.7,13.5,49.9,0.8,51.02,51.24,51.32,51.27,51.01,49.88,17.99,23.76,0.00
20:31:40,19.7,13.5,50.1,0.8,51.04,51.24,51.33,51.28,51,49.88,18.00,23.77,0.00
20:31:50,19.8,13.5,50.0,0.8,51.01,51.22,51.33,51.27,51,49.87,17.99,23.77,0.00
20:32:00,19.8,13.6,50.1,0.8,51.06,51.24,51.33,51.28,51,49.87,18.00,23.77,0.00
20:32:10,19.8,13.6,50.1,0.8,51.17,51.25,51.34,51.28,51.01,49.87,18.00,23.77,0.00
20:32:20,19.9,13.6,49.9,0.8,51.11,51.24,51.33,51.28,51.01,49.87,18.00,23.77,0.00
20:32:30,19.9,13.6,50.0,0.8,51.08,51.25,51.33,51.27,51.01,49.86,18.00,23.77,0.00
20:32:40,19.9,13.6,50.0,0.8,51.04,51.24,51.34,51.28,51.01,49.87,18.00,23.77,0.00
20:32:50,19.9,13.6,50.0,0.8,51.07,51.24,51.32,51.27,51,49.87,18.00,23.76,0.00
20:33:00,19.8,13.6,50.0,0.8,51.02,51.25,51.32,51.27,51,49.87,18.00,23.76,0.00
20:33:10,19.8,13.6,50.0,0.8,51.07,51.26,51.33,51.27,51.02,49.87,18.00,23.77,0.00
20:33:20,19.8,13.5,50.0,0.8,51.1,51.24,51.33,51.26,51,49.86,18.00,23.77,0.00
20:33:30,19.8,13.5,49.9,0.8,51.18,51.24,51.33,51.26,51.01,49.87,18.00,23.77,0.00
20:33:40,19.8,13.5,50.0,0.8,51.22,51.25,51.33,51.26,51,49.87,18.00,23.78,0.00
20:33:50,19.8,13.5,49.9,0.8,51.25,51.25,51.34,51.28,51.01,49.87,18.00,23.78,0.00
20:34:00,19.8,13.5,50.0,0.8,51.17,51.25,51.33,51.26,51,49.87,18.00,23.77,0.00
20:34:10,19.8,13.5,50.1,0.8,51.21,51.23,51.32,51.26,51,49.86,18.00,23.77,0.00
20:34:20,19.8,13.5,50.0,0.8,51.22,51.25,51.31,51.26,51.01,49.86,18.00,23.76,0.00
20:34:30,19.8,13.5,49.9,0.8,51.26,51.25,51.33,51.26,51,49.86,18.00,23.77,0.00
20:34:40,19.8,13.5,49.9,0.8,51.27,51.24,51.32,51.26,51.01,49.85,17.99,23.76,0.00
20:34:50,19.8,13.5,50.0,0.8,51.26,51.23,51.32,51.25,50.99,49.85,17.98,23.76,0.00
20:35:00,19.8,13.5,50.1,0.8,51.23,51.24,51.32,51.26,51,49.85,17.99,23.76,0.00
20:35:10,19.8,13.5,50.0,0.8,51.14,51.24,51.32,51.26,50.99,49.85,17.99,23.77,0.00
20:35:20,19.8,13.5,50.0,0.8,51.09,51.24,51.31,51.26,50.99,49.85,17.99,23.76,0.00
20:35:30,19.8,13.6,50.0,0.8,51.04,51.23,51.32,51.26,50.99,49.85,17.99,23.78,0.00
20:35:40,19.9,13.6,49.9,0.8,51.05,51.23,51.32,51.27,51.01,49.86,18.00,23.77,0.00
20:35:50,19.9,13.6,50.0,0.8,51.01,51.23,51.31,51.27,50.99,49.84,17.99,23.76,0.00
20:36:00,19.9,13.6,50.0,0.8,51.03,51.21,51.31,51.26,50.99,49.84,17.99,23.77,0.00
20:36:10,19.9,13.6,50.0,0.8,51.03,51.21,51.32,51.26,50.99,49.84,17.99,23.77,0.00
20:36:20,19.9,13.6,49.9,0.8,51.06,51.21,51.32,51.26,50.99,49.85,17.99,23.77,0.00
20:36:30,19.9,13.6,50.0,0.8,51.11,51.21,51.32,51.27,51,49.84,17.99,23.76,0.00
20:36:40,19.9,13.6,50.0,0.8,51.16,51.22,51.31,51.27,51,49.85,17.99,23.77,0.00
20:36:50,19.9,13.6,49.9,0.8,51.17,51.21,51.32,51.27,51,49.85,17.99,23.78,0.00
20:37:00,19.9,13.6,49.9,0.8,51.17,51.2,51.3,51.26,50.99,49.84,17.99,23.77,0.00
20:37:10,19.8,13.6,50.0,0.8,51.18,51.22,51.31,51.27,51,49.85,18.00,23.78,0.00
20:37:20,19.8,13.5,49.9,0.8,51.11,51.22,51.31,51.27,50.99,49.85,17.99,23.78,0.00
20:37:30,19.8,13.5,49.9,0.8,51.13,51.23,51.32,51.26,50.99,49.84,17.99,23.76,0.00
20:37:40,19.8,13.5,49.9,0.8,51.04,51.23,51.32,51.25,50.98,49.84,17.99,23.76,0.00
20:37:50,19.8,13.5,49.9,0.8,51.11,51.23,51.31,51.25,50.99,49.83,17.99,23.76,0.00
20:38:00,19.8,13.5,49.9,0.8,51.18,51.23,51.32,51.26,50.99,49.84,17.99,23.77,0.00
20:38:10,19.8,13.5,49.9,0.8,51.14,51.22,51.32,51.26,50.99,49.84,17.99,23.77,0.00
20:38:20,19.8,13.5,49.9,0.8,51.07,51.24,51.31,51.26,51,49.85,18.00,23.78,0.00
20:38:30,19.8,13.5,50.0,0.8,51.05,51.24,51.31,51.25,50.98,49.83,17.99,23.76,0.00
20:38:40,19.8,13.5,50.0,0.8,51.05,51.21,51.3,51.25,50.98,49.83,17.99,23.76,0.00
20:38:50,19.8,13.5,50.0,0.8,51.1,51.23,51.31,51.26,50.99,49.83,17.99,23.76,0.00
20:39:00,19.8,13.5,49.9,0.8,51.14,51.25,51.31,51.26,50.98,49.84,17.99,23.78,0.00
20:39:10,19.7,13.5,50.1,0.8,51.15,51.24,51.31,51.25,50.99,49.83,17.99,23.76,0.00
20:39:20,19.7,13.5,49.9,0.8,51.08,51.23,51.3,51.25,50.98,49.83,17.98,23.76,0.00
20:39:30,19.8,13.5,50.1,0.8,51.06,51.22,51.31,51.24,50.98,49.83,17.99,23.76,0.00
20:39:40,19.8,13.5,50.0,0.8,51.14,51.21,51.31,51.24,50.98,49.82,17.99,23.76,0.00
20:39:50,19.8,13.5,50.1,0.8,51.13,51.23,51.33,51.26,51,49.83,17.99,23.78,0.00
20:40:00,19.8,13.5,50.1,0.8,51.18,51.23,51.31,51.25,50.98,49.82,17.98,23.77,0.00
20:40:10,19.8,13.6,50.0,0.8,51.21,51.23,51.3,51.24,50.97,49.82,17.98,23.75,0.00
20:40:20,19.9,13.6,50.1,0.8,51.2,51.25,51.31,51.26,50.98,49.83,17.99,23.77,0.00
20:40:30,19.9,13.6,50.1,0.8,51.19,51.22,51.29,51.24,50.98,49.82,17.98,23.75,0.00
20:40:40,19.9,13.6,50.1,0.8,51.09,51.23,51.3,51.25,50.98,49.82,17.99,23.78,0.00
20:40:50,19.9,13.6,50.1,0.8,51.12,51.23,51.3,51.24,50.97,49.82,17.98,23.76,0.00
20:41:00,19.9,13.6,50.1,0.8,51.18,51.25,51.31,51.25,50.98,49.81,17.98,23.77,0.00
20:41:10,19.9,13.6,50.1,0.8,51.19,51.24,51.32,51.25,50.98,49.83,17.98,23.77,0.00
20:41:20,19.9,13.6,49.9,0.8,51.21,51.23,51.32,51.26,50.98,49.83,17.99,23.78,0.00
20:41:30,19.8,13.6,50.0,0.8,51.2,51.24,51.32,51.25,50.98,49.83,17.99,23.77,0.00
20:41:40,19.8,13.5,50.0,0.8,51.18,51.22,51.31,51.24,50.98,49.82,17.99,23.78,0.00
20:41:50,19.8,13.5,50.0,0.8,51.24,51.23,51.31,51.24,50.98,49.82,17.99,23.77,0.00
20:42:00,19.8,13.5,49.9,0.8,51.28,51.24,51.32,51.25,50.99,49.82,17.99,23.78,0.00
20:42:10,19.8,13.5,50.1,0.8,51.25,51.24,51.31,51.25,50.98,49.82,17.99,23.78,0.00
20:42:20,19.8,13.5,50.1,0.8,51.18,51.22,51.29,51.24,50.96,49.8,17.98,23.76,0.00
20:42:30,19.8,13.5,50.0,0.8,51.23,51.22,51.3,51.23,50.97,49.82,17.98,23.76,0.00
20:42:40,19.8,13.5,50.0,0.8,51.15,51.23,51.3,51.24,50.97,49.81,17.98,23.79,0.00
20:42:50,19.8,13.5,50.1,0.8,51.2,51.22,51.3,51.25,50.98,49.82,17.98,23.78,0.00
20:43:00,19.7,13.5,50.0,0.8,51.14,51.22,51.3,51.24,50.98,49.81,17.99,23.79,0.00
20:43:10,19.7,13.5,50.1,0.8,51.18,51.22,51.31,51.23,50.97,49.82,17.98,23.8,0.00
20:43:20,19.7,13.5,49.9,0.8,51.18,51.22,51.31,51.25,50.97,49.81,17.98,23.79,0.00
20:43:30,19.8,13.5,50.0,0.8,51.19,51.22,51.3,51.24,50.97,49.8,17.98,23.78,0.00
20:43:40,19.8,13.5,50.0,0.8,51.18,51.22,51.29,51.24,50.97,49.79,17.98,23.79,0.00
20:43:50,19.8,13.5,50.1,0.8,51.15,51.21,51.29,51.24,50.97,49.81,17.98,23.79,0.00
20:44:00,19.9,13.6,50.1,0.8,51.15,51.21,51.29,51.23,50.96,49.8,17.98,23.79,0.00
20:44:10,19.9,13.6,50.0,0.8,51.18,51.21,51.29,51.24,50.96,49.8,17.98,23.8,0.00
20:44:20,19.9,13.6,50.1,0.8,51.08,51.21,51.29,51.24,50.97,49.8,17.99,23.82,0.00
20:44:30,19.9,13.7,50.1,0.8,51.1,51.2,51.3,51.24,50.96,49.8,17.98,23.81,0.00
20:44:40,19.9,13.6,49.8,0.8,51.16,51.19,51.29,51.24,50.96,49.78,17.98,23.8,0.00
20:44:50,19.9,13.6,49.9,0.8,51.14,51.21,51.29,51.23,50.97,49.79,17.98,23.8,0.00
20:45:00,19.9,13.6,49.8,0.8,51.07,51.22,51.29,51.23,50.98,49.8,17.99,23.81,0.00
20:45:10,19.9,13.6,49.9,0.8,51.11,51.23,51.3,51.24,50.96,49.8,17.98,23.82,0.00
20:45:20,19.9,13.6,49.9,0.8,51.14,51.24,51.3,51.26,50.98,49.81,17.99,23.82,0.00
20:45:30,19.9,13.5,49.7,0.8,51.1,51.22,51.28,51.23,50.96,49.8,17.98,23.81,0.00
20:45:40,19.8,13.5,49.9,0.8,51.16,51.22,51.29,51.25,50.96,49.8,17.98,23.81,0.00
20:45:50,19.8,13.5,49.8,0.8,51.1,51.18,51.3,51.25,50.97,49.81,17.98,23.81,0.00
20:46:00,19.8,13.5,49.9,0.8,51.18,51.18,51.29,51.26,50.97,49.8,17.98,23.82,0.00
20:46:10,19.8,13.5,49.8,0.8,51.1,51.18,51.28,51.23,50.95,49.79,17.98,23.81,0.00
20:46:20,19.8,13.5,49.9,0.8,51.13,51.18,51.29,51.24,50.97,49.79,17.98,23.82,0.00
20:46:30,19.8,13.5,49.8,0.8,51.13,51.19,51.3,51.25,50.97,49.8,17.98,23.82,0.00
20:46:40,19.8,13.5,49.9,0.8,51.16,51.19,51.29,51.23,50.96,49.8,17.98,23.82,0.00
20:46:50,19.8,13.5,49.8,0.8,51.21,51.2,51.29,51.23,50.96,49.8,17.98,23.81,0.00
20:47:00,19.8,13.5,49.9,0.8,51.16,51.2,51.28,51.22,50.95,49.78,17.98,23.8,0.00
20:47:10,19.8,13.5,50.0,0.8,51.13,51.19,51.29,51.22,50.96,49.78,17.98,23.82,0.00
20:47:20,19.8,13.5,50.0,0.8,51.18,51.19,51.28,51.22,50.95,49.79,17.98,23.81,0.00
20:47:30,19.7,13.5,49.9,0.8,51.16,51.19,51.28,51.22,50.95,49.78,17.98,23.81,0.00
20:47:40,19.8,13.5,50.1,0.8,51.18,51.18,51.28,51.22,50.95,49.78,17.97,23.8,0.00
20:47:50,19.8,13.5,50.1,0.8,51.09,51.2,51.29,51.23,50.97,49.78,17.98,23.82,0.00
20:48:00,19.8,13.6,50.0,0.8,50.96,51.2,51.28,51.23,50.96,49.79,17.99,23.81,0.00
20:48:10,19.8,13.6,50.0,0.8,51.05,51.19,51.27,51.21,50.95,49.76,17.97,23.8,0.00
20:48:20,19.9,13.6,50.0,0.8,51.08,51.19,51.28,51.22,50.95,49.77,17.97,23.8,0.00
20:48:30,19.9,13.6,50.0,0.8,51.14,51.22,51.28,51.24,50.96,49.79,17.98,23.82,0.00
20:48:40,19.9,13.6,50.1,0.8,51.06,51.22,51.28,51.23,50.96,49.76,17.97,23.81,0.00
20:48:50,19.9,13.6,50.0,0.8,51.1,51.21,51.28,51.23,50.95,49.77,17.97,23.81,0.00
20:49:00,19.9,13.6,49.9,0.8,51.12,51.22,51.28,51.23,50.96,49.78,17.98,23.82,0.00
20:49:10,19.9,13.6,49.9,0.8,51.09,51.22,51.29,51.22,50.95,49.78,17.98,23.81,0.00
20:49:20,19.9,13.6,49.9,0.8,51.11,51.19,51.29,51.23,50.95,49.78,17.97,23.82,0.00
20:49:30,19.9,13.6,49.9,0.8,51.15,51.19,51.27,51.22,50.95,49.75,17.97,23.79,0.00
20:49:40,19.9,13.5,49.8,0.8,51.1,51.21,51.29,51.22,50.95,49.77,17.97,23.81,0.00
20:49:50,19.8,13.5,49.9,0.8,51.11,51.19,51.27,51.22,50.94,49.77,17.97,23.8,0.00
20:50:00,19.8,13.5,49.9,0.8,51.14,51.2,51.28,51.23,50.95,49.77,17.98,23.81,0.00
20:50:10,19.8,13.5,49.9,0.8,51.14,51.2,51.28,51.21,50.94,49.77,17.98,23.82,0.00
20:50:20,19.8,13.6,50.0,0.8,51.15,51.19,51.27,51.21,50.95,49.77,17.98,23.8,0.00
20:50:30,19.8,13.5,49.8,0.8,51.1,51.18,51.29,51.21,50.95,49.77,17.97,23.81,0.00
20:50:40,19.8,13.5,49.8,0.8,51.17,51.17,51.27,51.22,50.94,49.76,17.98,23.81,0.00
20:50:50,19.8,13.5,49.9,0.8,50.97,51.18,51.28,51.22,50.95,49.76,17.97,23.81,0.00
20:51:00,19.8,13.5,50.0,0.8,50.94,51.19,51.27,51.21,50.94,49.76,17.97,23.81,0.00
20:51:10,19.8,13.5,50.1,0.8,50.99,51.2,51.26,51.21,50.94,49.76,17.97,23.8,0.00
20:51:20,19.8,13.5,50.0,0.8,51.02,51.16,51.26,51.21,50.94,49.76,17.97,23.8,0.00
20:51:30,19.8,13.5,49.9,0.8,51.07,51.17,51.26,51.21,50.95,49.76,17.97,23.81,0.00
20:51:40,19.8,13.5,49.9,0.8,51.03,51.18,51.27,51.21,50.95,49.76,17.98,23.83,0.00
20:51:50,19.8,13.5,49.9,0.8,51.12,51.18,51.27,51.21,50.95,49.76,17.98,23.81,0.00
20:52:00,19.8,13.5,49.9,0.8,51.08,51.17,51.26,51.21,50.93,49.76,17.97,23.81,0.00
20:52:10,19.8,13.5,50.0,0.8,51.1,51.18,51.28,51.21,50.95,49.76,17.98,23.82,0.00
20:52:20,19.8,13.6,50.0,0.8,51.07,51.2,51.28,51.22,50.95,49.77,17.99,23.83,0.00
20:52:30,19.9,13.6,50.1,0.8,51.1,51.18,51.27,51.2,50.93,49.75,17.97,23.8,0.00
20:52:40,19.9,13.6,49.9,0.8,51.11,51.21,51.28,51.21,50.95,49.76,17.97,23.82,0.00
20:52:50,19.9,13.6,49.9,0.8,51.08,51.21,51.27,51.21,50.94,49.76,17.97,23.82,0.00
20:53:00,19.9,13.6,49.9,0.8,51.16,51.19,51.26,51.21,50.94,49.74,17.98,23.81,0.00
20:53:10,19.9,13.6,49.9,0.8,51.15,51.2,51.28,51.22,50.94,49.75,17.98,23.82,0.00
20:53:20,19.9,13.6,49.8,0.8,51.16,51.2,51.27,51.21,50.94,49.75,17.97,23.82,0.00
20:53:30,19.9,13.6,49.8,0.8,51.2,51.2,51.27,51.2,50.94,49.74,17.97,23.81,0.00
20:53:40,19.9,13.6,49.9,0.8,51.21,51.18,51.27,51.19,50.93,49.74,17.97,23.81,0.00
20:53:50,19.9,13.6,49.9,0.8,51.16,51.18,51.25,51.19,50.93,49.75,17.97,23.81,0.00
20:54:00,19.8,13.6,50.0,0.8,51.16,51.19,51.26,51.21,50.93,49.75,17.97,23.81,0.00
20:54:10,19.8,13.5,49.9,0.8,51.15,51.19,51.27,51.21,50.95,49.76,17.98,23.82,0.00
20:54:20,19.8,13.5,49.8,0.8,51.17,51.18,51.27,51.19,50.92,49.74,17.97,23.8,0.00
20:54:30,19.8,13.5,50.0,0.8,51.15,51.18,51.27,51.2,50.94,49.76,17.97,23.81,0.00
20:54:40,19.8,13.5,50.0,0.8,51.16,51.18,51.26,51.2,50.92,49.75,17.97,23.81,0.00
20:54:50,19.8,13.5,50.0,0.8,51.15,51.18,51.26,51.21,50.93,49.75,17.98,23.82,0.00
20:55:00,19.8,13.5,50.0,0.8,51.14,51.17,51.25,51.19,50.93,49.73,17.97,23.79,0.00
20:55:10,19.8,13.5,49.9,0.8,51.15,51.18,51.25,51.21,50.94,49.74,17.98,23.82,0.00
20:55:20,19.8,13.5,50.0,0.8,51.17,51.15,51.26,51.21,50.94,49.75,17.98,23.82,0.00
20:55:30,19.8,13.5,49.9,0.8,51.15,51.15,51.24,51.2,50.93,49.73,17.97,23.8,0.00
20:55:40,19.8,13.5,50.1,0.8,51.11,51.16,51.26,51.2,50.94,49.74,17.97,23.81,0.00
20:55:50,19.8,13.5,50.0,0.8,50.98,51.17,51.25,51.2,50.93,49.73,17.97,23.81,0.00
20:56:00,19.8,13.5,50.1,0.8,50.93,51.16,51.25,51.18,50.93,49.72,17.97,23.8,0.00
20:56:10,19.8,13.6,50.2,0.8,50.96,51.18,51.26,51.2,50.92,49.73,17.97,23.8,0.00
20:56:20,19.8,13.6,50.1,0.8,51.06,51.19,51.26,51.2,50.94,49.73,17.97,23.82,0.00
20:56:30,19.9,13.6,50.1,0.8,51.03,51.18,51.26,51.2,50.93,49.72,17.97,23.81,0.00
20:56:40,19.9,13.6,50.1,0.8,51.17,51.18,51.25,51.2,50.93,49.73,17.97,23.82,0.00
20:56:50,19.9,13.6,50.1,0.8,51.08,51.18,51.26,51.2,50.93,49.73,17.97,23.81,0.00
20:57:00,19.9,13.6,50.1,0.8,51.02,51.17,51.25,51.19,50.93,49.72,17.97,23.82,0.00
20:57:10,19.9,13.6,50.1,0.8,51.07,51.17,51.26,51.2,50.93,49.73,17.97,23.82,0.00
20:57:20,19.9,13.7,50.2,0.8,50.9,51.18,51.26,51.19,50.93,49.72,17.97,23.81,0.00
20:57:30,19.9,13.6,50.0,0.8,50.85,51.16,51.26,51.19,50.93,49.72,17.97,23.82,0.00
20:57:40,19.9,13.6,50.2,0.8,50.94,51.16,51.25,51.19,50.92,49.72,17.97,23.82,0.00
20:57:50,19.8,13.6,50.1,0.8,50.97,51.16,51.25,51.19,50.92,49.73,17.97,23.82,0.00
20:58:00,19.8,13.6,50.1,0.8,50.95,51.17,51.25,51.18,50.92,49.73,17.97,23.81,0.00
20:58:10,19.8,13.6,50.1,0.8,51.03,51.17,51.24,51.19,50.92,49.73,17.97,23.83,0.00
20:58:20,19.8,13.5,50.0,0.8,50.9,51.15,51.25,51.19,50.91,49.72,17.97,23.83,0.00
20:58:30,19.8,13.5,50.1,0.8,50.91,51.15,51.25,51.19,50.94,49.72,17.97,23.83,0.00
20:58:40,19.8,13.5,50.1,0.8,50.99,51.16,51.24,51.19,50.93,49.73,17.97,23.82,0.00
20:58:50,19.8,13.5,50.0,0.8,51.1,51.18,51.25,51.2,50.92,49.73,17.97,23.83,0.00
20:59:00,19.8,13.5,50.1,0.8,51.14,51.17,51.25,51.19,50.92,49.74,17.98,23.84,0.00
20:59:10,19.8,13.5,50.0,0.8,51.11,51.15,51.23,51.18,50.91,49.71,17.97,23.83,0.00
20:59:20,19.8,13.5,50.1,0.8,51.13,51.16,51.24,51.18,50.92,49.71,17.96,23.83,0.00
20:59:30,19.7,13.5,50.2,0.8,51.1,51.15,51.24,51.19,50.91,49.71,17.96,23.84,0.00
20:59:40,19.7,13.5,50.1,0.8,51.05,51.17,51.25,51.2,50.92,49.72,17.97,23.84,0.00
20:59:50,19.7,13.5,50.1,0.8,51.09,51.17,51.25,51.18,50.92,49.71,17.97,23.84,0.00
21:00:00,19.7,13.5,50.2,0.8,51.16,51.16,51.24,51.18,50.92,49.7,17.97,23.84,0.00
21:00:10,19.7,13.5,50.0,0.8,51.13,51.17,51.25,51.19,50.92,49.71,17.97,23.84,0.00
21:00:20,19.8,13.5,50.1,0.8,51.12,51.17,51.25,51.19,50.93,49.71,17.97,23.85,0.00
21:00:30,19.8,13.5,50.2,0.8,51.13,51.17,51.25,51.19,50.92,49.71,17.97,23.83,0.00
21:00:40,19.8,13.6,50.2,0.8,51.04,51.16,51.25,51.19,50.92,49.7,17.97,23.84,0.00
21:00:50,19.8,13.6,50.3,0.8,50.95,51.15,51.24,51.18,50.92,49.69,17.97,23.84,0.00
21:01:00,19.9,13.6,50.1,0.8,51.05,51.16,51.25,51.19,50.91,49.7,17.97,23.84,0.00
21:01:10,19.9,13.6,50.0,0.8,51.02,51.16,51.24,51.18,50.91,49.7,17.97,23.84,0.00
21:01:20,19.9,13.6,50.1,0.8,51.1,51.17,51.23,51.18,50.91,49.7,17.96,23.84,0.00
21:01:30,19.9,13.6,50.0,0.8,51.04,51.18,51.23,51.18,50.92,49.71,17.97,23.84,0.00
21:01:40,19.9,13.6,50.1,0.8,51.03,51.19,51.26,51.19,50.92,49.71,17.97,23.84,0.00
21:01:50,19.9,13.6,50.0,0.8,51.05,51.19,51.25,51.19,50.92,49.71,17.96,23.84,0.00
21:02:00,19.9,13.6,50.1,0.8,51.1,51.18,51.25,51.19,50.92,49.72,17.97,23.84,0.00
21:02:10,19.8,13.6,50.1,0.8,51.09,51.17,51.25,51.17,50.91,49.71,17.96,23.83,0.00
21:02:20,19.8,13.6,50.0,0.8,51.02,51.16,51.24,51.18,50.91,49.71,17.96,23.83,0.00
21:02:30,19.8,13.5,50.0,0.8,51.03,51.18,51.25,51.17,50.91,49.72,17.97,23.84,0.00
21:02:40,19.8,13.5,50.0,0.8,50.98,51.16,51.23,51.17,50.91,49.71,17.97,23.84,0.00
21:02:50,19.8,13.5,49.9,0.8,50.96,51.13,51.24,51.16,50.9,49.7,17.96,23.84,0.00
21:03:00,19.8,13.5,50.1,0.8,51.01,51.14,51.24,51.18,50.92,49.7,17.97,23.85,0.00
21:03:10,19.8,13.5,50.0,0.8,51.01,51.15,51.22,51.17,50.91,49.69,17.97,23.84,0.00
21:03:20,19.8,13.5,49.9,0.8,51,51.16,51.23,51.18,50.91,49.69,17.97,23.84,0.00
21:03:30,19.8,13.5,50.0,0.8,51.09,51.15,51.24,51.18,50.91,49.68,17.97,23.85,0.00
21:03:40,19.8,13.5,50.0,0.8,51.04,51.16,51.24,51.18,50.92,49.69,17.97,23.85,0.00
21:03:50,19.8,13.5,49.9,0.8,51.09,51.16,51.24,51.17,50.91,49.69,17.97,23.84,0.00
21:04:00,19.8,13.5,50.0,0.8,51.03,51.15,51.24,51.16,50.91,49.69,17.96,23.83,0.00
21:04:10,19.8,13.5,50.0,0.8,51.1,51.15,51.24,51.18,50.91,49.69,17.97,23.84,0.00
21:04:20,19.7,13.5,50.0,0.8,51.1,51.16,51.24,51.17,50.91,49.7,17.97,23.85,0.00
21:04:30,19.7,13.5,49.9,0.8,51.09,51.14,51.23,51.17,50.89,49.68,17.96,23.82,0.00
21:04:40,19.7,13.5,49.9,0.8,51.08,51.15,51.23,51.17,50.9,49.69,17.96,23.84,0.00
21:04:50,19.7,13.5,49.9,0.8,51.09,51.14,51.24,51.17,50.9,49.69,17.96,23.84,0.00
21:05:00,19.8,13.5,50.0,0.8,51.15,51.15,51.24,51.17,50.9,49.68,17.96,23.83,0.00
21:05:10,19.8,13.5,50.1,0.8,51.09,51.16,51.24,51.17,50.91,49.68,17.96,23.84,0.00
21:05:20,19.8,13.5,50.0,0.8,51.04,51.16,51.23,51.18,50.9,49.68,17.97,23.83,0.00
21:05:30,19.9,13.6,49.9,0.8,51.05,51.15,51.22,51.16,50.89,49.67,17.96,23.82,0.00
21:05:40,19.9,13.6,50.1,0.8,50.96,51.13,51.23,51.16,50.9,49.68,17.96,23.83,0.00
21:05:50,19.9,13.6,50.1,0.8,50.92,51.13,51.23,51.16,50.9,49.67,17.96,23.83,0.00
21:06:00,19.9,13.6,50.0,0.8,50.95,51.15,51.23,51.17,50.9,49.68,17.97,23.83,0.00
21:06:10,19.9,13.6,50.0,0.8,50.99,51.14,51.23,51.18,50.91,49.69,17.97,23.84,0.00
21:06:20,19.9,13.6,49.9,0.8,50.98,51.16,51.25,51.18,50.92,49.7,17.97,23.86,0.00
21:06:30,19.9,13.6,50.0,0.8,50.97,51.15,51.21,51.16,50.9,49.68,17.96,23.82,0.00
21:06:40,19.8,13.5,49.9,0.8,51.02,51.16,51.21,51.17,50.91,49.68,17.96,23.83,0.00
21:06:50,19.8,13.5,49.8,0.8,50.97,51.13,51.22,51.17,50.9,49.67,17.96,23.83,0.00
21:07:00,19.8,13.5,50.0,0.8,51.06,51.15,51.23,51.18,50.91,49.68,17.97,23.85,0.00
21:07:10,19.8,13.5,50.0,0.8,51.06,51.16,51.23,51.16,50.89,49.68,17.96,23.83,0.00
21:07:20,19.8,13.5,50.0,0.8,51.08,51.15,51.21,51.15,50.88,49.66,17.95,23.82,0.00
21:07:30,19.8,13.5,49.9,0.8,51.05,51.15,51.23,51.15,50.88,49.67,17.96,23.83,0.00
21:07:40,19.8,13.5,49.9,0.8,51.09,51.15,51.22,51.15,50.9,49.66,17.96,23.82,0.00
21:07:50,19.8,13.5,50.0,0.8,51.08,51.16,51.23,51.16,50.89,49.66,17.96,23.83,0.00
21:08:00,19.8,13.5,49.9,0.8,51.01,51.14,51.22,51.15,50.89,49.67,17.96,23.85,0.00
21:08:10,19.7,13.5,49.9,0.8,51.07,51.14,51.22,51.15,50.88,49.66,17.96,23.83,0.00
21:08:20,19.7,13.5,50.0,0.8,51.04,51.13,51.22,51.15,50.88,49.65,17.96,23.83,0.00
21:08:30,19.7,13.5,49.9,0.8,51.13,51.14,51.2,51.15,50.89,49.65,17.96,23.82,0.00
21:08:40,19.8,13.5,49.9,0.8,51.09,51.12,51.21,51.15,50.9,49.65,17.96,23.84,0.00
21:08:50,19.8,13.5,49.9,0.8,51.07,51.14,51.22,51.15,50.9,49.66,17.96,23.83,0.00
21:09:00,19.8,13.5,50.0,0.8,51.08,51.13,51.21,51.15,50.89,49.65,17.96,23.82,0.00
21:09:10,19.8,13.5,50.1,0.8,50.95,51.14,51.21,51.15,50.88,49.65,17.95,23.82,0.00
21:09:20,19.8,13.6,50.0,0.8,51.06,51.14,51.2,51.15,50.88,49.65,17.96,23.82,0.00
21:09:30,19.9,13.6,50.1,0.8,51.06,51.15,51.22,51.15,50.89,49.65,17.96,23.84,0.00
21:09:40,19.9,13.6,50.1,0.8,51.1,51.15,51.21,51.15,50.88,49.65,17.96,23.83,0.00
21:09:50,19.9,13.6,50.0,0.8,51.13,51.15,51.22,51.16,50.9,49.67,17.96,23.83,0.00
21:10:00,19.9,13.6,50.1,0.8,51.04,51.14,51.22,51.15,50.88,49.66,17.96,23.83,0.00
21:10:10,19.9,13.6,49.9,0.8,51.07,51.14,51.22,51.15,50.89,49.67,17.96,23.83,0.00
21:10:20,19.9,13.6,49.9,0.8,51.06,51.14,51.21,51.15,50.89,49.67,17.96,23.82,0.00
21:10:30,19.9,13.5,49.8,0.8,50.99,51.13,51.22,51.15,50.89,49.66,17.95,23.82,0.00
21:10:40,19.8,13.5,49.9,0.8,51.01,51.13,51.2,51.15,50.88,49.66,17.95,23.81,0.00
21:10:50,19.8,13.6,50.0,0.8,50.89,51.12,51.21,51.15,50.88,49.65,17.95,23.81,0.00
21:11:00,19.8,13.5,50.1,0.8,50.99,51.12,51.2,51.15,50.88,49.64,17.96,23.81,0.00
21:11:10,19.8,13.5,49.9,0.8,50.89,51.13,51.22,51.15,50.88,49.66,17.96,23.82,0.00
21:11:20,19.8,13.5,49.8,0.8,50.92,51.12,51.2,51.14,50.89,49.64,17.96,23.81,0.00
21:11:30,19.8,13.5,50.0,0.8,50.91,51.13,51.21,51.15,50.9,49.64,17.96,23.82,0.00
21:11:40,19.8,13.5,50.0,0.8,50.95,51.13,51.21,51.14,50.88,49.64,17.96,23.81,0.00
21:11:50,19.8,13.5,50.0,0.8,50.96,51.11,51.19,51.14,50.88,49.64,17.96,23.81,0.00
21:12:00,19.8,13.5,50.0,0.8,50.96,51.11,51.2,51.15,50.88,49.65,17.96,23.8,0.00
21:12:10,19.7,13.5,50.0,0.8,50.99,51.11,51.2,51.14,50.88,49.65,17.96,23.8,0.00
21:12:20,19.7,13.5,50.0,0.8,51.03,51.13,51.2,51.16,50.88,49.63,17.96,23.8,0.00
21:12:30,19.7,13.4,49.9,0.8,51.05,51.14,51.19,51.15,50.88,49.64,17.95,23.8,0.00
21:12:40,19.7,13.5,50.1,0.8,51.08,51.15,51.21,51.14,50.88,49.64,17.96,23.8,0.00
21:12:50,19.7,13.5,50.0,0.8,51.08,51.13,51.19,51.14,50.88,49.64,17.95,23.79,0.00
21:13:00,19.7,13.5,50.0,0.8,51.12,51.13,51.2,51.14,50.87,49.63,17.96,23.8,0.00
21:13:10,19.8,13.5,50.1,0.8,51.13,51.13,51.2,51.15,50.88,49.63,17.96,23.8,0.00
21:13:20,19.8,13.5,50.0,0.8,51.14,51.13,51.21,51.14,50.88,49.64,17.96,23.8,0.00
21:13:30,19.8,13.5,50.0,0.8,51.13,51.13,51.21,51.14,50.88,49.62,17.95,23.78,0.00
21:13:40,19.8,13.6,50.0,0.8,51.08,51.13,51.2,51.14,50.88,49.63,17.95,23.79,0.00
21:13:50,19.9,13.6,49.9,0.8,51.11,51.14,51.2,51.14,50.87,49.63,17.96,23.81,0.00
21:14:00,19.9,13.6,50.0,0.8,51.05,51.13,51.2,51.14,50.87,49.63,17.95,23.79,0.00
21:14:10,19.9,13.6,50.1,0.8,51.09,51.12,51.19,51.14,50.88,49.64,17.96,23.79,0.00
21:14:20,19.9,13.6,50.0,0.8,51.05,51.12,51.19,51.13,50.87,49.63,17.96,23.78,0.00
21:14:30,19.9,13.6,50.0,0.8,51.04,51.11,51.2,51.14,50.88,49.64,17.96,23.79,0.00
21:14:40,19.9,13.6,49.8,0.8,51.05,51.11,51.19,51.13,50.87,49.62,17.95,23.8,0.00
21:14:50,19.9,13.5,49.8,0.8,51.1,51.1,51.19,51.14,50.89,49.63,17.96,23.79,0.00
21:15:00,19.9,13.6,49.9,0.8,50.97,51.11,51.21,51.15,50.89,49.64,17.96,23.81,0.00
21:15:10,19.8,13.5,49.9,0.8,50.97,51.11,51.2,51.14,50.87,49.63,17.96,23.8,0.00
21:15:20,19.8,13.5,49.9,0.8,50.79,51.1,51.19,51.14,50.87,49.64,17.95,23.79,0.00
21:15:30,19.8,13.5,49.9,0.8,50.86,51.1,51.19,51.14,50.87,49.63,17.96,23.79,0.00
21:15:40,19.8,13.5,49.8,0.8,50.9,51.04,51.18,51.14,50.87,49.61,17.95,23.78,0.00
21:15:50,19.8,13.5,49.8,0.8,50.95,51.04,51.19,51.13,50.85,49.61,17.95,23.79,0.00
21:16:00,19.8,13.5,49.8,0.8,51.06,51.06,51.19,51.13,50.87,49.62,17.95,23.79,0.00
21:16:10,19.8,13.5,50.0,0.8,51.01,51.08,51.18,51.13,50.85,49.61,17.95,23.78,0.00
21:16:20,19.8,13.5,50.0,0.8,51.08,51.1,51.19,51.13,50.86,49.62,17.96,23.79,0.00
21:16:30,19.8,13.5,50.0,0.8,51.11,51.12,51.2,51.14,50.86,49.62,17.95,23.79,0.00
21:16:40,19.8,13.5,50.0,0.8,51.07,51.12,51.2,51.14,50.87,49.62,17.96,23.81,0.00
21:16:50,19.8,13.5,49.9,0.8,51.11,51.13,51.19,51.14,50.87,49.62,17.96,23.79,0.00
21:17:00,19.8,13.5,50.0,0.8,51.02,51.12,51.19,51.13,50.85,49.61,17.95,23.78,0.00
21:17:10,19.8,13.5,50.0,0.8,51.05,51.12,51.2,51.13,50.87,49.62,17.96,23.8,0.00
21:17:20,19.8,13.5,50.0,0.8,51.04,51.12,51.2,51.14,50.86,49.62,17.96,23.8,0.00
21:17:30,19.8,13.5,50.1,0.8,51.13,51.13,51.19,51.13,50.86,49.62,17.96,23.79,0.00
21:17:40,19.8,13.6,50.1,0.8,51.1,51.12,51.21,51.13,50.88,49.63,17.96,23.8,0.00
21:17:50,19.9,13.6,50.1,0.8,51.08,51.1,51.2,51.12,50.85,49.61,17.95,23.77,0.00
21:18:00,19.9,13.6,50.1,0.8,51.14,51.11,51.19,51.13,50.86,49.61,17.95,23.79,0.00
21:18:10,19.9,13.6,50.0,0.8,51.14,51.12,51.21,51.15,50.87,49.63,17.96,23.8,0.00
21:18:20,19.9,13.6,50.1,0.8,51.08,51.09,51.19,51.13,50.86,49.61,17.96,23.79,0.00
21:18:30,19.9,13.6,50.1,0.8,50.99,51.1,51.19,51.12,50.86,49.61,17.95,23.8,0.00
21:18:40,19.9,13.6,50.0,0.8,51.02,51.11,51.19,51.13,50.87,49.6,17.95,23.8,0.00
21:18:50,19.9,13.6,50.0,0.8,50.98,51.11,51.19,51.12,50.86,49.6,17.95,23.79,0.00
21:19:00,19.9,13.6,49.9,0.8,51.04,51.12,51.17,51.12,50.85,49.6,17.95,23.79,0.00
21:19:10,19.9,13.6,50.0,0.8,51.09,51.13,51.18,51.13,50.86,49.6,17.96,23.79,0.00
21:19:20,19.8,13.6,50.1,0.8,51.05,51.11,51.18,51.12,50.86,49.59,17.95,23.79,0.00
21:19:30,19.8,13.5,49.9,0.8,51.05,51.11,51.19,51.13,50.86,49.6,17.95,23.79,0.00
21:19:40,19.8,13.5,49.9,0.8,51.02,51.1,51.19,51.13,50.85,49.59,17.95,23.79,0.00
21:19:50,19.8,13.5,49.8,0.8,51.02,51.11,51.19,51.13,50.86,49.59,17.95,23.81,0.00
21:20:00,19.8,13.5,49.9,0.8,51.1,51.11,51.19,51.13,50.84,49.59,17.95,23.79,0.00
21:20:10,19.8,13.5,50.0,0.8,51.09,51.1,51.19,51.13,50.85,49.6,17.96,23.8,0.00
21:20:20,19.8,13.5,50.0,0.8,51.09,51.11,51.18,51.13,50.85,49.59,17.94,23.79,0.00
21:20:30,19.8,13.5,50.0,0.8,51.08,51.11,51.19,51.13,50.86,49.61,17.95,23.8,0.00
21:20:40,19.8,13.5,50.0,0.8,51.08,51.11,51.19,51.13,50.86,49.61,17.95,23.8,0.00
21:20:50,19.8,13.5,50.0,0.8,51.04,51.11,51.17,51.12,50.85,49.59,17.95,23.79,0.00
21:21:00,19.8,13.5,49.9,0.8,51.03,51.12,51.18,51.12,50.85,49.6,17.95,23.8,0.00
21:21:10,19.8,13.5,50.0,0.8,51.02,51.11,51.18,51.12,50.84,49.6,17.95,23.79,0.00
21:21:20,19.8,13.5,50.1,0.8,51.04,51.11,51.18,51.13,50.86,49.6,17.95,23.8,0.00
21:21:30,19.8,13.5,50.1,0.8,50.99,51.1,51.18,51.12,50.85,49.6,17.95,23.8,0.00
21:21:40,19.8,13.5,50.0,0.8,51.06,51.1,51.19,51.12,50.85,49.6,17.95,23.8,0.00
21:21:50,19.8,13.6,50.0,0.8,50.99,51.09,51.19,51.13,50.85,49.59,17.96,23.8,0.00
21:22:00,19.8,13.6,50.1,0.8,51.04,51.09,51.18,51.11,50.84,49.59,17.94,23.79,0.00
21:22:10,19.9,13.6,50.0,0.8,50.93,51.08,51.18,51.12,50.85,49.6,17.95,23.8,0.00
21:22:20,19.9,13.6,50.1,0.8,50.97,51.11,51.18,51.12,50.85,49.59,17.95,23.8,0.00
21:22:30,19.9,13.6,50.1,0.8,51.05,51.1,51.17,51.13,50.85,49.6,17.95,23.8,0.00
21:22:40,19.9,13.6,50.0,0.8,50.97,51.1,51.18,51.12,50.84,49.59,17.95,23.8,0.00
21:22:50,19.9,13.6,49.9,0.8,50.9,51.11,51.17,51.12,50.84,49.59,17.96,23.8,0.00
21:23:00,19.9,13.6,49.8,0.8,50.98,51.12,51.18,51.12,50.85,49.59,17.96,23.81,0.00
21:23:10,19.9,13.6,49.8,0.8,50.98,51.09,51.18,51.11,50.85,49.59,17.95,23.81,0.00
21:23:20,19.9,13.6,49.9,0.8,50.94,51.09,51.17,51.12,50.84,49.58,17.95,23.8,0.00
21:23:30,19.8,13.5,49.9,0.8,50.93,51.09,51.17,51.11,50.85,49.58,17.95,23.8,0.00
21:23:40,19.8,13.5,49.9,0.8,51.04,51.09,51.17,51.11,50.84,49.58,17.95,23.8,0.00
21:23:50,19.8,13.5,49.9,0.8,51.03,51.1,51.17,51.12,50.86,49.58,17.95,23.81,0.00
21:24:00,19.8,13.5,50.0,0.8,51.04,51.1,51.17,51.11,50.85,49.58,17.95,23.8,0.00
21:24:10,19.8,13.5,50.0,0.8,51.07,51.1,51.16,51.11,50.84,49.56,17.95,23.8,0.00
21:24:20,19.8,13.5,49.9,0.8,51.06,51.11,51.17,51.12,50.85,49.57,17.96,23.81,0.00
21:24:30,19.8,13.5,49.9,0.8,51.05,51.1,51.17,51.11,50.84,49.57,17.95,23.8,0.00
21:24:40,19.8,13.5,49.9,0.8,50.98,51.09,51.17,51.1,50.84,49.57,17.95,23.8,0.00
21:24:50,19.8,13.5,50.0,0.8,50.97,51.1,51.17,51.11,50.85,49.57,17.95,23.8,0.00
21:25:00,19.8,13.5,49.8,0.8,50.95,51.1,51.17,51.11,50.86,49.58,17.96,23.8,0.00
21:25:10,19.7,13.5,49.9,0.8,50.99,51.1,51.17,51.11,50.84,49.58,17.95,23.81,0.00
21:25:20,19.8,13.5,50.0,0.8,51.04,51.09,51.17,51.11,50.84,49.57,17.95,23.81,0.00
21:25:30,19.8,13.5,49.9,0.8,51.02,51.1,51.17,51.1,50.83,49.58,17.95,23.8,0.00
21:25:40,19.8,13.5,50.0,0.8,51.03,51.09,51.17,51.11,50.84,49.58,17.95,23.81,0.00
21:25:50,19.8,13.5,50.0,0.8,51.06,51.09,51.18,51.12,50.85,49.58,17.95,23.82,0.00
21:26:00,19.9,13.6,50.0,0.8,51.08,51.1,51.18,51.12,50.85,49.59,17.96,23.82,0.00
21:26:10,19.9,13.6,50.1,0.8,51.06,51.07,51.17,51.1,50.82,49.57,17.94,23.8,0.00
21:26:20,19.9,13.6,50.1,0.8,51.06,51.09,51.18,51.13,50.84,49.56,17.95,23.81,0.00
21:26:30,19.9,13.6,50.0,0.8,51.05,51.08,51.17,51.11,50.83,49.57,17.95,23.8,0.00
21:26:40,19.9,13.7,50.1,0.8,51.04,51.08,51.17,51.12,50.83,49.57,17.95,23.8,0.00
21:26:50,19.9,13.6,49.9,0.8,51.05,51.08,51.16,51.11,50.83,49.55,17.95,23.81,0.00
21:27:00,19.9,13.7,50.1,0.8,51.02,51.08,51.14,51.1,50.82,49.55,17.94,23.79,0.00
21:27:10,19.9,13.6,50.1,0.8,51.01,51.08,51.17,51.11,50.82,49.56,17.94,23.8,0.00
21:27:20,19.9,13.6,50.0,0.8,51.07,51.09,51.17,51.11,50.83,49.55,17.96,23.8,0.00
21:27:30,19.9,13.6,50.0,0.8,51.05,51.08,51.17,51.1,50.82,49.54,17.95,23.81,0.00
21:27:40,19.8,13.6,50.1,0.8,50.97,51.09,51.16,51.09,50.83,49.54,17.95,23.8,0.00
21:27:50,19.8,13.5,50.0,0.8,51,51.09,51.17,51.11,50.84,49.56,17.94,23.81,0.00
21:28:00,19.8,13.5,50.0,0.8,50.94,51.07,51.17,51.1,50.83,49.56,17.94,23.81,0.00
21:28:10,19.8,13.5,49.9,0.8,51,51.07,51.17,51.11,50.84,49.56,17.96,23.82,0.00
21:28:20,19.8,13.5,50.0,0.8,50.93,51.06,51.16,51.09,50.83,49.55,17.95,23.8,0.00
21:28:30,19.8,13.5,50.1,0.8,50.95,51.06,51.17,51.1,50.83,49.55,17.95,23.8,0.00
21:28:40,19.8,13.5,50.0,0.8,51.03,51.06,51.16,51.09,50.83,49.54,17.95,23.8,0.00
21:28:50,19.8,13.5,50.1,0.8,50.98,51.06,51.15,51.09,50.83,49.54,17.95,23.8,0.00
21:29:00,19.8,13.5,50.0,0.8,51.02,51.06,51.15,51.09,50.83,49.55,17.95,23.8,0.00
21:29:10,19.8,13.5,50.0,0.8,51.07,51.06,51.16,51.1,50.83,49.55,17.95,23.81,0.00
21:29:20,19.8,13.5,50.0,0.8,50.99,51.07,51.16,51.09,50.83,49.55,17.95,23.81,0.00
21:29:30,19.8,13.5,50.0,0.8,50.97,51.09,51.16,51.11,50.84,49.56,17.95,23.82,0.00
21:29:40,19.8,13.6,50.2,0.8,50.97,51.06,51.14,51.09,50.84,49.54,17.94,23.8,0.00
21:29:50,19.8,13.6,50.0,0.8,50.84,51.09,51.16,51.1,50.83,49.55,17.95,23.81,0.00
21:30:00,19.9,13.6,49.9,0.8,50.9,51.11,51.16,51.11,50.83,49.56,17.95,23.82,0.00
21:30:10,19.9,13.6,50.1,0.8,50.91,51.07,51.16,51.09,50.82,49.55,17.95,23.81,0.00
21:30:20,19.9,13.6,50.1,0.8,50.87,51.06,51.14,51.09,50.82,49.55,17.94,23.81,0.00
21:30:30,19.9,13.6,50.0,0.8,50.99,51.07,51.16,51.09,50.82,49.55,17.95,23.82,0.00
21:30:40,19.9,13.6,50.0,0.8,51,51.07,51.15,51.09,50.82,49.54,17.95,23.82,0.00
21:30:50,19.9,13.6,50.0,0.8,50.94,51.07,51.15,51.09,50.82,49.53,17.95,23.82,0.00
21:31:00,19.9,13.6,50.0,0.8,51.06,51.07,51.15,51.09,50.83,49.55,17.94,23.83,0.00
21:31:10,19.9,13.6,49.9,0.8,50.96,51.07,51.14,51.09,50.82,49.55,17.95,23.83,0.00
21:31:20,19.9,13.6,50.0,0.8,50.96,51.08,51.14,51.09,50.82,49.55,17.95,23.83,0.00
21:31:30,19.8,13.5,49.9,0.8,51.01,51.08,51.14,51.08,50.82,49.53,17.94,23.83,0.00
21:31:40,19.8,13.5,49.9,0.8,51.04,51.07,51.14,51.08,50.82,49.53,17.94,23.83,0.00
21:31:50,19.8,13.5,49.9,0.8,50.99,51.07,51.14,51.08,50.82,49.53,17.94,23.82,0.00
21:32:00,19.8,13.5,49.9,0.8,50.97,51.06,51.15,51.08,50.81,49.52,17.95,23.83,0.00
21:32:10,19.8,13.5,49.9,0.8,50.99,51.07,51.16,51.09,50.83,49.54,17.95,23.85,0.00
21:32:20,19.8,13.5,49.9,0.8,51.01,51.07,51.14,51.08,50.81,49.52,17.94,23.84,0.00
21:32:30,19.8,13.5,50.0,0.8,51,51.06,51.14,51.09,50.81,49.53,17.94,23.83,0.00
21:32:40,19.8,13.5,49.9,0.8,51.03,51.08,51.15,51.09,50.82,49.52,17.95,23.83,0.00
21:32:50,19.7,13.4,49.8,0.8,51.02,51.08,51.15,51.08,50.81,49.53,17.95,23.83,0.00
21:33:00,19.7,13.5,50.0,0.8,51.04,51.09,51.15,51.09,50.81,49.54,17.95,23.84,0.00
21:33:10,19.7,13.5,50.0,0.8,50.99,51.07,51.14,51.09,50.81,49.53,17.94,23.83,0.00
21:33:20,19.7,13.5,50.0,0.8,50.95,51.06,51.16,51.08,50.82,49.53,17.95,23.85,0.00
21:33:30,19.7,13.5,50.0,0.8,50.96,51.06,51.15,51.09,50.82,49.52,17.95,23.84,0.00
21:33:40,19.7,13.5,50.1,0.8,50.97,51.06,51.15,51.09,50.82,49.52,17.95,23.85,0.00
21:33:50,19.7,13.5,50.1,0.8,50.92,51.07,51.15,51.08,50.81,49.52,17.94,23.83,0.00
21:34:00,19.8,13.5,50.1,0.8,50.95,51.08,51.15,51.09,50.82,49.52,17.95,23.85,0.00
21:34:10,19.8,13.5,50.1,0.8,50.89,51.05,51.15,51.08,50.81,49.53,17.95,23.84,0.00
21:34:20,19.8,13.5,50.1,0.8,50.94,51.06,51.14,51.08,50.82,49.52,17.95,23.85,0.00
21:34:30,19.9,13.6,50.0,0.8,50.96,51.06,51.14,51.08,50.81,49.52,17.95,23.83,0.00
21:34:40,19.9,13.7,50.2,0.8,50.94,51.06,51.14,51.08,50.82,49.53,17.94,23.84,0.00
21:34:50,19.9,13.7,50.1,0.8,50.95,51.05,51.13,51.09,50.82,49.53,17.95,23.84,0.00
21:35:00,19.9,13.7,50.1,0.8,51.02,51.06,51.14,51.08,50.8,49.52,17.94,23.83,0.00
21:35:10,19.9,13.7,50.1,0.8,51.02,51.04,51.13,51.07,50.8,49.52,17.94,23.83,0.00
21:35:20,19.9,13.6,50.1,0.8,51.02,51.04,51.14,51.07,50.81,49.52,17.95,23.83,0.00
21:35:30,19.9,13.6,50.0,0.8,50.93,51.04,51.13,51.07,50.8,49.5,17.94,23.82,0.00
21:35:40,19.9,13.6,50.1,0.8,50.99,51.06,51.14,51.08,50.82,49.52,17.95,23.84,0.00
21:35:50,19.8,13.6,50.0,0.8,50.95,51.06,51.14,51.07,50.8,49.51,17.94,23.83,0.00
21:36:00,19.8,13.5,50.0,0.8,50.84,51.03,51.15,51.07,50.82,49.52,17.95,23.83,0.00
21:36:10,19.8,13.5,49.9,0.8,50.91,51.04,51.14,51.08,50.8,49.51,17.95,23.83,0.00
21:36:20,19.8,13.5,49.9,0.8,50.97,51.04,51.14,51.08,50.8,49.51,17.94,23.83,0.00
21:36:30,19.8,13.5,50.0,0.8,50.98,51.03,51.13,51.08,50.8,49.51,17.94,23.83,0.00
21:36:40,19.8,13.5,49.9,0.8,50.95,51.05,51.13,51.06,50.79,49.49,17.94,23.81,0.00
21:36:50,19.8,13.5,50.0,0.8,51.03,51.06,51.13,51.07,50.8,49.51,17.94,23.82,0.00
21:37:00,19.8,13.5,50.1,0.8,51.04,51.06,51.13,51.08,50.8,49.51,17.95,23.82,0.00
21:37:10,19.7,13.5,50.1,0.8,51.01,51.06,51.13,51.08,50.8,49.51,17.94,23.82,0.00
21:37:20,19.7,13.5,50.1,0.8,51.03,51.06,51.13,51.06,50.8,49.5,17.94,23.81,0.00
21:37:30,19.7,13.5,50.0,0.8,50.97,51.04,51.15,51.07,50.81,49.5,17.95,23.82,0.00
21:37:40,19.8,13.5,50.1,0.8,50.9,51.04,51.14,51.07,50.8,49.5,17.94,23.82,0.00
21:37:50,19.7,13.5,50.0,0.8,50.99,51.06,51.14,51.08,50.81,49.51,17.95,23.81,0.00
21:38:00,19.7,13.5,50.1,0.8,50.98,51.05,51.13,51.07,50.8,49.49,17.94,23.82,0.00
21:38:10,19.7,13.5,50.0,0.8,50.96,51.04,51.12,51.07,50.8,49.5,17.94,23.81,0.00
21:38:20,19.8,13.5,50.1,0.8,50.94,51.04,51.13,51.08,50.8,49.51,17.95,23.82,0.00
21:38:30,19.8,13.5,50.1,0.8,51.02,51.05,51.13,51.07,50.8,49.49,17.94,23.81,0.00
21:38:40,19.8,13.6,50.1,0.8,50.98,51.05,51.14,51.07,50.8,49.5,17.94,23.81,0.00
21:38:50,19.8,13.6,50.2,0.8,50.92,51.05,51.12,51.06,50.8,49.5,17.94,23.81,0.00
21:39:00,19.9,13.6,50.0,0.8,50.77,51.05,51.15,51.08,50.82,49.51,17.95,23.81,0.00
21:39:10,19.9,13.6,50.0,0.8,50.85,51.04,51.12,51.06,50.8,49.49,17.94,23.81,0.00
21:39:20,19.9,13.6,50.0,0.8,50.92,51.03,51.13,51.06,50.8,49.49,17.95,23.81,0.00
21:39:30,19.9,13.6,50.0,0.8,51.02,51.06,51.13,51.07,50.8,49.49,17.94,23.83,0.00
21:39:40,19.9,13.6,50.0,0.8,51,51.04,51.13,51.07,50.8,49.49,17.94,23.81,0.00
21:39:50,19.9,13.6,50.0,0.8,50.99,51.04,51.12,51.07,50.8,49.48,17.94,23.81,0.00
21:40:00,19.9,13.6,49.9,0.8,50.99,51.04,51.12,51.06,50.79,49.48,17.94,23.79,0.00
21:40:10,19.8,13.5,49.8,0.8,51.02,51.04,51.12,51.06,50.78,49.48,17.93,23.8,0.00
21:40:20,19.8,13.5,49.9,0.8,51.01,51.04,51.12,51.06,50.78,49.48,17.94,23.79,0.00
21:40:30,19.8,13.5,49.9,0.8,50.92,51.03,51.13,51.05,50.78,49.48,17.94,23.8,0.00
21:40:40,19.8,13.5,49.9,0.8,50.75,51.04,51.11,51.06,50.79,49.49,17.94,23.8,0.00
21:40:50,19.8,13.5,49.9,0.8,50.81,51.05,51.11,51.06,50.78,49.49,17.94,23.81,0.00
21:41:00,19.8,13.5,49.9,0.8,50.83,51.05,51.13,51.06,50.79,49.49,17.95,23.81,0.00
21:41:10,19.8,13.5,49.9,0.8,50.82,51.03,51.12,51.06,50.79,49.49,17.94,23.8,0.00
21:41:20,19.8,13.5,50.0,0.8,50.84,51.02,51.12,51.07,50.79,49.49,17.95,23.82,0.00
21:41:30,19.8,13.5,49.9,0.8,50.82,51.01,51.11,51.06,50.8,49.48,17.94,23.8,0.00
21:41:40,19.8,13.5,50.0,0.8,50.86,51.01,51.11,51.06,50.79,49.48,17.94,23.81,0.00
21:41:50,19.8,13.5,50.0,0.8,50.84,50.98,51.09,51.05,50.78,49.48,17.94,23.79,0.00
21:42:00,19.8,13.5,50.0,0.8,50.86,50.98,51.11,51.06,50.78,49.48,17.94,23.8,0.00
21:42:10,19.8,13.5,49.9,0.8,50.94,51,51.11,51.07,50.79,49.48,17.94,23.81,0.00
21:42:20,19.8,13.5,50.1,0.8,50.9,51.02,51.12,51.07,50.78,49.48,17.95,23.82,0.00
21:42:30,19.8,13.5,50.0,0.8,50.84,51.02,51.12,51.06,50.78,49.47,17.94,23.81,0.00
21:42:40,19.8,13.5,49.9,0.8,50.88,51,51.12,51.07,50.78,49.47,17.94,23.81,0.00
21:42:50,19.9,13.6,50.0,0.8,50.86,51,51.11,51.06,50.79,49.48,17.94,23.82,0.00
21:43:00,19.9,13.6,49.9,0.8,50.83,50.99,51.11,51.06,50.78,49.47,17.94,23.81,0.00
21:43:10,19.9,13.6,49.9,0.8,50.88,50.99,51.11,51.05,50.78,49.46,17.94,23.8,0.00
21:43:20,19.9,13.6,49.9,0.8,50.93,51.01,51.11,51.05,50.77,49.46,17.94,23.81,0.00
21:43:30,19.9,13.6,50.0,0.8,50.96,51.02,51.11,51.05,50.78,49.46,17.94,23.81,0.00
21:43:40,19.9,13.6,50.0,0.8,50.92,51.02,51.1,51.07,50.79,49.46,17.95,23.82,0.00
21:43:50,19.9,13.6,50.0,0.8,51.01,51.02,51.09,51.05,50.77,49.45,17.93,23.8,0.00
21:44:00,19.9,13.6,50.0,0.8,50.98,51.02,51.11,51.06,50.78,49.47,17.94,23.82,0.00
21:44:10,19.8,13.5,50.0,0.8,51.01,51.02,51.1,51.04,50.78,49.46,17.94,23.81,0.00
21:44:20,19.8,13.6,50.0,0.8,50.93,51.03,51.1,51.07,50.79,49.47,17.94,23.82,0.00
21:44:30,19.8,13.5,49.8,0.8,50.9,51.02,51.1,51.04,50.76,49.46,17.93,23.81,0.00
21:44:40,19.8,13.5,49.9,0.8,50.92,51.03,51.11,51.05,50.77,49.47,17.94,23.8,0.00
21:44:50,19.8,13.5,49.9,0.8,50.96,51.04,51.11,51.06,50.77,49.47,17.94,23.82,0.00
21:45:00,19.8,13.5,50.0,0.8,51,51.02,51.1,51.04,50.78,49.47,17.93,23.81,0.00
21:45:10,19.8,13.5,49.9,0.8,50.97,51.02,51.1,51.04,50.77,49.47,17.94,23.82,0.00
21:45:20,19.8,13.5,50.0,0.8,50.91,51.05,51.12,51.06,50.78,49.47,17.94,23.82,0.00
21:45:30,19.8,13.5,50.0,0.8,50.82,51.04,51.11,51.05,50.78,49.47,17.94,23.82,0.00
21:45:40,19.8,13.5,49.9,0.8,50.86,51.04,51.11,51.05,50.77,49.47,17.94,23.81,0.00
21:45:50,19.7,13.5,49.9,0.8,50.87,51.04,51.11,51.04,50.77,49.45,17.94,23.81,0.00
21:46:00,19.7,13.5,50.0,0.8,50.88,51.02,51.11,51.04,50.77,49.44,17.94,23.8,0.00
21:46:10,19.7,13.4,50.0,0.8,50.91,51.04,51.1,51.04,50.76,49.45,17.94,23.81,0.00
21:46:20,19.7,13.5,50.0,0.8,50.94,51.04,51.11,51.05,50.79,49.46,17.94,23.81,0.00
21:46:30,19.7,13.5,49.9,0.8,50.94,51.03,51.1,51.04,50.77,49.44,17.93,23.81,0.00
21:46:40,19.8,13.5,49.9,0.8,50.99,51.03,51.1,51.04,50.78,49.45,17.93,23.8,0.00
21:46:50,19.8,13.5,50.1,0.8,51.01,51.03,51.11,51.04,50.77,49.45,17.94,23.8,0.00
21:47:00,19.9,13.6,50.0,0.8,51.03,51.03,51.1,51.03,50.76,49.43,17.94,23.8,0.00
21:47:10,19.9,13.6,50.0,0.8,50.99,51.03,51.1,51.04,50.76,49.44,17.94,23.81,0.00
21:47:20,19.9,13.6,50.1,0.8,51.03,51.03,51.11,51.04,50.77,49.44,17.94,23.81,0.00
21:47:30,19.9,13.6,49.9,0.8,51.03,51.03,51.12,51.03,50.77,49.44,17.94,23.82,0.00
21:47:40,19.9,13.6,49.9,0.8,51.01,51.02,51.11,51.03,50.76,49.44,17.94,23.8,0.00
21:47:50,19.9,13.6,49.9,0.8,51.02,51.03,51.11,51.05,50.77,49.45,17.94,23.81,0.00
21:48:00,19.9,13.6,50.0,0.8,51.01,51.04,51.12,51.04,50.77,49.45,17.94,23.81,0.00
21:48:10,19.9,13.5,49.8,0.8,50.9,51.02,51.11,51.05,50.77,49.44,17.94,23.8,0.00
21:48:20,19.8,13.5,49.8,0.8,50.82,51.02,51.11,51.04,50.77,49.45,17.94,23.8,0.00
21:48:30,19.8,13.5,49.8,0.8,50.88,51.01,51.1,51.04,50.77,49.44,17.93,23.79,0.00
21:48:40,19.8,13.5,50.0,0.8,50.9,51.02,51.1,51.04,50.77,49.44,17.94,23.8,0.00
21:48:50,19.8,13.5,49.8,0.8,50.94,51.02,51.11,51.04,50.77,49.44,17.94,23.81,0.00
21:49:00,19.8,13.5,49.9,0.8,50.96,51.01,51.1,51.03,50.76,49.44,17.93,23.8,0.00
21:49:10,19.8,13.5,49.9,0.8,50.98,51.02,51.1,51.04,50.76,49.44,17.94,23.8,0.00
21:49:20,19.8,13.5,49.9,0.8,51.01,51.03,51.1,51.04,50.76,49.44,17.94,23.8,0.00
21:49:30,19.8,13.5,49.8,0.8,51.03,51.02,51.09,51.04,50.76,49.44,17.94,23.81,0.00
21:49:40,19.8,13.5,49.8,0.8,51.04,51.04,51.1,51.05,50.79,49.44,17.94,23.8,0.00
21:49:50,19.7,13.4,49.8,0.8,50.95,51.02,51.11,51.04,50.77,49.44,17.94,23.8,0.00
21:50:00,19.7,13.5,49.9,0.8,50.97,51.04,51.09,51.04,50.76,49.43,17.94,23.8,0.00
21:50:10,19.7,13.5,49.9,0.8,50.95,51.01,51.1,51.03,50.76,49.44,17.94,23.79,0.00
21:50:20,19.7,13.5,49.9,0.8,51,51.02,51.11,51.04,50.77,49.44,17.94,23.8,0.00
21:50:30,19.7,13.5,49.9,0.8,50.93,51,51.09,51.03,50.76,49.43,17.93,23.78,0.00
21:50:40,19.7,13.5,50.0,0.8,50.95,51.01,51.09,51.04,50.75,49.43,17.94,23.79,0.00
21:50:50,19.7,13.5,50.0,0.8,50.96,50.99,51.08,51.03,50.74,49.42,17.93,23.78,0.00
21:51:00,19.8,13.5,50.0,0.8,50.97,51.02,51.09,51.03,50.75,49.42,17.94,23.79,0.00
21:51:10,19.8,13.5,49.9,0.8,50.97,51.02,51.09,51.04,50.75,49.42,17.93,23.79,0.00
