Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
21:51:20,19.8,13.6,50.0,0.8,50.97,51.02,51.1,51.04,50.75,49.42,17.94,23.8,0.00
21:51:30,19.9,13.6,49.9,0.8,50.91,51.02,51.09,51.02,50.76,49.43,17.94,23.79,0.00
21:51:40,19.9,13.6,50.0,0.8,50.87,51.03,51.11,51.04,50.76,49.44,17.94,23.8,0.00
21:51:50,19.9,13.6,50.0,0.8,50.81,51.02,51.1,51.03,50.75,49.43,17.94,23.78,0.00
21:52:00,19.9,13.6,49.9,0.8,50.91,51,51.09,51.02,50.75,49.43,17.93,23.78,0.00
21:52:10,19.9,13.6,50.0,0.8,50.9,51.01,51.1,51.03,50.76,49.43,17.94,23.78,0.00
21:52:20,19.9,13.6,50.0,0.8,50.89,50.99,51.09,51.04,50.75,49.43,17.94,23.79,0.00
21:52:30,19.9,13.6,49.9,0.8,50.95,50.98,51.09,51.02,50.76,49.43,17.94,23.77,0.00
21:52:40,19.9,13.5,49.8,0.8,50.94,50.99,51.09,51.03,50.76,49.42,17.94,23.78,0.00
21:52:50,19.8,13.5,49.8,0.8,50.93,51.01,51.09,51.02,50.76,49.43,17.94,23.79,0.00
21:53:00,19.8,13.5,49.8,0.8,50.97,51,51.08,51.02,50.75,49.41,17.94,23.77,0.00
21:53:10,19.8,13.5,49.9,0.8,50.9,50.98,51.07,51.01,50.74,49.39,17.92,23.75,0.00
21:53:20,19.8,13.5,49.9,0.8,50.88,51,51.08,51.02,50.75,49.4,17.93,23.77,0.00
21:53:30,19.8,13.5,49.8,0.8,50.9,51.01,51.09,51.02,50.75,49.41,17.94,23.78,0.00
21:53:40,19.8,13.5,49.9,0.8,50.88,51.02,51.08,51.02,50.75,49.41,17.93,23.77,0.00
21:53:50,19.8,13.5,49.9,0.8,50.87,51.01,51.09,51.03,50.75,49.41,17.94,23.77,0.00
21:54:00,19.8,13.5,49.8,0.8,50.81,51,51.08,51.02,50.75,49.41,17.94,23.76,0.00
21:54:10,19.8,13.5,49.9,0.8,50.84,50.98,51.07,51.02,50.75,49.41,17.94,23.77,0.00
21:54:20,19.7,13.5,50.0,0.8,50.89,50.98,51.09,51.02,50.75,49.41,17.93,23.76,0.00
21:54:30,19.8,13.5,50.0,0.8,50.95,50.99,51.07,51.01,50.74,49.41,17.93,23.76,0.00
21:54:40,19.8,13.5,49.9,0.8,50.95,51,51.08,51.01,50.75,49.4,17.93,23.75,0.00
21:54:50,19.8,13.5,50.0,0.8,51,51,51.09,51.03,50.75,49.42,17.95,23.75,0.00
21:55:00,19.8,13.5,49.8,0.8,50.98,51.02,51.08,51.03,50.75,49.41,17.93,23.76,0.00
21:55:10,19.8,13.5,50.0,0.8,50.95,51,51.08,51.02,50.75,49.41,17.94,23.75,0.00
21:55:20,19.8,13.6,50.1,0.8,50.97,51,51.08,51.02,50.75,49.41,17.94,23.75,0.00
21:55:30,19.9,13.6,50.0,0.8,50.99,51,51.07,51.01,50.74,49.41,17.94,23.75,0.00
21:55:40,19.9,13.6,49.9,0.8,50.94,51,51.09,51.02,50.74,49.4,17.94,23.75,0.00
21:55:50,19.9,13.6,50.1,0.8,50.91,51.01,51.09,51.01,50.74,49.4,17.94,23.74,0.00
21:56:00,19.9,13.6,50.1,0.8,50.84,50.99,51.08,51.01,50.74,49.41,17.94,23.74,0.00
21:56:10,19.9,13.6,49.9,0.8,50.9,51,51.07,51.01,50.74,49.4,17.94,23.74,0.00
21:56:20,19.8,13.5,49.9,0.8,50.91,51.01,51.08,51.01,50.74,49.4,17.93,23.74,0.00
21:56:30,19.9,13.6,49.9,0.8,50.94,51.01,51.08,51.02,50.74,49.4,17.93,23.75,0.00
21:56:40,19.8,13.6,50.1,0.8,50.94,50.99,51.07,51.01,50.74,49.4,17.93,23.74,0.00
21:56:50,19.8,13.5,49.9,0.8,50.95,51,51.08,51,50.74,49.39,17.93,23.73,0.00
21:57:00,19.8,13.5,50.0,0.8,50.93,50.99,51.08,51.01,50.74,49.4,17.93,23.73,0.00
21:57:10,19.8,13.5,50.0,0.8,50.91,50.99,51.07,51.01,50.74,49.39,17.93,23.74,0.00
21:57:20,19.8,13.5,49.9,0.8,50.9,50.98,51.07,51,50.74,49.4,17.93,23.74,0.00
21:57:30,19.8,13.5,50.0,0.8,50.89,50.96,51.06,51,50.72,49.4,17.93,23.73,0.00
21:57:40,19.8,13.5,50.0,0.8,50.88,50.96,51.07,51,50.72,49.38,17.93,23.72,0.00
21:57:50,19.8,13.5,50.0,0.8,50.92,50.97,51.06,51.02,50.73,49.4,17.94,23.73,0.00
21:58:00,19.8,13.5,50.0,0.8,50.89,50.99,51.05,51.01,50.74,49.4,17.93,23.74,0.00
21:58:10,19.8,13.5,50.1,0.8,50.84,51,51.07,51.02,50.73,49.4,17.94,23.74,0.00
21:58:20,19.8,13.5,50.0,0.8,50.79,50.99,51.06,51,50.73,49.39,17.93,23.72,0.00
21:58:30,19.8,13.5,50.0,0.8,50.81,50.98,51.06,51.01,50.73,49.39,17.93,23.73,0.00
21:58:40,19.8,13.5,50.0,0.8,50.81,50.99,51.07,51.01,50.73,49.39,17.93,23.73,0.00
21:58:50,19.8,13.6,50.1,0.8,50.84,51,51.07,51.01,50.74,49.39,17.94,23.73,0.00
21:59:00,19.8,13.6,50.1,0.8,50.81,51,51.07,51.01,50.74,49.39,17.94,23.73,0.00
21:59:10,19.9,13.6,50.0,0.8,50.73,51,51.07,51.02,50.73,49.39,17.93,23.73,0.00
21:59:20,19.9,13.6,50.1,0.8,50.92,51,51.06,51,50.73,49.39,17.93,23.73,0.00
21:59:30,19.9,13.6,50.0,0.8,50.74,50.99,51.07,51.01,50.73,49.38,17.93,23.73,0.00
21:59:40,19.9,13.6,50.0,0.8,50.72,51,51.07,51.01,50.73,49.38,17.93,23.73,0.00
21:59:50,19.9,13.6,50.0,0.8,50.81,50.98,51.06,50.99,50.72,49.37,17.92,23.72,0.00
22:00:00,19.9,13.6,50.0,0.8,50.91,50.96,51.07,51.02,50.73,49.39,17.94,23.74,0.00
22:00:10,19.9,13.6,50.0,0.8,50.93,50.95,51.05,50.99,50.73,49.37,17.93,23.73,0.00
22:00:20,19.8,13.6,50.0,0.8,50.9,50.96,51.06,50.99,50.72,49.37,17.93,23.72,0.00
22:00:30,19.8,13.6,50.1,0.8,50.92,50.98,51.05,50.99,50.73,49.37,17.93,23.73,0.00
22:00:40,19.8,13.5,49.9,0.8,50.99,50.99,51.07,51.01,50.74,49.37,17.94,23.74,0.00
22:00:50,19.8,13.5,49.9,0.8,50.98,50.98,51.06,51,50.73,49.38,17.93,23.72,0.00
22:01:00,19.8,13.5,50.0,0.8,50.96,51,51.07,51,50.74,49.38,17.94,23.75,0.00
22:01:10,19.8,13.5,50.0,0.8,50.96,51,51.06,51.01,50.74,49.39,17.94,23.74,0.00
22:01:20,19.8,13.5,49.9,0.8,51.01,50.98,51.07,51.01,50.73,49.39,17.94,23.73,0.00
22:01:30,19.8,13.5,50.0,0.8,51,50.99,51.06,50.99,50.73,49.38,17.93,23.73,0.00
22:01:40,19.8,13.5,50.0,0.8,50.97,50.98,51.06,51,50.73,49.37,17.94,23.73,0.00
22:01:50,19.8,13.5,50.1,0.8,50.96,50.98,51.05,50.99,50.72,49.37,17.93,23.72,0.00
22:02:00,19.8,13.5,49.9,0.8,50.99,51,51.07,50.99,50.72,49.37,17.94,23.72,0.00
22:02:10,19.7,13.5,50.1,0.8,50.97,50.98,51.05,51,50.72,49.37,17.93,23.73,0.00
22:02:20,19.7,13.5,50.0,0.8,50.99,50.99,51.07,51,50.72,49.36,17.94,23.73,0.00
22:02:30,19.8,13.5,50.0,0.8,50.98,50.98,51.06,51,50.72,49.36,17.94,23.73,0.00
22:02:40,19.8,13.5,50.1,0.8,51.02,50.99,51.07,51,50.72,49.37,17.94,23.73,0.00
22:02:50,19.8,13.5,50.1,0.8,51.01,50.98,51.05,50.99,50.72,49.37,17.93,23.72,0.00
22:03:00,19.8,13.5,50.0,0.8,51,50.97,51.05,51,50.71,49.36,17.93,23.73,0.00
22:03:10,19.8,13.6,50.0,0.8,50.97,50.98,51.06,50.99,50.72,49.37,17.93,23.73,0.00
22:03:20,19.9,13.6,50.1,0.8,50.89,50.98,51.05,50.99,50.72,49.36,17.93,23.72,0.00
22:03:30,19.9,13.6,50.0,0.8,50.93,50.98,51.04,50.98,50.71,49.36,17.93,23.72,0.00
22:03:40,19.9,13.6,50.1,0.8,50.93,50.97,51.05,50.98,50.72,49.35,17.93,23.72,0.00
22:03:50,19.9,13.6,50.0,0.8,50.95,50.96,51.05,50.99,50.71,49.36,17.93,23.72,0.00
22:04:00,19.9,13.7,50.1,0.8,50.84,50.97,51.06,51,50.73,49.37,17.94,23.72,0.00
22:04:10,19.9,13.6,50.1,0.8,50.85,50.96,51.04,50.98,50.7,49.35,17.93,23.72,0.00
22:04:20,19.9,13.6,50.1,0.8,50.91,50.97,51.06,50.99,50.72,49.36,17.94,23.73,0.00
22:04:30,19.9,13.6,50.0,0.8,50.91,50.96,51.04,50.98,50.7,49.35,17.92,23.71,0.00
22:04:40,19.9,13.6,49.9,0.8,50.92,50.95,51.06,51,50.72,49.36,17.93,23.73,0.00
22:04:50,19.9,13.6,49.9,0.8,50.9,50.93,51.03,50.98,50.7,49.35,17.93,23.72,0.00
22:05:00,19.8,13.5,49.8,0.8,50.91,50.96,51.05,50.98,50.71,49.35,17.93,23.74,0.00
22:05:10,19.8,13.6,50.0,0.8,50.84,50.96,51.04,50.99,50.71,49.34,17.93,23.72,0.00
22:05:20,19.9,13.6,49.9,0.8,50.76,50.96,51.04,50.98,50.71,49.34,17.93,23.72,0.00
22:05:30,19.8,13.5,49.9,0.8,50.81,50.97,51.04,50.99,50.71,49.34,17.93,23.72,0.00
22:05:40,19.8,13.5,49.9,0.8,50.79,50.96,51.04,50.98,50.7,49.34,17.93,23.72,0.00
22:05:50,19.8,13.5,49.9,0.8,50.78,50.96,51.04,50.98,50.72,49.34,17.93,23.73,0.00
22:06:00,19.8,13.5,50.0,0.8,50.74,50.95,51.03,50.98,50.72,49.34,17.93,23.72,0.00
22:06:10,19.7,13.5,50.0,0.8,50.79,50.94,51.04,50.98,50.71,49.35,17.93,23.72,0.00
22:06:20,19.8,13.5,49.9,0.8,50.87,50.96,51.04,50.98,50.72,49.36,17.93,23.73,0.00
22:06:30,19.7,13.5,49.9,0.8,50.89,50.96,51.04,50.99,50.71,49.35,17.94,23.73,0.00
22:06:40,19.7,13.5,50.0,0.8,50.88,50.96,51.04,50.98,50.71,49.35,17.93,23.72,0.00
22:06:50,19.7,13.4,50.1,0.8,50.91,50.96,51.04,50.98,50.7,49.35,17.93,23.73,0.00
22:07:00,19.7,13.4,50.0,0.8,50.89,50.96,51.04,50.98,50.71,49.34,17.93,23.72,0.00
22:07:10,19.7,13.5,50.1,0.8,50.81,50.96,51.04,50.98,50.71,49.35,17.93,23.71,0.00
22:07:20,19.7,13.5,50.1,0.8,50.84,50.97,51.03,50.97,50.7,49.34,17.92,23.7,0.00
22:07:30,19.8,13.5,50.1,0.8,50.84,50.97,51.04,50.98,50.7,49.35,17.93,23.72,0.00
22:07:40,19.8,13.5,50.0,0.8,50.88,50.98,51.04,50.98,50.71,49.34,17.93,23.71,0.00
22:07:50,19.8,13.5,50.0,0.8,50.85,50.96,51.03,50.97,50.7,49.33,17.93,23.7,0.00
22:08:00,19.8,13.6,50.2,0.8,50.75,50.95,51.02,50.97,50.7,49.33,17.93,23.71,0.00
22:08:10,19.9,13.6,50.0,0.8,50.79,50.96,51.04,50.98,50.71,49.34,17.93,23.71,0.00
22:08:20,19.9,13.6,49.9,0.8,50.78,50.94,51.04,50.97,50.71,49.33,17.93,23.7,0.00
22:08:30,19.9,13.6,50.0,0.8,50.78,50.96,51.04,50.98,50.71,49.34,17.93,23.72,0.00
22:08:40,19.9,13.6,50.0,0.8,50.85,50.95,51.03,50.98,50.71,49.32,17.94,23.71,0.00
22:08:50,19.9,13.6,50.0,0.8,50.8,50.92,51.03,50.97,50.69,49.32,17.93,23.7,0.00
22:09:00,19.9,13.6,50.1,0.8,50.9,50.93,51.03,50.97,50.69,49.33,17.93,23.71,0.00
22:09:10,19.8,13.5,50.0,0.8,50.84,50.95,51.04,50.97,50.7,49.33,17.93,23.71,0.00
22:09:20,19.8,13.5,49.9,0.8,50.85,50.96,51.04,50.98,50.71,49.33,17.93,23.72,0.00
22:09:30,19.8,13.5,49.9,0.8,50.91,50.95,51.03,50.98,50.7,49.33,17.93,23.71,0.00
22:09:40,19.8,13.5,49.8,0.8,50.88,50.95,51.01,50.97,50.69,49.32,17.93,23.71,0.00
22:09:50,19.8,13.5,50.0,0.8,50.85,50.96,51.04,50.97,50.7,49.32,17.93,23.71,0.00
22:10:00,19.8,13.5,50.0,0.8,50.87,50.96,51.04,50.97,50.69,49.32,17.93,23.71,0.00
22:10:10,19.8,13.5,49.9,0.8,50.85,50.96,51.04,50.98,50.71,49.33,17.93,23.72,0.00
22:10:20,19.8,13.5,49.9,0.8,50.8,50.94,51.04,50.98,50.7,49.33,17.93,23.71,0.00
22:10:30,19.8,13.5,49.9,0.8,50.8,50.94,51.02,50.98,50.7,49.33,17.93,23.71,0.00
22:10:40,19.8,13.5,50.1,0.8,50.7,50.94,51.02,50.97,50.68,49.31,17.92,23.7,0.00
22:10:50,19.8,13.5,49.9,0.8,50.82,50.93,51.03,50.97,50.68,49.31,17.93,23.7,0.00
22:11:00,19.7,13.5,50.0,0.8,50.79,50.93,51.05,50.98,50.7,49.33,17.93,23.71,0.00
22:11:10,19.7,13.5,50.0,0.8,50.85,50.92,51.03,50.97,50.69,49.31,17.92,23.69,0.00
22:11:20,19.7,13.5,50.1,0.8,50.84,50.94,51.04,50.97,50.7,49.32,17.93,23.71,0.00
22:11:30,19.7,13.5,50.0,0.8,50.89,50.94,51.02,50.97,50.69,49.32,17.93,23.71,0.00
22:11:40,19.8,13.5,50.0,0.8,50.84,50.95,51.03,50.96,50.68,49.31,17.92,23.69,0.00
22:11:50,19.8,13.5,50.0,0.8,50.82,50.96,51.03,50.97,50.69,49.33,17.93,23.7,0.00
22:12:00,19.8,13.5,50.0,0.8,50.84,50.95,51.02,50.96,50.69,49.32,17.93,23.69,0.00
22:12:10,19.8,13.6,50.1,0.8,50.85,50.95,51.03,50.97,50.69,49.32,17.92,23.71,0.00
22:12:20,19.9,13.6,50.0,0.8,50.85,50.95,51.03,50.97,50.69,49.33,17.93,23.69,0.00
22:12:30,19.9,13.6,50.0,0.8,50.86,50.95,51.03,50.97,50.71,49.33,17.93,23.7,0.00
22:12:40,19.9,13.6,49.9,0.8,50.74,50.94,51.03,50.96,50.69,49.31,17.93,23.69,0.00
22:12:50,19.9,13.6,49.9,0.8,50.74,50.96,51.04,50.98,50.7,49.32,17.94,23.7,0.00
22:13:00,19.8,13.5,49.8,0.8,50.76,50.96,51.02,50.96,50.68,49.31,17.93,23.69,0.00
22:13:10,19.8,13.5,49.9,0.8,50.81,50.96,51.03,50.96,50.69,49.31,17.93,23.7,0.00
22:13:20,19.8,13.6,50.0,0.8,50.74,50.95,51.03,50.96,50.68,49.3,17.93,23.7,0.00
22:13:30,19.8,13.5,49.9,0.8,50.85,50.95,51.03,50.97,50.69,49.29,17.94,23.69,0.00
22:13:40,19.8,13.5,49.8,0.8,50.83,50.95,51.03,50.96,50.69,49.31,17.93,23.7,0.00
22:13:50,19.8,13.5,49.8,0.8,50.8,50.96,51.02,50.96,50.68,49.29,17.93,23.7,0.00
22:14:00,19.8,13.5,49.8,0.8,50.82,50.95,51.01,50.95,50.67,49.29,17.92,23.69,0.00
22:14:10,19.8,13.5,49.8,0.8,50.89,50.96,51.03,50.95,50.67,49.3,17.92,23.69,0.00
22:14:20,19.8,13.5,49.9,0.8,50.84,50.96,51.02,50.96,50.68,49.32,17.93,23.7,0.00
22:14:30,19.8,13.5,49.8,0.8,50.72,50.95,51.02,50.96,50.68,49.31,17.93,23.7,0.00
22:14:40,19.8,13.5,49.9,0.8,50.56,50.92,51.02,50.96,50.69,49.31,17.93,23.68,0.00
22:14:50,19.8,13.5,50.0,0.8,50.71,50.9,51.03,50.96,50.69,49.32,17.93,23.7,0.00
22:15:00,19.8,13.5,49.9,0.8,50.68,50.89,51.02,50.95,50.67,49.3,17.92,23.69,0.00
22:15:10,19.8,13.5,50.0,0.8,50.75,50.9,51.02,50.95,50.67,49.3,17.92,23.69,0.00
22:15:20,19.8,13.5,50.0,0.8,50.82,50.93,51.01,50.96,50.68,49.3,17.93,23.69,0.00
22:15:30,19.8,13.5,49.9,0.8,50.9,50.93,51.03,50.96,50.69,49.29,17.93,23.69,0.00
22:15:40,19.8,13.5,49.8,0.8,50.93,50.92,51.01,50.95,50.67,49.29,17.92,23.68,0.00
22:15:50,19.8,13.5,50.0,0.8,50.95,50.94,51.03,50.98,50.69,49.3,17.93,23.7,0.00
22:16:00,19.8,13.5,49.9,0.8,50.91,50.93,51.03,50.96,50.68,49.29,17.93,23.69,0.00
22:16:10,19.8,13.5,49.9,0.8,50.91,50.94,51.02,50.96,50.68,49.29,17.93,23.69,0.00
22:16:20,19.8,13.5,49.9,0.8,50.91,50.94,51.02,50.96,50.68,49.29,17.93,23.69,0.00
22:16:30,19.9,13.6,50.0,0.8,50.75,50.94,51.01,50.96,50.66,49.29,17.92,23.68,0.00
22:16:40,19.9,13.6,49.9,0.8,50.8,50.96,51.02,50.96,50.68,49.3,17.93,23.69,0.00
22:16:50,19.9,13.6,49.9,0.8,50.84,50.95,51.01,50.96,50.68,49.29,17.93,23.69,0.00
22:17:00,19.9,13.6,50.0,0.8,50.75,50.93,51.01,50.95,50.67,49.28,17.93,23.68,0.00
22:17:10,19.9,13.6,49.9,0.8,50.82,50.93,51.02,50.95,50.68,49.29,17.92,23.69,0.00
22:17:20,19.8,13.5,49.9,0.8,50.74,50.93,51.01,50.95,50.67,49.29,17.93,23.68,0.00
22:17:30,19.8,13.5,49.9,0.8,50.81,50.93,51,50.95,50.67,49.29,17.92,23.69,0.00
22:17:40,19.8,13.5,49.9,0.8,50.81,50.95,51.02,50.95,50.69,49.3,17.93,23.69,0.00
22:17:50,19.8,13.5,49.9,0.8,50.83,50.94,51,50.95,50.67,49.27,17.92,23.67,0.00
22:18:00,19.8,13.5,49.9,0.8,50.73,50.93,51,50.95,50.68,49.28,17.92,23.67,0.00
22:18:10,19.8,13.5,49.9,0.8,50.83,50.92,51,50.94,50.66,49.28,17.93,23.67,0.00
22:18:20,19.8,13.5,49.9,0.8,50.75,50.9,51,50.94,50.66,49.28,17.92,23.66,0.00
22:18:30,19.8,13.5,49.8,0.8,50.74,50.92,51.01,50.94,50.68,49.29,17.92,23.66,0.00
22:18:40,19.8,13.5,50.0,0.8,50.72,50.93,51,50.94,50.67,49.29,17.92,23.67,0.00
22:18:50,19.8,13.5,49.9,0.8,50.76,50.92,51,50.95,50.67,49.29,17.93,23.67,0.00
22:19:00,19.8,13.5,49.8,0.8,50.81,50.92,51.01,50.96,50.68,49.29,17.93,23.68,0.00
22:19:10,19.8,13.5,50.0,0.8,50.8,50.9,51,50.93,50.67,49.27,17.92,23.66,0.00
22:19:20,19.8,13.5,49.9,0.8,50.86,50.92,51.02,50.95,50.67,49.28,17.92,23.67,0.00
22:19:30,19.8,13.5,50.0,0.8,50.87,50.92,51.01,50.95,50.67,49.27,17.92,23.67,0.00
22:19:40,19.8,13.5,49.8,0.8,50.87,50.9,51.01,50.96,50.68,49.28,17.93,23.67,0.00
22:19:50,19.9,13.6,50.0,0.8,50.77,50.9,51.01,50.94,50.67,49.27,17.92,23.67,0.00
22:20:00,19.9,13.6,49.9,0.8,50.79,50.92,51,50.94,50.67,49.27,17.92,23.68,0.00
22:20:10,19.9,13.6,49.8,0.8,50.78,50.93,51,50.95,50.67,49.27,17.93,23.67,0.00
22:20:20,19.9,13.6,49.9,0.8,50.87,50.93,50.99,50.94,50.67,49.26,17.92,23.65,0.00
22:20:30,19.9,13.6,49.8,0.8,50.79,50.93,50.99,50.94,50.67,49.27,17.93,23.67,0.00
22:20:40,19.9,13.6,49.9,0.8,50.77,50.92,50.99,50.93,50.65,49.25,17.92,23.65,0.00
22:20:50,19.9,13.6,49.8,0.8,50.75,50.91,51,50.94,50.67,49.26,17.93,23.66,0.00
22:21:00,19.9,13.6,49.9,0.8,50.8,50.9,50.99,50.93,50.66,49.27,17.92,23.65,0.00
22:21:10,19.9,13.6,49.9,0.8,50.76,50.88,51,50.93,50.67,49.26,17.92,23.66,0.00
22:21:20,19.9,13.6,49.9,0.8,50.78,50.9,51,50.94,50.66,49.27,17.93,23.66,0.00
22:21:30,19.9,13.5,49.8,0.8,50.73,50.92,50.99,50.94,50.66,49.27,17.93,23.66,0.00
22:21:40,19.9,13.6,50.0,0.8,50.73,50.9,50.98,50.94,50.65,49.27,17.92,23.65,0.00
22:21:50,19.9,13.5,49.8,0.8,50.75,50.9,51,50.94,50.66,49.26,17.92,23.66,0.00
22:22:00,19.8,13.5,49.9,0.8,50.75,50.9,51,50.93,50.65,49.27,17.93,23.65,0.00
22:22:10,19.8,13.5,49.9,0.8,50.7,50.89,50.98,50.93,50.66,49.26,17.92,23.65,0.00
22:22:20,19.8,13.5,49.9,0.8,50.7,50.9,51,50.95,50.67,49.28,17.93,23.67,0.00
22:22:30,19.8,13.5,49.9,0.8,50.75,50.9,50.99,50.93,50.67,49.26,17.92,23.66,0.00
22:22:40,19.8,13.5,49.9,0.8,50.78,50.92,50.98,50.93,50.66,49.26,17.93,23.66,0.00
22:22:50,19.7,13.5,50.0,0.8,50.77,50.9,50.98,50.94,50.66,49.26,17.93,23.66,0.00
22:23:00,19.7,13.5,50.0,0.8,50.84,50.88,51,50.94,50.66,49.25,17.93,23.66,0.00
22:23:10,19.7,13.4,49.9,0.8,50.82,50.88,50.99,50.95,50.65,49.25,17.92,23.65,0.00
22:23:20,19.7,13.5,49.9,0.8,50.82,50.89,50.99,50.94,50.65,49.25,17.93,23.65,0.00
22:23:30,19.7,13.5,50.0,0.8,50.84,50.89,50.99,50.94,50.66,49.25,17.93,23.65,0.00
22:23:40,19.7,13.5,50.0,0.8,50.79,50.9,50.99,50.94,50.65,49.24,17.92,23.65,0.00
22:23:50,19.7,13.5,50.0,0.8,50.78,50.9,50.98,50.93,50.65,49.24,17.92,23.65,0.00
22:24:00,19.8,13.5,49.9,0.8,50.78,50.91,50.99,50.93,50.65,49.25,17.93,23.66,0.00
22:24:10,19.8,13.5,49.9,0.8,50.77,50.91,50.99,50.93,50.64,49.25,17.92,23.65,0.00
22:24:20,19.9,13.6,49.9,0.8,50.87,50.91,50.99,50.94,50.65,49.26,17.93,23.65,0.00
22:24:30,19.9,13.6,50.0,0.8,50.85,50.92,50.99,50.94,50.66,49.26,17.93,23.67,0.00
22:24:40,19.9,13.6,50.0,0.8,50.86,50.89,50.99,50.92,50.64,49.25,17.92,23.65,0.00
22:24:50,19.9,13.6,50.0,0.8,50.81,50.88,50.98,50.92,50.64,49.24,17.92,23.66,0.00
22:25:00,19.9,13.6,49.9,0.8,50.85,50.9,50.99,50.92,50.66,49.25,17.93,23.67,0.00
22:25:10,19.9,13.6,49.8,0.8,50.85,50.9,50.98,50.92,50.65,49.25,17.92,23.66,0.00
22:25:20,19.9,13.6,49.9,0.8,50.84,50.91,50.98,50.92,50.65,49.25,17.92,23.65,0.00
22:25:30,19.9,13.6,49.9,0.8,50.84,50.91,50.99,50.93,50.65,49.25,17.92,23.67,0.00
22:25:40,19.9,13.6,49.9,0.8,50.79,50.89,50.97,50.92,50.65,49.25,17.92,23.67,0.00
22:25:50,19.8,13.5,49.8,0.8,50.78,50.91,50.99,50.92,50.66,49.23,17.93,23.67,0.00
22:26:00,19.8,13.5,49.8,0.8,50.81,50.9,50.99,50.92,50.65,49.24,17.92,23.66,0.00
22:26:10,19.8,13.5,49.9,0.8,50.76,50.91,50.99,50.92,50.66,49.24,17.92,23.68,0.00
22:26:20,19.8,13.5,49.8,0.8,50.84,50.9,50.99,50.92,50.66,49.24,17.93,23.67,0.00
22:26:30,19.8,13.5,49.8,0.8,50.87,50.91,50.98,50.92,50.65,49.24,17.93,23.67,0.00
22:26:40,19.8,13.5,49.8,0.8,50.87,50.89,50.98,50.91,50.64,49.24,17.92,23.67,0.00
22:26:50,19.8,13.5,49.8,0.8,50.89,50.9,50.98,50.92,50.64,49.23,17.92,23.67,0.00
22:27:00,19.8,13.5,49.9,0.8,50.78,50.92,50.99,50.93,50.65,49.24,17.92,23.68,0.00
22:27:10,19.8,13.5,50.0,0.8,50.86,50.91,50.98,50.92,50.64,49.22,17.93,23.68,0.00
22:27:20,19.7,13.5,50.0,0.8,50.85,50.91,50.97,50.91,50.63,49.22,17.92,23.66,0.00
22:27:30,19.8,13.5,49.9,0.8,50.84,50.91,50.98,50.92,50.64,49.23,17.92,23.68,0.00
22:27:40,19.7,13.5,50.0,0.8,50.79,50.9,50.97,50.92,50.63,49.22,17.92,23.66,0.00
22:27:50,19.8,13.5,49.9,0.8,50.79,50.91,50.99,50.92,50.64,49.23,17.93,23.67,0.00
22:28:00,19.7,13.5,50.0,0.8,50.79,50.9,50.97,50.91,50.64,49.22,17.93,23.67,0.00
22:28:10,19.8,13.5,50.1,0.8,50.84,50.89,50.99,50.92,50.64,49.23,17.92,23.67,0.00
22:28:20,19.8,13.5,49.9,0.8,50.83,50.88,50.96,50.9,50.63,49.23,17.92,23.67,0.00
22:28:30,19.8,13.6,50.1,0.8,50.86,50.89,50.97,50.92,50.64,49.23,17.93,23.67,0.00
22:28:40,19.8,13.6,50.1,0.8,50.83,50.88,50.98,50.92,50.65,49.24,17.93,23.67,0.00
22:28:50,19.9,13.6,50.1,0.8,50.87,50.89,50.98,50.92,50.64,49.23,17.93,23.67,0.00
22:29:00,19.9,13.6,50.0,0.8,50.79,50.91,50.97,50.92,50.64,49.23,17.93,23.67,0.00
22:29:10,19.9,13.6,50.0,0.8,50.78,50.87,50.97,50.91,50.63,49.22,17.92,23.66,0.00
22:29:20,19.9,13.6,50.0,0.8,50.79,50.88,50.98,50.91,50.63,49.22,18.23,23.66,0.00
22:29:30,19.9,13.6,50.1,0.8,50.84,50.87,50.97,50.9,50.62,49.21,17.78,23.64,0.00
22:29:40,19.9,13.6,50.0,0.8,50.86,50.88,50.97,50.9,50.62,49.21,16.66,23.64,0.00
22:29:50,19.9,13.6,50.0,0.8,50.8,50.91,50.97,50.91,50.63,49.22,12.94,23.64,0.00
22:30:00,19.9,13.6,50.0,0.8,50.8,50.9,50.98,50.92,50.63,49.23,13.62,23.65,0.00
22:30:10,19.8,13.5,49.8,0.8,50.86,50.91,50.98,50.91,50.62,49.01,14.19,49.92,3.00
22:30:20,19.8,13.5,50.0,0.8,50.88,50.9,50.97,50.89,50.5,47.36,14.19,50.61,2.97
22:30:30,19.8,13.5,49.8,0.8,50.89,50.9,50.98,50.9,50.43,45.89,14.20,50.67,3.01
22:30:40,19.8,13.5,49.8,0.8,50.88,50.9,50.97,50.9,50.38,45.73,13.81,50.7,2.97
22:30:50,19.8,13.5,49.9,0.8,50.88,50.9,50.95,50.83,50.48,44.48,14.29,50.7,2.98
22:31:00,19.8,13.5,49.9,0.8,50.89,50.9,50.92,50.8,50.15,42.24,14.00,50.7,3.02
22:31:10,19.8,13.5,49.9,0.8,50.92,50.91,50.91,50.81,48.88,41.21,14.00,50.71,2.98
22:31:20,19.8,13.5,49.9,0.8,50.93,50.89,50.9,50.75,48.9,40.33,13.85,50.69,2.99
22:31:30,19.8,13.5,49.9,0.8,50.93,50.91,50.87,50.63,48.46,39.36,13.88,50.71,3.00
22:31:40,19.8,13.5,50.0,0.8,50.93,50.9,50.79,50.52,48.08,38.64,14.05,50.7,2.99
22:31:50,19.8,13.5,50.1,0.8,50.91,50.89,50.66,50.47,45.97,37.34,13.89,50.69,3.01
22:32:00,19.8,13.5,50.1,0.8,50.93,50.88,50.53,50.22,45.88,36.76,14.08,50.7,2.99
22:32:10,19.7,13.5,50.0,7.6,50.93,50.81,50.48,50.26,44.72,36.11,13.93,50.69,2.99
22:32:20,19.8,13.5,49.9,13.2,50.94,50.78,50.47,50.31,42.73,35.29,13.90,50.7,2.99
22:32:30,19.8,13.5,50.0,14.1,50.93,50.75,50.5,50.35,41.43,34.51,13.91,50.71,3.00
22:32:40,19.8,13.5,50.1,14.5,50.93,50.74,50.46,50.32,38.78,34.47,13.84,50.71,3.03
22:32:50,19.8,13.5,50.1,14.7,50.9,50.69,50.3,50.26,37.02,33.69,13.77,50.7,2.99
22:33:00,19.8,13.6,50.2,14.6,50.9,50.62,50.3,50.21,36.06,32.95,14.39,50.7,3.00
22:33:10,19.9,13.6,50.1,14.6,50.89,50.55,50.24,50.26,37.38,31.85,13.90,50.7,2.98
22:33:20,19.9,13.6,50.0,14.7,50.89,50.51,50.21,50.18,35.24,31.59,13.80,50.7,3.00
22:33:30,19.9,13.6,50.1,14.6,50.88,50.48,50.17,50.08,33.89,30.67,13.96,50.7,3.01
22:33:40,19.9,13.6,50.1,235.9,50.87,50.44,50.13,50.06,34.3,30.25,14.19,50.69,3.01
22:33:50,19.9,13.6,50.0,278.7,50.8,50.36,50.06,49.97,32.84,29.83,13.98,50.67,2.98
22:34:00,19.9,13.6,49.9,315.6,50.77,50.33,50.07,49.73,31.72,29.48,13.88,50.68,2.99
22:34:10,19.8,13.5,49.9,340.3,50.72,50.31,50.02,49.79,30.48,29.31,14.27,50.68,3.00
22:34:20,19.8,13.5,50.0,324.2,50.7,50.26,49.98,49.65,29.78,28.43,13.95,50.65,3.00
22:34:30,19.8,13.5,49.8,274.8,50.68,50.22,49.94,49.61,30.01,27.87,13.75,50.64,3.00
22:34:40,19.8,13.5,49.8,250.3,50.65,50.14,49.95,49.21,28.54,27.7,13.80,50.63,3.00
22:34:50,19.7,13.4,49.8,241.4,50.56,50.1,49.91,49.13,28.47,27.61,14.09,50.6,3.04
22:35:00,19.7,13.5,49.9,228.6,50.5,50.07,49.87,48.82,27.95,26.96,13.88,50.59,0.00
22:35:10,19.7,13.5,49.9,262.8,50.5,50.02,49.75,48.63,27.99,27.1,13.88,50.56,0.00
22:35:20,19.7,13.5,50.0,265.5,50.5,49.96,49.71,48.94,28.29,27.33,13.89,50.58,0.00
22:35:30,19.7,13.5,50.0,258.9,50.49,49.97,49.69,49.01,28.08,26.91,13.91,50.55,0.00
22:35:40,19.7,13.4,50.0,259.1,50.45,49.95,49.78,49.12,28.88,26.76,13.92,50.53,0.00
22:35:50,19.7,13.4,50.0,259.6,50.48,49.98,49.78,48.99,29.03,26.83,13.93,50.51,0.00
22:36:00,19.6,13.4,50.0,259.4,50.44,49.95,49.75,48.96,28.51,26.92,13.94,50.42,0.00
22:36:10,19.6,13.3,49.9,259.8,50.47,49.98,49.75,49.03,28.41,26.8,13.96,50.33,0.00
22:36:20,19.6,13.3,49.9,260.0,50.46,50.01,49.75,49.07,28.46,26.79,13.98,50.21,0.00
22:36:30,19.6,13.3,50.0,260.7,50.56,50,49.75,49.13,28.5,26.82,14.01,50.13,0.00
22:36:40,19.6,13.3,50.1,261.4,50.52,50,49.78,49.15,28.54,26.97,14.03,50,0.00
22:36:50,19.5,13.3,49.9,262.7,50.47,50,49.79,49.14,28.84,26.96,14.04,49.96,0.00
22:37:00,19.5,13.3,50.1,263.4,50.45,49.99,49.76,49.14,29.2,26.91,14.05,49.89,0.00
22:37:10,19.5,13.3,50.0,264.5,50.42,50,49.78,49.18,28.97,26.9,14.08,49.85,0.00
22:37:20,19.4,13.2,50.0,266.2,50.42,49.99,49.78,49.09,28.87,26.89,14.10,49.75,0.00
22:37:30,19.4,13.2,50.1,267.2,50.45,50.02,49.81,48.98,29.17,26.91,14.13,49.63,0.00
22:37:40,19.4,13.2,50.2,268.0,50.45,50.01,49.8,48.92,29.14,26.91,14.15,49.54,0.00
22:37:50,19.5,13.3,50.2,269.9,50.44,49.98,49.78,48.91,28.93,26.9,14.16,49.45,0.00
22:38:00,19.5,13.3,50.2,271.1,50.44,49.97,49.75,48.9,28.99,26.88,14.17,49.37,0.00
22:38:10,19.6,13.4,50.3,272.6,50.44,49.98,49.77,48.86,29.06,26.9,14.21,49.3,0.00
22:38:20,19.7,13.4,50.2,273.3,50.42,49.95,49.76,48.93,29.04,26.89,14.23,49.2,0.00
22:38:30,19.7,13.5,50.2,274.3,50.41,49.94,49.77,48.98,29.33,26.89,14.24,49.13,0.00
22:38:40,19.7,13.5,50.3,275.5,50.38,49.96,49.77,49.05,29.31,26.9,14.27,49.04,0.00
22:38:50,19.7,13.5,50.2,277.3,50.44,49.96,49.78,49.1,29.45,26.91,14.29,48.98,0.00
22:39:00,19.8,13.5,50.2,279.6,50.43,49.97,49.76,49.07,29.53,26.95,14.31,48.88,0.00
22:39:10,19.8,13.6,50.2,281.9,50.4,49.98,49.76,49.01,29.66,26.98,14.33,48.81,0.00
22:39:20,19.8,13.6,50.3,284.0,50.35,49.97,49.76,48.95,29.78,27.02,14.35,48.71,0.00
22:39:30,19.8,13.5,50.1,286.3,50.35,49.97,49.75,48.96,29.67,27.07,14.37,48.64,0.00
22:39:40,19.8,13.5,50.2,288.4,50.36,49.98,49.75,48.99,29.64,27.1,14.39,48.56,0.00
22:39:50,19.8,13.5,50.2,289.6,50.37,49.99,49.75,49,29.72,27.11,14.40,48.47,0.00
22:40:00,19.8,13.5,50.1,291.7,50.36,50.01,49.76,49.04,29.84,27.09,14.42,48.4,0.00
22:40:10,19.7,13.5,50.0,293.5,50.37,49.99,49.77,49.01,29.9,27.1,14.44,48.32,0.00
22:40:20,19.7,13.5,50.0,295.8,50.37,49.98,49.76,48.92,30.1,27.12,14.45,48.24,0.00
22:40:30,19.7,13.4,49.9,297.6,50.39,49.96,49.75,48.84,30.12,27.13,14.46,48.16,0.00
22:40:40,19.6,13.4,49.9,299.1,50.4,49.95,49.75,48.86,29.99,27.14,14.47,48.08,0.00
22:40:50,19.7,13.4,49.7,300.3,50.43,49.95,49.77,48.94,30.03,27.16,14.48,48,0.00
22:41:00,19.6,13.4,49.9,301.2,50.44,49.94,49.76,48.99,30.2,27.19,14.49,47.93,0.00
22:41:10,19.6,13.3,50.0,302.9,50.44,49.94,49.77,49.02,30.23,27.2,14.52,47.84,0.00
22:41:20,19.6,13.3,49.9,304.1,50.41,49.93,49.76,48.98,30.32,27.25,14.52,47.76,0.00
22:41:30,19.6,13.3,49.9,305.5,50.34,49.94,49.75,48.94,30.35,27.27,14.53,47.69,0.00
22:41:40,19.5,13.3,49.9,306.7,50.32,49.96,49.77,48.85,30.4,27.26,14.54,47.6,0.00
22:41:50,19.5,13.3,50.1,307.6,50.33,49.97,49.77,48.88,30.57,27.26,14.54,47.52,0.00
22:42:00,19.6,13.3,49.9,308.2,50.3,49.97,49.77,48.9,30.72,27.25,14.56,47.44,0.00
22:42:10,19.6,13.3,49.9,309.0,50.33,49.97,49.77,48.88,30.74,27.24,14.57,47.35,0.00
22:42:20,19.7,13.4,50.1,310.3,50.34,49.97,49.77,48.9,30.62,27.3,14.58,47.28,0.00
22:42:30,19.7,13.5,50.1,310.7,50.36,49.95,49.76,48.88,30.63,27.4,14.59,47.19,0.00
22:42:40,19.7,13.4,49.9,311.9,50.38,49.96,49.76,48.86,30.7,27.45,14.60,47.12,0.00
22:42:50,19.8,13.5,49.9,312.5,50.32,49.95,49.76,48.87,30.94,27.44,14.61,47.03,0.00
22:43:00,19.8,13.5,49.9,313.1,50.37,49.97,49.78,48.9,31.01,27.42,14.63,46.97,0.00
22:43:10,19.8,13.5,49.9,313.6,50.3,49.97,49.77,48.93,31.17,27.37,14.63,46.89,0.00
22:43:20,19.8,13.5,49.9,314.1,50.24,49.96,49.77,48.9,31.15,27.41,14.64,46.79,0.00
22:43:30,19.8,13.5,49.8,315.2,50.23,49.95,49.76,48.88,31.19,27.48,14.65,46.73,0.00
22:43:40,19.8,13.5,49.7,315.8,50.31,49.94,49.76,48.83,31.24,27.54,14.67,46.64,0.00
22:43:50,19.8,13.5,49.9,316.2,50.33,49.94,49.74,48.81,31.29,27.55,14.67,46.55,0.00
22:44:00,19.8,13.5,49.8,316.6,50.34,49.95,49.76,48.85,31.25,27.59,14.69,46.48,0.00
22:44:10,19.8,13.5,49.7,317.3,50.32,49.96,49.75,48.86,31.43,27.61,14.70,46.41,0.00
22:44:20,19.8,13.5,49.8,317.8,50.25,49.95,49.76,48.85,31.52,27.59,14.71,46.33,0.00
22:44:30,19.8,13.5,49.8,318.3,50.29,49.96,49.77,48.84,31.61,27.63,14.72,46.26,0.00
22:44:40,19.7,13.4,49.7,318.9,50.31,49.96,49.76,48.78,31.72,27.69,14.72,46.18,0.00
22:44:50,19.7,13.4,49.6,319.1,50.26,49.96,49.76,48.73,31.71,27.71,14.74,46.1,0.00
22:45:00,19.7,13.4,49.5,319.5,50.26,49.96,49.77,48.76,31.77,27.73,14.75,46.02,0.00
22:45:10,19.6,13.3,49.5,320.3,50.32,49.95,49.76,48.84,31.87,27.75,14.75,45.94,0.00
22:45:20,19.6,13.3,49.4,321.1,50.31,49.94,49.75,48.86,31.98,27.75,14.77,45.87,0.00
22:45:30,19.5,13.2,49.6,321.7,50.37,49.95,49.76,48.82,32.03,27.82,14.78,45.81,0.00
22:45:40,19.5,13.2,49.6,322.4,50.12,49.94,49.75,48.76,32.01,27.87,14.79,45.71,0.00
22:45:50,19.5,13.2,49.7,322.9,50.06,49.94,49.76,48.74,32.1,27.87,14.80,45.64,0.00
22:46:00,19.4,13.1,49.5,323.0,50.21,49.94,49.76,48.76,32.2,27.89,14.81,45.57,0.00
22:46:10,19.4,13.1,49.7,323.4,50.16,49.96,49.77,48.79,32.32,27.91,14.82,45.49,0.00
22:46:20,19.3,13.1,49.6,323.7,50.18,49.95,49.77,48.81,32.38,27.92,14.82,45.41,0.00
22:46:30,19.3,13.1,49.7,323.9,50.09,49.94,49.76,48.78,32.4,27.96,14.84,45.33,0.00
22:46:40,19.3,13.1,49.9,324.1,50.27,49.94,49.77,48.75,32.44,28.03,14.85,45.24,0.00
22:46:50,19.3,13.1,49.9,324.5,50.3,49.95,49.75,48.71,32.54,28.07,14.86,45.16,0.00
22:47:00,19.3,13.1,49.9,324.7,50.35,49.95,49.76,48.7,32.63,28.12,14.87,45.1,0.00
22:47:10,19.3,13.1,49.8,324.9,50.35,49.94,49.76,48.68,32.69,28.11,14.87,45.02,0.00
22:47:20,19.4,13.2,50.0,324.9,50.28,49.96,49.77,48.7,32.83,28.13,14.89,44.95,0.00
22:47:30,19.5,13.2,49.9,325.3,50.3,49.95,49.76,48.73,32.92,28.17,14.90,44.86,0.00
22:47:40,19.5,13.3,49.8,325.5,50.2,49.94,49.76,48.75,32.95,28.23,14.91,44.8,0.00
22:47:50,19.6,13.3,49.9,325.9,50.24,49.93,49.74,48.74,32.97,28.27,14.91,44.7,0.00
22:48:00,19.6,13.4,49.9,325.9,49.95,49.94,49.76,48.74,33.03,28.29,14.93,44.65,0.00
22:48:10,19.7,13.4,49.8,326.2,49.9,49.94,49.76,48.73,33.09,28.33,14.93,44.57,0.00
22:48:20,19.7,13.4,49.8,326.1,49.96,49.93,49.75,48.71,33.18,28.35,14.94,44.49,0.00
22:48:30,19.8,13.5,49.7,326.4,50.03,49.94,49.75,48.7,33.27,28.36,14.95,44.42,0.00
22:48:40,19.8,13.5,49.8,326.6,50.02,49.92,49.74,48.64,33.33,28.4,14.96,44.34,0.00
22:48:50,19.8,13.5,49.8,327.1,50.12,49.95,49.75,48.6,33.38,28.46,14.97,44.28,0.00
22:49:00,19.8,13.5,49.8,327.4,50.16,49.93,49.75,48.6,33.37,28.49,14.98,44.2,0.00
22:49:10,19.8,13.5,49.8,327.5,50.12,49.95,49.76,48.65,33.45,28.52,14.99,44.14,0.00
22:49:20,19.8,13.5,49.8,327.5,50.12,49.95,49.75,48.68,33.59,28.56,15.00,44.07,0.00
22:49:30,19.8,13.5,49.8,327.9,50.17,49.95,49.75,48.7,33.6,28.58,15.01,43.99,0.00
22:49:40,19.8,13.5,49.8,328.6,50.2,49.95,49.76,48.67,33.67,28.62,15.02,43.92,0.00
22:49:50,19.8,13.5,49.8,328.5,50.21,49.95,49.75,48.64,33.73,28.66,15.03,43.84,0.00
22:50:00,19.7,13.4,49.8,328.7,50.19,49.94,49.75,48.64,33.81,28.7,15.04,43.77,0.00
22:50:10,19.7,13.5,49.9,328.6,50.15,49.93,49.74,48.61,33.88,28.73,15.04,43.69,0.00
22:50:20,19.7,13.4,49.9,328.9,50.21,49.93,49.75,48.62,34.01,28.77,15.05,43.62,0.00
22:50:30,19.6,13.4,49.8,329.6,50.26,49.93,49.75,48.63,34.06,28.8,15.07,43.57,0.00
22:50:40,19.6,13.3,49.8,330.0,50.21,49.92,49.75,48.61,34.05,28.84,15.07,43.49,0.00
22:50:50,19.6,13.3,49.7,330.3,50.17,49.92,49.74,48.56,34.13,28.88,15.07,43.42,0.00
22:51:00,19.5,13.3,49.8,330.2,50.21,49.93,49.75,48.54,34.12,28.93,15.09,43.34,0.00
22:51:10,19.5,13.2,49.7,330.4,50.22,49.92,49.74,48.56,34.21,28.94,15.10,43.28,0.00
22:51:20,19.4,13.2,49.8,330.6,50.24,49.93,49.74,48.54,34.3,28.96,15.11,43.19,0.00
22:51:30,19.4,13.2,49.8,331.3,50.29,49.95,49.76,48.56,34.41,29.02,15.13,43.14,0.00
22:51:40,19.3,13.1,49.8,331.5,50.31,49.93,49.75,48.58,34.45,29.07,15.13,43.06,0.00
22:51:50,19.3,13.1,49.9,331.6,50.3,49.94,49.76,48.57,34.52,29.15,15.15,43.01,0.00
22:52:00,19.3,13.1,49.9,332.0,50.25,49.95,49.76,48.56,34.57,29.19,15.15,42.93,0.00
22:52:10,19.3,13.1,50.1,332.0,50.25,49.94,49.76,48.57,34.63,29.2,15.16,42.86,0.00
22:52:20,19.3,13.1,50.0,332.4,50.24,49.93,49.74,48.54,34.73,29.21,15.17,42.78,0.00
22:52:30,19.3,13.1,50.0,332.2,50.23,49.94,49.75,48.57,34.75,29.25,15.18,42.71,0.00
22:52:40,19.3,13.1,50.2,332.4,50.2,49.94,49.74,48.56,34.78,29.29,15.18,42.65,0.00
22:52:50,19.4,13.2,50.2,332.9,50.24,49.95,49.76,48.52,34.82,29.35,15.20,42.57,0.00
22:53:00,19.5,13.3,50.1,333.3,50.25,49.95,49.76,48.5,34.9,29.4,15.21,42.51,0.00
22:53:10,19.5,13.3,50.2,333.0,50.11,49.93,49.74,48.49,34.96,29.43,15.21,42.42,0.00
22:53:20,19.6,13.4,50.1,333.6,50.2,49.93,49.74,48.49,35.01,29.47,15.22,42.36,0.00
22:53:30,19.7,13.4,50.1,333.7,50.24,49.93,49.76,48.5,35.07,29.52,15.23,42.3,0.00
22:53:40,19.7,13.5,50.1,333.7,50.3,49.94,49.76,48.51,35.14,29.55,15.24,42.23,0.00
22:53:50,19.7,13.5,50.0,334.0,50.32,49.93,49.75,48.47,35.18,29.58,15.25,42.16,0.00
22:54:00,19.8,13.5,50.0,333.9,50.25,49.94,49.76,48.46,35.26,29.64,15.25,42.1,0.00
22:54:10,19.8,13.5,49.9,334.4,50.3,49.94,49.76,48.48,35.32,29.68,15.27,42.04,0.00
22:54:20,19.9,13.6,50.0,334.5,50.19,49.93,49.75,48.47,35.4,29.73,15.27,41.96,0.00
22:54:30,19.9,13.6,49.9,334.9,50.05,49.93,49.75,48.47,35.44,29.74,15.28,41.9,0.00
22:54:40,19.8,13.5,49.8,334.8,50.18,49.93,49.74,48.45,35.49,29.79,15.29,41.84,0.00
22:54:50,19.8,13.5,49.9,335.2,50.26,49.94,49.76,48.45,35.55,29.86,15.31,41.78,0.00
22:55:00,19.8,13.5,50.0,334.9,50.26,49.93,49.75,48.42,35.58,29.89,15.31,41.71,0.00
22:55:10,19.8,13.5,49.9,335.6,50.18,49.93,49.76,48.44,35.62,29.93,15.33,41.64,0.00
22:55:20,19.8,13.5,49.9,335.6,50.13,49.94,49.75,48.42,35.68,29.95,15.33,41.59,0.00
22:55:30,19.7,13.5,50.1,336.0,50.21,49.93,49.75,48.43,35.72,29.98,15.34,41.52,0.00
22:55:40,19.7,13.5,50.0,336.5,50.09,49.92,49.74,48.42,35.77,30.02,15.34,41.44,0.00
22:55:50,19.7,13.4,50.0,336.6,50.19,49.93,49.76,48.42,35.87,30.1,15.37,41.39,0.00
22:56:00,19.6,13.4,50.0,337.0,50.14,49.92,49.73,48.39,35.94,30.13,15.37,41.31,0.00
22:56:10,19.6,13.3,49.9,337.1,50.01,49.92,49.74,48.38,35.99,30.17,15.38,41.26,0.00
22:56:20,19.5,13.3,50.0,337.2,49.98,49.92,49.73,48.38,36.06,30.19,15.38,41.18,0.00
22:56:30,19.5,13.3,50.0,337.2,49.98,49.93,49.75,48.4,36.08,30.25,15.40,41.12,0.00
22:56:40,19.4,13.2,49.8,338.1,50.02,49.93,49.75,48.4,36.12,30.3,15.41,41.06,0.00
22:56:50,19.4,13.2,49.9,338.3,50.1,49.93,49.74,48.37,36.18,30.35,15.42,41,0.00
22:57:00,19.4,13.2,49.9,338.6,50.19,49.92,49.73,48.36,36.2,30.37,15.43,40.92,0.00
22:57:10,19.4,13.1,49.9,338.6,50.15,49.92,49.75,48.37,36.27,30.42,15.44,40.86,0.00
22:57:20,19.3,13.1,50.0,339.0,50.04,49.91,49.74,48.37,36.34,30.45,15.45,40.81,0.00
22:57:30,19.3,13.1,49.9,339.2,50,49.91,49.73,48.35,36.39,30.5,15.45,40.73,0.00
22:57:40,19.3,13.1,50.0,339.0,50.01,49.93,49.74,48.34,36.45,30.56,15.48,40.68,0.00
22:57:50,19.3,13.1,50.0,339.3,50.09,49.92,49.74,48.3,36.51,30.61,15.48,40.61,0.00
22:58:00,19.3,13.1,50.2,339.5,49.92,49.93,49.74,48.29,36.55,30.64,15.49,40.54,0.00
22:58:10,19.4,13.2,50.2,339.9,50.02,49.92,49.74,48.3,36.6,30.68,15.50,40.49,0.00
22:58:20,19.5,13.3,50.2,339.4,50.1,49.94,49.75,48.31,36.68,30.75,15.52,40.43,0.00
22:58:30,19.5,13.3,50.1,340.1,50,49.92,49.72,48.3,36.71,30.75,15.51,40.36,0.00
22:58:40,19.6,13.3,50.1,340.3,50.12,49.93,49.74,48.29,36.77,30.82,15.53,40.3,0.00
22:58:50,19.6,13.4,50.2,340.2,50.15,49.93,49.74,48.3,36.82,30.87,15.54,40.25,0.00
22:59:00,19.7,13.4,50.0,340.5,50.13,49.93,49.75,48.32,36.88,30.93,15.56,40.19,0.00
22:59:10,19.7,13.5,50.0,340.8,50.18,49.92,49.74,48.29,36.91,30.94,15.56,40.11,0.00
22:59:20,19.8,13.5,50.1,340.4,50.12,49.91,49.74,48.29,36.97,30.98,15.57,40.06,0.00
22:59:30,19.8,13.5,50.0,341.2,50.11,49.92,49.74,48.29,37.03,31.01,15.59,40.01,0.00
22:59:40,19.8,13.5,49.8,341.7,50.08,49.92,49.74,48.25,37.09,31.09,15.60,39.94,0.00
22:59:50,19.9,13.5,49.8,341.8,50.14,49.91,49.73,48.25,37.12,31.11,15.60,39.87,0.00
23:00:00,19.8,13.5,49.9,341.8,50.14,49.93,49.74,48.25,37.18,31.17,15.62,39.83,0.00
23:00:10,19.8,13.5,49.9,341.7,50.07,49.91,49.73,48.24,37.25,31.2,15.63,39.76,0.00
23:00:20,19.8,13.5,49.9,342.0,50.08,49.93,49.75,48.25,37.28,31.26,15.65,39.71,0.00
23:00:30,19.8,13.5,50.0,342.3,50.05,49.93,49.75,48.23,37.33,31.31,15.66,39.65,0.00
23:00:40,19.8,13.5,49.8,342.7,50.01,49.93,49.73,48.23,37.37,31.34,15.67,39.58,0.00
23:00:50,19.7,13.5,49.9,342.5,49.97,49.92,49.74,48.22,37.41,31.38,15.68,39.54,0.00
23:01:00,19.7,13.5,50.1,342.5,49.88,49.92,49.75,48.21,37.49,31.43,15.70,39.47,0.00
23:01:10,19.7,13.5,50.1,342.8,50.01,49.93,49.74,48.21,37.55,31.47,15.71,39.41,0.00
23:01:20,19.7,13.4,50.0,343.2,49.98,49.92,49.73,48.21,37.6,31.53,15.72,39.35,0.00
23:01:30,19.6,13.4,50.0,343.7,49.93,49.92,49.74,48.19,37.66,31.56,15.74,39.28,0.00
23:01:40,19.6,13.4,50.1,343.7,49.88,49.92,49.75,48.18,37.69,31.62,15.75,39.24,0.00
23:01:50,19.6,13.3,50.0,343.8,49.94,49.91,49.73,48.17,37.73,31.64,15.76,39.17,0.00
23:02:00,19.5,13.3,50.0,344.1,50.01,49.92,49.74,48.17,37.79,31.7,15.78,39.11,0.00
23:02:10,19.4,13.2,50.0,344.8,50.02,49.92,49.73,48.18,37.86,31.75,15.79,39.05,0.00
23:02:20,19.4,13.2,49.9,344.6,50.05,49.93,49.75,48.19,37.9,31.79,15.81,39,0.00
23:02:30,19.4,13.2,50.0,344.8,50.11,49.91,49.74,48.18,37.94,31.83,15.81,38.93,0.00
23:02:40,19.3,13.1,50.1,345.5,50.05,49.91,49.73,48.17,37.99,31.88,15.83,38.88,0.00
23:02:50,19.3,13.1,50.1,345.6,50.01,49.91,49.73,48.16,38.03,31.94,15.84,38.83,0.00
23:03:00,19.3,13.1,50.0,345.8,50.11,49.9,49.74,48.14,38.08,31.99,15.86,38.76,0.00
23:03:10,19.3,13.1,50.1,346.0,50.12,49.92,49.74,48.14,38.14,32.03,15.87,38.71,0.00
23:03:20,19.3,13.1,50.0,346.2,50.07,49.91,49.73,48.13,38.17,32.06,15.88,38.65,0.00
23:03:30,19.4,13.1,50.0,346.5,50.11,49.91,49.75,48.12,38.24,32.12,15.90,38.59,0.00
23:03:40,19.4,13.2,50.1,346.4,50.13,49.92,49.73,48.12,38.27,32.17,15.92,38.53,0.00
23:03:50,19.5,13.3,50.1,346.5,50.09,49.91,49.73,48.12,38.33,32.21,15.92,38.47,0.00
23:04:00,19.6,13.4,50.1,346.7,50.07,49.9,49.74,48.11,38.38,32.25,15.94,38.41,0.00
23:04:10,19.7,13.4,50.1,347.2,50.12,49.92,49.73,48.11,38.41,32.3,15.96,38.36,0.00
23:04:20,19.7,13.5,50.1,346.9,50.14,49.91,49.73,48.12,38.46,32.35,15.97,38.3,0.00
23:04:30,19.8,13.5,50.1,346.6,50.09,49.92,49.74,48.11,38.51,32.39,15.99,38.25,0.00
23:04:40,19.8,13.5,50.1,346.0,50.03,49.92,49.74,48.09,38.55,32.43,16.01,38.19,0.00
23:04:50,19.8,13.5,50.1,346.3,50.02,49.9,49.72,48.06,38.58,32.47,16.01,38.13,0.00
23:05:00,19.8,13.6,50.0,346.9,49.98,49.91,49.73,48.07,38.65,32.52,16.04,38.08,0.00
23:05:10,19.8,13.5,49.9,346.8,49.85,49.93,49.74,48.07,38.71,32.58,16.06,38.04,0.00
23:05:20,19.8,13.6,50.0,347.7,49.87,49.92,49.74,48.06,38.78,32.63,16.08,37.98,0.00
23:05:30,19.8,13.5,50.0,347.8,49.91,49.91,49.73,48.05,38.81,32.67,16.08,37.92,0.00
23:05:40,19.8,13.5,50.0,347.7,49.74,49.9,49.71,48.04,38.85,32.71,16.09,37.86,0.00
23:05:50,19.8,13.6,50.0,347.1,49.79,49.91,49.72,48.05,38.91,32.75,16.12,37.81,0.00
23:06:00,19.8,13.5,50.0,347.2,49.91,49.91,49.73,48.06,38.96,32.8,16.14,37.76,0.00
23:06:10,19.8,13.5,50.0,346.8,49.92,49.91,49.71,48.05,38.98,32.84,16.16,37.7,0.00
23:06:20,19.8,13.5,50.0,347.1,49.89,49.91,49.73,48.02,39.04,32.89,16.18,37.66,0.00
23:06:30,19.8,13.5,50.1,347.6,49.93,49.91,49.72,48.03,39.07,32.93,16.20,37.61,0.00
23:06:40,19.7,13.5,50.1,347.9,50.09,49.92,49.73,48.01,39.12,32.97,16.21,37.55,0.00
23:06:50,19.7,13.4,50.1,348.6,50.1,49.91,49.73,48,39.19,33.03,16.22,37.49,0.00
23:07:00,19.7,13.4,50.1,348.9,50.15,49.9,49.72,48,39.23,33.06,16.23,37.43,0.00
23:07:10,19.6,13.4,50.1,348.8,50.1,49.9,49.72,48.01,39.28,33.12,16.26,37.39,0.00
23:07:20,19.6,13.4,50.2,348.6,50.15,49.9,49.72,48.01,39.33,33.17,16.28,37.34,0.00
23:07:30,19.5,13.3,50.1,349.0,50.01,49.9,49.72,48.01,39.38,33.22,16.30,37.28,0.00
23:07:40,19.5,13.3,50.1,349.3,49.93,49.9,49.72,47.98,39.4,33.25,16.32,37.23,0.00
23:07:50,19.5,13.3,50.0,349.6,49.82,49.91,49.73,47.99,39.46,33.3,16.33,37.17,0.00
23:08:00,19.5,13.2,50.0,350.2,50.07,49.89,49.71,47.97,39.5,33.34,16.34,37.11,0.00
23:08:10,19.4,13.2,50.1,350.3,49.94,49.89,49.71,47.97,39.54,33.39,16.36,37.06,0.00
23:08:20,19.4,13.1,50.0,350.1,50.01,49.9,49.72,47.96,39.59,33.44,16.38,37.01,0.00
23:08:30,19.4,13.2,50.1,349.7,49.85,49.91,49.71,47.96,39.64,33.49,16.40,36.97,0.00
23:08:40,19.3,13.1,50.0,350.3,49.92,49.9,49.72,47.96,39.69,33.54,16.42,36.92,0.00
23:08:50,19.3,13.1,50.1,350.6,49.97,49.9,49.73,47.96,39.74,33.58,16.44,36.86,0.00
23:09:00,19.3,13.1,50.1,350.6,49.78,49.9,49.72,47.96,39.78,33.63,16.46,36.81,0.00
23:09:10,19.5,13.3,50.2,350.8,49.78,49.9,49.72,47.96,39.83,33.69,16.47,36.76,0.00
23:09:20,19.6,13.4,50.3,351.1,49.74,49.89,49.71,47.93,39.87,33.72,16.49,36.7,0.00
23:09:30,19.7,13.5,50.3,351.5,49.8,49.9,49.72,47.92,39.9,33.79,16.51,36.66,0.00
23:09:40,19.7,13.5,50.2,351.2,49.79,49.88,49.71,47.91,39.94,33.81,16.52,36.6,0.00
23:09:50,19.8,13.5,50.3,351.2,49.64,49.89,49.71,47.92,40,33.86,16.55,36.57,0.00
23:10:00,19.8,13.6,50.4,351.6,49.74,49.9,49.72,47.92,40.04,33.91,16.56,36.51,0.00
23:10:10,19.8,13.5,50.3,351.7,49.9,49.89,49.72,47.92,40.09,33.96,16.58,36.46,0.00
23:10:20,19.8,13.5,50.2,351.6,49.86,49.89,49.72,47.92,40.14,34.01,16.60,36.42,0.00
23:10:30,19.8,13.6,50.2,351.5,49.73,49.89,49.72,47.91,40.19,34.06,16.62,36.35,0.00
23:10:40,19.8,13.6,50.0,352.5,49.73,49.9,49.71,47.9,40.24,34.1,16.64,36.32,0.00
23:10:50,19.8,13.5,49.9,353.2,49.89,49.9,49.72,47.89,40.28,34.14,16.66,36.27,0.00
23:11:00,19.8,13.5,49.9,353.2,49.93,49.9,49.72,47.88,40.3,34.2,16.69,36.23,0.00
23:11:10,19.8,13.5,50.1,353.4,49.92,49.91,49.72,47.88,40.35,34.24,16.70,36.18,0.00
23:11:20,19.8,13.5,50.0,353.3,49.82,49.9,49.7,47.87,40.39,34.28,16.71,36.12,0.00
23:11:30,19.8,13.5,49.9,353.7,49.96,49.89,49.71,47.86,40.43,34.32,16.74,36.08,0.00
23:11:40,19.7,13.4,49.7,353.5,49.92,49.89,49.71,47.85,40.49,34.38,16.76,36.03,0.00
23:11:50,19.7,13.4,49.8,354.0,50,49.88,49.7,47.85,40.52,34.41,16.77,35.98,0.00
23:12:00,19.6,13.3,49.6,354.3,50.02,49.89,49.72,47.88,40.59,34.47,16.80,35.94,0.00
23:12:10,19.6,13.3,49.6,354.4,49.95,49.87,49.7,47.85,40.61,34.5,16.81,35.87,0.00
23:12:20,19.6,13.3,49.6,354.6,49.93,49.89,49.71,47.85,40.66,34.56,16.84,35.84,0.00
23:12:30,19.6,13.3,49.6,354.8,50.03,49.89,49.71,47.86,40.69,34.61,16.86,35.79,0.00
23:12:40,19.5,13.3,49.6,355.0,50.01,49.89,49.71,47.84,40.74,34.65,16.88,35.74,0.00
23:12:50,19.4,13.2,49.6,355.3,49.96,49.87,49.7,47.84,40.77,34.69,16.89,35.69,0.00
23:13:00,19.4,13.1,49.6,355.8,49.98,49.88,49.71,47.82,40.82,34.75,16.92,35.64,0.00
23:13:10,19.4,13.1,49.7,355.7,49.98,49.89,49.71,47.83,40.87,34.81,16.94,35.61,0.00
23:13:20,19.4,13.1,49.5,356.0,49.83,49.89,49.72,47.83,40.9,34.85,16.96,35.56,0.00
23:13:30,19.3,13.0,49.5,355.8,49.67,49.88,49.7,47.8,40.93,34.88,16.97,35.49,0.00
23:13:40,19.3,13.0,49.5,356.0,49.74,49.89,49.72,47.81,41,34.95,17.00,35.46,0.00
23:13:50,19.3,13.0,49.5,356.5,49.8,49.89,49.71,47.8,41.01,34.98,17.02,35.39,0.00
23:14:00,19.3,13.0,49.5,356.9,49.93,49.89,49.72,47.81,41.1,35.04,17.04,35.35,0.00
23:14:10,19.3,13.1,49.6,356.7,49.93,49.89,49.71,47.81,41.13,35.08,17.06,35.3,0.00
23:14:20,19.4,13.1,49.5,357.2,49.93,49.88,49.7,47.79,41.16,35.13,17.08,35.24,0.00
23:14:30,19.4,13.1,49.4,356.6,49.94,49.88,49.72,47.78,41.22,35.18,17.10,35.2,0.00
23:14:40,19.4,13.2,49.6,356.9,49.84,49.88,49.71,47.79,41.25,35.23,17.12,35.15,0.00
23:14:50,19.5,13.2,49.5,357.9,49.93,49.87,49.71,47.79,41.29,35.27,17.14,35.11,0.00
23:15:00,19.7,13.4,49.5,358.5,49.8,49.88,49.69,47.78,41.33,35.3,17.16,35.07,0.00
23:15:10,19.7,13.4,49.5,358.0,49.8,49.88,49.71,47.78,41.39,35.37,17.18,35.01,0.00
23:15:20,19.8,13.4,49.3,358.3,49.88,49.87,49.69,47.76,41.4,35.39,17.19,34.96,0.00
23:15:30,19.7,13.4,49.3,357.9,49.69,49.89,49.71,47.76,41.46,35.46,17.21,34.92,0.00
23:15:40,19.7,13.4,49.5,357.9,49.76,49.89,49.7,47.75,41.49,35.5,17.24,34.87,0.00
23:15:50,19.7,13.4,49.2,358.0,49.79,49.88,49.71,47.78,41.54,35.55,17.26,34.84,0.00
23:16:00,19.6,13.2,49.5,357.8,49.94,49.89,49.72,47.77,41.6,35.6,17.29,34.78,0.00
23:16:10,19.5,13.2,49.4,357.8,49.85,49.89,49.71,47.74,41.64,35.65,17.32,34.75,0.00
23:16:20,19.6,13.3,49.3,358.1,49.89,49.87,49.69,47.74,41.67,35.68,17.34,34.7,0.00
23:16:30,19.6,13.3,49.5,358.1,49.87,49.86,49.7,47.73,41.72,35.72,17.35,34.66,0.00
23:16:40,19.7,13.4,49.5,358.6,49.95,49.86,49.7,47.74,41.76,35.78,17.38,34.61,0.00
23:16:50,19.7,13.4,49.6,358.8,49.9,49.88,49.7,47.73,41.79,35.82,17.40,34.57,0.00
23:17:00,19.7,13.4,49.7,359.2,49.93,49.87,49.69,47.71,41.83,35.86,17.42,34.53,0.00
23:17:10,19.6,13.3,49.6,359.6,49.95,49.87,49.7,47.74,41.88,35.92,17.44,34.5,0.00
23:17:20,19.7,13.4,49.8,360.5,49.96,49.87,49.71,47.74,41.93,35.98,17.46,34.46,0.00
23:17:30,19.7,13.4,49.6,360.8,49.84,49.86,49.69,47.71,41.97,36,17.48,34.4,0.00
23:17:40,19.7,13.4,49.7,360.7,49.66,49.87,49.69,47.72,42.01,36.05,17.49,34.35,0.00
23:17:50,19.7,13.4,49.7,360.9,49.85,49.88,49.7,47.72,42.03,36.11,17.52,34.32,0.00
23:18:00,19.6,13.4,49.9,361.3,49.79,49.88,49.7,47.72,42.08,36.16,17.54,34.27,0.00
23:18:10,19.6,13.3,49.8,361.8,49.71,49.86,49.69,47.69,42.12,36.19,17.55,34.22,0.00
23:18:20,19.7,13.4,49.8,362.4,49.78,49.88,49.69,47.7,42.16,36.23,17.57,34.18,0.00
23:18:30,19.7,13.4,49.8,362.6,49.83,49.88,49.69,47.69,42.18,36.28,17.59,34.14,0.00
23:18:40,19.6,13.4,49.9,362.0,49.92,49.88,49.7,47.69,42.24,36.33,17.62,34.1,0.00
23:18:50,19.6,13.3,49.8,362.5,49.79,49.88,49.7,47.68,42.3,36.37,17.64,34.06,0.00
23:19:00,19.5,13.3,50.1,362.5,49.78,49.88,49.69,47.68,42.33,36.43,17.65,34.01,0.00
23:19:10,19.6,13.4,50.1,362.9,49.92,49.87,49.69,47.65,42.34,36.47,17.67,33.97,0.00
23:19:20,19.6,13.3,50.0,362.6,49.83,49.88,49.69,47.67,42.4,36.53,17.69,33.94,0.00
23:19:30,19.7,13.4,50.1,363.1,49.81,49.86,49.69,47.67,42.47,36.57,17.72,33.88,0.00
23:19:40,19.6,13.4,50.0,363.3,49.77,49.87,49.69,47.66,42.5,36.62,17.74,33.85,0.00
23:19:50,19.8,13.5,50.2,363.4,50,49.87,49.7,47.68,42.53,36.68,17.76,33.82,0.00
23:20:00,19.8,13.6,50.2,363.7,49.98,49.86,49.7,47.66,42.57,36.71,17.78,33.77,0.00
23:20:10,19.8,13.5,50.1,364.5,50.01,49.86,49.7,47.66,42.63,36.75,17.80,33.75,0.00
23:20:20,19.7,13.4,50.1,364.5,49.93,49.87,49.71,47.65,42.66,36.81,17.83,33.71,0.00
23:20:30,19.8,13.6,50.3,364.7,49.86,49.87,49.7,47.65,42.68,36.86,17.84,33.67,0.00
23:20:40,19.8,13.6,50.3,364.5,49.88,49.88,49.7,47.66,42.73,36.91,17.87,33.63,0.00
23:20:50,19.7,13.5,50.4,364.2,49.87,49.87,49.69,47.66,42.77,36.94,17.88,33.59,0.00
23:21:00,19.7,13.5,50.4,364.4,49.8,49.88,49.7,47.63,42.81,37,17.91,33.55,0.00
23:21:10,19.5,13.3,50.4,364.7,49.78,49.91,49.7,47.64,42.84,37.04,17.94,33.51,0.00
23:21:20,19.6,13.4,50.3,364.7,49.84,49.9,49.69,47.64,42.89,37.08,17.96,33.47,0.00
23:21:30,19.7,13.5,50.4,364.8,50.01,49.88,49.69,47.63,42.92,37.14,17.98,33.43,0.00
23:21:40,19.6,13.4,50.4,365.5,50,49.89,49.7,47.63,42.97,37.2,18.00,33.4,0.00
23:21:50,19.6,13.4,50.5,364.9,49.98,49.87,49.69,47.63,43.01,37.22,18.02,33.36,0.00
23:22:00,19.7,13.5,50.4,365.6,49.84,49.87,49.69,47.61,43.04,37.26,18.04,33.31,0.00
23:22:10,19.7,13.5,50.6,366.5,49.81,49.87,49.68,47.6,43.07,37.31,18.06,33.28,0.00
23:22:20,19.6,13.4,50.5,366.3,49.9,49.87,49.69,47.61,43.11,37.35,18.08,33.24,0.00
23:22:30,19.6,13.4,50.5,366.7,50.01,49.87,49.68,47.6,43.18,37.4,18.09,33.2,0.00
23:22:40,19.7,13.5,50.5,366.5,49.92,49.88,49.69,47.61,43.21,37.46,18.12,33.17,0.00
23:22:50,19.7,13.5,50.5,367.0,49.99,49.88,49.69,47.62,43.23,37.5,18.14,33.13,0.00
23:23:00,19.7,13.5,50.6,366.9,50,49.88,49.7,47.59,43.25,37.56,18.16,33.09,0.00
23:23:10,19.6,13.4,50.6,367.5,49.91,49.87,49.69,47.59,43.31,37.6,18.17,33.05,0.00
23:23:20,19.7,13.5,50.5,367.5,49.92,49.88,49.7,47.61,43.37,37.65,18.19,33.01,0.00
23:23:30,19.7,13.5,50.5,368.0,49.79,49.87,49.68,47.61,43.39,37.68,18.21,32.98,0.00
23:23:40,19.7,13.5,50.5,368.5,49.83,49.88,49.68,47.6,43.42,37.74,18.23,32.95,0.00
23:23:50,19.7,13.5,50.5,368.4,49.81,49.87,49.69,47.58,43.45,37.78,18.24,32.89,0.00
23:24:00,19.8,13.6,50.5,368.8,49.91,49.9,49.69,47.58,43.5,37.82,18.27,32.87,0.00
23:24:10,19.6,13.4,50.6,369.3,49.97,49.9,49.69,47.58,43.54,37.87,18.28,32.83,0.00
23:24:20,19.7,13.5,50.5,368.9,49.99,49.9,49.69,47.57,43.58,37.91,18.30,32.79,0.00
23:24:30,19.7,13.5,50.4,369.0,49.88,49.87,49.69,47.57,43.63,37.96,18.33,32.75,0.00
23:24:40,19.5,13.3,50.6,368.5,49.68,49.85,49.69,47.54,43.66,38.02,18.34,32.71,0.00
23:24:50,19.6,13.4,50.5,368.8,49.72,49.85,49.69,47.56,43.69,38.06,18.36,32.67,0.00
23:25:00,19.6,13.4,50.4,369.0,49.6,49.86,49.69,47.57,43.74,38.11,18.39,32.64,0.00
23:25:10,19.6,13.4,50.6,369.2,49.66,49.88,49.69,47.56,43.77,38.15,18.41,32.6,0.00
23:25:20,19.6,13.4,50.4,369.5,49.7,49.88,49.69,47.58,43.8,38.2,18.43,32.57,0.00
23:25:30,19.6,13.4,50.7,369.6,49.79,49.91,49.68,47.58,43.85,38.26,18.45,32.53,0.00
23:25:40,19.7,13.5,50.6,369.4,49.79,49.91,49.69,47.57,43.89,38.29,18.47,32.49,0.00
23:25:50,19.7,13.5,50.8,370.2,49.82,49.91,49.69,47.57,43.92,38.33,18.49,32.46,0.00
23:26:00,19.7,13.5,50.6,370.4,49.83,49.87,49.69,47.56,43.95,38.37,18.50,32.42,0.00
23:26:10,19.7,13.5,50.6,370.9,49.74,49.86,49.68,47.56,44,38.42,18.52,32.38,0.00
23:26:20,19.6,13.4,50.6,371.4,49.78,49.87,49.69,47.55,44.03,38.48,18.54,32.35,0.00
23:26:30,19.6,13.5,50.6,372.1,49.68,49.89,49.68,47.54,44.05,38.5,18.56,32.3,0.00
23:26:40,19.7,13.5,50.5,371.6,49.64,49.88,49.68,47.54,44.11,38.56,18.58,32.28,0.00
23:26:50,19.7,13.5,50.6,372.2,49.72,49.89,49.69,47.54,44.15,38.61,18.60,32.25,0.00
23:27:00,19.7,13.5,50.6,372.0,49.76,49.89,49.68,47.55,44.17,38.67,18.61,32.22,0.00
23:27:10,19.7,13.5,50.6,372.4,49.68,49.86,49.67,47.56,44.2,38.7,18.63,32.18,0.00
23:27:20,19.7,13.5,50.6,372.8,49.74,49.86,49.69,47.57,44.25,38.75,18.66,32.15,0.00
23:27:30,19.7,13.5,50.5,372.8,49.76,49.86,49.68,47.54,44.29,38.79,18.68,32.11,0.00
23:27:40,19.7,13.6,50.6,373.0,49.84,49.88,49.69,47.54,44.32,38.83,18.69,32.08,0.00
23:27:50,19.7,13.5,50.7,372.7,49.93,49.88,49.68,47.55,44.37,38.88,18.72,32.05,0.00
23:28:00,19.7,13.5,50.6,373.2,49.84,49.89,49.68,47.55,44.4,38.92,18.73,32,0.00
23:28:10,19.7,13.5,50.5,373.6,49.72,49.89,49.67,47.55,44.45,38.98,18.75,31.97,0.00
23:28:20,19.5,13.4,50.6,374.0,49.86,49.91,49.69,47.57,44.5,39.03,18.61,31.93,0.00
23:28:30,19.5,13.3,50.6,374.1,49.76,49.92,49.7,47.57,44.53,39.09,17.01,31.91,0.00
23:28:40,19.5,13.3,50.5,373.8,49.69,49.92,49.69,47.58,44.55,39.13,16.54,31.87,0.00
23:28:50,19.7,13.5,50.5,374.1,49.66,49.88,49.68,47.58,44.57,39.16,15.83,31.83,0.00
23:29:00,19.7,13.5,50.6,374.2,49.73,49.89,49.68,47.57,44.62,39.22,13.68,31.81,0.00
23:29:10,19.6,13.4,50.5,374.6,49.73,49.9,49.68,47.58,44.64,39.25,13.66,31.76,0.00
23:29:20,19.5,13.4,50.6,374.9,49.84,49.91,49.69,47.59,44.69,39.3,14.08,31.74,0.00
23:29:30,19.5,13.3,50.6,374.9,49.82,49.89,49.68,47.59,44.74,39.35,14.33,31.71,0.00
23:29:40,19.5,13.3,50.6,374.6,49.87,49.89,49.69,47.6,44.78,39.39,14.49,31.68,0.00
