Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
23:29:50,19.7,13.5,50.6,374.9,49.83,49.86,49.68,47.6,44.79,39.42,14.43,31.64,0.00
23:30:00,19.7,13.5,50.5,375.1,49.82,49.86,49.69,47.61,44.83,39.47,14.36,31.61,0.00
23:30:10,19.6,13.4,50.4,375.2,49.82,49.87,49.67,47.6,44.82,39.51,13.95,47.86,1.69
23:30:20,19.7,13.5,50.4,374.3,49.87,49.85,49.68,47.54,44.66,38.92,13.87,49.64,1.69
23:30:30,19.6,13.4,50.3,372.2,49.87,49.85,49.67,47.49,44.68,37.45,14.34,49.75,1.70
23:30:40,19.6,13.4,50.3,369.7,49.85,49.82,49.65,47.41,44.78,36.94,13.96,49.77,1.68
23:30:50,19.5,13.4,50.5,368.2,49.88,49.82,49.62,47.31,44.69,35.74,13.58,49.79,1.69
23:31:00,19.6,13.4,50.4,366.5,49.57,49.8,49.56,47.27,44.09,35.52,14.27,49.79,1.69
23:31:10,19.5,13.3,50.3,365.3,49.67,49.79,49.5,47.28,44.28,34.88,14.59,49.8,1.69
23:31:20,19.6,13.4,50.3,363.2,49.66,49.76,49.32,47.27,44.22,34.47,14.33,49.81,1.68
23:31:30,19.7,13.5,50.4,361.7,49.77,49.74,49.12,47.23,44.08,34.13,13.83,49.79,1.69
23:31:40,19.6,13.4,50.4,359.3,49.73,49.69,49.07,47.2,43.52,33.96,14.09,49.79,1.69
23:31:50,19.5,13.3,50.4,357.5,49.79,49.67,49.14,47.19,43.42,33.31,13.92,49.77,1.68
23:32:00,19.6,13.4,50.3,355.6,49.87,49.64,49.13,47.14,42.91,33.05,14.03,49.77,1.70
23:32:10,19.7,13.5,50.5,353.8,49.87,49.62,49.06,47.12,43.08,32.68,13.72,49.78,1.68
23:32:20,19.8,13.5,50.3,351.8,49.84,49.6,49.02,47.15,42.84,32.26,14.53,49.78,1.68
23:32:30,19.6,13.4,50.2,350.1,49.83,49.57,49.03,47.08,42.61,32.03,14.13,49.78,1.71
23:32:40,19.5,13.3,50.3,348.0,49.85,49.51,49.04,47,41.74,31.56,13.87,49.77,1.70
23:32:50,19.6,13.4,50.4,345.6,49.81,49.45,49.09,47,41.43,31.49,13.98,49.76,1.70
23:33:00,19.6,13.3,50.2,345.0,49.66,49.41,48.98,47,41.75,30.87,14.08,49.75,0.00
23:33:10,19.6,13.4,50.3,345.3,49.55,49.39,48.96,47,41.85,30.92,14.09,49.74,0.00
23:33:20,19.6,13.4,50.2,346.7,49.42,49.37,48.89,47,41.91,30.97,14.09,49.75,0.00
23:33:30,19.5,13.3,50.2,346.7,49.45,49.35,48.9,46.98,41.2,30.8,14.10,49.74,0.00
23:33:40,19.7,13.4,50.2,347.5,49.48,49.33,48.96,46.96,41.73,30.93,14.12,49.72,0.00
23:33:50,19.5,13.3,50.2,348.2,49.7,49.31,49.01,46.95,41.74,30.83,14.13,49.67,0.00
23:34:00,19.5,13.3,50.3,349.0,49.61,49.3,49,46.95,42.36,30.76,14.14,49.64,0.00
23:34:10,19.7,13.5,50.3,349.1,49.59,49.31,48.98,46.97,41.74,30.77,14.17,49.56,0.00
23:34:20,19.7,13.5,50.2,350.4,49.56,49.29,48.96,46.94,41.65,30.83,14.16,49.45,0.00
23:34:30,19.5,13.3,50.3,350.8,49.62,49.31,48.97,46.95,41.01,30.88,14.19,49.35,0.00
23:34:40,19.5,13.3,50.2,351.6,49.57,49.32,48.97,46.97,41.09,30.9,14.21,49.28,0.00
23:34:50,19.5,13.3,50.2,351.9,49.67,49.32,48.97,46.96,41.5,30.95,14.23,49.19,0.00
23:35:00,19.5,13.2,50.1,352.6,49.61,49.31,48.98,46.96,41.9,30.93,14.26,49.13,0.00
23:35:10,19.5,13.3,50.0,353.0,49.61,49.29,48.98,46.93,42.54,30.93,14.27,49.07,0.00
23:35:20,19.6,13.3,50.1,353.4,49.57,49.28,48.99,46.91,42.72,31,14.29,49.02,0.00
23:35:30,19.4,13.2,50.0,353.0,49.53,49.27,48.99,46.93,41.82,31.03,14.29,48.95,0.00
23:35:40,19.5,13.3,50.1,353.7,49.63,49.29,49.02,46.96,41.77,31.06,14.33,48.85,0.00
23:35:50,19.5,13.2,50.0,353.3,49.63,49.27,49.02,46.97,41.52,31.06,14.35,48.77,0.00
23:36:00,19.4,13.2,50.2,354.2,49.55,49.26,49.02,46.97,41.9,31.06,14.37,48.68,0.00
23:36:10,19.4,13.2,50.1,354.7,49.65,49.27,49.02,46.98,42.08,31.04,14.38,48.61,0.00
23:36:20,19.4,13.2,50.1,354.4,49.64,49.29,49.01,46.98,42.41,31.07,14.41,48.53,0.00
23:36:30,19.4,13.2,50.1,354.0,49.74,49.3,49.01,47,42.32,31.15,14.41,48.46,0.00
23:36:40,19.4,13.2,50.1,354.0,49.74,49.3,49.01,47,42.32,31.15,14.41,48.46,0.00
23:36:50,19.5,13.3,50.2,354.2,49.73,49.28,48.97,46.94,42.5,31.27,14.44,48.3,0.00
23:37:00,19.6,13.4,50.1,354.6,49.71,49.3,48.99,46.94,42.19,31.26,14.46,48.23,0.00
23:37:10,19.5,13.3,50.0,354.8,49.67,49.29,48.99,46.97,42.23,31.23,14.47,48.17,0.00
23:37:20,19.5,13.2,49.9,355.3,49.56,49.3,49,47,42.01,31.28,14.48,48.08,0.00
23:37:30,19.6,13.3,50.0,355.0,49.5,49.28,49,47,42.26,31.6,14.49,48.01,0.00
23:37:40,19.5,13.2,49.9,354.8,49.51,49.31,49,47.02,42.56,31.71,14.51,47.94,0.00
23:37:50,19.5,13.3,49.9,354.9,49.64,49.28,49,47.02,42.71,31.68,14.51,47.86,0.00
23:38:00,19.6,13.4,49.8,355.1,49.65,49.28,48.99,47.02,42.56,31.71,14.53,47.78,0.00
23:38:10,19.5,13.3,49.8,355.4,49.67,49.28,48.98,46.99,42.24,31.56,14.53,47.69,0.00
23:38:20,19.6,13.3,49.8,355.3,49.73,49.28,48.98,46.97,42.41,31.49,14.54,47.62,0.00
23:38:30,19.5,13.2,49.8,355.5,49.67,49.28,48.98,46.98,42.29,31.54,14.55,47.55,0.00
23:38:40,19.7,13.4,49.9,355.6,49.69,49.29,48.99,47,42.4,31.82,14.57,47.47,0.00
23:38:50,19.6,13.4,49.9,355.9,49.69,49.29,48.99,47.01,42.6,31.96,14.57,47.4,0.00
23:39:00,19.6,13.3,49.8,356.0,49.64,49.3,48.99,47.01,42.85,31.89,14.58,47.32,0.00
23:39:10,19.8,13.5,49.8,356.8,49.59,49.28,48.98,47.02,42.8,31.85,14.59,47.24,0.00
23:39:20,19.5,13.3,49.7,357.2,49.65,49.27,48.99,47.01,42.7,31.95,14.60,47.16,0.00
23:39:30,19.5,13.2,49.7,357.5,49.66,49.26,48.99,47.02,42.7,32.07,14.61,47.08,0.00
23:39:40,19.6,13.3,49.8,357.3,49.69,49.27,48.99,47.02,42.65,31.99,14.63,47.02,0.00
23:39:50,19.5,13.3,49.7,357.7,49.66,49.25,48.98,47.01,42.83,31.91,14.63,46.91,0.00
23:40:00,19.6,13.3,49.6,358.3,49.67,49.26,48.98,47.01,42.83,32.03,14.64,46.86,0.00
23:40:10,19.5,13.2,49.6,358.3,49.67,49.27,48.99,47.03,43.03,32.22,14.66,46.78,0.00
23:40:20,19.5,13.2,49.7,358.6,49.63,49.26,48.99,47.03,42.86,32.31,14.66,46.69,0.00
23:40:30,19.7,13.4,49.7,358.2,49.5,49.28,48.97,47.03,42.9,32.38,14.68,46.63,0.00
23:40:40,19.5,13.2,49.7,358.2,49.58,49.28,48.97,47.05,42.85,32.43,14.69,46.55,0.00
23:40:50,19.6,13.3,49.6,358.5,49.49,49.27,48.97,47.04,42.79,32.38,14.69,46.47,0.00
23:41:00,19.6,13.3,49.6,358.6,49.55,49.29,48.98,47.06,42.84,32.39,14.71,46.4,0.00
23:41:10,19.6,13.3,49.5,358.5,49.49,49.27,48.97,47.05,42.97,32.47,14.72,46.32,0.00
23:41:20,19.5,13.2,49.6,359.0,49.57,49.27,48.97,47.05,43.13,32.53,14.72,46.24,0.00
23:41:30,19.6,13.3,49.6,359.0,49.47,49.28,48.99,47.06,43.22,32.62,14.74,46.17,0.00
23:41:40,19.6,13.3,49.7,359.6,49.66,49.28,48.99,47.07,43.27,32.76,14.75,46.09,0.00
23:41:50,19.5,13.2,49.7,360.0,49.71,49.28,49,47.07,43.21,32.69,14.76,46.04,0.00
23:42:00,19.7,13.4,49.6,360.4,49.63,49.28,48.98,47.08,43.15,32.71,14.78,45.95,0.00
23:42:10,19.6,13.2,49.5,360.0,49.62,49.26,48.98,47.08,43.2,32.77,14.78,45.87,0.00
23:42:20,19.5,13.2,49.7,360.4,49.6,49.26,48.98,47.09,43.33,32.97,14.79,45.8,0.00
23:42:30,19.5,13.2,49.7,361.1,49.62,49.25,48.98,47.09,43.22,33.08,14.80,45.71,0.00
23:42:40,19.5,13.2,49.6,361.3,49.65,49.26,48.98,47.11,43.44,33.04,14.82,45.66,0.00
23:42:50,19.5,13.3,49.6,361.2,49.61,49.25,48.97,47.11,43.41,32.95,14.82,45.56,0.00
23:43:00,19.5,13.2,49.5,361.5,49.66,49.25,48.96,47.1,43.49,33.09,14.83,45.5,0.00
23:43:10,19.6,13.3,49.6,361.5,49.59,49.26,48.97,47.12,43.43,33.31,14.84,45.41,0.00
23:43:20,19.7,13.4,49.6,362.0,49.58,49.27,48.98,47.12,43.43,33.29,14.85,45.35,0.00
23:43:30,19.6,13.3,49.6,362.0,49.36,49.28,48.97,47.13,43.49,33.24,14.86,45.27,0.00
23:43:40,19.5,13.2,49.6,362.2,49.45,49.28,48.98,47.14,43.51,33.35,14.88,45.2,0.00
23:43:50,19.7,13.4,49.6,362.7,49.52,49.27,48.97,47.14,43.44,33.44,14.88,45.11,0.00
23:44:00,19.6,13.2,49.5,362.6,49.63,49.27,48.96,47.14,43.54,33.53,14.89,45.03,0.00
23:44:10,19.6,13.3,49.6,363.0,49.58,49.29,48.97,47.18,43.7,33.62,14.91,44.97,0.00
23:44:20,19.5,13.2,49.6,363.0,49.55,49.27,48.96,47.17,43.68,33.66,14.91,44.89,0.00
23:44:30,19.5,13.2,49.5,363.1,49.61,49.27,48.97,47.17,43.7,33.63,14.92,44.82,0.00
23:44:40,19.5,13.2,49.7,363.0,49.6,49.27,48.97,47.18,43.72,33.67,14.93,44.76,0.00
23:44:50,19.7,13.4,49.6,363.2,49.68,49.28,48.98,47.2,43.81,33.82,14.94,44.68,0.00
23:45:00,19.5,13.2,49.6,363.7,49.65,49.26,48.96,47.18,43.79,33.89,14.94,44.59,0.00
23:45:10,19.5,13.2,49.6,363.4,49.58,49.26,48.97,47.2,43.81,33.95,14.95,44.52,0.00
23:45:20,19.7,13.4,49.7,363.2,49.59,49.27,48.98,47.2,43.85,34.02,14.97,44.46,0.00
23:45:30,19.7,13.4,49.6,363.1,49.53,49.25,48.97,47.21,43.85,34.09,14.97,44.38,0.00
23:45:40,19.5,13.2,49.5,362.5,49.59,49.27,48.98,47.24,43.87,34.11,14.98,44.31,0.00
23:45:50,19.5,13.2,49.7,362.6,49.62,49.28,48.99,47.24,44,34.14,15.00,44.25,0.00
23:46:00,19.6,13.3,49.6,362.8,49.59,49.25,48.98,47.24,44.04,34.23,15.01,44.16,0.00
23:46:10,19.6,13.4,49.7,363.2,49.59,49.27,48.97,47.25,44.12,34.36,15.01,44.1,0.00
23:46:20,19.6,13.3,49.7,363.4,49.57,49.27,48.96,47.26,44.07,34.31,15.03,44.02,0.00
23:46:30,19.6,13.3,49.7,363.1,49.58,49.27,48.97,47.28,44.15,34.33,15.03,43.96,0.00
23:46:40,19.6,13.3,49.6,363.3,49.59,49.27,48.96,47.27,44.14,34.48,15.05,43.88,0.00
23:46:50,19.6,13.3,49.5,364.2,49.62,49.26,48.95,47.29,44.16,34.59,15.06,43.81,0.00
23:47:00,19.7,13.4,49.8,364.5,49.61,49.26,48.96,47.3,44.16,34.65,15.07,43.74,0.00
23:47:10,19.6,13.3,49.6,364.7,49.63,49.28,48.96,47.31,44.22,34.65,15.07,43.66,0.00
23:47:20,19.7,13.4,49.6,365.1,49.62,49.27,48.96,47.31,44.26,34.67,15.09,43.61,0.00
23:47:30,19.7,13.4,49.6,365.1,49.59,49.26,48.96,47.32,44.26,34.79,15.10,43.52,0.00
23:47:40,19.5,13.2,49.7,365.3,49.61,49.27,48.97,47.34,44.31,34.89,15.11,43.46,0.00
23:47:50,19.5,13.2,49.7,365.2,49.6,49.26,48.96,47.34,44.41,34.92,15.11,43.39,0.00
23:48:00,19.6,13.3,49.6,365.4,49.55,49.26,48.97,47.34,44.44,34.98,15.13,43.32,0.00
23:48:10,19.7,13.4,49.7,365.6,49.57,49.25,48.96,47.36,44.38,35.03,15.13,43.25,0.00
23:48:20,19.7,13.4,49.7,366.3,49.44,49.25,48.94,47.37,44.39,35.06,15.14,43.17,0.00
23:48:30,19.5,13.2,49.7,365.8,49.38,49.27,48.96,47.37,44.44,35.15,15.16,43.1,0.00
23:48:40,19.5,13.3,49.8,366.3,49.47,49.28,48.97,47.39,44.54,35.21,15.17,43.04,0.00
23:48:50,19.5,13.3,49.7,365.5,49.46,49.25,48.95,47.39,44.52,35.26,15.18,42.98,0.00
23:49:00,19.6,13.3,49.8,366.5,49.43,49.26,48.96,47.4,44.55,35.34,15.19,42.92,0.00
23:49:10,19.7,13.4,49.7,366.9,49.51,49.26,48.96,47.4,44.61,35.39,15.20,42.85,0.00
23:49:20,19.5,13.2,49.8,366.8,49.53,49.27,48.97,47.42,44.67,35.46,15.21,42.78,0.00
23:49:30,19.6,13.3,49.8,367.2,49.44,49.26,48.96,47.42,44.66,35.54,15.22,42.72,0.00
23:49:40,19.5,13.2,49.6,367.6,49.52,49.26,48.97,47.44,44.72,35.59,15.23,42.66,0.00
23:49:50,19.4,13.2,49.7,367.8,49.57,49.27,48.96,47.45,44.75,35.64,15.24,42.58,0.00
23:50:00,19.5,13.2,49.7,368.5,49.57,49.27,48.96,47.46,44.77,35.69,15.25,42.52,0.00
23:50:10,19.4,13.1,49.6,369.0,49.46,49.27,48.98,47.47,44.78,35.77,15.26,42.45,0.00
23:50:20,19.4,13.1,49.7,368.6,49.63,49.27,48.96,47.48,44.82,35.79,15.28,42.39,0.00
23:50:30,19.4,13.2,49.7,368.9,49.62,49.25,48.96,47.49,44.91,35.85,15.28,42.31,0.00
23:50:40,19.4,13.1,49.8,368.9,49.65,49.26,48.96,47.51,44.93,35.96,15.30,42.26,0.00
23:50:50,19.4,13.1,49.8,369.4,49.7,49.27,48.97,47.53,44.97,36.02,15.31,42.2,0.00
23:51:00,19.6,13.3,49.7,369.3,49.6,49.26,48.96,47.52,44.99,36.05,15.32,42.12,0.00
23:51:10,19.4,13.1,49.7,369.9,49.36,49.26,48.95,47.52,45.01,36.08,15.33,42.04,0.00
23:51:20,19.5,13.3,49.9,369.4,49.29,49.27,48.96,47.55,45.06,36.17,15.34,42,0.00
23:51:30,19.6,13.3,49.7,369.1,49.09,49.27,48.97,47.56,45.1,36.24,15.36,41.93,0.00
23:51:40,19.4,13.2,49.7,369.2,49.26,49.27,48.98,47.58,45.14,36.29,15.37,41.87,0.00
23:51:50,19.4,13.2,49.8,369.7,49.27,49.26,48.97,47.58,45.16,36.35,15.39,41.81,0.00
23:52:00,19.6,13.3,49.8,370.0,49.35,49.26,48.97,47.6,45.15,36.42,15.40,41.74,0.00
23:52:10,19.6,13.3,49.9,369.9,49.43,49.25,48.96,47.61,45.2,36.5,15.40,41.68,0.00
23:52:20,19.4,13.2,50.0,370.6,49.38,49.23,48.96,47.61,45.26,36.52,15.41,41.62,0.00
23:52:30,19.5,13.2,49.8,370.6,49.33,49.26,48.96,47.63,45.32,36.62,15.43,41.55,0.00
23:52:40,19.5,13.3,49.8,370.9,49.09,49.26,48.96,47.63,45.32,36.64,15.44,41.49,0.00
23:52:50,19.5,13.3,50.0,371.3,49.22,49.25,48.96,47.65,45.36,36.71,15.47,41.43,0.00
23:53:00,19.5,13.3,50.0,371.6,49.23,49.26,48.95,47.66,45.39,36.74,15.47,41.35,0.00
23:53:10,19.4,13.1,49.8,372.3,49.27,49.25,48.96,47.66,45.44,36.81,15.49,41.29,0.00
23:53:20,19.4,13.2,49.8,372.5,49.16,49.23,48.95,47.67,45.45,36.89,15.49,41.22,0.00
23:53:30,19.6,13.4,50.0,372.5,49.52,49.24,48.97,47.7,45.49,36.95,15.52,41.17,0.00
23:53:40,19.8,13.5,49.9,372.8,49.52,49.23,48.95,47.69,45.54,37,15.53,41.1,0.00
23:53:50,19.6,13.4,50.0,372.9,49.4,49.25,48.95,47.7,45.57,37.08,15.54,41.03,0.00
23:54:00,19.5,13.3,50.0,373.0,49.44,49.25,48.96,47.72,45.59,37.14,15.56,40.98,0.00
23:54:10,19.6,13.3,50.0,372.8,49.43,49.25,48.97,47.74,45.63,37.19,15.58,40.93,0.00
23:54:20,19.6,13.3,50.1,373.0,49.43,49.25,48.95,47.75,45.67,37.23,15.59,40.86,0.00
23:54:30,19.6,13.3,50.0,373.2,49.45,49.25,48.95,47.77,45.7,37.3,15.60,40.8,0.00
23:54:40,19.5,13.3,50.0,372.8,49.44,49.25,48.96,47.78,45.71,37.37,15.63,40.74,0.00
23:54:50,19.5,13.3,50.1,373.5,49.45,49.24,48.96,47.79,45.75,37.41,15.65,40.68,0.00
23:55:00,19.4,13.2,50.1,373.3,49.44,49.23,48.94,47.8,45.77,37.43,15.66,40.61,0.00
23:55:10,19.5,13.3,50.1,373.9,49.48,49.24,48.96,47.82,45.81,37.51,15.68,40.55,0.00
23:55:20,19.6,13.4,50.0,373.8,49.49,49.24,48.95,47.83,45.84,37.57,15.70,40.49,0.00
23:55:30,19.6,13.3,50.0,374.2,49.57,49.24,48.96,47.83,45.86,37.64,15.71,40.43,0.00
23:55:40,19.5,13.2,50.0,374.0,49.54,49.25,48.95,47.85,45.9,37.7,15.73,40.37,0.00
23:55:50,19.4,13.2,50.0,374.6,49.51,49.25,48.95,47.88,45.91,37.75,15.75,40.32,0.00
23:56:00,19.5,13.3,50.1,374.6,49.54,49.25,48.95,47.88,45.93,37.83,15.77,40.24,0.00
23:56:10,19.5,13.3,50.1,374.8,49.37,49.25,48.95,47.88,45.99,37.87,15.79,40.19,0.00
23:56:20,19.4,13.2,50.0,375.4,49.39,49.26,48.94,47.9,46.05,37.93,15.80,40.12,0.00
23:56:30,19.4,13.2,50.1,375.4,49.35,49.24,48.94,47.91,46.09,37.97,15.82,40.07,0.00
23:56:40,19.5,13.3,50.0,375.4,49.41,49.24,48.94,47.92,46.09,38.03,15.84,40.01,0.00
23:56:50,19.6,13.4,50.1,375.8,49.51,49.24,48.94,47.95,46.12,38.08,15.86,39.96,0.00
23:57:00,19.5,13.2,50.1,376.3,49.4,49.24,48.94,47.96,46.14,38.15,15.88,39.91,0.00
23:57:10,19.5,13.3,50.0,376.2,49.37,49.23,48.95,47.98,46.17,38.21,15.89,39.84,0.00
23:57:20,19.6,13.4,50.1,376.8,49.41,49.23,48.95,47.99,46.22,38.28,15.91,39.79,0.00
23:57:30,19.8,13.5,50.1,377.0,49.45,49.24,48.95,47.99,46.24,38.31,15.93,39.71,0.00
23:57:40,19.6,13.3,50.0,376.9,49.44,49.23,48.94,48,46.28,38.38,15.95,39.67,0.00
23:57:50,19.6,13.4,50.0,377.7,49.44,49.22,48.94,48.01,46.29,38.43,15.97,39.6,0.00
23:58:00,19.6,13.4,50.1,377.7,49.4,49.24,48.95,48.02,46.32,38.5,16.00,39.54,0.00
23:58:10,19.6,13.3,49.9,377.6,49.37,49.23,48.95,48.03,46.36,38.56,15.69,39.48,0.00
23:58:20,19.7,13.4,50.0,377.7,49.45,49.24,48.95,48.05,46.39,38.6,15.70,39.42,0.00
23:58:30,19.5,13.3,50.1,377.9,49.34,49.24,48.94,48.06,46.44,38.67,15.46,39.37,0.00
23:58:40,19.6,13.4,50.1,378.3,49.38,49.23,48.95,48.08,46.45,38.72,14.57,39.32,0.00
23:58:50,19.7,13.5,50.0,378.6,49.44,49.23,48.94,48.09,46.47,38.77,13.74,39.25,0.00
23:59:00,19.6,13.4,50.1,378.2,49.42,49.23,48.94,48.11,46.51,38.83,13.57,39.2,0.00
23:59:10,19.5,13.2,50.1,378.6,49.5,49.23,48.94,48.12,46.54,38.88,13.65,39.13,0.00
23:59:20,19.6,13.3,50.1,379.1,49.47,49.23,48.95,48.13,46.57,38.95,13.94,39.09,0.00
23:59:30,19.6,13.4,50.1,379.0,49.54,49.24,48.95,48.14,46.6,39.01,14.53,39.03,0.00
23:59:40,19.6,13.4,50.1,379.0,49.6,49.24,48.96,48.17,46.63,39.07,14.47,38.98,0.00
23:59:50,19.7,13.4,50.1,379.3,49.53,49.23,48.94,48.17,46.64,39.11,14.76,38.91,0.00
0:00:00,19.5,13.3,50.1,379.4,49.4,49.24,48.94,48.19,46.67,39.17,14.04,38.86,0.00
0:00:10,19.5,13.3,50.1,379.1,49.37,49.25,48.95,48.22,46.68,39.22,14.22,45.56,0.98
0:00:20,19.7,13.5,50.1,379.4,49.45,49.24,48.94,48.21,46.63,39.17,15.01,49.01,0.99
0:00:30,19.6,13.4,50.1,378.5,49.4,49.22,48.93,48.22,46.56,38.15,13.60,49.29,0.99
0:00:40,19.5,13.3,50.1,377.4,49.43,49.21,48.92,48.23,46.69,37.11,13.55,49.34,0.99
0:00:50,19.5,13.3,50.2,376.1,49.48,49.19,48.9,48.23,46.43,36.82,14.67,49.35,0.99
0:01:00,19.5,13.3,50.1,375.6,49.55,49.18,48.9,48.24,46.34,36.27,14.76,49.38,0.99
0:01:10,19.5,13.3,50.3,374.0,49.44,49.14,48.88,48.24,46.31,36.14,14.74,49.35,0.00
0:01:20,19.4,13.2,50.2,374.0,49.38,49.13,48.86,48.25,46.44,35.82,14.73,49.33,0.00
0:01:30,19.5,13.3,50.3,374.2,49.35,49.13,48.86,48.26,46.23,36.05,14.73,49.33,0.00
0:01:40,19.5,13.3,50.1,373.9,49.38,49.12,48.85,48.26,46.43,36.06,14.72,49.32,0.00
0:01:50,19.6,13.4,50.2,373.5,49.31,49.12,48.86,48.27,46.66,36,14.72,49.3,0.00
0:02:00,19.6,13.3,50.2,374.1,49.33,49.12,48.85,48.28,46.86,35.93,14.72,49.24,0.00
0:02:10,19.6,13.4,50.2,374.5,49.19,49.12,48.84,48.28,46.65,36.01,14.72,49.17,0.00
0:02:20,19.6,13.4,50.2,374.7,49.28,49.12,48.83,48.3,46.5,36.23,14.73,49.1,0.00
0:02:30,19.6,13.4,50.3,375.4,49.28,49.11,48.85,48.3,46.34,36.18,14.73,48.99,0.00
0:02:40,19.6,13.3,50.1,375.7,49.44,49.11,48.85,48.31,46.6,36.23,14.73,48.91,0.00
0:02:50,19.5,13.2,50.1,375.7,49.44,49.12,48.85,48.32,46.48,36.33,14.74,48.81,0.00
0:03:00,19.6,13.4,50.1,375.7,49.45,49.12,48.82,48.34,46.52,36.43,14.75,48.76,0.00
0:03:10,19.7,13.4,50.0,376.2,49.35,49.11,48.78,48.34,46.59,36.35,14.74,48.69,0.00
0:03:20,19.6,13.3,50.0,376.8,49.41,49.09,48.76,48.33,46.82,36.3,14.75,48.61,0.00
0:03:30,19.7,13.4,49.9,377.1,49.42,49.09,48.78,48.35,46.78,36.4,14.76,48.53,0.00
0:03:40,19.5,13.3,50.0,377.0,49.5,49.1,48.82,48.36,46.67,36.8,14.78,48.46,0.00
0:03:50,19.7,13.5,50.1,377.4,49.49,49.11,48.87,48.37,46.67,36.87,14.79,48.39,0.00
0:04:00,19.7,13.5,50.1,377.6,49.45,49.1,48.85,48.39,46.81,36.8,14.79,48.31,0.00
0:04:10,19.7,13.5,50.0,378.0,49.44,49.1,48.84,48.4,46.76,36.86,14.80,48.24,0.00
0:04:20,19.6,13.3,50.0,377.9,49.28,49.09,48.82,48.4,46.86,36.97,14.81,48.15,0.00
0:04:30,19.6,13.4,50.1,378.4,49.28,49.09,48.82,48.4,46.84,36.95,14.81,48.08,0.00
0:04:40,19.5,13.3,50.0,378.5,49.41,49.1,48.84,48.41,46.92,37.18,14.83,48,0.00
0:04:50,19.5,13.2,50.0,378.3,49.41,49.1,48.84,48.41,46.93,37.12,14.83,47.93,0.00
0:05:00,19.4,13.2,50.0,378.7,49.33,49.12,48.86,48.42,46.83,37.4,14.85,47.86,0.00
0:05:10,19.5,13.2,50.1,378.2,49.41,49.13,48.85,48.44,46.91,37.31,14.86,47.77,0.00
0:05:20,19.7,13.4,50.1,378.5,49.27,49.12,48.84,48.43,46.95,37.29,14.86,47.7,0.00
0:05:30,19.6,13.4,50.1,379.0,49.15,49.11,48.82,48.43,46.95,37.29,14.86,47.61,0.00
0:05:40,19.6,13.4,50.1,379.0,49.15,49.11,48.82,48.43,46.95,37.29,14.86,47.61,0.00
0:05:50,19.7,13.5,50.1,379.3,49.29,49.1,48.82,48.46,47.01,37.76,14.88,47.47,0.00
0:06:00,19.5,13.2,50.0,379.2,49.28,49.11,48.83,48.47,47.12,37.68,14.90,47.39,0.00
0:06:10,19.4,13.2,50.0,379.6,49.3,49.11,48.84,48.49,47.06,37.74,14.89,47.31,0.00
0:06:20,19.5,13.2,50.1,379.8,49.42,49.11,48.85,48.5,47.06,37.88,14.91,47.24,0.00
0:06:30,19.4,13.2,50.1,380.0,49.4,49.11,48.85,48.51,47.03,38.03,14.92,47.17,0.00
0:06:40,19.6,13.4,50.1,380.3,49.24,49.1,48.86,48.52,47.21,38.07,14.93,47.08,0.00
0:06:50,19.6,13.4,50.0,379.8,49.16,49.11,48.85,48.51,47.32,38.07,14.94,47.01,0.00
0:07:00,19.6,13.4,50.0,379.9,48.94,49.1,48.84,48.52,47.27,38.21,14.95,46.93,0.00
0:07:10,19.5,13.3,50.1,380.1,49.2,49.11,48.83,48.53,47.24,38.36,14.95,46.86,0.00
0:07:20,19.5,13.3,50.2,380.6,49.08,49.11,48.84,48.55,47.22,38.2,14.96,46.76,0.00
0:07:30,19.6,13.4,50.2,380.6,49.16,49.12,48.86,48.56,47.2,38.34,14.97,46.7,0.00
0:07:40,19.5,13.3,50.1,381.3,49.17,49.1,48.86,48.56,47.12,38.47,14.98,46.61,0.00
0:07:50,19.6,13.4,50.0,381.3,49.32,49.09,48.85,48.57,47.21,38.72,14.99,46.54,0.00
0:08:00,19.7,13.5,50.1,381.1,49.36,49.08,48.85,48.57,47.27,38.69,14.99,46.46,0.00
0:08:10,19.7,13.4,50.0,381.5,49.44,49.09,48.85,48.59,47.34,38.73,15.01,46.39,0.00
0:08:20,19.6,13.3,49.9,381.4,49.27,49.09,48.85,48.6,47.34,38.9,15.01,46.32,0.00
0:08:30,19.6,13.3,50.1,381.5,49.25,49.1,48.84,48.6,47.39,38.93,15.02,46.25,0.00
0:08:40,19.7,13.4,50.0,381.4,49.35,49.11,48.85,48.61,47.42,38.88,15.04,46.16,0.00
0:08:50,19.7,13.4,49.9,382.2,49.21,49.1,48.85,48.62,47.45,38.97,15.05,46.09,0.00
0:09:00,19.7,13.5,50.0,382.3,49.09,49.12,48.86,48.65,47.44,39.16,15.05,46.01,0.00
0:09:10,19.7,13.4,49.9,382.4,49.01,49.1,48.86,48.65,47.43,39.25,15.06,45.93,0.00
0:09:20,19.6,13.3,50.0,382.7,49.18,49.12,48.89,48.67,47.42,39.32,15.07,45.86,0.00
0:09:30,19.5,13.3,49.8,382.4,49.31,49.09,48.88,48.68,47.46,39.28,15.07,45.78,0.00
0:09:40,19.7,13.4,50.0,382.7,49.23,49.09,48.88,48.68,47.51,39.55,15.09,45.7,0.00
0:09:50,19.8,13.5,49.9,383.2,49.2,49.09,48.88,48.69,47.56,39.57,15.09,45.64,0.00
0:10:00,19.7,13.4,49.9,383.4,49.26,49.11,48.89,48.71,47.6,39.58,15.10,45.57,0.00
0:10:10,19.6,13.3,49.9,384.1,49.41,49.1,48.88,48.7,47.62,39.66,15.11,45.48,0.00
0:10:20,19.6,13.4,49.9,384.4,49.33,49.1,48.89,48.71,47.65,39.7,15.11,45.42,0.00
0:10:30,19.6,13.3,49.8,384.4,49.26,49.11,48.9,48.72,47.6,39.78,15.13,45.33,0.00
0:10:40,19.6,13.3,49.9,384.4,49.3,49.09,48.9,48.72,47.6,39.77,15.13,45.26,0.00
0:10:50,19.5,13.3,50.0,384.4,49.3,49.11,48.91,48.75,47.63,39.83,15.15,45.19,0.00
0:11:00,19.6,13.3,49.9,384.5,49.33,49.09,48.89,48.75,47.66,40,15.15,45.11,0.00
0:11:10,19.6,13.4,49.9,384.4,49.37,49.1,48.9,48.77,47.69,40.13,15.16,45.05,0.00
0:11:20,19.7,13.4,49.9,384.5,49.28,49.1,48.91,48.77,47.69,40.17,15.18,44.98,0.00
0:11:30,19.6,13.4,49.9,385.0,49.17,49.09,48.91,48.78,47.72,40.26,15.18,44.91,0.00
0:11:40,19.5,13.3,50.0,385.6,49.13,49.1,48.91,48.78,47.7,40.31,15.17,44.81,0.00
0:11:50,19.6,13.4,50.0,385.3,49.13,49.12,48.95,48.8,47.75,40.4,15.20,44.76,0.00
0:12:00,19.5,13.3,49.9,385.3,49.22,49.11,48.94,48.8,47.76,40.38,15.20,44.67,0.00
0:12:10,19.5,13.2,49.8,385.8,49.24,49.1,48.93,48.8,47.78,40.41,15.21,44.6,0.00
0:12:20,19.6,13.3,50.0,386.3,49.23,49.11,48.95,48.83,47.82,40.55,15.22,44.55,0.00
0:12:30,19.5,13.3,50.1,386.5,49.32,49.1,48.95,48.83,47.87,40.6,15.23,44.46,0.00
0:12:40,19.6,13.4,50.0,386.3,49.07,49.1,48.95,48.84,47.9,40.67,15.24,44.39,0.00
0:12:50,19.5,13.3,50.0,385.8,49.18,49.1,48.96,48.85,47.92,40.73,15.25,44.31,0.00
0:13:00,19.7,13.4,50.0,386.7,49.08,49.1,48.97,48.86,47.94,40.83,15.26,44.23,0.00
0:13:10,19.8,13.5,50.1,386.9,49.17,49.11,48.97,48.87,47.96,40.92,15.27,44.17,0.00
0:13:20,19.5,13.3,50.1,386.7,49.3,49.1,48.97,48.86,47.95,40.94,15.27,44.09,0.00
0:13:30,19.5,13.2,50.0,387.2,49.32,49.09,48.98,48.87,47.95,41.01,15.29,44.01,0.00
0:13:40,19.5,13.3,50.0,387.1,49.29,49.09,49,48.89,47.95,41.1,15.30,43.95,0.00
0:13:50,19.7,13.5,50.1,387.2,49.28,49.07,48.99,48.89,47.96,41.14,15.30,43.88,0.00
0:14:00,19.6,13.4,50.0,387.5,49.22,49.07,49.01,48.9,48,41.17,15.31,43.8,0.00
0:14:10,19.6,13.3,50.0,387.8,49.19,49.08,49.03,48.92,48.03,41.23,15.33,43.74,0.00
0:14:20,19.5,13.3,50.0,388.0,49.03,49.07,49.02,48.91,48.04,41.28,15.34,43.66,0.00
0:14:30,19.6,13.4,50.0,388.2,49.18,49.09,49.03,48.91,48.05,41.33,15.34,43.59,0.00
0:14:40,19.7,13.4,50.0,387.8,49.23,49.11,49.04,48.93,48.08,41.39,15.35,43.53,0.00
0:14:50,19.6,13.4,50.0,388.3,49.24,49.1,49.07,48.95,48.1,41.46,15.37,43.46,0.00
0:15:00,19.7,13.4,50.1,388.7,49.24,49.1,49.06,48.92,48.12,41.54,15.37,43.37,0.00
0:15:10,19.5,13.3,50.0,388.9,49.21,49.09,49.06,48.93,48.15,41.6,15.38,43.3,0.00
0:15:20,19.5,13.3,50.0,389.3,49.21,49.11,49.08,48.95,48.19,41.67,15.39,43.25,0.00
0:15:30,19.6,13.3,50.0,389.1,49.34,49.11,49.07,48.95,48.2,41.72,15.40,43.16,0.00
0:15:40,19.5,13.3,50.0,389.1,49.41,49.12,49.09,48.96,48.21,41.77,15.41,43.09,0.00
0:15:50,19.7,13.4,50.0,389.5,49.37,49.12,49.1,48.97,48.24,41.84,15.43,43.04,0.00
0:16:00,19.6,13.4,50.1,389.4,49.4,49.12,49.09,48.97,48.22,41.87,15.43,42.95,0.00
0:16:10,19.5,13.3,50.0,389.5,49.37,49.1,49.09,48.98,48.23,41.93,15.44,42.88,0.00
0:16:20,19.5,13.3,50.1,389.6,49.2,49.1,49.11,48.99,48.23,41.99,15.45,42.83,0.00
0:16:30,19.7,13.4,50.0,389.7,49.19,49.12,49.13,49.01,48.26,42.06,15.47,42.77,0.00
0:16:40,19.5,13.3,50.1,389.7,49.25,49.11,49.12,49.01,48.26,42.12,15.47,42.69,0.00
0:16:50,19.6,13.4,50.1,390.0,49.1,49.1,49.13,49.01,48.28,42.18,15.48,42.62,0.00
0:17:00,19.7,13.5,50.0,390.1,48.98,49.12,49.15,49.03,48.3,42.24,15.49,42.55,0.00
0:17:10,19.6,13.4,50.1,390.3,49.09,49.13,49.16,49.04,48.3,42.28,15.50,42.49,0.00
0:17:20,19.5,13.3,50.1,390.4,49.07,49.14,49.17,49.05,48.33,42.33,15.52,42.44,0.00
0:17:30,19.6,13.3,50.2,390.6,49.14,49.14,49.16,49.05,48.33,42.35,15.53,42.37,0.00
0:17:40,19.5,13.3,50.0,391.3,49.11,49.13,49.16,49.06,48.34,42.4,15.54,42.29,0.00
0:17:50,19.7,13.5,50.0,390.8,49,49.15,49.17,49.06,48.35,42.46,15.55,42.23,0.00
0:18:00,19.5,13.3,50.1,391.5,49.21,49.16,49.19,49.06,48.37,42.53,15.58,42.17,0.00
0:18:10,19.5,13.3,50.0,391.3,49.23,49.17,49.2,49.08,48.41,42.59,15.58,42.1,0.00
0:18:20,19.5,13.2,49.9,391.5,49.28,49.17,49.19,49.1,48.42,42.64,15.60,42.04,0.00
0:18:30,19.6,13.3,50.0,391.5,49.34,49.19,49.22,49.12,48.46,42.73,15.61,41.97,0.00
0:18:40,19.5,13.3,50.0,391.5,49.24,49.18,49.21,49.12,48.46,42.76,15.62,41.92,0.00
0:18:50,19.4,13.2,50.1,391.6,49.29,49.18,49.23,49.13,48.48,42.8,15.65,41.86,0.00
0:19:00,19.5,13.3,50.1,391.5,49.22,49.19,49.23,49.13,48.49,42.87,15.66,41.78,0.00
0:19:10,19.7,13.4,50.1,391.9,49.26,49.2,49.23,49.14,48.52,42.92,15.68,41.73,0.00
0:19:20,19.5,13.3,50.0,392.0,49.27,49.19,49.24,49.12,48.53,42.96,15.68,41.65,0.00
0:19:30,19.5,13.3,50.0,392.3,49.25,49.22,49.24,49.14,48.54,43.01,15.71,41.59,0.00
0:19:40,19.5,13.3,50.1,392.4,49.3,49.24,49.24,49.15,48.55,43.08,15.72,41.53,0.00
0:19:50,19.5,13.3,50.0,392.7,49.39,49.25,49.25,49.16,48.56,43.13,15.74,41.47,0.00
0:20:00,19.6,13.3,50.1,393.2,49.38,49.24,49.26,49.18,48.55,43.17,15.75,41.39,0.00
0:20:10,19.5,13.3,50.1,393.1,49.38,49.25,49.26,49.19,48.57,43.21,15.77,41.34,0.00
0:20:20,19.5,13.3,50.1,393.2,49.24,49.25,49.27,49.18,48.56,43.26,15.79,41.28,0.00
0:20:30,19.5,13.3,50.0,393.3,49.23,49.26,49.29,49.2,48.59,43.32,15.81,41.22,0.00
0:20:40,19.5,13.2,49.9,393.4,49.27,49.27,49.3,49.2,48.6,43.38,15.83,41.15,0.00
0:20:50,19.6,13.4,50.2,393.3,49.18,49.26,49.3,49.21,48.6,43.42,15.84,41.09,0.00
0:21:00,19.6,13.3,50.0,393.7,49.22,49.26,49.29,49.22,48.62,43.47,15.86,41.03,0.00
0:21:10,19.5,13.3,50.1,393.8,49.1,49.27,49.31,49.23,48.63,43.53,15.88,40.97,0.00
0:21:20,19.6,13.4,50.2,394.0,49.14,49.29,49.32,49.24,48.66,43.57,15.90,40.9,0.00
0:21:30,19.6,13.4,50.0,394.5,49.07,49.28,49.32,49.26,48.66,43.6,15.92,40.83,0.00
0:21:40,19.6,13.4,50.0,394.8,49.04,49.31,49.35,49.28,48.68,43.67,15.94,40.8,0.00
0:21:50,19.6,13.4,50.1,395.0,49.15,49.29,49.35,49.3,48.71,43.72,15.96,40.73,0.00
0:22:00,19.6,13.3,50.0,395.3,48.99,49.31,49.35,49.29,48.71,43.77,15.98,40.65,0.00
0:22:10,19.6,13.3,49.9,394.9,49.02,49.35,49.34,49.3,48.73,43.83,16.01,40.61,0.00
0:22:20,19.5,13.3,49.9,395.5,49.1,49.33,49.32,49.3,48.71,43.86,16.01,40.53,0.00
0:22:30,19.5,13.2,50.0,395.6,49.26,49.35,49.34,49.32,48.73,43.93,16.04,40.48,0.00
0:22:40,19.5,13.2,50.0,395.6,49.26,49.35,49.34,49.32,48.73,43.93,16.04,40.48,0.00
0:22:50,19.5,13.3,50.0,395.5,49.24,49.36,49.34,49.33,48.75,44.05,16.08,40.36,0.00
0:23:00,19.6,13.3,50.0,395.4,49.26,49.37,49.35,49.34,48.75,44.08,16.10,40.29,0.00
0:23:10,19.5,13.3,50.1,396.2,49.22,49.38,49.37,49.35,48.76,44.14,16.13,40.24,0.00
0:23:20,19.6,13.3,49.9,395.9,49.17,49.37,49.38,49.35,48.77,44.2,16.15,40.19,0.00
0:23:30,19.6,13.3,50.1,396.0,49.08,49.39,49.38,49.35,48.78,44.24,16.17,40.12,0.00
0:23:40,19.5,13.3,50.1,396.6,49.15,49.38,49.38,49.36,48.8,44.27,16.19,40.07,0.00
0:23:50,19.8,13.5,50.0,396.6,49.28,49.37,49.38,49.36,48.82,44.32,16.21,40.01,0.00
0:24:00,19.6,13.4,50.0,396.9,49.28,49.34,49.4,49.36,48.82,44.38,16.24,39.94,0.00
0:24:10,19.5,13.3,50.0,397.0,49.16,49.33,49.39,49.37,48.83,44.4,16.25,39.88,0.00
0:24:20,19.5,13.3,50.0,397.2,49.17,49.35,49.44,49.39,48.85,44.46,16.28,39.82,0.00
0:24:30,19.4,13.2,50.0,397.2,49.15,49.35,49.45,49.39,48.85,44.5,16.31,39.76,0.00
0:24:40,19.5,13.3,50.1,397.4,49.29,49.38,49.46,49.39,48.87,44.54,16.33,39.69,0.00
0:24:50,19.4,13.2,50.0,396.9,49.35,49.44,49.47,49.4,48.87,44.59,16.36,39.64,0.00
0:25:00,19.5,13.3,50.1,397.3,49.32,49.45,49.47,49.4,48.88,44.64,16.38,39.59,0.00
0:25:10,19.6,13.4,50.1,397.9,49.38,49.43,49.48,49.41,48.9,44.7,16.41,39.54,0.00
0:25:20,19.6,13.3,50.0,397.9,49.47,49.41,49.49,49.42,48.9,44.76,16.43,39.48,0.00
0:25:30,19.5,13.2,50.0,398.1,49.47,49.41,49.49,49.42,48.89,44.81,16.45,39.41,0.00
0:25:40,19.5,13.3,50.1,398.1,49.47,49.42,49.5,49.43,48.89,44.86,16.47,39.36,0.00
0:25:50,19.5,13.3,50.1,397.6,49.48,49.44,49.52,49.44,48.92,44.9,16.50,39.3,0.00
0:26:00,19.5,13.3,50.1,398.0,49.47,49.48,49.53,49.44,48.93,44.95,16.53,39.25,0.00
0:26:10,19.6,13.3,50.1,398.4,49.49,49.5,49.52,49.44,48.96,44.99,16.55,39.18,0.00
0:26:20,19.5,13.3,50.2,398.5,49.5,49.51,49.52,49.45,48.96,45.02,16.57,39.12,0.00
0:26:30,19.7,13.4,50.1,398.9,49.5,49.51,49.53,49.45,48.96,45.06,16.59,39.08,0.00
0:26:40,19.6,13.3,50.1,398.6,49.55,49.51,49.54,49.45,48.94,45.12,16.61,39.01,0.00
0:26:50,19.5,13.3,50.2,398.9,49.53,49.5,49.54,49.45,48.97,45.17,16.64,38.96,0.00
0:27:00,19.6,13.3,50.1,399.0,49.51,49.51,49.55,49.46,48.99,45.21,16.66,38.9,0.00
0:27:10,19.5,13.3,50.2,398.8,49.51,49.53,49.57,49.47,49.02,45.28,16.69,38.86,0.00
0:27:20,19.6,13.4,50.0,399.3,49.52,49.51,49.57,49.48,49.04,45.31,16.71,38.8,0.00
0:27:30,19.5,13.3,50.2,399.4,49.52,49.51,49.58,49.47,49.04,45.36,16.74,38.74,0.00
0:27:40,19.5,13.2,50.1,399.1,49.54,49.51,49.59,49.49,49.05,45.41,16.76,38.71,0.00
0:27:50,19.6,13.3,50.0,399.8,49.54,49.5,49.59,49.52,49.05,45.45,16.79,38.64,0.00
0:28:00,19.5,13.3,50.1,399.3,49.55,49.52,49.63,49.54,49.07,45.49,16.82,38.6,0.00
0:28:10,19.6,13.4,50.2,399.9,49.52,49.55,49.62,49.52,49.08,45.52,16.84,38.53,0.00
0:28:20,19.7,13.4,49.9,399.9,49.54,49.54,49.62,49.52,49.11,45.57,16.86,38.49,0.00
0:28:30,19.7,13.5,50.1,399.9,49.55,49.53,49.63,49.53,49.11,45.64,16.89,38.43,0.00
0:28:40,19.7,13.4,50.1,400.0,49.57,49.55,49.63,49.54,49.11,45.68,16.92,38.38,0.00
0:28:50,19.7,13.4,50.1,400.0,49.59,49.55,49.65,49.57,49.11,45.72,16.94,38.32,0.00
0:29:00,19.5,13.3,50.0,400.2,49.6,49.57,49.66,49.57,49.15,45.78,16.97,38.28,0.00
0:29:10,19.7,13.4,50.0,400.3,49.58,49.57,49.65,49.57,49.15,45.81,16.99,38.21,0.00
0:29:20,19.6,13.3,50.1,400.4,49.6,49.59,49.65,49.57,49.18,45.88,17.02,38.16,0.00
0:29:30,19.4,13.2,50.0,400.7,49.61,49.58,49.67,49.58,49.18,45.93,17.05,38.12,0.00
0:29:40,19.6,13.3,50.0,400.4,49.58,49.6,49.66,49.58,49.18,45.98,17.07,38.06,0.00
0:29:50,19.5,13.3,49.9,400.8,49.6,49.6,49.68,49.6,49.21,46.03,17.10,38.01,0.00
0:30:00,19.5,13.3,50.1,400.8,49.61,49.59,49.69,49.59,49.21,46.07,17.12,37.94,0.00
0:30:10,19.5,13.3,49.9,401.0,49.63,49.64,49.7,49.59,49.21,46.11,17.14,37.9,0.00
0:30:20,19.6,13.3,49.9,401.3,49.64,49.62,49.71,49.58,49.21,46.13,17.16,37.86,0.00
0:30:30,19.6,13.3,50.0,401.0,49.65,49.61,49.71,49.59,49.25,46.14,17.20,37.79,0.00
0:30:40,19.5,13.3,49.9,401.0,49.64,49.61,49.72,49.58,49.26,46.18,17.22,37.73,0.00
0:30:50,19.4,13.2,50.1,401.0,49.63,49.61,49.74,49.59,49.26,46.22,17.24,37.68,0.00
0:31:00,19.5,13.3,50.0,401.2,49.65,49.61,49.72,49.59,49.28,46.26,17.27,37.63,0.00
0:31:10,19.5,13.3,50.0,401.3,49.67,49.62,49.7,49.62,49.29,46.31,17.30,37.59,0.00
0:31:20,19.5,13.2,49.9,401.6,49.7,49.61,49.7,49.66,49.3,46.33,17.32,37.53,0.00
0:31:30,19.4,13.2,49.9,401.9,49.69,49.65,49.69,49.68,49.29,46.39,17.35,37.48,0.00
0:31:40,19.4,13.2,49.9,402.3,49.71,49.68,49.72,49.69,49.3,46.45,17.38,37.45,0.00
0:31:50,19.7,13.4,50.0,402.4,49.72,49.67,49.71,49.68,49.31,46.51,17.40,37.39,0.00
0:32:00,19.5,13.3,50.0,402.5,49.71,49.67,49.72,49.66,49.31,46.58,17.42,37.33,0.00
0:32:10,19.7,13.4,49.8,402.7,49.73,49.71,49.74,49.68,49.3,46.61,17.45,37.29,0.00
0:32:20,19.6,13.3,50.0,402.3,49.72,49.72,49.79,49.71,49.32,46.65,17.49,37.25,0.00
0:32:30,19.6,13.4,49.9,403.1,49.71,49.73,49.83,49.73,49.34,46.7,17.51,37.2,0.00
0:32:40,19.6,13.4,49.9,403.4,49.76,49.73,49.79,49.75,49.38,46.72,17.53,37.15,0.00
0:32:50,19.5,13.2,49.9,403.9,49.62,49.73,49.76,49.75,49.39,46.74,17.56,37.09,0.00
0:33:00,19.5,13.2,49.9,403.6,49.65,49.72,49.79,49.73,49.37,46.76,17.57,37.04,0.00
0:33:10,19.5,13.3,49.8,403.7,49.68,49.69,49.81,49.75,49.34,46.82,17.61,36.99,0.00
0:33:20,19.5,13.3,50.0,403.6,49.7,49.7,49.84,49.74,49.3,46.89,17.64,36.95,0.00
0:33:30,19.5,13.2,49.8,403.9,49.74,49.73,49.82,49.74,49.29,46.92,17.66,36.89,0.00
0:33:40,19.7,13.4,49.8,403.9,49.79,49.75,49.84,49.76,49.3,46.96,17.69,36.85,0.00
0:33:50,19.5,13.3,50.0,404.3,49.81,49.76,49.83,49.76,49.31,47.01,17.71,36.8,0.00
0:34:00,19.4,13.2,50.0,404.3,49.79,49.74,49.83,49.76,49.33,47.09,17.73,36.74,0.00
0:34:10,19.4,13.2,50.0,404.3,49.8,49.73,49.85,49.75,49.36,47.19,17.76,36.7,0.00
0:34:20,19.4,13.1,49.9,404.4,49.8,49.78,49.87,49.76,49.4,47.27,17.79,36.66,0.00
0:34:30,19.5,13.3,50.0,404.6,49.83,49.81,49.85,49.77,49.43,47.3,17.81,36.61,0.00
0:34:40,19.6,13.3,50.0,404.6,49.86,49.85,49.87,49.82,49.48,47.29,17.84,36.56,0.00
0:34:50,19.5,13.2,49.9,405.0,49.86,49.84,49.89,49.81,49.48,47.26,17.87,36.52,0.00
0:35:00,19.5,13.3,50.0,404.8,49.87,49.86,49.91,49.84,49.48,47.27,17.90,36.46,0.00
0:35:10,19.5,13.3,49.9,404.9,49.88,49.85,49.92,49.85,49.5,47.3,17.93,36.42,0.00
0:35:20,19.4,13.2,49.9,405.1,49.9,49.84,49.92,49.84,49.51,47.33,17.95,36.38,0.00
0:35:30,19.5,13.3,49.9,405.1,49.9,49.87,49.94,49.87,49.53,47.39,17.99,36.34,0.00
0:35:40,19.4,13.2,49.9,405.5,49.9,49.85,49.94,49.86,49.53,47.41,18.01,36.29,0.00
0:35:50,19.5,13.3,49.9,405.7,49.9,49.87,49.96,49.85,49.53,47.44,18.03,36.24,0.00
0:36:00,19.5,13.3,49.9,405.9,49.9,49.88,49.99,49.85,49.53,47.47,18.06,36.19,0.00
0:36:10,19.5,13.3,50.0,405.9,49.84,49.9,49.98,49.88,49.5,47.5,18.09,36.13,0.00
0:36:20,19.8,13.5,50.0,405.1,49.93,49.91,50.01,49.87,49.51,47.55,18.11,36.1,0.00
0:36:30,19.8,13.5,49.8,405.0,49.95,49.93,50.02,49.9,49.53,47.6,18.14,36.05,0.00
0:36:40,19.5,13.3,49.9,405.6,49.94,49.92,49.99,49.89,49.54,47.62,18.16,36,0.00
0:36:50,19.5,13.3,50.0,405.4,49.92,49.93,50,49.89,49.58,47.68,18.19,35.96,0.00
0:37:00,19.4,13.2,49.9,405.4,49.96,49.92,50.02,49.92,49.58,47.76,18.22,35.92,0.00
0:37:10,19.4,13.2,50.1,405.8,49.96,49.94,50.04,49.93,49.59,47.85,18.23,35.86,0.00
0:37:20,19.5,13.3,49.9,405.5,49.98,49.97,50.07,49.93,49.59,47.95,18.26,35.82,0.00
0:37:30,19.4,13.2,50.0,405.8,49.99,49.98,50.08,49.96,49.63,48.05,18.28,35.78,0.00
0:37:40,19.5,13.3,49.9,405.6,50,49.98,50.09,49.99,49.63,48.09,18.31,35.74,0.00
0:37:50,19.6,13.4,50.0,405.9,50.01,49.96,50.07,50,49.63,48.05,18.33,35.69,0.00
0:38:00,19.5,13.3,50.0,406.0,50.05,50.02,50.07,50.01,49.64,48.07,18.36,35.65,0.00
0:38:10,19.4,13.2,49.9,406.6,50.03,50.02,50.08,50.01,49.64,48.1,18.37,35.6,0.00
0:38:20,19.4,13.2,50.0,406.7,50.07,50.01,50.08,50.01,49.65,48.14,18.40,35.55,0.00
0:38:30,19.4,13.2,50.0,406.8,50.04,50.07,50.15,50.03,49.66,48.16,18.43,35.52,0.00
0:38:40,19.6,13.3,49.9,407.0,50.08,50.06,50.15,50.01,49.67,48.15,18.45,35.47,0.00
0:38:50,19.8,13.5,50.0,407.3,50.07,50.06,50.14,50.01,49.65,48.16,18.47,35.43,0.00
0:39:00,19.7,13.4,49.9,407.4,50.07,50.05,50.14,50.02,49.67,48.21,18.50,35.41,0.00
0:39:10,19.7,13.4,49.9,407.6,50.07,50.05,50.15,50.02,49.67,48.23,18.52,35.36,0.00
0:39:20,19.6,13.3,49.9,407.8,50.08,50.04,50.16,50.02,49.69,48.24,18.53,35.3,0.00
0:39:30,19.6,13.4,49.9,408.2,50.1,50.06,50.16,50.03,49.7,48.25,18.54,35.25,0.00
0:39:40,19.7,13.5,49.9,408.2,50.15,50.11,50.2,50.05,49.71,48.28,18.57,35.21,0.00
0:39:50,19.6,13.4,50.1,408.9,50.15,50.11,50.2,50.06,49.73,48.32,18.60,35.18,0.00
0:40:00,19.6,13.4,50.0,408.4,50.14,50.11,50.21,50.06,49.79,48.39,18.64,35.13,0.00
0:40:10,19.5,13.3,49.9,408.5,50.15,50.16,50.2,50.07,49.8,48.49,18.66,35.1,0.00
0:40:20,19.4,13.2,49.9,408.9,50.14,50.13,50.19,50.06,49.76,48.56,18.67,35.05,0.00
0:40:30,19.6,13.4,50.0,408.9,50.14,50.13,50.22,50.07,49.76,48.6,18.69,35,0.00
0:40:40,19.6,13.3,49.9,408.9,50.08,50.13,50.22,50.08,49.74,48.63,18.71,34.95,0.00
0:40:50,19.5,13.2,49.9,409.2,50.13,50.22,50.25,50.09,49.84,48.66,18.75,34.93,0.00
0:41:00,19.4,13.2,50.0,409.3,50.13,50.23,50.22,50.1,49.85,48.68,18.76,34.89,0.00
0:41:10,19.5,13.2,50.0,409.1,50.16,50.23,50.25,50.11,49.88,48.7,18.78,34.84,0.00
0:41:20,19.5,13.2,49.9,409.1,50.16,50.2,50.27,50.15,49.89,48.72,18.81,34.8,0.00
0:41:30,19.7,13.4,49.9,409.3,50.16,50.22,50.28,50.14,49.91,48.75,18.84,34.76,0.00
0:41:40,19.6,13.4,50.0,409.0,50.18,50.23,50.28,50.16,49.89,48.77,18.85,34.7,0.00
0:41:50,19.7,13.4,49.9,409.2,50.15,50.22,50.31,50.15,49.9,48.8,18.89,34.67,0.00
0:42:00,19.5,13.3,50.0,409.4,50.24,50.2,50.33,50.15,49.89,48.82,18.91,34.62,0.00
0:42:10,19.7,13.4,49.9,409.4,50.22,50.21,50.32,50.15,49.89,48.83,18.92,34.59,0.00
0:42:20,19.5,13.3,49.9,409.4,50.21,50.29,50.35,50.2,49.9,48.91,18.95,34.55,0.00
0:42:30,19.5,13.3,49.9,409.5,50.24,50.3,50.34,50.23,49.9,48.97,18.97,34.52,0.00
0:42:40,19.7,13.4,49.9,409.7,50.15,50.3,50.3,50.25,49.9,49.01,19.00,34.47,0.00
0:42:50,19.6,13.3,49.9,409.5,50.24,50.3,50.3,50.26,49.9,49.05,18.95,34.43,0.00
0:43:00,19.5,13.3,49.9,409.5,50.26,50.34,50.34,50.26,49.91,49.1,17.63,34.39,0.00
0:43:10,19.5,13.2,49.8,409.9,50.27,50.33,50.34,50.29,49.92,49.11,16.58,34.35,0.00
0:43:20,19.6,13.3,49.9,410.4,50.33,50.31,50.35,50.27,49.9,49.09,16.35,34.3,0.00
0:43:30,19.4,13.2,49.9,410.6,50.34,50.34,50.38,50.29,49.93,49.1,16.16,34.26,0.00
0:43:40,19.6,13.3,50.0,410.7,50.37,50.37,50.41,50.3,49.94,49.12,15.41,34.24,0.00
0:43:50,19.5,13.3,50.0,410.9,50.28,50.36,50.42,50.32,49.94,49.16,14.32,34.18,0.00
0:44:00,19.5,13.3,49.9,410.4,50.33,50.37,50.44,50.31,49.94,49.2,13.83,34.15,0.00
0:44:10,19.8,13.5,49.9,410.7,50.33,50.35,50.47,50.31,49.94,49.24,14.01,34.11,0.00
0:44:20,19.6,13.3,50.0,410.5,50.37,50.36,50.46,50.32,49.96,49.28,14.20,34.07,0.00
0:44:30,19.6,13.3,49.8,411.2,50.34,50.4,50.45,50.35,50.01,49.32,14.63,34.04,0.00
0:44:40,19.4,13.2,49.9,411.4,50.36,50.4,50.44,50.33,50.01,49.36,14.14,33.99,0.00
0:44:50,19.6,13.3,49.8,411.9,50.38,50.43,50.46,50.35,50.04,49.42,14.63,33.96,0.00
0:45:00,19.4,13.2,49.9,411.9,50.36,50.44,50.44,50.35,50.07,49.43,14.60,33.92,0.00
0:45:10,19.5,13.3,49.9,411.8,50.39,50.43,50.47,50.37,50.08,49.45,14.77,44.52,0.97
0:45:20,19.8,13.5,50.0,411.5,50.36,50.45,50.46,50.37,50.05,49.18,14.34,49.51,0.96
0:45:30,19.6,13.3,49.9,410.0,50.41,50.47,50.51,50.4,50.02,47.25,14.28,49.98,0.99
0:45:40,19.6,13.3,49.9,408.5,50.34,50.46,50.53,50.38,50.01,46.07,14.05,50.08,0.99
0:45:50,19.5,13.2,49.9,407.6,50.43,50.46,50.53,50.42,50.02,45.77,14.22,50.14,1.00
0:46:00,19.5,13.2,49.9,406.1,50.47,50.42,50.52,50.43,50.04,44.98,14.33,50.16,0.99
0:46:10,19.7,13.4,50.1,404.9,50.48,50.45,50.51,50.44,50.04,44.5,14.20,50.13,0.00
0:46:20,19.5,13.3,49.9,404.4,50.53,50.48,50.47,50.45,50.05,44.47,14.19,50.11,0.00
0:46:30,19.7,13.4,50.0,404.1,50.55,50.49,50.45,50.47,50.02,44.28,14.22,50.12,0.00
0:46:40,19.8,13.5,49.9,403.8,50.51,50.48,50.45,50.43,49.99,44.47,14.22,50.1,0.00
0:46:50,19.6,13.3,49.8,404.4,50.55,50.51,50.45,50.38,50,44.81,14.26,50.07,0.00
0:47:00,19.5,13.3,50.0,404.6,50.53,50.53,50.46,50.37,49.97,45.09,14.26,50,0.00
0:47:10,19.6,13.3,49.8,404.5,50.54,50.52,50.55,50.45,49.99,44.98,14.31,49.94,0.00
0:47:20,19.6,13.3,49.9,404.7,50.56,50.54,50.52,50.46,50.08,44.66,14.34,49.83,0.00
0:47:30,19.6,13.3,49.8,404.9,50.54,50.52,50.59,50.48,50.11,44.53,14.37,49.74,0.00
0:47:40,19.5,13.2,49.9,405.2,50.55,50.52,50.6,50.48,50.12,44.92,14.41,49.65,0.00
0:47:50,19.7,13.4,49.8,405.6,50.54,50.52,50.6,50.46,50.12,45.02,14.44,49.56,0.00
0:48:00,19.6,13.3,49.8,406.0,50.53,50.51,50.6,50.49,50.08,45.08,14.46,49.5,0.00
0:48:10,19.5,13.2,49.7,406.3,50.56,50.51,50.61,50.46,50.02,45.36,14.57,49.44,0.00
0:48:20,19.6,13.3,49.8,406.3,50.56,50.53,50.61,50.51,50.04,45.07,14.57,49.37,0.00
0:48:30,19.6,13.3,49.8,406.9,50.55,50.56,50.62,50.53,50.14,45.24,13.16,49.26,0.00
0:48:40,19.5,13.3,49.9,407.4,50.58,50.55,50.61,50.56,50.15,45.08,13.58,49.19,0.00
0:48:50,19.6,13.4,49.8,407.5,50.59,50.56,50.62,50.55,50.13,44.89,14.07,49.11,0.00
0:49:00,19.6,13.3,49.9,407.9,50.58,50.55,50.65,50.57,50.1,45.36,13.70,49.02,0.00
0:49:10,19.7,13.5,49.9,407.7,50.6,50.55,50.63,50.56,50.08,45.59,14.06,48.95,0.00
0:49:20,19.7,13.4,50.0,407.8,50.61,50.61,50.66,50.56,50.09,45.68,13.77,48.86,0.00
0:49:30,19.5,13.2,49.7,407.9,50.59,50.61,50.64,50.55,50.09,45.81,14.29,48.77,0.00
0:49:40,19.6,13.3,49.9,408.3,50.6,50.58,50.64,50.55,50.1,45.37,14.18,48.69,0.00
0:49:50,19.5,13.2,49.8,408.3,50.62,50.61,50.65,50.57,50.14,45.8,14.05,48.63,0.00
0:50:00,19.5,13.3,49.9,408.1,50.64,50.63,50.64,50.57,50.12,46.07,14.08,48.54,0.00
0:50:10,19.7,13.4,49.8,408.3,50.64,50.63,50.64,50.57,50.11,45.73,14.45,49.15,1.01
0:50:20,19.7,13.4,49.7,408.0,50.61,50.64,50.65,50.57,50.11,45.34,13.92,50.26,1.00
0:50:30,19.6,13.3,49.8,407.3,50.6,50.64,50.65,50.59,50.13,44.61,14.25,50.37,1.00
0:50:40,19.7,13.4,49.8,406.0,50.59,50.64,50.64,50.57,50.14,43.98,14.36,50.38,1.01
0:50:50,19.7,13.4,49.9,405.2,50.52,50.65,50.63,50.59,50.14,43.59,14.12,50.39,1.01
0:51:00,19.6,13.4,49.9,404.2,50.67,50.68,50.65,50.58,50.13,43.27,14.11,50.41,0.00
0:51:10,19.7,13.4,49.8,403.3,50.65,50.69,50.63,50.55,50.11,43.05,14.06,50.38,0.00
0:51:20,19.6,13.3,49.8,402.7,50.69,50.69,50.64,50.56,50.13,42.78,14.07,50.37,0.00
0:51:30,19.6,13.3,49.7,402.8,50.63,50.67,50.64,50.5,50.28,42.76,14.06,50.35,0.00
0:51:40,19.7,13.4,49.9,402.6,50.68,50.67,50.68,50.58,50.01,43.11,14.09,50.36,0.00
0:51:50,19.8,13.5,49.8,403.2,50.72,50.67,50.69,50.57,50.01,43.41,14.12,50.33,0.00
0:52:00,19.7,13.4,50.0,403.2,50.74,50.69,50.74,50.56,50.15,43.12,14.13,50.3,0.00
0:52:10,19.6,13.4,50.0,410.1,50.72,50.69,50.76,50.55,50.15,43.34,14.14,50.23,0.00
0:52:20,19.7,13.4,49.9,403.4,50.71,50.68,50.74,50.53,50.2,43.28,14.17,50.13,0.00
0:52:30,19.7,13.4,49.9,403.6,50.71,50.68,50.73,50.56,50.19,43.28,14.18,50.03,0.00
0:52:40,19.7,13.4,49.9,404.0,50.73,50.67,50.74,50.58,50.09,43.23,14.20,49.93,0.00
0:52:50,19.6,13.3,49.8,404.1,50.72,50.68,50.74,50.62,50.08,43.44,14.21,49.85,0.00
0:53:00,19.6,13.3,49.8,404.6,50.74,50.68,50.74,50.62,50.17,43.43,14.23,49.78,0.00
0:53:10,19.6,13.4,50.0,404.9,50.74,50.68,50.78,50.6,50.23,43.35,14.25,49.73,0.00
0:53:20,19.6,13.4,49.9,404.8,50.73,50.7,50.76,50.61,50.22,43.32,14.27,49.65,0.00
0:53:30,19.6,13.3,49.9,405.1,50.72,50.71,50.77,50.64,50.24,43.4,14.30,49.55,0.00
0:53:40,19.6,13.3,49.8,405.2,50.65,50.72,50.79,50.7,50.23,43.61,14.32,49.49,0.00
0:53:50,19.5,13.3,49.8,405.5,50.59,50.71,50.8,50.7,50.23,43.76,14.33,49.42,0.00
0:54:00,19.5,13.2,49.8,405.4,50.67,50.71,50.82,50.71,50.23,43.9,14.36,49.34,0.00
0:54:10,19.6,13.3,49.9,405.6,50.74,50.7,50.79,50.73,50.24,43.9,14.37,49.27,0.00
0:54:20,19.6,13.3,49.9,405.5,50.78,50.7,50.8,50.73,50.24,43.83,14.38,49.17,0.00
0:54:30,19.5,13.2,49.8,406.0,50.79,50.72,50.8,50.72,50.23,43.89,14.39,49.09,0.00
0:54:40,19.6,13.3,50.0,405.9,50.81,50.73,50.82,50.76,50.22,44.29,14.42,49.04,0.00
0:54:50,19.6,13.3,49.9,405.9,50.79,50.74,50.81,50.73,50.23,44.13,14.43,48.96,0.00
0:55:00,19.6,13.3,50.0,406.1,50.81,50.76,50.84,50.72,50.24,44.19,14.45,48.87,0.00
0:55:10,19.6,13.3,49.9,406.3,50.81,50.76,50.84,50.7,50.24,44.06,14.46,48.79,0.00
0:55:20,19.6,13.4,50.1,406.4,50.79,50.77,50.84,50.74,50.27,44.1,14.47,48.73,0.00
0:55:30,19.6,13.3,50.0,407.0,50.83,50.78,50.82,50.75,50.27,44.45,14.48,48.64,0.00
0:55:40,19.6,13.4,50.0,407.1,50.79,50.8,50.82,50.76,50.28,44.34,14.48,48.56,0.00
0:55:50,19.6,13.3,50.0,406.8,50.79,50.82,50.84,50.77,50.28,44.56,14.50,48.48,0.00
0:56:00,19.6,13.4,50.1,407.0,50.73,50.83,50.86,50.76,50.28,44.4,14.51,48.41,0.00
0:56:10,19.5,13.3,50.1,406.9,50.81,50.85,50.88,50.77,50.28,44.54,14.52,48.32,0.00
0:56:20,19.6,13.3,50.0,407.4,50.67,50.84,50.88,50.77,50.28,44.7,14.53,48.24,0.00
0:56:30,19.6,13.4,50.2,407.4,50.78,50.85,50.9,50.78,50.3,44.98,14.54,48.17,0.00
0:56:40,19.6,13.3,49.9,407.4,50.73,50.84,50.9,50.78,50.3,45.09,14.55,48.09,0.00
0:56:50,19.5,13.3,50.0,407.3,50.88,50.87,50.91,50.79,50.3,44.97,14.56,48.02,0.00
0:57:00,19.5,13.3,50.0,407.2,50.88,50.89,50.89,50.79,50.31,45.06,14.56,47.94,0.00
0:57:10,19.6,13.4,50.1,407.4,50.82,50.88,50.9,50.81,50.33,45.16,14.58,47.87,0.00
0:57:20,19.6,13.4,50.1,407.4,50.77,50.88,50.91,50.83,50.34,45.21,14.59,47.79,0.00
0:57:30,19.8,13.5,50.0,407.0,50.81,50.88,50.9,50.84,50.35,45.34,14.60,47.71,0.00
0:57:40,19.7,13.5,50.1,407.2,50.82,50.89,50.91,50.84,50.36,45.45,14.61,47.64,0.00
0:57:50,19.8,13.5,50.0,407.3,50.84,50.95,50.93,50.84,50.37,45.38,14.62,47.56,0.00
0:58:00,19.7,13.5,50.1,407.8,50.89,50.97,50.93,50.84,50.37,45.52,14.63,47.49,0.00
0:58:10,19.7,13.4,50.0,408.1,50.87,50.97,50.93,50.84,50.37,45.58,14.64,47.4,0.00
0:58:20,19.7,13.4,50.1,408.4,50.73,50.94,50.93,50.84,50.37,45.71,14.65,47.33,0.00
0:58:30,19.7,13.5,50.0,408.3,50.7,50.94,50.94,50.85,50.38,45.71,14.66,47.26,0.00
0:58:40,19.8,13.5,50.2,408.3,50.76,50.95,50.96,50.87,50.38,45.68,14.67,47.18,0.00
0:58:50,19.8,13.5,50.1,408.4,50.83,50.97,50.98,50.87,50.4,45.87,14.68,47.11,0.00
0:59:00,19.6,13.4,50.1,408.7,50.89,50.97,50.99,50.88,50.42,46.05,14.69,47.02,0.00
0:59:10,19.7,13.4,50.1,408.5,50.94,50.97,51.02,50.9,50.42,46.05,14.70,46.94,0.00
0:59:20,19.6,13.4,50.1,409.1,51.05,50.98,51.02,50.92,50.44,46.27,14.72,46.86,0.00
0:59:30,19.6,13.4,50.1,408.8,50.98,50.99,51.01,50.91,50.43,46.24,14.71,46.78,0.00
0:59:40,19.6,13.4,50.2,409.0,50.96,51.01,51.02,50.93,50.43,46.18,14.73,46.71,0.00
0:59:50,19.6,13.4,50.1,409.1,50.98,51,51.01,50.93,50.41,46.28,14.73,46.63,0.00
1:00:00,19.7,13.4,50.1,409.2,51.06,51,51.02,50.94,50.38,46.33,14.75,46.55,0.00
1:00:10,19.8,13.5,50.2,409.5,51.06,51.02,51.02,50.96,50.39,46.41,14.76,46.48,0.00
1:00:20,19.7,13.5,50.1,409.3,51.06,51.03,51.02,50.97,50.41,46.52,14.77,46.41,0.00
1:00:30,19.8,13.5,50.2,409.4,51.04,51.01,51.02,50.97,50.44,46.6,14.78,46.33,0.00
1:00:40,19.7,13.5,50.2,412.8,50.96,51.03,51.04,51,50.47,46.72,14.79,46.27,0.00
1:00:50,19.6,13.4,50.1,410.3,50.79,51.04,51.06,51,50.51,46.81,14.81,46.18,0.00
1:01:00,19.6,13.4,50.1,410.3,50.92,51.05,51.08,50.99,50.52,46.84,14.82,46.12,0.00
1:01:10,19.6,13.4,50.0,410.0,50.89,51.04,51.09,50.99,50.51,46.84,14.83,46.02,0.00
1:01:20,19.6,13.4,50.0,409.9,51,51.07,51.08,51.01,50.53,46.96,14.84,45.97,0.00
1:01:30,19.6,13.3,50.1,410.0,50.96,51.07,51.09,51.01,50.53,46.93,14.85,45.88,0.00
1:01:40,19.6,13.3,50.2,410.4,50.87,51.05,51.1,51.02,50.54,46.97,14.85,45.81,0.00
1:01:50,19.7,13.4,50.1,412.0,51.07,51.06,51.09,51.03,50.56,47.09,14.86,45.74,0.00
1:02:00,19.8,13.5,50.0,409.9,51.05,51.06,51.1,51.03,50.57,47.08,14.88,45.65,0.00
1:02:10,19.7,13.5,50.1,414.4,50.96,51.07,51.12,51.03,50.57,47.18,14.89,45.59,0.00
1:02:20,19.6,13.4,50.2,410.3,51.11,51.07,51.14,51.07,50.6,47.29,14.91,45.53,0.00
1:02:30,19.6,13.4,50.2,410.5,51.11,51.08,51.15,51.07,50.58,47.32,14.91,45.44,0.00
1:02:40,19.6,13.4,50.2,412.4,51.12,51.13,51.15,51.09,50.58,47.43,14.92,45.37,0.00
1:02:50,19.7,13.4,50.1,410.7,50.99,51.12,51.14,51.08,50.58,47.48,14.93,45.3,0.00
1:03:00,19.7,13.5,50.3,414.9,51.07,51.12,51.17,51.1,50.59,47.56,14.94,45.23,0.00
1:03:10,19.7,13.5,50.1,410.8,51.12,51.11,51.2,51.09,50.6,47.62,14.95,45.16,0.00
1:03:20,19.7,13.4,50.1,410.6,51.14,51.09,51.17,51.09,50.58,47.64,14.96,45.08,0.00
1:03:30,19.7,13.4,50.2,410.8,51.16,51.1,51.2,51.1,50.61,47.68,14.97,45,0.00
1:03:40,19.6,13.4,50.2,410.9,51.19,51.11,51.21,51.11,50.62,47.77,15.00,44.94,0.00
1:03:50,19.7,13.4,50.1,411.1,51.19,51.13,51.21,51.1,50.63,47.81,15.00,44.87,0.00
1:04:00,19.7,13.5,50.1,411.1,51.18,51.18,51.21,51.11,50.65,47.85,15.01,44.79,0.00
1:04:10,19.6,13.4,50.1,410.8,51.14,51.22,51.22,51.12,50.68,47.97,15.02,44.73,0.00
1:04:20,19.6,13.3,50.0,413.1,51.16,51.18,51.23,51.12,50.71,48.03,15.02,44.64,0.00
1:04:30,19.6,13.4,50.1,411.4,51.16,51.15,51.22,51.13,50.71,48.05,15.03,44.58,0.00
1:04:40,19.5,13.3,50.1,411.4,51.18,51.17,51.24,51.14,50.74,48.09,15.05,44.5,0.00
1:04:50,19.5,13.3,50.1,411.6,51.22,51.19,51.26,51.16,50.75,48.1,15.06,44.44,0.00
1:05:00,19.5,13.3,50.0,411.7,51.19,51.22,51.25,51.15,50.76,48.16,15.07,44.35,0.00
1:05:10,19.4,13.2,50.2,411.7,51.21,51.21,51.23,51.16,50.77,48.22,15.07,44.29,0.00
1:05:20,19.5,13.3,50.1,411.9,51.23,51.24,51.26,51.18,50.8,48.28,15.09,44.22,0.00
1:05:30,19.5,13.3,50.1,412.5,51.26,51.26,51.27,51.19,50.8,48.27,15.10,44.16,0.00
1:05:40,19.6,13.4,50.2,412.5,51.27,51.26,51.3,51.2,50.82,48.3,15.12,44.08,0.00
1:05:50,19.6,13.3,50.1,412.5,51.27,51.24,51.32,51.21,50.85,48.33,15.13,44.01,0.00
1:06:00,19.7,13.4,50.0,412.5,51.26,51.23,51.33,51.21,50.86,48.42,15.13,43.94,0.00
1:06:10,19.7,13.5,50.2,412.5,51.26,51.23,51.32,51.22,50.87,48.55,15.14,43.86,0.00
1:06:20,19.7,13.4,50.1,413.1,51.28,51.24,51.35,51.22,50.87,48.65,15.16,43.79,0.00
1:06:30,19.6,13.4,50.1,412.8,51.28,51.24,51.36,51.25,50.89,48.7,15.18,43.72,0.00
1:06:40,19.6,13.4,50.1,413.3,51.25,51.24,51.36,51.25,50.88,48.7,15.18,43.65,0.00
1:06:50,19.7,13.5,50.2,413.4,51.27,51.32,51.37,51.25,50.89,48.72,15.19,43.58,0.00
1:07:00,19.7,13.4,50.1,413.8,51.28,51.29,51.37,51.25,50.92,48.75,15.21,43.52,0.00
1:07:10,19.6,13.4,50.1,413.4,51.3,51.29,51.38,51.27,50.95,48.82,15.23,43.45,0.00
1:07:20,19.6,13.4,50.0,413.5,51.35,51.27,51.41,51.26,50.96,48.87,15.23,43.37,0.00
1:07:30,19.6,13.3,50.0,414.2,51.4,51.27,51.39,51.28,50.96,48.93,15.25,43.32,0.00
1:07:40,19.6,13.4,50.2,414.3,51.37,51.28,51.46,51.28,51.01,48.95,15.27,43.24,0.00
