Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
1:07:50,19.6,13.4,50.1,414.0,51.38,51.29,51.44,51.27,51.01,48.97,15.28,43.16,0.00
1:08:00,19.5,13.3,50.0,414.1,51.35,51.32,51.45,51.3,51,49.02,15.29,43.1,0.00
1:08:10,19.6,13.4,50.0,414.1,51.36,51.32,51.4,51.32,50.99,49.07,15.31,43.04,0.00
1:08:20,19.7,13.4,50.1,414.5,51.3,51.34,51.43,51.31,50.99,49.13,15.32,42.96,0.00
1:08:30,19.7,13.4,50.0,414.4,51.37,51.35,51.46,51.32,50.98,49.25,15.34,42.9,0.00
1:08:40,19.7,13.5,50.1,414.9,51.37,51.35,51.45,51.3,50.98,49.33,15.35,42.83,0.00
1:08:50,19.8,13.5,50.2,422.3,51.41,51.38,51.47,51.31,51.01,49.37,15.37,42.77,0.00
1:09:00,19.7,13.4,50.1,415.4,51.37,51.4,51.48,51.34,51.01,49.37,15.39,42.69,0.00
1:09:10,19.6,13.4,50.0,415.8,51.34,51.44,51.51,51.36,51.02,49.33,15.40,42.63,0.00
1:09:20,19.6,13.4,50.1,419.2,51.34,51.46,51.53,51.42,51.04,49.33,15.42,42.57,0.00
1:09:30,19.7,13.5,50.1,415.2,51.39,51.42,51.53,51.42,51.04,49.37,15.43,42.51,0.00
1:09:40,19.6,13.4,50.0,422.6,51.4,51.45,51.5,51.42,51.07,49.44,15.45,42.42,0.00
1:09:50,19.6,13.4,50.1,416.0,51.42,51.47,51.53,51.43,51.08,49.52,15.47,42.36,0.00
1:10:00,19.6,13.4,50.1,416.1,51.43,51.47,51.52,51.43,51.08,49.57,15.49,42.29,0.00
1:10:10,19.6,13.3,50.1,416.1,51.49,51.47,51.52,51.44,51.08,49.6,15.51,42.23,0.00
1:10:20,19.7,13.5,50.0,416.1,51.48,51.47,51.54,51.45,51.11,49.66,15.53,42.18,0.00
1:10:30,19.7,13.4,50.1,416.0,51.49,51.49,51.57,51.45,51.12,49.7,15.55,42.1,0.00
1:10:40,19.7,13.4,50.1,420.0,51.5,51.48,51.58,51.45,51.11,49.72,15.56,42.05,0.00
1:10:50,19.6,13.3,50.0,416.1,51.51,51.48,51.58,51.46,51.12,49.71,15.58,41.97,0.00
1:11:00,19.6,13.3,50.1,416.3,51.37,51.48,51.57,51.47,51.14,49.69,15.60,41.91,0.00
1:11:10,19.6,13.3,50.1,416.7,51.5,51.49,51.6,51.49,51.16,49.74,15.63,41.85,0.00
1:11:20,19.6,13.4,50.1,416.7,51.54,51.49,51.6,51.48,51.17,49.8,15.64,41.79,0.00
1:11:30,19.6,13.4,50.2,417.1,51.55,51.52,51.64,51.5,51.16,49.9,15.67,41.73,0.00
1:11:40,19.6,13.4,50.2,417.0,51.46,51.54,51.68,51.51,51.18,49.98,15.69,41.66,0.00
1:11:50,19.6,13.3,50.1,416.6,51.35,51.53,51.69,51.52,51.18,50.04,15.70,41.6,0.00
1:12:00,19.8,13.5,50.1,416.8,51.37,51.53,51.65,51.52,51.19,50.09,15.73,41.54,0.00
1:12:10,19.8,13.5,50.1,416.9,51.43,51.53,51.66,51.52,51.21,50.14,15.75,41.48,0.00
1:12:20,19.8,13.5,50.1,417.4,51.58,51.51,51.63,51.51,51.2,50.12,15.77,41.4,0.00
1:12:30,19.7,13.4,50.0,417.4,51.61,51.54,51.61,51.53,51.24,50.11,15.79,41.35,0.00
1:12:40,19.7,13.4,50.0,417.8,51.65,51.58,51.65,51.55,51.25,50.13,15.82,41.29,0.00
1:12:50,19.6,13.3,50.1,417.4,51.67,51.6,51.71,51.57,51.27,50.17,15.84,41.23,0.00
1:13:00,19.7,13.4,50.0,417.5,51.66,51.61,51.73,51.57,51.26,50.23,15.87,41.16,0.00
1:13:10,19.7,13.5,50.1,418.2,51.65,51.62,51.73,51.56,51.23,50.29,15.89,41.11,0.00
1:13:20,19.6,13.3,50.1,418.8,51.63,51.62,51.73,51.56,51.24,50.35,15.91,41.04,0.00
1:13:30,19.6,13.4,50.0,418.4,51.63,51.62,51.71,51.58,51.24,50.43,15.93,40.98,0.00
1:13:40,19.6,13.3,50.0,418.8,51.64,51.64,51.73,51.58,51.27,50.45,15.96,40.92,0.00
1:13:50,19.6,13.3,50.0,418.3,51.69,51.65,51.74,51.59,51.32,50.4,15.98,40.87,0.00
1:14:00,19.7,13.4,50.0,418.3,51.66,51.66,51.75,51.6,51.32,50.32,16.00,40.79,0.00
1:14:10,19.6,13.3,50.0,419.0,51.67,51.7,51.8,51.64,51.36,50.34,16.04,40.76,0.00
1:14:20,19.7,13.5,50.0,419.3,51.69,51.72,51.77,51.67,51.37,50.4,16.06,40.68,0.00
1:14:30,19.6,13.3,50.1,419.3,51.71,51.71,51.78,51.68,51.37,50.48,16.08,40.64,0.00
1:14:40,19.7,13.4,50.1,419.6,51.72,51.71,51.77,51.68,51.38,50.57,16.10,40.57,0.00
1:14:50,19.6,13.4,50.1,419.6,51.77,51.71,51.78,51.7,51.39,50.63,16.13,40.51,0.00
1:15:00,19.7,13.5,50.2,419.3,51.82,51.75,51.8,51.73,51.4,50.7,16.15,40.45,0.00
1:15:10,19.6,13.4,50.1,426.0,51.79,51.77,51.81,51.74,51.4,50.72,16.18,40.39,0.00
1:15:20,19.6,13.4,50.0,419.6,51.78,51.78,51.82,51.77,51.4,50.68,16.21,40.33,0.00
1:15:30,19.5,13.3,50.1,424.3,51.79,51.81,51.83,51.78,51.41,50.65,16.23,40.27,0.00
1:15:40,19.6,13.4,50.1,419.5,51.8,51.84,51.81,51.8,51.43,50.63,16.27,40.22,0.00
1:15:50,19.7,13.4,50.0,419.3,51.79,51.84,51.86,51.79,51.45,50.63,16.29,40.15,0.00
1:16:00,19.7,13.4,50.0,419.8,51.9,51.82,51.87,51.81,51.46,50.67,16.32,40.09,0.00
1:16:10,19.7,13.5,50.0,419.9,51.87,51.81,51.86,51.79,51.46,50.72,16.33,40.04,0.00
1:16:20,19.6,13.4,50.1,426.5,51.85,51.87,51.89,51.81,51.46,50.78,16.38,39.99,0.00
1:16:30,19.7,13.5,50.1,420.2,51.89,51.89,51.9,51.81,51.45,50.84,16.40,39.93,0.00
1:16:40,19.6,13.4,50.0,420.4,51.9,51.87,51.91,51.81,51.45,50.89,16.43,39.87,0.00
1:16:50,19.6,13.3,49.9,420.0,51.91,51.89,51.92,51.83,51.46,50.91,16.45,39.79,0.00
1:17:00,19.5,13.3,50.1,420.1,51.85,51.93,51.97,51.82,51.46,50.91,16.48,39.74,0.00
1:17:10,19.5,13.2,49.9,420.3,51.82,51.9,51.95,51.85,51.46,50.89,16.49,39.68,0.00
1:17:20,19.6,13.4,50.1,420.6,51.86,51.9,51.97,51.83,51.47,50.9,16.53,39.63,0.00
1:17:30,19.5,13.3,49.9,420.4,51.83,51.88,51.97,51.83,51.48,50.91,16.56,39.57,0.00
1:17:40,19.7,13.4,50.0,420.4,51.85,51.89,51.99,51.88,51.49,50.93,16.59,39.52,0.00
1:17:50,19.5,13.3,50.1,420.8,51.96,51.89,52,51.91,51.51,50.97,16.61,39.46,0.00
1:18:00,19.5,13.3,50.1,421.1,51.95,51.9,52.01,51.91,51.54,50.98,16.64,39.39,0.00
1:18:10,19.6,13.4,50.0,425.9,51.98,51.96,52.03,51.95,51.56,51.02,16.67,39.35,0.00
1:18:20,19.5,13.3,50.0,421.0,51.95,51.97,52.05,51.94,51.55,51.04,16.70,39.3,0.00
1:18:30,19.6,13.3,50.0,426.6,51.97,51.96,52.05,51.94,51.57,51.05,16.73,39.25,0.00
1:18:40,19.5,13.3,50.0,421.3,52,51.94,52.02,51.94,51.57,51.04,16.76,39.2,0.00
1:18:50,19.7,13.4,49.9,421.5,51.98,52.03,52.04,51.95,51.56,51.04,16.79,39.14,0.00
1:19:00,19.6,13.4,50.0,421.6,51.97,52.09,52.09,51.95,51.59,51.05,16.81,39.09,0.00
1:19:10,19.6,13.4,49.9,14.9,52.01,52.04,52.11,51.96,51.58,51.08,16.85,39.03,0.00
1:19:20,19.7,13.5,50.0,14.7,52.03,52.03,52.12,51.96,51.6,51.13,16.97,38.97,0.00
1:19:30,19.6,13.3,50.1,14.7,52.02,52.08,52.11,51.94,51.65,51.15,17.14,38.93,0.00
1:19:40,19.5,13.3,49.9,14.7,52.03,52.12,52.1,51.96,51.68,51.15,17.32,38.87,0.00
1:19:50,19.4,13.2,50.0,14.7,52.02,52.14,52.08,51.96,51.69,51.14,17.43,38.81,0.00
1:20:00,19.4,13.2,50.1,14.5,52.08,52.12,52.11,51.98,51.71,51.15,17.49,38.76,0.00
1:20:10,19.6,13.4,50.0,14.4,52.11,52.09,52.1,51.99,51.72,51.14,17.51,38.7,0.00
1:20:20,19.6,13.3,50.0,14.7,52.1,52.08,52.11,52,51.73,51.11,17.51,38.66,0.00
1:20:30,19.5,13.2,49.9,14.6,52.08,52.08,52.12,52.05,51.74,51.11,17.49,38.6,0.00
1:20:40,19.4,13.2,49.9,14.5,52.07,52.08,52.12,52.06,51.75,51.11,17.47,38.56,0.00
1:20:50,19.5,13.3,50.0,14.6,52,52.07,52.13,52.04,51.75,51.11,17.43,38.49,0.00
1:21:00,19.7,13.4,49.9,14.6,51.89,52.07,52.13,52.05,51.77,51.14,17.40,38.45,0.00
1:21:10,19.6,13.4,50.0,14.5,51.94,52.07,52.14,52.05,51.77,51.17,17.36,38.4,0.00
1:21:20,19.7,13.5,49.9,14.5,51.91,52.07,52.13,52.05,51.78,51.19,17.33,38.34,0.00
1:21:30,19.6,13.4,50.1,14.6,51.87,52.06,52.13,52.05,51.76,51.23,17.29,38.28,0.00
1:21:40,19.6,13.4,50.2,14.4,51.95,52.06,52.13,52.07,51.71,51.24,17.27,38.23,0.00
1:21:50,19.7,13.4,50.2,14.5,52,52.07,52.13,52.08,51.68,51.24,17.25,38.18,0.00
1:22:00,19.7,13.5,50.2,14.6,52.01,52.05,52.12,52.08,51.66,51.22,17.23,38.14,0.00
1:22:10,19.6,13.4,50.3,14.7,52.03,52.04,52.11,52.07,51.67,51.18,17.22,38.08,0.00
1:22:20,19.7,13.5,50.3,14.7,51.98,52.02,52.11,52.06,51.68,51.15,17.20,38.01,0.00
1:22:30,19.7,13.5,50.3,14.6,51.98,52.01,52.13,52.07,51.68,51.11,17.19,37.97,0.00
1:22:40,19.6,13.4,50.2,14.7,51.97,52.02,52.13,52.07,51.7,51.08,17.18,37.92,0.00
1:22:50,19.5,13.3,50.4,14.5,52.03,52.01,52.12,52.06,51.69,51.05,17.16,37.87,0.00
1:23:00,19.6,13.4,50.3,14.7,52.05,52.03,52.12,52.07,51.7,51.05,17.15,37.81,0.00
1:23:10,19.7,13.5,50.3,14.6,52.02,52.02,52.12,52.07,51.7,51.06,17.14,37.78,0.00
1:23:20,19.6,13.4,50.4,14.5,52.03,52.02,52.12,52.06,51.7,51.09,17.13,37.71,0.00
1:23:30,19.6,13.4,50.4,14.8,52.01,52.03,52.11,52.07,51.7,51.11,17.12,37.67,0.00
1:23:40,19.6,13.4,50.4,14.8,52.05,52.06,52.12,52.06,51.71,51.13,17.11,37.63,0.00
1:23:50,19.5,13.3,50.4,14.6,51.91,52.06,52.12,52.06,51.71,51.15,17.10,37.56,0.00
1:24:00,19.4,13.3,50.4,14.6,52,52.03,52.11,52.05,51.71,51.16,17.09,37.49,0.00
1:24:10,19.5,13.3,50.4,14.8,51.88,52.01,52.11,52.06,51.72,51.17,17.08,37.45,0.00
1:24:20,19.4,13.3,50.4,14.7,51.87,52.01,52.12,52.08,51.72,51.17,17.08,37.4,0.00
1:24:30,19.5,13.3,50.5,14.6,51.79,52,52.12,52.07,51.71,51.16,17.07,37.35,0.00
1:24:40,19.4,13.3,50.5,14.8,51.81,52.02,52.11,52.07,51.71,51.16,17.07,37.29,0.00
1:24:50,19.4,13.3,50.5,14.6,51.76,52.01,52.09,52.06,51.7,51.15,17.06,37.23,0.00
1:25:00,19.5,13.4,50.5,14.6,51.83,52.02,52.1,52.08,51.69,51.14,17.05,37.18,0.00
1:25:10,19.6,13.5,50.5,14.6,51.96,52.03,52.1,52.06,51.68,51.12,17.05,37.13,0.00
1:25:20,19.7,13.6,50.6,14.6,51.94,52.03,52.11,52.07,51.7,51.1,17.04,37.09,0.00
1:25:30,19.7,13.5,50.6,14.7,51.75,52.03,52.11,52.07,51.7,51.07,17.03,37.03,0.00
1:25:40,19.6,13.5,50.7,14.7,51.8,52.02,52.12,52.07,51.71,51.05,17.03,37,0.00
1:25:50,19.5,13.4,50.7,14.7,51.94,52.04,52.11,52.07,51.71,51.01,17.03,36.93,0.00
1:26:00,19.5,13.4,50.8,14.7,51.95,52.02,52.12,52.07,51.71,50.98,17.02,36.88,0.00
1:26:10,19.4,13.3,50.8,14.6,51.95,52.04,52.1,52.07,51.72,50.99,17.01,36.83,0.00
1:26:20,19.5,13.3,50.8,14.7,51.85,52.02,52.1,52.06,51.7,50.98,17.01,36.78,0.00
1:26:30,19.4,13.3,50.9,14.7,51.74,52.02,52.1,52.07,51.71,50.99,17.00,36.73,0.00
1:26:40,19.5,13.3,50.8,14.7,51.88,52.03,52.1,52.07,51.71,51.01,17.00,36.69,0.00
1:26:50,19.4,13.3,50.8,14.7,51.86,52.01,52.11,52.05,51.71,51.03,17.01,36.64,0.00
1:27:00,19.5,13.4,50.9,14.5,51.93,51.99,52.09,52.05,51.7,51.04,16.99,36.59,0.00
1:27:10,19.3,13.3,51.0,14.8,51.67,51.99,52.09,52.05,51.69,51.05,16.98,36.54,0.00
1:27:20,19.4,13.3,51.0,14.6,51.83,51.96,52.09,52.05,51.69,51.06,16.98,36.49,0.00
1:27:30,19.5,13.4,51.1,14.7,51.93,51.97,52.09,52.05,51.7,51.08,16.98,36.44,0.00
1:27:40,19.5,13.4,50.9,14.6,51.93,51.96,52.08,52.03,51.7,51.06,16.98,36.38,0.00
1:27:50,19.8,13.6,51.0,14.7,52.01,51.96,52.08,52.05,51.7,51.08,16.98,36.35,0.00
1:28:00,19.6,13.4,50.9,14.6,52.02,51.98,52.08,52.06,51.7,51.09,16.97,36.3,0.00
1:28:10,19.6,13.5,50.9,14.8,52.03,51.99,52.09,52.05,51.69,51.1,16.97,36.26,0.00
1:28:20,19.5,13.4,50.9,14.6,52.04,51.99,52.1,52.06,51.7,51.09,16.97,36.22,0.00
1:28:30,19.5,13.4,51.0,14.6,51.97,51.99,52.08,52.06,51.69,51.1,16.97,36.17,0.00
1:28:40,19.6,13.5,51.0,14.8,51.91,51.98,52.08,52.04,51.67,51.07,16.96,36.11,0.00
1:28:50,19.6,13.5,51.0,14.6,51.94,52.02,52.09,52.05,51.69,51.05,16.97,36.07,0.00
1:29:00,19.5,13.4,50.9,14.6,51.85,51.99,52.07,52.05,51.68,51.02,16.96,36.03,0.00
1:29:10,19.6,13.5,50.8,14.7,51.84,51.97,52.08,52.06,51.7,51,16.96,35.97,0.00
1:29:20,19.6,13.5,50.9,14.7,51.78,51.97,52.09,52.05,51.69,50.98,16.96,35.93,0.00
1:29:30,19.6,13.5,50.8,14.6,51.89,51.98,52.08,52.04,51.68,50.96,16.95,35.87,0.00
1:29:40,19.7,13.5,50.8,14.6,51.92,51.98,52.06,52.04,51.69,50.95,16.96,35.82,0.00
1:29:50,19.7,13.5,50.8,14.7,51.97,51.98,52.08,52.04,51.7,50.94,16.96,35.79,0.00
1:30:00,19.6,13.4,50.8,14.6,51.86,51.97,52.08,52.05,51.67,50.94,16.95,35.72,0.00
1:30:10,19.5,13.4,50.8,14.7,51.97,51.99,52.08,52.06,51.68,50.96,16.96,35.68,0.00
1:30:20,19.5,13.3,50.8,14.6,51.92,51.99,52.08,52.04,51.67,50.96,16.95,35.65,0.00
1:30:30,19.5,13.3,50.8,14.7,52,51.99,52.08,52.05,51.68,50.98,16.95,35.6,0.00
1:30:40,19.5,13.3,50.7,14.6,51.98,52,52.08,52.05,51.68,50.98,16.96,35.56,0.00
1:30:50,19.7,13.5,50.7,14.6,51.79,51.99,52.08,52.04,51.66,50.98,16.95,35.5,0.00
1:31:00,19.5,13.3,50.8,14.5,51.92,52,52.08,52.04,51.66,50.97,16.94,35.46,0.00
1:31:10,19.4,13.3,50.8,14.8,51.98,52,52.08,52.05,51.68,50.99,16.95,35.42,0.00
1:31:20,19.5,13.3,50.7,14.8,51.77,51.99,52.09,52.04,51.67,50.98,16.94,35.37,0.00
1:31:30,19.5,13.4,50.9,14.8,51.85,52,52.08,52.05,51.68,50.98,16.95,35.34,0.00
1:31:40,19.4,13.3,50.8,14.5,51.88,52,52.08,52.03,51.69,50.96,16.94,35.29,0.00
1:31:50,19.4,13.3,51.0,14.7,51.88,52.01,52.07,52.03,51.69,50.96,16.94,35.25,0.00
1:32:00,19.5,13.4,51.0,14.7,51.91,52.01,52.08,52.03,51.69,50.95,16.94,35.2,0.00
1:32:10,19.4,13.4,51.1,14.6,51.97,51.99,52.08,52.03,51.7,50.94,16.95,35.16,0.00
1:32:20,19.5,13.4,51.0,14.6,51.81,51.99,52.06,52.01,51.69,50.93,16.94,35.13,0.00
1:32:30,19.6,13.5,51.0,14.6,51.86,52.01,52.07,52.02,51.7,50.93,16.94,35.08,0.00
1:32:40,19.5,13.4,51.0,14.5,51.91,52.01,52.07,52.02,51.7,50.94,16.94,35.04,0.00
1:32:50,19.6,13.5,51.0,14.7,51.97,52,52.07,52.03,51.71,50.94,16.95,35.02,0.00
1:33:00,19.6,13.5,51.0,14.8,51.97,51.99,52.07,52.02,51.7,50.94,16.95,34.97,0.00
1:33:10,19.6,13.5,51.1,14.7,51.96,52,52.08,52.02,51.7,50.95,16.95,34.93,0.00
1:33:20,19.5,13.4,51.1,14.8,51.81,52,52.07,52.02,51.69,50.94,16.94,34.88,0.00
1:33:30,19.6,13.4,51.0,14.6,51.84,52.02,52.08,52.04,51.69,50.95,16.94,34.83,0.00
1:33:40,19.6,13.5,51.1,14.7,51.81,52.01,52.08,52.03,51.69,50.94,16.95,34.79,0.00
1:33:50,19.6,13.5,51.1,14.8,51.91,51.99,52.07,52.02,51.67,50.93,16.94,34.75,0.00
1:34:00,19.5,13.4,51.0,14.7,51.96,51.97,52.07,52.02,51.67,50.92,16.94,34.69,0.00
1:34:10,19.5,13.4,50.8,14.7,51.81,52,52.08,52.04,51.68,50.93,16.95,34.65,0.00
1:34:20,19.5,13.4,50.9,14.8,51.78,51.99,52.07,52.03,51.66,50.92,16.95,34.62,0.00
1:34:30,19.5,13.4,50.7,14.8,51.82,52,52.07,52.04,51.66,50.91,16.95,34.57,0.00
1:34:40,19.7,13.5,50.7,14.6,51.79,51.98,52.07,52.02,51.65,50.9,16.94,34.52,0.00
1:34:50,19.7,13.5,50.6,14.6,51.72,51.98,52.07,52.03,51.65,50.88,16.94,34.48,0.00
1:35:00,19.5,13.4,50.6,14.8,51.79,51.97,52.08,52.02,51.66,50.87,16.94,34.44,0.00
1:35:10,19.5,13.3,50.6,14.5,51.8,51.98,52.07,52.03,51.66,50.86,16.95,34.41,0.00
1:35:20,19.4,13.3,50.5,14.6,51.85,51.95,52.07,52.03,51.67,50.85,16.94,34.35,0.00
1:35:30,19.4,13.3,50.7,14.7,51.66,51.94,52.07,52.02,51.67,50.84,16.94,34.3,0.00
1:35:40,19.5,13.3,50.8,14.8,51.69,51.94,52.06,52.02,51.69,50.87,16.95,34.28,0.00
1:35:50,19.4,13.3,50.7,14.7,51.65,51.94,52.06,52.02,51.69,50.88,16.94,34.23,0.00
1:36:00,19.4,13.3,50.7,14.6,51.68,51.94,52.05,52.02,51.69,50.88,16.94,34.19,0.00
1:36:10,19.3,13.2,50.7,14.8,51.7,51.92,52.05,52.01,51.67,50.88,16.93,34.13,0.00
1:36:20,19.4,13.3,50.8,14.8,51.74,51.94,52.05,52.02,51.68,50.89,16.95,34.11,0.00
1:36:30,19.5,13.3,50.8,14.8,51.67,51.92,52.04,52.01,51.67,50.89,16.94,34.07,0.00
1:36:40,19.4,13.3,50.8,14.5,51.68,51.95,52.05,52.01,51.68,50.89,16.95,34.04,0.00
1:36:50,19.4,13.3,50.7,14.6,51.73,51.93,52.03,52.01,51.66,50.87,16.95,33.99,0.00
1:37:00,19.6,13.5,50.9,14.6,51.57,51.95,52.04,52.01,51.68,50.87,16.95,33.96,0.00
1:37:10,19.6,13.5,50.9,14.8,51.52,51.93,52.05,52.01,51.67,50.87,16.95,33.91,0.00
1:37:20,19.5,13.3,50.8,14.6,51.73,51.94,52.06,52.01,51.68,50.86,16.96,33.88,0.00
1:37:30,19.4,13.3,50.9,14.8,51.77,51.91,52.04,52.01,51.69,50.83,16.95,33.84,0.00
1:37:40,19.5,13.4,51.0,14.7,51.39,51.92,52.04,52,51.69,50.82,16.95,33.8,0.00
1:37:50,19.5,13.4,50.9,14.6,51.64,51.93,52.04,52.02,51.68,50.8,16.96,33.76,0.00
1:38:00,19.5,13.4,50.9,14.7,51.7,51.92,52.04,52.02,51.69,50.8,16.96,33.73,0.00
1:38:10,19.6,13.5,50.9,14.7,51.62,51.9,52.05,52.01,51.68,50.8,16.96,33.69,0.00
1:38:20,19.6,13.4,50.9,0.8,51.54,51.91,52.04,52.01,51.66,50.8,16.96,33.65,0.00
1:38:30,19.6,13.4,50.8,0.8,51.7,51.9,52.04,52.01,51.66,50.8,16.97,33.62,0.00
1:38:40,19.6,13.4,50.7,0.8,51.58,51.88,52.03,52.01,51.65,50.79,16.97,33.56,0.00
1:38:50,19.6,13.4,50.7,0.8,51.71,51.9,52.02,52,51.65,50.8,16.96,33.53,0.00
1:39:00,19.6,13.4,50.5,0.8,51.8,51.89,52.02,52.02,51.67,50.82,16.96,33.5,0.00
1:39:10,19.6,13.5,50.6,0.8,51.68,51.91,52.03,52.01,51.66,50.83,16.97,33.46,0.00
1:39:20,19.6,13.4,50.4,0.8,51.75,51.92,52.03,52,51.67,50.84,16.97,33.43,0.00
1:39:30,19.7,13.5,50.5,0.8,51.79,51.9,52.04,52.01,51.68,50.83,16.97,33.39,0.00
1:39:40,19.7,13.5,50.4,0.8,51.82,51.88,52.04,52.01,51.66,50.82,16.96,33.34,0.00
1:39:50,19.7,13.5,50.4,0.8,51.87,51.89,52.03,51.99,51.66,50.81,16.97,33.3,0.00
1:40:00,19.7,13.5,50.4,0.8,51.82,51.9,52.03,52,51.66,50.81,16.96,33.26,0.00
1:40:10,19.8,13.5,50.4,0.8,51.9,51.94,52.04,52.01,51.66,50.82,16.97,33.23,0.00
1:40:20,19.8,13.5,50.4,0.8,51.8,51.95,52.04,52.01,51.67,50.82,16.97,33.19,0.00
1:40:30,19.8,13.6,50.4,0.8,51.83,51.95,52.05,52.01,51.68,50.82,16.97,33.16,0.00
1:40:40,19.8,13.6,50.4,0.8,51.79,51.89,52.01,51.99,51.66,50.79,16.96,33.11,0.00
1:40:50,19.8,13.6,50.4,0.8,51.86,51.93,52.04,52.01,51.67,50.8,16.98,33.09,0.00
1:41:00,19.8,13.6,50.5,0.8,51.78,51.92,52.03,51.99,51.64,50.77,16.97,33.03,0.00
1:41:10,19.8,13.6,50.5,0.8,51.89,51.94,52.03,52,51.65,50.77,16.98,33,0.00
1:41:20,19.8,13.6,50.4,0.8,51.94,51.97,52.04,52.01,51.67,50.76,16.98,32.97,0.00
1:41:30,19.8,13.6,50.6,0.8,51.78,51.96,52.04,52,51.66,50.76,16.98,32.94,0.00
1:41:40,19.8,13.6,50.4,0.8,51.77,51.94,52.04,52,51.65,50.74,16.98,32.9,0.00
1:41:50,19.9,13.6,50.5,0.8,51.69,51.96,52.05,52.01,51.67,50.74,16.98,32.88,0.00
1:42:00,19.9,13.6,50.5,0.8,51.67,51.94,52.03,52.01,51.67,50.74,16.98,32.83,0.00
1:42:10,19.8,13.6,50.3,0.8,51.71,51.94,52.03,52,51.66,50.74,16.98,32.79,0.00
1:42:20,19.8,13.6,50.5,0.8,51.83,51.94,52.02,51.99,51.67,50.74,16.98,32.76,0.00
1:42:30,19.8,13.6,50.5,0.8,51.8,51.95,52.04,52,51.68,50.75,16.99,32.73,0.00
1:42:40,19.8,13.6,50.5,0.8,51.7,51.94,52.03,51.99,51.68,50.72,16.99,32.69,0.00
1:42:50,19.8,13.6,50.4,0.8,51.79,51.94,52.04,51.99,51.68,50.74,17.00,32.67,0.00
1:43:00,19.8,13.6,50.3,0.8,51.82,51.94,52.02,51.98,51.66,50.72,16.98,32.62,0.00
1:43:10,19.8,13.6,50.3,0.8,51.85,51.96,52.04,52,51.68,50.73,17.00,32.6,0.00
1:43:20,19.8,13.5,50.2,0.8,51.84,51.97,52.03,52,51.68,50.73,17.00,32.58,0.00
1:43:30,19.8,13.5,50.3,0.8,51.88,51.96,52.02,51.99,51.65,50.72,16.99,32.53,0.00
1:43:40,19.7,13.5,50.3,0.8,51.91,51.94,52.03,52,51.66,50.73,17.00,32.5,0.00
1:43:50,19.7,13.5,50.0,0.8,51.89,51.95,52.04,52,51.66,50.73,17.00,32.46,0.00
1:44:00,19.7,13.4,49.9,0.8,51.92,51.96,52.04,52,51.66,50.72,17.01,32.43,0.00
1:44:10,19.7,13.4,49.7,0.8,51.9,51.96,52.04,52,51.66,50.73,17.00,32.4,0.00
1:44:20,19.6,13.3,49.6,0.8,51.91,51.94,52.02,51.99,51.65,50.72,17.00,32.35,0.00
1:44:30,19.7,13.4,49.7,0.8,51.91,51.94,52.02,51.99,51.65,50.73,17.00,32.32,0.00
1:44:40,19.7,13.4,49.6,0.8,51.9,51.96,52.03,51.99,51.64,50.72,17.00,32.29,0.00
1:44:50,19.7,13.4,49.7,0.8,51.95,51.96,52.04,51.99,51.65,50.73,17.01,32.26,0.00
1:45:00,19.7,13.4,49.6,0.8,51.96,51.94,52.03,51.97,51.64,50.71,17.01,32.23,0.00
1:45:10,19.7,13.4,49.8,0.8,51.92,51.94,52.03,51.98,51.64,50.69,17.01,32.18,0.00
1:45:20,19.7,13.4,49.7,0.8,51.87,51.95,52.04,51.98,51.65,50.69,17.01,32.15,0.00
1:45:30,19.8,13.5,49.8,0.8,51.72,51.93,52.03,51.96,51.64,50.68,17.00,32.11,0.00
1:45:40,19.8,13.5,49.7,0.8,51.72,51.95,52.04,51.98,51.65,50.68,17.01,32.08,0.00
1:45:50,19.8,13.5,49.6,0.8,51.68,51.93,52.04,51.97,51.65,50.69,17.01,32.05,0.00
1:46:00,19.8,13.5,49.7,0.8,51.76,51.93,52.04,51.97,51.65,50.69,17.02,32.01,0.00
1:46:10,19.8,13.5,49.7,0.8,51.82,51.95,52.03,51.97,51.67,50.68,17.02,31.98,0.00
1:46:20,19.8,13.5,49.7,0.8,51.84,51.94,52.02,51.97,51.65,50.66,17.01,31.96,0.00
1:46:30,19.8,13.5,49.8,0.8,51.9,51.95,52.02,51.97,51.66,50.67,17.02,31.92,0.00
1:46:40,19.8,13.5,49.9,0.8,51.94,51.94,52.03,51.97,51.65,50.65,17.02,31.89,0.00
1:46:50,19.8,13.5,49.8,0.8,51.9,51.95,52.02,51.96,51.64,50.66,17.02,31.85,0.00
1:47:00,19.9,13.6,49.9,0.8,51.84,51.94,52.01,51.96,51.64,50.66,17.02,31.82,0.00
1:47:10,19.8,13.5,49.9,0.8,51.86,51.95,52.03,51.98,51.66,50.67,17.04,31.8,0.00
1:47:20,19.9,13.5,49.8,0.8,51.85,51.93,52.02,51.98,51.65,50.66,17.03,31.77,0.00
1:47:30,19.8,13.5,49.7,0.8,51.91,51.93,52.03,51.98,51.65,50.65,17.02,31.73,0.00
1:47:40,19.9,13.5,49.8,0.8,51.81,51.92,52.02,51.99,51.64,50.65,17.03,31.7,0.00
1:47:50,19.9,13.6,49.8,0.8,51.85,51.94,52.02,51.98,51.66,50.65,17.03,31.68,0.00
1:48:00,19.9,13.6,49.9,0.8,51.92,51.95,52.02,51.99,51.66,50.66,17.04,31.65,0.00
1:48:10,19.9,13.6,49.8,0.8,51.88,51.94,52.01,51.97,51.65,50.63,17.03,31.62,0.00
1:48:20,19.8,13.5,49.8,0.8,51.89,51.94,52.02,51.98,51.65,50.63,17.04,31.58,0.00
1:48:30,19.8,13.5,49.8,0.8,51.82,51.93,52.01,51.98,51.65,50.64,17.04,31.55,0.00
1:48:40,19.8,13.5,49.6,0.8,51.77,51.94,52.02,51.98,51.65,50.63,17.04,31.52,0.00
1:48:50,19.8,13.5,49.5,0.8,51.83,51.93,52.02,51.98,51.65,50.63,17.04,31.5,0.00
1:49:00,19.8,13.4,49.3,0.8,51.89,51.94,52.02,51.98,51.66,50.64,17.04,31.47,0.00
1:49:10,19.8,13.4,49.2,0.8,51.93,51.93,52.02,51.98,51.64,50.63,17.05,31.44,0.00
1:49:20,19.8,13.4,49.3,0.8,51.88,51.92,52.01,51.97,51.64,50.63,17.05,31.4,0.00
1:49:30,19.8,13.4,49.2,0.8,51.87,51.92,52.01,51.98,51.63,50.63,17.05,31.37,0.00
1:49:40,19.8,13.4,49.2,0.8,51.87,51.92,52.01,51.98,51.63,50.63,17.05,31.37,0.00
1:49:50,19.8,13.4,49.1,0.8,51.89,51.92,52.02,51.97,51.64,50.63,17.05,31.31,0.00
1:50:00,19.8,13.4,49.1,0.8,51.79,51.93,52.01,51.97,51.63,50.61,17.04,31.26,0.00
1:50:10,19.8,13.4,49.2,0.8,51.68,51.92,52.01,51.97,51.63,50.62,17.05,31.25,0.00
1:50:20,19.8,13.4,49.1,0.8,51.72,51.92,52.02,51.97,51.64,50.61,17.05,31.21,0.00
1:50:30,19.8,13.4,49.1,0.8,51.78,51.91,52.01,51.97,51.64,50.59,17.05,31.18,0.00
1:50:40,19.8,13.4,49.1,0.8,51.77,51.91,52.02,51.98,51.65,50.6,17.06,31.17,0.00
1:50:50,19.8,13.4,49.3,0.8,51.82,51.91,52.01,51.94,51.64,50.57,17.06,31.12,0.00
1:51:00,19.8,13.4,49.1,0.8,51.85,51.9,52,51.94,51.63,50.56,17.05,31.09,0.00
1:51:10,19.8,13.4,49.2,0.8,51.87,51.89,52.01,51.94,51.64,50.58,17.07,31.05,0.00
1:51:20,19.8,13.4,49.2,0.8,51.77,51.9,52,51.94,51.64,50.57,17.06,31.02,0.00
1:51:30,19.8,13.4,49.2,0.8,51.88,51.92,52.01,51.95,51.64,50.57,17.06,31,0.00
1:51:40,19.8,13.4,49.2,0.8,51.77,51.92,52,51.95,51.64,50.58,17.07,30.97,0.00
1:51:50,19.9,13.5,49.3,0.8,51.79,51.92,52,51.95,51.64,50.57,17.07,30.95,0.00
1:52:00,19.8,13.5,49.3,0.8,51.76,51.93,52,51.95,51.65,50.57,17.08,30.92,0.00
1:52:10,19.8,13.5,49.3,0.8,51.8,51.92,52.01,51.94,51.64,50.57,17.08,30.9,0.00
1:52:20,19.8,13.5,49.4,0.8,51.79,51.92,52.01,51.95,51.65,50.57,17.08,30.87,0.00
1:52:30,19.9,13.5,49.4,0.8,51.76,51.89,51.98,51.93,51.63,50.55,17.07,30.83,0.00
1:52:40,19.9,13.5,49.3,0.8,51.82,51.91,52.01,51.94,51.64,50.56,17.07,30.81,0.00
1:52:50,19.9,13.5,49.3,0.8,51.7,51.92,52.01,51.95,51.65,50.56,17.08,30.79,0.00
1:53:00,19.9,13.5,49.3,0.8,51.67,51.91,51.98,51.94,51.63,50.56,17.08,30.75,0.00
1:53:10,19.9,13.5,49.4,0.8,51.77,51.91,51.99,51.94,51.64,50.56,17.08,30.73,0.00
1:53:20,19.8,13.5,49.2,0.8,51.77,51.92,52,51.94,51.63,50.58,17.09,30.71,0.00
1:53:30,19.9,13.5,49.3,0.8,51.76,51.92,52.01,51.94,51.63,50.57,17.09,30.68,0.00
1:53:40,19.8,13.5,49.3,0.8,51.78,51.9,52,51.93,51.62,50.55,17.09,30.65,0.00
1:53:50,19.9,13.5,49.3,0.8,51.85,51.92,52,51.93,51.63,50.55,17.09,30.63,0.00
1:54:00,19.8,13.5,49.6,0.8,51.88,51.92,52,51.95,51.64,50.54,17.10,30.61,0.00
1:54:10,19.8,13.4,49.5,0.8,51.84,51.91,52,51.95,51.64,50.53,17.09,30.59,0.00
1:54:20,19.7,13.4,49.7,0.8,51.91,51.92,52.01,51.94,51.63,50.53,17.10,30.55,0.00
1:54:30,19.7,13.5,49.9,0.8,51.76,51.9,52,51.93,51.62,50.51,17.09,30.5,0.00
1:54:40,19.7,13.5,50.0,0.8,51.81,51.91,52,51.95,51.63,50.51,17.10,30.5,0.00
1:54:50,19.7,13.5,50.0,0.8,51.82,51.92,51.99,51.94,51.63,50.51,17.10,30.47,0.00
1:55:00,19.7,13.4,49.7,0.8,51.79,51.91,51.99,51.94,51.63,50.51,17.10,30.44,0.00
1:55:10,19.7,13.4,49.3,0.8,51.81,51.92,52,51.94,51.63,50.52,17.11,30.42,0.00
1:55:20,19.8,13.4,49.4,0.8,51.74,51.9,51.98,51.93,51.62,50.51,17.10,30.38,0.00
1:55:30,19.8,13.4,49.2,0.8,51.7,51.91,51.99,51.93,51.62,50.51,17.10,30.36,0.00
1:55:40,19.8,13.4,49.2,0.8,51.79,51.92,51.99,51.94,51.63,50.52,17.11,30.33,0.00
1:55:50,19.9,13.5,49.2,0.8,51.74,51.9,52,51.93,51.63,50.51,17.11,30.3,0.00
1:56:00,19.9,13.5,49.4,0.8,51.76,51.88,51.99,51.94,51.62,50.5,17.11,30.28,0.00
1:56:10,19.9,13.6,49.4,0.8,51.66,51.89,52,51.95,51.63,50.51,17.12,30.26,0.00
1:56:20,19.9,13.6,49.8,0.8,51.7,51.89,51.99,51.95,51.63,50.51,17.11,30.23,0.00
1:56:30,19.9,13.6,49.6,0.8,51.76,51.88,51.99,51.95,51.62,50.5,17.11,30.21,0.00
1:56:40,20.0,13.6,49.2,0.8,51.78,51.89,52,51.95,51.63,50.5,17.12,30.18,0.00
1:56:50,20.0,13.6,49.1,0.8,51.72,51.89,51.97,51.94,51.63,50.5,17.11,30.14,0.00
1:57:00,20.0,13.6,49.3,0.8,51.6,51.87,51.97,51.92,51.62,50.49,17.11,30.12,0.00
1:57:10,20.0,13.6,49.3,0.8,51.74,51.89,51.97,51.93,51.63,50.49,17.12,30.1,0.00
1:57:20,20.0,13.7,49.9,0.8,51.83,51.89,51.97,51.93,51.61,50.48,17.12,30.06,0.00
1:57:30,20.0,13.7,49.9,0.8,51.74,51.9,51.99,51.94,51.63,50.47,17.12,30.05,0.00
1:57:40,20.0,13.7,50.2,0.8,51.78,51.9,51.97,51.93,51.64,50.47,17.13,30.02,0.00
1:57:50,20.0,13.7,50.2,0.8,51.8,51.89,51.99,51.93,51.62,50.45,17.13,30,0.00
1:58:00,20.0,13.7,50.3,0.8,51.83,51.9,51.99,51.93,51.62,50.46,17.13,29.97,0.00
1:58:10,19.9,13.7,50.4,0.8,51.84,51.9,51.98,51.92,51.62,50.46,17.13,29.94,0.00
1:58:20,20.0,13.7,50.3,0.8,51.82,51.9,51.98,51.92,51.63,50.46,17.13,29.92,0.00
1:58:30,19.9,13.7,50.2,0.8,51.83,51.92,51.99,51.93,51.63,50.47,17.14,29.91,0.00
1:58:40,19.9,13.7,50.4,0.8,51.81,51.88,51.97,51.91,51.62,50.46,17.13,29.88,0.00
1:58:50,19.9,13.6,50.2,0.8,51.83,51.9,51.99,51.92,51.62,50.46,17.14,29.86,0.00
1:59:00,19.9,13.6,50.2,0.8,51.76,51.91,51.98,51.92,51.61,50.46,17.14,29.84,0.00
1:59:10,19.8,13.6,50.0,0.8,51.78,51.91,51.98,51.92,51.62,50.44,17.14,29.81,0.00
1:59:20,19.8,13.5,50.0,0.8,51.82,51.91,51.98,51.92,51.62,50.45,17.14,29.78,0.00
1:59:30,19.8,13.5,49.9,0.8,51.88,51.92,51.99,51.92,51.62,50.44,17.15,29.77,0.00
1:59:40,19.8,13.5,49.9,0.8,51.8,51.91,51.99,51.91,51.62,50.44,17.14,29.75,0.00
1:59:50,19.8,13.5,49.9,0.8,51.81,51.91,51.99,51.92,51.63,50.45,17.15,29.72,0.00
2:00:00,19.8,13.5,49.9,0.8,51.86,51.91,51.98,51.92,51.62,50.44,17.15,29.7,0.00
2:00:10,19.8,13.5,49.9,0.8,51.81,51.89,51.98,51.92,51.61,50.44,17.15,29.69,0.00
2:00:20,19.8,13.5,49.8,0.8,51.87,51.89,51.99,51.92,51.61,50.45,17.16,29.65,0.00
2:00:30,19.8,13.5,49.6,0.8,51.89,51.89,51.99,51.91,51.6,50.44,17.16,29.63,0.00
2:00:40,19.8,13.4,49.4,0.8,51.83,51.9,51.98,51.93,51.61,50.44,17.16,29.61,0.00
2:00:50,19.8,13.5,49.4,0.8,51.77,51.9,51.99,51.92,51.61,50.43,17.16,29.59,0.00
2:01:00,19.9,13.5,49.4,0.8,51.76,51.9,51.98,51.91,51.61,50.42,17.16,29.55,0.00
2:01:10,19.9,13.5,49.3,0.8,51.63,51.9,51.98,51.92,51.61,50.41,17.16,29.55,0.00
2:01:20,19.9,13.5,49.3,0.8,51.67,51.91,51.98,51.92,51.61,50.4,17.17,29.52,0.00
2:01:30,19.9,13.6,49.3,0.8,51.73,51.89,51.97,51.91,51.61,50.39,17.17,29.49,0.00
2:01:40,20.0,13.6,49.4,0.8,51.74,51.89,51.99,51.91,51.61,50.39,17.16,29.46,0.00
2:01:50,20.0,13.6,49.5,0.8,51.69,51.88,51.98,51.91,51.61,50.4,17.16,29.45,0.00
2:02:00,20.0,13.7,49.7,0.8,51.63,51.88,51.96,51.9,51.6,50.39,17.16,29.42,0.00
2:02:10,20.0,13.7,49.7,0.8,51.58,51.9,51.98,51.91,51.61,50.41,17.17,29.41,0.00
2:02:20,20.0,13.7,49.7,0.8,51.65,51.89,51.98,51.9,51.61,50.4,17.17,29.38,0.00
2:02:30,20.0,13.7,49.8,0.8,51.61,51.88,51.96,51.9,51.6,50.39,17.16,29.36,0.00
2:02:40,20.0,13.7,49.8,0.8,51.65,51.89,51.97,51.91,51.61,50.4,17.18,29.35,0.00
2:02:50,20.0,13.7,49.9,0.8,51.72,51.9,51.98,51.92,51.61,50.4,17.18,29.33,0.00
2:03:00,20.0,13.7,50.1,0.8,51.77,51.9,51.96,51.91,51.6,50.38,17.18,29.29,0.00
2:03:10,20.0,13.7,50.0,0.8,51.77,51.9,51.98,51.92,51.61,50.39,17.18,29.28,0.00
2:03:20,20.0,13.7,50.1,0.8,51.78,51.9,51.99,51.92,51.61,50.4,17.18,29.27,0.00
2:03:30,19.9,13.6,49.9,0.8,51.82,51.88,51.96,51.9,51.6,50.38,17.18,29.23,0.00
2:03:40,19.9,13.7,50.1,0.8,51.77,51.89,51.97,51.9,51.61,50.38,17.19,29.22,0.00
2:03:50,20.0,13.7,50.0,0.8,51.83,51.89,51.99,51.91,51.61,50.39,17.20,29.22,0.00
2:04:00,19.9,13.6,49.9,0.8,51.79,51.88,51.97,51.9,51.6,50.38,17.18,29.18,0.00
2:04:10,19.9,13.6,49.9,0.8,51.82,51.9,51.98,51.91,51.62,50.4,17.20,29.18,0.00
2:04:20,19.9,13.6,49.7,0.8,51.78,51.88,51.97,51.9,51.61,50.38,17.19,29.15,0.00
2:04:30,19.9,13.6,49.7,0.8,51.76,51.87,51.96,51.9,51.6,50.38,17.19,29.12,0.00
2:04:40,19.9,13.6,49.9,0.8,51.83,51.86,51.97,51.9,51.61,50.37,17.20,29.11,0.00
2:04:50,19.9,13.6,49.8,0.8,51.84,51.87,51.95,51.9,51.6,50.36,17.19,29.09,0.00
2:05:00,19.9,13.5,49.8,0.8,51.87,51.88,51.96,51.9,51.6,50.35,17.20,29.07,0.00
2:05:10,19.8,13.5,49.7,0.8,51.87,51.88,51.96,51.9,51.6,50.35,17.20,29.06,0.00
2:05:20,19.8,13.5,49.7,0.8,51.87,51.89,51.96,51.91,51.6,50.37,17.21,29.04,0.00
2:05:30,19.8,13.5,49.6,0.8,51.8,51.89,51.96,51.9,51.6,50.35,17.20,29,0.00
2:05:40,19.8,13.5,49.5,0.8,51.89,51.9,51.98,51.92,51.61,50.36,17.21,28.99,0.00
2:05:50,19.9,13.5,49.6,0.8,51.87,51.89,51.97,51.92,51.6,50.35,17.21,28.96,0.00
2:06:00,19.9,13.5,49.6,0.8,51.82,51.9,51.97,51.92,51.6,50.35,17.21,28.96,0.00
2:06:10,19.8,13.5,49.5,0.8,51.76,51.89,51.97,51.91,51.6,50.35,17.21,28.93,0.00
2:06:20,19.8,13.5,49.5,0.8,51.74,51.89,51.97,51.91,51.6,50.34,17.21,28.92,0.00
2:06:30,19.9,13.5,49.4,0.8,51.72,51.89,51.96,51.89,51.59,50.33,17.21,28.89,0.00
2:06:40,19.9,13.5,49.3,0.8,51.8,51.9,51.96,51.9,51.6,50.33,17.22,28.89,0.00
2:06:50,20.0,13.6,49.5,0.8,51.83,51.88,51.95,51.9,51.59,50.31,17.21,28.84,0.00
2:07:00,20.0,13.6,49.5,0.8,51.82,51.88,51.96,51.9,51.59,50.33,17.22,28.84,0.00
2:07:10,20.0,13.6,49.6,0.8,51.76,51.87,51.96,51.89,51.59,50.31,17.22,28.82,0.00
2:07:20,20.0,13.6,49.8,0.8,51.79,51.89,51.97,51.9,51.59,50.32,17.23,28.8,0.00
2:07:30,20.0,13.7,49.8,0.8,51.71,51.87,51.96,51.89,51.6,50.32,17.22,28.78,0.00
2:07:40,20.0,13.7,49.9,0.8,51.81,51.87,51.95,51.89,51.59,50.32,17.22,28.76,0.00
2:07:50,20.0,13.6,49.6,0.8,51.82,51.88,51.96,51.89,51.59,50.34,17.23,28.75,0.00
2:08:00,19.9,13.6,49.7,0.8,51.8,51.87,51.95,51.88,51.59,50.32,17.23,28.72,0.00
2:08:10,19.9,13.6,49.6,0.8,51.77,51.87,51.95,51.89,51.59,50.32,17.23,28.71,0.00
2:08:20,19.9,13.6,49.6,0.8,51.83,51.88,51.95,51.89,51.6,50.32,17.23,28.69,0.00
2:08:30,19.9,13.6,49.6,0.8,51.77,51.85,51.95,51.88,51.6,50.32,17.23,28.67,0.00
2:08:40,19.9,13.6,49.7,0.8,51.67,51.86,51.96,51.89,51.58,50.32,17.23,28.65,0.00
2:08:50,19.9,13.6,49.6,0.8,51.61,51.87,51.96,51.89,51.59,50.31,17.24,28.64,0.00
2:09:00,19.9,13.6,49.7,0.8,51.59,51.85,51.96,51.89,51.59,50.3,17.24,28.62,0.00
2:09:10,19.9,13.6,49.7,0.8,51.65,51.86,51.96,51.89,51.59,50.3,17.24,28.6,0.00
2:09:20,19.9,13.5,49.5,0.8,51.68,51.86,51.95,51.89,51.6,50.3,17.24,28.57,0.00
2:09:30,19.9,13.5,49.6,0.8,51.54,51.84,51.95,51.88,51.59,50.28,17.24,28.57,0.00
2:09:40,19.8,13.5,49.5,0.8,51.64,51.83,51.94,51.88,51.59,50.28,17.24,28.55,0.00
2:09:50,19.8,13.5,49.6,0.8,51.58,51.84,51.94,51.87,51.59,50.27,17.24,28.51,0.00
2:10:00,19.8,13.5,49.7,0.8,51.58,51.84,51.94,51.88,51.58,50.27,17.24,28.51,0.00
2:10:10,19.8,13.5,49.6,0.8,51.69,51.84,51.93,51.88,51.58,50.27,17.24,28.5,0.00
2:10:20,19.8,13.5,49.5,0.8,51.76,51.85,51.96,51.88,51.6,50.28,17.25,28.5,0.00
2:10:30,19.8,13.5,49.7,0.8,51.79,51.86,51.94,51.89,51.58,50.28,17.25,28.46,0.00
2:10:40,19.8,13.5,49.7,0.8,51.8,51.86,51.93,51.87,51.57,50.27,17.25,28.44,0.00
2:10:50,19.8,13.4,49.4,0.8,51.75,51.87,51.95,51.9,51.59,50.28,17.26,28.43,0.00
2:11:00,19.8,13.5,49.3,0.8,51.78,51.87,51.94,51.89,51.58,50.27,17.25,28.41,0.00
2:11:10,19.9,13.5,49.6,0.8,51.74,51.85,51.94,51.88,51.58,50.27,17.25,28.39,0.00
2:11:20,19.9,13.5,49.4,0.8,51.73,51.86,51.95,51.88,51.57,50.28,17.25,28.38,0.00
2:11:30,19.9,13.6,49.5,0.8,51.82,51.87,51.95,51.88,51.57,50.28,17.25,28.36,0.00
2:11:40,19.9,13.6,49.4,0.8,51.83,51.88,51.94,51.89,51.58,50.27,17.26,28.35,0.00
2:11:50,20.0,13.6,49.7,0.8,51.81,51.88,51.94,51.88,51.57,50.27,17.26,28.32,0.00
2:12:00,20.0,13.6,49.6,0.8,51.78,51.87,51.94,51.88,51.58,50.27,17.26,28.31,0.00
2:12:10,20.0,13.6,49.5,0.8,51.77,51.87,51.94,51.88,51.58,50.26,17.27,28.3,0.00
2:12:20,20.0,13.7,49.7,0.8,51.83,51.87,51.94,51.87,51.58,50.25,17.27,28.28,0.00
2:12:30,20.0,13.6,49.6,0.8,51.83,51.86,51.94,51.87,51.58,50.25,17.26,28.26,0.00
2:12:40,20.0,13.7,49.6,0.8,51.85,51.87,51.94,51.88,51.58,50.25,17.27,28.25,0.00
2:12:50,20.0,13.6,49.6,0.8,51.88,51.85,51.94,51.86,51.58,50.26,17.27,28.24,0.00
2:13:00,20.0,13.6,49.6,0.8,51.91,51.86,51.94,51.88,51.58,50.25,17.27,28.23,0.00
2:13:10,19.9,13.6,49.5,0.8,51.84,51.85,51.93,51.87,51.57,50.24,17.27,28.2,0.00
2:13:20,19.9,13.6,49.5,0.8,51.84,51.87,51.93,51.87,51.58,50.23,17.28,28.18,0.00
2:13:30,19.9,13.6,49.7,0.8,51.83,51.87,51.94,51.88,51.59,50.24,17.28,28.19,0.00
2:13:40,19.9,13.5,49.5,0.8,51.88,51.86,51.93,51.87,51.58,50.22,17.28,28.16,0.00
2:13:50,19.9,13.6,49.5,0.8,51.89,51.85,51.94,51.87,51.58,50.22,17.29,28.15,0.00
2:14:00,19.9,13.6,49.6,0.8,51.9,51.86,51.94,51.87,51.58,50.21,17.28,28.14,0.00
2:14:10,19.9,13.5,49.6,0.8,51.85,51.86,51.93,51.87,51.58,50.22,17.28,28.12,0.00
2:14:20,19.9,13.5,49.6,0.8,51.81,51.87,51.94,51.87,51.58,50.22,17.29,28.11,0.00
2:14:30,19.9,13.5,49.6,0.8,51.87,51.86,51.93,51.87,51.57,50.22,17.28,28.08,0.00
2:14:40,19.9,13.5,49.6,0.8,51.83,51.87,51.94,51.88,51.58,50.23,17.29,28.07,0.00
2:14:50,19.9,13.5,49.8,0.8,51.8,51.86,51.95,51.87,51.57,50.22,17.29,28.05,0.00
2:15:00,19.8,13.5,49.7,0.8,51.85,51.88,51.94,51.88,51.58,50.22,17.29,28.04,0.00
2:15:10,19.8,13.5,49.7,0.8,51.81,51.86,51.95,51.88,51.58,50.24,17.30,28.02,0.00
2:15:20,19.8,13.5,49.9,0.8,51.88,51.84,51.93,51.87,51.56,50.22,17.29,28,0.00
2:15:30,19.8,13.5,49.8,0.8,51.85,51.85,51.94,51.87,51.57,50.22,17.30,27.99,0.00
2:15:40,19.8,13.5,49.8,0.8,51.83,51.85,51.93,51.87,51.57,50.23,17.30,27.98,0.00
2:15:50,19.8,13.5,49.8,0.8,51.85,51.84,51.93,51.86,51.57,50.22,17.29,27.95,0.00
2:16:00,19.8,13.5,49.7,0.8,51.86,51.85,51.94,51.88,51.58,50.23,17.30,27.94,0.00
2:16:10,19.8,13.5,49.8,0.8,51.86,51.84,51.93,51.86,51.56,50.21,17.29,27.91,0.00
2:16:20,19.8,13.5,49.9,0.8,51.81,51.83,51.93,51.86,51.56,50.21,17.30,27.89,0.00
2:16:30,19.8,13.5,49.9,0.8,51.82,51.84,51.92,51.86,51.56,50.2,17.30,27.91,0.00
2:16:40,19.8,13.5,49.9,0.8,51.76,51.84,51.94,51.87,51.56,50.19,17.31,27.89,0.00
2:16:50,19.9,13.6,50.0,0.8,51.78,51.83,51.94,51.87,51.57,50.19,17.31,27.86,0.00
2:17:00,19.9,13.6,49.9,0.8,51.73,51.82,51.92,51.86,51.56,50.18,17.30,27.85,0.00
2:17:10,20.0,13.7,50.0,0.8,51.58,51.86,51.94,51.87,51.58,50.19,17.31,27.85,0.00
2:17:20,20.0,13.7,50.0,0.8,51.7,51.87,51.92,51.86,51.56,50.18,17.31,27.82,0.00
2:17:30,20.0,13.7,50.1,0.8,51.75,51.84,51.91,51.86,51.56,50.17,17.31,27.8,0.00
2:17:40,20.0,13.7,50.1,0.8,51.78,51.83,51.94,51.86,51.56,50.18,17.31,27.79,0.00
2:17:50,20.0,13.7,49.9,0.8,51.74,51.84,51.94,51.85,51.57,50.17,17.32,27.78,0.00
2:18:00,20.0,13.7,50.0,0.8,51.63,51.83,51.93,51.86,51.57,50.16,17.31,27.77,0.00
2:18:10,20.0,13.6,49.8,0.8,51.7,51.83,51.92,51.86,51.56,50.16,17.31,27.75,0.00
2:18:20,20.0,13.7,49.9,0.8,51.7,51.83,51.93,51.86,51.57,50.17,17.32,27.75,0.00
2:18:30,20.0,13.7,49.8,0.8,51.65,51.82,51.91,51.86,51.56,50.18,17.32,27.73,0.00
2:18:40,20.0,13.6,49.8,0.8,51.65,51.82,51.92,51.86,51.56,50.16,17.32,27.7,0.00
2:18:50,19.9,13.6,49.8,0.8,51.72,51.84,51.93,51.87,51.56,50.18,17.32,27.69,0.00
2:19:00,19.9,13.6,50.0,0.8,51.74,51.84,51.91,51.85,51.55,50.16,17.32,27.68,0.00
2:19:10,19.9,13.6,49.9,0.8,51.65,51.84,51.91,51.86,51.56,50.17,17.33,27.66,0.00
2:19:20,19.9,13.6,50.0,0.8,51.61,51.84,51.91,51.84,51.56,50.17,17.32,27.66,0.00
2:19:30,19.9,13.6,50.0,0.8,51.59,51.82,51.91,51.85,51.55,50.16,17.32,27.63,0.00
2:19:40,19.9,13.6,49.9,0.8,51.71,51.84,51.93,51.86,51.57,50.18,17.34,27.63,0.00
2:19:50,19.9,13.6,49.9,0.8,51.79,51.84,51.91,51.86,51.56,50.16,17.33,27.61,0.00
2:20:00,19.8,13.5,49.9,0.8,51.65,51.84,51.93,51.87,51.56,50.17,17.33,27.6,0.00
2:20:10,19.8,13.6,50.0,0.8,51.64,51.83,51.91,51.85,51.55,50.15,17.32,27.58,0.00
2:20:20,19.8,13.5,49.9,0.8,51.72,51.84,51.92,51.85,51.56,50.15,17.34,27.58,0.00
2:20:30,19.8,13.5,49.9,0.8,51.75,51.82,51.92,51.84,51.56,50.16,17.34,27.56,0.00
2:20:40,19.8,13.5,50.0,0.8,51.71,51.82,51.92,51.85,51.55,50.14,17.34,27.54,0.00
2:20:50,19.8,13.5,50.0,0.8,51.71,51.84,51.91,51.85,51.55,50.13,17.34,27.53,0.00
2:21:00,19.8,13.6,50.1,0.8,51.68,51.83,51.91,51.84,51.55,50.13,17.33,27.51,0.00
2:21:10,19.9,13.6,50.1,0.8,51.75,51.84,51.92,51.84,51.56,50.14,17.34,27.51,0.00
2:21:20,19.9,13.6,50.2,0.8,51.81,51.85,51.92,51.85,51.55,50.13,17.35,27.5,0.00
2:21:30,19.9,13.7,50.1,0.8,51.78,51.83,51.91,51.85,51.55,50.13,17.35,27.49,0.00
2:21:40,20.0,13.7,50.1,0.8,51.76,51.84,51.93,51.85,51.55,50.14,17.35,27.48,0.00
2:21:50,20.0,13.7,50.2,0.8,51.7,51.85,51.93,51.85,51.56,50.13,17.35,27.46,0.00
2:22:00,20.0,13.7,50.1,0.8,51.78,51.82,51.93,51.85,51.56,50.13,17.35,27.45,0.00
2:22:10,20.0,13.7,50.1,0.8,51.79,51.8,51.92,51.86,51.56,50.13,17.35,27.44,0.00
2:22:20,20.0,13.7,50.1,0.8,51.76,51.8,51.92,51.85,51.55,50.13,17.35,27.42,0.00
2:22:30,20.0,13.7,50.1,0.8,51.72,51.8,51.91,51.84,51.55,50.11,17.35,27.4,0.00
2:22:40,19.9,13.7,50.1,0.8,51.71,51.84,51.92,51.85,51.56,50.12,17.35,27.4,0.00
2:22:50,19.9,13.7,50.1,0.8,51.76,51.82,51.92,51.86,51.55,50.12,17.36,27.39,0.00
2:23:00,19.9,13.6,50.1,0.8,51.7,51.82,51.91,51.85,51.56,50.11,17.36,27.37,0.00
2:23:10,19.9,13.6,50.2,0.8,51.68,51.84,51.92,51.85,51.56,50.12,17.36,27.36,0.00
2:23:20,19.9,13.6,50.2,0.8,51.69,51.8,51.91,51.84,51.55,50.11,17.36,27.35,0.00
2:23:30,19.9,13.6,50.2,0.8,51.77,51.8,51.9,51.85,51.55,50.11,17.36,27.33,0.00
2:23:40,19.9,13.6,50.2,0.8,51.76,51.8,51.9,51.86,51.56,50.11,17.37,27.33,0.00
2:23:50,19.9,13.6,50.2,0.8,51.76,51.82,51.9,51.85,51.56,50.12,17.36,27.31,0.00
2:24:00,19.9,13.6,50.2,0.8,51.76,51.81,51.9,51.85,51.54,50.1,17.36,27.29,0.00
2:24:10,19.8,13.6,50.2,0.8,51.8,51.81,51.92,51.85,51.55,50.11,17.37,27.29,0.00
2:24:20,19.8,13.6,50.3,0.8,51.76,51.8,51.9,51.83,51.53,50.1,17.36,27.26,0.00
2:24:30,19.8,13.6,50.2,0.8,51.81,51.8,51.89,51.84,51.54,50.09,17.37,27.24,0.00
2:24:40,19.8,13.6,50.3,0.8,51.81,51.82,51.9,51.84,51.55,50.1,17.37,27.25,0.00
2:24:50,19.8,13.6,50.3,0.8,51.8,51.83,51.9,51.84,51.55,50.11,17.37,27.24,0.00
2:25:00,19.8,13.5,50.2,0.8,51.83,51.81,51.89,51.84,51.54,50.09,17.37,27.22,0.00
2:25:10,19.8,13.6,50.3,0.8,51.83,51.82,51.9,51.83,51.54,50.09,17.37,27.21,0.00
2:25:20,19.8,13.6,50.3,0.8,51.81,51.82,51.9,51.84,51.55,50.09,17.38,27.2,0.00
2:25:30,19.8,13.6,50.3,0.8,51.82,51.82,51.9,51.83,51.55,50.09,17.38,27.19,0.00
2:25:40,19.8,13.5,50.2,0.8,51.78,51.82,51.9,51.82,51.54,50.08,17.37,27.17,0.00
2:25:50,19.8,13.6,50.3,0.8,51.73,51.81,51.9,51.83,51.54,50.08,17.38,27.16,0.00
2:26:00,19.8,13.6,50.4,0.8,51.73,51.8,51.9,51.84,51.54,50.07,17.38,27.15,0.00
2:26:10,19.8,13.6,50.3,0.8,51.69,51.77,51.9,51.82,51.54,50.07,17.38,27.13,0.00
2:26:20,19.8,13.6,50.3,0.8,51.68,51.76,51.89,51.83,51.54,50.07,17.38,27.12,0.00
2:26:30,19.9,13.6,50.2,0.8,51.73,51.76,51.89,51.83,51.54,50.07,17.38,27.11,0.00
2:26:40,19.9,13.7,50.3,0.8,51.78,51.78,51.89,51.84,51.55,50.07,17.39,27.1,0.00
2:26:50,20.0,13.7,50.4,0.8,51.76,51.8,51.89,51.83,51.54,50.08,17.39,27.09,0.00
2:27:00,20.0,13.7,50.3,0.8,51.72,51.81,51.89,51.83,51.55,50.08,17.39,27.08,0.00
2:27:10,20.0,13.7,50.3,0.8,51.73,51.82,51.88,51.83,51.53,50.08,17.39,27.07,0.00
2:27:20,20.0,13.7,50.3,0.8,51.67,51.81,51.88,51.83,51.53,50.07,17.39,27.04,0.00
2:27:30,20.0,13.7,50.2,0.8,51.7,51.82,51.9,51.84,51.55,50.08,17.40,27.05,0.00
2:27:40,20.0,13.7,50.1,0.8,51.74,51.82,51.89,51.83,51.54,50.06,17.40,27.04,0.00
2:27:50,19.9,13.7,50.1,0.8,51.79,51.81,51.9,51.84,51.53,50.06,17.39,27.01,0.00
2:28:00,19.9,13.6,50.1,0.8,51.76,51.81,51.89,51.82,51.53,50.05,17.39,27.01,0.00
2:28:10,19.9,13.6,50.0,0.8,51.82,51.82,51.89,51.82,51.53,50.05,17.40,26.99,0.00
2:28:20,19.9,13.6,50.0,0.8,51.78,51.81,51.9,51.84,51.54,50.05,17.40,27,0.00
2:28:30,19.9,13.6,50.0,0.8,51.78,51.82,51.9,51.82,51.54,50.04,17.40,26.98,0.00
2:28:40,19.9,13.6,50.1,0.8,51.76,51.83,51.9,51.83,51.54,50.04,17.40,26.97,0.00
2:28:50,19.9,13.6,50.2,0.8,51.84,51.82,51.9,51.83,51.53,50.05,17.41,26.96,0.00
2:29:00,19.9,13.6,50.2,0.8,51.76,51.81,51.89,51.83,51.53,50.04,17.40,26.94,0.00
2:29:10,19.8,13.6,50.1,0.8,51.78,51.82,51.9,51.83,51.53,50.04,17.40,26.93,0.00
2:29:20,19.8,13.6,50.2,0.8,51.77,51.81,51.89,51.82,51.53,50.03,17.41,26.92,0.00
2:29:30,19.8,13.6,50.2,0.8,51.8,51.82,51.9,51.83,51.54,50.05,17.41,26.92,0.00
2:29:40,19.8,13.5,50.1,0.8,51.77,51.82,51.88,51.81,51.53,50.04,17.41,26.91,0.00
2:29:50,19.8,13.5,50.2,0.8,51.69,51.79,51.89,51.81,51.53,50.04,17.41,26.89,0.00
2:30:00,19.8,13.5,50.2,0.8,51.61,51.81,51.9,51.82,51.53,50.04,17.41,26.89,0.00
2:30:10,19.8,13.6,50.2,0.8,51.63,51.8,51.88,51.82,51.53,50.05,17.41,26.87,0.00
2:30:20,19.8,13.6,50.2,0.8,51.62,51.81,51.88,51.82,51.54,50.05,17.42,26.86,0.00
2:30:30,19.8,13.6,50.2,0.8,51.64,51.8,51.88,51.82,51.53,50.03,17.41,26.86,0.00
2:30:40,19.8,13.6,50.3,0.8,51.68,51.79,51.89,51.81,51.53,50.01,17.42,26.83,0.00
2:30:50,19.9,13.6,50.2,0.8,51.67,51.78,51.89,51.82,51.54,50.02,17.42,26.83,0.00
2:31:00,19.9,13.6,50.2,0.8,51.65,51.78,51.9,51.82,51.53,50,17.42,26.82,0.00
2:31:10,19.9,13.6,50.2,0.8,51.62,51.78,51.88,51.81,51.52,50,17.41,26.8,0.00
2:31:20,20.0,13.7,50.1,0.8,51.67,51.79,51.88,51.83,51.53,50.02,17.42,26.81,0.00
2:31:30,20.0,13.7,50.2,0.8,51.64,51.8,51.89,51.81,51.52,50.02,17.43,26.78,0.00
2:31:40,20.0,13.7,50.1,0.8,51.61,51.78,51.88,51.81,51.51,50.01,17.41,26.77,0.00
2:31:50,20.0,13.7,50.1,0.8,51.63,51.78,51.87,51.82,51.52,50.01,17.43,26.77,0.00
2:32:00,20.0,13.8,50.2,0.8,51.67,51.81,51.88,51.82,51.53,50.01,17.43,26.76,0.00
2:32:10,20.0,13.7,50.1,0.8,51.74,51.8,51.88,51.82,51.52,50.02,17.43,26.75,0.00
2:32:20,20.0,13.7,50.2,0.8,51.7,51.79,51.88,51.83,51.53,50.02,17.43,26.74,0.00
2:32:30,19.9,13.7,50.2,0.8,51.78,51.79,51.87,51.82,51.52,50,17.42,26.74,0.00
2:32:40,19.9,13.6,50.2,0.8,51.73,51.8,51.88,51.82,51.52,50.01,17.43,26.72,0.00
2:32:50,19.9,13.6,50.1,0.8,51.66,51.78,51.88,51.81,51.52,50,17.44,26.71,0.00
2:33:00,19.9,13.6,50.1,0.8,51.72,51.81,51.88,51.81,51.52,50.01,17.44,26.71,0.00
2:33:10,19.9,13.6,50.0,0.8,51.73,51.81,51.88,51.81,51.51,50,17.43,26.69,0.00
2:33:20,19.9,13.6,50.0,0.8,51.79,51.81,51.88,51.81,51.53,50,17.44,26.69,0.00
2:33:30,19.9,13.6,50.0,0.8,51.69,51.8,51.87,51.8,51.52,50,17.43,26.67,0.00
2:33:40,19.9,13.6,50.1,0.8,51.72,51.79,51.87,51.8,51.52,49.99,17.43,26.66,0.00
2:33:50,19.9,13.6,50.1,0.8,51.75,51.78,51.87,51.82,51.52,50,17.45,26.66,0.00
2:34:00,19.8,13.6,50.1,0.8,51.77,51.78,51.88,51.8,51.52,49.99,17.44,26.66,0.00
2:34:10,19.8,13.6,50.1,0.8,51.79,51.8,51.87,51.81,51.51,49.98,17.44,26.64,0.00
2:34:20,19.8,13.5,50.0,0.8,51.74,51.82,51.86,51.81,51.52,49.98,17.44,26.63,0.00
2:34:30,19.8,13.5,50.0,0.8,51.73,51.8,51.87,51.8,51.52,49.97,17.44,26.63,0.00
2:34:40,19.8,13.5,50.1,0.8,51.78,51.81,51.88,51.8,51.52,49.97,17.45,26.62,0.00
2:34:50,19.8,13.5,50.1,0.8,51.81,51.8,51.87,51.8,51.51,49.97,17.45,26.61,0.00
2:35:00,19.8,13.5,50.1,0.8,51.78,51.8,51.87,51.81,51.51,49.97,17.45,26.59,0.00
2:35:10,19.8,13.5,50.1,0.8,51.75,51.8,51.86,51.8,51.51,49.96,17.44,26.58,0.00
2:35:20,19.8,13.5,50.1,0.8,51.75,51.81,51.88,51.81,51.52,49.97,17.45,26.57,0.00
2:35:30,19.8,13.5,50.1,0.8,51.78,51.8,51.87,51.79,51.52,49.97,17.45,26.56,0.00
2:35:40,19.8,13.5,50.2,0.8,51.82,51.81,51.89,51.8,51.52,49.97,17.45,26.57,0.00
2:35:50,19.8,13.5,50.2,0.8,51.81,51.79,51.87,51.81,51.51,49.97,17.45,26.55,0.00
2:36:00,19.8,13.6,50.3,0.8,51.8,51.79,51.88,51.8,51.51,49.97,17.45,26.55,0.00
2:36:10,19.9,13.6,50.1,0.8,51.67,51.79,51.86,51.81,51.51,49.97,17.46,26.54,0.00
2:36:20,19.9,13.6,50.2,0.8,51.69,51.79,51.86,51.79,51.5,49.97,17.46,26.52,0.00
2:36:30,19.9,13.6,50.0,0.8,51.69,51.79,51.87,51.79,51.51,49.97,17.46,26.51,0.00
2:36:40,19.9,13.7,50.1,0.8,51.8,51.79,51.88,51.8,51.52,49.97,17.47,26.51,0.00
2:36:50,20.0,13.7,50.1,0.8,51.79,51.79,51.86,51.8,51.52,49.97,17.46,26.5,0.00
2:37:00,20.0,13.7,50.0,0.8,51.75,51.79,51.87,51.81,51.51,49.97,17.47,26.5,0.00
2:37:10,20.0,13.7,49.9,0.8,51.77,51.77,51.87,51.79,51.51,49.95,17.46,26.49,0.00
2:37:20,20.0,13.6,49.9,0.8,51.7,51.77,51.86,51.8,51.51,49.94,17.46,26.48,0.00
2:37:30,19.9,13.6,49.9,0.8,51.68,51.78,51.87,51.8,51.5,49.95,17.46,26.47,0.00
2:37:40,19.9,13.6,50.0,0.8,51.72,51.78,51.87,51.8,51.5,49.95,17.46,26.45,0.00
2:37:50,19.9,13.6,50.0,0.8,51.74,51.8,51.88,51.81,51.53,49.96,17.48,26.46,0.00
2:38:00,19.9,13.6,49.9,0.8,51.76,51.77,51.87,51.79,51.51,49.94,17.47,26.46,0.00
2:38:10,19.9,13.6,49.8,0.8,51.8,51.79,51.87,51.8,51.51,49.94,17.47,26.44,0.00
2:38:20,19.9,13.6,49.8,0.8,51.78,51.8,51.87,51.81,51.51,49.95,17.47,26.45,0.00
2:38:30,19.9,13.5,49.8,0.8,51.68,51.78,51.85,51.78,51.5,49.93,17.47,26.42,0.00
2:38:40,19.8,13.5,49.9,0.8,51.72,51.78,51.87,51.79,51.5,49.95,17.48,26.42,0.00
2:38:50,19.8,13.5,49.9,0.8,51.71,51.8,51.86,51.8,51.5,49.93,17.47,26.41,0.00
2:39:00,19.8,13.5,49.8,0.8,51.71,51.79,51.86,51.8,51.51,49.93,17.47,26.41,0.00
2:39:10,19.8,13.5,50.0,0.8,51.78,51.79,51.86,51.8,51.51,49.94,17.48,26.39,0.00
2:39:20,19.8,13.5,50.0,0.8,51.74,51.79,51.85,51.79,51.5,49.93,17.48,26.39,0.00
2:39:30,19.8,13.5,49.9,0.8,51.64,51.78,51.85,51.79,51.51,49.94,17.48,26.38,0.00
2:39:40,19.8,13.5,50.0,0.8,51.71,51.77,51.86,51.79,51.51,49.93,17.48,26.38,0.00
2:39:50,19.8,13.5,50.0,0.8,51.7,51.77,51.86,51.8,51.51,49.93,17.48,26.37,0.00
2:40:00,19.8,13.5,50.0,0.8,51.56,51.76,51.85,51.79,51.5,49.93,17.48,26.36,0.00
2:40:10,19.8,13.6,50.0,0.8,51.6,51.76,51.86,51.79,51.5,49.92,17.48,26.34,0.00
2:40:20,19.8,13.5,49.9,0.8,51.62,51.75,51.85,51.79,51.5,49.92,17.49,26.34,0.00
2:40:30,19.8,13.5,50.0,0.8,51.67,51.76,51.85,51.79,51.5,49.93,17.48,26.34,0.00
2:40:40,19.8,13.5,50.0,0.8,51.69,51.76,51.85,51.78,51.5,49.92,17.49,26.33,0.00
2:40:50,19.8,13.5,50.0,0.8,51.75,51.79,51.85,51.79,51.51,49.93,17.49,26.33,0.00
2:41:00,19.9,13.6,50.0,0.8,51.76,51.78,51.85,51.78,51.5,49.92,17.49,26.31,0.00
2:41:10,19.9,13.6,50.0,0.8,51.7,51.78,51.86,51.79,51.49,49.91,17.49,26.31,0.00
2:41:20,19.9,13.6,50.1,0.8,51.75,51.78,51.85,51.77,51.48,49.9,17.49,26.3,0.00
2:41:30,20.0,13.7,50.0,0.8,51.71,51.76,51.85,51.77,51.49,49.89,17.49,26.29,0.00
2:41:40,20.0,13.7,50.0,0.8,51.74,51.76,51.85,51.79,51.49,49.9,17.50,26.29,0.00
2:41:50,20.0,13.7,49.9,0.8,51.72,51.76,51.85,51.79,51.5,49.91,17.50,26.28,0.00
2:42:00,20.0,13.7,49.9,0.8,51.72,51.78,51.86,51.8,51.5,49.92,17.51,26.28,0.00
2:42:10,20.0,13.7,50.0,0.8,51.74,51.78,51.85,51.79,51.5,49.91,17.50,26.26,0.00
2:42:20,20.0,13.6,49.9,0.8,51.72,51.77,51.84,51.78,51.48,49.9,17.49,26.24,0.00
2:42:30,19.9,13.6,49.9,0.8,51.7,51.76,51.84,51.78,51.49,49.91,17.50,26.24,0.00
2:42:40,19.9,13.6,49.9,0.8,51.55,51.74,51.85,51.78,51.49,49.89,17.50,26.23,0.00
2:42:50,19.9,13.6,49.8,0.8,51.6,51.75,51.84,51.78,51.5,49.9,17.50,26.23,0.00
2:43:00,19.9,13.6,49.8,0.8,51.65,51.76,51.85,51.78,51.5,49.89,17.50,26.22,0.00
2:43:10,19.9,13.6,49.8,0.8,51.59,51.77,51.84,51.78,51.5,49.89,17.51,26.22,0.00
2:43:20,19.9,13.6,49.8,0.8,51.71,51.76,51.84,51.77,51.49,49.89,17.51,26.21,0.00
2:43:30,19.9,13.5,49.7,0.8,51.76,51.76,51.84,51.79,51.5,49.89,17.50,26.21,0.00
2:43:40,19.8,13.5,49.8,0.8,51.66,51.74,51.84,51.77,51.48,49.87,17.50,26.19,0.00
2:43:50,19.8,13.5,49.8,0.8,51.72,51.76,51.85,51.78,51.48,49.9,17.51,26.2,0.00
2:44:00,19.8,13.5,49.7,0.8,51.68,51.77,51.85,51.79,51.49,49.9,17.51,26.19,0.00
2:44:10,19.8,13.5,49.7,0.8,51.68,51.77,51.85,51.79,51.49,49.88,17.51,26.18,0.00
2:44:20,19.8,13.5,49.8,0.8,51.71,51.77,51.84,51.78,51.49,49.89,17.52,26.18,0.00
2:44:30,19.8,13.5,49.9,0.8,51.69,51.76,51.83,51.77,51.49,49.87,17.51,26.16,0.00
2:44:40,19.8,13.5,49.8,0.8,51.75,51.76,51.85,51.78,51.49,49.88,17.52,26.16,0.00
2:44:50,19.8,13.5,50.0,0.8,51.75,51.76,51.84,51.78,51.48,49.87,17.52,26.14,0.00
2:45:00,19.8,13.5,49.9,0.8,51.7,51.75,51.84,51.77,51.48,49.87,17.51,26.12,0.00
2:45:10,19.8,13.5,49.9,0.8,51.69,51.75,51.84,51.78,51.49,49.87,17.52,26.13,0.00
2:45:20,19.8,13.5,50.0,0.8,51.71,51.75,51.85,51.78,51.49,49.88,17.53,26.13,0.00
2:45:30,19.8,13.5,50.0,0.8,51.67,51.75,51.84,51.78,51.5,49.87,17.52,26.1,0.00
2:45:40,19.8,13.5,50.0,0.8,51.66,51.75,51.84,51.77,51.48,49.87,17.52,26.1,0.00
2:45:50,19.8,13.5,49.9,0.8,51.66,51.76,51.83,51.78,51.48,49.88,17.52,26.09,0.00
2:46:00,19.9,13.6,50.0,0.8,51.72,51.76,51.83,51.77,51.5,49.87,17.52,26.09,0.00
2:46:10,19.9,13.6,50.1,0.8,51.74,51.76,51.85,51.78,51.5,49.87,17.53,26.1,0.00
2:46:20,19.9,13.6,50.0,0.8,51.64,51.74,51.83,51.76,51.47,49.85,17.52,26.07,0.00
2:46:30,20.0,13.7,50.0,0.8,51.68,51.76,51.84,51.77,51.48,49.85,17.52,26.07,0.00
2:46:40,20.0,13.7,49.9,0.8,51.61,51.74,51.83,51.77,51.48,49.85,17.53,26.06,0.00
2:46:50,20.0,13.7,49.9,0.8,51.71,51.76,51.84,51.77,51.47,49.85,17.53,26.06,0.00
2:47:00,20.0,13.7,49.9,0.8,51.7,51.76,51.83,51.77,51.47,49.84,17.52,26.05,0.00
2:47:10,20.0,13.7,49.9,0.8,51.69,51.76,51.82,51.76,51.47,49.84,17.52,26.03,0.00
2:47:20,19.9,13.6,49.8,0.8,51.71,51.74,51.83,51.76,51.48,49.85,17.52,26.02,0.00
2:47:30,19.9,13.6,49.8,0.8,51.59,51.75,51.83,51.76,51.48,49.85,17.53,26.03,0.00
2:47:40,19.9,13.6,49.9,0.8,51.66,51.77,51.83,51.76,51.47,49.86,17.53,26.02,0.00
2:47:50,19.9,13.6,49.9,0.8,51.62,51.74,51.83,51.77,51.47,49.85,17.53,26.01,0.00
2:48:00,19.9,13.6,49.8,0.8,51.67,51.76,51.84,51.78,51.49,49.86,17.54,26.01,0.00
2:48:10,19.9,13.6,50.0,0.8,51.66,51.76,51.83,51.77,51.49,49.85,17.54,26.01,0.00
2:48:20,19.9,13.6,49.8,0.8,51.7,51.75,51.83,51.77,51.48,49.85,17.53,26,0.00
