Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
2:48:30,19.9,13.6,49.8,0.8,51.75,51.74,51.82,51.76,51.48,49.84,17.53,25.98,0.00
2:48:40,19.9,13.6,49.9,0.8,51.69,51.75,51.82,51.76,51.47,49.85,17.54,25.98,0.00
2:48:50,19.8,13.5,49.9,0.8,51.62,51.73,51.82,51.76,51.47,49.84,17.54,25.97,0.00
2:49:00,19.8,13.5,49.9,0.8,51.62,51.75,51.83,51.77,51.48,49.84,17.55,25.97,0.00
2:49:10,19.8,13.5,50.0,0.8,51.58,51.75,51.83,51.76,51.47,49.85,17.54,25.96,0.00
2:49:20,19.8,13.5,50.0,0.8,51.65,51.73,51.81,51.76,51.47,49.82,17.54,25.95,0.00
2:49:30,19.8,13.5,49.9,0.8,51.63,51.73,51.8,51.76,51.46,49.82,17.54,25.95,0.00
2:49:40,19.8,13.5,50.0,0.8,51.54,51.74,51.82,51.76,51.47,49.82,17.55,25.94,0.00
2:49:50,19.8,13.5,50.1,0.8,51.64,51.75,51.82,51.76,51.47,49.82,17.55,25.93,0.00
2:50:00,19.8,13.5,49.9,0.8,51.61,51.73,51.82,51.76,51.48,49.83,17.55,25.92,0.00
2:50:10,19.8,13.5,50.1,0.8,51.66,51.73,51.83,51.75,51.47,49.82,17.54,25.92,0.00
2:50:20,19.8,13.5,50.1,0.8,51.63,51.74,51.82,51.75,51.47,49.82,17.55,25.92,0.00
2:50:30,19.8,13.6,50.1,0.8,51.58,51.74,51.82,51.76,51.47,49.81,17.55,25.91,0.00
2:50:40,19.9,13.6,50.0,0.8,51.69,51.73,51.82,51.76,51.47,49.81,17.55,25.9,0.00
2:50:50,19.9,13.6,50.0,0.8,51.65,51.74,51.83,51.76,51.47,49.82,17.56,25.9,0.00
2:51:00,20.0,13.7,50.0,0.8,51.55,51.74,51.82,51.75,51.47,49.81,17.55,25.88,0.00
2:51:10,20.0,13.7,49.9,0.8,51.66,51.74,51.83,51.76,51.48,49.82,17.56,25.89,0.00
2:51:20,20.0,13.7,49.9,0.8,51.63,51.75,51.82,51.75,51.48,49.82,17.56,25.88,0.00
2:51:30,20.0,13.6,49.7,0.8,51.73,51.74,51.82,51.76,51.47,49.81,17.56,25.87,0.00
2:51:40,20.0,13.6,49.4,0.8,51.73,51.75,51.82,51.76,51.47,49.82,17.56,25.86,0.00
2:51:50,19.9,13.5,49.3,0.8,51.7,51.75,51.83,51.75,51.48,49.83,17.57,25.86,0.00
2:52:00,19.9,13.5,49.2,0.8,51.72,51.75,51.82,51.75,51.46,49.83,17.55,25.84,0.00
2:52:10,19.9,13.5,49.0,0.8,51.71,51.75,51.82,51.76,51.47,49.82,17.56,25.83,0.00
2:52:20,19.9,13.5,49.0,0.8,51.69,51.75,51.82,51.76,51.47,49.82,17.56,25.82,0.00
2:52:30,19.9,13.5,49.1,0.8,51.69,51.74,51.81,51.75,51.47,49.81,17.56,25.82,0.00
2:52:40,19.9,13.4,48.8,0.8,51.69,51.74,51.82,51.76,51.48,49.81,17.57,25.82,0.00
2:52:50,19.9,13.4,48.9,0.8,51.69,51.74,51.81,51.75,51.46,49.8,17.56,25.8,0.00
2:53:00,19.9,13.4,48.8,0.8,51.66,51.74,51.83,51.76,51.46,49.8,17.57,25.8,0.00
2:53:10,19.9,13.4,48.9,0.8,51.7,51.75,51.84,51.76,51.48,49.8,17.58,25.81,0.00
2:53:20,19.9,13.4,48.9,0.8,51.65,51.73,51.82,51.74,51.46,49.78,17.56,25.78,0.00
2:53:30,19.8,13.4,48.9,0.8,51.6,51.74,51.81,51.75,51.46,49.78,17.56,25.78,0.00
2:53:40,19.8,13.4,48.8,0.8,51.55,51.74,51.81,51.74,51.45,49.79,17.56,25.77,0.00
2:53:50,19.8,13.4,48.9,0.8,51.6,51.73,51.79,51.74,51.45,49.77,17.56,25.77,0.00
2:54:00,19.8,13.4,48.7,0.8,51.59,51.74,51.82,51.76,51.46,49.8,17.57,25.77,0.00
2:54:10,19.8,13.4,48.8,0.8,51.68,51.76,51.82,51.75,51.46,49.8,17.57,25.77,0.00
2:54:20,19.8,13.4,48.8,0.8,51.66,51.74,51.8,51.74,51.44,49.78,17.57,25.74,0.00
2:54:30,19.8,13.4,48.9,0.8,51.69,51.76,51.82,51.75,51.46,49.79,17.57,25.76,0.00
2:54:40,19.8,13.4,48.9,0.8,51.74,51.74,51.82,51.74,51.46,49.79,17.57,25.75,0.00
2:54:50,19.8,13.4,48.8,0.8,51.76,51.75,51.81,51.74,51.46,49.79,17.58,25.74,0.00
2:55:00,19.8,13.4,48.7,0.8,51.72,51.74,51.8,51.74,51.45,49.77,17.57,25.73,0.00
2:55:10,19.8,13.3,48.7,0.8,51.68,51.73,51.8,51.73,51.45,49.76,17.57,25.72,0.00
2:55:20,19.8,13.4,48.8,0.8,51.74,51.73,51.81,51.75,51.45,49.77,17.58,25.73,0.00
2:55:30,19.8,13.4,48.8,0.8,51.68,51.74,51.81,51.74,51.46,49.77,17.58,25.72,0.00
2:55:40,19.9,13.4,48.7,0.8,51.68,51.72,51.81,51.73,51.45,49.77,17.58,25.7,0.00
2:55:50,19.9,13.4,48.6,0.8,51.7,51.73,51.81,51.75,51.46,49.78,17.58,25.71,0.00
2:56:00,19.9,13.5,48.8,0.8,51.7,51.72,51.8,51.74,51.46,49.78,17.58,25.7,0.00
2:56:10,19.9,13.4,48.7,0.8,51.7,51.74,51.81,51.74,51.46,49.77,17.59,25.71,0.00
2:56:20,20.0,13.5,48.7,0.8,51.68,51.73,51.81,51.74,51.46,49.77,17.59,25.7,0.00
2:56:30,20.0,13.5,48.6,0.8,51.69,51.72,51.8,51.73,51.46,49.77,17.58,25.68,0.00
2:56:40,20.0,13.5,48.5,0.8,51.73,51.73,51.81,51.75,51.46,49.78,17.59,25.68,0.00
2:56:50,20.0,13.5,48.5,0.8,51.75,51.73,51.81,51.74,51.45,49.77,17.59,25.69,0.00
2:57:00,19.9,13.4,48.4,0.8,51.75,51.72,51.8,51.74,51.46,49.76,17.59,25.67,0.00
2:57:10,19.9,13.4,48.4,0.8,51.68,51.72,51.8,51.74,51.45,49.76,17.59,25.67,0.00
2:57:20,19.9,13.4,48.3,0.8,51.42,51.74,51.8,51.73,51.46,49.75,17.59,25.66,0.00
2:57:30,19.9,13.4,48.3,0.8,51.64,51.74,51.8,51.74,51.46,49.76,17.60,25.67,0.00
2:57:40,19.9,13.4,48.3,0.8,51.71,51.72,51.8,51.74,51.45,49.75,17.60,25.66,0.00
2:57:50,19.9,13.4,48.2,0.8,51.68,51.72,51.81,51.74,51.45,49.75,17.59,25.66,0.00
2:58:00,19.9,13.4,48.5,0.8,51.54,51.72,51.81,51.74,51.45,49.76,17.60,25.65,0.00
2:58:10,19.9,13.4,48.4,0.8,51.68,51.72,51.8,51.74,51.45,49.76,17.59,25.64,0.00
2:58:20,19.9,13.4,48.6,0.8,51.72,51.73,51.81,51.75,51.46,49.76,17.60,25.64,0.00
2:58:30,19.8,13.3,48.4,0.8,51.69,51.71,51.8,51.72,51.45,49.75,17.60,25.63,0.00
2:58:40,19.8,13.4,48.5,0.8,51.68,51.72,51.8,51.74,51.45,49.75,17.60,25.63,0.00
2:58:50,19.8,13.3,48.4,0.8,51.7,51.72,51.81,51.75,51.46,49.75,17.60,25.62,0.00
2:59:00,19.8,13.3,48.5,0.8,51.67,51.71,51.79,51.73,51.44,49.75,17.60,25.6,0.00
2:59:10,19.8,13.3,48.5,0.8,51.7,51.72,51.78,51.73,51.45,49.74,17.60,25.61,0.00
2:59:20,19.8,13.3,48.8,0.8,51.71,51.71,51.79,51.73,51.44,49.73,17.59,25.59,0.00
2:59:30,19.8,13.3,48.7,0.9,51.74,51.72,51.78,51.72,51.43,49.73,17.59,25.59,0.00
2:59:40,19.8,13.3,48.7,0.8,51.75,51.71,51.79,51.72,51.44,49.73,17.60,25.58,0.00
2:59:50,19.8,13.3,48.8,0.8,51.73,51.72,51.8,51.74,51.45,49.75,17.61,25.59,0.00
3:00:00,19.8,13.3,48.8,0.8,51.73,51.7,51.79,51.72,51.43,49.73,17.60,25.58,0.00
3:00:10,19.8,13.4,48.8,0.8,51.75,51.72,51.8,51.74,51.45,49.74,17.61,25.58,0.00
3:00:20,19.8,13.4,48.8,0.8,51.71,51.72,51.8,51.74,51.45,49.74,17.61,25.57,0.00
3:00:30,19.9,13.4,48.8,0.8,51.67,51.72,51.81,51.73,51.43,49.73,17.61,25.56,0.00
3:00:40,19.9,13.4,48.7,0.8,51.69,51.72,51.8,51.73,51.43,49.72,17.61,25.55,0.00
3:00:50,19.9,13.5,48.9,0.8,51.7,51.72,51.8,51.73,51.45,49.73,17.62,25.55,0.00
3:01:00,20.0,13.5,49.0,0.8,51.6,51.7,51.79,51.71,51.43,49.72,17.60,25.54,0.00
3:01:10,19.9,13.5,49.0,0.8,51.57,51.7,51.8,51.72,51.43,49.72,17.61,25.54,0.00
3:01:20,20.0,13.5,49.0,0.8,51.61,51.69,51.79,51.73,51.44,49.72,17.61,25.54,0.00
3:01:30,20.0,13.5,49.0,0.8,51.64,51.69,51.79,51.72,51.43,49.72,17.61,25.53,0.00
3:01:40,20.0,13.5,48.8,0.8,51.64,51.68,51.78,51.72,51.43,49.73,17.61,25.53,0.00
3:01:50,19.9,13.5,49.0,0.8,51.65,51.69,51.79,51.72,51.44,49.72,17.61,25.52,0.00
3:02:00,19.9,13.5,49.0,0.8,51.64,51.7,51.8,51.73,51.44,49.73,17.62,25.51,0.00
3:02:10,19.9,13.5,49.0,0.8,51.58,51.7,51.79,51.72,51.43,49.71,17.62,25.5,0.00
3:02:20,19.9,13.5,49.0,0.8,51.55,51.69,51.78,51.72,51.42,49.7,17.61,25.49,0.00
3:02:30,19.9,13.5,49.2,0.8,51.59,51.71,51.78,51.73,51.43,49.71,17.61,25.48,0.00
3:02:40,19.9,13.5,49.2,0.8,51.65,51.72,51.78,51.72,51.43,49.72,17.62,25.48,0.00
3:02:50,19.9,13.5,49.1,0.8,51.67,51.73,51.79,51.72,51.44,49.7,17.62,25.49,0.00
3:03:00,19.9,13.5,49.4,0.8,51.67,51.73,51.78,51.72,51.43,49.71,17.62,25.47,0.00
3:03:10,19.9,13.5,49.3,0.8,51.68,51.72,51.79,51.73,51.44,49.71,17.62,25.47,0.00
3:03:20,19.8,13.5,49.4,0.8,51.6,51.73,51.79,51.72,51.43,49.71,17.62,25.47,0.00
3:03:30,19.8,13.5,49.3,0.8,51.59,51.71,51.78,51.71,51.43,49.69,17.62,25.45,0.00
3:03:40,19.8,13.5,49.3,0.8,51.65,51.73,51.78,51.72,51.43,49.7,17.62,25.45,0.00
3:03:50,19.8,13.4,49.4,0.8,51.68,51.71,51.77,51.7,51.43,49.69,17.61,25.44,0.00
3:04:00,19.8,13.5,49.5,0.8,51.63,51.7,51.76,51.71,51.42,49.68,17.62,25.44,0.00
3:04:10,19.8,13.4,49.5,0.8,51.65,51.7,51.78,51.71,51.43,49.69,17.62,25.44,0.00
3:04:20,19.8,13.4,49.4,0.8,51.66,51.71,51.78,51.71,51.42,49.68,17.63,25.44,0.00
3:04:30,19.8,13.4,49.4,0.8,51.61,51.7,51.78,51.71,51.43,49.69,17.63,25.43,0.00
3:04:40,19.8,13.4,49.5,0.8,51.56,51.69,51.78,51.72,51.43,49.69,17.62,25.43,0.00
3:04:50,19.8,13.4,49.5,0.8,51.52,51.7,51.79,51.7,51.44,49.69,17.63,25.43,0.00
3:05:00,19.8,13.4,49.4,0.8,51.57,51.71,51.78,51.72,51.42,49.69,17.63,25.42,0.00
3:05:10,19.8,13.5,49.6,0.8,51.57,51.69,51.79,51.71,51.43,49.69,17.63,25.42,0.00
3:05:20,19.8,13.5,49.6,0.8,51.59,51.68,51.77,51.7,51.42,49.68,17.63,25.41,0.00
3:05:30,19.9,13.5,49.6,0.8,51.67,51.68,51.78,51.72,51.42,49.7,17.63,25.41,0.00
3:05:40,19.9,13.6,49.7,0.8,51.65,51.67,51.77,51.7,51.43,49.68,17.63,25.4,0.00
3:05:50,19.9,13.6,49.6,0.8,51.67,51.68,51.78,51.71,51.42,49.68,17.63,25.39,0.00
3:06:00,19.9,13.6,49.7,0.8,51.7,51.69,51.77,51.71,51.41,49.68,17.63,25.39,0.00
3:06:10,19.9,13.6,49.6,0.8,51.65,51.69,51.77,51.71,51.42,49.67,17.64,25.38,0.00
3:06:20,20.0,13.6,49.8,0.8,51.67,51.7,51.77,51.71,51.43,49.67,17.64,25.37,0.00
3:06:30,20.0,13.6,49.7,0.8,51.58,51.69,51.76,51.71,51.41,49.67,17.63,25.36,0.00
3:06:40,20.0,13.6,49.8,0.8,51.64,51.68,51.76,51.69,51.41,49.67,17.63,25.36,0.00
3:06:50,20.0,13.7,49.9,0.8,51.71,51.68,51.76,51.7,51.42,49.67,17.64,25.36,0.00
3:07:00,20.0,13.7,50.1,0.8,51.64,51.68,51.76,51.7,51.42,49.67,17.63,25.35,0.00
3:07:10,20.0,13.7,49.9,0.8,51.61,51.7,51.77,51.7,51.42,49.67,17.64,25.35,0.00
3:07:20,19.9,13.7,50.1,0.8,51.61,51.71,51.77,51.71,51.42,49.68,17.65,25.36,0.00
3:07:30,19.9,13.6,50.0,0.8,51.63,51.7,51.76,51.7,51.42,49.67,17.64,25.34,0.00
3:07:40,19.9,13.6,50.2,0.8,51.67,51.69,51.76,51.71,51.42,49.67,17.64,25.35,0.00
3:07:50,19.9,13.6,50.1,0.8,51.68,51.68,51.76,51.71,51.42,49.68,17.64,25.33,0.00
3:08:00,19.9,13.6,50.2,0.8,51.64,51.68,51.76,51.7,51.42,49.68,17.65,25.33,0.00
3:08:10,19.9,13.6,50.1,0.8,51.69,51.67,51.77,51.71,51.42,49.67,17.65,25.33,0.00
3:08:20,19.9,13.6,50.3,0.8,51.63,51.68,51.75,51.69,51.41,49.66,17.64,25.31,0.00
3:08:30,19.9,13.6,50.3,0.8,51.58,51.69,51.76,51.7,51.41,49.66,17.64,25.32,0.00
3:08:40,19.8,13.6,50.3,0.8,51.54,51.68,51.76,51.69,51.41,49.65,17.64,25.3,0.00
3:08:50,19.8,13.6,50.2,0.8,51.54,51.67,51.76,51.71,51.41,49.66,17.64,25.3,0.00
3:09:00,19.8,13.6,50.3,0.8,51.6,51.66,51.77,51.71,51.42,49.64,17.65,25.3,0.00
3:09:10,19.8,13.6,50.3,0.8,51.63,51.66,51.76,51.7,51.41,49.64,17.64,25.29,0.00
3:09:20,19.8,13.6,50.3,0.8,51.61,51.67,51.76,51.71,51.42,49.64,17.65,25.3,0.00
3:09:30,19.8,13.6,50.4,0.8,51.56,51.68,51.76,51.7,51.41,49.64,17.65,25.29,0.00
3:09:40,19.8,13.5,50.3,0.8,51.6,51.69,51.76,51.7,51.41,49.66,17.65,25.29,0.00
3:09:50,19.8,13.6,50.5,0.8,51.59,51.68,51.76,51.7,51.41,49.65,17.65,25.27,0.00
3:10:00,19.7,13.5,50.5,0.8,51.55,51.67,51.75,51.69,51.41,49.65,17.65,25.26,0.00
3:10:10,19.8,13.6,50.6,0.8,51.62,51.68,51.76,51.69,51.41,49.65,17.65,25.27,0.00
3:10:20,19.8,13.6,50.4,0.8,51.64,51.67,51.76,51.69,51.41,49.65,17.65,25.26,0.00
3:10:30,19.8,13.6,50.5,0.8,51.66,51.69,51.77,51.7,51.41,49.66,17.65,25.27,0.00
3:10:40,19.8,13.6,50.6,0.8,51.68,51.69,51.75,51.69,51.41,49.65,17.65,25.25,0.00
3:10:50,19.8,13.6,50.5,0.8,51.64,51.69,51.76,51.7,51.41,49.66,17.66,25.25,0.00
3:11:00,19.8,13.6,50.6,0.8,51.55,51.68,51.76,51.7,51.41,49.66,17.66,25.25,0.00
3:11:10,19.9,13.6,50.5,0.8,51.59,51.7,51.76,51.7,51.42,49.66,17.66,25.25,0.00
3:11:20,19.9,13.7,50.6,0.8,51.43,51.69,51.77,51.7,51.43,49.64,17.66,25.24,0.00
3:11:30,19.9,13.7,50.6,0.8,51.47,51.67,51.75,51.68,51.4,49.63,17.66,25.22,0.00
3:11:40,19.9,13.7,50.5,0.8,51.53,51.67,51.75,51.69,51.39,49.63,17.66,25.22,0.00
3:11:50,20.0,13.7,50.6,0.8,51.63,51.69,51.75,51.69,51.41,49.62,17.66,25.22,0.00
3:12:00,20.0,13.7,50.5,0.8,51.57,51.67,51.75,51.69,51.42,49.62,17.67,25.23,0.00
3:12:10,20.0,13.7,50.5,0.8,51.59,51.67,51.75,51.69,51.39,49.62,17.66,25.21,0.00
3:12:20,20.0,13.7,50.5,0.8,51.58,51.67,51.74,51.69,51.4,49.62,17.66,25.21,0.00
3:12:30,20.0,13.7,50.5,0.8,51.51,51.68,51.74,51.69,51.41,49.63,17.66,25.22,0.00
3:12:40,20.0,13.7,50.4,0.8,51.48,51.68,51.75,51.69,51.41,49.63,17.67,25.21,0.00
3:12:50,19.9,13.7,50.4,0.8,51.52,51.68,51.76,51.7,51.41,49.63,17.67,25.22,0.00
3:13:00,19.9,13.7,50.4,0.8,51.58,51.68,51.75,51.69,51.4,49.63,17.67,25.2,0.00
3:13:10,19.9,13.7,50.5,0.8,51.53,51.67,51.76,51.69,51.41,49.62,17.67,25.19,0.00
3:13:20,19.9,13.7,50.5,0.8,51.51,51.64,51.75,51.68,51.4,49.62,17.67,25.19,0.00
3:13:30,19.9,13.7,50.5,0.8,51.53,51.66,51.75,51.69,51.4,49.62,17.67,25.19,0.00
3:13:40,19.9,13.6,50.5,0.8,51.6,51.65,51.75,51.69,51.4,49.62,17.67,25.18,0.00
3:13:50,19.8,13.6,50.5,0.8,51.64,51.65,51.74,51.68,51.4,49.62,17.67,25.18,0.00
3:14:00,19.8,13.6,50.5,0.8,51.63,51.65,51.74,51.68,51.4,49.61,17.66,25.17,0.00
3:14:10,19.8,13.6,50.5,0.8,51.63,51.67,51.75,51.69,51.41,49.62,17.67,25.17,0.00
3:14:20,19.8,13.6,50.4,0.8,51.55,51.66,51.74,51.68,51.4,49.61,17.67,25.15,0.00
3:14:30,19.8,13.6,50.5,0.8,51.52,51.66,51.75,51.68,51.39,49.61,17.67,25.15,0.00
3:14:40,19.8,13.6,50.6,0.8,51.55,51.66,51.74,51.69,51.4,49.62,17.68,25.16,0.00
3:14:50,19.8,13.6,50.6,0.8,51.52,51.65,51.76,51.69,51.4,49.62,17.68,25.15,0.00
3:15:00,19.8,13.6,50.5,0.8,51.52,51.66,51.74,51.68,51.4,49.61,17.68,25.15,0.00
3:15:10,19.8,13.6,50.5,0.8,51.58,51.65,51.74,51.69,51.4,49.61,17.67,25.14,0.00
3:15:20,19.8,13.6,50.5,0.8,51.54,51.66,51.74,51.69,51.4,49.61,17.68,25.14,0.00
3:15:30,19.8,13.6,50.5,0.8,51.61,51.65,51.74,51.67,51.38,49.59,17.67,25.12,0.00
3:15:40,19.8,13.6,50.5,0.8,51.59,51.67,51.74,51.69,51.4,49.61,17.68,25.13,0.00
3:15:50,19.9,13.6,50.5,0.8,51.61,51.67,51.74,51.68,51.4,49.6,17.68,25.13,0.00
3:16:00,19.9,13.7,50.5,0.8,51.6,51.66,51.74,51.68,51.39,49.6,17.68,25.11,0.00
3:16:10,19.9,13.7,50.4,0.8,51.59,51.67,51.74,51.69,51.4,49.61,17.68,25.11,0.00
3:16:20,19.9,13.7,50.4,0.8,51.63,51.66,51.74,51.67,51.4,49.59,17.68,25.11,0.00
3:16:30,19.9,13.7,50.5,0.8,51.66,51.67,51.73,51.67,51.38,49.58,17.68,25.1,0.00
3:16:40,19.9,13.7,50.4,0.8,51.6,51.67,51.75,51.68,51.4,49.59,17.68,25.1,0.00
3:16:50,19.9,13.7,50.5,0.8,51.59,51.67,51.75,51.67,51.39,49.59,17.68,25.1,0.00
3:17:00,19.9,13.7,50.5,0.8,51.53,51.67,51.75,51.68,51.39,49.59,17.69,25.1,0.00
3:17:10,19.9,13.7,50.3,0.8,51.63,51.68,51.75,51.66,51.39,49.58,17.68,25.08,0.00
3:17:20,19.9,13.7,50.4,0.8,51.64,51.67,51.73,51.66,51.38,49.59,17.68,25.07,0.00
3:17:30,19.9,13.6,50.3,0.8,51.52,51.67,51.74,51.68,51.39,49.58,17.69,25.09,0.00
3:17:40,19.9,13.6,50.4,0.8,51.53,51.67,51.74,51.66,51.38,49.59,17.68,25.08,0.00
3:17:50,19.8,13.6,50.3,0.8,51.57,51.67,51.73,51.67,51.38,49.57,17.68,25.06,0.00
3:18:00,19.8,13.6,50.3,0.8,51.57,51.67,51.73,51.68,51.38,49.6,17.69,25.08,0.00
3:18:10,19.8,13.6,50.4,0.8,51.59,51.66,51.74,51.67,51.38,49.58,17.69,25.07,0.00
3:18:20,19.8,13.6,50.4,0.8,51.6,51.66,51.74,51.68,51.38,49.58,17.69,25.07,0.00
3:18:30,19.9,13.6,50.3,0.8,51.65,51.66,51.74,51.68,51.38,49.58,17.69,25.06,0.00
3:18:40,19.8,13.6,50.3,0.8,51.57,51.63,51.73,51.66,51.38,49.58,17.68,25.05,0.00
3:18:50,19.8,13.6,50.3,0.8,51.58,51.66,51.73,51.66,51.38,49.58,17.69,25.05,0.00
3:19:00,19.8,13.6,50.3,0.8,51.48,51.66,51.72,51.66,51.38,49.57,17.69,25.04,0.00
3:19:10,19.8,13.6,50.3,0.8,51.49,51.67,51.73,51.67,51.38,49.57,17.69,25.04,0.00
3:19:20,19.8,13.6,50.3,0.8,51.45,51.66,51.74,51.68,51.39,49.58,17.70,25.06,0.00
3:19:30,19.8,13.6,50.3,0.8,51.48,51.66,51.74,51.67,51.38,49.58,17.70,25.04,0.00
3:19:40,19.8,13.6,50.3,0.8,51.58,51.65,51.73,51.66,51.39,49.56,17.69,25.03,0.00
3:19:50,19.8,13.6,50.3,0.8,51.54,51.67,51.73,51.67,51.39,49.57,17.70,25.04,0.00
3:20:00,19.8,13.6,50.5,0.8,51.57,51.67,51.74,51.67,51.39,49.56,17.69,25.03,0.00
3:20:10,19.9,13.6,50.4,0.8,51.55,51.65,51.73,51.66,51.37,49.55,17.69,25.02,0.00
3:20:20,19.9,13.6,50.3,0.8,51.6,51.65,51.73,51.66,51.38,49.56,17.70,25.03,0.00
3:20:30,19.9,13.6,50.3,0.8,51.6,51.65,51.73,51.66,51.38,49.56,17.70,25.03,0.00
3:20:40,19.9,13.7,50.4,0.8,51.52,51.65,51.72,51.66,51.37,49.55,17.69,25,0.00
3:20:50,20.0,13.7,50.3,0.8,51.49,51.66,51.72,51.66,51.37,49.56,17.69,25,0.00
3:21:00,19.9,13.7,50.3,0.8,51.54,51.65,51.73,51.67,51.37,49.57,17.70,25.01,0.00
3:21:10,20.0,13.7,50.1,0.8,51.57,51.64,51.72,51.66,51.37,49.55,17.70,25.01,0.00
3:21:20,20.0,13.7,50.1,0.8,51.65,51.64,51.73,51.67,51.38,49.56,17.70,25.01,0.00
3:21:30,20.0,13.7,50.0,0.8,51.59,51.65,51.73,51.66,51.38,49.56,17.70,25,0.00
3:21:40,20.0,13.7,50.1,0.8,51.59,51.65,51.73,51.66,51.38,49.55,17.71,25,0.00
3:21:50,19.9,13.7,50.1,0.8,51.57,51.64,51.72,51.66,51.37,49.54,17.70,24.99,0.00
3:22:00,19.9,13.6,49.9,0.8,51.63,51.65,51.74,51.66,51.39,49.55,17.71,24.99,0.00
3:22:10,19.9,13.6,50.1,0.8,51.61,51.65,51.72,51.65,51.37,49.54,17.70,24.97,0.00
3:22:20,19.9,13.6,50.0,0.8,51.6,51.64,51.72,51.66,51.38,49.55,17.70,24.98,0.00
3:22:30,19.9,13.6,50.0,0.8,51.6,51.64,51.72,51.66,51.38,49.55,17.70,24.98,0.00
3:22:40,19.9,13.6,50.0,0.8,51.6,51.64,51.72,51.66,51.38,49.55,17.70,24.98,0.00
3:22:50,19.9,13.6,50.1,0.8,51.59,51.65,51.73,51.67,51.38,49.56,17.71,24.97,0.00
3:23:00,19.9,13.6,50.1,0.8,51.56,51.66,51.72,51.65,51.37,49.55,17.71,24.96,0.00
3:23:10,19.8,13.5,49.9,0.8,51.61,51.66,51.73,51.66,51.37,49.54,17.71,24.97,0.00
3:23:20,19.8,13.6,50.0,0.8,51.6,51.66,51.72,51.65,51.37,49.54,17.71,24.95,0.00
3:23:30,19.8,13.6,50.1,0.8,51.59,51.66,51.74,51.66,51.38,49.54,17.71,24.95,0.00
3:23:40,19.8,13.5,50.1,0.8,51.51,51.66,51.73,51.66,51.37,49.54,17.71,24.95,0.00
3:23:50,19.8,13.5,50.1,0.8,51.55,51.65,51.73,51.66,51.37,49.54,17.72,24.95,0.00
3:24:00,19.8,13.5,50.1,0.8,51.52,51.63,51.72,51.65,51.37,49.54,17.71,24.95,0.00
3:24:10,19.8,13.5,50.0,0.8,51.43,51.61,51.71,51.64,51.37,49.52,17.71,24.93,0.00
3:24:20,19.8,13.5,50.1,0.8,51.45,51.61,51.7,51.65,51.37,49.53,17.71,24.93,0.00
3:24:30,19.8,13.5,50.2,0.8,51.4,51.61,51.71,51.63,51.35,49.51,17.70,24.91,0.00
3:24:40,19.8,13.5,50.2,0.8,51.42,51.63,51.72,51.65,51.37,49.52,17.72,24.94,0.00
3:24:50,19.8,13.5,50.1,0.8,51.42,51.63,51.72,51.65,51.38,49.53,17.71,24.93,0.00
3:25:00,19.8,13.5,50.1,0.8,51.36,51.63,51.71,51.65,51.37,49.52,17.72,24.92,0.00
3:25:10,19.8,13.5,50.1,0.8,51.54,51.63,51.71,51.65,51.37,49.53,17.71,24.91,0.00
3:25:20,19.8,13.5,50.1,0.8,51.45,51.62,51.7,51.64,51.37,49.54,17.71,24.91,0.00
3:25:30,19.8,13.6,50.2,0.8,51.43,51.62,51.69,51.65,51.38,49.55,17.71,24.9,0.00
3:25:40,19.9,13.6,50.1,0.8,51.56,51.64,51.71,51.66,51.37,49.54,17.72,24.92,0.00
3:25:50,19.9,13.6,50.2,0.8,51.61,51.63,51.69,51.65,51.37,49.53,17.72,24.9,0.00
3:26:00,19.9,13.6,50.2,0.8,51.57,51.64,51.71,51.65,51.37,49.53,17.72,24.9,0.00
3:26:10,19.9,13.7,50.2,0.8,51.59,51.64,51.72,51.66,51.36,49.52,17.73,24.9,0.00
3:26:20,19.9,13.7,50.2,0.8,51.58,51.62,51.71,51.66,51.35,49.52,17.72,24.89,0.00
3:26:30,19.9,13.7,50.1,0.8,51.58,51.63,51.71,51.65,51.36,49.51,17.72,24.88,0.00
3:26:40,20.0,13.7,50.0,0.8,51.62,51.62,51.7,51.64,51.36,49.5,17.71,24.87,0.00
3:26:50,20.0,13.6,49.9,0.8,51.53,51.63,51.7,51.63,51.34,49.49,17.72,24.87,0.00
3:27:00,19.9,13.6,50.0,0.8,51.54,51.64,51.72,51.65,51.36,49.51,17.72,24.88,0.00
3:27:10,19.9,13.6,50.0,0.8,51.48,51.64,51.71,51.65,51.35,49.49,17.72,24.87,0.00
3:27:20,19.9,13.6,50.0,0.8,51.5,51.64,51.72,51.66,51.37,49.52,17.73,24.87,0.00
3:27:30,19.9,13.6,50.0,0.8,51.43,51.63,51.71,51.64,51.35,49.5,17.72,24.86,0.00
3:27:40,19.9,13.6,50.0,0.8,51.54,51.62,51.72,51.64,51.36,49.5,17.73,24.86,0.00
3:27:50,19.9,13.6,50.0,0.8,51.59,51.6,51.7,51.63,51.34,49.5,17.72,24.85,0.00
3:28:00,19.9,13.6,49.9,0.8,51.5,51.61,51.72,51.64,51.36,49.52,17.73,24.86,0.00
3:28:10,19.8,13.5,49.9,0.8,51.58,51.61,51.7,51.63,51.36,49.51,17.72,24.85,0.00
3:28:20,19.8,13.5,49.9,0.8,51.6,51.62,51.72,51.64,51.36,49.51,17.73,24.86,0.00
3:28:30,19.8,13.5,49.9,0.8,51.45,51.63,51.71,51.64,51.35,49.51,17.73,24.86,0.00
3:28:40,19.8,13.5,49.9,0.8,51.49,51.63,51.71,51.65,51.35,49.51,17.73,24.84,0.00
3:28:50,19.8,13.5,49.9,0.8,51.48,51.6,51.7,51.63,51.36,49.5,17.73,24.84,0.00
3:29:00,19.8,13.5,50.0,0.8,51.55,51.62,51.71,51.64,51.36,49.5,17.73,24.84,0.00
3:29:10,19.8,13.5,49.9,0.8,51.54,51.63,51.7,51.63,51.35,49.49,17.73,24.84,0.00
3:29:20,19.8,13.5,49.9,0.8,51.57,51.62,51.69,51.63,51.35,49.49,17.73,24.83,0.00
3:29:30,19.8,13.5,49.9,0.8,51.44,51.62,51.69,51.64,51.35,49.49,17.73,24.83,0.00
3:29:40,19.8,13.5,50.0,0.8,51.47,51.62,51.7,51.63,51.37,49.48,17.74,24.83,0.00
3:29:50,19.8,13.5,49.9,0.8,51.51,51.61,51.7,51.64,51.35,49.49,17.73,24.83,0.00
3:30:00,19.8,13.5,50.0,0.8,51.53,51.63,51.69,51.64,51.35,49.48,17.74,24.83,0.00
3:30:10,19.8,13.5,50.0,0.8,51.51,51.61,51.7,51.63,51.35,49.49,17.73,24.82,0.00
3:30:20,19.8,13.5,50.0,0.8,51.53,51.61,51.69,51.63,51.34,49.48,17.73,24.82,0.00
3:30:30,19.8,13.5,50.0,0.8,51.61,51.61,51.71,51.64,51.36,49.5,17.74,24.83,0.00
3:30:40,19.9,13.6,50.0,0.8,51.59,51.6,51.69,51.63,51.34,49.48,17.73,24.82,0.00
3:30:50,19.9,13.6,50.0,0.8,51.57,51.6,51.7,51.64,51.35,49.5,17.73,24.81,0.00
3:31:00,19.9,13.6,49.9,0.8,51.54,51.59,51.69,51.63,51.35,49.49,17.73,24.82,0.00
3:31:10,19.9,13.6,49.9,0.8,51.56,51.61,51.7,51.64,51.35,49.5,17.73,24.82,0.00
3:31:20,20.0,13.7,49.9,0.8,51.52,51.61,51.69,51.64,51.35,49.5,17.74,24.82,0.00
3:31:30,20.0,13.7,49.9,0.8,51.5,51.6,51.7,51.64,51.35,49.49,17.74,24.81,0.00
3:31:40,20.0,13.7,49.8,0.8,51.48,51.59,51.7,51.65,51.35,49.49,17.74,24.82,0.00
3:31:50,20.0,13.7,49.8,0.8,51.49,51.59,51.67,51.63,51.33,49.47,17.73,24.8,0.00
3:32:00,20.0,13.6,49.8,0.8,51.55,51.6,51.67,51.63,51.34,49.47,17.74,24.8,0.00
3:32:10,19.9,13.6,49.8,0.8,51.51,51.59,51.68,51.62,51.34,49.47,17.74,24.8,0.00
3:32:20,19.9,13.6,49.9,0.8,51.5,51.59,51.67,51.63,51.34,49.45,17.73,24.79,0.00
3:32:30,19.9,13.6,49.9,0.8,51.53,51.6,51.68,51.63,51.35,49.47,17.74,24.8,0.00
3:32:40,19.9,13.6,49.8,0.8,51.6,51.59,51.68,51.62,51.34,49.45,17.74,24.79,0.00
3:32:50,19.9,13.6,49.8,0.8,51.53,51.6,51.69,51.63,51.35,49.47,17.75,24.79,0.00
3:33:00,19.8,13.5,49.7,0.8,51.54,51.61,51.68,51.63,51.34,49.47,17.75,24.78,0.00
3:33:10,19.9,13.6,49.9,0.8,51.62,51.63,51.69,51.63,51.35,49.46,17.74,24.79,0.00
3:33:20,19.9,13.6,49.9,0.8,51.62,51.63,51.69,51.63,51.35,49.46,17.74,24.79,0.00
3:33:30,19.9,13.6,49.9,0.8,51.57,51.63,51.7,51.64,51.35,49.46,17.75,24.8,0.00
3:33:40,19.9,13.6,49.8,0.8,51.6,51.62,51.7,51.62,51.35,49.46,17.74,24.79,0.00
3:33:50,19.8,13.5,49.9,0.8,51.56,51.62,51.69,51.63,51.36,49.47,17.75,24.79,0.00
3:34:00,19.8,13.5,50.0,0.8,51.53,51.6,51.69,51.63,51.34,49.47,17.75,24.78,0.00
3:34:10,19.8,13.5,49.9,0.8,51.55,51.6,51.69,51.62,51.34,49.46,17.75,24.77,0.00
3:34:20,19.8,13.5,50.0,0.8,51.58,51.61,51.69,51.62,51.34,49.47,17.75,24.77,0.00
3:34:30,19.8,13.5,49.9,0.8,51.57,51.6,51.68,51.62,51.34,49.47,17.75,24.76,0.00
3:34:40,19.8,13.5,49.9,0.8,51.46,51.6,51.68,51.61,51.34,49.47,17.75,24.76,0.00
3:34:50,19.8,13.5,50.0,0.8,51.36,51.61,51.69,51.62,51.34,49.46,17.75,24.76,0.00
3:35:00,19.8,13.5,50.0,0.8,51.46,51.61,51.67,51.61,51.33,49.45,17.74,24.76,0.00
3:35:10,19.8,13.5,49.8,0.8,51.52,51.61,51.68,51.61,51.35,49.46,17.75,24.76,0.00
3:35:20,19.8,13.5,50.0,0.8,51.58,51.61,51.68,51.62,51.34,49.45,17.75,24.75,0.00
3:35:30,19.8,13.5,50.0,0.8,51.59,51.59,51.68,51.62,51.33,49.45,17.74,24.75,0.00
3:35:40,19.8,13.5,50.0,0.8,51.56,51.6,51.68,51.61,51.33,49.44,17.74,24.74,0.00
3:35:50,19.9,13.6,49.9,0.8,51.6,51.61,51.67,51.62,51.33,49.45,17.75,24.74,0.00
3:36:00,19.9,13.6,50.0,0.8,51.56,51.61,51.69,51.64,51.34,49.45,17.76,24.75,0.00
3:36:10,19.9,13.7,50.1,0.8,51.57,51.59,51.68,51.61,51.32,49.44,17.76,24.72,0.00
3:36:20,19.9,13.7,50.1,0.8,51.57,51.61,51.69,51.62,51.34,49.44,17.75,24.74,0.00
3:36:30,19.9,13.6,50.0,0.8,51.52,51.6,51.68,51.62,51.34,49.45,17.76,24.74,0.00
3:36:40,19.9,13.6,50.0,0.8,51.56,51.59,51.68,51.62,51.32,49.44,17.75,24.73,0.00
3:36:50,20.0,13.7,50.0,0.8,51.5,51.58,51.67,51.62,51.33,49.45,17.76,24.74,0.00
3:37:00,20.0,13.7,49.9,0.8,51.53,51.58,51.67,51.61,51.33,49.43,17.75,24.73,0.00
3:37:10,20.0,13.7,50.1,0.8,51.48,51.57,51.66,51.61,51.32,49.43,17.75,24.72,0.00
3:37:20,19.9,13.6,50.0,0.8,51.47,51.58,51.67,51.61,51.32,49.44,17.75,24.71,0.00
3:37:30,19.9,13.6,50.0,0.8,51.47,51.6,51.67,51.61,51.32,49.43,17.75,24.72,0.00
3:37:40,19.9,13.6,49.9,0.8,51.44,51.59,51.67,51.61,51.33,49.43,17.76,24.73,0.00
3:37:50,19.9,13.6,49.9,0.8,51.43,51.61,51.67,51.62,51.33,49.45,17.76,24.73,0.00
3:38:00,19.9,13.6,49.9,0.8,51.39,51.6,51.68,51.62,51.32,49.44,17.76,24.71,0.00
3:38:10,19.8,13.5,49.8,0.8,51.38,51.57,51.68,51.6,51.33,49.45,17.76,24.73,0.00
3:38:20,19.8,13.5,49.8,0.8,51.39,51.58,51.68,51.61,51.33,49.45,17.75,24.72,0.00
3:38:30,19.8,13.5,50.0,0.8,51.4,51.55,51.66,51.61,51.32,49.43,17.75,24.71,0.00
3:38:40,19.8,13.5,49.9,0.8,51.38,51.57,51.67,51.61,51.33,49.45,17.76,24.71,0.00
3:38:50,19.8,13.5,49.8,0.8,51.4,51.57,51.66,51.6,51.33,49.43,17.76,24.7,0.00
3:39:00,19.8,13.5,49.8,0.8,51.38,51.56,51.65,51.6,51.33,49.43,17.75,24.7,0.00
3:39:10,19.8,13.5,49.9,0.8,51.4,51.58,51.66,51.61,51.32,49.42,17.76,24.69,0.00
3:39:20,19.8,13.5,50.0,0.8,51.38,51.57,51.67,51.6,51.32,49.43,17.76,24.7,0.00
3:39:30,19.8,13.5,49.9,0.8,51.44,51.56,51.66,51.6,51.32,49.41,17.76,24.68,0.00
3:39:40,19.8,13.5,50.0,0.8,51.49,51.59,51.68,51.61,51.33,49.42,17.77,24.69,0.00
3:39:50,19.8,13.5,49.9,0.8,51.46,51.58,51.67,51.6,51.32,49.41,17.76,24.69,0.00
3:40:00,19.8,13.5,50.0,0.8,51.56,51.59,51.67,51.61,51.33,49.41,17.76,24.69,0.00
3:40:10,19.8,13.5,49.9,0.8,51.48,51.58,51.66,51.59,51.32,49.41,17.76,24.68,0.00
3:40:20,19.8,13.5,50.1,0.8,51.41,51.58,51.66,51.6,51.31,49.41,17.76,24.68,0.00
3:40:30,19.8,13.5,50.1,0.8,51.35,51.59,51.67,51.61,51.32,49.42,17.77,24.68,0.00
3:40:40,19.8,13.5,50.1,0.8,51.42,51.59,51.66,51.6,51.31,49.41,17.76,24.67,0.00
3:40:50,19.8,13.5,50.0,0.8,51.41,51.58,51.66,51.6,51.31,49.41,17.77,24.67,0.00
3:41:00,19.9,13.6,50.0,0.8,51.5,51.58,51.66,51.6,51.31,49.41,17.76,24.67,0.00
3:41:10,19.9,13.6,50.1,0.8,51.53,51.59,51.68,51.6,51.31,49.42,17.77,24.67,0.00
3:41:20,19.9,13.6,50.1,0.8,51.53,51.6,51.67,51.6,51.31,49.41,17.77,24.66,0.00
3:41:30,19.9,13.6,50.0,0.8,51.54,51.59,51.67,51.61,51.32,49.42,17.78,24.67,0.00
3:41:40,19.9,13.6,50.0,0.8,51.52,51.59,51.66,51.59,51.32,49.41,17.77,24.65,0.00
3:41:50,20.0,13.7,50.0,0.8,51.52,51.59,51.67,51.61,51.31,49.41,17.77,24.66,0.00
3:42:00,20.0,13.7,49.9,0.8,51.43,51.58,51.67,51.6,51.31,49.41,17.77,24.64,0.00
3:42:10,20.0,13.7,50.0,0.8,51.51,51.6,51.67,51.6,51.32,49.41,17.77,24.64,0.00
3:42:20,19.9,13.6,49.9,0.8,51.48,51.58,51.66,51.59,51.31,49.4,17.77,24.65,0.00
3:42:30,19.9,13.6,50.0,0.8,51.56,51.57,51.66,51.59,51.3,49.39,17.76,24.63,0.00
3:42:40,19.9,13.6,49.9,0.8,51.54,51.58,51.66,51.59,51.31,49.39,17.77,24.64,0.00
3:42:50,19.9,13.6,50.0,0.8,51.48,51.57,51.66,51.59,51.31,49.4,17.77,24.64,0.00
3:43:00,19.9,13.6,49.9,0.8,51.48,51.57,51.66,51.59,51.3,49.38,17.77,24.63,0.00
3:43:10,19.8,13.6,50.0,0.8,51.48,51.57,51.66,51.6,51.31,49.41,17.78,24.63,0.00
3:43:20,19.8,13.6,50.0,0.8,51.54,51.57,51.66,51.6,51.32,49.4,17.77,24.63,0.00
3:43:30,19.8,13.5,50.0,0.8,51.58,51.57,51.66,51.6,51.31,49.4,17.77,24.63,0.00
3:43:40,19.8,13.5,49.9,0.8,51.5,51.56,51.65,51.59,51.31,49.4,17.77,24.62,0.00
3:43:50,19.8,13.5,50.1,0.8,51.35,51.56,51.65,51.6,51.31,49.39,17.77,24.63,0.00
3:44:00,19.8,13.5,50.1,0.8,51.37,51.56,51.66,51.58,51.31,49.39,17.77,24.61,0.00
3:44:10,19.8,13.5,50.1,0.8,51.46,51.59,51.66,51.6,51.31,49.4,17.78,24.63,0.00
3:44:20,19.8,13.5,50.1,0.8,51.44,51.58,51.65,51.59,51.3,49.38,17.77,24.61,0.00
3:44:30,19.8,13.5,50.1,0.8,51.43,51.57,51.65,51.59,51.3,49.39,17.78,24.61,0.00
3:44:40,19.8,13.5,50.1,0.8,51.42,51.57,51.65,51.58,51.3,49.39,17.77,24.61,0.00
3:44:50,19.8,13.6,50.2,0.8,51.42,51.57,51.65,51.6,51.31,49.39,17.78,24.61,0.00
3:45:00,19.8,13.5,50.1,0.8,51.4,51.55,51.65,51.58,51.3,49.38,17.78,24.6,0.00
3:45:10,19.8,13.5,50.0,0.8,51.42,51.56,51.65,51.59,51.3,49.39,17.78,24.6,0.00
3:45:20,19.8,13.6,50.2,0.8,51.46,51.55,51.64,51.58,51.3,49.38,17.77,24.6,0.00
3:45:30,19.9,13.6,50.1,0.8,51.52,51.55,51.66,51.58,51.31,49.39,17.78,24.61,0.00
3:45:40,19.9,13.6,50.1,0.8,51.53,51.54,51.65,51.59,51.31,49.38,17.78,24.58,0.00
3:45:50,19.9,13.6,50.1,0.8,51.54,51.54,51.63,51.57,51.28,49.37,17.77,24.57,0.00
3:46:00,19.9,13.6,50.1,0.8,51.45,51.57,51.65,51.59,51.31,49.38,17.78,24.6,0.00
3:46:10,19.9,13.7,50.1,0.8,51.54,51.56,51.65,51.59,51.31,49.37,17.78,24.59,0.00
3:46:20,19.9,13.6,50.1,0.8,51.48,51.58,51.65,51.58,51.3,49.37,17.78,24.59,0.00
3:46:30,19.9,13.6,50.1,0.8,51.56,51.58,51.65,51.59,51.31,49.38,17.78,24.6,0.00
3:46:40,19.9,13.6,50.2,0.8,51.54,51.57,51.65,51.57,51.31,49.38,17.79,24.6,0.00
3:46:50,19.9,13.6,50.0,0.8,51.52,51.56,51.64,51.58,51.3,49.37,17.78,24.58,0.00
3:47:00,19.9,13.6,50.1,0.8,51.53,51.56,51.63,51.58,51.29,49.37,17.78,24.58,0.00
3:47:10,19.9,13.6,50.1,0.8,51.56,51.56,51.63,51.57,51.3,49.36,17.78,24.58,0.00
3:47:20,19.9,13.6,50.0,0.8,51.54,51.57,51.64,51.58,51.3,49.36,17.78,24.59,0.00
3:47:30,19.8,13.5,49.9,0.8,51.47,51.55,51.65,51.58,51.3,49.36,17.78,24.57,0.00
3:47:40,19.8,13.5,50.0,0.8,51.47,51.57,51.63,51.58,51.29,49.36,17.78,24.58,0.00
3:47:50,19.8,13.5,50.0,0.8,51.41,51.58,51.64,51.59,51.3,49.37,17.78,24.59,0.00
3:48:00,19.8,13.5,50.0,0.8,51.37,51.56,51.63,51.57,51.29,49.35,17.78,24.57,0.00
3:48:10,19.8,13.5,49.9,0.8,51.39,51.55,51.64,51.58,51.3,49.36,17.79,24.57,0.00
3:48:20,19.8,13.5,49.9,0.8,51.38,51.55,51.63,51.58,51.29,49.35,17.79,24.57,0.00
3:48:30,19.8,13.5,50.0,0.8,51.29,51.54,51.63,51.58,51.3,49.36,17.79,24.58,0.00
3:48:40,19.8,13.5,50.0,0.8,51.42,51.55,51.63,51.58,51.28,49.36,17.78,24.58,0.00
3:48:50,19.8,13.5,50.0,0.8,51.45,51.57,51.65,51.58,51.3,49.36,17.79,24.58,0.00
3:49:00,19.8,13.5,49.9,0.8,51.47,51.56,51.62,51.58,51.29,49.36,17.79,24.57,0.00
3:49:10,19.8,13.5,50.0,0.8,51.46,51.55,51.63,51.58,51.29,49.37,17.79,24.57,0.00
3:49:20,19.8,13.5,50.1,0.8,51.45,51.55,51.64,51.58,51.29,49.36,17.79,24.57,0.00
3:49:30,19.8,13.5,50.1,0.8,51.46,51.55,51.64,51.57,51.3,49.37,17.79,24.56,0.00
3:49:40,19.8,13.5,50.1,0.8,51.48,51.55,51.63,51.58,51.29,49.36,17.79,24.56,0.00
3:49:50,19.8,13.5,50.1,0.8,51.41,51.56,51.65,51.58,51.3,49.37,17.80,24.57,0.00
3:50:00,19.8,13.5,50.0,0.8,51.38,51.54,51.63,51.57,51.28,49.34,17.78,24.54,0.00
3:50:10,19.8,13.6,50.1,0.8,51.45,51.56,51.65,51.57,51.29,49.36,17.80,24.57,0.00
3:50:20,19.9,13.6,50.1,0.8,51.46,51.56,51.64,51.57,51.29,49.35,17.79,24.56,0.00
3:50:30,19.9,13.6,50.2,0.8,51.45,51.54,51.64,51.56,51.29,49.34,17.79,24.55,0.00
3:50:40,19.9,13.6,50.1,0.8,51.56,51.55,51.65,51.57,51.29,49.34,17.80,24.55,0.00
3:50:50,19.9,13.6,50.1,0.8,51.53,51.55,51.64,51.57,51.28,49.34,17.79,24.54,0.00
3:51:00,19.9,13.6,50.0,0.8,51.53,51.56,51.64,51.58,51.29,49.34,17.79,24.54,0.00
3:51:10,19.9,13.6,50.0,0.8,51.53,51.56,51.64,51.57,51.28,49.34,17.79,24.54,0.00
3:51:20,19.9,13.6,49.9,0.8,51.55,51.56,51.64,51.57,51.29,49.35,17.79,24.54,0.00
3:51:30,19.9,13.6,49.9,0.8,51.51,51.56,51.64,51.57,51.28,49.34,17.80,24.55,0.00
3:51:40,19.9,13.6,49.9,0.8,51.48,51.57,51.63,51.56,51.29,49.34,17.79,24.54,0.00
3:51:50,19.9,13.6,49.9,0.8,51.42,51.56,51.63,51.56,51.29,49.34,17.79,24.53,0.00
3:52:00,19.9,13.6,49.9,0.8,51.44,51.56,51.63,51.57,51.28,49.34,17.80,24.53,0.00
3:52:10,19.9,13.6,50.0,0.8,51.4,51.55,51.62,51.56,51.27,49.33,17.80,24.53,0.00
3:52:20,19.9,13.6,50.0,0.8,51.45,51.55,51.62,51.57,51.28,49.34,17.79,24.53,0.00
3:52:30,19.8,13.5,49.9,0.8,51.5,51.55,51.63,51.57,51.29,49.33,17.80,24.54,0.00
3:52:40,19.8,13.5,49.9,0.8,51.5,51.53,51.61,51.56,51.28,49.32,17.80,24.52,0.00
3:52:50,19.8,13.5,49.9,0.8,51.5,51.54,51.62,51.57,51.28,49.33,17.80,24.54,0.00
3:53:00,19.8,13.5,49.9,0.8,51.51,51.53,51.63,51.56,51.28,49.35,17.80,24.53,0.00
3:53:10,19.8,13.5,50.0,0.8,51.5,51.51,51.64,51.57,51.28,49.33,17.80,24.51,0.00
3:53:20,19.8,13.5,50.0,0.8,51.53,51.52,51.62,51.56,51.28,49.33,17.80,24.52,0.00
3:53:30,19.8,13.5,49.9,0.8,51.46,51.53,51.62,51.56,51.27,49.33,17.80,24.52,0.00
3:53:40,19.8,13.5,50.0,0.8,51.39,51.53,51.61,51.57,51.28,49.33,17.80,24.51,0.00
3:53:50,19.8,13.5,49.9,0.8,51.48,51.53,51.62,51.57,51.27,49.32,17.80,24.51,0.00
3:54:00,19.8,13.5,49.9,0.8,51.44,51.52,51.61,51.57,51.28,49.33,17.80,24.51,0.00
3:54:10,19.8,13.5,50.1,0.8,51.4,51.53,51.61,51.56,51.28,49.31,17.80,24.5,0.00
3:54:20,19.8,13.5,50.0,0.8,51.42,51.53,51.61,51.57,51.28,49.31,17.80,24.5,0.00
3:54:30,19.8,13.5,50.1,0.8,51.4,51.53,51.61,51.57,51.26,49.32,17.80,24.51,0.00
3:54:40,19.8,13.5,50.2,0.8,51.46,51.53,51.61,51.57,51.27,49.32,17.80,24.49,0.00
3:54:50,19.7,13.5,50.2,0.8,51.5,51.53,51.6,51.57,51.27,49.33,17.80,24.52,0.00
3:55:00,19.7,13.5,50.1,0.8,51.41,51.54,51.61,51.57,51.28,49.33,17.80,24.5,0.00
3:55:10,19.8,13.5,50.2,0.8,51.31,51.51,51.62,51.55,51.28,49.32,17.81,24.5,0.00
3:55:20,19.8,13.5,50.1,0.8,51.38,51.52,51.6,51.56,51.27,49.31,17.80,24.49,0.00
3:55:30,19.8,13.5,50.1,0.8,51.42,51.53,51.61,51.56,51.27,49.31,17.80,24.49,0.00
3:55:40,19.8,13.6,50.1,0.8,51.45,51.55,51.62,51.56,51.27,49.31,17.81,24.5,0.00
3:55:50,19.9,13.6,50.1,0.8,51.46,51.54,51.61,51.57,51.28,49.32,17.81,24.49,0.00
3:56:00,19.9,13.6,50.0,0.8,51.4,51.55,51.61,51.54,51.26,49.31,17.80,24.48,0.00
3:56:10,19.9,13.6,50.0,0.8,51.42,51.53,51.62,51.56,51.28,49.33,17.81,24.49,0.00
3:56:20,19.9,13.6,50.0,0.8,51.44,51.52,51.61,51.55,51.28,49.31,17.81,24.49,0.00
3:56:30,20.0,13.7,50.0,0.8,51.49,51.53,51.61,51.55,51.27,49.31,17.81,24.49,0.00
3:56:40,19.9,13.6,50.0,0.8,51.41,51.53,51.6,51.55,51.26,49.3,17.80,24.48,0.00
3:56:50,19.9,13.6,49.9,0.8,51.5,51.53,51.61,51.56,51.27,49.31,17.80,24.48,0.00
3:57:00,19.9,13.6,50.0,0.8,51.43,51.53,51.62,51.55,51.27,49.32,17.81,24.49,0.00
3:57:10,19.9,13.6,49.8,0.8,51.53,51.53,51.62,51.55,51.28,49.32,17.81,24.48,0.00
3:57:20,19.9,13.6,49.9,0.8,51.51,51.54,51.62,51.55,51.28,49.31,17.81,24.49,0.00
3:57:30,19.9,13.5,49.7,0.8,51.49,51.53,51.62,51.55,51.26,49.3,17.81,24.47,0.00
3:57:40,19.8,13.5,49.8,0.8,51.5,51.53,51.6,51.55,51.26,49.29,17.80,24.46,0.00
3:57:50,19.8,13.5,49.8,0.8,51.5,51.52,51.61,51.55,51.26,49.29,17.81,24.46,0.00
3:58:00,19.8,13.5,49.9,0.8,51.47,51.52,51.61,51.55,51.27,49.3,17.91,24.47,0.00
3:58:10,19.8,13.5,49.8,0.8,51.45,51.52,51.6,51.56,51.27,49.3,17.65,24.46,0.00
3:58:20,19.8,13.5,49.9,0.8,51.43,51.51,51.6,51.54,51.26,49.29,17.63,24.45,0.00
3:58:30,19.8,13.6,50.0,0.8,51.5,51.54,51.61,51.55,51.26,49.3,17.73,24.46,0.00
3:58:40,19.8,13.5,49.8,0.8,51.53,51.54,51.62,51.55,51.26,49.29,16.47,24.44,0.00
3:58:50,19.8,13.5,49.9,0.8,51.53,51.52,51.61,51.55,51.25,49.3,15.04,24.45,0.00
3:59:00,19.8,13.5,50.0,0.8,51.52,51.52,51.6,51.54,51.25,49.29,14.65,24.44,0.00
3:59:10,19.8,13.5,50.0,0.8,51.53,51.52,51.61,51.54,51.26,49.29,14.27,24.44,0.00
3:59:20,19.8,13.5,50.0,0.8,51.44,51.53,51.59,51.55,51.26,49.28,14.43,24.45,0.00
3:59:30,19.7,13.5,49.9,0.8,51.47,51.52,51.6,51.55,51.26,49.28,14.66,24.44,0.00
3:59:40,19.7,13.5,50.1,0.8,51.5,51.53,51.6,51.55,51.25,49.28,14.58,24.43,0.00
3:59:50,19.8,13.5,50.0,0.8,51.47,51.53,51.59,51.54,51.25,49.28,14.53,24.43,0.00
4:00:00,19.8,13.5,50.0,0.8,51.48,51.52,51.61,51.53,51.25,49.28,14.11,24.43,0.00
4:00:10,19.8,13.5,50.1,0.8,51.49,51.53,51.61,51.55,51.25,49.27,14.17,44.39,1.00
4:00:20,19.8,13.5,50.0,0.8,51.5,51.53,51.61,51.55,51.24,48.91,14.19,50.53,1.00
4:00:30,19.8,13.5,50.1,0.8,51.54,51.53,51.6,51.55,51.21,47.76,13.86,51.06,1.01
4:00:40,19.8,13.6,50.1,0.8,51.5,51.53,51.61,51.55,51.23,47.29,14.01,51.14,1.00
4:00:50,19.9,13.6,50.0,0.8,51.51,51.53,51.61,51.54,51.22,46.67,14.37,51.17,1.00
4:01:00,19.9,13.6,50.1,0.8,51.51,51.53,51.61,51.53,51.22,46.04,14.53,51.2,1.00
4:01:10,19.9,13.6,49.9,0.8,51.45,51.54,51.6,51.51,51.15,45.78,14.13,51.2,0.99
4:01:20,19.9,13.6,50.0,0.8,51.41,51.52,51.59,51.51,50.98,45.04,14.07,51.22,1.01
4:01:30,19.9,13.6,49.9,0.8,51.4,51.53,51.58,51.47,51.03,44.68,14.66,51.23,1.01
4:01:40,19.9,13.6,49.8,0.8,51.23,51.53,51.57,51.41,50.8,44.12,14.71,51.24,1.01
4:01:50,19.9,13.6,49.9,0.8,51.34,51.53,51.55,51.4,50.88,43.74,14.09,51.25,1.01
4:02:00,19.9,13.6,49.9,0.8,51.14,51.53,51.49,51.37,51.02,43,13.69,51.26,-0.32
4:02:10,19.9,13.5,49.7,0.8,51.22,51.52,51.45,51.36,50.91,42.6,13.72,51.23,0.00
4:02:20,19.9,13.5,49.8,0.8,51.33,51.53,51.43,51.36,51.01,42.6,13.76,51.23,0.00
4:02:30,19.8,13.5,49.8,0.8,51.41,51.52,51.41,51.35,50.92,42.65,13.78,51.22,0.00
4:02:40,19.8,13.5,49.8,0.8,51.47,51.53,51.42,51.33,50.96,43.05,13.82,51.21,0.00
4:02:50,19.8,13.5,49.7,0.8,51.52,51.54,51.43,51.3,50.98,43.12,13.85,51.15,0.00
4:03:00,19.8,13.5,49.8,0.8,51.5,51.52,51.42,51.29,51.01,42.92,13.87,51.09,0.00
4:03:10,19.8,13.5,49.9,0.8,51.46,51.5,51.43,51.3,51,43.07,13.90,50.98,0.00
4:03:20,19.8,13.5,50.0,0.8,51.42,51.5,51.43,51.31,51.01,43.05,13.93,50.87,0.00
4:03:30,19.8,13.5,50.0,0.8,51.35,51.5,51.43,51.31,50.93,42.97,13.95,50.77,0.00
4:03:40,19.8,13.5,49.9,0.8,51.39,51.49,51.45,51.3,50.91,42.96,13.97,50.65,0.00
4:03:50,19.8,13.5,50.0,0.8,51.36,51.53,51.45,51.32,50.89,42.94,14.01,50.57,0.00
4:04:00,19.8,13.5,49.9,0.8,51.39,51.51,51.46,51.32,50.89,42.95,14.03,50.51,0.00
4:04:10,19.8,13.5,50.1,0.8,51.4,51.52,51.46,51.34,50.93,42.97,14.05,50.46,0.00
4:04:20,19.8,13.5,50.0,0.8,51.39,51.51,51.46,51.35,50.97,42.91,14.06,50.36,0.00
4:04:30,19.8,13.5,49.9,0.8,51.43,51.51,51.47,51.35,50.96,42.93,14.09,50.25,0.00
4:04:40,19.8,13.5,50.0,0.8,51.42,51.53,51.48,51.37,50.98,42.98,14.12,50.16,0.00
4:04:50,19.8,13.5,50.0,0.8,51.4,51.51,51.47,51.36,50.99,42.99,14.14,50.05,0.00
4:05:00,19.8,13.5,50.0,0.8,51.33,51.5,51.48,51.36,50.99,43.02,14.16,49.98,0.00
4:05:10,19.8,13.6,50.0,0.8,51.39,51.49,51.47,51.35,50.96,43.03,14.16,49.86,0.00
4:05:20,19.9,13.6,50.1,0.8,51.42,51.49,51.47,51.35,50.94,42.99,14.18,49.8,0.00
4:05:30,19.9,13.6,50.0,0.8,51.46,51.49,51.46,51.37,50.94,42.9,14.21,49.71,0.00
4:05:40,19.9,13.6,50.0,0.8,51.47,51.49,51.46,51.36,50.93,43.01,14.23,49.61,0.00
4:05:50,19.9,13.6,50.1,0.8,51.51,51.49,51.47,51.35,50.93,43.08,14.24,49.52,0.00
4:06:00,19.9,13.6,49.9,0.8,51.51,51.5,51.47,51.37,50.97,43.08,14.27,49.45,0.00
4:06:10,19.9,13.6,49.9,0.8,51.51,51.5,51.47,51.36,50.99,43.09,14.30,49.36,0.00
4:06:20,19.9,13.6,49.7,0.8,51.52,51.5,51.47,51.36,50.99,43.04,14.31,49.27,0.00
4:06:30,19.9,13.6,49.8,0.8,51.47,51.51,51.46,51.34,51,42.98,14.33,49.2,0.00
4:06:40,19.9,13.6,49.9,0.8,51.51,51.51,51.46,51.35,51,42.89,14.36,49.11,0.00
4:06:50,19.9,13.6,49.7,0.8,51.49,51.52,51.47,51.34,50.98,42.92,14.37,49.03,0.00
4:07:00,19.9,13.6,49.8,0.8,51.5,51.51,51.46,51.34,50.98,42.93,14.38,48.94,0.00
4:07:10,19.9,13.6,49.8,0.8,51.51,51.5,51.45,51.33,50.95,42.97,14.39,48.86,0.00
4:07:20,19.9,13.6,49.8,0.8,51.44,51.49,51.45,51.33,50.95,42.96,14.41,48.76,0.00
4:07:30,19.9,13.6,49.8,0.8,51.46,51.5,51.46,51.34,50.94,42.95,14.44,48.67,0.00
4:07:40,19.9,13.6,49.8,0.8,51.46,51.49,51.46,51.33,50.94,42.96,14.45,48.6,0.00
4:07:50,19.9,13.6,49.9,0.8,51.44,51.49,51.46,51.34,50.95,43.01,14.46,48.51,0.00
4:08:00,19.8,13.5,49.9,0.8,51.47,51.49,51.45,51.34,50.94,43.02,14.47,48.42,0.00
4:08:10,19.8,13.5,49.9,0.8,51.4,51.49,51.46,51.33,50.93,42.97,14.49,48.34,0.00
4:08:20,19.8,13.5,49.9,0.8,51.41,51.48,51.45,51.33,50.92,42.96,14.48,48.26,0.00
4:08:30,19.8,13.5,49.8,0.8,51.45,51.49,51.45,51.34,50.92,42.94,14.50,48.18,0.00
4:08:40,19.8,13.5,49.8,0.8,51.49,51.5,51.46,51.35,50.92,42.93,14.52,48.09,0.00
4:08:50,19.8,13.5,49.8,0.8,51.43,51.5,51.45,51.33,50.91,42.9,14.52,48,0.00
4:09:00,19.8,13.5,49.8,0.8,51.49,51.5,51.45,51.33,50.92,42.92,14.53,47.92,0.00
4:09:10,19.8,13.5,50.0,0.8,51.47,51.5,51.45,51.33,50.92,43,14.54,47.84,0.00
4:09:20,19.8,13.5,50.0,0.8,51.43,51.49,51.46,51.34,50.93,43.02,14.55,47.77,0.00
4:09:30,19.8,13.5,50.1,0.8,51.48,51.48,51.45,51.33,50.93,42.99,14.56,47.68,0.00
4:09:40,19.7,13.5,50.1,0.8,51.47,51.49,51.46,51.34,50.94,42.99,14.57,47.6,0.00
4:09:50,19.7,13.5,50.1,0.8,51.51,51.49,51.46,51.33,50.93,42.99,14.58,47.52,0.00
4:10:00,19.7,13.5,50.0,0.8,51.48,51.49,51.45,51.32,50.92,42.96,14.59,47.43,0.00
4:10:10,19.7,13.5,50.0,0.8,51.47,51.48,51.46,51.33,50.94,42.93,14.61,47.34,0.00
4:10:20,19.7,13.5,50.0,0.8,51.43,51.49,51.46,51.33,50.95,42.95,14.61,47.28,0.00
4:10:30,19.7,13.5,50.2,0.8,51.42,51.49,51.46,51.33,50.95,42.96,14.63,47.17,0.00
4:10:40,19.7,13.5,50.2,0.8,51.48,51.49,51.45,51.33,50.95,42.97,14.63,47.1,0.00
4:10:50,19.8,13.5,50.1,0.8,51.35,51.47,51.44,51.33,50.96,42.98,14.64,47,0.00
4:11:00,19.8,13.5,50.1,0.8,51.31,51.47,51.45,51.33,50.97,42.99,14.65,46.93,0.00
4:11:10,19.8,13.5,50.1,0.8,51.41,51.47,51.45,51.33,50.95,42.99,14.66,46.84,0.00
4:11:20,19.8,13.5,50.2,0.8,51.36,51.48,51.45,51.33,50.95,43.01,14.67,46.75,0.00
4:11:30,19.8,13.6,50.2,0.8,51.38,51.49,51.46,51.32,50.93,42.99,14.68,46.68,0.00
4:11:40,19.9,13.6,50.2,0.8,51.37,51.47,51.45,51.33,50.91,42.96,14.69,46.59,0.00
4:11:50,19.9,13.6,50.0,0.8,51.38,51.48,51.46,51.34,50.92,42.98,14.70,46.54,0.00
4:12:00,19.9,13.6,50.1,0.8,51.33,51.46,51.44,51.32,50.89,42.97,14.70,46.42,0.00
4:12:10,19.9,13.6,50.1,0.8,51.31,51.46,51.44,51.32,50.9,42.98,14.71,46.36,0.00
4:12:20,19.9,13.6,50.0,0.8,51.21,51.47,51.44,51.32,50.9,42.99,14.71,46.27,0.00
4:12:30,19.9,13.6,49.9,0.8,51.4,51.47,51.45,51.34,50.91,42.99,14.73,46.21,0.00
4:12:40,19.9,13.6,49.9,0.8,51.41,51.47,51.44,51.34,50.91,42.98,14.74,46.13,0.00
4:12:50,19.9,13.6,49.9,0.8,51.43,51.47,51.44,51.33,50.91,42.97,14.74,46.03,0.00
4:13:00,19.9,13.6,50.0,0.8,51.41,51.47,51.44,51.33,50.92,42.98,14.91,45.96,0.00
4:13:10,19.9,13.6,49.9,0.8,51.3,51.47,51.45,51.34,50.91,42.97,15.25,45.87,0.00
4:13:20,19.9,13.6,50.0,0.8,51.41,51.46,51.45,51.33,50.92,42.98,15.21,45.8,0.00
4:13:30,19.9,13.6,49.9,0.8,51.44,51.48,51.44,51.33,50.92,42.99,14.59,45.73,0.00
4:13:40,19.9,13.6,50.0,0.8,51.43,51.47,51.44,51.32,50.92,42.99,13.81,45.63,0.00
4:13:50,19.8,13.6,50.1,0.8,51.38,51.46,51.44,51.32,50.92,42.99,13.85,45.56,0.00
4:14:00,19.9,13.6,50.0,0.8,51.38,51.46,51.44,51.31,50.92,43,14.07,45.48,0.00
4:14:10,19.9,13.6,49.9,0.8,51.32,51.47,51.45,51.33,50.93,42.99,14.11,45.41,0.00
4:14:20,19.9,13.6,50.1,0.8,51.27,51.45,51.44,51.31,50.92,42.97,14.06,45.32,0.00
4:14:30,19.8,13.6,50.0,0.8,51.28,51.44,51.45,51.32,50.92,42.98,14.12,45.26,0.00
4:14:40,19.8,13.6,50.1,0.8,51.31,51.44,51.44,51.32,50.91,42.97,14.04,45.17,0.00
4:14:50,19.8,13.5,50.0,0.8,51.36,51.43,51.44,51.31,50.91,42.96,13.95,45.1,0.00
4:15:00,19.8,13.5,49.9,0.8,51.33,51.44,51.44,51.31,50.91,42.99,13.96,45.05,0.00
4:15:10,19.8,13.5,50.0,0.8,51.31,51.43,51.45,51.32,50.91,43,14.00,49.15,1.01
4:15:20,19.8,13.5,50.0,0.8,51.34,51.43,51.44,51.31,50.88,42.91,14.02,51.01,1.01
4:15:30,19.8,13.5,50.1,0.8,51.35,51.41,51.44,51.31,50.88,42.56,14.15,51.17,1.01
4:15:40,19.8,13.5,50.1,0.8,51.38,51.43,51.43,51.31,50.86,41.77,13.82,51.2,1.01
4:15:50,19.8,13.5,50.1,0.8,51.4,51.44,51.43,51.33,50.85,41.59,13.79,51.22,1.01
4:16:00,19.7,13.5,50.2,0.8,51.34,51.43,51.42,51.29,50.67,41.21,14.01,51.22,1.00
4:16:10,19.7,13.5,50.1,0.8,51.33,51.44,51.4,51.27,50.47,40.67,13.89,51.22,1.01
4:16:20,19.8,13.5,50.0,0.8,51.32,51.44,51.4,51.24,50.41,40.11,13.97,51.22,1.01
4:16:30,19.7,13.5,50.2,0.8,51.32,51.45,51.38,51.24,50.46,39.63,14.05,51.23,1.01
4:16:40,19.7,13.5,50.1,0.8,51.25,51.45,51.36,51.22,50.59,39.22,13.89,51.23,1.01
4:16:50,19.7,13.5,50.3,0.8,51.32,51.44,51.33,51.21,50.6,38.83,13.76,51.23,1.00
4:17:00,19.8,13.5,50.1,0.8,51.33,51.42,51.3,51.14,50.52,38.62,14.04,51.22,0.00
4:17:10,19.8,13.6,50.2,0.8,51.42,51.41,51.29,51.15,50.52,38.28,14.03,51.22,0.00
4:17:20,19.8,13.6,50.1,0.8,51.43,51.41,51.25,51.17,50.48,38.18,14.01,51.2,0.00
4:17:30,19.9,13.6,50.1,0.8,51.44,51.41,51.25,51.15,50.38,38.09,14.02,51.19,0.00
4:17:40,19.9,13.6,50.2,0.8,51.46,51.4,51.25,51.11,50.4,38.25,14.02,51.18,0.00
4:17:50,19.9,13.6,50.0,0.8,51.46,51.41,51.23,51.1,50.52,38.46,14.04,51.11,0.00
4:18:00,19.9,13.6,49.9,0.8,51.4,51.41,51.24,51.11,50.48,38.39,14.07,51.07,0.00
4:18:10,20.0,13.7,50.0,0.8,51.44,51.41,51.22,51.1,50.4,38.39,14.06,50.99,0.00
4:18:20,19.9,13.6,49.9,0.8,51.41,51.41,51.22,51.11,50.29,38.32,14.07,50.88,0.00
4:18:30,19.9,13.6,49.9,0.8,51.38,51.4,51.26,51.11,50.04,38.34,14.09,50.78,0.00
4:18:40,19.9,13.6,49.9,4.7,51.38,51.38,51.27,51.13,50.29,38.26,14.11,50.67,0.00
4:18:50,19.8,13.5,49.9,13.0,51.44,51.38,51.31,51.14,50.42,38.36,14.13,50.61,0.00
4:19:00,19.8,13.5,50.0,13.7,51.42,51.37,51.31,51.14,50.5,38.43,14.15,50.54,0.00
4:19:10,19.8,13.5,49.8,14.2,51.44,51.35,51.31,51.13,50.53,38.43,14.15,50.51,0.00
4:19:20,19.8,13.5,49.8,14.4,51.45,51.35,51.3,51.14,50.4,38.42,14.17,50.38,0.00
4:19:30,19.8,13.5,49.9,14.5,51.41,51.34,51.3,51.15,50.29,38.37,14.19,50.28,0.00
4:19:40,19.8,13.5,50.0,14.5,51.44,51.35,51.29,51.14,50.31,38.31,14.20,50.19,0.00
4:19:50,19.7,13.5,49.9,14.4,51.39,51.35,51.3,51.15,50.34,38.28,14.21,50.12,0.00
4:20:00,19.7,13.4,49.9,14.5,51.41,51.33,51.29,51.14,50.2,38.27,14.22,50.02,0.00
4:20:10,19.7,13.4,49.9,16.7,51.28,51.36,51.3,51.16,50.36,38.34,14.25,49.97,0.00
4:20:20,19.7,13.4,49.9,346.0,51.2,51.35,51.29,51.15,50.47,38.35,14.26,49.88,0.00
4:20:30,19.7,13.4,49.9,343.4,51.35,51.36,51.29,51.15,50.49,38.35,14.28,49.79,0.00
4:20:40,19.7,13.4,50.0,375.0,51.38,51.37,51.28,51.14,50.39,38.33,14.30,49.71,0.00
4:20:50,19.6,13.4,50.0,386.8,51.38,51.38,51.27,51.13,50.35,38.33,14.31,49.62,0.00
4:21:00,19.6,13.3,50.0,368.3,51.4,51.39,51.27,51.13,50.24,38.37,14.34,49.56,0.00
4:21:10,19.5,13.3,50.1,347.3,51.33,51.39,51.26,51.11,50.09,38.42,14.36,49.48,0.00
4:21:20,19.5,13.3,50.1,349.5,51.38,51.39,51.27,51.12,50.21,38.5,14.38,49.4,0.00
4:21:30,19.5,13.3,50.2,353.1,51.38,51.37,51.26,51.11,50.21,38.49,14.38,49.32,0.00
4:21:40,19.5,13.3,50.2,354.1,51.35,51.37,51.26,51.12,49.95,38.45,14.40,49.22,0.00
4:21:50,19.6,13.3,50.2,344.9,51.3,51.36,51.27,51.13,49.99,38.43,14.41,49.15,0.00
4:22:00,19.6,13.4,50.3,364.8,51.27,51.37,51.26,51.13,50.07,38.41,14.43,49.04,0.00
4:22:10,19.6,13.3,50.2,370.8,51.26,51.37,51.27,51.14,49.97,38.44,14.44,48.96,0.00
4:22:20,19.6,13.4,50.2,355.7,51.28,51.39,51.28,51.15,49.85,38.51,14.47,48.89,0.00
4:22:30,19.6,13.4,50.2,355.7,51.26,51.36,51.26,51.14,49.81,38.57,14.46,48.79,0.00
4:22:40,19.7,13.4,50.2,356.0,51.22,51.36,51.28,51.16,49.82,38.66,14.50,48.73,0.00
4:22:50,19.7,13.5,50.3,355.6,51.08,51.34,51.27,51.14,49.87,38.65,14.49,48.63,0.00
4:23:00,19.8,13.5,50.3,356.7,51.26,51.35,51.26,51.14,49.92,38.65,14.50,48.56,0.00
4:23:10,19.8,13.6,50.3,357.9,51.18,51.36,51.28,51.14,49.95,38.71,14.52,48.49,0.00
4:23:20,19.8,13.6,50.3,357.4,51.26,51.36,51.28,51.15,49.83,38.76,14.53,48.41,0.00
4:23:30,19.8,13.6,50.2,357.4,51.33,51.36,51.28,51.13,49.84,38.72,14.54,48.32,0.00
4:23:40,19.8,13.5,50.1,359.7,51.32,51.36,51.28,51.14,49.92,38.72,14.55,48.23,0.00
4:23:50,19.8,13.5,50.1,363.1,51.29,51.36,51.27,51.14,49.91,38.82,14.56,48.16,0.00
4:24:00,19.8,13.6,50.1,363.3,51.31,51.35,51.26,51.14,49.83,38.94,14.57,48.07,0.00
4:24:10,19.8,13.5,50.1,363.6,51.26,51.35,51.28,51.13,49.82,38.97,14.58,47.98,0.00
4:24:20,19.8,13.5,50.0,363.4,51.22,51.36,51.27,51.13,49.68,39.06,14.59,47.91,0.00
4:24:30,19.8,13.5,50.1,364.2,51.19,51.37,51.27,51.13,49.71,39.05,14.60,47.84,0.00
4:24:40,19.7,13.5,49.9,364.9,51.12,51.36,51.28,51.14,49.75,39.04,14.61,47.76,0.00
4:24:50,19.7,13.5,49.9,365.7,51.02,51.35,51.27,51.13,49.8,39.11,14.61,47.67,0.00
4:25:00,19.7,13.4,49.9,366.0,50.91,51.34,51.28,51.13,49.83,39.19,14.63,47.61,0.00
4:25:10,19.7,13.4,50.0,366.1,50.97,51.34,51.28,51.13,49.93,39.18,14.64,47.53,0.00
4:25:20,19.6,13.4,50.0,365.8,51.11,51.32,51.27,51.13,49.91,39.24,14.64,47.43,0.00
4:25:30,19.6,13.3,49.9,367.9,51.15,51.32,51.28,51.14,49.92,39.28,14.65,47.37,0.00
4:25:40,19.6,13.3,50.1,364.6,51.28,51.33,51.27,51.13,49.88,39.37,14.66,47.28,0.00
4:25:50,19.5,13.3,50.0,369.3,51.07,51.33,51.26,51.13,49.94,39.51,14.66,47.2,0.00
4:26:00,19.5,13.3,50.0,366.8,51.19,51.33,51.27,51.14,49.98,39.58,14.67,47.13,0.00
4:26:10,19.5,13.3,49.9,368.3,51.07,51.34,51.27,51.14,49.95,39.55,14.68,47.06,0.00
4:26:20,19.5,13.3,50.0,371.7,51.23,51.32,51.27,51.13,49.87,39.59,14.68,46.97,0.00
4:26:30,19.5,13.2,50.1,372.6,51.02,51.33,51.26,51.14,49.83,39.67,14.69,46.89,0.00
4:26:40,19.4,13.2,50.1,371.0,51.21,51.33,51.26,51.14,49.85,39.63,14.69,46.82,0.00
4:26:50,19.4,13.2,50.1,376.5,51.02,51.33,51.27,51.14,49.9,39.74,14.71,46.74,0.00
4:27:00,19.4,13.2,50.0,374.2,50.99,51.33,51.27,51.13,49.92,39.87,14.71,46.66,0.00
4:27:10,19.4,13.2,50.2,376.2,50.96,51.31,51.27,51.14,49.93,39.95,14.72,46.58,0.00
4:27:20,19.4,13.2,50.0,378.1,51.06,51.31,51.26,51.14,49.94,39.98,14.73,46.5,0.00
4:27:30,19.5,13.3,50.2,378.7,50.96,51.29,51.26,51.14,49.95,40.01,14.73,46.41,0.00
4:27:40,19.6,13.4,50.2,383.4,51.02,51.3,51.25,51.14,49.96,40.01,14.74,46.33,0.00
4:27:50,19.6,13.4,50.2,384.9,51.09,51.3,51.26,51.14,49.98,40.14,14.74,46.25,0.00
4:28:00,19.6,13.4,50.0,385.8,51.29,51.32,51.26,51.14,50.01,40.25,14.76,46.2,0.00
4:28:10,19.8,13.5,50.0,383.7,51.22,51.32,51.26,51.15,50.07,40.28,14.76,46.11,0.00
4:28:20,19.8,13.5,50.0,387.9,51.06,51.32,51.25,51.13,50.1,40.29,14.76,46.03,0.00
4:28:30,19.8,13.5,50.0,385.2,51.24,51.31,51.26,51.16,50.08,40.46,15.22,45.96,0.00
4:28:40,19.8,13.5,49.9,389.4,51.3,51.32,51.24,51.16,50.1,40.49,15.14,45.88,0.00
4:28:50,19.8,13.5,50.0,386.7,51.22,51.31,51.24,51.15,50.13,40.57,13.35,45.79,0.00
