Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
4:29:00,19.9,13.6,50.0,383.9,51.28,51.33,51.25,51.18,50.15,40.59,12.83,45.73,0.00
4:29:10,19.9,13.6,49.9,391.5,51.33,51.33,51.25,51.18,50.22,40.61,12.89,45.65,0.00
4:29:20,19.9,13.6,50.0,384.5,51.27,51.34,51.25,51.19,50.23,40.78,13.66,45.58,0.00
4:29:30,19.9,13.6,50.0,389.9,51.2,51.33,51.25,51.18,50.19,40.77,14.06,45.51,0.00
4:29:40,19.8,13.6,50.0,387.3,51.29,51.33,51.25,51.18,50.19,40.8,13.67,45.43,0.00
4:29:50,19.8,13.5,50.0,387.7,51.18,51.33,51.25,51.18,50.2,40.88,13.95,45.35,0.00
4:30:00,19.8,13.5,49.8,394.4,51.3,51.32,51.27,51.21,50.19,41.02,14.11,45.3,0.00
4:30:10,19.8,13.5,49.8,388.1,51.26,51.32,51.27,51.19,50.18,41.08,14.01,50.39,1.66
4:30:20,19.8,13.5,49.8,387.1,51.14,51.31,51.27,51.21,50.13,40.09,14.21,51.11,1.68
4:30:30,19.7,13.4,49.8,385.0,51.17,51.29,51.26,51.2,50.05,39.34,14.78,51.13,1.70
4:30:40,19.7,13.4,49.7,382.9,51.09,51.29,51.26,51.16,50.07,39.15,13.51,51.14,1.66
4:30:50,19.7,13.4,49.7,380.9,51.19,51.29,51.26,51.1,49.31,38.26,13.74,51.14,1.66
4:31:00,19.6,13.3,49.7,379.1,51.2,51.29,51.25,51.09,49.64,38.03,13.69,51.14,1.68
4:31:10,19.6,13.3,49.6,376.8,51.2,51.3,51.26,51.1,49.35,37.53,13.75,51.16,0.00
4:31:20,19.6,13.3,49.6,376.0,51.09,51.28,51.26,51.08,49.23,36.97,13.76,51.15,0.00
4:31:30,19.5,13.3,49.8,375.4,51.13,51.28,51.26,51.02,49.62,36.91,13.77,51.14,0.00
4:31:40,19.5,13.2,49.7,376.2,51.14,51.28,51.24,50.99,49.45,36.97,13.78,51.14,0.00
4:31:50,19.5,13.2,49.8,376.5,50.96,51.28,51.24,50.99,49.49,36.89,13.79,51.11,0.00
4:32:00,19.4,13.2,49.7,377.3,50.97,51.28,51.22,50.94,50.07,36.9,13.81,51.08,0.00
4:32:10,19.4,13.2,49.8,378.1,51.07,51.27,51.21,50.95,50.22,36.97,13.84,51.07,0.00
4:32:20,19.4,13.2,49.9,379.1,51.11,51.26,51.18,50.89,49.5,37.13,13.85,50.99,0.00
4:32:30,19.4,13.2,49.9,379.1,51.1,51.26,51.18,50.89,49.33,37.14,13.86,50.86,0.00
4:32:40,19.3,13.1,49.9,379.9,51.15,51.26,51.2,50.89,49.5,37.06,13.88,50.74,0.00
4:32:50,19.3,13.1,49.8,380.3,51.16,51.26,51.2,50.89,49.9,37.12,13.90,50.63,0.00
4:33:00,19.3,13.1,50.0,380.8,51.19,51.27,51.2,50.92,50.05,37.13,13.92,50.54,0.00
4:33:10,19.3,13.1,50.0,381.2,51.19,51.27,51.21,50.96,50.03,37.2,13.94,50.45,0.00
4:33:20,19.5,13.2,50.0,382.0,51.11,51.27,51.2,50.96,49.65,37.33,13.96,50.35,0.00
4:33:30,19.6,13.3,50.0,382.6,51.22,51.26,51.21,50.98,49.58,37.4,13.97,50.29,0.00
4:33:40,19.6,13.4,50.0,382.6,51.25,51.27,51.21,50.99,49.63,37.33,13.99,50.24,0.00
4:33:50,19.6,13.3,49.9,382.4,51.25,51.25,51.2,50.99,49.71,37.33,14.00,50.15,0.00
4:34:00,19.7,13.5,50.0,382.9,51.24,51.26,51.22,51.01,49.64,37.56,14.02,50.09,0.00
4:34:10,19.8,13.5,49.9,383.5,51.25,51.26,51.22,51.01,49.86,37.51,14.03,50.01,0.00
4:34:20,19.8,13.5,49.9,383.2,51.14,51.25,51.21,51.01,50.03,37.69,14.06,49.92,0.00
4:34:30,19.8,13.5,49.8,383.3,51.17,51.25,51.21,51.02,50.06,37.7,14.07,49.84,0.00
4:34:40,19.8,13.5,49.9,383.7,51.08,51.26,51.21,51.03,49.96,37.59,14.09,49.73,0.00
4:34:50,19.8,13.5,49.8,384.0,51,51.27,51.2,51.03,49.99,37.64,14.11,49.67,0.00
4:35:00,19.8,13.5,49.9,384.5,50.9,51.27,51.18,51.01,49.94,37.85,14.12,49.6,0.00
4:35:10,19.8,13.5,49.8,384.9,51.05,51.25,51.17,51.01,50.1,37.9,14.13,49.52,0.00
4:35:20,19.8,13.5,50.0,385.2,51,51.25,51.18,51.03,49.98,38.01,14.15,49.43,0.00
4:35:30,19.7,13.5,49.9,385.0,50.96,51.24,51.19,51.02,49.76,38.18,14.18,49.34,0.00
4:35:40,19.7,13.4,49.8,385.3,51.02,51.24,51.2,51.04,49.9,37.81,14.19,49.26,0.00
4:35:50,19.7,13.4,49.9,385.4,51.07,51.24,51.2,51.05,50.02,37.76,14.20,49.17,0.00
4:36:00,19.7,13.4,49.9,386.1,51.16,51.23,51.21,51.05,50.02,38,14.23,49.08,0.00
4:36:10,19.7,13.4,49.9,386.0,51.19,51.24,51.22,51.06,49.94,38.26,14.25,49,0.00
4:36:20,19.7,13.4,49.8,386.0,51.14,51.24,51.22,51.08,50.03,38.62,14.26,48.91,0.00
4:36:30,19.7,13.4,49.8,386.2,51.08,51.23,51.21,51.07,50.07,38.42,14.26,48.84,0.00
4:36:40,19.6,13.3,49.8,386.5,51.02,51.24,51.22,51.08,50.03,38.35,14.29,48.75,0.00
4:36:50,19.6,13.3,49.8,387.4,51.07,51.25,51.22,51.08,49.91,38.5,14.30,48.67,0.00
4:37:00,19.5,13.3,49.9,387.9,51.04,51.23,51.2,51.08,49.93,38.75,14.32,48.58,0.00
4:37:10,19.5,13.3,49.8,387.8,51.11,51.23,51.21,51.09,50.06,38.46,14.33,48.5,0.00
4:37:20,19.5,13.2,49.9,387.9,51.22,51.23,51.21,51.09,50.13,38.59,14.35,48.41,0.00
4:37:30,19.4,13.2,49.8,387.9,51.12,51.22,51.23,51.11,50.18,38.94,14.37,48.33,0.00
4:37:40,19.4,13.2,49.8,387.7,51.14,51.2,51.21,51.1,50.1,38.86,14.38,48.24,0.00
4:37:50,19.4,13.2,49.9,388.2,51.14,51.22,51.22,51.1,50.06,39.01,14.40,48.16,0.00
4:38:00,19.4,13.1,49.9,388.5,51.09,51.23,51.21,51.11,50.05,38.87,14.42,48.09,0.00
4:38:10,19.3,13.1,49.9,388.6,51.14,51.24,51.21,51.11,50,39.01,14.44,47.99,0.00
4:38:20,19.3,13.1,50.1,389.1,51.12,51.23,51.22,51.1,50.01,39.31,14.44,47.91,0.00
4:38:30,19.3,13.1,50.0,388.9,51.13,51.23,51.25,51.11,50.14,39.26,14.46,47.83,0.00
4:38:40,19.3,13.1,50.0,389.6,51.05,51.22,51.23,51.12,50.22,39.18,14.47,47.74,0.00
4:38:50,19.3,13.1,50.1,389.6,51.17,51.23,51.25,51.13,50.18,39.21,14.48,47.66,0.00
4:39:00,19.5,13.2,50.1,390.2,51.06,51.23,51.25,51.13,50.16,39.34,14.48,47.59,0.00
4:39:10,19.5,13.3,50.0,390.7,51.08,51.24,51.25,51.13,50.18,39.43,14.50,47.49,0.00
4:39:20,19.6,13.3,50.1,390.5,51.11,51.24,51.25,51.13,50.24,39.54,14.50,47.42,0.00
4:39:30,19.6,13.4,50.1,390.9,51.21,51.24,51.26,51.14,50.29,39.61,14.52,47.34,0.00
4:39:40,19.7,13.4,50.0,391.5,51.06,51.23,51.24,51.12,50.3,39.83,14.52,47.25,0.00
4:39:50,19.8,13.5,50.0,391.4,51,51.25,51.26,51.15,50.31,39.87,14.53,47.19,0.00
4:40:00,19.8,13.5,50.0,391.8,51.07,51.24,51.26,51.15,50.33,39.67,14.54,47.09,0.00
4:40:10,19.8,13.5,50.1,392.1,51.1,51.23,51.26,51.16,50.33,39.86,14.56,47.02,0.00
4:40:20,19.8,13.5,50.1,392.9,51.09,51.21,51.27,51.15,50.35,39.88,14.56,46.93,0.00
4:40:30,19.8,13.5,50.0,392.6,51.08,51.2,51.27,51.16,50.36,40.05,14.57,46.86,0.00
4:40:40,19.8,13.6,50.0,392.6,50.97,51.2,51.26,51.15,50.38,40.03,14.58,46.77,0.00
4:40:50,19.9,13.6,50.0,392.3,50.92,51.2,51.27,51.16,50.38,40.1,14.59,46.69,0.00
4:41:00,19.8,13.6,50.0,392.5,50.98,51.2,51.3,51.17,50.36,40.23,14.61,46.63,0.00
4:41:10,19.8,13.5,50.0,393.0,50.88,51.2,51.28,51.18,50.34,40.32,14.62,46.53,0.00
4:41:20,19.8,13.5,50.0,393.2,51.02,51.2,51.28,51.18,50.38,40.28,14.63,46.45,0.00
4:41:30,19.8,13.5,50.0,393.1,51,51.21,51.29,51.19,50.39,40.36,14.64,46.38,0.00
4:41:40,19.8,13.5,50.0,393.8,50.94,51.22,51.29,51.21,50.46,40.54,14.65,46.3,0.00
4:41:50,19.7,13.5,50.0,393.8,51.05,51.23,51.29,51.2,50.41,40.63,14.66,46.22,0.00
4:42:00,19.7,13.4,49.9,394.1,50.83,51.21,51.29,51.2,50.42,40.68,14.67,46.12,0.00
4:42:10,19.6,13.4,49.8,393.9,50.86,51.2,51.29,51.2,50.41,40.62,14.67,46.05,0.00
4:42:20,19.6,13.3,49.8,394.2,51,51.2,51.31,51.22,50.4,40.83,14.69,45.98,0.00
4:42:30,19.5,13.3,49.7,394.8,51.09,51.2,51.31,51.24,50.42,40.88,14.70,45.91,0.00
4:42:40,19.5,13.2,49.7,395.0,51.08,51.21,51.3,51.23,50.45,40.9,14.71,45.83,0.00
4:42:50,19.5,13.3,49.8,395.1,51.15,51.23,51.3,51.25,50.5,40.95,14.72,45.76,0.00
4:43:00,19.5,13.2,49.8,394.7,51.22,51.25,51.3,51.24,50.52,41.07,14.73,45.68,0.00
4:43:10,19.4,13.2,49.7,395.0,51.21,51.23,51.3,51.24,50.53,41.1,14.73,45.59,0.00
4:43:20,19.4,13.1,49.8,395.3,51.27,51.23,51.32,51.23,50.55,41.15,14.73,45.52,0.00
4:43:30,19.4,13.2,49.9,395.1,51.19,51.22,51.32,51.25,50.58,41.14,15.22,45.44,0.00
4:43:40,19.4,13.1,49.9,395.5,51.13,51.21,51.31,51.25,50.59,41.32,15.21,45.35,0.00
4:43:50,19.3,13.1,49.8,395.6,51.2,51.24,51.32,51.25,50.6,41.42,13.44,45.27,0.00
4:44:00,19.3,13.1,49.9,396.0,51.17,51.24,51.33,51.26,50.6,41.47,12.71,45.21,0.00
4:44:10,19.3,13.1,50.0,396.0,51.05,51.23,51.32,51.26,50.59,41.52,13.62,45.11,0.00
4:44:20,19.4,13.1,50.0,396.5,50.95,51.24,51.32,51.28,50.6,41.62,13.99,45.04,0.00
4:44:30,19.4,13.2,50.1,396.6,50.94,51.25,51.32,51.29,50.61,41.66,13.72,44.97,0.00
4:44:40,19.5,13.2,50.0,397.4,51.1,51.26,51.33,51.3,50.62,41.72,13.75,44.89,0.00
4:44:50,19.6,13.4,50.2,398.1,51.2,51.26,51.34,51.29,50.64,41.73,14.30,44.82,0.00
4:45:00,19.6,13.3,50.0,395.0,51.17,51.27,51.35,51.29,50.65,41.85,13.92,44.75,0.00
4:45:10,19.6,13.4,50.1,397.6,51.03,51.25,51.35,51.3,50.63,41.88,13.58,50.12,1.70
4:45:20,19.6,13.4,50.1,397.6,51.03,51.25,51.35,51.3,50.63,41.88,13.58,50.12,1.70
4:45:30,19.8,13.5,50.2,394.0,51.21,51.26,51.36,51.3,50.55,40.41,14.10,51.05,1.71
4:45:40,19.8,13.5,50.1,391.6,51.29,51.26,51.35,51.3,50.54,39.14,13.60,51.05,1.69
4:45:50,19.8,13.5,50.2,389.7,51.3,51.28,51.36,51.2,50.5,38.37,13.96,51.07,1.70
4:46:00,19.8,13.6,50.1,387.6,51.3,51.29,51.35,51.18,50.28,37.99,13.80,51.06,1.69
4:46:10,19.8,13.6,50.0,385.4,51.33,51.29,51.36,51.18,49.69,37.56,13.96,51.07,0.00
4:46:20,19.9,13.6,50.2,383.6,51.32,51.31,51.34,51.16,49.79,37.28,13.93,51.05,0.00
4:46:30,19.9,13.6,50.1,382.8,51.33,51.31,51.34,51.17,49.61,37.18,13.94,51.05,0.00
4:46:40,19.9,13.6,50.1,383.4,51.3,51.31,51.31,51.14,49.66,37.03,13.95,51.04,0.00
4:46:50,19.9,13.7,50.2,383.7,51.27,51.31,51.31,51.15,49.98,37.04,13.96,51.04,0.00
4:47:00,19.9,13.6,50.1,384.3,51.33,51.32,51.31,51.13,50.4,37.14,13.97,50.99,0.00
4:47:10,19.8,13.5,49.9,384.7,51.34,51.3,51.31,51.11,50.45,37.25,13.98,50.94,0.00
4:47:20,19.8,13.5,50.0,385.0,51.32,51.3,51.29,51.12,49.55,37.34,14.00,50.87,0.00
4:47:30,19.8,13.5,49.9,386.0,51.32,51.29,51.3,51.12,49.89,37.31,14.00,50.76,0.00
4:47:40,19.7,13.5,50.0,386.5,51.32,51.29,51.31,51.08,50.23,37.17,14.02,50.66,0.00
4:47:50,19.7,13.4,49.9,387.0,51.33,51.29,51.28,51.12,50.42,37.15,14.04,50.57,0.00
4:48:00,19.7,13.5,50.0,387.3,51.34,51.3,51.27,51.14,50.49,37.26,14.06,50.49,0.00
4:48:10,19.7,13.4,50.0,387.9,51.34,51.29,51.29,51.18,50.59,37.49,14.08,50.41,0.00
4:48:20,19.6,13.4,49.9,388.5,51.3,51.29,51.28,51.16,50.38,37.43,14.09,50.33,0.00
4:48:30,19.6,13.4,49.8,388.6,51.13,51.28,51.29,51.15,50.33,37.38,14.13,50.25,0.00
4:48:40,19.6,13.3,49.9,388.8,51.02,51.28,51.3,51.16,50.04,37.4,14.13,50.16,0.00
4:48:50,19.6,13.3,50.0,389.0,50.97,51.27,51.32,51.17,50.04,37.53,14.17,50.09,0.00
4:49:00,19.5,13.3,49.8,389.7,50.98,51.27,51.32,51.17,49.93,37.81,14.18,50,0.00
4:49:10,19.5,13.2,49.8,390.8,50.98,51.26,51.33,51.17,50.11,37.65,14.19,49.92,0.00
4:49:20,19.5,13.2,49.8,390.6,50.93,51.25,51.32,51.18,50.28,37.63,14.20,49.84,0.00
4:49:30,19.4,13.2,49.9,390.7,51.13,51.26,51.34,51.2,50.32,37.79,14.23,49.76,0.00
4:49:40,19.4,13.2,49.9,390.8,51.05,51.25,51.33,51.21,50.2,37.75,14.25,49.69,0.00
4:49:50,19.4,13.2,50.0,390.7,50.97,51.26,51.33,51.22,50.33,37.72,14.26,49.6,0.00
4:50:00,19.3,13.2,50.2,391.2,50.91,51.22,51.29,51.22,50.28,37.82,14.25,49.51,0.00
4:50:10,19.3,13.1,50.0,391.5,51.05,51.21,51.32,51.24,50.38,38.21,14.28,49.44,0.00
4:50:20,19.3,13.1,50.2,391.6,50.99,51.2,51.31,51.24,50.41,38.5,14.28,49.35,0.00
4:50:30,19.3,13.2,50.2,391.8,51.09,51.23,51.32,51.25,50.38,38.39,14.32,49.27,0.00
4:50:40,19.3,13.2,50.2,391.8,51.09,51.23,51.32,51.25,50.38,38.39,14.32,49.27,0.00
4:50:50,19.5,13.3,50.1,391.8,51,51.24,51.3,51.24,50.41,38.01,14.33,49.08,0.00
4:51:00,19.5,13.3,50.2,391.7,51.16,51.22,51.33,51.26,50.45,38.39,14.36,49.02,0.00
4:51:10,19.5,13.3,50.1,392.1,51.19,51.2,51.31,51.26,50.5,38.54,14.37,48.92,0.00
4:51:20,19.7,13.4,50.2,392.2,51.23,51.22,51.32,51.28,50.54,38.44,14.39,48.85,0.00
4:51:30,19.7,13.5,50.2,392.4,51.08,51.23,51.32,51.29,50.53,38.5,14.40,48.77,0.00
4:51:40,19.8,13.5,50.1,392.1,50.88,51.25,51.31,51.29,50.35,38.71,14.42,48.68,0.00
4:51:50,19.8,13.5,50.2,392.5,51.05,51.26,51.33,51.31,50.19,38.98,14.43,48.61,0.00
4:52:00,19.9,13.6,50.1,392.8,51.14,51.28,51.33,51.3,50.28,38.99,14.46,48.52,0.00
4:52:10,19.8,13.6,50.2,393.2,51.14,51.26,51.32,51.27,50.41,38.85,14.45,48.42,0.00
4:52:20,19.8,13.6,50.1,393.3,51.25,51.28,51.33,51.29,50.43,39.11,14.47,48.34,0.00
4:52:30,19.9,13.6,50.3,393.5,51.26,51.29,51.34,51.3,50.45,39.17,14.48,48.27,0.00
4:52:40,19.9,13.6,50.2,393.7,51.29,51.28,51.34,51.3,50.47,39.08,14.49,48.18,0.00
4:52:50,19.9,13.6,50.1,393.7,51.24,51.27,51.34,51.3,50.5,39.08,14.49,48.1,0.00
4:53:00,19.9,13.6,50.0,393.7,51.25,51.28,51.33,51.31,50.51,39.12,14.50,48.03,0.00
4:53:10,19.9,13.6,50.1,394.0,51.28,51.28,51.34,51.3,50.46,39.39,14.51,47.93,0.00
4:53:20,19.8,13.6,50.1,394.4,51.3,51.3,51.35,51.32,50.47,39.61,14.52,47.86,0.00
4:53:30,19.8,13.5,50.1,394.3,51.27,51.29,51.36,51.31,50.51,39.41,14.54,47.77,0.00
4:53:40,19.8,13.5,50.0,393.9,51.27,51.29,51.36,51.3,50.57,39.51,14.55,47.69,0.00
4:53:50,19.8,13.5,50.0,394.0,51.32,51.29,51.38,51.32,50.54,39.66,14.56,47.62,0.00
4:54:00,19.8,13.5,49.9,394.1,51.14,51.29,51.37,51.33,50.58,39.55,14.57,47.54,0.00
4:54:10,19.7,13.5,50.1,394.3,51.27,51.29,51.37,51.32,50.6,39.67,14.59,47.45,0.00
4:54:20,19.7,13.4,50.0,395.0,51.26,51.3,51.36,51.31,50.62,39.78,14.59,47.36,0.00
4:54:30,19.7,13.5,50.0,395.1,51.21,51.3,51.37,51.32,50.64,39.93,14.60,47.29,0.00
4:54:40,19.7,13.4,49.9,395.0,51.11,51.31,51.36,51.3,50.62,40.21,14.61,47.2,0.00
4:54:50,19.6,13.3,49.8,395.2,51.24,51.32,51.37,51.31,50.63,39.96,14.61,47.12,0.00
4:55:00,19.6,13.3,49.9,395.0,51.29,51.3,51.37,51.31,50.66,40.13,14.63,47.05,0.00
4:55:10,19.5,13.3,49.8,395.8,51.29,51.3,51.37,51.3,50.67,40.26,14.64,46.96,0.00
4:55:20,19.5,13.2,49.8,395.6,51.26,51.3,51.38,51.3,50.69,40.3,14.64,46.88,0.00
4:55:30,19.4,13.2,49.8,395.5,51.26,51.3,51.39,51.33,50.75,40.38,14.66,46.8,0.00
4:55:40,19.4,13.2,49.9,395.9,51.24,51.29,51.38,51.32,50.72,40.34,14.66,46.71,0.00
4:55:50,19.4,13.2,49.9,395.8,51.32,51.32,51.4,51.34,50.65,40.52,14.68,46.65,0.00
4:56:00,19.4,13.2,50.0,395.7,51.35,51.32,51.4,51.35,50.62,40.63,14.69,46.57,0.00
4:56:10,19.4,13.1,49.9,396.0,51.3,51.31,51.39,51.34,50.61,40.51,14.69,46.47,0.00
4:56:20,19.3,13.1,49.9,395.8,51.36,51.32,51.39,51.34,50.65,40.66,14.71,46.4,0.00
4:56:30,19.3,13.1,50.1,395.6,51.28,51.33,51.4,51.34,50.67,40.83,14.71,46.31,0.00
4:56:40,19.3,13.1,50.0,396.3,51.3,51.32,51.41,51.34,50.73,40.88,14.72,46.23,0.00
4:56:50,19.3,13.1,50.1,396.5,51.34,51.34,51.42,51.35,50.74,40.98,14.74,46.16,0.00
4:57:00,19.5,13.2,50.1,396.6,51.35,51.34,51.42,51.35,50.77,40.96,14.75,46.06,0.00
4:57:10,19.6,13.3,50.1,396.9,51.34,51.34,51.41,51.35,50.75,41.04,14.75,45.98,0.00
4:57:20,19.6,13.4,50.2,396.8,51.33,51.35,51.43,51.34,50.74,41.18,14.76,45.9,0.00
4:57:30,19.7,13.4,50.1,397.2,51.32,51.36,51.42,51.35,50.78,41.11,14.77,45.83,0.00
4:57:40,19.7,13.5,50.1,397.4,51.29,51.36,51.4,51.36,50.78,41.24,14.78,45.74,0.00
4:57:50,19.8,13.5,50.0,397.8,51.25,51.37,51.43,51.36,50.8,41.35,14.79,45.67,0.00
4:58:00,19.8,13.5,50.1,397.9,51.23,51.34,51.43,51.36,50.8,41.45,14.81,45.59,0.00
4:58:10,19.8,13.6,50.1,398.3,51.19,51.34,51.44,51.37,50.83,41.53,14.81,45.51,0.00
4:58:20,19.9,13.6,50.0,398.3,51.09,51.39,51.44,51.39,50.85,41.5,14.83,45.44,0.00
4:58:30,19.9,13.6,50.1,398.2,51.35,51.38,51.44,51.38,50.83,41.68,14.83,45.35,0.00
4:58:40,19.8,13.5,50.1,398.7,51.34,51.38,51.45,51.38,50.85,41.7,14.84,45.28,0.00
4:58:50,19.8,13.5,50.2,399.1,51.31,51.38,51.45,51.39,50.85,41.71,14.85,45.19,0.00
4:59:00,19.7,13.5,50.1,399.2,51.39,51.39,51.46,51.4,50.86,41.82,14.87,45.12,0.00
4:59:10,19.8,13.5,50.1,399.0,51.42,51.41,51.47,51.4,50.86,41.89,14.87,45.05,0.00
4:59:20,19.7,13.5,50.1,399.0,51.41,51.39,51.45,51.4,50.84,41.98,15.12,44.96,0.00
4:59:30,19.6,13.4,50.1,399.1,51.42,51.41,51.48,51.4,50.87,42.02,15.17,44.89,0.00
4:59:40,19.6,13.4,49.9,399.6,51.44,51.43,51.48,51.41,50.87,42.06,12.14,44.8,0.00
4:59:50,19.7,13.4,50.0,399.6,51.44,51.41,51.48,51.4,50.9,42.21,12.96,44.73,0.00
5:00:00,19.6,13.4,50.0,400.3,51.43,51.41,51.46,51.39,50.91,42.28,13.81,44.65,0.00
5:00:10,19.6,13.4,49.9,400.2,51.42,51.4,51.47,51.39,50.89,42.02,13.94,50.9,3.04
5:00:20,19.6,13.3,49.8,395.4,51.39,51.4,51.48,51.4,50.84,38.99,13.81,51.19,3.05
5:00:30,19.6,13.3,49.7,390.0,51.42,51.39,51.49,51.41,50.86,39.14,13.89,51.22,3.02
5:00:40,19.5,13.2,49.6,381.0,51.44,51.42,51.48,51.3,50.58,38.62,13.78,51.23,3.02
5:00:50,19.5,13.2,49.6,379.6,51.44,51.42,51.45,51.32,50.92,37.61,13.88,51.26,3.03
5:01:00,19.5,13.2,49.5,373.3,51.45,51.42,51.46,51.32,47.62,36.91,13.84,51.24,3.05
5:01:10,19.4,13.1,49.6,368.1,51.46,51.42,51.44,51.33,47.84,36.12,13.85,51.25,2.97
5:01:20,19.4,13.1,49.6,363.7,51.46,51.44,51.44,51.34,46.75,35.51,13.68,51.25,2.98
5:01:30,19.4,13.1,49.4,358.3,51.47,51.42,51.35,51.27,44.86,34.83,13.75,51.24,2.99
5:01:40,19.3,13.0,49.5,354.1,51.47,51.42,51.33,51.2,43.5,34.22,13.93,51.24,2.95
5:01:50,19.3,13.0,49.5,349.3,51.46,51.4,51.19,51.2,41.38,33.44,13.83,51.24,2.99
5:02:00,19.3,13.0,49.5,345.3,51.26,51.39,51.2,51.08,39.11,33.08,14.15,51.23,3.00
5:02:10,19.3,13.1,49.6,340.9,51.1,51.37,51.11,50.98,37.39,32.32,13.99,51.21,2.97
5:02:20,19.4,13.1,49.5,338.5,51.2,51.3,50.95,50.83,35.87,31.88,13.71,51.22,3.03
5:02:30,19.4,13.1,49.6,335.1,51.38,51.23,50.94,50.63,35.51,31.49,13.97,51.21,3.01
5:02:40,19.5,13.1,49.4,333.2,51.39,51.18,50.96,50.72,34.8,31.07,13.54,51.21,3.03
5:02:50,19.6,13.3,49.5,329.7,51.38,51.16,50.95,50.79,32.7,30.24,14.03,51.2,3.00
5:03:00,19.7,13.3,49.5,327.1,51.34,51.14,50.9,50.75,32,30.11,13.69,51.19,3.01
5:03:10,19.7,13.4,49.5,324.3,51.33,51.13,50.77,50.62,31.64,29.07,13.79,51.19,3.02
5:03:20,19.8,13.5,49.6,322.1,51.32,51.12,50.73,50.64,31,28.82,13.94,51.19,3.00
5:03:30,19.8,13.4,49.6,319.7,51.31,51.07,50.6,50.32,29.74,28.33,13.61,51.18,3.00
5:03:40,19.8,13.4,49.6,317.4,51.29,50.95,50.63,50.46,29.7,27.85,14.07,51.18,2.98
5:03:50,19.8,13.4,49.6,315.4,51.29,50.86,50.63,50.42,29.52,27.5,13.70,51.16,2.99
5:04:00,19.7,13.4,49.6,313.6,51.26,50.79,50.52,50.32,29.22,27.27,13.81,51.15,3.02
5:04:10,19.7,13.4,49.6,311.8,51.26,50.76,50.49,50.17,27.44,27.22,13.69,51.14,3.02
5:04:20,19.6,13.3,49.7,309.5,51.24,50.73,50.51,49.54,27.83,26.47,13.69,51.13,2.99
5:04:30,19.6,13.3,49.6,308.1,51.19,50.69,50.48,49.18,27.63,26.04,13.76,51.13,2.99
5:04:40,19.6,13.3,49.7,306.6,51.17,50.66,50.44,48.88,26.39,25.64,13.84,51.1,0.00
5:04:50,19.6,13.3,49.6,306.9,51.14,50.62,50.36,48.93,25.99,25.88,13.84,51.08,0.00
5:05:00,19.6,13.3,49.7,308.2,51.13,50.57,50.24,49.73,27.5,25.81,13.85,51.08,0.00
5:05:10,19.6,13.3,49.6,309.8,51.11,50.56,50.27,49.75,27.34,25.74,13.86,51.07,0.00
5:05:20,19.6,13.3,49.7,311.2,51.08,50.58,50.31,49.53,27.45,25.72,13.87,51.06,0.00
5:05:30,19.6,13.3,49.7,312.6,50.93,50.56,50.34,49.04,27.52,25.72,13.88,51.02,0.00
5:05:40,19.6,13.4,49.9,314.1,50.84,50.52,50.35,49.13,27.86,25.73,13.92,50.99,0.00
5:05:50,19.6,13.4,50.0,315.1,50.89,50.54,50.34,49.41,27.85,25.87,13.93,50.91,0.00
5:06:00,19.5,13.3,49.9,316.5,50.97,50.54,50.32,49.56,27.82,25.94,13.92,50.76,0.00
5:06:10,19.5,13.2,49.9,318.1,50.98,50.56,50.33,49.68,27.68,25.93,13.95,50.67,0.00
5:06:20,19.6,13.4,50.1,319.3,50.99,50.56,50.36,49.72,27.57,25.96,13.97,50.56,0.00
5:06:30,19.6,13.4,50.0,320.3,51.02,50.56,50.39,49.53,27.83,25.95,13.98,50.48,0.00
5:06:40,19.6,13.3,49.9,320.8,51.04,50.6,50.37,49.48,28.13,25.95,14.02,50.45,0.00
5:06:50,19.5,13.2,50.0,321.0,51.01,50.59,50.38,49.46,28.47,25.96,14.04,50.39,0.00
5:07:00,19.6,13.3,50.1,321.5,50.91,50.6,50.35,49.46,28.64,26,14.04,50.3,0.00
5:07:10,19.6,13.4,50.1,322.6,50.93,50.6,50.38,49.36,28.62,25.98,14.06,50.16,0.00
5:07:20,19.6,13.4,50.2,324.0,50.89,50.59,50.38,49.35,28.44,25.97,14.09,50.08,0.00
5:07:30,19.5,13.3,50.2,324.5,51,50.58,50.35,49.28,28.64,25.97,14.11,49.99,0.00
5:07:40,19.5,13.3,50.2,324.6,50.99,50.56,50.34,49.3,28.77,25.97,14.12,49.92,0.00
5:07:50,19.6,13.4,50.3,324.7,51,50.54,50.35,49.36,28.76,26,14.15,49.85,0.00
5:08:00,19.7,13.4,50.3,324.6,51.04,50.52,50.35,49.42,28.88,25.98,14.16,49.77,0.00
5:08:10,19.7,13.5,50.4,324.1,50.98,50.54,50.36,49.43,28.82,25.97,14.19,49.69,0.00
5:08:20,19.6,13.4,50.4,324.3,50.98,50.53,50.36,49.44,28.98,25.98,14.19,49.61,0.00
5:08:30,19.6,13.4,50.4,324.0,50.96,50.54,50.34,49.51,29.07,25.99,14.20,49.51,0.00
5:08:40,19.5,13.3,50.4,324.0,50.98,50.54,50.35,49.49,29.74,26.02,14.23,49.46,0.00
5:08:50,19.7,13.4,50.3,324.4,50.98,50.53,50.33,49.32,29.46,26.05,14.24,49.36,0.00
5:09:00,19.6,13.4,50.3,323.9,50.97,50.55,50.32,49.26,29.57,26.08,14.24,49.29,0.00
5:09:10,19.7,13.5,50.3,323.7,50.99,50.56,50.34,49.32,29.54,26.12,14.28,49.2,0.00
5:09:20,19.6,13.4,50.4,323.7,51,50.57,50.35,49.34,29.52,26.12,14.30,49.13,0.00
5:09:30,19.7,13.5,50.3,323.7,50.99,50.57,50.35,49.44,29.7,26.11,14.30,49.04,0.00
5:09:40,19.6,13.4,50.4,323.8,50.97,50.56,50.34,49.47,29.82,26.12,14.32,48.95,0.00
5:09:50,19.6,13.4,50.4,323.8,50.8,50.55,50.33,49.38,30.01,26.14,14.34,48.88,0.00
5:10:00,19.7,13.4,50.3,323.8,50.78,50.56,50.33,49.26,29.95,26.17,14.36,48.79,0.00
5:10:10,19.5,13.3,50.3,324.1,50.77,50.54,50.34,49.25,30.17,26.21,14.38,48.72,0.00
5:10:20,19.7,13.5,50.3,324.6,50.87,50.53,50.33,49.34,30.1,26.23,14.40,48.63,0.00
5:10:30,19.6,13.4,50.3,325.2,50.9,50.52,50.33,49.34,30.17,26.26,14.41,48.55,0.00
5:10:40,19.6,13.4,50.4,325.3,50.93,50.54,50.35,49.31,30.29,26.3,14.45,48.48,0.00
5:10:50,19.7,13.5,50.3,325.2,50.98,50.53,50.34,49.24,30.31,26.31,14.45,48.4,0.00
5:11:00,19.6,13.4,50.3,325.3,50.97,50.54,50.34,49.15,30.62,26.32,14.46,48.31,0.00
5:11:10,19.5,13.3,50.3,325.8,50.85,50.56,50.34,49.18,30.69,26.33,14.47,48.22,0.00
5:11:20,19.6,13.4,50.3,325.9,50.75,50.56,50.33,49.23,30.86,26.34,14.49,48.15,0.00
5:11:30,19.7,13.5,50.4,325.9,50.85,50.56,50.35,49.2,30.83,26.32,14.49,48.06,0.00
5:11:40,19.7,13.4,50.2,326.1,50.9,50.56,50.35,49.22,30.93,26.38,14.51,47.98,0.00
5:11:50,19.7,13.5,50.2,326.2,50.88,50.55,50.34,49.22,30.87,26.47,14.51,47.89,0.00
5:12:00,19.5,13.3,50.3,326.5,50.88,50.54,50.33,49.21,30.85,26.55,14.53,47.82,0.00
5:12:10,19.7,13.4,50.3,326.1,50.88,50.54,50.35,49.19,30.98,26.58,14.54,47.75,0.00
5:12:20,19.6,13.4,50.2,326.7,50.94,50.53,50.34,49.21,31.19,26.54,14.55,47.67,0.00
5:12:30,19.6,13.4,50.4,326.7,50.95,50.53,50.33,49.25,31.34,26.53,14.56,47.59,0.00
5:12:40,19.7,13.5,50.3,326.7,50.81,50.53,50.34,49.23,31.5,26.51,14.57,47.5,0.00
5:12:50,19.8,13.5,50.4,327.3,50.73,50.54,50.35,49.26,31.55,26.55,14.57,47.42,0.00
5:13:00,19.7,13.5,50.3,327.4,50.9,50.54,50.36,49.17,31.46,26.62,14.59,47.34,0.00
5:13:10,19.7,13.5,50.3,327.3,50.87,50.55,50.36,49.07,31.57,26.7,14.60,47.27,0.00
5:13:20,19.7,13.5,50.3,326.8,50.89,50.57,50.37,49.1,31.57,26.73,14.62,47.2,0.00
5:13:30,19.7,13.5,50.4,327.2,50.87,50.55,50.35,49.16,31.78,26.74,14.63,47.11,0.00
5:13:40,19.8,13.5,50.3,327.5,50.92,50.54,50.33,49.19,31.93,26.76,14.63,47.03,0.00
5:13:50,19.7,13.5,50.5,327.5,50.86,50.54,50.33,49.1,31.9,26.76,14.64,46.95,0.00
5:14:00,19.7,13.5,50.4,327.7,50.9,50.55,50.33,49.06,31.92,26.79,14.65,46.89,0.00
5:14:10,19.7,13.5,50.3,327.9,50.83,50.55,50.34,49.01,32.04,26.85,14.67,46.8,0.00
5:14:20,19.6,13.4,50.3,327.5,50.87,50.54,50.34,49.06,32.03,26.89,14.67,46.72,0.00
5:14:30,19.6,13.4,50.3,327.8,50.85,50.54,50.33,49.15,32.21,26.91,14.68,46.64,0.00
5:14:40,19.7,13.5,50.3,328.5,50.87,50.55,50.33,49.13,32.31,26.91,14.69,46.57,0.00
5:14:50,19.8,13.5,50.3,328.5,50.82,50.53,50.32,49.05,32.37,26.95,14.70,46.49,0.00
5:15:00,19.8,13.5,50.2,328.7,50.84,50.53,50.32,49.02,32.42,27.01,14.72,46.4,0.00
5:15:10,19.5,13.3,50.1,328.4,50.79,50.54,50.33,49.05,32.45,27.07,14.72,46.34,0.00
5:15:20,19.7,13.5,50.3,328.6,50.91,50.53,50.32,49.05,32.59,27.1,14.73,46.25,0.00
5:15:30,19.7,13.5,50.3,328.7,50.87,50.54,50.32,49.07,32.68,27.1,14.75,46.19,0.00
5:15:40,19.8,13.5,50.3,329.2,50.94,50.54,50.33,49.02,32.67,27.1,14.75,46.09,0.00
5:15:50,19.8,13.5,50.3,329.3,50.92,50.54,50.34,49.05,32.76,27.15,14.78,46.03,0.00
5:16:00,19.6,13.3,50.2,329.7,50.88,50.54,50.34,48.95,32.81,27.19,14.77,45.95,0.00
5:16:10,19.6,13.4,50.3,329.5,50.95,50.55,50.34,48.92,32.86,27.26,14.79,45.87,0.00
5:16:20,19.6,13.4,50.3,329.8,50.93,50.54,50.34,48.89,33.01,27.26,14.80,45.8,0.00
5:16:30,19.8,13.5,50.3,329.9,50.73,50.55,50.35,48.95,33.14,27.3,14.82,45.74,0.00
5:16:40,19.7,13.5,50.2,330.2,50.63,50.53,50.33,48.99,33.13,27.34,14.81,45.64,0.00
5:16:50,19.7,13.5,50.3,330.2,50.74,50.54,50.34,49.01,33.2,27.4,14.83,45.56,0.00
5:17:00,19.7,13.4,50.3,330.1,50.75,50.53,50.34,48.97,33.21,27.44,14.84,45.49,0.00
5:17:10,19.6,13.4,50.2,330.3,50.74,50.53,50.33,48.93,33.28,27.45,14.85,45.41,0.00
5:17:20,19.7,13.4,50.2,330.4,50.8,50.53,50.34,48.96,33.42,27.47,14.87,45.34,0.00
5:17:30,19.7,13.5,50.3,330.9,50.79,50.54,50.34,48.98,33.5,27.52,14.88,45.28,0.00
5:17:40,19.6,13.4,50.2,331.2,50.84,50.53,50.34,48.96,33.51,27.57,14.88,45.21,0.00
5:17:50,19.7,13.4,50.2,331.5,50.9,50.54,50.35,48.87,33.59,27.63,14.90,45.13,0.00
5:18:00,19.5,13.3,50.3,331.5,50.89,50.52,50.35,48.76,33.62,27.66,14.91,45.05,0.00
5:18:10,19.6,13.4,50.3,331.3,50.84,50.53,50.35,48.77,33.74,27.73,14.92,44.98,0.00
5:18:20,19.8,13.6,50.3,331.6,50.75,50.52,50.34,48.84,33.78,27.76,14.92,44.91,0.00
5:18:30,19.7,13.4,50.3,331.5,50.82,50.53,50.35,48.89,33.84,27.74,14.93,44.82,0.00
5:18:40,19.8,13.5,50.2,332.1,50.84,50.53,50.34,48.88,33.89,27.76,14.94,44.75,0.00
5:18:50,19.8,13.6,50.2,331.9,50.84,50.52,50.34,48.88,33.97,27.83,14.95,44.67,0.00
5:19:00,19.8,13.5,50.2,332.5,50.9,50.52,50.35,48.84,34.01,27.9,14.96,44.61,0.00
5:19:10,19.7,13.5,50.2,332.5,50.92,50.53,50.35,48.85,34.1,27.96,14.98,44.54,0.00
5:19:20,19.7,13.5,50.2,333.0,50.89,50.54,50.34,48.85,34.2,28.02,14.98,44.47,0.00
5:19:30,19.8,13.5,50.1,333.0,50.93,50.53,50.34,48.8,34.28,28,14.99,44.39,0.00
5:19:40,19.7,13.5,50.3,333.0,50.87,50.53,50.35,48.78,34.34,28.05,15.01,44.32,0.00
5:19:50,19.8,13.6,50.3,333.2,50.88,50.52,50.33,48.78,34.33,28.11,15.01,44.25,0.00
5:20:00,19.7,13.5,50.2,333.6,50.84,50.52,50.32,48.74,34.34,28.16,15.02,44.17,0.00
5:20:10,19.7,13.4,50.2,333.4,50.84,50.52,50.33,48.71,34.41,28.18,15.03,44.11,0.00
5:20:20,19.6,13.4,50.3,333.8,50.86,50.53,50.34,48.73,34.51,28.21,15.04,44.03,0.00
5:20:30,19.7,13.5,50.1,333.9,50.77,50.52,50.33,48.73,34.58,28.26,15.05,43.97,0.00
5:20:40,19.7,13.5,50.1,333.7,50.78,50.51,50.33,48.73,34.66,28.31,15.06,43.9,0.00
5:20:50,19.7,13.4,50.1,333.8,50.82,50.52,50.32,48.7,34.7,28.37,15.07,43.82,0.00
5:21:00,19.6,13.4,50.0,333.9,50.74,50.52,50.33,48.7,34.77,28.43,15.08,43.76,0.00
5:21:10,19.5,13.2,50.1,333.5,50.82,50.53,50.33,48.72,34.84,28.46,15.09,43.68,0.00
5:21:20,19.6,13.4,50.1,334.1,50.81,50.53,50.33,48.74,34.89,28.5,15.11,43.62,0.00
5:21:30,19.7,13.5,50.0,334.0,50.75,50.52,50.33,48.78,34.93,28.52,15.11,43.54,0.00
5:21:40,19.7,13.5,50.0,334.5,50.65,50.53,50.33,48.72,34.96,28.57,15.12,43.48,0.00
5:21:50,19.7,13.4,50.1,334.5,50.69,50.52,50.32,48.64,35.02,28.6,15.13,43.4,0.00
5:22:00,19.8,13.5,50.1,334.5,50.77,50.51,50.33,48.64,35.12,28.66,15.14,43.33,0.00
5:22:10,19.8,13.5,50.1,334.5,50.77,50.51,50.33,48.64,35.12,28.66,15.14,43.33,0.00
5:22:20,19.7,13.4,49.9,335.2,50.74,50.52,50.33,48.66,35.22,28.76,15.16,43.19,0.00
5:22:30,19.7,13.4,50.0,335.2,50.65,50.53,50.33,48.63,35.26,28.8,15.17,43.11,0.00
5:22:40,19.6,13.4,49.9,335.5,50.65,50.53,50.33,48.58,35.33,28.85,15.18,43.05,0.00
5:22:50,19.7,13.4,49.9,335.8,50.57,50.52,50.32,48.57,35.36,28.89,15.18,42.97,0.00
5:23:00,19.8,13.5,49.7,336.1,50.75,50.52,50.32,48.57,35.39,28.94,15.20,42.91,0.00
5:23:10,19.8,13.5,49.9,336.1,50.79,50.53,50.32,48.57,35.46,28.97,15.21,42.85,0.00
5:23:20,19.7,13.4,49.9,336.1,50.68,50.53,50.31,48.6,35.54,29,15.22,42.78,0.00
5:23:30,19.6,13.4,49.9,336.8,50.63,50.53,50.32,48.58,35.64,29.06,15.23,42.71,0.00
5:23:40,19.6,13.3,49.8,337.0,50.57,50.51,50.32,48.59,35.66,29.12,15.24,42.63,0.00
5:23:50,19.6,13.3,49.9,337.1,50.63,50.52,50.32,48.57,35.71,29.19,15.25,42.57,0.00
5:24:00,19.6,13.3,49.8,337.5,50.66,50.54,50.33,48.58,35.76,29.22,15.27,42.52,0.00
5:24:10,19.5,13.2,49.8,337.5,50.66,50.52,50.32,48.55,35.82,29.23,15.27,42.44,0.00
5:24:20,19.6,13.3,49.8,337.4,50.8,50.52,50.32,48.54,35.87,29.27,15.28,42.38,0.00
5:24:30,19.5,13.3,49.8,337.6,50.73,50.52,50.32,48.52,35.9,29.32,15.30,42.31,0.00
5:24:40,19.5,13.3,49.7,338.1,50.74,50.53,50.32,48.53,35.95,29.4,15.31,42.25,0.00
5:24:50,19.5,13.3,49.8,338.3,50.76,50.53,50.33,48.49,36.04,29.44,15.32,42.18,0.00
5:25:00,19.5,13.2,49.9,338.7,50.73,50.52,50.33,48.49,36.12,29.49,15.33,42.12,0.00
5:25:10,19.5,13.3,49.7,339.1,50.79,50.52,50.32,48.49,36.16,29.54,15.34,42.04,0.00
5:25:20,19.5,13.2,49.7,339.1,50.8,50.51,50.32,48.49,36.19,29.58,15.36,41.98,0.00
5:25:30,19.6,13.3,49.7,339.7,50.84,50.5,50.31,48.46,36.24,29.61,15.36,41.91,0.00
5:25:40,19.6,13.3,49.7,339.7,50.84,50.5,50.31,48.46,36.24,29.61,15.36,41.91,0.00
5:25:50,19.7,13.4,49.7,340.0,50.81,50.52,50.33,48.46,36.38,29.72,15.40,41.8,0.00
5:26:00,19.8,13.5,49.6,340.1,50.82,50.52,50.32,48.46,36.37,29.75,15.40,41.74,0.00
5:26:10,19.7,13.4,49.7,340.3,50.83,50.53,50.32,48.45,36.45,29.81,15.41,41.66,0.00
5:26:20,19.7,13.4,49.8,340.2,50.76,50.51,50.32,48.43,36.51,29.82,15.42,41.6,0.00
5:26:30,19.8,13.5,49.7,340.4,50.75,50.52,50.34,48.42,36.58,29.9,15.44,41.55,0.00
5:26:40,19.7,13.3,49.6,340.1,50.82,50.51,50.3,48.4,36.62,29.94,15.45,41.48,0.00
5:26:50,19.7,13.4,49.6,340.4,50.77,50.51,50.32,48.42,36.68,30.01,15.47,41.41,0.00
5:27:00,19.5,13.2,49.7,340.6,50.72,50.51,50.32,48.42,36.71,30.03,15.48,41.35,0.00
5:27:10,19.7,13.4,49.6,340.8,50.6,50.51,50.32,48.4,36.76,30.08,15.50,41.29,0.00
5:27:20,19.8,13.4,49.7,341.1,50.67,50.51,50.31,48.37,36.81,30.12,15.50,41.22,0.00
5:27:30,19.5,13.2,49.5,340.8,50.55,50.5,50.3,48.36,36.84,30.18,15.51,41.14,0.00
5:27:40,19.5,13.2,49.6,340.8,50.54,50.51,50.31,48.36,36.92,30.22,15.53,41.09,0.00
5:27:50,19.5,13.2,49.6,341.0,50.55,50.5,50.32,48.37,36.98,30.28,15.54,41.03,0.00
5:28:00,19.6,13.3,49.6,340.3,50.63,50.51,50.31,48.36,37.02,30.31,15.56,40.97,0.00
5:28:10,19.5,13.2,49.7,341.0,50.54,50.51,50.32,48.36,37.07,30.37,15.57,40.91,0.00
5:28:20,19.7,13.4,49.5,341.0,50.45,50.53,50.32,48.35,37.13,30.42,15.59,40.85,0.00
5:28:30,19.7,13.4,49.5,341.6,50.61,50.52,50.32,48.34,37.16,30.46,15.60,40.77,0.00
5:28:40,19.6,13.3,49.7,342.0,50.63,50.51,50.3,48.3,37.2,30.49,15.61,40.71,0.00
5:28:50,19.7,13.4,49.7,342.2,50.61,50.51,50.32,48.32,37.27,30.54,15.64,40.65,0.00
5:29:00,19.7,13.4,49.7,342.0,50.67,50.51,50.32,48.31,37.33,30.6,15.66,40.6,0.00
5:29:10,19.7,13.4,49.7,342.2,50.7,50.5,50.31,48.29,37.37,30.64,15.67,40.53,0.00
5:29:20,19.7,13.4,49.6,342.5,50.65,50.5,50.3,48.27,37.41,30.69,15.68,40.48,0.00
5:29:30,19.8,13.5,49.7,342.6,50.66,50.52,50.31,48.28,37.46,30.75,15.70,40.41,0.00
5:29:40,19.7,13.4,49.7,342.6,50.53,50.51,50.32,48.28,37.49,30.8,15.71,40.36,0.00
5:29:50,19.7,13.4,49.8,342.5,50.55,50.5,50.31,48.28,37.54,30.85,15.73,40.29,0.00
5:30:00,19.6,13.3,49.8,342.7,50.68,50.5,50.31,48.26,37.59,30.89,15.76,40.23,0.00
5:30:10,19.6,13.3,49.7,343.0,50.63,50.51,50.31,48.26,37.66,30.94,15.76,40.17,0.00
5:30:20,19.5,13.2,49.7,343.6,50.64,50.49,50.3,48.22,37.7,30.97,15.77,40.11,0.00
5:30:30,19.7,13.4,49.8,344.0,50.68,50.52,50.31,48.23,37.76,31.04,15.80,40.06,0.00
5:30:40,19.7,13.4,49.7,344.3,50.64,50.51,50.31,48.24,37.8,31.09,15.81,40,0.00
5:30:50,19.8,13.5,49.7,343.8,50.66,50.51,50.31,48.23,37.85,31.13,15.84,39.94,0.00
5:31:00,19.8,13.4,49.6,343.9,50.65,50.49,50.3,48.2,37.88,31.16,15.84,39.89,0.00
5:31:10,19.7,13.4,49.7,344.1,50.41,50.5,50.31,48.22,37.93,31.21,15.86,39.83,0.00
5:31:20,19.6,13.3,49.6,344.6,50.49,50.51,50.31,48.21,37.98,31.27,15.88,39.78,0.00
5:31:30,19.6,13.3,49.6,344.7,50.53,50.51,50.31,48.21,38.03,31.31,15.90,39.71,0.00
5:31:40,19.6,13.3,49.6,344.8,50.56,50.51,50.32,48.2,38.08,31.36,15.92,39.66,0.00
5:31:50,19.7,13.4,49.8,344.8,50.6,50.51,50.3,48.17,38.13,31.42,15.93,39.6,0.00
5:32:00,19.6,13.3,49.6,345.2,50.63,50.52,50.31,48.18,38.17,31.48,15.96,39.54,0.00
5:32:10,19.6,13.3,49.7,345.3,50.63,50.51,50.3,48.16,38.23,31.52,15.97,39.49,0.00
5:32:20,19.7,13.4,49.8,345.6,50.58,50.49,50.31,48.15,38.26,31.55,15.99,39.43,0.00
5:32:30,19.7,13.4,49.8,345.8,50.62,50.51,50.31,48.14,38.31,31.61,16.01,39.39,0.00
5:32:40,19.6,13.3,49.8,346.2,50.57,50.51,50.31,48.14,38.35,31.67,16.03,39.33,0.00
5:32:50,19.5,13.3,49.7,346.2,50.52,50.5,50.3,48.13,38.39,31.7,16.04,39.25,0.00
5:33:00,19.5,13.3,49.7,346.5,50.57,50.49,50.3,48.13,38.45,31.73,16.05,39.22,0.00
5:33:10,19.5,13.2,49.9,346.5,50.48,50.51,50.3,48.12,38.5,31.8,16.08,39.16,0.00
5:33:20,19.6,13.3,49.8,346.8,50.56,50.52,50.32,48.13,38.53,31.85,16.11,39.11,0.00
5:33:30,19.7,13.4,49.8,347.1,50.44,50.51,50.31,48.11,38.58,31.89,16.12,39.05,0.00
5:33:40,19.6,13.3,49.8,347.1,50.31,50.51,50.31,48.1,38.61,31.95,16.15,39,0.00
5:33:50,19.6,13.3,49.8,347.2,50.48,50.5,50.3,48.1,38.67,31.99,16.16,38.93,0.00
5:34:00,19.7,13.4,49.7,347.6,50.54,50.5,50.3,48.08,38.72,32.03,16.18,38.88,0.00
5:34:10,19.6,13.3,49.8,347.6,50.57,50.5,50.29,48.06,38.74,32.09,16.20,38.81,0.00
5:34:20,19.6,13.3,49.7,348.2,50.48,50.5,50.3,48.07,38.81,32.14,16.22,38.76,0.00
5:34:30,19.5,13.2,49.8,348.4,50.61,50.5,50.31,48.08,38.85,32.19,16.24,38.72,0.00
5:34:40,19.6,13.3,49.8,348.5,50.52,50.5,50.31,48.07,38.9,32.24,16.27,38.66,0.00
5:34:50,19.8,13.5,49.9,348.6,50.5,50.51,50.3,48.06,38.95,32.29,16.28,38.61,0.00
5:35:00,19.7,13.5,50.0,348.9,50.52,50.49,50.3,48.06,38.99,32.33,16.30,38.56,0.00
5:35:10,19.7,13.4,49.8,349.0,50.56,50.49,50.29,48.07,39.02,32.38,16.32,38.49,0.00
5:35:20,19.8,13.5,49.9,349.0,50.57,50.5,50.3,48.04,39.07,32.42,16.35,38.44,0.00
5:35:30,19.6,13.3,49.9,348.9,50.49,50.49,50.29,48.03,39.13,32.47,16.36,38.39,0.00
5:35:40,19.5,13.3,49.9,349.3,50.56,50.5,50.3,48.05,39.17,32.53,16.39,38.34,0.00
5:35:50,19.5,13.3,50.0,349.4,50.63,50.5,50.3,48.02,39.22,32.59,16.41,38.29,0.00
5:36:00,19.7,13.4,49.9,349.0,50.58,50.49,50.29,47.99,39.25,32.62,16.43,38.24,0.00
5:36:10,19.6,13.4,49.9,349.3,50.58,50.48,50.29,48,39.3,32.67,16.45,38.17,0.00
5:36:20,19.7,13.4,49.9,349.5,50.57,50.5,50.3,48,39.34,32.73,16.47,38.14,0.00
5:36:30,19.5,13.3,50.0,350.0,50.55,50.49,50.3,47.99,39.38,32.78,16.49,38.07,0.00
5:36:40,19.7,13.5,50.0,350.4,50.61,50.5,50.3,47.97,39.43,32.81,16.52,38.03,0.00
5:36:50,19.7,13.5,50.0,350.4,50.5,50.49,50.29,47.97,39.48,32.87,16.54,37.97,0.00
5:37:00,19.7,13.5,50.0,350.7,50.44,50.5,50.3,47.98,39.53,32.91,16.56,37.93,0.00
5:37:10,19.8,13.5,50.1,350.9,50.36,50.49,50.3,47.97,39.57,32.96,16.59,37.87,0.00
5:37:20,19.7,13.4,50.0,350.8,50.45,50.49,50.29,47.96,39.62,33,16.60,37.81,0.00
5:37:30,19.6,13.4,49.9,351.1,50.39,50.49,50.28,47.97,39.64,33.05,16.63,37.77,0.00
5:37:40,19.5,13.3,49.9,351.4,50.4,50.49,50.3,47.96,39.7,33.12,16.65,37.73,0.00
5:37:50,19.6,13.3,50.1,351.9,50.49,50.48,50.29,47.93,39.73,33.16,16.67,37.66,0.00
5:38:00,19.5,13.3,50.0,351.7,50.49,50.49,50.3,47.95,39.78,33.21,16.69,37.61,0.00
5:38:10,19.6,13.3,49.9,352.1,50.48,50.49,50.29,47.93,39.83,33.26,16.71,37.57,0.00
5:38:20,19.6,13.3,50.1,352.1,50.56,50.5,50.3,47.93,39.88,33.32,16.74,37.52,0.00
5:38:30,19.4,13.2,50.1,352.3,50.56,50.48,50.29,47.93,39.91,33.34,16.75,37.46,0.00
5:38:40,19.4,13.2,50.0,352.1,50.6,50.49,50.29,47.92,39.96,33.39,16.77,37.42,0.00
5:38:50,19.6,13.3,50.0,352.3,50.54,50.48,50.29,47.92,40.01,33.44,16.80,37.36,0.00
5:39:00,19.4,13.2,50.0,352.9,50.53,50.49,50.29,47.92,40.04,33.5,16.82,37.33,0.00
5:39:10,19.7,13.4,49.8,352.5,50.31,50.48,50.3,47.9,40.08,33.54,16.84,37.27,0.00
5:39:20,19.8,13.5,49.9,353.0,50.37,50.48,50.29,47.89,40.12,33.59,16.87,37.22,0.00
5:39:30,19.6,13.4,49.9,353.2,50.47,50.48,50.29,47.88,40.16,33.64,16.88,37.17,0.00
5:39:40,19.6,13.3,49.9,353.4,50.34,50.49,50.3,47.88,40.21,33.69,16.91,37.13,0.00
5:39:50,19.7,13.4,49.8,354.1,50.5,50.48,50.28,47.87,40.26,33.73,16.92,37.07,0.00
5:40:00,19.7,13.4,49.9,354.6,50.37,50.49,50.3,47.86,40.3,33.79,16.95,37.03,0.00
5:40:10,19.5,13.2,49.7,354.8,50.44,50.49,50.3,47.87,40.34,33.84,16.97,36.98,0.00
5:40:20,19.8,13.5,49.9,355.1,50.48,50.5,50.29,47.87,40.39,33.89,16.99,36.93,0.00
5:40:30,19.8,13.5,49.9,355.6,50.57,50.47,50.29,47.86,40.43,33.93,17.01,36.89,0.00
5:40:40,19.6,13.3,49.8,355.4,50.51,50.49,50.3,47.86,40.48,33.98,17.03,36.84,0.00
5:40:50,19.6,13.4,49.8,355.9,50.6,50.49,50.29,47.85,40.53,34.04,17.05,36.79,0.00
5:41:00,19.6,13.4,49.8,356.1,50.47,50.49,50.28,47.84,40.56,34.07,17.08,36.75,0.00
5:41:10,19.6,13.3,49.8,355.6,50.59,50.48,50.28,47.84,40.59,34.13,17.10,36.69,0.00
5:41:20,19.7,13.4,49.7,355.9,50.44,50.49,50.29,47.82,40.63,34.17,17.12,36.66,0.00
5:41:30,19.7,13.4,49.7,356.1,50.56,50.47,50.29,47.81,40.67,34.21,17.14,36.59,0.00
5:41:40,19.7,13.4,49.8,355.8,50.57,50.48,50.3,47.83,40.73,34.28,17.17,36.56,0.00
5:41:50,19.6,13.3,49.6,355.9,50.5,50.46,50.28,47.82,40.76,34.33,17.19,36.5,0.00
5:42:00,19.6,13.4,49.9,356.0,50.54,50.49,50.3,47.83,40.82,34.39,17.22,36.47,0.00
5:42:10,19.6,13.3,49.8,356.3,50.45,50.48,50.28,47.82,40.83,34.41,17.23,36.4,0.00
5:42:20,19.6,13.3,49.8,357.3,50.49,50.48,50.28,47.82,40.89,34.47,17.26,36.36,0.00
5:42:30,19.5,13.3,50.0,357.1,50.4,50.49,50.3,47.8,40.93,34.51,17.28,36.31,0.00
5:42:40,19.5,13.2,50.0,357.5,50.44,50.48,50.29,47.8,40.96,34.57,17.30,36.26,0.00
5:42:50,19.4,13.2,50.0,357.5,50.55,50.48,50.3,47.79,41.01,34.61,17.33,36.22,0.00
5:43:00,19.6,13.3,49.9,358.1,50.46,50.49,50.29,47.78,41.06,34.67,17.36,36.19,0.00
5:43:10,19.5,13.2,50.1,354.3,50.48,50.48,50.28,47.77,41.1,34.72,17.37,36.14,0.00
5:43:20,19.4,13.2,50.1,357.3,50.46,50.48,50.28,47.77,41.13,34.76,17.39,36.09,0.00
5:43:30,19.4,13.2,50.0,357.4,50.43,50.48,50.29,47.76,41.17,34.82,17.42,36.05,0.00
5:43:40,19.5,13.3,50.2,357.6,50.45,50.48,50.29,47.78,41.22,34.87,17.44,36,0.00
5:43:50,19.5,13.2,50.1,357.9,50.39,50.47,50.27,47.76,41.28,34.9,17.46,35.96,0.00
5:44:00,19.4,13.2,50.2,357.9,50.51,50.47,50.28,47.77,41.31,34.96,17.49,35.91,0.00
5:44:10,19.7,13.4,50.2,358.3,50.37,50.47,50.28,47.76,41.32,34.99,17.50,35.87,0.00
5:44:20,19.5,13.2,50.1,358.7,50.53,50.47,50.29,47.73,41.37,35.03,17.53,35.83,0.00
5:44:30,19.5,13.3,50.2,359.0,50.46,50.47,50.28,47.74,41.41,35.08,17.55,35.78,0.00
5:44:40,19.5,13.3,50.3,359.5,50.42,50.46,50.29,47.75,41.48,35.14,17.57,35.74,0.00
5:44:50,19.5,13.2,50.1,359.9,50.51,50.46,50.27,47.74,41.51,35.18,17.59,35.7,0.00
5:45:00,19.4,13.2,50.2,360.0,50.64,50.47,50.29,47.73,41.54,35.25,17.62,35.65,0.00
5:45:10,19.3,13.1,50.2,360.3,50.58,50.47,50.28,47.72,41.6,35.29,17.64,35.61,0.00
5:45:20,19.6,13.4,50.3,360.6,50.58,50.45,50.28,47.7,41.64,35.34,17.66,35.55,0.00
5:45:30,19.5,13.3,50.2,360.4,50.54,50.46,50.29,47.72,41.66,35.39,17.68,35.53,0.00
5:45:40,19.5,13.3,50.3,360.8,50.54,50.45,50.29,47.72,41.7,35.44,17.70,35.48,0.00
5:45:50,19.4,13.2,50.1,361.0,50.53,50.46,50.29,47.7,41.75,35.49,17.72,35.44,0.00
5:46:00,19.5,13.3,50.2,361.4,50.52,50.46,50.28,47.71,41.79,35.54,17.75,35.4,0.00
5:46:10,19.4,13.2,50.2,361.8,50.52,50.46,50.28,47.72,41.81,35.59,17.77,35.34,0.00
5:46:20,19.4,13.2,50.2,361.4,50.51,50.46,50.28,47.7,41.87,35.63,17.79,35.3,0.00
5:46:30,19.4,13.3,50.3,361.5,50.5,50.47,50.28,47.71,41.91,35.68,17.82,35.27,0.00
5:46:40,19.6,13.4,50.3,361.8,50.44,50.46,50.28,47.71,41.94,35.74,17.84,35.22,0.00
5:46:50,19.6,13.4,50.4,361.4,50.37,50.46,50.28,47.69,41.98,35.78,17.86,35.17,0.00
5:47:00,19.5,13.3,50.3,361.3,50.33,50.47,50.27,47.69,42.01,35.83,17.88,35.13,0.00
5:47:10,19.5,13.3,50.3,361.4,50.43,50.48,50.28,47.68,42.05,35.88,17.90,35.09,0.00
5:47:20,19.4,13.2,50.4,361.7,50.48,50.47,50.27,47.67,42.11,35.91,17.93,35.04,0.00
5:47:30,19.4,13.2,50.4,362.0,50.23,50.48,50.28,47.66,42.13,35.97,17.96,35.01,0.00
5:47:40,19.5,13.3,50.5,360.9,50.45,50.49,50.3,47.68,42.18,36.03,17.99,34.97,0.00
5:47:50,19.6,13.4,50.4,361.4,50.35,50.48,50.28,47.67,42.22,36.07,18.01,34.93,0.00
5:48:00,19.5,13.3,50.3,361.6,50.31,50.5,50.28,47.66,42.26,36.12,18.03,34.89,0.00
5:48:10,19.5,13.3,50.3,361.7,50.34,50.5,50.27,47.65,42.28,36.16,18.04,34.83,0.00
5:48:20,19.6,13.4,50.4,362.1,50.46,50.52,50.29,47.67,42.37,36.22,18.08,34.81,0.00
5:48:30,19.5,13.3,50.4,362.4,50.36,50.5,50.28,47.67,42.37,36.26,18.09,34.77,0.00
5:48:40,19.7,13.5,50.4,362.7,50.5,50.49,50.27,47.63,42.4,36.3,18.11,34.72,0.00
5:48:50,19.6,13.4,50.4,362.3,50.53,50.5,50.28,47.64,42.45,36.36,18.14,34.67,0.00
5:49:00,19.5,13.3,50.4,362.6,50.47,50.49,50.28,47.63,42.49,36.4,18.16,34.64,0.00
5:49:10,19.5,13.3,50.4,363.3,50.41,50.48,50.28,47.65,42.51,36.45,18.18,34.59,0.00
5:49:20,19.6,13.4,50.3,363.4,50.41,50.45,50.28,47.63,42.54,36.49,18.19,34.55,0.00
5:49:30,19.4,13.3,50.3,363.6,50.47,50.45,50.27,47.63,42.61,36.54,18.22,34.52,0.00
5:49:40,19.5,13.3,50.2,363.4,50.53,50.45,50.27,47.63,42.64,36.59,18.24,34.48,0.00
5:49:50,19.5,13.3,50.3,363.5,50.39,50.45,50.28,47.63,42.66,36.65,18.27,34.44,0.00
5:50:00,19.5,13.3,50.4,363.3,50.41,50.46,50.28,47.62,42.73,36.7,18.29,34.41,0.00
5:50:10,19.5,13.3,50.4,363.6,50.29,50.45,50.27,47.61,42.76,36.74,18.31,34.36,0.00
5:50:20,19.5,13.3,50.2,363.8,50.34,50.45,50.28,47.61,42.8,36.79,18.33,34.32,0.00
5:50:30,19.6,13.4,50.4,363.8,50.46,50.46,50.28,47.61,42.82,36.84,18.35,34.29,0.00
5:50:40,19.4,13.2,50.3,364.0,50.48,50.47,50.27,47.59,42.85,36.88,18.38,34.24,0.00
5:50:50,19.5,13.3,50.2,364.6,50.41,50.47,50.28,47.61,42.91,36.93,18.40,34.2,0.00
5:51:00,19.4,13.2,50.4,365.1,50.41,50.47,50.28,47.6,42.94,36.98,18.42,34.16,0.00
5:51:10,19.4,13.2,50.2,365.1,50.26,50.46,50.26,47.59,42.96,37.02,18.43,34.11,0.00
5:51:20,19.4,13.2,50.2,365.4,50.38,50.46,50.28,47.58,43.01,37.06,18.45,34.09,0.00
5:51:30,19.4,13.2,50.3,365.3,50.35,50.45,50.27,47.58,43.05,37.12,18.47,34.04,0.00
5:51:40,19.4,13.2,50.3,365.8,50.45,50.46,50.27,47.6,43.12,37.17,18.50,34.02,0.00
5:51:50,19.4,13.2,50.2,365.7,50.51,50.46,50.27,47.57,43.14,37.22,18.52,33.97,0.00
5:52:00,19.3,13.2,50.3,366.0,50.54,50.46,50.26,47.57,43.16,37.28,18.54,33.93,0.00
5:52:10,19.3,13.1,50.2,366.3,50.46,50.46,50.27,47.58,43.19,37.33,18.56,33.89,0.00
5:52:20,19.4,13.2,50.2,366.6,50.5,50.47,50.28,47.6,43.25,37.37,18.59,33.86,0.00
5:52:30,19.5,13.3,50.3,366.3,50.55,50.46,50.28,47.59,43.31,37.4,18.60,33.83,0.00
5:52:40,19.4,13.2,50.2,367.0,50.57,50.44,50.28,47.58,43.32,37.46,18.62,33.78,0.00
5:52:50,19.4,13.2,50.3,367.1,50.58,50.44,50.26,47.58,43.34,37.49,18.64,33.74,0.00
5:53:00,19.4,13.2,50.3,367.2,50.46,50.44,50.28,47.56,43.39,37.55,18.66,33.71,0.00
5:53:10,19.5,13.3,50.2,367.7,50.35,50.45,50.27,47.55,43.44,37.59,18.69,33.68,0.00
5:53:20,19.4,13.3,50.3,367.8,50.28,50.46,50.27,47.55,43.47,37.65,18.71,33.63,0.00
5:53:30,19.4,13.2,50.3,367.6,50.13,50.45,50.28,47.56,43.48,37.68,18.72,33.6,0.00
5:53:40,19.4,13.2,50.2,367.9,50.44,50.45,50.27,47.54,43.51,37.73,18.74,33.55,0.00
5:53:50,19.4,13.2,50.2,368.1,50.35,50.47,50.26,47.54,43.57,37.79,18.76,33.51,0.00
5:54:00,19.4,13.2,50.2,368.1,50.42,50.47,50.26,47.53,43.6,37.82,18.78,33.48,0.00
5:54:10,19.5,13.3,50.3,368.5,50.51,50.48,50.27,47.55,43.66,37.88,18.81,33.44,0.00
5:54:20,19.5,13.3,50.2,368.8,50.23,50.45,50.26,47.54,43.68,37.92,18.83,33.4,0.00
5:54:30,19.4,13.2,50.2,369.5,50.32,50.48,50.26,47.55,43.71,37.97,18.86,33.37,0.00
5:54:40,19.6,13.3,50.1,369.4,50.27,50.48,50.26,47.54,43.74,38.02,18.87,33.32,0.00
5:54:50,19.4,13.2,50.1,369.5,50.38,50.51,50.27,47.54,43.79,38.07,18.89,33.3,0.00
5:55:00,19.6,13.3,50.1,369.7,50.3,50.51,50.26,47.54,43.83,38.12,18.91,33.26,0.00
5:55:10,19.5,13.2,50.0,370.1,50.28,50.52,50.27,47.52,43.87,38.16,18.93,33.22,0.00
5:55:20,19.4,13.2,50.1,370.4,50.36,50.52,50.26,47.53,43.9,38.21,18.95,33.18,0.00
5:55:30,19.3,13.2,50.2,370.0,50.36,50.51,50.27,47.57,43.94,38.25,18.97,33.15,0.00
5:55:40,19.4,13.2,50.1,370.0,50.44,50.5,50.26,47.57,43.98,38.31,19.00,33.13,0.00
5:55:50,19.3,13.2,50.2,370.1,50.34,50.47,50.27,47.52,44.02,38.35,19.01,33.08,0.00
5:56:00,19.4,13.2,50.2,370.5,50.39,50.45,50.26,47.52,44.04,38.38,19.03,33.03,0.00
5:56:10,19.4,13.2,50.2,371.3,50.52,50.46,50.27,47.55,44.1,38.45,19.06,33.01,0.00
5:56:20,19.3,13.1,50.1,371.5,50.38,50.45,50.27,47.55,44.13,38.5,19.08,32.98,0.00
5:56:30,19.3,13.1,50.0,371.6,50.34,50.46,50.27,47.51,44.15,38.54,19.10,32.94,0.00
5:56:40,19.4,13.2,50.1,371.4,50.26,50.45,50.26,47.53,44.18,38.59,19.11,32.91,0.00
5:56:50,19.4,13.2,50.0,371.2,50.25,50.46,50.27,47.53,44.22,38.62,19.14,32.87,0.00
5:57:00,19.4,13.2,50.0,371.6,50.3,50.48,50.27,47.57,44.26,38.67,19.16,32.84,0.00
5:57:10,19.4,13.2,50.1,371.8,50.38,50.47,50.28,47.57,44.3,38.72,19.18,32.81,0.00
5:57:20,19.8,13.5,50.0,371.9,50.36,50.49,50.27,47.54,44.34,38.77,19.20,32.78,0.00
5:57:30,19.6,13.3,49.9,372.1,50.31,50.51,50.26,47.54,44.37,38.83,19.22,32.74,0.00
5:57:40,19.5,13.3,49.9,372.3,50.4,50.5,50.26,47.58,44.4,38.87,19.23,32.7,0.00
5:57:50,19.5,13.2,50.0,372.6,50.36,50.48,50.26,47.59,44.43,38.91,19.25,32.67,0.00
5:58:00,19.5,13.2,49.8,372.6,50.23,50.48,50.27,47.6,44.46,38.97,19.29,32.64,0.00
5:58:10,19.5,13.2,49.9,372.8,50.35,50.47,50.27,47.57,44.49,39.01,19.30,32.61,0.00
5:58:20,19.4,13.2,50.0,372.9,50.35,50.46,50.26,47.58,44.55,39.05,19.32,32.56,0.00
5:58:30,19.3,13.1,49.9,373.0,50.2,50.45,50.26,47.57,44.59,39.09,19.33,32.52,0.00
5:58:40,19.3,13.1,50.0,373.5,50.03,50.46,50.26,47.59,44.63,39.15,19.36,32.49,0.00
5:58:50,19.3,13.1,50.0,374.0,50.07,50.45,50.26,47.59,44.65,39.19,19.37,32.45,0.00
5:59:00,19.2,13.0,49.8,374.2,50.07,50.48,50.26,47.59,44.67,39.22,19.38,32.42,0.00
5:59:10,19.3,13.1,49.9,374.4,50.39,50.49,50.26,47.61,44.72,39.29,19.40,32.39,0.00
5:59:20,19.3,13.1,49.9,374.3,50.27,50.5,50.27,47.63,44.78,39.34,19.42,32.36,0.00
5:59:30,19.4,13.1,49.8,374.7,50.35,50.49,50.26,47.61,44.79,39.38,19.44,32.32,0.00
5:59:40,19.4,13.1,49.9,374.9,50.31,50.5,50.27,47.62,44.82,39.43,19.46,32.3,0.00
5:59:50,19.3,13.1,49.9,374.7,50.44,50.5,50.26,47.64,44.83,39.46,19.48,32.24,0.00
6:00:00,19.3,13.1,49.8,375.0,50.39,50.5,50.25,47.68,44.87,39.5,19.49,32.23,0.00
6:00:10,19.4,13.1,49.9,375.5,50.3,50.49,50.25,47.69,44.94,39.55,19.52,32.18,0.00
6:00:20,19.3,13.1,49.9,375.5,50.44,50.48,50.26,47.67,44.99,39.61,19.54,32.16,0.00
6:00:30,19.4,13.1,49.9,375.9,50.4,50.46,50.25,47.67,45.01,39.65,19.56,32.13,0.00
6:00:40,19.4,13.1,49.9,376.0,50.31,50.45,50.25,47.69,45.03,39.69,19.57,32.09,0.00
6:00:50,19.3,13.0,49.7,375.9,50.36,50.46,50.26,47.71,45.06,39.74,19.59,32.06,0.00
6:01:00,19.3,13.0,49.8,376.1,50.24,50.46,50.26,47.71,45.08,39.77,19.61,32.03,0.00
6:01:10,19.4,13.1,49.8,376.3,50.26,50.43,50.25,47.72,45.11,39.82,19.63,31.98,0.00
6:01:20,19.3,13.1,49.9,376.3,50.14,50.44,50.25,47.73,45.16,39.88,19.65,31.97,0.00
6:01:30,19.4,13.2,49.9,376.3,50.26,50.46,50.25,47.77,45.19,39.93,19.67,31.93,0.00
6:01:40,19.5,13.2,49.7,376.6,50.33,50.47,50.24,47.78,45.23,39.97,19.68,31.9,0.00
6:01:50,19.4,13.1,49.8,377.0,50.4,50.47,50.25,47.8,45.26,40.01,19.70,31.87,0.00
6:02:00,19.4,13.2,49.8,377.0,50.38,50.48,50.25,47.79,45.28,40.05,19.71,31.84,0.00
6:02:10,19.3,13.1,49.9,377.2,50.41,50.48,50.25,47.81,45.33,40.12,19.74,31.83,0.00
6:02:20,19.6,13.3,49.9,377.3,50.25,50.48,50.26,47.82,45.39,40.16,19.76,31.78,0.00
6:02:30,19.5,13.3,49.8,377.8,50.36,50.46,50.25,47.83,45.4,40.2,19.77,31.74,0.00
6:02:40,19.4,13.2,49.9,378.2,50.38,50.46,50.27,47.86,45.42,40.25,19.80,31.72,0.00
6:02:50,19.3,13.1,49.8,378.4,50.37,50.47,50.26,47.87,45.46,40.28,19.81,31.68,0.00
6:03:00,19.6,13.4,49.8,378.5,50.38,50.48,50.26,47.89,45.52,40.33,19.84,31.66,0.00
6:03:10,19.5,13.3,49.9,378.6,50.35,50.46,50.24,47.91,45.54,40.38,19.85,31.62,0.00
6:03:20,19.5,13.2,49.9,378.2,50.39,50.45,50.24,47.92,45.58,40.42,19.86,31.57,0.00
6:03:30,19.6,13.3,49.9,378.1,50.39,50.46,50.25,47.94,45.62,40.47,19.89,31.55,0.00
6:03:40,19.5,13.2,49.8,378.5,50.24,50.47,50.25,47.94,45.63,40.5,19.90,31.53,0.00
6:03:50,19.6,13.3,49.8,378.8,50.15,50.46,50.24,47.95,45.64,40.56,19.91,31.5,0.00
6:04:00,19.6,13.3,50.0,379.1,50.23,50.47,50.27,47.99,45.71,40.62,19.94,31.48,0.00
6:04:10,19.5,13.3,49.9,379.4,50.21,50.48,50.25,48,45.75,40.66,19.95,31.45,0.00
6:04:20,19.7,13.4,49.7,379.6,50.22,50.48,50.25,48.02,45.78,40.71,19.97,31.42,0.00
6:04:30,19.5,13.3,49.9,379.9,50.21,50.49,50.25,48.04,45.82,40.75,20.00,31.39,0.00
6:04:40,19.4,13.1,49.8,380.1,50.17,50.49,50.25,48.05,45.84,40.78,20.01,31.36,0.00
6:04:50,19.4,13.2,49.9,380.1,50.11,50.49,50.25,48.08,45.89,40.82,20.03,31.33,0.00
6:05:00,19.5,13.2,49.9,380.3,50.21,50.49,50.25,48.09,45.93,40.87,20.04,31.3,0.00
6:05:10,19.5,13.2,49.8,380.6,50.12,50.48,50.25,48.1,45.96,40.91,20.06,31.27,0.00
6:05:20,19.3,13.1,49.9,380.8,50.3,50.46,50.24,48.11,45.98,40.96,20.07,31.24,0.00
6:05:30,19.4,13.1,49.8,381.3,50.28,50.48,50.26,48.15,46.01,41.02,20.10,31.22,0.00
6:05:40,19.4,13.2,49.8,381.5,50.16,50.47,50.25,48.16,46.01,41.05,20.10,31.18,0.00
6:05:50,19.4,13.1,49.9,381.5,50.29,50.47,50.24,48.19,46.07,41.11,20.12,31.14,0.00
6:06:00,19.4,13.1,49.8,382.2,50.24,50.46,50.24,48.2,46.12,41.14,20.13,31.12,0.00
6:06:10,19.4,13.1,49.8,381.9,50.3,50.46,50.25,48.23,46.16,41.2,20.16,31.1,0.00
6:06:20,19.4,13.2,49.7,382.5,50.32,50.46,50.25,48.24,46.18,41.23,20.17,31.07,0.00
6:06:30,19.4,13.1,49.8,382.1,50.29,50.47,50.24,48.27,46.2,41.27,20.18,31.02,0.00
6:06:40,19.4,13.1,49.9,382.2,50.23,50.46,50.24,48.28,46.23,41.32,20.19,31,0.00
6:06:50,19.4,13.2,50.0,382.5,50.07,50.46,50.25,48.29,46.28,41.37,20.22,30.98,0.00
6:07:00,19.4,13.1,49.8,382.9,50.05,50.46,50.24,48.28,46.31,41.4,20.23,30.94,0.00
6:07:10,19.4,13.1,49.9,383.1,50.13,50.46,50.25,48.3,46.34,41.44,20.25,30.92,0.00
6:07:20,19.4,13.2,49.9,383.3,50.18,50.46,50.24,48.36,46.35,41.5,20.27,30.89,0.00
