Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
6:07:30,19.5,13.3,50.0,383.3,50.14,50.45,50.24,48.37,46.4,41.54,20.28,30.86,0.00
6:07:40,19.4,13.2,49.9,383.5,50.11,50.45,50.24,48.38,46.43,41.59,20.31,30.84,0.00
6:07:50,19.3,13.1,49.9,383.7,50.09,50.44,50.24,48.4,46.46,41.63,20.31,30.81,0.00
6:08:00,19.4,13.2,49.9,383.7,50.14,50.43,50.24,48.43,46.48,41.68,20.33,30.78,0.00
6:08:10,19.5,13.2,49.9,384.3,50.3,50.45,50.24,48.45,46.53,41.72,20.35,30.77,0.00
6:08:20,19.4,13.2,49.9,384.2,50.3,50.44,50.24,48.47,46.56,41.76,20.36,30.72,0.00
6:08:30,19.5,13.2,49.8,384.2,50.32,50.45,50.23,48.49,46.57,41.81,20.38,30.69,0.00
6:08:40,19.5,13.2,50.0,384.6,50.41,50.45,50.23,48.52,46.61,41.85,20.39,30.66,0.00
6:08:50,19.5,13.3,50.0,384.8,50.21,50.44,50.24,48.53,46.65,41.89,20.40,30.64,0.00
6:09:00,19.5,13.2,49.9,384.7,50.3,50.46,50.25,48.55,46.68,41.95,20.43,30.62,0.00
6:09:10,19.4,13.2,49.9,384.9,50.25,50.45,50.24,48.54,46.71,41.97,20.44,30.57,0.00
6:09:20,19.4,13.2,49.9,384.6,50.26,50.45,50.24,48.59,46.75,42.01,20.46,30.57,0.00
6:09:30,19.4,13.2,49.9,384.9,50.15,50.47,50.25,48.63,46.79,42.09,20.48,30.54,0.00
6:09:40,19.5,13.2,49.9,385.1,50.22,50.44,50.23,48.63,46.82,42.11,20.49,30.5,0.00
6:09:50,19.4,13.2,49.9,385.6,50.13,50.44,50.24,48.64,46.85,42.15,20.50,30.48,0.00
6:10:00,19.4,13.2,49.9,385.7,50.27,50.45,50.24,48.66,46.86,42.21,20.52,30.46,0.00
6:10:10,19.3,13.1,49.9,386.0,50.23,50.44,50.22,48.69,46.86,42.24,20.53,30.41,0.00
6:10:20,19.4,13.2,49.8,386.1,50.23,50.45,50.24,48.73,46.91,42.3,20.55,30.41,0.00
6:10:30,19.4,13.1,49.7,385.9,50.26,50.45,50.24,48.75,46.96,42.33,20.56,30.37,0.00
6:10:40,19.4,13.2,49.9,386.4,50.3,50.45,50.24,48.77,46.99,42.37,20.58,30.35,0.00
6:10:50,19.4,13.2,49.9,386.7,50.32,50.45,50.24,48.79,47.01,42.42,20.60,30.32,0.00
6:11:00,19.7,13.4,49.8,387.0,50.34,50.45,50.24,48.81,47.03,42.46,20.61,30.3,0.00
6:11:10,19.4,13.2,49.8,387.0,50.36,50.44,50.23,48.83,47.05,42.5,20.62,30.27,0.00
6:11:20,19.4,13.2,50.0,387.3,50.36,50.46,50.24,48.86,47.08,42.55,20.65,30.25,0.00
6:11:30,19.5,13.3,49.9,387.4,50.48,50.45,50.23,48.86,47.12,42.58,20.66,30.21,0.00
6:11:40,19.5,13.3,49.8,387.7,50.47,50.45,50.25,48.89,47.17,42.63,20.67,30.21,0.00
6:11:50,19.5,13.3,49.8,387.6,50.48,50.47,50.25,48.92,47.17,42.68,20.69,30.18,0.00
6:12:00,19.4,13.2,49.9,387.6,50.39,50.45,50.25,48.95,47.19,42.73,20.70,30.15,0.00
6:12:10,19.6,13.4,49.9,388.4,50.43,50.44,50.24,48.96,47.24,42.75,20.71,30.13,0.00
6:12:20,19.5,13.2,50.0,388.6,50.44,50.43,50.24,48.97,47.27,42.81,20.73,30.09,0.00
6:12:30,19.5,13.2,50.0,388.7,50.44,50.43,50.23,48.99,47.29,42.85,20.74,30.07,0.00
6:12:40,19.4,13.2,50.0,388.7,50.35,50.41,50.22,49.01,47.3,42.87,20.76,30.03,0.00
6:12:50,19.3,13.1,50.0,388.5,50.43,50.41,50.23,49.05,47.35,42.92,20.77,30.02,0.00
6:13:00,19.2,13.0,49.8,388.7,50.41,50.41,50.24,49.07,47.38,42.98,20.79,29.98,0.00
6:13:10,19.3,13.1,50.0,388.8,50.35,50.42,50.24,49.09,47.41,43.04,20.80,29.97,0.00
6:13:20,19.3,13.1,49.9,389.2,50.42,50.42,50.24,49.1,47.45,43.08,20.82,29.94,0.00
6:13:30,19.3,13.1,50.0,389.5,50.47,50.43,50.22,49.12,47.49,43.09,20.83,29.91,0.00
6:13:40,19.5,13.2,50.0,389.5,50.47,50.44,50.24,49.15,47.53,43.13,20.84,29.9,0.00
6:13:50,19.4,13.2,50.0,389.6,50.5,50.45,50.23,49.16,47.56,43.18,20.86,29.87,0.00
6:14:00,19.6,13.4,50.0,389.7,50.5,50.44,50.23,49.18,47.55,43.23,20.86,29.84,0.00
6:14:10,19.5,13.3,50.0,390.2,50.46,50.43,50.23,49.2,47.56,43.27,20.88,29.83,0.00
6:14:20,19.5,13.3,50.1,390.5,50.47,50.41,50.22,49.21,47.58,43.31,20.90,29.8,0.00
6:14:30,19.5,13.3,50.0,390.8,50.28,50.42,50.23,49.24,47.63,43.36,20.91,29.77,0.00
6:14:40,19.5,13.3,50.1,390.6,50.28,50.41,50.23,49.26,47.67,43.4,20.92,29.74,0.00
6:14:50,19.4,13.2,50.0,391.0,50.35,50.44,50.24,49.3,47.72,43.46,20.94,29.72,0.00
6:15:00,19.3,13.1,50.1,391.1,50.39,50.44,50.24,49.33,47.74,43.5,20.96,29.7,0.00
6:15:10,19.3,13.1,49.9,390.5,50.41,50.43,50.24,49.34,47.78,43.53,20.97,29.68,0.00
6:15:20,19.4,13.2,50.0,391.1,50.34,50.42,50.23,49.35,47.79,43.59,20.97,29.65,0.00
6:15:30,19.4,13.2,50.1,391.3,50.04,50.43,50.23,49.38,47.82,43.61,20.99,29.63,0.00
6:15:40,19.4,13.2,50.0,391.6,50.1,50.41,50.23,49.4,47.85,43.66,21.01,29.6,0.00
6:15:50,19.4,13.2,50.1,391.9,49.94,50.42,50.23,49.41,47.87,43.7,21.02,29.57,0.00
6:16:00,19.3,13.1,50.1,391.7,50.07,50.43,50.23,49.44,47.91,43.76,21.04,29.56,0.00
6:16:10,19.4,13.2,50.1,391.7,49.98,50.41,50.22,49.44,47.92,43.77,21.04,29.52,0.00
6:16:20,19.3,13.1,49.9,392.0,50.27,50.42,50.23,49.48,47.97,43.82,21.06,29.51,0.00
6:16:30,19.3,13.1,50.1,392.0,50.11,50.41,50.22,49.49,48.01,43.85,21.07,29.49,0.00
6:16:40,19.3,13.1,50.2,392.4,50.3,50.4,50.22,49.51,48.03,43.89,21.07,29.45,0.00
6:16:50,19.3,13.1,50.0,392.1,50.19,50.41,50.22,49.53,48.06,43.95,21.10,29.44,0.00
6:17:00,19.3,13.1,50.1,392.3,50.18,50.42,50.22,49.55,48.07,44,21.11,29.42,0.00
6:17:10,19.3,13.1,50.0,393.1,50.22,50.42,50.24,49.57,48.07,44.03,21.12,29.39,0.00
6:17:20,19.4,13.2,50.1,393.1,50.05,50.4,50.22,49.55,48.09,44.06,21.12,29.36,0.00
6:17:30,19.4,13.2,50.1,393.4,50.15,50.42,50.24,49.61,48.15,44.12,21.15,29.35,0.00
6:17:40,19.4,13.2,50.1,393.5,50.2,50.41,50.23,49.63,48.18,44.17,21.16,29.32,0.00
6:17:50,19.4,13.1,50.0,393.6,50.13,50.4,50.22,49.65,48.22,44.2,21.17,29.3,0.00
6:18:00,19.3,13.1,50.1,393.9,50.24,50.42,50.23,49.67,48.24,44.25,21.18,29.27,0.00
6:18:10,19.4,13.2,50.1,394.2,50.21,50.42,50.22,49.69,48.26,44.29,21.20,29.26,0.00
6:18:20,19.3,13.1,50.1,394.0,50.29,50.41,50.23,49.69,48.3,44.32,21.21,29.23,0.00
6:18:30,19.4,13.2,50.1,393.7,50.22,50.41,50.24,49.72,48.32,44.37,21.23,29.21,0.00
6:18:40,19.5,13.2,50.1,394.3,50.31,50.43,50.24,49.74,48.36,44.42,21.24,29.2,0.00
6:18:50,19.4,13.2,50.2,394.5,50.3,50.41,50.21,49.75,48.37,44.43,21.24,29.16,0.00
6:19:00,19.4,13.2,50.1,394.7,50.19,50.41,50.23,49.78,48.41,44.48,21.26,29.14,0.00
6:19:10,19.3,13.1,50.1,394.5,50.21,50.4,50.22,49.78,48.42,44.51,21.26,29.11,0.00
6:19:20,19.3,13.1,50.1,394.6,50.17,50.41,50.22,49.81,48.45,44.58,21.28,29.1,0.00
6:19:30,19.5,13.3,50.1,394.9,50.06,50.4,50.22,49.82,48.47,44.6,21.29,29.06,0.00
6:19:40,19.5,13.3,50.3,394.9,50.24,50.4,50.22,49.85,48.51,44.64,21.30,29.05,0.00
6:19:50,19.5,13.3,50.1,395.3,50.28,50.4,50.22,49.86,48.52,44.69,21.32,29.02,0.00
6:20:00,19.4,13.2,50.0,395.5,50.15,50.41,50.22,49.88,48.57,44.73,21.32,29,0.00
6:20:10,19.5,13.3,50.1,395.9,50.06,50.39,50.23,49.88,48.6,44.77,21.33,28.99,0.00
6:20:20,19.5,13.3,50.2,396.0,50.21,50.38,50.21,49.9,48.62,44.81,21.34,28.96,0.00
6:20:30,19.7,13.5,50.2,396.2,50.24,50.39,50.21,49.93,48.63,44.87,21.35,28.95,0.00
6:20:40,19.6,13.3,50.2,396.4,50.18,50.4,50.22,49.94,48.66,44.9,21.37,28.91,0.00
6:20:50,19.5,13.3,50.1,396.5,50.29,50.4,50.22,49.96,48.69,44.93,21.37,28.9,0.00
6:21:00,19.5,13.3,50.1,396.9,50.27,50.39,50.21,49.96,48.71,44.96,21.38,28.87,0.00
6:21:10,19.5,13.3,50.2,397.2,50.28,50.4,50.22,49.97,48.75,45.02,21.39,28.86,0.00
6:21:20,19.4,13.2,50.2,397.2,50.24,50.4,50.22,49.98,48.77,45.05,21.40,28.82,0.00
6:21:30,19.3,13.2,50.2,397.5,50.19,50.4,50.22,50.01,48.77,45.1,21.41,28.8,0.00
6:21:40,19.5,13.3,50.3,397.4,50.05,50.38,50.24,50.02,48.8,45.13,21.42,28.79,0.00
6:21:50,19.4,13.2,50.1,397.6,50.22,50.37,50.23,50.04,48.83,45.18,21.43,28.77,0.00
6:22:00,19.4,13.2,50.2,397.6,50.19,50.36,50.24,50.07,48.88,45.22,21.44,28.75,0.00
6:22:10,19.5,13.3,50.0,397.8,50.28,50.38,50.25,50.09,48.91,45.26,21.46,28.73,0.00
6:22:20,19.4,13.3,50.3,397.4,50.27,50.38,50.25,50.1,48.93,45.29,21.47,28.71,0.00
6:22:30,19.6,13.4,50.1,397.6,50.29,50.38,50.24,50.1,48.96,45.33,21.48,28.69,0.00
6:22:40,19.6,13.4,50.2,397.8,50.37,50.38,50.24,50.12,48.96,45.37,21.48,28.67,0.00
6:22:50,19.5,13.2,50.1,398.3,50.36,50.39,50.25,50.12,48.98,45.42,21.50,28.64,0.00
6:23:00,19.5,13.3,50.2,398.4,50.35,50.4,50.25,50.13,49.01,45.46,21.51,28.63,0.00
6:23:10,19.5,13.3,50.2,398.3,50.31,50.38,50.26,50.14,49.03,45.49,21.52,28.61,0.00
6:23:20,19.5,13.3,50.1,398.7,50.2,50.37,50.28,50.15,49.06,45.54,21.53,28.59,0.00
6:23:30,19.5,13.3,50.2,398.5,50.21,50.37,50.28,50.16,49.12,45.58,21.54,28.56,0.00
6:23:40,19.5,13.2,50.1,399.3,50.1,50.37,50.29,50.16,49.13,45.62,21.55,28.54,0.00
6:23:50,19.4,13.2,50.2,399.3,50.19,50.37,50.3,50.16,49.15,45.66,21.56,28.51,0.00
6:24:00,19.4,13.2,50.1,399.2,50.29,50.37,50.31,50.17,49.18,45.69,21.56,28.49,0.00
6:24:10,19.4,13.2,50.1,399.4,50.19,50.37,50.31,50.18,49.2,45.73,21.57,28.47,0.00
6:24:20,19.4,13.2,50.0,399.0,50.27,50.38,50.33,50.19,49.22,45.76,21.58,28.45,0.00
6:24:30,19.4,13.2,50.0,399.4,50.22,50.38,50.34,50.23,49.25,45.81,21.59,28.43,0.00
6:24:40,19.5,13.3,50.2,399.5,50.26,50.37,50.34,50.22,49.26,45.84,21.60,28.41,0.00
6:24:50,19.5,13.3,50.0,399.8,50.22,50.39,50.37,50.25,49.3,45.89,21.62,28.4,0.00
6:25:00,19.4,13.2,50.0,400.1,50.04,50.37,50.38,50.26,49.33,45.94,21.63,28.38,0.00
6:25:10,19.4,13.2,50.0,400.5,49.99,50.37,50.4,50.27,49.36,45.99,21.64,28.36,0.00
6:25:20,19.4,13.2,50.0,400.5,49.97,50.36,50.39,50.28,49.37,46.03,21.65,28.34,0.00
6:25:30,19.5,13.2,50.0,400.8,49.95,50.35,50.4,50.28,49.39,46.05,21.65,28.33,0.00
6:25:40,19.5,13.3,50.0,400.7,49.95,50.37,50.41,50.28,49.42,46.09,21.65,28.29,0.00
6:25:50,19.5,13.3,50.1,400.5,49.98,50.35,50.42,50.29,49.44,46.13,21.67,28.28,0.00
6:26:00,19.6,13.3,50.0,400.8,50,50.35,50.42,50.3,49.47,46.15,21.67,28.26,0.00
6:26:10,19.6,13.4,50.0,400.8,50.1,50.35,50.42,50.29,49.51,46.2,21.68,28.24,0.00
6:26:20,19.5,13.3,50.1,401.2,49.96,50.36,50.42,50.3,49.54,46.23,21.69,28.22,0.00
6:26:30,19.4,13.2,49.9,401.3,50.2,50.37,50.43,50.33,49.56,46.28,21.70,28.21,0.00
6:26:40,19.4,13.2,50.0,401.5,50.26,50.38,50.44,50.34,49.58,46.32,21.72,28.19,0.00
6:26:50,19.5,13.3,50.0,401.8,50.28,50.37,50.44,50.37,49.59,46.36,21.72,28.16,0.00
6:27:00,19.4,13.2,50.0,401.6,50.37,50.37,50.45,50.37,49.59,46.4,21.73,28.15,0.00
6:27:10,19.4,13.2,49.9,402.1,50.41,50.37,50.45,50.39,49.61,46.43,21.74,28.13,0.00
6:27:20,19.5,13.2,50.0,402.2,50.43,50.38,50.46,50.4,49.63,46.48,21.75,28.11,0.00
6:27:30,19.5,13.2,50.0,402.4,50.42,50.39,50.47,50.42,49.64,46.52,21.76,28.09,0.00
6:27:40,19.5,13.3,50.0,402.3,50.43,50.42,50.45,50.42,49.66,46.56,21.76,28.07,0.00
6:27:50,19.4,13.2,50.0,402.8,50.35,50.45,50.45,50.43,49.69,46.6,21.77,28.06,0.00
6:28:00,19.3,13.1,50.0,402.9,50.06,50.45,50.48,50.44,49.7,46.64,21.79,28.04,0.00
6:28:10,19.3,13.1,50.0,403.3,50.08,50.44,50.47,50.43,49.71,46.66,21.79,28,0.00
6:28:20,19.4,13.1,50.0,403.2,50.28,50.46,50.49,50.43,49.74,46.71,21.80,28,0.00
6:28:30,19.3,13.1,50.0,403.5,50.35,50.47,50.49,50.43,49.77,46.73,21.80,27.98,0.00
6:28:40,19.3,13.1,49.9,403.7,50.42,50.48,50.5,50.44,49.78,46.77,21.82,27.95,0.00
6:28:50,19.4,13.1,49.9,403.8,50.36,50.48,50.51,50.45,49.8,46.8,21.83,27.94,0.00
6:29:00,19.4,13.2,49.9,403.9,50.38,50.49,50.53,50.46,49.82,46.82,21.84,27.93,0.00
6:29:10,19.5,13.3,50.0,403.5,50.43,50.5,50.53,50.47,49.85,46.88,21.85,27.91,0.00
6:29:20,19.6,13.3,49.9,403.7,50.39,50.49,50.54,50.48,49.88,46.92,21.86,27.9,0.00
6:29:30,19.6,13.4,50.0,404.4,50.52,50.48,50.53,50.48,49.9,46.96,21.87,27.88,0.00
6:29:40,19.5,13.3,50.0,404.6,50.51,50.46,50.54,50.5,49.91,47,21.88,27.86,0.00
6:29:50,19.5,13.2,49.9,404.8,50.56,50.46,50.54,50.49,49.91,47.03,21.88,27.83,0.00
6:30:00,19.4,13.2,49.9,405.3,50.57,50.49,50.57,50.51,49.93,47.07,21.90,27.82,0.00
6:30:10,19.4,13.2,50.0,405.5,50.58,50.5,50.58,50.5,49.95,47.12,21.90,27.81,0.00
6:30:20,19.5,13.3,49.9,405.3,50.56,50.53,50.58,50.5,49.96,47.16,21.91,27.79,0.00
6:30:30,19.5,13.2,49.9,405.2,50.56,50.53,50.57,50.5,49.98,47.2,21.92,27.77,0.00
6:30:40,19.5,13.3,50.0,405.3,50.53,50.53,50.6,50.5,50.01,47.25,21.94,27.76,0.00
6:30:50,19.5,13.3,50.0,405.9,50.54,50.53,50.61,50.5,50.03,47.27,21.95,27.74,0.00
6:31:00,19.5,13.2,49.8,406.3,50.55,50.52,50.61,50.49,50.04,47.32,21.95,27.71,0.00
6:31:10,19.4,13.2,50.0,406.0,50.6,50.53,50.62,50.53,50.07,47.35,21.95,27.7,0.00
6:31:20,19.4,13.2,49.9,406.2,50.58,50.53,50.63,50.55,50.1,47.37,21.95,27.68,0.00
6:31:30,19.4,13.2,50.1,406.2,50.62,50.55,50.61,50.59,50.14,47.41,21.98,27.67,0.00
6:31:40,19.5,13.3,50.0,406.3,50.61,50.58,50.56,50.57,50.13,47.44,21.97,27.63,0.00
6:31:50,19.4,13.2,50.0,406.3,50.6,50.6,50.58,50.59,50.11,47.51,21.99,27.63,0.00
6:32:00,19.4,13.2,49.9,406.4,50.6,50.57,50.61,50.59,50.1,47.56,22.00,27.62,0.00
6:32:10,19.5,13.3,50.0,406.4,50.57,50.57,50.6,50.57,50.1,47.57,22.00,27.6,0.00
6:32:20,19.5,13.2,49.8,406.6,50.51,50.57,50.63,50.58,50.12,47.56,22.01,27.58,0.00
6:32:30,19.4,13.2,50.0,407.1,50.54,50.61,50.64,50.58,50.13,47.56,22.02,27.55,0.00
6:32:40,19.5,13.3,50.0,407.7,50.57,50.65,50.65,50.58,50.13,47.61,22.03,27.55,0.00
6:32:50,19.4,13.2,49.9,407.9,50.54,50.65,50.66,50.57,50.16,47.64,22.03,27.52,0.00
6:33:00,19.5,13.2,49.9,407.9,50.61,50.67,50.69,50.6,50.19,47.73,22.05,27.52,0.00
6:33:10,19.4,13.2,49.9,407.7,50.66,50.66,50.69,50.61,50.17,47.8,22.05,27.5,0.00
6:33:20,19.5,13.2,49.9,407.9,50.67,50.63,50.71,50.6,50.17,47.86,22.06,27.49,0.00
6:33:30,19.4,13.2,49.9,408.0,50.66,50.62,50.72,50.61,50.19,47.89,22.06,27.46,0.00
6:33:40,19.4,13.2,49.9,407.8,50.67,50.66,50.72,50.63,50.24,47.96,22.08,27.45,0.00
6:33:50,19.4,13.2,50.0,408.0,50.68,50.64,50.74,50.62,50.3,47.98,22.08,27.43,0.00
6:34:00,19.5,13.2,49.9,408.1,50.69,50.63,50.74,50.61,50.29,48,22.09,27.42,0.00
6:34:10,19.5,13.2,50.1,408.3,50.68,50.65,50.77,50.64,50.3,48.03,22.11,27.41,0.00
6:34:20,19.4,13.2,50.0,408.3,50.72,50.65,50.75,50.65,50.3,48.05,22.11,27.39,0.00
6:34:30,19.4,13.2,50.0,408.4,50.69,50.65,50.76,50.66,50.28,48.08,22.13,27.39,0.00
6:34:40,19.5,13.2,50.0,408.6,50.71,50.66,50.78,50.65,50.22,48.08,22.12,27.36,0.00
6:34:50,19.6,13.3,50.0,408.6,50.7,50.67,50.78,50.66,50.28,48.07,22.13,27.34,0.00
6:35:00,19.4,13.2,50.0,409.2,50.71,50.68,50.8,50.65,50.31,48.07,22.13,27.32,0.00
6:35:10,19.4,13.2,50.0,409.3,50.73,50.69,50.82,50.66,50.32,48.11,22.13,27.29,0.00
6:35:20,19.5,13.2,49.9,409.6,50.77,50.72,50.83,50.68,50.35,48.19,22.15,27.28,0.00
6:35:30,19.5,13.3,50.0,409.4,50.77,50.73,50.83,50.71,50.36,48.25,22.16,27.27,0.00
6:35:40,19.5,13.3,50.0,409.5,50.78,50.72,50.86,50.7,50.38,48.32,22.17,27.26,0.00
6:35:50,19.5,13.2,50.0,409.8,50.81,50.75,50.89,50.72,50.4,48.37,22.18,27.25,0.00
6:36:00,19.3,13.1,50.0,410.0,50.81,50.75,50.91,50.74,50.41,48.41,22.19,27.23,0.00
6:36:10,19.3,13.1,49.9,410.0,50.79,50.74,50.87,50.74,50.41,48.42,22.19,27.2,0.00
6:36:20,19.4,13.2,50.1,410.3,50.84,50.8,50.87,50.76,50.42,48.47,22.21,27.19,0.00
6:36:30,19.5,13.3,50.1,410.3,50.83,50.82,50.88,50.76,50.41,48.49,22.21,27.18,0.00
6:36:40,19.5,13.2,50.0,410.4,50.83,50.83,50.9,50.78,50.43,48.53,22.22,27.18,0.00
6:36:50,19.4,13.2,50.0,410.1,50.81,50.79,50.89,50.77,50.44,48.54,22.22,27.15,0.00
6:37:00,19.4,13.2,50.0,410.1,50.82,50.83,50.89,50.78,50.46,48.56,22.24,27.14,0.00
6:37:10,19.3,13.1,50.0,410.3,50.83,50.85,50.89,50.78,50.45,48.58,22.25,27.13,0.00
6:37:20,19.3,13.1,49.9,410.6,50.84,50.85,50.92,50.79,50.45,48.59,22.26,27.11,0.00
6:37:30,19.4,13.2,50.1,410.7,50.82,50.84,50.94,50.79,50.44,48.62,22.26,27.1,0.00
6:37:40,19.4,13.2,50.0,410.8,50.82,50.82,50.94,50.81,50.44,48.64,22.27,27.08,0.00
6:37:50,19.4,13.2,50.1,411.4,50.83,50.84,50.99,50.82,50.48,48.71,22.28,27.08,0.00
6:38:00,19.4,13.2,50.0,411.3,50.89,50.81,50.98,50.81,50.47,48.77,22.28,27.06,0.00
6:38:10,19.4,13.1,50.0,411.4,50.96,50.81,50.96,50.82,50.47,48.87,22.28,27.05,0.00
6:38:20,19.4,13.2,50.0,411.2,50.95,50.85,50.95,50.84,50.51,48.94,22.29,27.05,0.00
6:38:30,19.5,13.3,49.9,411.4,50.96,50.87,50.93,50.86,50.54,48.99,22.31,27.03,0.00
6:38:40,19.5,13.2,50.0,411.5,50.96,50.89,50.93,50.88,50.53,49.02,22.31,27,0.00
6:38:50,19.5,13.2,49.9,411.2,50.93,50.91,50.94,50.9,50.54,49.06,22.31,27,0.00
6:39:00,19.4,13.1,49.9,411.8,50.93,50.92,50.96,50.9,50.55,49.08,22.32,26.98,0.00
6:39:10,19.6,13.3,50.0,412.2,50.94,50.91,50.98,50.86,50.55,49.1,22.32,26.97,0.00
6:39:20,19.5,13.3,49.9,412.2,50.97,50.92,51.01,50.89,50.57,49.08,22.32,26.96,0.00
6:39:30,19.5,13.2,49.9,412.7,50.98,50.93,51.04,50.96,50.59,49.06,22.34,26.95,0.00
6:39:40,19.5,13.3,49.9,412.5,50.98,50.93,51.03,50.97,50.59,49.06,22.34,26.92,0.00
6:39:50,19.4,13.2,50.0,412.7,50.97,50.94,51.07,50.97,50.63,49.11,22.34,26.91,0.00
6:40:00,19.4,13.2,49.9,413.0,50.98,50.96,51.05,51,50.64,49.19,22.35,26.91,0.00
6:40:10,19.5,13.2,49.9,413.0,51,50.98,51.06,51.01,50.63,49.24,22.36,26.9,0.00
6:40:20,19.4,13.2,49.9,412.9,51.01,50.97,51.07,50.97,50.66,49.28,22.36,26.88,0.00
6:40:30,19.4,13.2,50.0,413.1,51.05,50.95,51.07,50.98,50.67,49.28,22.37,26.88,0.00
6:40:40,19.5,13.2,50.0,413.5,51.03,50.93,51.1,50.97,50.64,49.25,22.35,26.84,0.00
6:40:50,19.5,13.2,50.1,414.2,51.06,50.97,51.11,50.99,50.66,49.27,22.37,26.85,0.00
6:41:00,19.5,13.3,49.9,413.9,51.05,50.97,51.12,50.98,50.67,49.29,22.37,26.82,0.00
6:41:10,19.5,13.3,50.0,414.0,51.04,50.97,51.12,50.96,50.67,49.32,22.37,26.8,0.00
6:41:20,19.5,13.3,50.0,413.7,51.06,51.01,51.1,51.02,50.69,49.41,22.40,26.8,0.00
6:41:30,19.5,13.3,50.0,413.8,51.08,51.02,51.1,51.01,50.7,49.49,22.41,26.79,0.00
6:41:40,19.5,13.2,49.8,414.1,51.09,51.02,51.11,51.01,50.71,49.56,22.42,26.78,0.00
6:41:50,19.5,13.2,49.9,414.2,51.1,51.03,51.1,51.02,50.71,49.65,22.42,26.75,0.00
6:42:00,19.5,13.2,49.9,414.6,51.11,51.07,51.12,51.01,50.71,49.72,22.42,26.74,0.00
6:42:10,19.7,13.4,50.0,414.1,51.14,51.09,51.13,51.09,50.73,49.75,22.42,26.74,0.00
6:42:20,19.6,13.3,50.0,414.4,51.13,51.1,51.12,51.06,50.73,49.75,22.43,26.72,0.00
6:42:30,19.5,13.3,50.0,414.2,51.06,51.11,51.16,51.07,50.75,49.77,22.44,26.71,0.00
6:42:40,19.5,13.3,50.0,414.5,51.06,51.13,51.23,51.13,50.74,49.79,22.46,26.7,0.00
6:42:50,19.4,13.2,50.0,414.5,51.06,51.12,51.24,51.13,50.76,49.76,22.46,26.68,0.00
6:43:00,19.5,13.2,50.0,414.3,51.12,51.13,51.26,51.14,50.79,49.72,22.47,26.69,0.00
6:43:10,19.5,13.3,50.0,414.6,51.12,51.19,51.22,51.16,50.81,49.7,22.47,26.68,0.00
6:43:20,19.4,13.2,50.0,414.6,51,51.17,51.21,51.15,50.79,49.75,22.48,26.65,0.00
6:43:30,19.4,13.2,50.0,415.0,51.09,51.19,51.22,51.17,50.81,49.82,22.49,26.64,0.00
6:43:40,19.5,13.3,50.0,415.1,51.12,51.21,51.24,51.17,50.81,49.9,22.49,26.64,0.00
6:43:50,19.5,13.3,50.0,415.2,51.16,51.22,51.24,51.17,50.8,49.99,22.48,26.62,0.00
6:44:00,19.5,13.3,50.0,415.4,51.17,51.22,51.25,51.14,50.8,50.04,22.48,26.59,0.00
6:44:10,19.4,13.2,50.0,415.1,51.15,51.24,51.29,51.15,50.86,50.07,22.50,26.6,0.00
6:44:20,19.5,13.2,50.1,415.4,51.17,51.26,51.31,51.14,50.88,50.05,22.51,26.59,0.00
6:44:30,19.4,13.2,49.8,415.3,51.2,51.27,51.3,51.16,50.88,49.95,22.51,26.57,0.00
6:44:40,19.6,13.4,50.0,415.8,51.13,51.29,51.31,51.17,50.89,49.92,22.51,26.56,0.00
6:44:50,19.6,13.4,49.8,416.2,51.25,51.29,51.34,51.21,50.91,49.93,22.51,26.55,0.00
6:45:00,19.6,13.3,50.0,416.1,51.14,51.28,51.36,51.25,50.9,49.99,22.50,26.53,0.00
6:45:10,19.5,13.3,50.1,416.5,51.23,51.26,51.36,51.27,50.89,50.03,22.51,26.52,0.00
6:45:20,19.5,13.3,50.0,416.2,51.3,51.28,51.37,51.31,50.94,50.1,22.52,26.52,0.00
6:45:30,19.5,13.2,49.9,416.6,51.28,51.23,51.35,51.3,50.92,50.14,22.52,26.5,0.00
6:45:40,19.6,13.3,49.8,416.8,51.14,51.29,51.36,51.32,50.95,50.2,22.52,26.48,0.00
6:45:50,19.5,13.3,50.1,416.7,51.26,51.37,51.35,51.31,50.98,50.24,22.52,26.48,0.00
6:46:00,19.6,13.3,50.0,416.7,51.23,51.39,51.36,51.31,50.97,50.29,22.54,26.46,0.00
6:46:10,19.6,13.4,49.9,417.0,51.1,51.39,51.4,51.31,50.99,50.34,22.56,26.46,0.00
6:46:20,19.6,13.3,50.0,417.4,51.35,51.41,51.42,51.34,50.98,50.4,22.57,26.45,0.00
6:46:30,19.6,13.3,50.0,417.2,51.44,51.43,51.43,51.36,50.99,50.46,22.58,26.44,0.00
6:46:40,19.6,13.4,50.1,417.0,51.4,51.44,51.45,51.38,51.01,50.5,22.59,26.44,0.00
6:46:50,19.5,13.3,49.9,417.2,51.44,51.44,51.48,51.37,51.01,50.48,22.58,26.42,0.00
6:47:00,19.5,13.2,50.0,417.1,51.43,51.38,51.49,51.38,51.01,50.43,22.60,26.4,0.00
6:47:10,19.5,13.3,50.0,417.4,51.43,51.38,51.51,51.41,51.05,50.39,22.61,26.4,0.00
6:47:20,19.5,13.3,50.1,417.9,51.44,51.36,51.51,51.42,51.08,50.38,22.60,26.38,0.00
6:47:30,19.6,13.3,50.0,417.9,51.47,51.35,51.5,51.43,51.04,50.36,22.60,26.36,0.00
6:47:40,19.6,13.4,50.0,417.9,51.49,51.37,51.5,51.42,51.03,50.38,22.60,26.36,0.00
6:47:50,19.6,13.4,50.0,417.9,51.51,51.4,51.5,51.44,51.01,50.44,22.61,26.36,0.00
6:48:00,19.6,13.4,50.0,418.0,51.48,51.42,51.52,51.44,51.02,50.49,22.61,26.34,0.00
6:48:10,19.6,13.4,49.9,418.3,51.5,51.46,51.5,51.43,51.03,50.54,22.61,26.32,0.00
6:48:20,19.6,13.3,49.9,418.0,51.51,51.46,51.51,51.44,50.99,50.56,22.61,26.31,0.00
6:48:30,19.5,13.3,49.9,418.3,51.45,51.51,51.52,51.42,51.02,50.55,22.62,26.31,0.00
6:48:40,19.4,13.2,50.0,418.5,51.5,51.52,51.58,51.43,51.05,50.55,22.63,26.3,0.00
6:48:50,19.5,13.3,49.9,418.2,51.52,51.5,51.6,51.43,51.09,50.56,22.64,26.28,0.00
6:49:00,19.5,13.2,49.9,418.6,51.49,51.52,51.64,51.43,51.15,50.58,22.65,26.28,0.00
6:49:10,19.4,13.2,50.0,418.7,51.45,51.57,51.62,51.44,51.17,50.6,22.65,26.26,0.00
6:49:20,19.5,13.2,50.0,418.5,51.31,51.57,51.63,51.44,51.19,50.62,22.65,26.26,0.00
6:49:30,19.4,13.2,49.9,418.5,51.23,51.59,51.65,51.47,51.18,50.64,22.64,26.23,0.00
6:49:40,19.5,13.3,50.0,418.8,51.38,51.64,51.65,51.52,51.2,50.65,22.64,26.23,0.00
6:49:50,19.5,13.2,50.0,418.8,51.53,51.66,51.65,51.56,51.2,50.65,22.65,26.22,0.00
6:50:00,19.5,13.2,49.7,418.8,51.49,51.66,51.66,51.57,51.21,50.64,22.66,26.2,0.00
6:50:10,19.5,13.2,49.8,419.0,51.53,51.66,51.69,51.58,51.23,50.69,22.69,26.22,0.00
6:50:20,19.5,13.3,49.9,419.3,51.57,51.66,51.71,51.57,51.24,50.74,22.69,26.21,0.00
6:50:30,19.5,13.2,49.8,419.2,51.52,51.62,51.72,51.58,51.25,50.78,22.68,26.19,0.00
6:50:40,19.6,13.4,49.9,419.5,51.56,51.66,51.71,51.61,51.27,50.83,22.69,26.17,0.00
6:50:50,19.5,13.3,49.9,419.4,51.64,51.62,51.75,51.61,51.25,50.84,22.69,26.16,0.00
6:51:00,19.5,13.3,49.9,419.5,51.61,51.61,51.72,51.65,51.25,50.86,22.68,26.15,0.00
6:51:10,19.5,13.3,49.8,419.5,51.63,51.63,51.74,51.66,51.28,50.9,22.69,26.15,0.00
6:51:20,19.5,13.2,49.8,419.3,51.46,51.65,51.74,51.65,51.27,50.91,22.70,26.14,0.00
6:51:30,19.3,13.1,49.9,419.7,51.52,51.66,51.76,51.65,51.27,50.91,22.70,26.13,0.00
6:51:40,19.5,13.2,49.7,419.9,51.6,51.66,51.84,51.64,51.33,50.92,22.70,26.12,0.00
6:51:50,19.5,13.3,49.8,419.9,51.53,51.68,51.84,51.68,51.33,50.95,22.70,26.11,0.00
6:52:00,19.6,13.3,49.9,420.3,51.45,51.7,51.83,51.69,51.34,50.96,22.72,26.1,0.00
6:52:10,19.6,13.3,49.9,420.7,51.53,51.69,51.87,51.67,51.36,50.98,22.73,26.09,0.00
6:52:20,19.6,13.3,49.8,420.8,51.67,51.69,51.83,51.68,51.37,51,22.72,26.08,0.00
6:52:30,19.5,13.3,49.7,420.6,51.75,51.7,51.83,51.7,51.36,51.03,22.72,26.07,0.00
6:52:40,19.5,13.2,49.8,420.8,51.79,51.71,51.83,51.69,51.35,51.03,22.74,26.05,0.00
6:52:50,19.5,13.3,49.8,420.8,51.8,51.76,51.86,51.69,51.36,51.06,22.74,26.04,0.00
6:53:00,19.5,13.3,50.0,420.9,51.82,51.78,51.95,51.73,51.41,51.08,22.75,26.04,0.00
6:53:10,19.5,13.3,49.9,421.3,51.82,51.77,51.9,51.73,51.41,51.1,22.77,26.03,0.00
6:53:20,19.5,13.2,49.8,421.6,51.83,51.78,51.91,51.75,51.43,51.11,22.77,26.02,0.00
6:53:30,19.4,13.2,49.9,421.8,51.83,51.78,51.95,51.76,51.45,51.11,22.76,26.02,0.00
6:53:40,19.4,13.2,49.9,422.1,51.84,51.81,51.96,51.75,51.46,51.08,22.77,26,0.00
6:53:50,19.4,13.1,49.8,421.9,51.89,51.84,51.93,51.76,51.47,51.05,22.79,26,0.00
6:54:00,19.4,13.2,49.9,421.7,51.93,51.84,51.91,51.77,51.5,51.06,22.77,25.98,0.00
6:54:10,19.4,13.2,49.8,421.5,51.96,51.86,51.91,51.8,51.54,51.09,22.79,25.99,0.00
6:54:20,19.5,13.3,49.9,421.8,51.96,51.88,51.99,51.86,51.53,51.11,22.80,25.97,0.00
6:54:30,19.5,13.2,49.8,422.1,51.93,51.89,52,51.85,51.53,51.14,22.78,25.95,0.00
6:54:40,19.5,13.2,49.8,421.9,51.86,51.9,52,51.84,51.54,51.18,22.79,25.95,0.00
6:54:50,19.5,13.3,49.9,422.2,51.91,51.92,51.99,51.85,51.54,51.21,22.80,25.94,0.00
6:55:00,19.5,13.2,49.9,422.0,51.93,51.92,51.99,51.84,51.55,51.22,22.82,25.93,0.00
6:55:10,19.5,13.3,49.7,422.3,51.86,51.93,52.03,51.84,51.55,51.21,22.82,25.93,0.00
6:55:20,19.5,13.2,49.8,422.2,51.92,51.93,52.05,51.92,51.57,51.19,22.80,25.91,0.00
6:55:30,19.5,13.2,49.9,422.2,51.91,51.91,52.03,51.96,51.61,51.19,22.79,25.91,0.00
6:55:40,19.5,13.2,49.8,423.0,51.96,51.91,51.99,51.98,51.65,51.17,22.79,25.89,0.00
6:55:50,19.6,13.4,49.8,422.7,51.9,51.92,52.04,51.97,51.67,51.16,22.79,25.87,0.00
6:56:00,19.6,13.3,49.8,422.6,51.93,51.95,52.06,51.98,51.67,51.18,22.80,25.88,0.00
6:56:10,19.6,13.4,49.9,15.4,51.95,51.96,52.08,51.98,51.67,51.18,22.84,25.86,0.00
6:56:20,19.7,13.4,49.8,14.9,51.97,52.02,52.12,52,51.69,51.26,23.03,25.88,0.00
6:56:30,19.6,13.3,49.9,14.8,51.95,52.01,52.13,51.97,51.68,51.3,23.24,25.85,0.00
6:56:40,19.5,13.3,49.9,14.9,51.95,51.99,52.14,51.96,51.68,51.35,23.39,25.84,0.00
6:56:50,19.6,13.3,49.8,14.9,51.99,51.99,52.12,51.97,51.68,51.39,23.48,25.84,0.00
6:57:00,19.6,13.3,49.8,14.9,52.01,52,52.1,51.95,51.69,51.41,23.49,25.82,0.00
6:57:10,19.6,13.3,50.0,14.9,52.08,52.02,52.1,52.01,51.69,51.42,23.46,25.83,0.00
6:57:20,19.5,13.3,49.9,14.9,52.09,52.02,52.13,52.02,51.69,51.38,23.40,25.8,0.00
6:57:30,19.6,13.4,50.0,14.9,52.09,52.03,52.13,52.01,51.71,51.31,23.33,25.77,0.00
6:57:40,19.6,13.3,50.0,14.9,52.1,52.05,52.14,52.02,51.72,51.28,23.25,25.78,0.00
6:57:50,19.6,13.4,49.9,14.9,52.1,52.06,52.13,52.01,51.75,51.25,23.15,25.76,0.00
6:58:00,19.7,13.4,50.0,14.9,52.09,52.06,52.12,52.02,51.77,51.25,23.06,25.76,0.00
6:58:10,19.9,13.6,49.8,15.0,52.09,52.06,52.11,52.05,51.75,51.25,22.98,25.76,0.00
6:58:20,19.7,13.5,49.9,14.9,52.08,52.06,52.11,52.04,51.71,51.24,22.90,25.75,0.00
6:58:30,19.7,13.4,49.8,14.9,52.1,52.07,52.1,52.06,51.69,51.25,22.84,25.75,0.00
6:58:40,19.7,13.4,49.9,14.9,52.1,52.05,52.11,52.07,51.67,51.24,22.77,25.73,0.00
6:58:50,19.7,13.4,49.8,15.0,52.08,52.04,52.1,52.07,51.66,51.24,22.72,25.72,0.00
6:59:00,19.7,13.4,50.0,14.9,52,52.04,52.1,52.06,51.65,51.24,22.67,25.71,0.00
6:59:10,19.7,13.5,49.9,15.0,52,52.06,52.12,52.06,51.65,51.25,22.63,25.71,0.00
6:59:20,19.6,13.3,49.9,14.9,51.96,52.05,52.11,52.07,51.65,51.26,22.58,25.7,0.00
6:59:30,19.6,13.3,49.8,14.9,51.98,52.03,52.12,52.07,51.66,51.26,22.55,25.68,0.00
6:59:40,19.6,13.3,49.9,15.0,52.01,52.05,52.13,52.08,51.67,51.26,22.51,25.69,0.00
6:59:50,19.6,13.4,49.9,15.0,51.99,52.04,52.11,52.06,51.65,51.23,22.45,25.67,0.00
7:00:00,19.6,13.4,50.0,15.0,51.98,52.03,52.12,52.07,51.67,51.23,22.41,25.67,0.00
7:00:10,19.7,13.4,49.9,15.0,52,52.04,52.12,52.08,51.68,51.23,22.38,25.66,0.00
7:00:20,19.7,13.5,49.9,15.0,52,52.04,52.11,52.08,51.68,51.23,22.34,25.64,0.00
7:00:30,19.8,13.5,50.1,15.0,52.02,52.06,52.11,52.08,51.68,51.25,22.30,25.64,0.00
7:00:40,19.7,13.5,50.2,15.0,52.02,52.04,52.11,52.07,51.68,51.26,22.26,25.62,0.00
7:00:50,19.7,13.4,50.2,14.9,52.05,52.05,52.1,52.07,51.68,51.27,22.23,25.62,0.00
7:01:00,19.7,13.5,50.2,14.9,52,52.05,52.11,52.06,51.67,51.29,22.19,25.61,0.00
7:01:10,19.7,13.4,50.3,15.0,51.96,52.05,52.11,52.07,51.7,51.31,22.16,25.6,0.00
7:01:20,19.6,13.4,50.3,15.1,51.86,52.05,52.12,52.07,51.69,51.32,22.13,25.59,0.00
7:01:30,19.6,13.4,50.1,15.0,51.93,52.04,52.12,52.08,51.69,51.33,22.11,25.59,0.00
7:01:40,19.6,13.4,50.2,14.9,51.89,52.02,52.11,52.08,51.67,51.33,22.07,25.57,0.00
7:01:50,19.5,13.3,50.3,15.0,51.93,52.01,52.1,52.07,51.67,51.34,22.04,25.56,0.00
7:02:00,19.5,13.3,50.3,15.0,51.85,52,52.12,52.08,51.67,51.35,22.01,25.57,0.00
7:02:10,19.5,13.3,50.3,15.0,51.55,52,52.1,52.06,51.67,51.34,21.98,25.55,0.00
7:02:20,19.4,13.3,50.3,15.0,51.79,51.99,52.1,52.07,51.67,51.32,21.95,25.53,0.00
7:02:30,19.6,13.4,50.3,15.0,51.91,51.97,52.11,52.07,51.67,51.3,21.92,25.54,0.00
7:02:40,19.6,13.4,50.4,14.9,51.88,52,52.12,52.07,51.67,51.24,21.89,25.53,0.00
7:02:50,19.6,13.4,50.5,15.0,51.79,52.01,52.1,52.06,51.67,51.17,21.86,25.52,0.00
7:03:00,19.7,13.5,50.4,15.0,51.67,51.99,52.08,52.06,51.66,51.11,21.83,25.51,0.00
7:03:10,19.6,13.4,50.4,15.0,51.83,51.97,52.09,52.06,51.66,51.1,21.81,25.5,0.00
7:03:20,19.5,13.3,50.4,15.0,51.91,51.99,52.07,52.06,51.66,51.1,21.78,25.48,0.00
7:03:30,19.5,13.3,50.4,15.0,51.85,52,52.07,52.06,51.65,51.11,21.75,25.47,0.00
7:03:40,19.5,13.3,50.5,14.9,51.74,51.97,52.08,52.05,51.66,51.14,21.73,25.48,0.00
7:03:50,19.5,13.4,50.5,15.1,51.81,51.97,52.09,52.05,51.67,51.17,21.70,25.46,0.00
7:04:00,19.5,13.3,50.5,14.9,51.71,51.96,52.1,52.06,51.68,51.18,21.68,25.45,0.00
7:04:10,19.5,13.4,50.6,14.9,51.67,51.97,52.08,52.06,51.67,51.19,21.65,25.44,0.00
7:04:20,19.5,13.4,50.6,14.9,51.74,51.99,52.11,52.07,51.68,51.21,21.64,25.44,0.00
7:04:30,19.5,13.4,50.7,14.9,51.8,52,52.08,52.06,51.65,51.21,21.60,25.42,0.00
7:04:40,19.6,13.4,50.8,14.9,51.96,52.01,52.1,52.06,51.64,51.2,21.59,25.41,0.00
7:04:50,19.6,13.4,50.7,14.9,51.89,52.02,52.08,52.07,51.65,51.21,21.56,25.41,0.00
7:05:00,19.6,13.4,50.8,15.0,51.83,52.01,52.08,52.05,51.64,51.22,21.54,25.4,0.00
7:05:10,19.7,13.6,50.9,15.0,51.88,51.99,52.08,52.06,51.66,51.22,21.52,25.39,0.00
7:05:20,19.6,13.5,50.8,15.0,51.78,52,52.09,52.05,51.65,51.23,21.49,25.38,0.00
7:05:30,19.7,13.6,50.8,15.0,51.63,52,52.1,52.06,51.65,51.24,21.48,25.38,0.00
7:05:40,19.6,13.5,50.8,14.9,51.7,51.98,52.1,52.06,51.66,51.26,21.46,25.38,0.00
7:05:50,19.6,13.4,50.7,14.9,51.62,51.97,52.1,52.06,51.66,51.27,21.45,25.38,0.00
7:06:00,19.7,13.5,50.8,15.0,51.77,51.98,52.09,52.05,51.65,51.26,21.42,25.36,0.00
7:06:10,19.6,13.4,50.7,15.0,51.64,51.98,52.08,52.07,51.66,51.26,21.40,25.37,0.00
7:06:20,19.7,13.5,50.7,14.9,51.67,51.97,52.07,52.05,51.67,51.25,21.38,25.34,0.00
7:06:30,19.6,13.5,50.7,15.0,51.62,51.96,52.08,52.05,51.68,51.24,21.36,25.34,0.00
7:06:40,19.6,13.5,50.8,15.0,51.57,51.97,52.07,52.04,51.69,51.2,21.34,25.33,0.00
7:06:50,19.7,13.5,50.6,14.9,51.43,51.98,52.08,52.04,51.69,51.17,21.33,25.33,0.00
7:07:00,19.6,13.5,50.6,15.0,51.64,51.97,52.07,52.05,51.68,51.15,21.30,25.33,0.00
7:07:10,19.6,13.4,50.8,15.0,51.69,51.95,52.07,52.05,51.67,51.13,21.28,25.31,0.00
7:07:20,19.6,13.4,50.8,15.0,51.65,51.98,52.07,52.05,51.67,51.13,21.26,25.31,0.00
7:07:30,19.6,13.5,50.6,15.0,51.68,51.96,52.08,52.04,51.65,51.13,21.24,25.29,0.00
7:07:40,19.8,13.6,50.7,14.9,51.72,51.96,52.09,52.05,51.65,51.14,21.23,25.29,0.00
7:07:50,19.7,13.6,50.7,14.9,51.9,51.97,52.09,52.05,51.66,51.14,21.21,25.28,0.00
7:08:00,19.7,13.6,50.8,15.0,51.88,51.98,52.07,52.04,51.66,51.13,21.18,25.27,0.00
7:08:10,19.7,13.5,50.7,15.0,51.98,51.97,52.08,52.03,51.66,51.13,21.17,25.26,0.00
7:08:20,19.6,13.4,50.7,14.9,51.92,51.97,52.07,52.03,51.66,51.13,21.15,25.26,0.00
7:08:30,19.5,13.4,50.9,15.0,51.91,51.98,52.08,52.04,51.67,51.13,21.14,25.24,0.00
7:08:40,19.6,13.4,50.9,14.9,51.85,51.98,52.08,52.03,51.66,51.13,21.12,25.23,0.00
7:08:50,19.5,13.4,50.9,14.9,51.8,51.99,52.09,52.05,51.66,51.14,21.11,25.23,0.00
7:09:00,19.6,13.5,50.8,15.0,51.8,51.98,52.07,52.04,51.65,51.14,21.09,25.22,0.00
7:09:10,19.7,13.6,51.0,14.9,51.8,51.97,52.06,52.03,51.65,51.15,21.06,25.21,0.00
7:09:20,19.6,13.5,50.9,14.9,51.7,51.96,52.06,52.04,51.64,51.16,21.05,25.2,0.00
7:09:30,19.6,13.5,50.8,15.0,51.64,51.95,52.06,52.03,51.64,51.15,21.02,25.19,0.00
7:09:40,19.5,13.4,50.9,15.0,51.63,51.95,52.05,52.03,51.65,51.15,21.02,25.18,0.00
7:09:50,19.5,13.4,50.8,15.0,51.72,51.95,52.06,52.04,51.66,51.15,21.01,25.17,0.00
7:10:00,19.5,13.4,50.9,15.0,51.81,51.94,52.06,52.04,51.67,51.14,20.99,25.18,0.00
7:10:10,19.6,13.5,51.0,15.0,51.75,51.95,52.05,52.02,51.65,51.13,20.98,25.16,0.00
7:10:20,19.7,13.6,51.0,15.0,51.85,51.98,52.06,52.02,51.66,51.12,20.96,25.15,0.00
7:10:30,19.7,13.5,50.8,15.0,51.62,51.98,52.07,52.03,51.67,51.13,20.95,25.15,0.00
7:10:40,19.7,13.5,50.9,15.0,51.46,51.97,52.07,52.03,51.65,51.15,20.93,25.15,0.00
7:10:50,19.6,13.5,51.0,14.9,51.53,51.96,52.05,52.03,51.64,51.14,20.92,25.14,0.00
7:11:00,19.6,13.5,50.9,15.0,51.61,52,52.08,52.05,51.66,51.16,20.91,25.14,0.00
7:11:10,19.6,13.4,50.9,15.0,51.55,51.96,52.06,52.04,51.65,51.14,20.88,25.12,0.00
7:11:20,19.6,13.5,50.9,15.0,51.74,51.96,52.07,52.05,51.65,51.13,20.88,25.13,0.00
7:11:30,19.6,13.5,51.0,15.0,51.9,51.94,52.05,52.03,51.65,51.11,20.85,25.09,0.00
7:11:40,19.7,13.6,51.1,15.0,51.87,51.94,52.06,52.04,51.66,51.09,20.84,25.09,0.00
7:11:50,19.7,13.6,51.0,15.0,51.65,51.96,52.06,52.04,51.65,51.1,20.83,25.1,0.00
7:12:00,19.7,13.6,50.9,15.0,51.6,51.93,52.04,52.03,51.64,51.09,20.81,25.07,0.00
7:12:10,19.6,13.5,50.8,15.1,51.65,51.94,52.05,52.03,51.65,51.09,20.79,25.06,0.00
7:12:20,19.6,13.5,51.0,14.9,51.65,51.91,52.04,52.01,51.64,51.08,20.77,25.05,0.00
7:12:30,19.6,13.4,50.9,15.0,51.51,51.92,52.05,52.02,51.66,51.07,20.76,25.04,0.00
7:12:40,19.7,13.5,50.9,15.1,51.83,51.92,52.03,52.02,51.65,51.05,20.76,25.04,0.00
7:12:50,19.6,13.5,51.0,15.1,51.77,51.94,52.03,52.02,51.66,51.05,20.74,25.03,0.00
7:13:00,19.6,13.5,50.9,15.0,51.81,51.93,52.04,52.02,51.65,51.05,20.73,25.04,0.00
7:13:10,19.6,13.5,51.0,15.0,51.84,51.95,52.04,52.01,51.64,51.05,20.72,25,0.00
7:13:20,19.6,13.5,51.0,15.0,51.91,51.94,52.04,52.02,51.65,51.06,20.70,25.01,0.00
7:13:30,19.6,13.5,50.9,14.9,51.9,51.94,52.06,52.02,51.66,51.07,20.70,25,0.00
7:13:40,19.6,13.5,51.0,15.0,51.76,51.93,52.05,52.03,51.65,51.07,20.68,25.01,0.00
7:13:50,19.8,13.6,51.0,15.0,51.92,51.95,52.04,52.02,51.65,51.06,20.67,24.99,0.00
7:14:00,19.7,13.6,51.0,15.0,51.96,51.94,52.04,52.02,51.65,51.07,20.66,24.98,0.00
7:14:10,19.7,13.6,51.0,15.1,51.93,51.95,52.06,52.02,51.64,51.08,20.65,24.97,0.00
7:14:20,19.7,13.6,50.9,15.0,51.94,51.95,52.05,52.02,51.64,51.07,20.64,24.96,0.00
7:14:30,19.7,13.6,50.9,15.0,51.9,51.97,52.05,52.02,51.66,51.06,20.63,24.97,0.00
7:14:40,19.7,13.6,50.9,15.0,51.83,51.98,52.04,52.03,51.65,51.05,20.62,24.95,0.00
7:14:50,19.7,13.6,50.8,15.0,51.86,51.97,52.07,52.02,51.65,51.06,20.60,24.94,0.00
7:15:00,19.7,13.6,50.8,15.0,51.96,51.95,52.06,52.01,51.64,51.04,20.58,24.93,0.00
7:15:10,19.7,13.6,50.6,15.0,51.81,51.95,52.06,52.02,51.65,51.05,20.58,24.93,0.00
7:15:20,19.7,13.5,50.5,15.0,51.72,51.95,52.05,52.01,51.65,51.04,20.57,24.93,0.00
7:15:30,19.7,13.5,50.5,0.8,51.67,51.94,52.05,52.02,51.65,51.03,20.56,24.92,0.00
7:15:40,19.7,13.5,50.4,0.8,51.65,51.94,52.04,52.01,51.65,51.03,20.53,24.9,0.00
7:15:50,19.7,13.4,50.2,0.8,51.67,51.92,52.03,52.01,51.64,51.02,20.52,24.9,0.00
7:16:00,19.7,13.4,50.0,0.8,51.69,51.94,52.02,52.03,51.65,51.04,20.53,24.9,0.00
7:16:10,19.7,13.4,49.5,0.8,51.74,51.93,52.02,52.02,51.65,51.04,20.51,24.89,0.00
7:16:20,19.7,13.3,49.1,0.8,51.74,51.94,52.02,52,51.65,51.03,20.49,24.87,0.00
7:16:30,19.7,13.4,49.3,0.8,51.8,51.93,52.04,52,51.65,51.03,20.49,24.86,0.00
7:16:40,19.7,13.3,49.2,0.8,51.76,51.9,52.04,52.01,51.65,51.02,20.48,24.85,0.00
7:16:50,19.7,13.4,49.5,0.8,51.78,51.9,52.04,52.01,51.64,51.03,20.47,24.86,0.00
7:17:00,19.8,13.4,49.5,0.8,51.75,51.91,52.02,52,51.64,51.02,20.45,24.84,0.00
7:17:10,19.8,13.4,49.5,0.8,51.75,51.91,52.02,52,51.64,51.02,20.45,24.84,0.00
7:17:20,19.8,13.5,49.4,0.8,51.72,51.9,52.02,52,51.63,51.01,20.43,24.83,0.00
7:17:30,19.8,13.5,49.5,0.8,51.74,51.86,52.02,52.01,51.63,51.01,20.42,24.81,0.00
7:17:40,19.8,13.5,49.6,0.8,51.67,51.88,52.02,51.99,51.63,51,20.41,24.81,0.00
7:17:50,19.9,13.5,49.8,0.8,51.56,51.89,52.05,52,51.65,50.99,20.40,24.82,0.00
7:18:00,19.8,13.5,49.7,0.8,51.71,51.88,52.03,52,51.63,50.96,20.39,24.79,0.00
7:18:10,19.9,13.5,49.7,0.8,51.78,51.92,52.04,52.01,51.65,50.96,20.38,24.79,0.00
7:18:20,19.8,13.5,49.8,0.8,51.77,51.93,52.03,52,51.65,50.96,20.37,24.78,0.00
7:18:30,19.8,13.5,49.7,0.8,51.73,51.92,52.04,52,51.64,50.95,20.36,24.77,0.00
7:18:40,19.8,13.5,49.8,0.8,51.76,51.93,52.04,52,51.65,50.96,20.36,24.77,0.00
7:18:50,19.9,13.5,49.8,0.8,51.75,51.91,52.02,51.99,51.64,50.95,20.34,24.75,0.00
7:19:00,19.8,13.5,49.9,0.8,51.8,51.91,52.03,51.99,51.63,50.96,20.33,24.75,0.00
7:19:10,19.9,13.5,49.6,0.8,51.8,51.92,52.04,52,51.65,50.97,20.33,24.76,0.00
7:19:20,19.8,13.5,49.5,0.8,51.79,51.92,52.03,52,51.65,50.98,20.32,24.74,0.00
7:19:30,19.8,13.5,49.5,0.8,51.84,51.94,52.02,51.99,51.63,50.97,20.30,24.72,0.00
7:19:40,19.8,13.5,49.4,0.8,51.87,51.96,52.04,52,51.64,50.99,20.31,24.74,0.00
7:19:50,19.8,13.5,49.3,0.8,51.87,51.95,52.04,52.01,51.64,50.98,20.30,24.74,0.00
7:20:00,19.8,13.4,49.1,0.8,51.72,51.93,52.02,51.99,51.63,50.97,20.28,24.71,0.00
7:20:10,19.8,13.4,49.2,0.8,51.81,51.96,52.04,52,51.64,50.97,20.28,24.72,0.00
7:20:20,19.8,13.4,49.0,0.8,51.87,51.94,52.03,52.01,51.63,50.97,20.27,24.71,0.00
7:20:30,19.8,13.3,48.5,0.8,51.86,51.93,52.04,52,51.63,50.97,20.26,24.71,0.00
7:20:40,19.8,13.3,48.5,0.8,51.87,51.95,52.04,52.01,51.64,50.97,20.26,24.69,0.00
7:20:50,19.8,13.3,48.4,0.8,51.71,51.96,52.04,52.01,51.65,50.96,20.25,24.69,0.00
7:21:00,19.8,13.3,48.3,0.8,51.78,51.96,52.05,51.99,51.65,50.97,20.24,24.68,0.00
7:21:10,19.8,13.3,48.5,0.8,51.72,51.92,52.03,51.98,51.63,50.94,20.23,24.67,0.00
7:21:20,19.8,13.3,48.3,0.8,51.85,51.92,52.02,51.99,51.64,50.95,20.22,24.67,0.00
7:21:30,19.8,13.3,48.4,0.8,51.72,51.91,52.05,51.98,51.65,50.94,20.22,24.67,0.00
7:21:40,19.8,13.3,48.4,0.8,51.77,51.93,52.02,51.98,51.64,50.91,20.21,24.65,0.00
7:21:50,19.8,13.3,48.5,0.8,51.85,51.93,52.02,51.98,51.65,50.9,20.19,24.65,0.00
7:22:00,19.8,13.3,48.4,0.8,51.87,51.93,52.03,51.98,51.65,50.89,20.19,24.63,0.00
7:22:10,19.8,13.3,48.5,0.8,51.8,51.92,52.02,51.97,51.63,50.88,20.18,24.62,0.00
7:22:20,19.8,13.3,48.4,0.8,51.8,51.94,52.02,51.97,51.63,50.89,20.17,24.62,0.00
7:22:30,19.8,13.4,48.6,0.8,51.79,51.95,52.02,51.97,51.63,50.89,20.16,24.61,0.00
7:22:40,19.8,13.4,48.5,0.8,51.82,51.95,52.03,51.98,51.64,50.91,20.16,24.61,0.00
7:22:50,19.9,13.4,48.5,0.8,51.85,51.95,52.02,51.98,51.63,50.92,20.15,24.6,0.00
7:23:00,19.9,13.4,48.4,0.8,51.68,51.93,52.03,52,51.63,50.92,20.15,24.6,0.00
7:23:10,19.9,13.4,48.6,0.8,51.86,51.93,52.03,51.98,51.63,50.93,20.13,24.6,0.00
7:23:20,19.9,13.4,48.6,0.8,51.82,51.92,52.01,51.98,51.63,50.91,20.12,24.58,0.00
7:23:30,19.9,13.4,48.6,0.8,51.75,51.91,52.01,51.99,51.62,50.91,20.12,24.58,0.00
7:23:40,19.9,13.4,48.7,0.8,51.81,51.92,52.01,51.99,51.63,50.9,20.11,24.58,0.00
7:23:50,19.9,13.4,48.6,0.8,51.73,51.91,52.02,51.99,51.64,50.89,20.10,24.58,0.00
7:24:00,19.9,13.4,48.7,0.8,51.8,51.91,52.01,51.99,51.63,50.88,20.09,24.56,0.00
7:24:10,19.9,13.4,48.8,0.8,51.86,51.92,52.02,51.98,51.64,50.89,20.10,24.57,0.00
7:24:20,19.9,13.4,48.8,0.8,51.85,51.9,52.02,51.97,51.63,50.87,20.08,24.56,0.00
7:24:30,19.9,13.4,48.7,0.8,51.9,51.92,52.03,51.97,51.64,50.88,20.07,24.55,0.00
7:24:40,19.9,13.4,48.8,0.8,51.91,51.93,52.01,51.96,51.63,50.87,20.07,24.54,0.00
7:24:50,19.9,13.4,48.9,0.8,51.83,51.94,52.02,51.97,51.64,50.88,20.07,24.55,0.00
7:25:00,19.9,13.4,48.8,0.8,51.78,51.93,52.02,51.97,51.63,50.86,20.05,24.53,0.00
7:25:10,19.8,13.4,48.9,0.8,51.77,51.91,52.02,51.97,51.64,50.88,20.05,24.54,0.00
7:25:20,19.8,13.4,49.0,0.8,51.82,51.92,52.01,51.97,51.63,50.88,20.04,24.52,0.00
7:25:30,19.8,13.4,49.1,0.8,51.91,51.93,52.02,51.97,51.63,50.88,20.04,24.52,0.00
7:25:40,19.8,13.4,49.1,0.8,51.91,51.91,52.01,51.96,51.62,50.88,20.02,24.51,0.00
7:25:50,19.8,13.4,49.5,0.8,51.91,51.92,52.01,51.96,51.63,50.86,20.02,24.52,0.00
7:26:00,19.8,13.5,49.5,0.8,51.89,51.92,52.01,51.96,51.63,50.86,20.01,24.51,0.00
7:26:10,19.8,13.5,49.6,0.8,51.86,51.93,52.01,51.95,51.62,50.86,20.00,24.5,0.00
7:26:20,19.8,13.5,49.5,0.8,51.83,51.94,52.01,51.96,51.63,50.85,20.00,24.49,0.00
7:26:30,19.8,13.5,49.5,0.8,51.86,51.94,52.01,51.97,51.63,50.85,19.99,24.5,0.00
7:26:40,19.8,13.5,49.5,0.8,51.84,51.92,52.01,51.96,51.62,50.84,19.98,24.47,0.00
7:26:50,19.9,13.5,49.6,0.8,51.72,51.95,52.02,51.97,51.63,50.84,19.98,24.49,0.00
7:27:00,19.9,13.5,49.5,0.8,51.61,51.95,52.02,51.97,51.62,50.83,19.98,24.47,0.00
7:27:10,19.9,13.5,49.4,0.8,51.7,51.95,52.02,51.97,51.63,50.83,19.97,24.49,0.00
7:27:20,19.8,13.5,49.4,0.8,51.78,51.94,52,51.96,51.62,50.82,19.96,24.46,0.00
7:27:30,19.9,13.5,49.4,0.8,51.83,51.94,52.02,51.97,51.63,50.82,19.95,24.47,0.00
7:27:40,19.9,13.5,49.5,0.8,51.75,51.94,52.02,51.96,51.63,50.82,19.94,24.44,0.00
7:27:50,19.9,13.5,49.3,0.8,51.76,51.94,52.02,51.95,51.63,50.82,19.93,24.46,0.00
7:28:00,19.9,13.5,49.3,0.8,51.76,51.94,52.02,51.95,51.63,50.82,19.93,24.46,0.00
7:28:10,19.9,13.5,49.5,0.8,51.88,51.93,52.01,51.94,51.61,50.82,19.93,24.44,0.00
7:28:20,19.9,13.5,49.4,0.8,51.82,51.93,52.02,51.95,51.63,50.82,19.92,24.44,0.00
7:28:30,19.9,13.5,49.5,0.8,51.84,51.93,52.02,51.95,51.63,50.83,19.91,24.43,0.00
7:28:40,19.9,13.5,49.5,0.8,51.9,51.93,52.02,51.95,51.64,50.84,19.91,24.44,0.00
7:28:50,19.9,13.5,49.5,0.8,51.91,51.93,52,51.94,51.63,50.82,19.89,24.43,0.00
7:29:00,19.9,13.5,49.6,0.8,51.85,51.91,52.01,51.95,51.62,50.81,19.90,24.42,0.00
7:29:10,19.9,13.5,49.6,0.8,51.93,51.93,52.01,51.94,51.62,50.81,19.89,24.43,0.00
7:29:20,19.9,13.5,49.6,0.8,51.93,51.94,52,51.94,51.62,50.8,19.89,24.4,0.00
7:29:30,19.9,13.5,49.7,0.8,51.9,51.93,52.02,51.95,51.61,50.8,19.88,24.42,0.00
7:29:40,19.9,13.6,49.8,0.8,51.87,51.92,52.01,51.94,51.62,50.79,19.87,24.41,0.00
7:29:50,19.8,13.5,49.8,0.8,51.76,51.92,52,51.94,51.62,50.79,19.86,24.4,0.00
7:30:00,19.8,13.6,50.0,0.8,51.82,51.92,52,51.94,51.62,50.78,19.86,24.4,0.00
7:30:10,19.8,13.6,50.2,0.8,51.8,51.91,51.99,51.93,51.61,50.78,19.85,24.38,0.00
7:30:20,19.8,13.7,50.8,0.8,51.75,51.92,52.01,51.94,51.61,50.76,19.85,24.39,0.00
7:30:30,19.8,13.7,50.9,0.8,51.85,51.93,52.01,51.94,51.62,50.76,19.84,24.39,0.00
7:30:40,19.8,13.7,51.0,0.8,51.83,51.92,52.01,51.95,51.62,50.76,19.83,24.38,0.00
7:30:50,19.8,13.6,50.7,0.8,51.83,51.91,52,51.96,51.62,50.76,19.83,24.38,0.00
7:31:00,19.8,13.7,50.7,0.8,51.84,51.91,52,51.95,51.6,50.75,19.81,24.38,0.00
7:31:10,19.9,13.7,50.6,0.8,51.91,51.92,52.01,51.97,51.62,50.76,19.82,24.37,0.00
7:31:20,19.9,13.7,50.7,0.8,51.92,51.91,52,51.96,51.61,50.76,19.82,24.36,0.00
7:31:30,19.9,13.7,50.6,0.8,51.93,51.91,52,51.95,51.61,50.76,19.80,24.36,0.00
7:31:40,19.9,13.7,50.5,0.8,51.95,51.92,52,51.95,51.62,50.76,19.80,24.36,0.00
7:31:50,19.9,13.7,50.6,0.8,51.79,51.92,52.01,51.96,51.61,50.76,19.80,24.36,0.00
7:32:00,19.9,13.7,50.6,0.8,51.91,51.91,51.99,51.94,51.6,50.75,19.78,24.34,0.00
7:32:10,19.9,13.7,50.7,0.8,51.88,51.92,51.99,51.93,51.61,50.76,19.78,24.35,0.00
7:32:20,19.9,13.7,50.6,0.8,51.85,51.92,52,51.94,51.62,50.76,19.78,24.34,0.00
7:32:30,19.9,13.7,50.5,0.8,51.84,51.92,52.01,51.94,51.62,50.76,19.77,24.35,0.00
7:32:40,19.9,13.7,50.5,0.8,51.86,51.91,52,51.93,51.62,50.75,19.77,24.34,0.00
7:32:50,19.9,13.6,50.4,0.8,51.89,51.91,52,51.93,51.61,50.74,19.76,24.34,0.00
7:33:00,19.9,13.6,50.4,0.8,51.89,51.91,52,51.93,51.61,50.74,19.76,24.34,0.00
7:33:10,19.9,13.7,50.3,0.8,51.85,51.91,52,51.93,51.61,50.74,19.75,24.32,0.00
7:33:20,19.9,13.7,50.5,0.8,51.82,51.92,51.99,51.94,51.61,50.73,19.74,24.32,0.00
7:33:30,19.9,13.7,50.5,0.8,51.87,51.91,51.99,51.92,51.62,50.73,19.74,24.32,0.00
7:33:40,19.9,13.7,50.7,0.8,51.88,51.91,52.01,51.93,51.62,50.73,19.74,24.32,0.00
7:33:50,19.9,13.7,50.8,0.8,51.9,51.9,51.99,51.93,51.61,50.73,19.72,24.31,0.00
7:34:00,19.9,13.8,51.1,0.8,51.87,51.91,51.99,51.93,51.61,50.72,19.72,24.3,0.00
7:34:10,19.9,13.8,51.1,0.8,51.89,51.92,52,51.93,51.61,50.72,19.71,24.31,0.00
7:34:20,19.9,13.8,50.9,0.8,51.92,51.91,51.99,51.93,51.61,50.72,19.71,24.3,0.00
7:34:30,19.9,13.7,51.1,0.8,51.87,51.92,52,51.93,51.61,50.71,19.70,24.31,0.00
7:34:40,19.8,13.7,51.2,0.8,51.88,51.92,51.99,51.93,51.61,50.69,19.70,24.3,0.00
7:34:50,19.8,13.7,51.2,0.8,51.82,51.91,51.99,51.94,51.62,50.7,19.70,24.3,0.00
7:35:00,19.8,13.7,51.4,0.8,51.82,51.9,51.99,51.92,51.6,50.68,19.69,24.29,0.00
7:35:10,19.8,13.7,51.3,0.8,51.69,51.9,51.99,51.94,51.62,50.68,19.69,24.3,0.00
7:35:20,19.8,13.7,51.6,0.8,51.78,51.91,52,51.93,51.61,50.7,19.68,24.3,0.00
7:35:30,19.8,13.7,51.7,0.8,51.87,51.91,51.99,51.93,51.61,50.69,19.67,24.27,0.00
7:35:40,19.8,13.7,51.8,0.8,51.87,51.91,51.99,51.92,51.61,50.69,19.68,24.28,0.00
7:35:50,19.8,13.7,51.6,0.8,51.87,51.92,52,51.92,51.61,50.7,19.67,24.29,0.00
7:36:00,19.8,13.7,51.5,0.8,51.87,51.91,51.99,51.93,51.6,50.68,19.66,24.27,0.00
7:36:10,19.8,13.7,51.4,0.8,51.69,51.91,51.98,51.91,51.6,50.68,19.65,24.27,0.00
7:36:20,19.9,13.8,51.4,0.8,51.81,51.91,51.99,51.92,51.6,50.7,19.64,24.28,0.00
7:36:30,19.9,13.8,51.3,0.8,51.86,51.91,52,51.93,51.61,50.69,19.65,24.27,0.00
7:36:40,19.9,13.8,51.4,0.8,51.84,51.89,51.99,51.92,51.6,50.68,19.64,24.26,0.00
7:36:50,19.9,13.8,51.2,0.8,51.73,51.9,51.98,51.92,51.6,50.68,19.63,24.26,0.00
7:37:00,20.0,13.8,51.2,0.8,51.76,51.89,51.97,51.92,51.59,50.68,19.63,24.25,0.00
7:37:10,20.0,13.9,51.3,0.8,51.88,51.87,51.97,51.92,51.61,50.68,19.63,24.25,0.00
7:37:20,20.0,13.8,51.1,0.8,51.91,51.86,51.98,51.91,51.59,50.67,19.61,24.24,0.00
7:37:30,20.0,13.9,51.3,0.8,51.92,51.87,51.97,51.91,51.6,50.67,19.61,24.25,0.00
7:37:40,20.0,13.9,51.3,0.8,51.85,51.87,51.97,51.9,51.6,50.66,19.60,24.24,0.00
7:37:50,20.0,13.9,51.4,0.8,51.84,51.88,51.97,51.91,51.6,50.66,19.59,24.24,0.00
7:38:00,20.0,13.9,51.5,0.8,51.79,51.9,51.97,51.92,51.61,50.65,19.59,24.25,0.00
7:38:10,20.1,14.0,51.7,0.8,51.82,51.91,51.97,51.91,51.6,50.63,19.60,24.24,0.00
7:38:20,20.1,14.0,51.6,0.8,51.74,51.9,51.97,51.91,51.6,50.63,19.58,24.24,0.00
7:38:30,20.1,14.0,51.7,0.8,51.73,51.91,51.98,51.91,51.59,50.62,19.58,24.22,0.00
7:38:40,20.1,14.0,51.9,0.8,51.77,51.9,51.97,51.92,51.6,50.62,19.57,24.24,0.00
7:38:50,20.1,14.0,51.9,0.8,51.65,51.91,51.98,51.92,51.61,50.63,19.58,24.23,0.00
7:39:00,20.1,14.0,52.1,0.8,51.67,51.91,51.97,51.91,51.6,50.61,19.57,24.23,0.00
7:39:10,20.0,13.9,51.6,0.8,51.72,51.9,51.97,51.92,51.61,50.61,19.57,24.23,0.00
7:39:20,20.0,14.0,51.9,0.8,51.71,51.88,51.97,51.91,51.59,50.61,19.56,24.23,0.00
7:39:30,20.0,13.9,51.5,0.8,51.78,51.89,51.98,51.92,51.6,50.64,19.56,24.25,0.00
7:39:40,20.0,13.9,51.4,0.8,51.78,51.88,51.97,51.91,51.61,50.64,19.55,24.23,0.00
7:39:50,20.0,13.8,51.2,0.8,51.8,51.89,51.99,51.92,51.61,50.65,19.55,24.23,0.00
7:40:00,19.9,13.8,51.3,0.8,51.81,51.86,51.97,51.92,51.6,50.63,19.55,24.23,0.00
7:40:10,19.9,13.8,51.2,0.8,51.73,51.9,51.99,51.92,51.62,50.64,19.54,24.24,0.00
7:40:20,19.9,13.8,51.1,0.8,51.81,51.89,51.97,51.9,51.59,50.62,19.53,24.21,0.00
7:40:30,19.9,13.8,51.0,0.8,51.86,51.9,51.97,51.91,51.61,50.63,19.53,24.23,0.00
7:40:40,19.9,13.7,50.8,0.8,51.83,51.91,51.97,51.91,51.6,50.62,19.52,24.23,0.00
7:40:50,19.9,13.7,50.7,0.8,51.82,51.9,51.97,51.9,51.6,50.61,19.52,24.22,0.00
7:41:00,19.9,13.7,50.6,0.8,51.86,51.9,51.96,51.9,51.6,50.61,19.52,24.22,0.00
7:41:10,19.9,13.6,50.4,0.8,51.85,51.87,51.98,51.91,51.61,50.61,19.51,24.22,0.00
7:41:20,19.9,13.6,50.4,0.8,51.79,51.86,51.97,51.9,51.6,50.6,19.50,24.21,0.00
7:41:30,19.9,13.6,50.5,0.8,51.63,51.86,51.97,51.9,51.6,50.6,19.50,24.21,0.00
7:41:40,19.8,13.6,50.6,0.8,51.6,51.89,51.96,51.9,51.6,50.59,19.50,24.21,0.00
7:41:50,19.8,13.6,50.4,0.8,51.64,51.86,51.96,51.9,51.59,50.59,19.49,24.2,0.00
7:42:00,19.8,13.6,50.3,0.8,51.74,51.87,51.95,51.9,51.59,50.57,19.48,24.19,0.00
7:42:10,19.8,13.5,50.0,0.8,51.72,51.88,51.98,51.92,51.6,50.59,19.48,24.21,0.00
7:42:20,19.8,13.5,49.9,0.8,51.81,51.88,51.94,51.89,51.58,50.57,19.47,24.18,0.00
7:42:30,19.9,13.6,49.9,0.8,51.76,51.89,51.97,51.9,51.6,50.58,19.47,24.2,0.00
7:42:40,19.9,13.6,49.9,0.8,51.77,51.86,51.95,51.89,51.59,50.56,19.46,24.18,0.00
7:42:50,19.9,13.6,49.9,0.8,51.76,51.86,51.96,51.9,51.59,50.57,19.46,24.19,0.00
7:43:00,20.0,13.6,49.8,0.8,51.73,51.87,51.96,51.89,51.58,50.57,19.46,24.18,0.00
7:43:10,20.0,13.7,50.1,0.8,51.78,51.88,51.96,51.9,51.59,50.57,19.45,24.19,0.00
7:43:20,20.0,13.7,50.0,0.8,51.81,51.86,51.96,51.9,51.6,50.58,19.45,24.18,0.00
7:43:30,20.0,13.7,49.9,0.8,51.8,51.86,51.96,51.88,51.57,50.55,19.44,24.17,0.00
7:43:40,20.0,13.7,50.0,0.8,51.85,51.87,51.97,51.9,51.6,50.56,19.44,24.19,0.00
7:43:50,20.0,13.7,49.8,0.8,51.88,51.89,51.97,51.9,51.6,50.56,19.44,24.18,0.00
7:44:00,20.0,13.7,49.7,0.8,51.77,51.88,51.95,51.89,51.59,50.56,19.43,24.17,0.00
7:44:10,20.0,13.7,49.6,0.8,51.71,51.87,51.95,51.88,51.58,50.55,19.42,24.17,0.00
7:44:20,20.0,13.6,49.2,0.8,51.8,51.89,51.96,51.89,51.59,50.56,19.42,24.18,0.00
7:44:30,20.0,13.6,48.9,0.8,51.79,51.87,51.96,51.89,51.59,50.55,19.42,24.17,0.00
7:44:40,20.0,13.6,49.0,0.8,51.81,51.87,51.96,51.89,51.59,50.55,19.42,24.17,0.00
7:44:50,20.0,13.5,48.7,0.8,51.76,51.87,51.94,51.89,51.58,50.53,19.41,24.16,0.00
7:45:00,20.0,13.5,48.8,0.8,51.76,51.87,51.95,51.88,51.58,50.53,19.40,24.17,0.00
7:45:10,20.0,13.5,48.8,0.8,51.82,51.88,51.95,51.88,51.58,50.54,19.40,24.17,0.00
7:45:20,19.9,13.5,48.7,0.8,51.81,51.86,51.95,51.89,51.58,50.54,19.39,24.17,0.00
7:45:30,19.9,13.4,48.5,0.8,51.81,51.86,51.95,51.9,51.59,50.55,19.40,24.17,0.00
7:45:40,19.9,13.4,48.5,0.8,51.83,51.87,51.95,51.88,51.58,50.53,19.38,24.16,0.00
7:45:50,19.9,13.4,48.4,0.8,51.85,51.88,51.96,51.89,51.59,50.54,19.40,24.17,0.00
7:46:00,19.9,13.4,48.4,0.8,51.85,51.87,51.94,51.88,51.58,50.52,19.38,24.16,0.00
7:46:10,19.9,13.4,48.3,0.8,51.82,51.87,51.95,51.88,51.57,50.52,19.37,24.16,0.00
7:46:20,19.9,13.4,48.3,0.8,51.85,51.87,51.95,51.88,51.58,50.52,19.38,24.16,0.00
7:46:30,19.9,13.4,48.4,0.8,51.87,51.87,51.95,51.89,51.58,50.52,19.37,24.16,0.00
7:46:40,19.9,13.4,48.4,0.8,51.91,51.87,51.95,51.89,51.59,50.51,19.37,24.16,0.00
7:46:50,19.8,13.3,48.3,0.8,51.91,51.87,51.96,51.89,51.58,50.5,19.36,24.15,0.00
