Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
7:47:00,19.8,13.3,48.4,0.8,51.86,51.86,51.95,51.89,51.58,50.5,19.36,24.17,0.00
7:47:10,19.8,13.3,48.4,0.8,51.8,51.85,51.95,51.88,51.57,50.51,19.35,24.16,0.00
7:47:20,19.8,13.3,48.5,0.8,51.84,51.85,51.95,51.89,51.58,50.51,19.35,24.16,0.00
7:47:30,19.8,13.3,48.3,0.8,51.83,51.86,51.95,51.88,51.58,50.51,19.35,24.16,0.00
7:47:40,19.8,13.3,48.3,0.8,51.78,51.86,51.96,51.88,51.57,50.5,19.34,24.16,0.00
7:47:50,19.8,13.3,48.3,0.8,51.79,51.86,51.95,51.88,51.57,50.51,19.33,24.15,0.00
7:48:00,19.8,13.3,48.2,0.8,51.78,51.87,51.95,51.88,51.58,50.5,19.34,24.15,0.00
7:48:10,19.8,13.3,48.1,0.8,51.89,51.86,51.94,51.87,51.57,50.49,19.33,24.14,0.00
7:48:20,19.9,13.3,48.2,0.8,51.89,51.86,51.94,51.88,51.57,50.5,19.32,24.14,0.00
7:48:30,19.9,13.4,48.2,0.8,51.8,51.86,51.94,51.87,51.58,50.5,19.32,24.14,0.00
7:48:40,19.9,13.4,48.3,0.8,51.88,51.86,51.94,51.88,51.57,50.49,19.32,24.14,0.00
7:48:50,20.0,13.5,48.4,0.8,51.89,51.86,51.94,51.88,51.59,50.49,19.32,24.15,0.00
7:49:00,20.0,13.5,48.5,0.8,51.87,51.87,51.94,51.88,51.58,50.48,19.32,24.15,0.00
7:49:10,20.0,13.5,48.5,0.8,51.89,51.88,51.95,51.89,51.59,50.48,19.31,24.15,0.00
7:49:20,20.0,13.5,48.6,0.8,51.86,51.86,51.94,51.88,51.58,50.48,19.31,24.14,0.00
7:49:30,20.0,13.5,48.8,0.8,51.84,51.85,51.92,51.86,51.56,50.47,19.30,24.12,0.00
7:49:40,20.0,13.5,48.5,0.8,51.85,51.87,51.94,51.88,51.57,50.47,19.29,24.14,0.00
7:49:50,20.0,13.5,48.7,0.8,51.79,51.86,51.92,51.88,51.56,50.46,19.29,24.13,0.00
7:50:00,19.9,13.5,48.6,0.8,51.81,51.85,51.93,51.88,51.57,50.46,19.28,24.12,0.00
7:50:10,19.9,13.5,48.8,0.8,51.74,51.86,51.93,51.86,51.56,50.46,19.27,24.12,0.00
7:50:20,19.9,13.4,48.6,0.8,51.82,51.86,51.95,51.88,51.58,50.46,19.29,24.14,0.00
7:50:30,19.9,13.5,48.8,0.8,51.86,51.86,51.94,51.89,51.58,50.46,19.28,24.14,0.00
7:50:40,19.9,13.5,48.9,0.8,51.88,51.86,51.95,51.89,51.57,50.47,19.27,24.14,0.00
7:50:50,19.9,13.4,48.7,0.8,51.88,51.84,51.93,51.88,51.57,50.45,19.27,24.13,0.00
7:51:00,19.9,13.5,48.9,0.8,51.88,51.85,51.93,51.88,51.56,50.45,19.26,24.13,0.00
7:51:10,19.9,13.4,49.0,0.8,51.9,51.84,51.93,51.88,51.56,50.45,19.26,24.13,0.00
7:51:20,19.9,13.4,48.9,0.8,51.89,51.85,51.94,51.88,51.57,50.45,19.26,24.14,0.00
7:51:30,19.9,13.4,48.9,0.8,51.83,51.85,51.93,51.88,51.57,50.45,19.26,24.14,0.00
7:51:40,19.9,13.5,49.0,0.8,51.85,51.85,51.93,51.87,51.57,50.43,19.25,24.13,0.00
7:51:50,19.9,13.5,49.0,0.8,51.79,51.85,51.94,51.87,51.58,50.44,19.25,24.13,0.00
7:52:00,19.9,13.5,49.1,0.8,51.67,51.86,51.93,51.88,51.57,50.44,19.24,24.12,0.00
7:52:10,19.9,13.4,48.9,0.8,51.68,51.86,51.93,51.87,51.57,50.45,19.24,24.13,0.00
7:52:20,19.9,13.5,49.0,0.8,51.71,51.86,51.92,51.86,51.56,50.43,19.24,24.12,0.00
7:52:30,19.9,13.5,48.9,0.8,51.72,51.85,51.93,51.88,51.58,50.44,19.24,24.14,0.00
7:52:40,19.9,13.5,49.0,0.8,51.74,51.83,51.92,51.85,51.57,50.42,19.23,24.12,0.00
7:52:50,20.0,13.5,49.0,0.8,51.74,51.82,51.92,51.85,51.56,50.42,19.22,24.12,0.00
7:53:00,20.0,13.6,49.1,0.8,51.75,51.84,51.93,51.86,51.56,50.42,19.22,24.13,0.00
7:53:10,20.0,13.6,49.2,0.8,51.76,51.84,51.92,51.86,51.57,50.41,19.21,24.11,0.00
7:53:20,20.0,13.6,49.2,0.8,51.86,51.85,51.93,51.87,51.58,50.42,19.22,24.14,0.00
7:53:30,20.0,13.6,49.4,0.8,51.75,51.85,51.93,51.86,51.57,50.41,19.21,24.12,0.00
7:53:40,20.0,13.6,49.3,0.8,51.85,51.85,51.92,51.86,51.56,50.41,19.21,24.12,0.00
7:53:50,20.0,13.6,49.5,0.8,51.85,51.84,51.93,51.86,51.56,50.41,19.20,24.13,0.00
7:54:00,20.0,13.6,49.3,0.8,51.87,51.85,51.92,51.86,51.56,50.42,19.20,24.13,0.00
7:54:10,20.0,13.6,49.3,0.8,51.75,51.84,51.92,51.85,51.55,50.41,19.19,24.12,0.00
7:54:20,20.0,13.6,49.4,0.8,51.76,51.87,51.94,51.87,51.57,50.42,19.20,24.14,0.00
7:54:30,19.9,13.5,49.3,0.8,51.71,51.86,51.95,51.86,51.56,50.42,19.20,24.13,0.00
7:54:40,19.9,13.6,49.5,0.8,51.7,51.83,51.93,51.87,51.56,50.4,19.18,24.13,0.00
7:54:50,19.9,13.6,49.6,0.8,51.5,51.82,51.93,51.85,51.56,50.41,19.19,24.12,0.00
7:55:00,19.9,13.6,49.6,0.8,51.57,51.85,51.94,51.86,51.57,50.4,19.19,24.13,0.00
7:55:10,19.9,13.6,49.6,0.8,51.63,51.83,51.92,51.86,51.56,50.39,19.17,24.13,0.00
7:55:20,19.9,13.6,49.5,0.8,51.73,51.84,51.92,51.85,51.56,50.39,19.17,24.13,0.00
7:55:30,19.9,13.6,49.7,0.8,51.77,51.84,51.92,51.85,51.56,50.39,19.17,24.11,0.00
7:55:40,19.9,13.5,49.6,0.8,51.7,51.85,51.92,51.86,51.55,50.39,19.16,24.11,0.00
7:55:50,19.9,13.5,49.7,0.8,51.71,51.84,51.93,51.85,51.56,50.39,19.16,24.12,0.00
7:56:00,19.8,13.5,49.8,0.8,51.7,51.84,51.92,51.86,51.55,50.37,19.16,24.12,0.00
7:56:10,19.8,13.5,49.7,0.8,51.72,51.85,51.93,51.86,51.56,50.39,19.16,24.13,0.00
7:56:20,19.9,13.5,49.7,0.8,51.71,51.85,51.91,51.86,51.56,50.39,19.15,24.12,0.00
7:56:30,19.9,13.5,49.7,0.8,51.77,51.85,51.91,51.86,51.56,50.39,19.15,24.13,0.00
7:56:40,19.8,13.5,49.7,0.8,51.74,51.84,51.91,51.86,51.56,50.38,19.14,24.11,0.00
7:56:50,19.8,13.5,49.9,0.8,51.75,51.84,51.91,51.86,51.54,50.36,19.14,24.12,0.00
7:57:00,19.8,13.5,50.0,0.8,51.76,51.85,51.92,51.86,51.55,50.37,19.14,24.12,0.00
7:57:10,19.8,13.5,50.1,0.8,51.8,51.86,51.92,51.85,51.55,50.37,19.14,24.13,0.00
7:57:20,19.8,13.6,50.1,0.8,51.81,51.86,51.92,51.86,51.56,50.36,19.14,24.12,0.00
7:57:30,19.9,13.6,50.1,0.8,51.77,51.85,51.91,51.86,51.55,50.35,19.13,24.12,0.00
7:57:40,19.9,13.6,50.0,0.8,51.71,51.85,51.91,51.85,51.56,50.36,19.13,24.12,0.00
7:57:50,19.9,13.6,50.1,0.8,51.78,51.85,51.92,51.85,51.55,50.36,19.12,24.12,0.00
7:58:00,20.0,13.7,50.2,0.8,51.83,51.85,51.92,51.85,51.55,50.35,19.12,24.12,0.00
7:58:10,20.0,13.7,50.2,0.8,51.77,51.85,51.92,51.85,51.56,50.35,19.11,24.12,0.00
7:58:20,20.0,13.7,50.4,0.8,51.77,51.84,51.91,51.85,51.55,50.35,19.11,24.11,0.00
7:58:30,20.0,13.8,50.4,0.8,51.8,51.82,51.92,51.84,51.55,50.36,19.11,24.1,0.00
7:58:40,20.0,13.7,50.2,0.8,51.78,51.85,51.93,51.85,51.56,50.35,19.11,24.11,0.00
7:58:50,20.0,13.7,50.1,0.8,51.75,51.84,51.91,51.84,51.55,50.34,19.10,24.11,0.00
7:59:00,19.9,13.7,50.1,0.8,51.8,51.85,51.92,51.84,51.56,50.35,19.10,24.11,0.00
7:59:10,20.0,13.7,50.1,0.8,51.75,51.84,51.91,51.85,51.56,50.35,19.10,24.11,0.00
7:59:20,19.9,13.7,50.4,0.8,51.82,51.82,51.91,51.85,51.55,50.35,19.10,24.11,0.00
7:59:30,19.9,13.7,50.4,0.8,51.82,51.84,51.92,51.85,51.56,50.35,19.09,24.12,0.00
7:59:40,19.9,13.7,50.3,0.8,51.83,51.84,51.92,51.84,51.55,50.34,19.09,24.11,0.00
7:59:50,19.9,13.6,50.4,0.8,51.82,51.83,51.91,51.84,51.55,50.34,19.08,24.11,0.00
8:00:00,19.9,13.6,50.4,0.8,51.83,51.84,51.92,51.85,51.56,50.35,19.09,24.12,0.00
8:00:10,19.9,13.6,50.4,0.8,51.75,51.8,51.9,51.84,51.54,50.34,19.08,24.1,0.00
8:00:20,19.8,13.6,50.5,0.8,51.72,51.83,51.9,51.84,51.55,50.33,19.08,24.1,0.00
8:00:30,19.8,13.6,50.4,0.8,51.69,51.82,51.9,51.83,51.53,50.32,19.07,24.1,0.00
8:00:40,19.8,13.6,50.5,0.8,51.77,51.83,51.91,51.84,51.54,50.34,19.07,24.11,0.00
8:00:50,19.8,13.6,50.4,0.8,51.82,51.82,51.91,51.84,51.54,50.32,19.07,24.1,0.00
8:01:00,19.8,13.6,50.4,0.8,51.81,51.83,51.9,51.85,51.54,50.32,19.07,24.09,0.00
8:01:10,19.8,13.6,50.4,0.8,51.76,51.81,51.91,51.85,51.53,50.3,19.06,24.09,0.00
8:01:20,19.8,13.6,50.5,0.8,51.84,51.83,51.91,51.86,51.54,50.3,19.06,24.11,0.00
8:01:30,19.8,13.6,50.5,0.8,51.83,51.82,51.9,51.85,51.53,50.3,19.05,24.09,0.00
8:01:40,19.8,13.6,50.4,0.8,51.83,51.82,51.9,51.86,51.54,50.3,19.04,24.08,0.00
8:01:50,19.9,13.7,50.5,0.8,51.81,51.82,51.91,51.87,51.54,50.31,19.05,24.09,0.00
8:02:00,19.9,13.7,50.3,0.8,51.78,51.83,51.9,51.85,51.53,50.3,19.05,24.09,0.00
8:02:10,19.9,13.7,50.2,0.8,51.77,51.84,51.9,51.86,51.54,50.3,19.04,24.09,0.00
8:02:20,19.9,13.7,50.4,0.8,51.76,51.84,51.89,51.84,51.54,50.3,19.03,24.1,0.00
8:02:30,20.0,13.7,50.3,0.8,51.78,51.84,51.9,51.84,51.54,50.29,19.02,24.08,0.00
8:02:40,20.0,13.7,50.3,0.8,51.7,51.83,51.9,51.84,51.54,50.29,19.03,24.08,0.00
8:02:50,20.0,13.7,50.3,0.8,51.7,51.84,51.9,51.84,51.54,50.3,19.03,24.08,0.00
8:03:00,20.0,13.7,50.1,0.8,51.7,51.82,51.9,51.82,51.54,50.29,19.02,24.08,0.00
8:03:10,20.0,13.7,49.8,0.8,51.73,51.8,51.9,51.83,51.54,50.29,19.02,24.08,0.00
8:03:20,20.0,13.7,49.9,0.8,51.71,51.8,51.91,51.82,51.54,50.29,19.02,24.09,0.00
8:03:30,20.0,13.7,49.9,0.8,51.72,51.8,51.91,51.84,51.54,50.29,19.03,24.08,0.00
8:03:40,20.0,13.7,49.9,0.8,51.62,51.81,51.91,51.84,51.55,50.29,19.02,24.08,0.00
8:03:50,20.0,13.6,49.7,0.8,51.62,51.81,51.9,51.83,51.53,50.26,19.01,24.08,0.00
8:04:00,20.0,13.6,49.5,0.8,51.68,51.84,51.91,51.84,51.56,50.29,19.01,24.09,0.00
8:04:10,19.9,13.6,49.3,0.8,51.64,51.83,51.9,51.83,51.54,50.27,19.01,24.09,0.00
8:04:20,19.9,13.5,49.3,0.8,51.71,51.84,51.89,51.84,51.54,50.28,19.01,24.08,0.00
8:04:30,19.9,13.5,49.4,0.8,51.75,51.84,51.9,51.83,51.54,50.28,19.01,24.09,0.00
8:04:40,19.9,13.5,49.3,0.8,51.72,51.83,51.9,51.84,51.55,50.29,19.01,24.08,0.00
8:04:50,19.9,13.5,49.2,0.8,51.68,51.83,51.9,51.83,51.54,50.28,18.99,24.07,0.00
8:05:00,19.9,13.5,49.3,0.8,51.69,51.83,51.9,51.83,51.53,50.27,18.99,24.08,0.00
8:05:10,19.9,13.5,49.3,0.8,51.75,51.82,51.9,51.84,51.54,50.28,18.99,24.07,0.00
8:05:20,19.8,13.5,49.4,0.8,51.77,51.82,51.89,51.82,51.55,50.28,18.99,24.07,0.00
8:05:30,19.8,13.5,49.4,0.8,51.77,51.8,51.89,51.82,51.54,50.27,18.98,24.07,0.00
8:05:40,19.8,13.5,49.5,0.8,51.76,51.8,51.89,51.83,51.54,50.27,18.98,24.07,0.00
8:05:50,19.8,13.5,49.4,0.8,51.67,51.81,51.89,51.82,51.54,50.27,18.98,24.07,0.00
8:06:00,19.8,13.5,49.3,0.8,51.71,51.8,51.9,51.83,51.53,50.27,18.98,24.07,0.00
8:06:10,19.8,13.4,49.2,0.8,51.62,51.79,51.89,51.83,51.53,50.24,18.97,24.06,0.00
8:06:20,19.8,13.4,49.3,0.8,51.69,51.79,51.88,51.83,51.53,50.25,18.97,24.07,0.00
8:06:30,19.8,13.5,49.5,0.8,51.72,51.81,51.89,51.82,51.54,50.26,18.97,24.07,0.00
8:06:40,19.8,13.4,49.4,0.8,51.69,51.8,51.89,51.82,51.52,50.25,18.96,24.07,0.00
8:06:50,19.8,13.4,49.3,0.8,51.76,51.78,51.89,51.82,51.52,50.24,18.96,24.05,0.00
8:07:00,19.8,13.4,49.4,0.8,51.76,51.78,51.89,51.83,51.53,50.24,18.96,24.06,0.00
8:07:10,19.8,13.4,49.4,0.8,51.76,51.78,51.88,51.81,51.53,50.23,18.95,24.05,0.00
8:07:20,19.8,13.4,49.3,0.8,51.7,51.79,51.89,51.82,51.52,50.24,18.95,24.06,0.00
8:07:30,19.8,13.4,49.4,0.8,51.69,51.79,51.87,51.82,51.53,50.22,18.95,24.05,0.00
8:07:40,19.8,13.4,49.4,0.8,51.7,51.8,51.89,51.84,51.54,50.24,18.95,24.06,0.00
8:07:50,19.8,13.4,49.4,0.8,51.73,51.79,51.88,51.83,51.52,50.23,18.94,24.05,0.00
8:08:00,19.8,13.5,49.3,0.8,51.77,51.79,51.87,51.82,51.53,50.22,18.94,24.05,0.00
8:08:10,19.9,13.5,49.3,0.8,51.8,51.8,51.88,51.82,51.53,50.22,18.94,24.04,0.00
8:08:20,19.9,13.6,49.4,0.8,51.82,51.79,51.88,51.82,51.53,50.22,18.93,24.04,0.00
8:08:30,19.9,13.5,49.3,0.8,51.81,51.79,51.88,51.82,51.52,50.21,18.93,24.05,0.00
8:08:40,20.0,13.6,49.4,0.8,51.84,51.82,51.89,51.83,51.53,50.22,18.93,24.06,0.00
8:08:50,20.0,13.6,49.3,0.8,51.81,51.81,51.88,51.81,51.52,50.21,18.93,24.05,0.00
8:09:00,20.0,13.6,49.2,0.8,51.82,51.8,51.89,51.82,51.52,50.22,18.93,24.05,0.00
8:09:10,20.0,13.6,49.3,0.8,51.82,51.82,51.88,51.82,51.53,50.23,18.93,24.06,0.00
8:09:20,20.0,13.6,49.2,0.8,51.83,51.82,51.89,51.82,51.53,50.22,18.92,24.05,0.00
8:09:30,20.0,13.6,49.2,0.8,51.81,51.81,51.88,51.82,51.52,50.22,18.92,24.06,0.00
8:09:40,20.0,13.6,49.3,0.8,51.77,51.81,51.88,51.81,51.52,50.21,18.92,24.05,0.00
8:09:50,20.0,13.6,49.1,0.8,51.77,51.81,51.88,51.81,51.53,50.22,18.92,24.05,0.00
8:10:00,20.0,13.5,49.0,0.8,51.79,51.81,51.87,51.81,51.53,50.2,18.91,24.05,0.00
8:10:10,20.0,13.6,49.2,0.8,51.82,51.79,51.88,51.8,51.52,50.21,18.91,24.06,0.00
8:10:20,19.9,13.5,49.0,0.8,51.83,51.8,51.89,51.82,51.53,50.21,18.91,24.06,0.00
8:10:30,19.9,13.5,49.2,0.8,51.74,51.8,51.88,51.8,51.52,50.2,18.90,24.05,0.00
8:10:40,19.9,13.5,49.3,0.8,51.77,51.79,51.87,51.81,51.53,50.2,18.90,24.05,0.00
8:10:50,19.9,13.5,49.2,0.8,51.78,51.79,51.87,51.8,51.52,50.2,18.89,24.05,0.00
8:11:00,19.9,13.5,49.3,0.8,51.72,51.81,51.87,51.81,51.52,50.2,18.90,24.04,0.00
8:11:10,19.9,13.5,49.3,0.8,51.77,51.8,51.88,51.8,51.51,50.19,18.89,24.05,0.00
8:11:20,19.9,13.5,49.4,0.8,51.83,51.81,51.88,51.81,51.54,50.19,18.90,24.05,0.00
8:11:30,19.8,13.5,49.2,0.8,51.74,51.81,51.87,51.8,51.52,50.18,18.89,24.04,0.00
8:11:40,19.8,13.5,49.5,0.8,51.82,51.81,51.86,51.8,51.52,50.18,18.88,24.05,0.00
8:11:50,19.8,13.5,49.4,0.8,51.84,51.8,51.88,51.81,51.53,50.19,18.88,24.05,0.00
8:12:00,19.8,13.5,49.5,0.8,51.82,51.8,51.87,51.81,51.52,50.17,18.88,24.05,0.00
8:12:10,19.8,13.4,49.4,0.8,51.75,51.8,51.88,51.81,51.52,50.17,18.87,24.05,0.00
8:12:20,19.8,13.4,49.4,0.8,51.76,51.8,51.87,51.8,51.52,50.18,18.87,24.05,0.00
8:12:30,19.8,13.4,49.4,0.8,51.73,51.8,51.86,51.8,51.5,50.16,18.87,24.04,0.00
8:12:40,19.8,13.4,49.5,0.8,51.73,51.79,51.87,51.81,51.51,50.18,18.86,24.06,0.00
8:12:50,19.8,13.4,49.6,0.8,51.71,51.79,51.87,51.8,51.51,50.17,18.85,24.05,0.00
8:13:00,19.8,13.5,49.7,0.8,51.79,51.8,51.88,51.8,51.51,50.19,18.87,24.06,0.00
8:13:10,19.8,13.5,49.7,0.8,51.78,51.79,51.86,51.8,51.51,50.17,18.86,24.05,0.00
8:13:20,19.8,13.5,49.7,0.8,51.66,51.79,51.88,51.81,51.51,50.18,18.86,24.06,0.00
8:13:30,19.8,13.5,49.6,0.8,51.58,51.77,51.86,51.79,51.5,50.17,18.85,24.05,0.00
8:13:40,19.9,13.5,49.6,0.8,51.63,51.8,51.87,51.81,51.52,50.17,18.86,24.06,0.00
8:13:50,19.9,13.6,49.7,0.8,51.58,51.77,51.85,51.79,51.52,50.15,18.85,24.06,0.00
8:14:00,19.9,13.6,49.6,0.8,51.69,51.76,51.85,51.8,51.51,50.16,18.85,24.06,0.00
8:14:10,19.9,13.6,49.6,0.8,51.71,51.77,51.87,51.81,51.51,50.15,18.85,24.07,0.00
8:14:20,20.0,13.6,49.6,0.8,51.7,51.79,51.86,51.8,51.52,50.16,18.84,24.07,0.00
8:14:30,20.0,13.6,49.6,0.8,51.7,51.78,51.86,51.8,51.52,50.15,18.84,24.05,0.00
8:14:40,20.0,13.6,49.7,0.8,51.72,51.78,51.88,51.82,51.52,50.16,18.85,24.07,0.00
8:14:50,20.0,13.7,49.9,0.8,51.72,51.77,51.85,51.8,51.51,50.13,18.83,24.06,0.00
8:15:00,20.0,13.6,49.7,0.8,51.71,51.8,51.86,51.81,51.51,50.15,18.83,24.06,0.00
8:15:10,19.9,13.6,49.7,0.8,51.78,51.79,51.87,51.8,51.51,50.15,18.83,24.06,0.00
8:15:20,19.9,13.6,49.8,0.8,51.77,51.78,51.86,51.81,51.51,50.15,18.83,24.07,0.00
8:15:30,19.9,13.6,49.7,0.8,51.77,51.79,51.85,51.81,51.5,50.14,18.83,24.06,0.00
8:15:40,19.9,13.6,49.8,0.8,51.75,51.79,51.85,51.81,51.51,50.15,18.83,24.06,0.00
8:15:50,19.9,13.6,49.9,0.8,51.75,51.78,51.86,51.81,51.51,50.14,18.82,24.06,0.00
8:16:00,19.9,13.6,49.9,0.8,51.58,51.78,51.86,51.8,51.5,50.15,18.82,24.06,0.00
8:16:10,19.9,13.6,50.0,0.8,51.67,51.77,51.86,51.78,51.49,50.14,18.81,24.06,0.00
8:16:20,19.9,13.6,50.0,0.8,51.65,51.78,51.87,51.8,51.51,50.15,18.82,24.07,0.00
8:16:30,19.9,13.6,49.9,0.8,51.64,51.77,51.86,51.79,51.51,50.14,18.82,24.08,0.00
8:16:40,19.8,13.6,50.0,0.8,51.62,51.77,51.85,51.79,51.5,50.14,18.81,24.06,0.00
8:16:50,19.8,13.5,49.9,0.8,51.6,51.78,51.84,51.78,51.5,50.13,18.81,24.07,0.00
8:17:00,19.8,13.5,49.9,0.8,51.65,51.77,51.85,51.79,51.51,50.14,18.81,24.06,0.00
8:17:10,19.8,13.5,50.0,0.8,51.63,51.74,51.86,51.79,51.5,50.13,18.80,24.06,0.00
8:17:20,19.8,13.5,50.1,0.8,51.65,51.76,51.85,51.78,51.51,50.13,18.80,24.07,0.00
8:17:30,19.8,13.5,50.0,0.8,51.59,51.76,51.85,51.78,51.51,50.12,18.79,24.05,0.00
8:17:40,19.8,13.5,50.1,0.8,51.58,51.77,51.86,51.81,51.51,50.12,18.80,24.06,0.00
8:17:50,19.8,13.5,50.1,0.8,51.59,51.79,51.86,51.78,51.51,50.12,18.80,24.07,0.00
8:18:00,19.8,13.5,50.1,0.8,51.63,51.77,51.85,51.78,51.5,50.1,18.79,24.05,0.00
8:18:10,19.8,13.5,50.2,0.8,51.63,51.78,51.86,51.78,51.49,50.1,18.79,24.06,0.00
8:18:20,19.8,13.5,50.2,0.8,51.69,51.78,51.85,51.78,51.49,50.08,18.78,24.04,0.00
8:18:30,19.8,13.6,50.2,0.8,51.69,51.78,51.85,51.79,51.5,50.09,18.78,24.05,0.00
8:18:40,19.8,13.6,50.3,0.8,51.73,51.75,51.84,51.77,51.49,50.09,18.78,24.04,0.00
8:18:50,19.8,13.6,50.3,0.8,51.75,51.78,51.85,51.79,51.5,50.1,18.78,24.05,0.00
8:19:00,19.8,13.6,50.3,0.8,51.7,51.76,51.84,51.77,51.48,50.08,18.77,24.04,0.00
8:19:10,19.8,13.6,50.4,0.8,51.67,51.77,51.85,51.79,51.5,50.11,18.78,24.04,0.00
8:19:20,19.9,13.6,50.4,0.8,51.66,51.79,51.86,51.78,51.5,50.1,18.77,24.05,0.00
8:19:30,19.9,13.7,50.3,0.8,51.7,51.77,51.85,51.78,51.5,50.11,18.76,24.05,0.00
8:19:40,19.9,13.7,50.4,0.8,51.63,51.77,51.84,51.79,51.5,50.11,18.76,24.05,0.00
8:19:50,20.0,13.7,50.2,0.8,51.66,51.75,51.84,51.78,51.49,50.11,18.77,24.04,0.00
8:20:00,20.0,13.7,50.3,0.8,51.69,51.76,51.85,51.79,51.5,50.11,18.76,24.05,0.00
8:20:10,20.0,13.7,50.3,0.8,51.76,51.75,51.84,51.76,51.48,50.09,18.75,24.04,0.00
8:20:20,20.0,13.7,50.2,0.8,51.74,51.76,51.85,51.79,51.5,50.11,18.76,24.05,0.00
8:20:30,20.0,13.7,50.3,0.8,51.77,51.76,51.85,51.78,51.49,50.09,18.76,24.04,0.00
8:20:40,19.9,13.7,50.3,0.8,51.78,51.77,51.84,51.78,51.49,50.09,18.75,24.04,0.00
8:20:50,20.0,13.7,50.2,0.8,51.78,51.77,51.84,51.79,51.49,50.09,18.75,24.05,0.00
8:21:00,19.9,13.7,50.2,0.8,51.55,51.77,51.85,51.78,51.5,50.08,18.75,24.05,0.00
8:21:10,19.9,13.6,50.2,0.8,51.62,51.76,51.84,51.78,51.49,50.08,18.75,24.03,0.00
8:21:20,19.9,13.6,50.1,0.8,51.66,51.75,51.83,51.78,51.5,50.07,18.75,24.05,0.00
8:21:30,19.9,13.6,50.3,0.8,51.63,51.75,51.84,51.78,51.49,50.08,18.74,24.03,0.00
8:21:40,19.9,13.6,50.1,0.8,51.56,51.75,51.83,51.78,51.49,50.07,18.74,24.04,0.00
8:21:50,19.9,13.6,50.1,0.8,51.56,51.75,51.83,51.77,51.48,50.06,18.73,24.04,0.00
8:22:00,19.9,13.6,50.1,0.8,51.57,51.76,51.83,51.77,51.47,50.05,18.73,24.04,0.00
8:22:10,19.8,13.6,50.1,0.8,51.63,51.75,51.82,51.76,51.48,50.06,18.73,24.04,0.00
8:22:20,19.8,13.6,50.3,0.8,51.58,51.77,51.84,51.77,51.49,50.06,18.73,24.04,0.00
8:22:30,19.8,13.6,50.2,0.8,51.66,51.75,51.82,51.77,51.47,50.05,18.72,24.03,0.00
8:22:40,19.8,13.6,50.2,0.8,51.65,51.76,51.83,51.77,51.48,50.05,18.72,24.03,0.00
8:22:50,19.8,13.5,50.2,0.8,51.62,51.75,51.83,51.76,51.47,50.06,18.73,24.04,0.00
8:23:00,19.8,13.5,50.2,0.8,51.54,51.75,51.84,51.77,51.49,50.07,18.72,24.05,0.00
8:23:10,19.8,13.6,50.3,0.8,51.69,51.75,51.83,51.76,51.48,50.06,18.72,24.04,0.00
8:23:20,19.8,13.5,50.3,0.8,51.63,51.75,51.84,51.77,51.48,50.06,18.72,24.05,0.00
8:23:30,19.8,13.6,50.3,0.8,51.64,51.74,51.83,51.76,51.47,50.06,18.71,24.03,0.00
8:23:40,19.8,13.5,50.2,0.8,51.52,51.74,51.83,51.77,51.49,50.06,18.72,24.04,0.00
8:23:50,19.8,13.5,50.2,0.8,51.62,51.74,51.83,51.77,51.49,50.06,18.72,24.04,0.00
8:24:00,19.8,13.5,50.2,0.8,51.66,51.73,51.82,51.76,51.48,50.05,18.70,24.03,0.00
8:24:10,19.8,13.6,50.5,0.8,51.65,51.74,51.83,51.76,51.48,50.04,18.70,24.02,0.00
8:24:20,19.8,13.5,50.4,0.8,51.7,51.74,51.82,51.77,51.48,50.05,18.70,24.03,0.00
8:24:30,19.8,13.6,50.4,0.8,51.71,51.74,51.83,51.76,51.48,50.03,18.70,24.02,0.00
8:24:40,19.8,13.6,50.3,0.8,51.74,51.76,51.82,51.76,51.48,50.04,18.70,24.02,0.00
8:24:50,19.9,13.6,50.3,0.8,51.72,51.77,51.84,51.76,51.49,50.04,18.70,24.05,0.00
8:25:00,19.9,13.7,50.3,0.8,51.68,51.74,51.84,51.76,51.48,50.03,18.70,24.03,0.00
8:25:10,19.9,13.7,50.3,0.8,51.62,51.75,51.83,51.76,51.49,50.04,18.70,24.03,0.00
8:25:20,19.9,13.7,50.4,0.8,51.66,51.75,51.82,51.77,51.48,50.03,18.70,24.02,0.00
8:25:30,20.0,13.7,50.1,0.8,51.69,51.74,51.82,51.76,51.47,50.02,18.69,24.02,0.00
8:25:40,20.0,13.7,50.2,0.8,51.66,51.74,51.83,51.76,51.47,50.02,18.69,24.02,0.00
8:25:50,20.0,13.7,50.2,0.8,51.68,51.73,51.83,51.77,51.46,50.03,18.69,24.02,0.00
8:26:00,20.0,13.7,50.1,0.8,51.69,51.75,51.83,51.77,51.48,50.03,18.69,24.02,0.00
8:26:10,20.0,13.7,50.1,0.8,51.64,51.75,51.83,51.77,51.48,50.03,18.69,24.02,0.00
8:26:20,20.0,13.7,50.0,0.8,51.65,51.73,51.82,51.76,51.47,50.03,18.68,24.01,0.00
8:26:30,20.0,13.7,50.1,0.8,51.6,51.74,51.82,51.76,51.47,50.02,18.67,24.01,0.00
8:26:40,19.9,13.7,50.1,0.8,51.67,51.73,51.82,51.76,51.47,50.02,18.68,24.02,0.00
8:26:50,19.9,13.6,50.0,0.8,51.62,51.72,51.83,51.76,51.47,50.03,18.68,24.02,0.00
8:27:00,19.9,13.6,50.1,0.8,51.61,51.72,51.83,51.76,51.47,50.02,18.67,24.01,0.00
8:27:10,19.9,13.6,49.9,0.8,51.65,51.74,51.82,51.76,51.47,50.02,18.68,24.02,0.00
8:27:20,19.9,13.6,50.1,0.8,51.75,51.74,51.82,51.76,51.48,50.03,18.68,24.02,0.00
8:27:30,19.9,13.6,50.0,0.8,51.74,51.75,51.81,51.75,51.47,50.01,18.67,24.01,0.00
8:27:40,19.9,13.6,50.0,0.8,51.74,51.74,51.82,51.75,51.46,50,18.66,24.01,0.00
8:27:50,19.9,13.6,50.1,0.8,51.73,51.73,51.81,51.75,51.46,49.99,18.66,24,0.00
8:28:00,19.8,13.6,50.0,0.8,51.63,51.74,51.82,51.75,51.47,50.01,18.66,24.01,0.00
8:28:10,19.8,13.6,50.0,0.8,51.7,51.76,51.83,51.77,51.48,50.01,18.67,24.03,0.00
8:28:20,19.8,13.5,50.0,0.8,51.66,51.75,51.8,51.74,51.46,49.99,18.66,24,0.00
8:28:30,19.8,13.5,50.1,0.8,51.7,51.75,51.81,51.75,51.47,50,18.66,24.02,0.00
8:28:40,19.8,13.5,50.1,0.8,51.68,51.75,51.82,51.75,51.46,50,18.66,24.01,0.00
8:28:50,19.8,13.5,50.1,0.8,51.62,51.75,51.81,51.75,51.46,49.98,18.65,24.01,0.00
8:29:00,19.8,13.5,50.1,0.8,51.66,51.77,51.84,51.76,51.48,50,18.66,24.03,0.00
8:29:10,19.8,13.5,50.1,0.8,51.64,51.74,51.82,51.76,51.46,50,18.65,24.01,0.00
8:29:20,19.8,13.5,50.1,0.8,51.67,51.73,51.81,51.74,51.45,49.97,18.64,24,0.00
8:29:30,19.8,13.5,50.1,0.8,51.71,51.75,51.83,51.76,51.47,50,18.65,24.01,0.00
8:29:40,19.8,13.5,50.0,0.8,51.68,51.75,51.82,51.76,51.47,50,18.65,24,0.00
8:29:50,19.8,13.5,50.1,0.8,51.66,51.75,51.83,51.76,51.48,50,18.65,24.02,0.00
8:30:00,19.8,13.5,50.1,0.8,51.61,51.74,51.82,51.75,51.47,49.99,18.64,24.01,0.00
8:30:10,19.8,13.5,50.1,0.8,51.67,51.73,51.82,51.75,51.47,49.99,18.64,24.01,0.00
8:30:20,19.8,13.5,50.0,0.8,51.67,51.74,51.81,51.75,51.47,49.99,18.64,24,0.00
8:30:30,19.8,13.6,50.1,0.8,51.69,51.75,51.81,51.75,51.47,49.99,18.63,24,0.00
8:30:40,19.8,13.6,50.2,0.8,51.66,51.74,51.8,51.75,51.47,49.99,18.63,24,0.00
8:30:50,19.9,13.6,50.1,0.8,51.71,51.74,51.81,51.74,51.47,49.98,18.63,24.01,0.00
8:31:00,19.9,13.6,50.0,0.8,51.69,51.74,51.82,51.76,51.48,49.99,18.63,24.01,0.00
8:31:10,20.0,13.7,50.2,0.8,51.72,51.74,51.81,51.74,51.47,49.97,18.63,24,0.00
8:31:20,20.0,13.7,50.0,0.8,51.66,51.73,51.82,51.75,51.47,49.97,18.63,24.01,0.00
8:31:30,20.0,13.7,50.0,0.8,51.67,51.74,51.81,51.75,51.47,49.97,18.63,24.02,0.00
8:31:40,20.0,13.7,49.9,0.8,51.69,51.73,51.82,51.75,51.47,49.97,18.63,24.02,0.00
8:31:50,20.0,13.7,50.0,0.8,51.68,51.74,51.82,51.76,51.47,49.97,18.62,24.02,0.00
8:32:00,20.0,13.7,49.9,0.8,51.72,51.72,51.82,51.75,51.46,49.97,18.62,24.01,0.00
8:32:10,20.0,13.7,50.0,0.8,51.68,51.73,51.81,51.75,51.46,49.96,18.62,24.02,0.00
8:32:20,19.9,13.6,49.8,0.8,51.66,51.73,51.81,51.76,51.45,49.95,18.61,24.01,0.00
8:32:30,19.9,13.6,49.9,0.8,51.63,51.73,51.81,51.75,51.45,49.95,18.61,24.02,0.00
8:32:40,19.9,13.6,49.8,0.8,51.67,51.74,51.8,51.76,51.46,49.96,18.61,24.01,0.00
8:32:50,19.9,13.6,49.9,0.8,51.68,51.74,51.8,51.74,51.46,49.96,18.61,24.02,0.00
8:33:00,19.9,13.6,49.9,0.8,51.62,51.75,51.81,51.75,51.45,49.96,18.62,24.02,0.00
8:33:10,19.9,13.6,49.8,0.8,51.63,51.74,51.81,51.75,51.46,49.95,18.61,24.03,0.00
8:33:20,19.8,13.5,49.8,0.8,51.57,51.73,51.81,51.73,51.46,49.96,18.61,24.03,0.00
8:33:30,19.8,13.5,49.9,0.8,51.54,51.72,51.8,51.73,51.44,49.94,18.60,24.02,0.00
8:33:40,19.8,13.5,49.9,0.8,51.63,51.74,51.81,51.74,51.46,49.97,18.60,24.04,0.00
8:33:50,19.8,13.5,49.9,0.8,51.65,51.71,51.79,51.72,51.45,49.95,18.59,24.02,0.00
8:34:00,19.8,13.5,50.0,0.8,51.68,51.73,51.8,51.73,51.45,49.95,18.60,24.03,0.00
8:34:10,19.8,13.5,49.9,0.8,51.7,51.73,51.81,51.73,51.45,49.95,18.60,24.03,0.00
8:34:20,19.8,13.5,50.0,0.8,51.7,51.73,51.8,51.72,51.45,49.94,18.59,24.03,0.00
8:34:30,19.8,13.5,49.9,0.8,51.72,51.72,51.8,51.73,51.45,49.94,18.59,24.02,0.00
8:34:40,19.8,13.5,50.1,0.8,51.74,51.72,51.79,51.73,51.44,49.93,18.59,24.03,0.00
8:34:50,19.8,13.5,49.9,0.8,51.74,51.74,51.81,51.73,51.45,49.94,18.59,24.04,0.00
8:35:00,19.8,13.5,49.9,0.8,51.74,51.73,51.8,51.73,51.46,49.93,18.58,24.04,0.00
8:35:10,19.8,13.5,49.9,0.8,51.68,51.73,51.79,51.72,51.45,49.93,18.59,24.04,0.00
8:35:20,19.8,13.5,49.9,0.8,51.71,51.73,51.8,51.74,51.46,49.93,18.59,24.03,0.00
8:35:30,19.8,13.5,49.9,0.8,51.7,51.74,51.8,51.75,51.46,49.93,18.59,24.04,0.00
8:35:40,19.8,13.5,50.0,0.8,51.75,51.73,51.81,51.74,51.45,49.93,18.59,24.04,0.00
8:35:50,19.8,13.5,50.0,0.8,51.72,51.72,51.81,51.72,51.45,49.92,18.58,24.03,0.00
8:36:00,19.7,13.5,50.1,0.8,51.63,51.71,51.79,51.73,51.44,49.92,18.57,24.02,0.00
8:36:10,19.7,13.5,50.0,0.8,51.67,51.72,51.8,51.73,51.45,49.93,18.57,24.03,0.00
8:36:20,19.8,13.5,50.0,0.8,51.58,51.72,51.79,51.73,51.44,49.92,18.57,24.03,0.00
8:36:30,19.8,13.6,50.0,0.8,51.69,51.71,51.8,51.73,51.46,49.93,18.58,24.03,0.00
8:36:40,19.9,13.6,50.1,0.8,51.7,51.7,51.81,51.73,51.45,49.93,18.57,24.02,0.00
8:36:50,19.9,13.6,50.1,0.8,51.67,51.69,51.79,51.72,51.44,49.92,18.56,24.02,0.00
8:37:00,19.9,13.6,50.0,0.8,51.69,51.72,51.79,51.72,51.45,49.93,18.56,24.03,0.00
8:37:10,20.0,13.7,50.0,0.8,51.68,51.72,51.8,51.73,51.45,49.94,18.56,24.04,0.00
8:37:20,20.0,13.7,50.0,0.8,51.66,51.7,51.79,51.72,51.44,49.92,18.56,24.03,0.00
8:37:30,19.9,13.6,49.9,0.8,51.63,51.69,51.81,51.73,51.45,49.93,18.57,24.03,0.00
8:37:40,20.0,13.7,50.0,0.8,51.65,51.7,51.8,51.74,51.45,49.92,18.57,24.05,0.00
8:37:50,20.0,13.7,50.0,0.8,51.6,51.7,51.8,51.73,51.45,49.93,18.56,24.04,0.00
8:38:00,19.9,13.6,50.0,0.8,51.62,51.69,51.79,51.74,51.44,49.92,18.56,24.03,0.00
8:38:10,19.9,13.6,49.9,0.8,51.68,51.7,51.8,51.73,51.45,49.92,18.56,24.04,0.00
8:38:20,19.9,13.6,49.9,0.8,51.66,51.72,51.82,51.74,51.45,49.92,18.56,24.04,0.00
8:38:30,19.9,13.6,50.0,0.8,51.61,51.71,51.8,51.72,51.43,49.89,18.56,24.03,0.00
8:38:40,19.9,13.6,49.9,0.8,51.56,51.72,51.8,51.72,51.43,49.91,18.54,24.02,0.00
8:38:50,19.9,13.6,50.0,0.8,51.6,51.72,51.8,51.73,51.44,49.9,18.55,24.04,0.00
8:39:00,19.9,13.6,50.0,0.8,51.6,51.72,51.8,51.73,51.44,49.9,18.55,24.04,0.00
8:39:10,19.9,13.6,49.8,0.8,51.6,51.73,51.79,51.72,51.44,49.9,18.54,24.03,0.00
8:39:20,19.9,13.6,50.0,0.8,51.68,51.72,51.79,51.72,51.43,49.88,18.54,24.03,0.00
8:39:30,19.9,13.6,49.8,0.8,51.56,51.7,51.79,51.71,51.43,49.88,18.54,24.02,0.00
8:39:40,19.8,13.5,49.9,0.8,51.54,51.7,51.78,51.71,51.43,49.88,18.54,24.01,0.00
8:39:50,19.8,13.5,49.9,0.8,51.56,51.72,51.79,51.72,51.44,49.89,18.54,24.04,0.00
8:40:00,19.8,13.5,49.9,0.8,51.61,51.72,51.78,51.71,51.44,49.89,18.53,24.03,0.00
8:40:10,19.8,13.5,50.0,0.8,51.65,51.72,51.78,51.72,51.45,49.89,18.53,24.03,0.00
8:40:20,19.8,13.5,49.9,0.8,51.62,51.7,51.78,51.72,51.44,49.89,18.53,24.02,0.00
8:40:30,19.8,13.5,50.0,0.8,51.64,51.7,51.78,51.71,51.44,49.89,18.53,24.02,0.00
8:40:40,19.8,13.5,50.1,0.8,51.62,51.68,51.78,51.71,51.44,49.89,18.53,24.01,0.00
8:40:50,19.8,13.5,50.1,0.8,51.54,51.69,51.78,51.71,51.43,49.89,18.53,24.02,0.00
8:41:00,19.9,13.6,50.0,0.8,51.64,51.71,51.78,51.72,51.45,49.89,18.53,24.03,0.00
8:41:10,19.9,13.6,50.1,0.8,51.61,51.7,51.78,51.71,51.43,49.88,18.52,24.01,0.00
8:41:20,19.9,13.6,50.0,0.8,51.61,51.69,51.78,51.71,51.43,49.88,18.52,24.02,0.00
8:41:30,19.9,13.6,49.9,0.8,51.67,51.7,51.78,51.71,51.43,49.88,18.52,24.02,0.00
8:41:40,19.9,13.6,50.0,0.8,51.64,51.69,51.78,51.71,51.42,49.87,18.51,24,0.00
8:41:50,20.0,13.7,50.1,0.8,51.61,51.7,51.77,51.71,51.42,49.87,18.52,24.01,0.00
8:42:00,20.0,13.7,49.9,0.8,51.62,51.71,51.78,51.72,51.43,49.88,18.52,24.02,0.00
8:42:10,20.0,13.7,49.9,0.8,51.56,51.7,51.77,51.71,51.41,49.87,18.51,24,0.00
8:42:20,20.0,13.7,49.9,0.8,51.56,51.7,51.77,51.71,51.41,49.87,18.51,24,0.00
8:42:30,20.0,13.7,49.9,0.8,51.53,51.69,51.78,51.71,51.42,49.85,18.51,24,0.00
8:42:40,20.0,13.7,49.9,0.8,51.56,51.7,51.79,51.72,51.43,49.86,18.52,24.01,0.00
8:42:50,20.0,13.6,49.7,0.8,51.6,51.68,51.78,51.72,51.43,49.87,18.51,24.02,0.00
8:43:00,19.9,13.6,49.8,0.8,51.42,51.68,51.78,51.71,51.42,49.86,18.51,24.01,0.00
8:43:10,19.9,13.6,49.7,0.8,51.51,51.69,51.77,51.71,51.42,49.85,18.50,24.01,0.00
8:43:20,19.9,13.6,49.8,0.8,51.58,51.68,51.76,51.71,51.42,49.85,18.51,24.01,0.00
8:43:30,19.9,13.6,49.8,0.8,51.65,51.69,51.77,51.71,51.42,49.85,18.51,24.01,0.00
8:43:40,19.9,13.6,49.8,0.8,51.51,51.7,51.76,51.72,51.43,49.84,18.50,24,0.00
8:43:50,19.9,13.6,49.8,0.8,51.45,51.71,51.77,51.71,51.42,49.86,18.50,24.01,0.00
8:44:00,19.9,13.6,49.9,0.8,51.52,51.7,51.77,51.7,51.42,49.84,18.50,24,0.00
8:44:10,19.8,13.5,49.9,0.8,51.6,51.69,51.77,51.71,51.43,49.86,18.50,24.01,0.00
8:44:20,19.8,13.5,49.9,0.8,51.59,51.69,51.78,51.7,51.42,49.84,18.50,24.01,0.00
8:44:30,19.8,13.5,49.8,0.8,51.66,51.7,51.78,51.71,51.44,49.85,18.50,24.01,0.00
8:44:40,19.8,13.5,49.9,0.8,51.69,51.68,51.77,51.71,51.42,49.85,18.49,24.01,0.00
8:44:50,19.8,13.5,49.9,0.8,51.69,51.68,51.76,51.69,51.41,49.84,18.49,24,0.00
8:45:00,19.8,13.5,50.0,0.8,51.67,51.69,51.76,51.69,51.41,49.84,18.49,23.99,0.00
8:45:10,19.8,13.5,50.1,0.8,51.7,51.7,51.77,51.7,51.43,49.84,18.49,24.01,0.00
8:45:20,19.8,13.5,50.0,0.8,51.69,51.7,51.76,51.69,51.42,49.83,18.49,23.99,0.00
8:45:30,19.8,13.5,50.0,0.8,51.7,51.71,51.76,51.7,51.42,49.82,18.49,24,0.00
8:45:40,19.8,13.5,50.1,0.8,51.72,51.71,51.77,51.71,51.43,49.84,18.49,24.01,0.00
8:45:50,19.8,13.5,50.0,0.8,51.72,51.7,51.76,51.7,51.42,49.83,18.48,23.99,0.00
8:46:00,19.8,13.5,49.9,0.8,51.68,51.68,51.77,51.69,51.42,49.84,18.48,24,0.00
8:46:10,19.8,13.5,50.0,0.8,51.64,51.69,51.76,51.71,51.42,49.84,18.48,24,0.00
8:46:20,19.8,13.5,50.0,0.8,51.67,51.69,51.76,51.7,51.42,49.84,18.48,24,0.00
8:46:30,19.8,13.6,50.1,0.8,51.64,51.7,51.77,51.71,51.43,49.85,18.49,24,0.00
8:46:40,19.9,13.6,50.0,0.8,51.61,51.7,51.77,51.71,51.43,49.85,18.49,24,0.00
8:46:50,19.9,13.6,50.1,0.8,51.65,51.68,51.76,51.69,51.42,49.83,18.47,23.99,0.00
8:47:00,19.9,13.7,50.1,0.8,51.65,51.64,51.75,51.69,51.41,49.83,18.47,23.99,0.00
8:47:10,20.0,13.7,50.1,0.8,51.61,51.65,51.76,51.69,51.42,49.83,18.48,23.99,0.00
8:47:20,20.0,13.7,50.2,0.8,51.62,51.67,51.75,51.7,51.42,49.83,18.47,23.99,0.00
8:47:30,20.0,13.7,50.1,0.8,51.65,51.67,51.76,51.69,51.41,49.82,18.47,23.99,0.00
8:47:40,20.0,13.7,50.0,0.8,51.67,51.67,51.76,51.69,51.41,49.81,18.47,23.98,0.00
8:47:50,20.0,13.7,50.1,0.8,51.66,51.67,51.76,51.69,51.42,49.83,18.47,24,0.00
8:48:00,20.0,13.6,49.9,0.8,51.64,51.69,51.76,51.7,51.41,49.82,18.47,23.99,0.00
8:48:10,19.9,13.6,49.9,0.8,51.66,51.7,51.76,51.7,51.41,49.82,18.47,24,0.00
8:48:20,19.9,13.6,49.9,0.8,51.7,51.7,51.78,51.71,51.42,49.81,18.47,24.01,0.00
8:48:30,19.9,13.6,49.9,0.8,51.71,51.69,51.76,51.7,51.41,49.8,18.46,24.01,0.00
8:48:40,19.9,13.6,50.0,0.8,51.64,51.69,51.76,51.7,51.41,49.81,18.46,24,0.00
8:48:50,19.9,13.6,49.8,0.8,51.6,51.67,51.76,51.68,51.4,49.8,18.46,23.99,0.00
8:49:00,19.9,13.6,50.0,0.8,51.59,51.69,51.76,51.69,51.42,49.8,18.46,24.01,0.00
8:49:10,19.9,13.6,49.9,0.8,51.63,51.69,51.75,51.69,51.4,49.8,18.45,23.99,0.00
8:49:20,19.8,13.5,49.9,0.8,51.54,51.69,51.75,51.69,51.4,49.81,18.46,24,0.00
8:49:30,19.9,13.6,49.9,0.8,51.54,51.68,51.74,51.67,51.4,49.79,18.45,24,0.00
8:49:40,19.8,13.5,49.9,0.8,51.56,51.7,51.75,51.69,51.41,49.81,18.45,24,0.00
8:49:50,19.8,13.5,49.9,0.8,51.6,51.66,51.76,51.68,51.4,49.8,18.45,24,0.00
8:50:00,19.8,13.5,49.9,0.8,51.54,51.66,51.75,51.67,51.41,49.8,18.45,23.99,0.00
8:50:10,19.8,13.5,49.9,0.8,51.53,51.67,51.75,51.69,51.41,49.81,18.45,24,0.00
8:50:20,19.8,13.5,49.9,0.8,51.53,51.66,51.74,51.69,51.41,49.81,18.45,23.99,0.00
8:50:30,19.8,13.5,50.0,0.8,51.57,51.64,51.74,51.68,51.4,49.8,18.44,23.99,0.00
8:50:40,19.8,13.5,49.9,0.8,51.58,51.65,51.74,51.68,51.4,49.78,18.44,23.99,0.00
8:50:50,19.8,13.5,50.0,0.8,51.49,51.63,51.72,51.68,51.39,49.77,18.43,23.99,0.00
8:51:00,19.8,13.5,50.1,0.8,51.51,51.66,51.75,51.68,51.4,49.79,18.44,23.99,0.00
8:51:10,19.8,13.5,49.9,0.8,51.6,51.67,51.74,51.69,51.41,49.81,18.44,24,0.00
8:51:20,19.8,13.5,50.0,0.8,51.57,51.67,51.75,51.68,51.41,49.79,18.44,24,0.00
8:51:30,19.8,13.5,49.9,0.8,51.58,51.67,51.74,51.68,51.4,49.8,18.43,24,0.00
8:51:40,19.8,13.5,50.1,0.8,51.52,51.68,51.75,51.67,51.39,49.79,18.43,24,0.00
8:51:50,19.8,13.5,50.0,0.8,51.56,51.67,51.75,51.68,51.4,49.78,18.43,24,0.00
8:52:00,19.8,13.5,50.1,0.8,51.58,51.67,51.74,51.69,51.41,49.79,18.43,24.01,0.00
8:52:10,19.9,13.6,50.0,0.8,51.52,51.66,51.74,51.68,51.4,49.79,18.43,24,0.00
8:52:20,19.9,13.6,50.0,0.8,51.57,51.63,51.75,51.67,51.39,49.78,18.43,24,0.00
8:52:30,19.9,13.6,50.1,0.8,51.61,51.65,51.75,51.68,51.41,49.79,18.44,24,0.00
8:52:40,19.9,13.6,50.0,0.8,51.48,51.64,51.75,51.68,51.4,49.78,18.42,24,0.00
8:52:50,20.0,13.7,50.0,0.8,51.41,51.65,51.74,51.67,51.39,49.75,18.42,23.99,0.00
8:53:00,20.0,13.7,49.9,0.8,51.53,51.65,51.74,51.67,51.39,49.77,18.43,24,0.00
8:53:10,20.0,13.7,50.0,0.8,51.58,51.65,51.73,51.68,51.39,49.76,18.42,23.99,0.00
8:53:20,20.0,13.7,50.0,0.8,51.56,51.65,51.74,51.67,51.4,49.77,18.41,24,0.00
8:53:30,19.9,13.6,50.0,0.8,51.56,51.66,51.74,51.68,51.39,49.77,18.41,23.99,0.00
8:53:40,19.9,13.6,50.0,0.8,51.61,51.67,51.73,51.66,51.38,49.77,18.41,23.99,0.00
8:53:50,20.0,13.6,49.9,0.8,51.63,51.66,51.74,51.68,51.4,49.77,18.42,24,0.00
8:54:00,19.9,13.6,50.0,0.8,51.66,51.66,51.74,51.67,51.39,49.76,18.42,24,0.00
8:54:10,19.9,13.6,49.9,0.8,51.65,51.67,51.74,51.68,51.39,49.76,18.41,24,0.00
8:54:20,19.9,13.6,49.9,0.8,51.67,51.66,51.74,51.66,51.39,49.75,18.41,24,0.00
8:54:30,19.9,13.6,49.9,0.8,51.69,51.66,51.74,51.67,51.39,49.75,18.40,24,0.00
8:54:40,19.9,13.6,50.0,0.8,51.62,51.67,51.74,51.68,51.4,49.75,18.41,24,0.00
8:54:50,19.8,13.5,49.8,0.8,51.6,51.66,51.74,51.67,51.4,49.75,18.41,24,0.00
8:55:00,19.8,13.5,49.9,0.8,51.55,51.66,51.74,51.66,51.39,49.75,18.40,24,0.00
8:55:10,19.8,13.5,49.9,0.8,51.62,51.64,51.73,51.66,51.39,49.74,18.40,24,0.00
8:55:20,19.8,13.6,50.0,0.8,51.57,51.64,51.74,51.67,51.4,49.76,18.40,24,0.00
8:55:30,19.9,13.6,49.9,0.8,51.56,51.66,51.74,51.67,51.39,49.76,18.40,24,0.00
8:55:40,19.8,13.6,50.0,0.8,51.63,51.67,51.74,51.68,51.4,49.77,18.41,24,0.00
8:55:50,19.8,13.5,49.9,0.8,51.6,51.65,51.73,51.67,51.39,49.76,18.41,24,0.00
8:56:00,19.8,13.5,49.9,0.8,51.55,51.66,51.72,51.68,51.39,49.76,18.40,24,0.00
8:56:10,19.8,13.5,50.0,0.8,51.51,51.63,51.72,51.67,51.39,49.75,18.40,23.99,0.00
8:56:20,19.8,13.5,49.9,0.8,51.57,51.63,51.72,51.66,51.38,49.74,18.40,23.99,0.00
8:56:30,19.8,13.5,49.9,0.8,51.57,51.64,51.72,51.67,51.39,49.75,18.40,23.99,0.00
8:56:40,19.8,13.5,50.0,0.8,51.57,51.64,51.73,51.66,51.39,49.74,18.40,24,0.00
8:56:50,19.8,13.5,50.0,0.8,51.58,51.64,51.73,51.67,51.39,49.74,18.39,23.99,0.00
8:57:00,19.8,13.5,50.1,0.8,51.52,51.64,51.73,51.67,51.38,49.74,18.39,24,0.00
8:57:10,19.8,13.5,50.0,0.8,51.51,51.65,51.73,51.67,51.39,49.75,18.40,24,0.00
8:57:20,19.8,13.5,50.1,0.8,51.62,51.65,51.74,51.67,51.39,49.73,18.39,24,0.00
8:57:30,19.8,13.5,50.1,0.8,51.56,51.63,51.73,51.66,51.38,49.74,18.39,23.99,0.00
8:57:40,19.8,13.5,50.0,0.8,51.64,51.63,51.73,51.68,51.39,49.73,18.38,23.99,0.00
8:57:50,19.8,13.5,50.1,0.8,51.62,51.65,51.73,51.66,51.39,49.73,18.39,24,0.00
8:58:00,19.8,13.6,50.1,0.8,51.63,51.65,51.72,51.65,51.37,49.71,18.38,23.99,0.00
8:58:10,19.8,13.6,50.0,0.8,51.57,51.66,51.72,51.65,51.38,49.73,18.39,23.99,0.00
8:58:20,19.9,13.6,50.1,0.8,51.47,51.66,51.73,51.66,51.38,49.73,18.38,24,0.00
8:58:30,19.9,13.6,50.1,0.8,51.48,51.65,51.73,51.66,51.37,49.73,18.38,23.99,0.00
8:58:40,19.9,13.6,50.1,0.8,51.51,51.65,51.73,51.66,51.37,49.73,18.38,24,0.00
8:58:50,19.9,13.6,50.0,0.8,51.53,51.64,51.72,51.66,51.38,49.73,18.38,23.99,0.00
8:59:00,19.9,13.6,50.0,0.8,51.33,51.64,51.72,51.65,51.37,49.72,18.38,23.98,0.00
8:59:10,20.0,13.7,50.0,0.8,51.4,51.63,51.73,51.65,51.37,49.72,18.38,23.99,0.00
8:59:20,19.9,13.6,49.9,0.8,51.41,51.63,51.72,51.65,51.38,49.72,18.37,23.99,0.00
8:59:30,19.9,13.6,50.0,0.8,51.42,51.63,51.72,51.66,51.39,49.72,18.38,23.99,0.00
8:59:40,19.9,13.6,49.9,0.8,51.53,51.62,51.72,51.65,51.39,49.71,18.37,24.01,0.00
8:59:50,19.9,13.6,49.9,0.8,51.35,51.63,51.73,51.66,51.39,49.72,18.38,24.01,0.00
9:00:00,19.9,13.6,49.9,0.8,51.24,51.63,51.72,51.66,51.38,49.7,18.37,24,0.00
9:00:10,19.9,13.6,49.9,0.8,51.29,51.62,51.71,51.65,51.39,49.71,18.37,23.99,0.00
9:00:20,19.8,13.6,50.0,0.8,51.34,51.62,51.73,51.67,51.39,49.72,18.37,24.01,0.00
9:00:30,19.8,13.5,49.9,0.8,51.43,51.6,51.71,51.64,51.38,49.7,18.37,24,0.00
9:00:40,19.8,13.5,49.8,0.8,51.51,51.6,51.71,51.64,51.38,49.72,18.37,24,0.00
9:00:50,19.8,13.5,49.9,0.8,51.45,51.61,51.71,51.64,51.38,49.71,18.37,23.99,0.00
9:01:00,19.8,13.5,49.9,0.8,51.49,51.64,51.7,51.66,51.37,49.71,18.37,24.01,0.00
9:01:10,19.8,13.5,49.9,0.8,51.53,51.63,51.7,51.65,51.37,49.71,18.36,23.99,0.00
9:01:20,19.8,13.5,49.9,0.8,51.53,51.63,51.69,51.65,51.37,49.71,18.36,24,0.00
9:01:30,19.8,13.5,50.0,0.8,51.51,51.64,51.72,51.66,51.37,49.71,18.36,24,0.00
9:01:40,19.8,13.5,50.1,0.8,51.56,51.64,51.71,51.66,51.37,49.71,18.36,24,0.00
9:01:50,19.8,13.5,50.0,0.8,51.57,51.63,51.71,51.65,51.37,49.71,18.36,24,0.00
9:02:00,19.8,13.5,49.9,0.8,51.42,51.63,51.71,51.65,51.37,49.7,18.36,23.99,0.00
9:02:10,19.8,13.5,50.0,0.8,51.43,51.62,51.71,51.65,51.37,49.7,18.36,24,0.00
9:02:20,19.8,13.5,49.9,0.8,51.42,51.62,51.71,51.63,51.37,49.7,18.36,24,0.00
9:02:30,19.8,13.5,49.9,0.8,51.5,51.64,51.71,51.65,51.37,49.71,18.36,24.01,0.00
9:02:40,19.8,13.5,50.0,0.8,51.52,51.65,51.71,51.66,51.37,49.71,18.35,24,0.00
9:02:50,19.8,13.6,50.0,0.8,51.54,51.65,51.72,51.65,51.38,49.7,18.35,24,0.00
9:03:00,19.9,13.6,49.9,0.8,51.49,51.63,51.72,51.65,51.38,49.71,18.36,24,0.00
9:03:10,19.9,13.6,49.9,0.8,51.49,51.63,51.72,51.65,51.38,49.71,18.36,24,0.00
9:03:20,19.9,13.6,49.9,0.8,51.63,51.62,51.71,51.65,51.37,49.68,18.35,23.99,0.00
9:03:30,19.9,13.6,50.0,0.8,51.56,51.63,51.72,51.65,51.37,49.68,18.34,23.99,0.00
9:03:40,20.0,13.6,49.9,0.8,51.53,51.62,51.7,51.65,51.37,49.68,18.35,23.99,0.00
9:03:50,19.9,13.6,50.0,0.8,51.58,51.63,51.71,51.64,51.37,49.67,18.35,23.99,0.00
9:04:00,19.9,13.6,49.9,0.8,51.65,51.64,51.72,51.65,51.38,49.68,18.35,23.99,0.00
9:04:10,20.0,13.7,49.9,0.8,51.62,51.63,51.7,51.64,51.37,49.66,18.34,23.98,0.00
9:04:20,19.9,13.6,49.9,0.8,51.59,51.65,51.71,51.65,51.37,49.68,18.34,23.99,0.00
9:04:30,19.9,13.6,49.8,0.8,51.61,51.65,51.7,51.64,51.36,49.66,18.34,23.99,0.00
9:04:40,19.9,13.6,49.8,0.8,51.63,51.63,51.71,51.64,51.37,49.68,18.34,23.99,0.00
9:04:50,19.9,13.6,49.8,0.8,51.62,51.63,51.71,51.64,51.37,49.68,18.34,23.98,0.00
9:05:00,19.9,13.6,49.8,0.8,51.63,51.62,51.71,51.64,51.36,49.68,18.34,23.99,0.00
9:05:10,19.9,13.6,49.9,0.8,51.65,51.63,51.71,51.64,51.36,49.67,18.34,23.98,0.00
9:05:20,19.8,13.5,49.9,0.8,51.67,51.62,51.7,51.64,51.36,49.68,18.33,23.98,0.00
9:05:30,19.8,13.5,49.7,0.8,51.65,51.62,51.7,51.63,51.37,49.68,18.33,23.98,0.00
9:05:40,19.8,13.5,49.7,0.8,51.65,51.62,51.71,51.64,51.37,49.68,18.33,23.97,0.00
9:05:50,19.8,13.5,49.8,0.8,51.62,51.63,51.69,51.63,51.36,49.69,18.33,23.98,0.00
9:06:00,19.8,13.5,49.7,0.8,51.66,51.64,51.71,51.64,51.37,49.69,18.34,23.99,0.00
9:06:10,19.8,13.5,49.9,0.8,51.66,51.64,51.7,51.63,51.36,49.68,18.33,23.98,0.00
9:06:20,19.8,13.5,49.8,0.8,51.59,51.63,51.7,51.63,51.36,49.66,18.33,23.98,0.00
9:06:30,19.8,13.5,49.7,0.8,51.64,51.64,51.72,51.65,51.36,49.68,18.33,23.98,0.00
9:06:40,19.8,13.5,49.8,0.8,51.63,51.61,51.7,51.63,51.36,49.66,18.33,23.97,0.00
9:06:50,19.8,13.5,49.8,0.8,51.63,51.61,51.71,51.63,51.35,49.67,18.33,23.97,0.00
9:07:00,19.8,13.5,49.8,0.8,51.62,51.62,51.71,51.63,51.36,49.65,18.32,23.98,0.00
9:07:10,19.8,13.5,49.9,0.8,51.6,51.61,51.69,51.62,51.36,49.63,18.32,23.96,0.00
9:07:20,19.8,13.5,49.9,0.8,51.56,51.63,51.71,51.64,51.37,49.64,18.33,23.99,0.00
9:07:30,19.8,13.5,50.1,0.8,51.59,51.62,51.7,51.63,51.36,49.64,18.32,23.98,0.00
9:07:40,19.8,13.5,49.9,0.8,51.58,51.63,51.7,51.63,51.36,49.64,18.32,23.97,0.00
9:07:50,19.8,13.5,49.9,0.8,51.6,51.62,51.7,51.62,51.36,49.65,18.32,23.96,0.00
9:08:00,19.9,13.6,50.0,0.8,51.59,51.62,51.7,51.62,51.35,49.64,18.31,23.97,0.00
9:08:10,19.9,13.6,49.9,0.8,51.6,51.62,51.69,51.64,51.36,49.65,18.32,23.97,0.00
9:08:20,19.9,13.6,50.0,0.8,51.57,51.62,51.7,51.64,51.35,49.65,18.32,23.97,0.00
9:08:30,20.0,13.7,49.9,0.8,51.61,51.63,51.7,51.63,51.36,49.66,18.33,23.97,0.00
9:08:40,20.0,13.7,49.9,0.8,51.62,51.63,51.7,51.64,51.35,49.66,18.32,23.98,0.00
9:08:50,20.0,13.6,49.8,0.8,51.61,51.61,51.7,51.62,51.34,49.65,18.31,23.97,0.00
9:09:00,20.0,13.6,49.9,0.8,51.63,51.61,51.69,51.63,51.35,49.66,18.32,23.96,0.00
9:09:10,20.0,13.7,49.8,0.8,51.59,51.6,51.69,51.63,51.34,49.65,18.31,23.97,0.00
9:09:20,20.0,13.7,49.9,0.8,51.56,51.62,51.7,51.63,51.37,49.66,18.32,23.97,0.00
9:09:30,20.0,13.6,49.8,0.8,51.57,51.63,51.69,51.64,51.35,49.65,18.31,23.97,0.00
9:09:40,19.9,13.6,49.7,0.8,51.57,51.62,51.69,51.63,51.35,49.64,18.31,23.96,0.00
9:09:50,19.9,13.6,49.9,0.8,51.51,51.62,51.68,51.62,51.35,49.64,18.31,23.96,0.00
9:10:00,19.9,13.6,49.7,0.8,51.57,51.61,51.69,51.62,51.34,49.64,18.31,23.96,0.00
9:10:10,19.9,13.6,49.9,0.8,51.58,51.61,51.69,51.62,51.35,49.64,18.31,23.97,0.00
9:10:20,19.9,13.6,49.8,0.8,51.53,51.6,51.68,51.62,51.35,49.64,18.31,23.95,0.00
9:10:30,19.9,13.6,49.9,0.8,51.54,51.6,51.69,51.63,51.36,49.64,18.31,23.97,0.00
9:10:40,19.9,13.6,49.9,0.8,51.5,51.59,51.69,51.62,51.35,49.62,18.30,23.96,0.00
9:10:50,19.8,13.5,49.9,0.8,51.49,51.61,51.69,51.64,51.35,49.64,18.30,23.96,0.00
9:11:00,19.8,13.5,49.8,0.8,51.35,51.6,51.68,51.63,51.35,49.62,18.30,23.97,0.00
9:11:10,19.8,13.5,49.8,0.8,51.51,51.6,51.71,51.65,51.36,49.64,18.31,23.97,0.00
9:11:20,19.8,13.5,49.9,0.8,51.51,51.6,51.7,51.64,51.36,49.63,18.30,23.98,0.00
9:11:30,19.8,13.5,49.9,0.8,51.47,51.6,51.67,51.63,51.35,49.62,18.30,23.97,0.00
9:11:40,19.8,13.5,50.0,0.8,51.52,51.6,51.67,51.62,51.33,49.6,18.30,23.98,0.00
9:11:50,19.8,13.5,50.1,0.8,51.57,51.59,51.69,51.63,51.34,49.63,18.30,23.98,0.00
9:12:00,19.7,13.5,50.0,0.8,51.58,51.58,51.68,51.62,51.34,49.62,18.30,23.96,0.00
9:12:10,19.8,13.5,50.1,0.8,51.55,51.6,51.69,51.63,51.35,49.63,18.30,23.98,0.00
9:12:20,19.7,13.5,50.1,0.8,51.53,51.58,51.68,51.61,51.34,49.61,18.29,23.97,0.00
9:12:30,19.7,13.5,50.2,0.8,51.53,51.59,51.69,51.62,51.35,49.62,18.30,23.97,0.00
9:12:40,19.7,13.5,50.1,0.8,51.32,51.61,51.69,51.61,51.34,49.63,18.29,23.98,0.00
9:12:50,19.7,13.5,50.1,0.8,51.39,51.6,51.68,51.61,51.33,49.61,18.28,23.97,0.00
9:13:00,19.8,13.5,50.0,0.8,51.53,51.59,51.69,51.62,51.35,49.62,18.29,23.98,0.00
9:13:10,19.8,13.5,50.2,0.8,51.52,51.6,51.67,51.61,51.34,49.61,18.29,23.97,0.00
9:13:20,19.8,13.5,50.2,0.8,51.59,51.6,51.68,51.61,51.34,49.61,18.29,23.97,0.00
9:13:30,19.8,13.6,50.1,0.8,51.53,51.61,51.69,51.62,51.33,49.61,18.29,23.98,0.00
9:13:40,19.9,13.6,50.1,0.8,51.36,51.61,51.67,51.61,51.34,49.61,18.29,23.97,0.00
9:13:50,19.9,13.6,50.1,0.8,51.46,51.61,51.68,51.61,51.34,49.61,18.28,23.98,0.00
9:14:00,19.9,13.7,50.2,0.8,51.36,51.58,51.67,51.61,51.34,49.62,18.29,23.97,0.00
9:14:10,20.0,13.7,50.2,0.8,51.53,51.59,51.68,51.62,51.34,49.61,18.29,23.98,0.00
9:14:20,20.0,13.7,50.1,0.8,51.54,51.59,51.67,51.61,51.34,49.61,18.28,23.97,0.00
9:14:30,20.0,13.7,50.2,0.8,51.5,51.56,51.66,51.61,51.34,49.6,18.28,23.96,0.00
9:14:40,20.0,13.7,50.1,0.8,51.46,51.58,51.67,51.61,51.34,49.6,18.29,23.97,0.00
9:14:50,20.0,13.7,50.1,0.8,51.52,51.58,51.67,51.61,51.34,49.61,18.29,23.98,0.00
9:15:00,20.0,13.7,50.0,0.8,51.51,51.58,51.66,51.6,51.33,49.59,18.28,23.97,0.00
9:15:10,19.9,13.6,49.9,0.8,51.56,51.59,51.68,51.62,51.35,49.6,18.28,23.98,0.00
9:15:20,20.0,13.7,50.1,0.8,51.51,51.58,51.67,51.61,51.33,49.6,18.28,23.97,0.00
9:15:30,19.9,13.6,49.9,0.8,51.57,51.58,51.67,51.61,51.33,49.59,18.28,23.97,0.00
9:15:40,19.9,13.6,50.0,0.8,51.6,51.58,51.67,51.61,51.34,49.6,18.28,23.97,0.00
9:15:50,19.9,13.6,50.0,0.8,51.6,51.59,51.67,51.62,51.33,49.59,18.27,23.96,0.00
9:16:00,19.9,13.6,49.8,0.8,51.56,51.57,51.67,51.6,51.31,49.58,18.27,23.96,0.00
9:16:10,19.9,13.6,49.9,0.8,51.54,51.58,51.65,51.6,51.32,49.59,18.27,23.97,0.00
9:16:20,19.9,13.5,49.8,0.8,51.55,51.59,51.67,51.61,51.33,49.59,18.28,23.97,0.00
9:16:30,19.8,13.5,49.8,0.8,51.54,51.59,51.66,51.6,51.33,49.59,18.26,23.96,0.00
9:16:40,19.9,13.6,49.9,0.8,51.54,51.62,51.67,51.61,51.34,49.6,18.28,23.98,0.00
9:16:50,19.8,13.5,49.9,0.8,51.53,51.61,51.65,51.6,51.32,49.59,18.27,23.97,0.00
9:17:00,19.8,13.5,49.9,0.8,51.53,51.59,51.66,51.6,51.32,49.59,18.27,23.97,0.00
9:17:10,19.8,13.6,50.0,0.8,51.55,51.61,51.67,51.61,51.33,49.58,18.27,23.98,0.00
9:17:20,19.8,13.6,50.0,0.8,51.46,51.59,51.67,51.6,51.32,49.58,18.27,23.96,0.00
9:17:30,19.8,13.5,49.9,0.8,51.46,51.59,51.66,51.6,51.32,49.59,18.26,23.96,0.00
9:17:40,19.8,13.5,49.9,0.8,51.38,51.59,51.67,51.6,51.33,49.58,18.27,23.96,0.00
9:17:50,19.8,13.5,50.1,0.8,51.38,51.59,51.67,51.61,51.32,49.58,18.27,23.97,0.00
9:18:00,19.8,13.5,50.0,0.8,51.39,51.58,51.67,51.6,51.33,49.57,18.26,23.97,0.00
9:18:10,19.8,13.5,50.0,0.8,51.4,51.58,51.65,51.59,51.32,49.56,18.25,23.95,0.00
9:18:20,19.7,13.5,49.9,0.8,51.46,51.57,51.65,51.59,51.32,49.55,18.26,23.95,0.00
9:18:30,19.7,13.5,50.1,0.8,51.52,51.58,51.67,51.6,51.32,49.56,18.26,23.97,0.00
9:18:40,19.7,13.4,50.0,0.8,51.53,51.59,51.67,51.6,51.33,49.58,18.26,23.96,0.00
9:18:50,19.7,13.5,50.1,0.8,51.49,51.57,51.66,51.59,51.31,49.56,18.25,23.95,0.00
9:19:00,19.7,13.5,49.9,0.8,51.55,51.58,51.66,51.6,51.31,49.55,18.25,23.95,0.00
9:19:10,19.7,13.5,50.0,0.8,51.56,51.58,51.66,51.6,51.32,49.56,18.26,23.94,0.00
9:19:20,19.7,13.5,50.0,0.8,51.55,51.59,51.67,51.59,51.33,49.57,18.26,23.96,0.00
9:19:30,19.8,13.5,50.2,0.8,51.52,51.59,51.67,51.59,51.31,49.57,18.26,23.95,0.00
9:19:40,19.8,13.5,50.0,0.8,51.52,51.59,51.65,51.59,51.31,49.56,18.26,23.95,0.00
9:19:50,19.9,13.6,50.2,0.8,51.51,51.58,51.65,51.59,51.31,49.56,18.25,23.94,0.00
9:20:00,19.9,13.7,50.2,0.8,51.49,51.58,51.65,51.59,51.31,49.57,18.25,23.94,0.00
9:20:10,19.9,13.7,50.2,0.8,51.54,51.58,51.67,51.61,51.32,49.57,18.25,23.95,0.00
9:20:20,20.0,13.7,50.3,0.8,51.54,51.57,51.66,51.59,51.32,49.56,18.24,23.95,0.00
9:20:30,20.0,13.7,50.2,0.8,51.45,51.56,51.66,51.6,51.32,49.57,18.25,23.96,0.00
9:20:40,20.0,13.7,50.3,0.8,51.41,51.57,51.67,51.6,51.33,49.57,18.26,23.95,0.00
9:20:50,19.9,13.7,50.3,0.8,51.38,51.56,51.65,51.58,51.32,49.56,18.25,23.95,0.00
9:21:00,19.9,13.7,50.3,0.8,51.47,51.56,51.66,51.59,51.32,49.56,18.25,23.95,0.00
9:21:10,19.9,13.7,50.2,0.8,51.42,51.56,51.66,51.59,51.32,49.56,18.24,23.95,0.00
9:21:20,19.9,13.6,50.2,0.8,51.52,51.57,51.65,51.6,51.31,49.57,18.25,23.95,0.00
9:21:30,19.9,13.6,50.2,0.8,51.27,51.58,51.66,51.6,51.32,49.56,18.25,23.95,0.00
9:21:40,19.9,13.6,50.2,0.8,51.38,51.57,51.65,51.59,51.31,49.55,18.25,23.94,0.00
9:21:50,19.9,13.6,50.0,0.8,51.5,51.57,51.66,51.59,51.31,49.56,18.25,23.94,0.00
9:22:00,19.9,13.6,50.1,0.8,51.5,51.56,51.65,51.59,51.31,49.54,18.24,23.94,0.00
9:22:10,19.9,13.6,50.1,0.8,51.53,51.56,51.66,51.59,51.32,49.55,18.25,23.95,0.00
9:22:20,19.9,13.6,50.0,0.8,51.49,51.56,51.65,51.59,51.31,49.55,18.24,23.95,0.00
9:22:30,19.8,13.6,50.0,0.8,51.53,51.56,51.65,51.57,51.31,49.54,18.23,23.93,0.00
9:22:40,19.8,13.6,50.1,0.8,51.52,51.55,51.63,51.57,51.3,49.54,18.23,23.93,0.00
9:22:50,19.9,13.6,50.1,0.8,51.53,51.57,51.65,51.58,51.31,49.55,18.24,23.94,0.00
9:23:00,19.8,13.6,50.1,0.8,51.56,51.56,51.65,51.58,51.31,49.54,18.24,23.94,0.00
9:23:10,19.8,13.5,50.0,0.8,51.47,51.54,51.65,51.59,51.3,49.54,18.23,23.93,0.00
9:23:20,19.8,13.5,50.0,0.8,51.47,51.55,51.65,51.59,51.31,49.54,18.24,23.94,0.00
9:23:30,19.8,13.5,50.1,0.8,51.47,51.55,51.65,51.58,51.31,49.55,18.23,23.94,0.00
9:23:40,19.8,13.5,50.1,0.8,51.53,51.56,51.65,51.59,51.3,49.54,18.23,23.95,0.00
9:23:50,19.8,13.5,50.1,0.8,51.56,51.56,51.66,51.58,51.32,49.55,18.24,23.95,0.00
9:24:00,19.7,13.5,50.1,0.8,51.56,51.56,51.65,51.59,51.31,49.54,18.23,23.94,0.00
9:24:10,19.7,13.5,50.1,0.8,51.57,51.57,51.64,51.58,51.3,49.54,18.24,23.94,0.00
9:24:20,19.7,13.5,50.1,0.8,51.6,51.58,51.64,51.59,51.31,49.54,18.23,23.94,0.00
9:24:30,19.8,13.5,50.2,0.8,51.56,51.58,51.64,51.58,51.32,49.54,18.23,23.94,0.00
9:24:40,19.7,13.5,50.2,0.8,51.54,51.57,51.64,51.58,51.3,49.52,18.23,23.93,0.00
9:24:50,19.7,13.5,50.1,0.8,51.5,51.58,51.64,51.58,51.3,49.52,18.23,23.93,0.00
9:25:00,19.8,13.5,50.0,0.8,51.49,51.59,51.65,51.59,51.31,49.53,18.23,23.94,0.00
9:25:10,19.7,13.5,50.2,0.8,51.47,51.57,51.64,51.58,51.3,49.52,18.23,23.93,0.00
9:25:20,19.8,13.5,50.2,0.8,51.46,51.58,51.65,51.58,51.3,49.53,18.23,23.94,0.00
9:25:30,19.8,13.5,50.1,0.8,51.42,51.55,51.63,51.57,51.29,49.51,18.22,23.92,0.00
9:25:40,19.9,13.6,50.2,0.8,51.44,51.57,51.63,51.57,51.29,49.53,18.22,23.92,0.00
9:25:50,19.9,13.6,50.2,0.8,51.49,51.58,51.64,51.59,51.31,49.54,18.23,23.93,0.00
9:26:00,19.9,13.6,50.2,0.8,51.46,51.57,51.65,51.58,51.31,49.54,18.23,23.93,0.00
9:26:10,19.9,13.6,50.0,0.8,51.51,51.55,51.64,51.57,51.3,49.52,18.22,23.93,0.00
9:26:20,19.9,13.6,50.1,0.8,51.55,51.56,51.64,51.57,51.3,49.52,18.21,23.91,0.00
9:26:30,19.9,13.6,50.0,0.8,51.5,51.55,51.63,51.57,51.29,49.52,18.21,23.92,0.00
9:26:40,19.9,13.6,49.9,0.8,51.5,51.57,51.65,51.58,51.31,49.52,18.23,23.93,0.00
9:26:50,19.9,13.6,50.0,0.8,51.47,51.56,51.63,51.57,51.29,49.52,18.22,23.92,0.00
9:27:00,19.9,13.6,50.0,0.8,51.47,51.55,51.65,51.58,51.3,49.51,18.22,23.92,0.00
9:27:10,19.8,13.6,50.1,0.8,51.56,51.55,51.64,51.58,51.29,49.51,18.22,23.91,0.00
9:27:20,19.8,13.6,50.1,0.8,51.56,51.56,51.63,51.57,51.29,49.51,18.22,23.92,0.00
9:27:30,19.8,13.5,50.0,0.8,51.53,51.56,51.64,51.57,51.28,49.51,18.21,23.91,0.00
9:27:40,19.8,13.5,50.0,0.8,51.48,51.55,51.63,51.57,51.29,49.5,18.21,23.92,0.00
9:27:50,19.8,13.5,49.9,0.8,51.48,51.57,51.64,51.58,51.3,49.51,18.21,23.91,0.00
9:28:00,19.8,13.5,49.9,0.8,51.53,51.57,51.64,51.58,51.3,49.5,18.21,23.93,0.00
