Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
9:28:10,19.8,13.5,49.9,0.8,51.5,51.55,51.63,51.57,51.29,49.5,18.21,23.92,0.00
9:28:20,19.8,13.5,50.0,0.8,51.39,51.55,51.63,51.58,51.28,49.5,18.21,23.9,0.00
9:28:30,19.8,13.5,49.9,0.8,51.43,51.57,51.64,51.58,51.29,49.51,18.22,23.91,0.00
9:28:40,19.8,13.5,50.0,0.8,51.46,51.57,51.63,51.57,51.29,49.51,18.21,23.91,0.00
9:28:50,19.8,13.5,50.1,0.8,51.48,51.56,51.63,51.57,51.29,49.5,18.21,23.9,0.00
9:29:00,19.8,13.5,50.0,0.8,51.4,51.57,51.64,51.57,51.29,49.51,18.21,23.91,0.00
9:29:10,19.8,13.5,50.0,0.8,51.41,51.55,51.63,51.56,51.29,49.5,18.20,23.91,0.00
9:29:20,19.8,13.5,50.0,0.8,51.5,51.55,51.63,51.56,51.29,49.51,18.21,23.91,0.00
9:29:30,19.8,13.5,50.1,0.8,51.51,51.57,51.63,51.56,51.3,49.5,18.21,23.91,0.00
9:29:40,19.8,13.5,50.1,0.8,51.5,51.55,51.62,51.56,51.28,49.49,18.20,23.91,0.00
9:29:50,19.8,13.5,50.2,0.8,51.45,51.55,51.63,51.56,51.3,49.5,18.20,23.91,0.00
9:30:00,19.8,13.6,50.1,0.8,51.4,51.53,51.63,51.56,51.29,49.49,18.21,23.91,0.00
9:30:10,19.9,13.6,50.1,0.8,51.41,51.53,51.63,51.57,51.3,49.49,18.20,23.91,0.00
9:30:20,19.9,13.6,50.1,0.8,51.39,51.53,51.62,51.56,51.28,49.49,18.19,23.9,0.00
9:30:30,19.9,13.7,50.1,0.8,51.39,51.53,51.62,51.56,51.28,49.48,18.20,23.91,0.00
9:30:40,20.0,13.7,49.9,0.8,51.38,51.55,51.62,51.57,51.29,49.49,18.21,23.9,0.00
9:30:50,20.0,13.7,50.0,0.8,51.43,51.54,51.61,51.56,51.28,49.48,18.20,23.9,0.00
9:31:00,20.0,13.7,49.9,0.8,51.52,51.54,51.62,51.56,51.28,49.49,18.20,23.91,0.00
9:31:10,20.0,13.7,50.0,0.8,51.49,51.55,51.61,51.56,51.29,49.48,18.20,23.92,0.00
9:31:20,20.0,13.7,50.0,0.8,51.49,51.55,51.6,51.56,51.27,49.48,18.19,23.9,0.00
9:31:30,20.0,13.7,49.8,0.8,51.51,51.56,51.62,51.56,51.27,49.48,18.19,23.9,0.00
9:31:40,20.0,13.7,49.8,0.8,51.51,51.56,51.62,51.56,51.27,49.48,18.19,23.9,0.00
9:31:50,20.0,13.7,49.9,0.8,51.51,51.56,51.63,51.56,51.28,49.48,18.20,23.9,0.00
9:32:00,19.9,13.6,49.9,0.8,51.53,51.56,51.63,51.57,51.29,49.48,18.20,23.91,0.00
9:32:10,19.9,13.6,49.9,0.8,51.51,51.55,51.63,51.56,51.28,49.48,18.19,23.91,0.00
9:32:20,19.9,13.6,49.9,0.8,51.5,51.54,51.62,51.56,51.27,49.47,18.20,23.9,0.00
9:32:30,19.9,13.6,49.8,0.8,51.53,51.54,51.63,51.56,51.29,49.48,18.20,23.92,0.00
9:32:40,19.9,13.6,49.9,0.8,51.5,51.54,51.62,51.56,51.28,49.48,18.19,23.91,0.00
9:32:50,19.8,13.5,49.8,0.8,51.44,51.54,51.62,51.56,51.28,49.48,18.19,23.9,0.00
9:33:00,19.8,13.5,49.8,0.8,51.46,51.54,51.61,51.55,51.28,49.47,18.20,23.9,0.00
9:33:10,19.8,13.5,49.9,0.8,51.44,51.54,51.62,51.56,51.29,49.48,18.20,23.91,0.00
9:33:20,19.8,13.5,49.9,0.8,51.45,51.52,51.63,51.57,51.28,49.47,18.19,23.92,0.00
9:33:30,19.8,13.5,49.9,0.8,51.45,51.53,51.61,51.55,51.28,49.46,18.19,23.91,0.00
9:33:40,19.8,13.5,49.8,0.8,51.53,51.53,51.62,51.56,51.29,49.46,18.19,23.93,0.00
9:33:50,19.8,13.5,49.8,0.8,51.55,51.54,51.63,51.56,51.28,49.47,18.20,23.92,0.00
9:34:00,19.8,13.5,49.9,0.8,51.56,51.51,51.61,51.55,51.26,49.46,18.18,23.91,0.00
9:34:10,19.8,13.5,50.0,0.8,51.56,51.54,51.63,51.55,51.28,49.48,18.20,23.93,0.00
9:34:20,19.7,13.5,50.0,0.8,51.55,51.53,51.6,51.55,51.27,49.46,18.18,23.91,0.00
9:34:30,19.8,13.5,49.9,0.8,51.56,51.52,51.6,51.55,51.27,49.45,18.18,23.9,0.00
9:34:40,19.8,13.5,50.1,0.8,51.55,51.55,51.6,51.56,51.27,49.46,18.19,23.91,0.00
9:34:50,19.8,13.5,50.0,0.8,51.45,51.54,51.61,51.55,51.27,49.46,18.18,23.91,0.00
9:35:00,19.8,13.5,50.0,0.8,51.47,51.53,51.61,51.55,51.27,49.46,18.19,23.91,0.00
9:35:10,19.8,13.5,49.9,0.8,51.42,51.52,51.59,51.54,51.26,49.45,18.18,23.9,0.00
9:35:20,19.8,13.5,50.0,0.8,51.43,51.54,51.61,51.55,51.27,49.47,18.18,23.92,0.00
9:35:30,19.8,13.5,50.1,0.8,51.52,51.53,51.61,51.53,51.26,49.45,18.18,23.91,0.00
9:35:40,19.9,13.6,50.1,0.8,51.46,51.54,51.63,51.56,51.29,49.47,18.18,23.92,0.00
9:35:50,19.9,13.6,50.0,0.8,51.39,51.52,51.61,51.53,51.26,49.46,18.18,23.91,0.00
9:36:00,19.9,13.6,50.0,0.8,51.37,51.52,51.62,51.55,51.27,49.47,18.18,23.91,0.00
9:36:10,19.9,13.6,49.9,0.8,51.34,51.52,51.6,51.54,51.27,49.45,18.18,23.9,0.00
9:36:20,19.9,13.6,50.0,0.8,51.37,51.49,51.6,51.54,51.27,49.45,18.18,23.9,0.00
9:36:30,19.9,13.6,50.0,0.8,51.44,51.49,51.62,51.54,51.27,49.46,18.18,23.9,0.00
9:36:40,19.9,13.6,50.1,0.8,51.41,51.51,51.61,51.55,51.27,49.46,18.18,23.91,0.00
9:36:50,19.9,13.6,50.0,0.8,51.49,51.51,51.58,51.53,51.27,49.43,18.17,23.9,0.00
9:37:00,19.9,13.6,49.9,0.8,51.47,51.51,51.61,51.54,51.26,49.44,18.18,23.9,0.00
9:37:10,19.9,13.6,49.9,0.8,51.41,51.5,51.59,51.54,51.26,49.44,18.17,23.91,0.00
9:37:20,19.9,13.6,49.8,0.8,51.38,51.51,51.61,51.54,51.27,49.44,18.18,23.9,0.00
9:37:30,19.8,13.5,49.9,0.8,51.4,51.52,51.6,51.55,51.26,49.45,18.17,23.9,0.00
9:37:40,19.8,13.5,49.9,0.8,51.37,51.52,51.61,51.55,51.25,49.44,18.18,23.9,0.00
9:37:50,19.8,13.5,49.9,0.8,51.4,51.52,51.61,51.56,51.26,49.44,18.17,23.9,0.00
9:38:00,19.8,13.5,49.9,0.8,51.4,51.49,51.6,51.55,51.26,49.43,18.17,23.89,0.00
9:38:10,19.8,13.5,49.9,0.8,51.32,51.49,51.6,51.56,51.26,49.45,18.18,23.91,0.00
9:38:20,19.8,13.6,50.0,0.8,51.32,51.48,51.6,51.54,51.25,49.44,18.17,23.9,0.00
9:38:30,19.8,13.5,49.9,0.8,51.31,51.49,51.6,51.53,51.26,49.43,18.17,23.9,0.00
9:38:40,19.8,13.5,50.0,0.8,51.43,51.5,51.58,51.53,51.26,49.44,18.17,23.9,0.00
9:38:50,19.8,13.5,49.9,0.8,51.38,51.5,51.58,51.53,51.26,49.43,18.16,23.89,0.00
9:39:00,19.8,13.5,50.1,0.8,51.46,51.5,51.6,51.54,51.25,49.43,18.17,23.91,0.00
9:39:10,19.8,13.5,49.9,0.8,51.42,51.51,51.6,51.54,51.27,49.44,18.17,23.91,0.00
9:39:20,19.8,13.5,50.0,0.8,51.45,51.5,51.6,51.54,51.26,49.43,18.17,23.91,0.00
9:39:30,19.8,13.5,50.0,0.8,51.51,51.5,51.59,51.54,51.26,49.43,18.17,23.9,0.00
9:39:40,19.8,13.5,50.0,0.8,51.5,51.5,51.59,51.54,51.25,49.42,18.17,23.9,0.00
9:39:50,19.8,13.5,50.0,0.8,51.35,51.49,51.58,51.54,51.25,49.42,18.16,23.89,0.00
9:40:00,19.8,13.5,50.0,0.8,51.38,51.51,51.57,51.55,51.26,49.43,18.16,23.9,0.00
9:40:10,19.8,13.5,49.9,0.8,51.46,51.53,51.59,51.55,51.26,49.43,18.17,23.91,0.00
9:40:20,19.8,13.5,50.0,0.8,51.4,51.52,51.58,51.54,51.25,49.43,18.16,23.88,0.00
9:40:30,19.9,13.6,50.0,0.8,51.44,51.51,51.58,51.53,51.25,49.41,18.16,23.89,0.00
9:40:40,19.9,13.6,50.1,0.8,51.38,51.47,51.59,51.53,51.26,49.43,18.16,23.89,0.00
9:40:50,19.9,13.6,50.0,0.8,51.37,51.49,51.6,51.55,51.26,49.43,18.17,23.9,0.00
9:41:00,19.9,13.6,50.0,0.8,51.36,51.49,51.59,51.52,51.25,49.41,18.15,23.9,0.00
9:41:10,19.9,13.6,50.1,0.8,51.4,51.49,51.59,51.53,51.26,49.42,18.16,23.9,0.00
9:41:20,19.9,13.6,50.0,0.8,51.44,51.52,51.59,51.54,51.26,49.41,18.16,23.9,0.00
9:41:30,19.9,13.6,49.9,0.8,51.51,51.51,51.59,51.52,51.25,49.41,18.16,23.9,0.00
9:41:40,19.9,13.6,49.9,0.8,51.49,51.51,51.58,51.53,51.25,49.41,18.16,23.89,0.00
9:41:50,19.9,13.6,50.0,0.8,51.48,51.49,51.58,51.52,51.25,49.41,18.15,23.9,0.00
9:42:00,19.9,13.6,50.1,0.8,51.43,51.5,51.59,51.53,51.25,49.41,18.16,23.9,0.00
9:42:10,19.8,13.6,50.0,0.8,51.47,51.52,51.59,51.52,51.24,49.41,18.16,23.89,0.00
9:42:20,19.8,13.5,50.0,0.8,51.49,51.52,51.59,51.53,51.24,49.41,18.16,23.9,0.00
9:42:30,19.8,13.5,49.9,0.8,51.48,51.52,51.59,51.52,51.24,49.4,18.15,23.89,0.00
9:42:40,19.8,13.6,50.1,0.8,51.45,51.52,51.58,51.52,51.23,49.41,18.15,23.89,0.00
9:42:50,19.8,13.5,49.9,0.8,51.44,51.51,51.59,51.52,51.24,49.41,18.16,23.9,0.00
9:43:00,19.8,13.5,50.0,0.8,51.39,51.52,51.59,51.53,51.24,49.42,18.15,23.9,0.00
9:43:10,19.8,13.5,49.9,0.8,51.45,51.51,51.58,51.53,51.23,49.4,18.15,23.91,0.00
9:43:20,19.8,13.5,49.9,0.8,51.46,51.51,51.59,51.53,51.25,49.41,18.15,23.91,0.00
9:43:30,19.8,13.5,50.1,0.8,51.47,51.49,51.58,51.52,51.24,49.39,18.15,23.89,0.00
9:43:40,19.8,13.5,50.0,0.8,51.41,51.49,51.57,51.5,51.23,49.38,18.14,23.89,0.00
9:43:50,19.8,13.5,50.1,0.8,51.35,51.5,51.58,51.51,51.24,49.39,18.15,23.9,0.00
9:44:00,19.8,13.5,50.1,0.8,51.3,51.51,51.59,51.52,51.24,49.4,18.16,23.9,0.00
9:44:10,19.8,13.5,49.9,0.8,51.15,51.51,51.57,51.51,51.25,49.4,18.14,23.91,0.00
9:44:20,19.8,13.5,50.1,0.8,51.06,51.49,51.56,51.5,51.23,49.39,18.14,23.89,0.00
9:44:30,19.8,13.5,50.1,0.8,51.2,51.48,51.58,51.52,51.23,49.39,18.14,23.89,0.00
9:44:40,19.8,13.5,50.0,0.8,51.18,51.5,51.59,51.52,51.24,49.39,18.15,23.91,0.00
9:44:50,19.8,13.6,50.0,0.8,51.34,51.51,51.58,51.51,51.25,49.38,18.15,23.9,0.00
9:45:00,19.8,13.6,50.0,0.8,51.34,51.49,51.58,51.52,51.23,49.38,18.14,23.9,0.00
9:45:10,19.9,13.6,50.0,0.8,51.36,51.51,51.57,51.52,51.23,49.39,18.15,23.9,0.00
9:45:20,19.9,13.6,50.0,0.8,51.3,51.5,51.58,51.51,51.24,49.38,18.15,23.9,0.00
9:45:30,19.9,13.6,50.1,0.8,51.25,51.5,51.59,51.52,51.23,49.39,18.15,23.91,0.00
9:45:40,20.0,13.7,50.0,0.8,51.37,51.5,51.58,51.52,51.23,49.39,18.14,23.9,0.00
9:45:50,19.9,13.6,50.0,0.8,51.39,51.49,51.58,51.5,51.22,49.37,18.14,23.9,0.00
9:46:00,19.9,13.6,49.9,0.8,51.43,51.51,51.59,51.52,51.24,49.4,18.14,23.91,0.00
9:46:10,20.0,13.6,49.9,0.8,51.46,51.52,51.58,51.52,51.23,49.38,18.14,23.9,0.00
9:46:20,20.0,13.7,49.9,0.8,51.42,51.5,51.59,51.52,51.24,49.39,18.15,23.92,0.00
9:46:30,19.9,13.6,49.9,0.8,51.35,51.5,51.57,51.52,51.23,49.38,18.14,23.91,0.00
9:46:40,19.9,13.6,49.9,0.8,51.36,51.5,51.58,51.51,51.24,49.39,18.15,23.91,0.00
9:46:50,19.9,13.6,49.9,0.8,51.35,51.49,51.57,51.51,51.24,49.37,18.14,23.91,0.00
9:47:00,19.9,13.6,49.8,0.8,51.39,51.49,51.57,51.51,51.22,49.37,18.13,23.91,0.00
9:47:10,19.9,13.6,49.9,0.8,51.23,51.49,51.57,51.52,51.23,49.38,18.14,23.9,0.00
9:47:20,19.9,13.6,49.9,0.8,51.14,51.5,51.56,51.51,51.23,49.37,18.14,23.91,0.00
9:47:30,19.9,13.6,49.9,0.8,51.17,51.49,51.56,51.51,51.23,49.37,18.13,23.91,0.00
9:47:40,19.8,13.5,49.9,0.8,51.21,51.47,51.56,51.51,51.23,49.37,18.13,23.91,0.00
9:47:50,19.8,13.6,50.0,0.8,51.25,51.48,51.57,51.51,51.23,49.38,18.14,23.91,0.00
9:48:00,19.8,13.5,49.9,0.8,51.31,51.49,51.57,51.51,51.24,49.37,18.14,23.92,0.00
9:48:10,19.8,13.5,49.9,0.8,51.29,51.48,51.58,51.51,51.23,49.37,18.13,23.91,0.00
9:48:20,19.8,13.5,50.0,0.8,51.36,51.49,51.56,51.5,51.23,49.36,18.14,23.91,0.00
9:48:30,19.8,13.5,50.0,0.8,51.31,51.49,51.57,51.51,51.23,49.36,18.14,23.9,0.00
9:48:40,19.8,13.5,49.9,0.8,51.13,51.48,51.56,51.5,51.22,49.35,18.14,23.9,0.00
9:48:50,19.8,13.5,50.0,0.8,51.24,51.49,51.57,51.5,51.23,49.36,18.14,23.91,0.00
9:49:00,19.8,13.5,50.0,0.8,51.23,51.48,51.56,51.5,51.23,49.36,18.14,23.91,0.00
9:49:10,19.8,13.5,50.0,0.8,51.35,51.49,51.55,51.5,51.22,49.35,18.13,23.9,0.00
9:49:20,19.8,13.5,50.1,0.8,51.36,51.49,51.57,51.51,51.23,49.37,18.13,23.92,0.00
9:49:30,19.7,13.5,50.2,0.8,51.36,51.49,51.55,51.5,51.22,49.36,18.13,23.91,0.00
9:49:40,19.7,13.5,50.1,0.8,51.37,51.49,51.56,51.5,51.22,49.36,18.13,23.9,0.00
9:49:50,19.7,13.5,50.0,0.8,51.36,51.49,51.58,51.51,51.23,49.37,18.13,23.9,0.00
9:50:00,19.7,13.5,49.9,0.8,51.4,51.48,51.56,51.49,51.22,49.36,18.13,23.89,0.00
9:50:10,19.8,13.5,50.1,0.8,51.43,51.48,51.57,51.5,51.22,49.36,18.14,23.91,0.00
9:50:20,19.8,13.5,50.1,0.8,51.42,51.49,51.57,51.51,51.22,49.36,18.13,23.9,0.00
9:50:30,19.8,13.5,50.0,0.8,51.38,51.47,51.56,51.49,51.21,49.35,18.13,23.9,0.00
9:50:40,19.8,13.6,50.1,0.8,51.36,51.48,51.57,51.5,51.22,49.37,18.13,23.9,0.00
9:50:50,19.9,13.6,50.1,0.8,51.37,51.47,51.56,51.5,51.22,49.34,18.13,23.89,0.00
9:51:00,19.9,13.6,50.0,0.8,51.4,51.49,51.56,51.5,51.23,49.35,18.13,23.9,0.00
9:51:10,19.9,13.6,50.0,0.8,51.4,51.45,51.56,51.49,51.22,49.35,18.12,23.89,0.00
9:51:20,19.9,13.6,50.1,0.8,51.41,51.47,51.57,51.49,51.22,49.35,18.13,23.89,0.00
9:51:30,19.9,13.6,50.0,0.8,51.42,51.47,51.57,51.5,51.22,49.35,18.13,23.89,0.00
9:51:40,19.9,13.6,49.9,0.8,51.41,51.46,51.55,51.5,51.22,49.34,18.13,23.89,0.00
9:51:50,19.9,13.6,50.0,0.8,51.38,51.47,51.56,51.51,51.23,49.34,18.13,23.9,0.00
9:52:00,19.9,13.6,50.0,0.8,51.3,51.46,51.56,51.49,51.21,49.35,18.12,23.89,0.00
9:52:10,19.8,13.6,50.0,0.8,51.24,51.47,51.55,51.49,51.21,49.34,18.11,23.88,0.00
9:52:20,19.8,13.6,50.0,0.8,51.29,51.47,51.56,51.5,51.22,49.34,18.13,23.9,0.00
9:52:30,19.8,13.5,49.9,0.8,51.31,51.48,51.56,51.5,51.21,49.35,18.13,23.9,0.00
9:52:40,19.8,13.5,49.8,0.8,51.39,51.48,51.58,51.5,51.22,49.35,18.12,23.9,0.00
9:52:50,19.8,13.5,50.0,0.8,51.4,51.49,51.56,51.51,51.21,49.34,18.12,23.9,0.00
9:53:00,19.8,13.5,49.9,0.8,51.38,51.48,51.55,51.5,51.21,49.33,18.12,23.89,0.00
9:53:10,19.8,13.5,49.9,0.8,51.41,51.47,51.55,51.49,51.21,49.34,18.12,23.9,0.00
9:53:20,19.8,13.5,50.0,0.8,51.36,51.49,51.55,51.48,51.21,49.33,18.12,23.89,0.00
9:53:30,19.7,13.5,50.0,0.8,51.4,51.49,51.55,51.5,51.21,49.33,18.12,23.9,0.00
9:53:40,19.7,13.5,50.0,0.8,51.44,51.48,51.55,51.5,51.21,49.34,18.12,23.9,0.00
9:53:50,19.7,13.5,50.0,0.8,51.41,51.48,51.55,51.49,51.21,49.34,18.12,23.88,0.00
9:54:00,19.7,13.5,50.0,0.8,51.41,51.48,51.55,51.48,51.2,49.32,18.11,23.87,0.00
9:54:10,19.7,13.5,50.0,0.8,51.42,51.46,51.55,51.48,51.21,49.32,18.11,23.87,0.00
9:54:20,19.8,13.5,50.0,0.8,51.39,51.46,51.55,51.49,51.21,49.33,18.12,23.88,0.00
9:54:30,19.8,13.5,50.0,0.8,51.42,51.47,51.55,51.49,51.21,49.32,18.12,23.88,0.00
9:54:40,19.8,13.5,50.1,0.8,51.45,51.46,51.54,51.48,51.21,49.32,18.12,23.88,0.00
9:54:50,19.8,13.5,50.0,0.8,51.39,51.46,51.53,51.48,51.2,49.32,18.11,23.88,0.00
9:55:00,19.8,13.5,49.9,0.8,51.45,51.46,51.54,51.49,51.21,49.33,18.12,23.87,0.00
9:55:10,19.8,13.5,49.8,0.8,51.48,51.46,51.54,51.49,51.2,49.33,18.11,23.89,0.00
9:55:20,19.9,13.6,50.0,0.8,51.47,51.46,51.53,51.49,51.21,49.33,18.12,23.87,0.00
9:55:30,19.9,13.6,50.0,0.8,51.48,51.46,51.55,51.49,51.21,49.34,18.12,23.88,0.00
9:55:40,19.9,13.6,49.8,0.8,51.39,51.45,51.54,51.49,51.2,49.33,18.11,23.87,0.00
9:55:50,19.9,13.6,49.8,0.8,51.31,51.44,51.54,51.48,51.2,49.31,18.11,23.88,0.00
9:56:00,19.9,13.6,50.0,0.8,51.35,51.45,51.55,51.48,51.21,49.31,18.11,23.87,0.00
9:56:10,19.9,13.6,49.8,0.8,51.34,51.45,51.55,51.48,51.19,49.31,18.11,23.87,0.00
9:56:20,19.9,13.6,49.7,0.8,51.38,51.45,51.56,51.49,51.21,49.32,18.11,23.88,0.00
9:56:30,19.9,13.6,49.8,0.8,51.26,51.43,51.55,51.48,51.21,49.32,18.11,23.88,0.00
9:56:40,19.9,13.5,49.7,0.8,51.27,51.44,51.54,51.48,51.2,49.31,18.11,23.86,0.00
9:56:50,19.8,13.5,49.7,0.8,51.29,51.46,51.54,51.47,51.21,49.31,18.11,23.87,0.00
9:57:00,19.8,13.5,49.8,0.8,51.35,51.46,51.54,51.49,51.2,49.32,18.11,23.87,0.00
9:57:10,19.8,13.5,49.8,0.8,51.3,51.45,51.53,51.48,51.2,49.33,18.11,23.87,0.00
9:57:20,19.8,13.5,49.8,0.8,51.34,51.45,51.53,51.48,51.19,49.32,18.10,23.87,0.00
9:57:30,19.8,13.5,49.7,0.8,51.33,51.46,51.54,51.48,51.2,49.33,18.11,23.88,0.00
9:57:40,19.8,13.5,49.7,0.8,51.31,51.46,51.54,51.47,51.19,49.32,18.11,23.86,0.00
9:57:50,19.8,13.5,49.9,0.8,51.44,51.46,51.54,51.48,51.21,49.32,18.11,23.87,0.00
9:58:00,19.8,13.5,49.7,0.8,51.38,51.47,51.55,51.47,51.2,49.31,18.10,23.86,0.00
9:58:10,19.8,13.5,49.7,0.8,51.3,51.47,51.54,51.48,51.19,49.31,18.11,23.86,0.00
9:58:20,19.8,13.5,49.7,0.8,51.31,51.46,51.54,51.48,51.19,49.29,18.10,23.85,0.00
9:58:30,19.8,13.5,49.7,0.8,51.42,51.46,51.53,51.47,51.19,49.29,18.10,23.85,0.00
9:58:40,19.8,13.5,49.8,0.8,51.37,51.44,51.54,51.47,51.18,49.29,18.10,23.85,0.00
9:58:50,19.8,13.5,49.8,0.8,51.37,51.46,51.54,51.48,51.19,49.31,18.10,23.86,0.00
9:59:00,19.8,13.5,49.8,0.8,51.34,51.46,51.53,51.47,51.19,49.3,18.10,23.84,0.00
9:59:10,19.7,13.4,49.8,0.8,51.36,51.47,51.53,51.47,51.2,49.29,18.11,23.85,0.00
9:59:20,19.7,13.4,49.8,0.8,51.32,51.45,51.54,51.47,51.19,49.3,18.10,23.86,0.00
9:59:30,19.8,13.5,49.8,0.8,51.36,51.46,51.53,51.46,51.19,49.29,18.10,23.86,0.00
9:59:40,19.8,13.5,49.9,0.8,51.35,51.46,51.53,51.46,51.19,49.29,18.10,23.85,0.00
9:59:50,19.8,13.5,49.9,0.8,51.27,51.46,51.54,51.48,51.2,49.31,18.11,23.87,0.00
10:00:00,19.8,13.5,49.8,0.8,51.19,51.45,51.53,51.47,51.19,49.3,18.10,23.86,0.00
10:00:10,19.9,13.6,49.9,0.8,51.15,51.45,51.52,51.46,51.18,49.29,18.09,23.85,0.00
10:00:20,19.9,13.6,49.8,0.8,51.12,51.47,51.53,51.48,51.2,49.29,18.11,23.87,0.00
10:00:30,19.9,13.6,49.9,0.8,51.11,51.45,51.53,51.46,51.19,49.29,18.10,23.85,0.00
10:00:40,19.9,13.5,49.7,0.8,51.16,51.43,51.52,51.46,51.18,49.28,18.10,23.85,0.00
10:00:50,19.9,13.6,49.9,0.8,51.29,51.45,51.54,51.47,51.2,49.31,18.10,23.86,0.00
10:01:00,19.9,13.6,49.8,0.8,51.27,51.43,51.53,51.47,51.18,49.3,18.10,23.85,0.00
10:01:10,19.9,13.6,49.8,0.8,51.29,51.45,51.55,51.48,51.2,49.3,18.11,23.87,0.00
10:01:20,19.9,13.6,49.7,0.8,51.3,51.44,51.54,51.47,51.19,49.29,18.10,23.85,0.00
10:01:30,19.9,13.5,49.7,0.8,51.32,51.43,51.53,51.48,51.18,49.3,18.10,23.86,0.00
10:01:40,19.9,13.5,49.8,0.8,51.37,51.43,51.52,51.48,51.19,49.29,18.10,23.85,0.00
10:01:50,19.8,13.5,49.7,0.8,51.35,51.44,51.53,51.47,51.18,49.28,18.10,23.86,0.00
10:02:00,19.8,13.5,49.7,0.8,51.26,51.42,51.52,51.47,51.18,49.28,18.09,23.86,0.00
10:02:10,19.8,13.5,49.8,0.8,51.41,51.44,51.53,51.47,51.19,49.28,18.10,23.86,0.00
10:02:20,19.8,13.5,49.7,0.8,51.37,51.45,51.52,51.46,51.18,49.28,18.10,23.85,0.00
10:02:30,19.8,13.5,49.7,0.8,51.4,51.43,51.52,51.46,51.19,49.28,18.09,23.85,0.00
10:02:40,19.8,13.5,49.8,0.8,51.41,51.43,51.52,51.46,51.17,49.28,18.09,23.85,0.00
10:02:50,19.8,13.5,49.8,0.8,51.43,51.43,51.52,51.46,51.18,49.28,18.09,23.86,0.00
10:03:00,19.8,13.5,49.8,0.8,51.46,51.45,51.52,51.47,51.19,49.29,18.10,23.86,0.00
10:03:10,19.8,13.5,49.8,0.8,51.44,51.45,51.52,51.46,51.18,49.28,18.09,23.86,0.00
10:03:20,19.8,13.5,49.8,0.8,51.4,51.45,51.5,51.46,51.19,49.28,18.10,23.86,0.00
10:03:30,19.8,13.5,49.8,0.8,51.36,51.45,51.51,51.46,51.18,49.28,18.10,23.87,0.00
10:03:40,19.8,13.5,49.8,0.8,51.3,51.43,51.5,51.45,51.18,49.26,18.09,23.85,0.00
10:03:50,19.8,13.5,49.8,0.8,51.31,51.44,51.51,51.46,51.18,49.27,18.08,23.86,0.00
10:04:00,19.8,13.5,49.9,0.8,51.38,51.46,51.52,51.45,51.17,49.27,18.09,23.86,0.00
10:04:10,19.7,13.5,50.0,0.8,51.36,51.45,51.52,51.45,51.17,49.27,18.08,23.86,0.00
10:04:20,19.8,13.5,49.9,0.8,51.37,51.46,51.53,51.46,51.18,49.28,18.09,23.87,0.00
10:04:30,19.8,13.5,49.9,0.8,51.39,51.46,51.53,51.47,51.18,49.28,18.09,23.86,0.00
10:04:40,19.8,13.5,49.9,0.8,51.38,51.45,51.52,51.46,51.17,49.27,18.09,23.87,0.00
10:04:50,19.7,13.4,49.8,0.8,51.38,51.44,51.53,51.45,51.17,49.26,18.09,23.87,0.00
10:05:00,19.8,13.5,49.9,0.8,51.3,51.45,51.51,51.45,51.17,49.27,18.09,23.87,0.00
10:05:10,19.8,13.5,49.9,0.8,51.27,51.46,51.52,51.45,51.18,49.28,18.09,23.87,0.00
10:05:20,19.8,13.5,49.9,0.8,51.25,51.46,51.54,51.46,51.18,49.27,18.08,23.87,0.00
10:05:30,19.8,13.5,49.8,0.8,51.3,51.44,51.52,51.45,51.17,49.27,18.08,23.87,0.00
10:05:40,19.9,13.6,50.0,0.8,51.28,51.44,51.52,51.45,51.17,49.29,18.09,23.89,0.00
10:05:50,19.9,13.6,49.9,0.8,51.27,51.42,51.52,51.44,51.17,49.27,18.08,23.88,0.00
10:06:00,19.9,13.6,49.9,0.8,51.3,51.43,51.51,51.45,51.17,49.27,18.08,23.88,0.00
10:06:10,19.9,13.6,50.0,0.8,51.15,51.41,51.51,51.45,51.17,49.27,18.09,23.88,0.00
10:06:20,19.9,13.6,49.9,0.8,51.28,51.41,51.52,51.46,51.18,49.27,18.09,23.88,0.00
10:06:30,19.9,13.6,49.9,0.8,51.27,51.43,51.51,51.45,51.17,49.27,18.09,23.9,0.00
10:06:40,19.9,13.6,49.8,0.8,51.32,51.42,51.51,51.46,51.18,49.28,18.09,23.9,0.00
10:06:50,19.9,13.6,49.9,0.8,51.19,51.43,51.51,51.45,51.16,49.25,18.08,23.88,0.00
10:07:00,19.8,13.5,49.8,0.8,51.26,51.43,51.51,51.46,51.18,49.26,18.09,23.89,0.00
10:07:10,19.8,13.5,49.9,0.8,51.28,51.42,51.5,51.45,51.16,49.23,18.08,23.88,0.00
10:07:20,19.8,13.5,49.9,0.8,51.31,51.43,51.5,51.44,51.16,49.23,18.07,23.88,0.00
10:07:30,19.9,13.6,50.0,0.8,51.37,51.42,51.5,51.44,51.16,49.23,18.08,23.89,0.00
10:07:40,19.8,13.5,49.8,0.8,51.43,51.43,51.49,51.46,51.17,49.24,18.08,23.9,0.00
10:07:50,19.8,13.5,49.9,0.8,51.37,51.43,51.51,51.45,51.17,49.24,18.08,23.89,0.00
10:08:00,19.8,13.5,49.9,0.8,51.42,51.44,51.51,51.45,51.15,49.24,18.08,23.89,0.00
10:08:10,19.8,13.5,50.0,0.8,51.44,51.43,51.5,51.44,51.15,49.23,18.08,23.89,0.00
10:08:20,19.8,13.5,50.0,0.8,51.34,51.41,51.5,51.44,51.17,49.23,18.07,23.89,0.00
10:08:30,19.8,13.5,50.0,0.8,51.26,51.43,51.51,51.46,51.16,49.25,18.08,23.9,0.00
10:08:40,19.8,13.5,50.0,0.8,51.27,51.43,51.5,51.44,51.16,49.24,18.08,23.89,0.00
10:08:50,19.8,13.5,50.0,0.8,51.2,51.43,51.51,51.45,51.15,49.25,18.08,23.89,0.00
10:09:00,19.8,13.5,50.0,0.8,51.28,51.42,51.51,51.45,51.16,49.25,18.08,23.9,0.00
10:09:10,19.8,13.5,50.0,0.8,51.19,51.42,51.52,51.45,51.16,49.26,18.07,23.89,0.00
10:09:20,19.8,13.5,50.1,0.8,51.21,51.4,51.49,51.43,51.16,49.24,18.07,23.89,0.00
10:09:30,19.8,13.5,50.1,0.8,51.14,51.41,51.51,51.44,51.15,49.24,18.07,23.89,0.00
10:09:40,19.8,13.5,50.1,0.8,51.26,51.41,51.5,51.45,51.17,49.25,18.08,23.9,0.00
10:09:50,19.8,13.5,50.1,0.8,51.3,51.41,51.5,51.44,51.15,49.24,18.07,23.9,0.00
10:10:00,19.8,13.5,50.1,0.8,51.27,51.4,51.5,51.45,51.16,49.24,18.09,23.9,0.00
10:10:10,19.8,13.5,50.1,0.8,51.2,51.42,51.5,51.44,51.17,49.23,18.07,23.9,0.00
10:10:20,19.8,13.6,50.2,0.8,51.16,51.41,51.5,51.44,51.15,49.23,18.07,23.89,0.00
10:10:30,19.8,13.6,50.1,0.8,51.19,51.4,51.49,51.43,51.15,49.23,18.08,23.89,0.00
10:10:40,19.9,13.6,50.1,0.8,51.2,51.37,51.5,51.44,51.15,49.23,18.07,23.89,0.00
10:10:50,19.9,13.6,50.1,0.8,51.17,51.39,51.51,51.44,51.17,49.24,18.08,23.9,0.00
10:11:00,19.9,13.6,50.2,0.8,51.29,51.4,51.48,51.44,51.15,49.22,18.07,23.89,0.00
10:11:10,19.9,13.6,50.0,0.8,51.32,51.41,51.49,51.44,51.15,49.23,18.07,23.9,0.00
10:11:20,19.9,13.6,50.0,0.8,51.33,51.42,51.49,51.44,51.15,49.23,18.07,23.89,0.00
10:11:30,19.9,13.6,50.0,0.8,51.3,51.42,51.49,51.44,51.14,49.23,18.07,23.89,0.00
10:11:40,19.9,13.6,50.0,0.8,51.35,51.43,51.5,51.44,51.16,49.22,18.07,23.89,0.00
10:11:50,19.9,13.6,50.0,0.8,51.4,51.41,51.5,51.43,51.15,49.22,18.07,23.9,0.00
10:12:00,19.9,13.6,50.0,0.8,51.41,51.4,51.49,51.43,51.15,49.22,18.07,23.9,0.00
10:12:10,19.9,13.6,50.0,0.8,51.32,51.41,51.49,51.43,51.15,49.23,18.07,23.89,0.00
10:12:20,19.9,13.6,50.0,0.8,51.4,51.42,51.5,51.44,51.15,49.23,18.07,23.9,0.00
10:12:30,19.8,13.6,50.0,0.8,51.4,51.41,51.49,51.43,51.15,49.22,18.06,23.89,0.00
10:12:40,19.8,13.6,50.0,0.8,51.31,51.42,51.49,51.43,51.15,49.22,18.07,23.89,0.00
10:12:50,19.8,13.6,50.1,0.8,51.37,51.42,51.49,51.44,51.15,49.23,18.07,23.9,0.00
10:13:00,19.8,13.6,50.1,0.8,51.35,51.41,51.49,51.42,51.14,49.21,18.07,23.88,0.00
10:13:10,19.8,13.5,50.0,0.8,51.38,51.41,51.49,51.42,51.14,49.21,18.06,23.88,0.00
10:13:20,19.8,13.5,50.1,0.8,51.43,51.41,51.49,51.43,51.15,49.21,18.06,23.89,0.00
10:13:30,19.8,13.5,50.1,0.8,51.44,51.43,51.5,51.45,51.15,49.22,18.07,23.91,0.00
10:13:40,19.8,13.6,50.2,0.8,51.31,51.42,51.49,51.44,51.14,49.22,18.07,23.89,0.00
10:13:50,19.8,13.5,50.1,0.8,51.33,51.42,51.5,51.43,51.14,49.21,18.06,23.89,0.00
10:14:00,19.8,13.5,50.2,0.8,51.28,51.4,51.49,51.43,51.15,49.21,18.07,23.89,0.00
10:14:10,19.8,13.5,50.1,0.8,51.22,51.41,51.49,51.43,51.15,49.21,18.07,23.88,0.00
10:14:20,19.7,13.5,50.1,0.8,51.3,51.41,51.48,51.42,51.14,49.21,18.06,23.88,0.00
10:14:30,19.8,13.5,50.2,0.8,51.34,51.4,51.48,51.42,51.14,49.2,18.07,23.88,0.00
10:14:40,19.8,13.5,50.2,0.8,51.02,51.39,51.5,51.43,51.14,49.21,18.07,23.88,0.00
10:14:50,19.8,13.5,50.2,0.8,51.05,51.4,51.48,51.42,51.15,49.2,18.06,23.87,0.00
10:15:00,19.8,13.5,50.3,0.8,51.28,51.41,51.49,51.42,51.14,49.22,18.07,23.88,0.00
10:15:10,19.8,13.5,50.2,0.8,51.28,51.4,51.49,51.42,51.14,49.22,18.07,23.88,0.00
10:15:20,19.8,13.6,50.3,0.8,51.09,51.4,51.49,51.42,51.14,49.22,18.06,23.88,0.00
10:15:30,19.8,13.6,50.2,0.8,51.2,51.39,51.49,51.42,51.13,49.21,18.06,23.88,0.00
10:15:40,19.9,13.6,50.2,0.8,51.19,51.4,51.5,51.43,51.13,49.21,18.07,23.88,0.00
10:15:50,19.9,13.6,50.4,0.8,51.3,51.4,51.47,51.43,51.14,49.2,18.07,23.87,0.00
10:16:00,19.9,13.6,50.1,0.8,51.29,51.39,51.49,51.43,51.14,49.2,18.06,23.88,0.00
10:16:10,19.9,13.6,50.2,0.8,51.27,51.38,51.48,51.41,51.13,49.2,18.06,23.86,0.00
10:16:20,19.9,13.7,50.1,0.8,51.31,51.41,51.48,51.43,51.14,49.2,18.06,23.87,0.00
10:16:30,19.9,13.7,50.2,0.8,51.35,51.41,51.47,51.41,51.13,49.19,18.05,23.86,0.00
10:16:40,19.9,13.7,50.1,0.8,51.3,51.41,51.47,51.42,51.13,49.18,18.06,23.86,0.00
10:16:50,19.9,13.7,50.1,0.8,51.3,51.42,51.47,51.42,51.13,49.2,18.06,23.86,0.00
10:17:00,19.9,13.6,50.0,0.8,51.28,51.41,51.47,51.41,51.13,49.2,18.06,23.86,0.00
10:17:10,19.9,13.6,50.1,0.8,51.34,51.41,51.47,51.42,51.13,49.2,18.05,23.86,0.00
10:17:20,19.9,13.6,50.0,0.8,51.27,51.41,51.47,51.41,51.13,49.2,18.06,23.85,0.00
10:17:30,19.9,13.6,50.0,0.8,51.23,51.38,51.47,51.41,51.12,49.19,18.05,23.85,0.00
10:17:40,19.9,13.6,50.1,0.8,51.26,51.39,51.49,51.41,51.13,49.19,18.06,23.86,0.00
10:17:50,19.8,13.6,50.1,0.8,51.32,51.39,51.48,51.4,51.13,49.18,18.05,23.86,0.00
10:18:00,19.8,13.6,50.2,0.8,51.33,51.39,51.47,51.41,51.13,49.17,18.05,23.85,0.00
10:18:10,19.8,13.6,50.0,0.8,51.32,51.39,51.48,51.42,51.13,49.19,18.06,23.86,0.00
10:18:20,19.8,13.5,50.0,0.8,51.23,51.4,51.47,51.42,51.14,49.19,18.06,23.86,0.00
10:18:30,19.8,13.5,50.0,0.8,51.26,51.38,51.48,51.42,51.14,49.17,18.06,23.87,0.00
10:18:40,19.8,13.5,50.0,0.8,51.27,51.4,51.46,51.41,51.13,49.17,18.06,23.86,0.00
10:18:50,19.8,13.5,50.1,0.8,51.24,51.4,51.47,51.41,51.13,49.18,18.05,23.87,0.00
10:19:00,19.8,13.5,50.1,0.8,51.31,51.38,51.46,51.41,51.12,49.18,18.05,23.85,0.00
10:19:10,19.8,13.5,50.2,0.8,51.34,51.38,51.47,51.4,51.12,49.18,18.05,23.85,0.00
10:19:20,19.7,13.5,50.2,0.8,51.38,51.4,51.48,51.41,51.13,49.2,18.05,23.87,0.00
10:19:30,19.7,13.5,50.2,0.8,51.35,51.4,51.48,51.41,51.12,49.19,18.05,23.86,0.00
10:19:40,19.7,13.5,50.2,0.8,51.29,51.4,51.48,51.42,51.13,49.19,18.05,23.88,0.00
10:19:50,19.7,13.5,50.2,0.8,51.31,51.39,51.47,51.41,51.13,49.18,18.05,23.86,0.00
10:20:00,19.7,13.4,50.1,0.8,51.24,51.38,51.47,51.41,51.12,49.18,18.05,23.86,0.00
10:20:10,19.7,13.5,50.3,0.8,51.29,51.39,51.48,51.4,51.12,49.18,18.05,23.85,0.00
10:20:20,19.7,13.5,50.3,0.8,51.28,51.38,51.47,51.41,51.12,49.18,18.05,23.86,0.00
10:20:30,19.7,13.5,50.3,0.8,51.35,51.38,51.47,51.42,51.13,49.18,18.06,23.86,0.00
10:20:40,19.7,13.5,50.3,0.8,51.32,51.38,51.46,51.41,51.12,49.17,18.05,23.86,0.00
10:20:50,19.8,13.5,50.3,0.8,51.3,51.38,51.47,51.41,51.12,49.18,18.05,23.85,0.00
10:21:00,19.8,13.5,50.2,0.8,51.33,51.37,51.47,51.41,51.12,49.17,18.05,23.85,0.00
10:21:10,19.8,13.6,50.2,0.8,51.23,51.39,51.47,51.42,51.12,49.17,18.05,23.87,0.00
10:21:20,19.9,13.6,50.3,0.8,51.29,51.39,51.46,51.41,51.12,49.18,18.05,23.86,0.00
10:21:30,19.9,13.6,50.3,0.8,51.33,51.4,51.46,51.4,51.11,49.16,18.05,23.85,0.00
10:21:40,19.9,13.6,50.3,0.8,51.38,51.39,51.46,51.4,51.1,49.16,18.04,23.84,0.00
10:21:50,19.9,13.7,50.1,0.8,51.33,51.39,51.46,51.4,51.12,49.17,18.04,23.87,0.00
10:22:00,19.9,13.6,50.1,0.8,51.3,51.37,51.45,51.4,51.1,49.16,18.04,23.85,0.00
10:22:10,19.9,13.7,50.1,0.8,51.35,51.38,51.46,51.39,51.1,49.15,18.05,23.85,0.00
10:22:20,19.9,13.6,50.1,0.8,51.34,51.38,51.46,51.39,51.1,49.15,18.04,23.84,0.00
10:22:30,19.9,13.6,50.0,0.8,51.34,51.4,51.45,51.4,51.11,49.16,18.05,23.86,0.00
10:22:40,19.9,13.6,50.1,0.8,51.3,51.38,51.47,51.4,51.12,49.16,18.05,23.85,0.00
10:22:50,19.9,13.6,50.1,0.8,51.2,51.38,51.46,51.4,51.11,49.16,18.05,23.85,0.00
10:23:00,19.8,13.6,50.1,0.8,51.2,51.35,51.45,51.39,51.11,49.15,18.05,23.85,0.00
10:23:10,19.8,13.6,50.2,0.8,51.09,51.35,51.45,51.4,51.11,49.16,18.04,23.86,0.00
10:23:20,19.8,13.5,50.1,0.8,51.2,51.35,51.45,51.39,51.11,49.16,18.05,23.86,0.00
10:23:30,19.8,13.6,50.2,0.8,51.17,51.36,51.45,51.41,51.11,49.16,18.04,23.85,0.00
10:23:40,19.8,13.6,50.3,0.8,51.28,51.36,51.46,51.39,51.11,49.15,18.04,23.86,0.00
10:23:50,19.8,13.5,50.0,0.8,51.23,51.36,51.46,51.41,51.12,49.16,18.05,23.87,0.00
10:24:00,19.8,13.5,50.1,0.8,51.25,51.34,51.45,51.4,51.12,49.15,18.04,23.86,0.00
10:24:10,19.8,13.5,50.1,0.8,51.29,51.34,51.45,51.38,51.12,49.14,18.05,23.86,0.00
10:24:20,19.8,13.6,50.2,0.8,51.26,51.35,51.43,51.38,51.11,49.15,18.04,23.86,0.00
10:24:30,19.8,13.5,50.3,0.8,51.26,51.36,51.44,51.4,51.11,49.15,18.04,23.86,0.00
10:24:40,19.8,13.5,50.3,0.8,51.33,51.36,51.44,51.4,51.11,49.14,18.04,23.86,0.00
10:24:50,19.8,13.5,50.4,0.8,51.33,51.36,51.45,51.38,51.1,49.13,18.04,23.86,0.00
10:25:00,19.8,13.5,50.3,0.8,51.34,51.37,51.44,51.38,51.1,49.13,18.04,23.85,0.00
10:25:10,19.8,13.5,50.3,0.8,51.33,51.38,51.45,51.39,51.1,49.14,18.04,23.86,0.00
10:25:20,19.8,13.5,50.2,0.8,51.37,51.4,51.46,51.41,51.11,49.15,18.05,23.86,0.00
10:25:30,19.8,13.6,50.3,0.8,51.38,51.39,51.47,51.4,51.1,49.14,18.04,23.86,0.00
10:25:40,19.8,13.6,50.3,0.8,51.38,51.37,51.45,51.38,51.09,49.13,18.03,23.85,0.00
10:25:50,19.9,13.6,50.4,0.8,51.41,51.37,51.45,51.39,51.1,49.14,18.04,23.86,0.00
10:26:00,19.9,13.6,50.3,0.8,51.39,51.38,51.45,51.38,51.1,49.14,18.04,23.85,0.00
10:26:10,19.9,13.6,50.2,0.8,51.28,51.39,51.46,51.4,51.11,49.14,18.04,23.86,0.00
10:26:20,19.9,13.6,50.2,0.8,51.3,51.38,51.46,51.38,51.11,49.15,18.04,23.85,0.00
10:26:30,19.9,13.7,50.3,0.8,51.18,51.4,51.45,51.39,51.11,49.14,18.04,23.87,0.00
10:26:40,19.9,13.6,50.2,0.8,51.25,51.38,51.46,51.4,51.11,49.14,18.04,23.86,0.00
10:26:50,19.9,13.6,50.2,0.8,51.27,51.38,51.45,51.38,51.1,49.14,18.04,23.85,0.00
10:27:00,19.9,13.6,50.1,0.8,51.32,51.35,51.44,51.38,51.1,49.14,18.03,23.85,0.00
10:27:10,19.9,13.6,50.1,0.8,51.23,51.35,51.45,51.39,51.1,49.14,18.04,23.86,0.00
10:27:20,19.9,13.6,50.1,0.8,51.28,51.36,51.45,51.38,51.11,49.13,18.04,23.87,0.00
10:27:30,19.9,13.6,50.0,0.8,51.32,51.36,51.44,51.39,51.1,49.13,18.04,23.85,0.00
10:27:40,19.9,13.6,50.1,0.8,51.33,51.36,51.45,51.38,51.09,49.13,18.04,23.85,0.00
10:27:50,19.9,13.6,50.1,0.8,51.3,51.36,51.43,51.38,51.09,49.12,18.03,23.84,0.00
10:28:00,19.8,13.6,50.0,0.8,51.33,51.36,51.45,51.39,51.1,49.12,18.04,23.85,0.00
10:28:10,19.9,13.6,50.0,0.8,51.28,51.35,51.44,51.39,51.09,49.12,18.04,23.86,0.00
10:28:20,19.8,13.6,50.1,0.8,51.28,51.35,51.43,51.38,51.09,49.11,18.03,23.85,0.00
10:28:30,19.8,13.6,50.1,0.8,51.33,51.35,51.43,51.39,51.09,49.12,18.03,23.86,0.00
10:28:40,19.8,13.5,50.0,0.8,51.38,51.36,51.44,51.38,51.09,49.13,18.04,23.86,0.00
10:28:50,19.8,13.6,50.2,0.8,51.35,51.36,51.43,51.39,51.09,49.13,18.04,23.85,0.00
10:29:00,19.8,13.5,50.1,0.8,51.23,51.35,51.44,51.38,51.09,49.13,18.03,23.85,0.00
10:29:10,19.8,13.5,50.0,0.8,51.23,51.35,51.45,51.38,51.09,49.12,18.04,23.86,0.00
10:29:20,19.8,13.5,50.1,0.8,51.26,51.36,51.44,51.38,51.1,49.12,18.04,23.86,0.00
10:29:30,19.8,13.5,50.0,0.8,51.22,51.37,51.45,51.38,51.09,49.13,18.04,23.86,0.00
10:29:40,19.8,13.5,50.2,0.8,51.21,51.36,51.44,51.38,51.09,49.12,18.03,23.86,0.00
10:29:50,19.7,13.5,50.0,0.8,51.17,51.35,51.44,51.37,51.09,49.11,18.04,23.85,0.00
10:30:00,19.8,13.5,50.1,0.8,51.12,51.35,51.43,51.37,51.09,49.11,18.03,23.86,0.00
10:30:10,19.8,13.5,50.1,0.6,51.23,51.35,51.43,51.37,51.08,49.11,18.03,23.85,0.00
10:30:20,19.8,13.5,50.1,0.8,51.23,51.34,51.44,51.37,51.09,49.11,18.03,23.86,0.00
10:30:30,19.8,13.6,50.0,0.8,51.28,51.34,51.43,51.38,51.1,49.11,18.04,23.85,0.00
10:30:40,19.9,13.6,50.0,0.8,51.3,51.35,51.45,51.39,51.1,49.12,18.04,23.87,0.00
10:30:50,19.9,13.6,50.1,0.8,51.22,51.35,51.44,51.37,51.09,49.12,18.03,23.87,0.00
10:31:00,19.9,13.6,50.1,0.8,51.2,51.36,51.42,51.37,51.09,49.12,18.03,23.86,0.00
10:31:10,19.9,13.6,49.9,0.8,51.18,51.37,51.44,51.37,51.08,49.11,18.03,23.87,0.00
10:31:20,19.9,13.6,50.0,0.8,51.16,51.36,51.44,51.39,51.1,49.12,18.04,23.87,0.00
10:31:30,19.9,13.6,49.8,0.8,51.23,51.35,51.44,51.39,51.09,49.11,18.04,23.88,0.00
10:31:40,19.9,13.6,49.8,0.8,51.07,51.35,51.44,51.39,51.09,49.11,18.03,23.88,0.00
10:31:50,19.9,13.6,49.9,0.8,51.05,51.35,51.44,51.39,51.09,49.11,18.03,23.88,0.00
10:32:00,19.9,13.6,49.8,0.8,51.11,51.34,51.44,51.38,51.08,49.1,18.03,23.87,0.00
10:32:10,19.8,13.5,49.8,0.8,51.23,51.33,51.44,51.37,51.08,49.09,18.03,23.86,0.00
10:32:20,19.8,13.5,49.8,0.8,51.23,51.33,51.44,51.39,51.08,49.1,18.03,23.88,0.00
10:32:30,19.8,13.5,49.6,0.8,51.21,51.35,51.44,51.38,51.08,49.1,18.04,23.87,0.00
10:32:40,19.8,13.5,49.7,0.8,51.19,51.34,51.44,51.38,51.08,49.1,18.03,23.86,0.00
10:32:50,19.8,13.5,49.8,0.8,51.23,51.35,51.43,51.36,51.08,49.1,18.03,23.87,0.00
10:33:00,19.8,13.5,49.8,0.8,51.16,51.36,51.43,51.37,51.09,49.12,18.03,23.87,0.00
10:33:10,19.8,13.5,49.6,0.8,51.2,51.35,51.42,51.36,51.07,49.1,18.03,23.87,0.00
10:33:20,19.8,13.5,49.7,0.8,51.26,51.36,51.44,51.37,51.08,49.12,18.04,23.88,0.00
10:33:30,19.8,13.5,49.8,0.8,51.24,51.34,51.43,51.37,51.08,49.1,18.02,23.87,0.00
10:33:40,19.8,13.5,49.8,0.8,51.25,51.35,51.43,51.36,51.07,49.1,18.03,23.87,0.00
10:33:50,19.8,13.5,49.8,0.8,51.24,51.37,51.44,51.38,51.09,49.11,18.04,23.89,0.00
10:34:00,19.7,13.4,49.8,0.8,51.16,51.33,51.42,51.36,51.08,49.09,18.03,23.87,0.00
10:34:10,19.7,13.4,49.9,0.8,51.14,51.33,51.42,51.37,51.07,49.09,18.03,23.87,0.00
10:34:20,19.7,13.5,49.9,0.8,51.12,51.33,51.42,51.36,51.08,49.08,18.02,23.87,0.00
10:34:30,19.7,13.4,49.8,0.8,51.21,51.32,51.41,51.35,51.07,49.09,18.02,23.86,0.00
10:34:40,19.8,13.4,49.7,0.8,51.18,51.33,51.43,51.37,51.08,49.08,18.03,23.86,0.00
10:34:50,19.8,13.5,49.8,0.8,51.19,51.34,51.42,51.37,51.07,49.08,18.02,23.86,0.00
10:35:00,19.8,13.5,50.0,0.8,51.19,51.33,51.42,51.36,51.06,49.08,18.02,23.86,0.00
10:35:10,19.8,13.5,49.8,0.8,51.22,51.33,51.41,51.36,51.06,49.09,18.02,23.85,0.00
10:35:20,19.8,13.5,50.0,0.8,51.27,51.35,51.43,51.37,51.07,49.09,18.03,23.87,0.00
10:35:30,19.9,13.6,49.9,0.8,51.22,51.35,51.42,51.37,51.07,49.09,18.02,23.86,0.00
10:35:40,19.9,13.6,49.9,0.8,51.2,51.35,51.42,51.37,51.07,49.09,18.03,23.86,0.00
10:35:50,19.9,13.6,49.9,0.8,51.21,51.36,51.42,51.37,51.07,49.09,18.02,23.85,0.00
10:36:00,19.9,13.6,49.9,0.8,51.23,51.34,51.42,51.36,51.07,49.08,18.02,23.86,0.00
10:36:10,19.9,13.6,49.8,0.8,51.24,51.33,51.43,51.37,51.07,49.09,18.02,23.85,0.00
10:36:20,19.9,13.6,49.9,0.8,51.24,51.34,51.43,51.37,51.08,49.1,18.03,23.86,0.00
10:36:30,19.9,13.6,49.8,0.8,51.27,51.33,51.42,51.36,51.07,49.09,18.02,23.85,0.00
10:36:40,19.9,13.6,49.9,0.8,51.24,51.35,51.42,51.35,51.07,49.08,18.02,23.86,0.00
10:36:50,19.9,13.6,49.8,0.8,51.15,51.35,51.43,51.37,51.07,49.09,18.03,23.86,0.00
10:37:00,19.9,13.6,49.9,0.8,51.11,51.35,51.42,51.35,51.06,49.09,18.02,23.86,0.00
10:37:10,19.9,13.5,49.8,0.8,51.16,51.36,51.42,51.36,51.07,49.08,18.02,23.85,0.00
10:37:20,19.8,13.5,49.9,0.8,51.1,51.34,51.43,51.36,51.06,49.08,18.02,23.85,0.00
10:37:30,19.8,13.5,49.7,0.8,51,51.33,51.41,51.34,51.06,49.07,18.02,23.84,0.00
10:37:40,19.8,13.5,49.8,0.8,51.21,51.33,51.42,51.36,51.07,49.07,18.02,23.85,0.00
10:37:50,19.8,13.5,49.8,0.8,51.11,51.3,51.41,51.36,51.07,49.08,18.03,23.84,0.00
10:38:00,19.8,13.5,49.8,0.8,50.97,51.3,51.41,51.35,51.05,49.06,18.02,23.84,0.00
10:38:10,19.8,13.5,49.8,0.8,50.97,51.3,51.41,51.35,51.07,49.07,18.02,23.83,0.00
10:38:20,19.8,13.5,49.8,0.8,51.03,51.32,51.42,51.36,51.08,49.07,18.02,23.84,0.00
10:38:30,19.8,13.5,49.8,0.8,51.1,51.34,51.41,51.35,51.06,49.06,18.02,23.84,0.00
10:38:40,19.8,13.5,50.0,0.8,51.18,51.32,51.42,51.36,51.07,49.07,18.03,23.84,0.00
10:38:50,19.7,13.5,49.9,0.8,51.2,51.32,51.43,51.36,51.07,49.07,18.02,23.85,0.00
10:39:00,19.7,13.5,50.0,0.8,51.17,51.3,51.4,51.34,51.06,49.07,18.02,23.83,0.00
10:39:10,19.7,13.4,49.8,0.8,51.22,51.29,51.4,51.35,51.04,49.07,18.02,23.83,0.00
10:39:20,19.7,13.5,50.0,0.8,51.17,51.31,51.41,51.36,51.06,49.08,18.02,23.83,0.00
10:39:30,19.7,13.5,50.0,0.8,51.22,51.3,51.42,51.35,51.07,49.08,18.03,23.83,0.00
10:39:40,19.7,13.5,50.0,0.8,51.13,51.3,51.39,51.34,51.06,49.06,18.02,23.83,0.00
10:39:50,19.7,13.5,50.1,0.8,51.24,51.31,51.4,51.34,51.05,49.06,18.02,23.82,0.00
10:40:00,19.7,13.5,50.0,0.8,51.24,51.3,51.39,51.34,51.05,49.06,18.02,23.82,0.00
10:40:10,19.8,13.5,50.0,0.8,51.18,51.3,51.4,51.35,51.05,49.07,18.01,23.82,0.00
10:40:20,19.8,13.5,50.0,0.8,51.13,51.32,51.41,51.34,51.05,49.07,18.01,23.82,0.00
10:40:30,19.8,13.5,50.0,0.8,51.2,51.32,51.41,51.35,51.06,49.06,18.02,23.82,0.00
10:40:40,19.8,13.5,50.0,0.8,51.2,51.34,51.41,51.35,51.07,49.07,18.03,23.83,0.00
10:40:50,19.9,13.6,50.1,0.8,51.17,51.31,51.4,51.33,51.05,49.06,18.01,23.82,0.00
10:41:00,19.9,13.6,49.9,0.8,51.16,51.29,51.4,51.34,51.06,49.05,18.02,23.82,0.00
10:41:10,19.9,13.7,50.1,0.8,51.17,51.27,51.4,51.34,51.05,49.05,18.01,23.82,0.00
10:41:20,19.9,13.6,50.0,0.8,51.12,51.28,51.41,51.34,51.06,49.05,18.02,23.83,0.00
10:41:30,19.9,13.6,49.9,0.8,51.01,51.3,51.41,51.34,51.04,49.05,18.02,23.81,0.00
10:41:40,19.9,13.6,49.9,0.8,51.17,51.32,51.39,51.33,51.05,49.05,18.02,23.82,0.00
10:41:50,19.9,13.6,49.9,0.8,51.17,51.31,51.4,51.35,51.04,49.04,18.01,23.83,0.00
10:42:00,20.0,13.6,49.9,0.8,51.2,51.32,51.4,51.34,51.04,49.05,18.02,23.83,0.00
10:42:10,19.9,13.6,49.9,0.8,51.24,51.31,51.4,51.34,51.05,49.05,18.01,23.82,0.00
10:42:20,19.9,13.6,49.8,0.8,51.24,51.33,51.41,51.34,51.05,49.05,18.01,23.82,0.00
10:42:30,19.9,13.6,49.8,0.8,51.28,51.33,51.41,51.34,51.04,49.05,18.02,23.83,0.00
10:42:40,19.9,13.6,49.8,0.8,51.28,51.33,51.41,51.34,51.04,49.06,18.02,23.84,0.00
10:42:50,19.9,13.6,49.8,0.8,51.31,51.32,51.39,51.34,51.03,49.05,18.01,23.82,0.00
10:43:00,19.9,13.6,49.9,0.8,51.28,51.32,51.4,51.32,51.04,49.06,18.02,23.82,0.00
10:43:10,19.9,13.5,49.8,0.8,51.27,51.32,51.39,51.34,51.04,49.07,18.01,23.83,0.00
10:43:20,19.8,13.5,49.8,0.8,51.25,51.33,51.4,51.34,51.04,49.05,18.02,23.83,0.00
10:43:30,19.8,13.5,49.8,0.8,51.27,51.32,51.4,51.34,51.05,49.05,18.02,23.83,0.00
10:43:40,19.8,13.5,49.8,0.8,51.19,51.33,51.41,51.35,51.05,49.05,18.02,23.85,0.00
10:43:50,19.8,13.5,49.8,0.8,51.22,51.33,51.41,51.34,51.04,49.05,18.01,23.84,0.00
10:44:00,19.8,13.5,49.7,0.8,51.22,51.33,51.41,51.34,51.04,49.05,18.02,23.84,0.00
10:44:10,19.8,13.5,49.7,0.8,51.13,51.33,51.41,51.34,51.05,49.04,18.02,23.84,0.00
10:44:20,19.8,13.5,49.8,0.8,51.18,51.33,51.4,51.32,51.03,49.02,18.01,23.82,0.00
10:44:30,19.8,13.5,50.0,0.8,51.11,51.32,51.4,51.34,51.04,49.03,18.01,23.82,0.00
10:44:40,19.8,13.5,49.9,0.8,51.23,51.32,51.39,51.33,51.05,49.04,18.01,23.84,0.00
10:44:50,19.8,13.5,49.8,0.8,51.15,51.32,51.4,51.33,51.04,49.04,18.01,23.84,0.00
10:45:00,19.7,13.5,50.0,0.8,51.14,51.29,51.4,51.33,51.04,49.03,18.01,23.83,0.00
10:45:10,19.7,13.5,49.9,0.8,51.16,51.31,51.4,51.34,51.05,49.05,18.02,23.83,0.00
10:45:20,19.7,13.5,50.0,0.8,51.24,51.3,51.4,51.33,51.04,49.03,18.01,23.83,0.00
10:45:30,19.7,13.4,49.9,0.8,51.18,51.31,51.38,51.32,51.04,49.03,18.01,23.84,0.00
10:45:40,19.7,13.4,50.0,0.8,51.13,51.3,51.38,51.32,51.04,49.02,18.01,23.82,0.00
10:45:50,19.7,13.4,50.0,0.8,51.18,51.31,51.38,51.32,51.03,49.02,18.00,23.83,0.00
10:46:00,19.7,13.4,49.9,0.8,51.2,51.3,51.38,51.33,51.03,49.02,18.01,23.83,0.00
10:46:10,19.7,13.4,50.0,0.8,51.19,51.29,51.38,51.32,51.03,49.03,18.01,23.83,0.00
10:46:20,19.7,13.4,49.9,0.8,51.19,51.28,51.38,51.33,51.03,49.03,18.01,23.83,0.00
10:46:30,19.7,13.5,50.1,0.8,51.19,51.29,51.4,51.34,51.03,49.03,18.01,23.83,0.00
10:46:40,19.8,13.5,50.1,0.8,51.21,51.31,51.39,51.34,51.04,49.03,18.01,23.84,0.00
10:46:50,19.8,13.5,50.0,0.8,51.16,51.31,51.38,51.33,51.03,49.02,18.01,23.83,0.00
10:47:00,19.8,13.5,50.1,0.8,51.26,51.31,51.39,51.33,51.05,49.03,18.01,23.83,0.00
10:47:10,19.9,13.6,49.9,0.8,51.13,51.31,51.39,51.33,51.05,49.04,18.01,23.84,0.00
10:47:20,19.9,13.6,49.9,0.8,51.19,51.32,51.38,51.33,51.03,49.02,18.01,23.83,0.00
10:47:30,19.9,13.6,49.9,0.8,51.21,51.31,51.39,51.33,51.03,49.03,18.01,23.84,0.00
10:47:40,19.9,13.6,49.9,0.8,51.15,51.28,51.39,51.32,51.03,49.02,18.01,23.83,0.00
10:47:50,19.9,13.6,49.8,0.8,51.06,51.25,51.39,51.33,51.02,49.03,18.00,23.84,0.00
10:48:00,19.9,13.6,49.8,0.8,51.17,51.25,51.38,51.3,51.02,49.02,18.00,23.82,0.00
10:48:10,19.9,13.6,49.8,0.8,51.21,51.25,51.38,51.32,51.03,49.01,18.01,23.83,0.00
10:48:20,19.9,13.6,49.9,0.8,51.24,51.27,51.39,51.32,51.02,49.02,18.01,23.82,0.00
10:48:30,19.9,13.5,49.8,0.8,51.2,51.28,51.38,51.31,51.03,49.01,18.00,23.83,0.00
10:48:40,19.8,13.5,49.7,0.8,51.17,51.27,51.38,51.32,51.04,49.02,18.00,23.83,0.00
10:48:50,19.8,13.5,49.8,0.8,51.16,51.29,51.39,51.31,51.03,49.01,18.01,23.84,0.00
10:49:00,19.8,13.5,49.8,0.8,51.18,51.3,51.38,51.32,51.02,49.01,18.00,23.83,0.00
10:49:10,19.8,13.5,49.8,0.8,51.11,51.3,51.37,51.31,51.03,49,18.01,23.83,0.00
10:49:20,19.8,13.5,49.8,0.8,51.23,51.29,51.38,51.32,51.03,49.01,18.01,23.82,0.00
10:49:30,19.8,13.5,49.9,0.8,51.13,51.28,51.37,51.32,51.03,49,18.00,23.84,0.00
10:49:40,19.8,13.5,49.9,0.8,51.24,51.29,51.38,51.32,51.03,49,18.01,23.83,0.00
10:49:50,19.8,13.5,49.9,0.8,51.23,51.29,51.37,51.31,51.02,49.01,18.00,23.84,0.00
10:50:00,19.8,13.5,49.9,0.8,51.24,51.3,51.38,51.32,51.02,49.01,18.00,23.84,0.00
10:50:10,19.8,13.5,49.9,0.8,51.19,51.3,51.38,51.32,51.02,49.01,18.01,23.83,0.00
10:50:20,19.8,13.5,49.9,0.8,51.27,51.3,51.38,51.32,51.02,49.02,18.00,23.82,0.00
10:50:30,19.8,13.5,49.9,0.8,51.26,51.3,51.37,51.31,51.01,49.01,18.00,23.83,0.00
10:50:40,19.8,13.5,49.9,0.8,51.25,51.29,51.38,51.31,51.02,49.01,18.01,23.82,0.00
10:50:50,19.8,13.5,50.0,0.8,51.27,51.31,51.39,51.32,51.02,49.01,18.00,23.84,0.00
10:51:00,19.7,13.5,50.0,0.8,51.24,51.31,51.38,51.32,51.02,49.02,18.00,23.83,0.00
10:51:10,19.7,13.5,50.0,0.8,51.25,51.32,51.39,51.32,51.02,49.01,18.00,23.82,0.00
10:51:20,19.7,13.5,50.1,0.8,51.25,51.31,51.38,51.3,51.02,49,18.00,23.82,0.00
10:51:30,19.7,13.5,50.0,0.8,51.28,51.32,51.37,51.31,51.01,49,18.00,23.82,0.00
10:51:40,19.7,13.5,50.1,0.8,51.29,51.3,51.37,51.3,51,48.99,18.00,23.81,0.00
10:51:50,19.7,13.5,50.1,0.8,51.15,51.31,51.37,51.3,51,48.99,18.00,23.8,0.00
10:52:00,19.8,13.5,50.1,0.8,51.14,51.31,51.37,51.31,51.01,48.98,18.00,23.8,0.00
10:52:10,19.8,13.5,50.0,0.8,51.18,51.31,51.38,51.31,51.01,48.98,18.00,23.82,0.00
10:52:20,19.9,13.6,50.2,0.8,51.11,51.31,51.38,51.31,51.01,49,18.00,23.81,0.00
10:52:30,19.9,13.6,50.2,0.8,51.11,51.31,51.37,51.31,51.01,48.99,18.00,23.82,0.00
10:52:40,19.9,13.6,50.2,0.8,51.07,51.31,51.38,51.31,51.01,48.99,18.00,23.81,0.00
10:52:50,19.9,13.6,50.2,0.8,51.14,51.3,51.38,51.31,51.02,49,18.00,23.81,0.00
10:53:00,19.9,13.6,50.2,0.8,51.02,51.29,51.38,51.32,51.01,49,18.01,23.8,0.00
10:53:10,19.9,13.6,50.0,0.8,51.04,51.28,51.36,51.3,51.01,48.99,18.00,23.79,0.00
10:53:20,19.9,13.6,50.1,0.8,51.03,51.3,51.37,51.3,51,48.99,17.99,23.8,0.00
10:53:30,19.9,13.6,50.1,0.8,51.08,51.3,51.39,51.31,51.01,49,18.00,23.8,0.00
10:53:40,19.9,13.6,50.0,0.8,51.12,51.31,51.38,51.31,51.02,49,18.00,23.81,0.00
10:53:50,19.9,13.6,50.0,0.8,51.15,51.3,51.37,51.3,51.01,49,18.00,23.79,0.00
10:54:00,19.9,13.6,50.0,0.8,51.14,51.3,51.38,51.31,51.01,49,18.00,23.79,0.00
10:54:10,19.8,13.6,50.1,0.8,51.24,51.29,51.37,51.31,51.01,48.99,18.00,23.79,0.00
10:54:20,19.8,13.6,50.0,0.8,51.23,51.28,51.36,51.32,51.01,48.98,18.00,23.79,0.00
10:54:30,19.8,13.5,50.1,0.8,51.25,51.28,51.37,51.32,51.01,48.98,18.00,23.8,0.00
10:54:40,19.8,13.5,50.0,0.8,51.28,51.29,51.37,51.33,51.01,48.99,18.00,23.79,0.00
10:54:50,19.8,13.5,50.0,0.8,51.12,51.29,51.36,51.31,51,48.97,17.99,23.78,0.00
10:55:00,19.8,13.5,50.1,0.8,51.15,51.29,51.36,51.31,51,48.97,17.99,23.78,0.00
10:55:10,19.8,13.5,50.0,0.8,51.17,51.28,51.37,51.29,51.01,48.98,17.99,23.78,0.00
10:55:20,19.8,13.5,50.0,0.8,51.17,51.28,51.36,51.29,51,48.98,17.99,23.78,0.00
10:55:30,19.8,13.5,50.1,0.8,51.2,51.28,51.37,51.29,51,48.98,17.99,23.78,0.00
10:55:40,19.7,13.5,50.1,0.8,51.25,51.28,51.36,51.29,51,48.98,18.00,23.78,0.00
10:55:50,19.7,13.4,50.1,0.8,51.29,51.29,51.37,51.3,51.01,48.98,17.99,23.78,0.00
10:56:00,19.7,13.5,50.2,0.8,51.18,51.27,51.36,51.3,51.01,48.97,17.99,23.77,0.00
10:56:10,19.7,13.5,50.1,0.8,51.11,51.27,51.35,51.28,50.99,48.97,17.99,23.77,0.00
10:56:20,19.7,13.5,50.2,0.8,51.13,51.27,51.35,51.3,51,48.98,17.99,23.78,0.00
10:56:30,19.7,13.5,50.1,0.8,51.15,51.27,51.37,51.3,51.01,48.98,18.00,23.78,0.00
10:56:40,19.8,13.5,50.2,0.8,51.21,51.28,51.36,51.3,51,48.96,18.00,23.77,0.00
10:56:50,19.8,13.6,50.2,0.8,51.23,51.27,51.36,51.3,51,48.95,17.99,23.77,0.00
10:57:00,19.8,13.6,50.2,0.8,51.17,51.27,51.35,51.29,50.99,48.96,17.99,23.77,0.00
10:57:10,19.9,13.6,50.2,0.8,51.23,51.28,51.35,51.3,51,48.97,17.99,23.77,0.00
10:57:20,19.9,13.6,50.2,0.8,51.17,51.29,51.36,51.3,51.01,48.98,18.00,23.78,0.00
10:57:30,19.9,13.7,50.2,0.8,51.19,51.29,51.35,51.28,51,48.97,17.99,23.76,0.00
10:57:40,19.9,13.6,50.2,0.8,51.13,51.29,51.35,51.29,51,48.96,17.99,23.76,0.00
10:57:50,19.9,13.6,50.1,0.8,51.25,51.28,51.36,51.3,50.99,48.97,17.99,23.77,0.00
10:58:00,19.9,13.6,50.1,0.8,51.11,51.28,51.36,51.29,50.99,48.97,18.00,23.77,0.00
10:58:10,19.9,13.6,50.0,0.8,51.2,51.29,51.37,51.3,51,48.98,18.00,23.77,0.00
10:58:20,19.9,13.6,50.1,0.8,51.15,51.28,51.36,51.29,50.99,48.98,17.99,23.78,0.00
10:58:30,19.9,13.6,50.0,0.8,51.16,51.26,51.36,51.3,51,48.98,17.99,23.79,0.00
10:58:40,19.8,13.6,50.0,0.8,51.16,51.26,51.36,51.3,50.99,48.97,18.00,23.76,0.00
10:58:50,19.8,13.6,50.0,0.8,51.22,51.27,51.36,51.29,51,48.98,18.00,23.78,0.00
10:59:00,19.8,13.6,50.1,0.8,51.14,51.26,51.36,51.29,51,48.97,18.00,23.77,0.00
10:59:10,19.8,13.5,50.0,0.8,51.19,51.27,51.36,51.29,50.98,48.96,17.99,23.77,0.00
10:59:20,19.8,13.5,50.1,0.8,51.23,51.28,51.35,51.3,50.99,48.95,17.99,23.76,0.00
10:59:30,19.8,13.5,50.0,0.8,51.26,51.26,51.35,51.3,50.99,48.96,17.99,23.77,0.00
10:59:40,19.8,13.5,50.1,0.8,51.24,51.27,51.35,51.29,50.99,48.95,17.99,23.76,0.00
10:59:50,19.8,13.5,50.1,0.8,51.25,51.28,51.35,51.28,50.98,48.95,17.99,23.76,0.00
11:00:00,19.8,13.5,50.1,0.8,51.18,51.29,51.35,51.28,50.99,48.95,17.99,23.77,0.00
11:00:10,19.8,13.5,50.1,0.0,51.16,51.28,51.35,51.29,51,48.95,17.99,23.76,0.00
11:00:20,19.7,13.5,50.1,0.0,51.15,51.27,51.34,51.28,50.98,48.93,17.99,23.76,0.00
11:00:30,19.7,13.5,50.0,0.0,51.21,51.25,51.34,51.28,50.98,48.94,17.99,23.75,0.00
11:00:40,19.7,13.5,50.1,0.0,51.22,51.28,51.34,51.28,50.98,48.95,17.99,23.76,0.00
11:00:50,19.7,13.5,50.2,0.0,51.22,51.27,51.35,51.29,50.99,48.95,18.00,23.76,0.00
11:01:00,19.7,13.4,50.1,0.0,51.18,51.27,51.34,51.27,50.97,48.93,17.99,23.75,0.00
11:01:10,19.7,13.5,50.2,0.0,51.2,51.27,51.35,51.28,50.99,48.94,17.98,23.75,0.00
11:01:20,19.7,13.5,50.1,0.0,51.24,51.25,51.34,51.28,50.99,48.94,17.98,23.75,0.00
11:01:30,19.7,13.5,50.1,0.0,51.21,51.25,51.33,51.27,50.97,48.94,17.98,23.74,0.00
11:01:40,19.7,13.5,50.2,0.0,51.18,51.27,51.35,51.28,50.98,48.95,17.99,23.74,0.00
11:01:50,19.7,13.5,50.2,0.0,51.11,51.27,51.35,51.28,50.97,48.94,17.99,23.76,0.00
11:02:00,19.7,13.5,50.2,0.0,51.12,51.26,51.34,51.28,50.97,48.95,17.99,23.75,0.00
11:02:10,19.8,13.5,50.2,0.0,51.13,51.24,51.33,51.27,50.97,48.94,17.98,23.74,0.00
11:02:20,19.8,13.6,50.2,0.0,51.2,51.25,51.34,51.27,50.98,48.95,17.99,23.76,0.00
11:02:30,19.9,13.6,50.2,0.0,51.18,51.25,51.34,51.28,50.99,48.95,17.99,23.74,0.00
11:02:40,19.9,13.6,50.1,0.0,51.16,51.24,51.33,51.28,50.98,48.94,17.99,23.75,0.00
11:02:50,19.9,13.6,50.2,0.0,51.17,51.24,51.33,51.28,50.98,48.94,17.98,23.74,0.00
11:03:00,19.9,13.7,50.1,0.0,51.16,51.24,51.32,51.29,50.99,48.96,17.99,23.75,0.00
11:03:10,20.0,13.7,50.1,0.0,51.14,51.25,51.33,51.28,50.98,48.94,17.99,23.74,0.00
11:03:20,20.0,13.7,50.0,0.0,51.11,51.25,51.34,51.28,50.99,48.95,17.99,23.75,0.00
11:03:30,19.9,13.7,50.1,0.0,51.13,51.25,51.35,51.28,50.98,48.94,17.99,23.75,0.00
11:03:40,20.0,13.6,49.9,0.0,51.2,51.25,51.35,51.27,50.99,48.94,17.99,23.75,0.00
11:03:50,19.9,13.6,50.0,0.0,51.2,51.24,51.33,51.27,50.97,48.92,17.98,23.73,0.00
11:04:00,19.9,13.6,49.9,0.0,51.21,51.25,51.33,51.27,50.98,48.92,17.99,23.74,0.00
11:04:10,19.9,13.6,50.0,0.0,51.21,51.25,51.35,51.28,50.99,48.93,17.99,23.75,0.00
11:04:20,19.9,13.6,49.9,0.0,51.19,51.26,51.35,51.27,50.98,48.92,17.99,23.75,0.00
11:04:30,19.9,13.6,49.9,0.0,51.1,51.27,51.33,51.28,50.98,48.93,17.99,23.75,0.00
11:04:40,19.9,13.6,49.8,0.0,51.13,51.26,51.33,51.27,50.97,48.92,17.98,23.74,0.00
11:04:50,19.8,13.5,49.9,0.0,51.11,51.27,51.33,51.28,50.97,48.93,17.99,23.74,0.00
11:05:00,19.8,13.6,50.0,0.0,50.84,51.23,51.33,51.28,50.97,48.93,17.99,23.74,0.00
11:05:10,19.8,13.5,49.8,0.0,51,51.24,51.33,51.27,50.96,48.92,17.99,23.73,0.00
11:05:20,19.8,13.5,49.9,0.0,51.02,51.24,51.33,51.27,50.96,48.93,17.99,23.74,0.00
11:05:30,19.8,13.5,49.9,0.0,51.02,51.25,51.33,51.27,50.97,48.93,17.98,23.73,0.00
11:05:40,19.8,13.5,49.9,0.0,50.97,51.25,51.32,51.26,50.96,48.92,17.98,23.73,0.00
11:05:50,19.8,13.5,50.0,0.0,51.13,51.24,51.32,51.26,50.96,48.92,17.98,23.72,0.00
11:06:00,19.8,13.5,50.1,0.0,51.08,51.24,51.32,51.26,50.95,48.93,17.98,23.72,0.00
11:06:10,19.8,13.5,50.1,0.0,51.05,51.24,51.33,51.27,50.97,48.93,17.99,23.73,0.00
11:06:20,19.8,13.5,50.0,0.0,51.13,51.24,51.33,51.27,50.97,48.92,17.99,23.73,0.00
11:06:30,19.7,13.5,50.0,0.0,51.07,51.24,51.33,51.26,50.96,48.91,17.98,23.71,0.00
11:06:40,19.7,13.5,50.1,0.0,51,51.23,51.32,51.27,50.96,48.91,17.98,23.71,0.00
11:06:50,19.7,13.5,50.1,0.0,50.98,51.24,51.32,51.27,50.97,48.92,17.99,23.72,0.00
11:07:00,19.7,13.5,50.0,0.0,51.07,51.22,51.32,51.26,50.96,48.91,17.99,23.73,0.00
11:07:10,19.7,13.4,50.1,0.0,51.12,51.26,51.33,51.25,50.96,48.92,17.98,23.71,0.00
11:07:20,19.7,13.4,50.0,0.0,51.13,51.24,51.33,51.27,50.97,48.92,17.98,23.71,0.00
11:07:30,19.7,13.4,50.2,0.0,51.15,51.25,51.31,51.26,50.95,48.91,17.98,23.69,0.00
11:07:40,19.7,13.5,50.2,0.0,51.17,51.25,51.32,51.26,50.97,48.93,17.98,23.71,0.00
11:07:50,19.7,13.4,50.1,0.0,51.19,51.25,51.31,51.26,50.96,48.9,17.98,23.71,0.00
11:08:00,19.7,13.5,50.1,0.0,51.23,51.26,51.32,51.26,50.96,48.91,17.98,23.71,0.00
11:08:10,19.8,13.5,50.0,0.0,51.23,51.27,51.32,51.26,50.96,48.91,17.98,23.7,0.00
