Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
11:08:20,19.8,13.5,50.0,0.0,51.22,51.26,51.32,51.26,50.95,48.9,17.98,23.71,0.00
11:08:30,19.8,13.6,50.1,0.0,51.21,51.22,51.31,51.25,50.95,48.89,17.97,23.68,0.00
11:08:40,19.9,13.6,50.1,0.0,51.25,51.24,51.32,51.25,50.95,48.9,17.98,23.7,0.00
11:08:50,19.9,13.6,50.0,0.0,51.23,51.25,51.33,51.26,50.95,48.91,17.98,23.7,0.00
11:09:00,19.9,13.6,50.1,0.0,51.2,51.25,51.34,51.27,50.96,48.91,17.98,23.71,0.00
11:09:10,19.9,13.6,50.0,0.0,51.23,51.25,51.32,51.25,50.96,48.91,17.98,23.7,0.00
11:09:20,19.9,13.6,49.9,0.0,51.25,51.24,51.32,51.26,50.96,48.91,17.98,23.71,0.00
11:09:30,19.9,13.6,49.9,0.0,51.24,51.25,51.3,51.26,50.96,48.9,17.98,23.7,0.00
11:09:40,19.9,13.6,49.7,0.0,51.25,51.23,51.31,51.25,50.95,48.9,17.98,23.69,0.00
11:09:50,19.9,13.6,49.9,0.0,51.22,51.23,51.31,51.25,50.94,48.9,17.97,23.7,0.00
11:10:00,19.9,13.6,49.8,0.0,51.23,51.24,51.32,51.26,50.96,48.91,17.98,23.7,0.00
11:10:10,19.8,13.5,49.9,0.0,51.24,51.23,51.32,51.25,50.96,48.91,17.98,23.7,0.00
11:10:20,19.8,13.5,49.7,0.0,51.23,51.23,51.32,51.25,50.95,48.9,17.97,23.7,0.00
11:10:30,19.8,13.5,49.7,0.0,51.2,51.25,51.32,51.25,50.96,48.91,17.97,23.7,0.00
11:10:40,19.8,13.5,49.7,0.0,51.21,51.25,51.31,51.24,50.96,48.89,17.98,23.7,0.00
11:10:50,19.8,13.5,49.6,0.0,51.2,51.24,51.32,51.25,50.96,48.91,17.98,23.71,0.00
11:11:00,19.8,13.5,49.9,0.0,51.2,51.23,51.31,51.25,50.95,48.9,17.98,23.71,0.00
11:11:10,19.8,13.5,49.8,0.0,51.07,51.24,51.31,51.25,50.95,48.9,17.98,23.71,0.00
11:11:20,19.8,13.5,49.8,0.0,51.15,51.24,51.3,51.25,50.94,48.9,17.98,23.71,0.00
11:11:30,19.8,13.5,49.7,0.0,51.12,51.24,51.3,51.24,50.94,48.89,17.97,23.69,0.00
11:11:40,19.8,13.5,49.9,0.0,51.09,51.23,51.31,51.25,50.94,48.88,17.97,23.71,0.00
11:11:50,19.8,13.5,49.8,0.0,51.05,51.24,51.33,51.25,50.95,48.89,17.98,23.71,0.00
11:12:00,19.8,13.5,49.8,0.0,51.2,51.22,51.32,51.25,50.93,48.89,17.98,23.7,0.00
11:12:10,19.8,13.5,50.0,0.0,51.21,51.22,51.31,51.24,50.94,48.89,17.98,23.71,0.00
11:12:20,19.8,13.5,49.8,0.0,51.19,51.23,51.3,51.24,50.94,48.89,17.98,23.7,0.00
11:12:30,19.8,13.5,49.9,0.0,51.22,51.23,51.29,51.25,50.94,48.89,17.97,23.7,0.00
11:12:40,19.8,13.5,49.9,0.0,51.23,51.22,51.29,51.24,50.93,48.88,17.97,23.7,0.00
11:12:50,19.8,13.5,49.8,0.0,51.2,51.22,51.3,51.24,50.93,48.88,17.97,23.7,0.00
11:13:00,19.8,13.5,49.8,0.0,51.24,51.23,51.3,51.25,50.95,48.89,17.97,23.71,0.00
11:13:10,19.8,13.5,49.9,0.0,51.23,51.24,51.31,51.24,50.94,48.89,17.98,23.71,0.00
11:13:20,19.8,13.5,49.9,0.0,51.21,51.21,51.3,51.24,50.94,48.88,17.97,23.71,0.00
11:13:30,19.9,13.6,49.9,0.0,51.16,51.23,51.29,51.24,50.93,48.88,17.97,23.72,0.00
11:13:40,19.9,13.6,49.8,0.0,51.12,51.25,51.31,51.25,50.95,48.89,17.98,23.74,0.00
11:13:50,19.9,13.6,49.8,0.0,51.08,51.24,51.31,51.26,50.94,48.89,17.98,23.72,0.00
11:14:00,19.9,13.6,49.8,0.0,51.14,51.21,51.29,51.23,50.93,48.88,17.97,23.71,0.00
11:14:10,19.9,13.6,49.7,0.0,51.12,51.22,51.31,51.24,50.93,48.89,17.97,23.72,0.00
11:14:20,19.9,13.6,49.7,0.0,51.11,51.21,51.32,51.25,50.94,48.89,17.97,23.73,0.00
11:14:30,19.9,13.5,49.7,0.0,51.08,51.21,51.3,51.24,50.93,48.87,17.97,23.72,0.00
11:14:40,19.9,13.5,49.7,0.0,51.1,51.23,51.31,51.25,50.94,48.89,17.97,23.73,0.00
11:14:50,19.9,13.5,49.7,0.0,51.2,51.24,51.32,51.25,50.94,48.89,17.98,23.74,0.00
11:15:00,19.9,13.5,49.8,0.0,51.19,51.23,51.29,51.24,50.93,48.87,17.97,23.74,0.00
11:15:10,19.8,13.5,49.8,0.0,51.15,51.22,51.31,51.24,50.95,48.87,17.98,23.74,0.00
11:15:20,19.8,13.5,49.7,0.0,51.15,51.21,51.3,51.24,50.95,48.87,17.97,23.74,0.00
11:15:30,19.8,13.5,49.7,0.0,51.14,51.2,51.29,51.23,50.92,48.86,17.97,23.72,0.00
11:15:40,19.8,13.5,49.6,0.0,51.17,51.22,51.3,51.24,50.94,48.88,17.98,23.74,0.00
11:15:50,19.8,13.5,49.7,0.0,51.14,51.21,51.29,51.23,50.92,48.88,17.98,23.74,0.00
11:16:00,19.8,13.5,49.7,0.0,51.15,51.22,51.3,51.23,50.93,48.87,17.97,23.74,0.00
11:16:10,19.8,13.5,49.6,0.0,51.19,51.23,51.3,51.24,50.94,48.88,17.97,23.75,0.00
11:16:20,19.8,13.5,49.8,0.0,51.1,51.22,51.3,51.24,50.93,48.87,17.97,23.74,0.00
11:16:30,19.8,13.5,49.7,0.0,51.04,51.22,51.3,51.23,50.94,48.88,17.98,23.76,0.00
11:16:40,19.8,13.5,49.8,0.0,51.09,51.22,51.28,51.24,50.92,48.87,17.97,23.75,0.00
11:16:50,19.8,13.4,49.6,0.0,51.1,51.23,51.29,51.23,50.93,48.86,17.97,23.75,0.00
11:17:00,19.8,13.4,49.7,0.0,51.19,51.22,51.29,51.23,50.92,48.87,17.97,23.75,0.00
11:17:10,19.7,13.5,49.9,0.0,51.14,51.22,51.3,51.22,50.92,48.86,17.97,23.74,0.00
11:17:20,19.7,13.5,50.0,0.0,51.18,51.21,51.29,51.23,50.92,48.85,17.97,23.75,0.00
11:17:30,19.7,13.5,49.9,0.0,51.21,51.2,51.29,51.23,50.91,48.85,17.97,23.75,0.00
11:17:40,19.7,13.4,49.8,0.0,51.22,51.21,51.3,51.24,50.93,48.86,17.98,23.77,0.00
11:17:50,19.7,13.5,49.9,0.0,51.18,51.22,51.29,51.22,50.91,48.86,17.97,23.76,0.00
11:18:00,19.7,13.4,49.8,0.0,51.19,51.22,51.3,51.24,50.92,48.86,17.97,23.75,0.00
11:18:10,19.7,13.4,49.9,0.0,51.19,51.21,51.29,51.24,50.92,48.86,17.97,23.76,0.00
11:18:20,19.8,13.5,50.1,0.0,51.01,51.2,51.29,51.22,50.91,48.85,17.96,23.76,0.00
11:18:30,19.8,13.5,49.9,0.0,51.03,51.23,51.29,51.23,50.92,48.87,17.97,23.76,0.00
11:18:40,19.9,13.6,49.8,0.0,51.1,51.2,51.29,51.23,50.93,48.86,17.97,23.76,0.00
11:18:50,19.9,13.6,49.9,0.0,51.13,51.2,51.29,51.23,50.93,48.86,17.97,23.75,0.00
11:19:00,19.9,13.6,49.9,0.0,51.09,51.2,51.29,51.22,50.93,48.85,17.97,23.76,0.00
11:19:10,19.9,13.6,49.9,0.0,51.15,51.21,51.27,51.22,50.92,48.85,17.97,23.75,0.00
11:19:20,19.9,13.6,49.9,0.0,51.17,51.23,51.29,51.24,50.92,48.85,17.97,23.76,0.00
11:19:30,19.9,13.6,49.9,0.0,51.1,51.23,51.3,51.24,50.92,48.87,17.97,23.76,0.00
11:19:40,19.9,13.6,49.8,0.0,51.15,51.22,51.29,51.23,50.91,48.85,17.96,23.75,0.00
11:19:50,19.9,13.6,49.8,0.0,51.03,51.23,51.3,51.25,50.93,48.86,17.98,23.77,0.00
11:20:00,19.8,13.5,49.8,0.0,51.02,51.22,51.28,51.23,50.92,48.85,17.97,23.74,0.00
11:20:10,19.8,13.5,49.9,0.0,50.99,51.22,51.29,51.23,50.92,48.85,17.97,23.76,0.00
11:20:20,19.8,13.5,49.9,0.0,51.02,51.21,51.28,51.21,50.91,48.85,17.96,23.75,0.00
11:20:30,19.8,13.5,49.8,0.0,51.05,51.2,51.3,51.23,50.92,48.85,17.97,23.76,0.00
11:20:40,19.8,13.5,49.8,0.0,51.06,51.2,51.29,51.23,50.92,48.84,17.97,23.76,0.00
11:20:50,19.8,13.5,49.8,0.0,51.12,51.2,51.29,51.22,50.92,48.84,17.97,23.75,0.00
11:21:00,19.8,13.5,49.8,0.0,51.11,51.2,51.28,51.22,50.91,48.83,17.96,23.75,0.00
11:21:10,19.8,13.5,49.8,0.0,51.17,51.21,51.29,51.22,50.91,48.84,17.97,23.75,0.00
11:21:20,19.8,13.5,49.8,0.0,51.18,51.21,51.3,51.21,50.91,48.84,17.97,23.75,0.00
11:21:30,19.8,13.5,49.8,0.0,51.14,51.19,51.27,51.21,50.91,48.83,17.97,23.75,0.00
11:21:40,19.8,13.5,50.0,0.0,51.21,51.22,51.29,51.22,50.92,48.85,17.98,23.75,0.00
11:21:50,19.8,13.5,49.9,0.0,51.15,51.21,51.27,51.21,50.91,48.85,17.97,23.75,0.00
11:22:00,19.7,13.5,50.0,0.0,51.17,51.21,51.27,51.21,50.91,48.83,17.97,23.74,0.00
11:22:10,19.7,13.5,49.9,0.0,51.14,51.21,51.27,51.2,50.9,48.83,17.97,23.75,0.00
11:22:20,19.7,13.5,50.0,0.0,51.12,51.2,51.28,51.2,50.9,48.84,17.97,23.75,0.00
11:22:30,19.7,13.4,49.8,0.0,51.1,51.19,51.28,51.22,50.91,48.84,17.96,23.75,0.00
11:22:40,19.7,13.5,50.0,0.0,51.12,51.16,51.29,51.21,50.91,48.84,17.97,23.75,0.00
11:22:50,19.7,13.5,49.9,0.0,51.13,51.16,51.28,51.22,50.91,48.83,17.97,23.75,0.00
11:23:00,19.7,13.5,50.0,0.0,51.15,51.18,51.28,51.22,50.91,48.83,17.97,23.75,0.00
11:23:10,19.7,13.5,49.9,0.0,51.11,51.19,51.28,51.22,50.92,48.84,17.97,23.76,0.00
11:23:20,19.8,13.5,50.0,0.0,51.11,51.2,51.28,51.21,50.91,48.83,17.96,23.74,0.00
11:23:30,19.8,13.5,50.0,0.0,51.12,51.17,51.25,51.2,50.89,48.82,17.96,23.72,0.00
11:23:40,19.8,13.5,50.0,0.0,51.16,51.2,51.27,51.21,50.9,48.83,17.96,23.73,0.00
11:23:50,19.8,13.5,49.9,0.0,51.17,51.2,51.27,51.22,50.9,48.84,17.96,23.74,0.00
11:24:00,19.9,13.6,50.0,0.0,51.13,51.21,51.28,51.22,50.91,48.84,17.97,23.75,0.00
11:24:10,19.9,13.6,50.0,0.0,51.14,51.2,51.27,51.21,50.91,48.82,17.96,23.73,0.00
11:24:20,19.9,13.6,50.1,0.0,51.12,51.21,51.28,51.22,50.91,48.83,17.97,23.74,0.00
11:24:30,19.9,13.6,49.9,0.0,51.12,51.2,51.27,51.22,50.91,48.83,17.96,23.73,0.00
11:24:40,19.9,13.6,50.1,0.0,51.09,51.21,51.27,51.21,50.91,48.83,17.97,23.74,0.00
11:24:50,19.9,13.6,49.9,0.0,51.1,51.2,51.27,51.21,50.9,48.82,17.96,23.73,0.00
11:25:00,19.9,13.6,49.9,0.0,51.06,51.2,51.28,51.2,50.9,48.83,17.96,23.73,0.00
11:25:10,19.8,13.6,50.1,0.0,51.16,51.21,51.28,51.2,50.91,48.83,17.97,23.73,0.00
11:25:20,19.9,13.6,50.0,0.0,51.09,51.2,51.27,51.2,50.89,48.83,17.96,23.73,0.00
11:25:30,19.9,13.6,50.1,0.0,51.05,51.19,51.27,51.21,50.9,48.83,17.97,23.74,0.00
11:25:40,19.8,13.5,49.9,0.0,51.09,51.18,51.27,51.21,50.9,48.83,17.96,23.74,0.00
11:25:50,19.8,13.5,50.1,0.0,51.08,51.17,51.28,51.2,50.9,48.82,17.97,23.73,0.00
11:26:00,19.8,13.5,50.0,0.0,51.11,51.18,51.27,51.2,50.89,48.82,17.96,23.73,0.00
11:26:10,19.8,13.5,50.0,0.0,51.15,51.19,51.27,51.21,50.9,48.82,17.96,23.74,0.00
11:26:20,19.8,13.5,49.9,0.0,51.13,51.18,51.26,51.2,50.9,48.82,17.96,23.73,0.00
11:26:30,19.8,13.5,50.1,0.0,51.09,51.17,51.28,51.2,50.9,48.82,17.97,23.73,0.00
11:26:40,19.8,13.5,50.0,0.0,51.03,51.19,51.27,51.21,50.89,48.81,17.97,23.73,0.00
11:26:50,19.8,13.5,50.1,0.0,51.02,51.2,51.27,51.21,50.9,48.82,17.97,23.73,0.00
11:27:00,19.7,13.5,50.0,0.0,51.07,51.18,51.27,51.2,50.89,48.81,17.96,23.72,0.00
11:27:10,19.7,13.5,50.1,0.0,51.06,51.17,51.26,51.19,50.88,48.8,17.96,23.71,0.00
11:27:20,19.7,13.5,50.1,0.0,51.11,51.18,51.27,51.2,50.89,48.82,17.97,23.73,0.00
11:27:30,19.8,13.5,50.1,0.0,51.07,51.18,51.27,51.2,50.88,48.82,17.96,23.73,0.00
11:27:40,19.7,13.5,50.2,0.0,51.1,51.17,51.27,51.21,50.9,48.82,17.96,23.73,0.00
11:27:50,19.7,13.5,50.2,0.0,51.15,51.16,51.26,51.2,50.88,48.81,17.96,23.73,0.00
11:28:00,19.7,13.5,50.2,0.0,51.16,51.15,51.25,51.19,50.89,48.8,17.96,23.71,0.00
11:28:10,19.7,13.5,50.1,0.0,51.17,51.17,51.26,51.2,50.89,48.8,17.96,23.72,0.00
11:28:20,19.7,13.5,50.1,0.0,51.12,51.16,51.27,51.2,50.89,48.81,17.96,23.72,0.00
11:28:30,19.8,13.5,50.2,0.0,51.11,51.17,51.27,51.19,50.89,48.81,17.97,23.72,0.00
11:28:40,19.8,13.6,50.3,0.0,51.11,51.17,51.26,51.19,50.89,48.8,17.96,23.72,0.00
11:28:50,19.8,13.6,50.2,0.0,51.09,51.17,51.26,51.2,50.9,48.81,17.96,23.72,0.00
11:29:00,19.9,13.6,50.1,0.0,51.02,51.18,51.27,51.2,50.9,48.81,17.96,23.72,0.00
11:29:10,19.9,13.6,50.3,0.0,51.03,51.18,51.25,51.2,50.88,48.81,17.95,23.72,0.00
11:29:20,19.9,13.6,50.1,0.0,51.05,51.2,51.26,51.2,50.9,48.8,17.96,23.73,0.00
11:29:30,19.9,13.7,50.2,0.0,51.13,51.19,51.27,51.2,50.89,48.8,17.96,23.73,0.00
11:29:40,19.9,13.6,50.1,0.0,51.03,51.2,51.26,51.19,50.89,48.79,17.96,23.72,0.00
11:29:50,19.9,13.6,50.1,0.0,51.01,51.17,51.24,51.19,50.88,48.79,17.96,23.72,0.00
11:30:00,19.9,13.6,50.1,0.0,51.13,51.18,51.26,51.2,50.88,48.8,17.96,23.74,0.00
11:30:10,19.9,13.6,50.1,0.0,51.13,51.17,51.26,51.2,50.89,48.81,17.96,23.74,0.00
11:30:20,19.8,13.6,50.0,0.0,51.12,51.16,51.25,51.18,50.87,48.78,17.96,23.73,0.00
11:30:30,19.9,13.6,50.0,0.0,51.13,51.17,51.26,51.19,50.88,48.81,17.96,23.73,0.00
11:30:40,19.8,13.6,50.1,0.0,51.12,51.17,51.23,51.18,50.88,48.8,17.96,23.72,0.00
11:30:50,19.8,13.5,50.0,0.0,51.16,51.17,51.26,51.19,50.9,48.82,17.97,23.74,0.00
11:31:00,19.8,13.5,50.0,0.0,51.14,51.15,51.24,51.18,50.88,48.79,17.95,23.73,0.00
11:31:10,19.8,13.6,50.2,0.0,51.15,51.16,51.24,51.2,50.88,48.81,17.96,23.73,0.00
11:31:20,19.8,13.5,50.1,0.0,51.16,51.16,51.23,51.18,50.88,48.8,17.96,23.73,0.00
11:31:30,19.8,13.5,50.0,0.0,51.16,51.17,51.24,51.17,50.88,48.79,17.96,23.72,0.00
11:31:40,19.8,13.6,50.1,0.0,51.15,51.18,51.24,51.18,50.88,48.8,17.96,23.72,0.00
11:31:50,19.8,13.6,50.2,0.0,51.11,51.17,51.25,51.19,50.88,48.79,17.96,23.73,0.00
11:32:00,19.8,13.5,50.1,0.0,51.06,51.16,51.24,51.18,50.88,48.78,17.95,23.73,0.00
11:32:10,19.8,13.5,50.0,0.0,51.1,51.18,51.25,51.19,50.87,48.78,17.95,23.72,0.00
11:32:20,19.8,13.5,50.1,0.0,51.13,51.17,51.25,51.21,50.88,48.79,17.96,23.73,0.00
11:32:30,19.8,13.5,50.2,0.0,51.13,51.16,51.25,51.19,50.87,48.77,17.96,23.72,0.00
11:32:40,19.8,13.5,50.1,0.0,51.06,51.16,51.24,51.19,50.86,48.77,17.96,23.7,0.00
11:32:50,19.7,13.5,50.3,0.0,51.08,51.16,51.24,51.19,50.87,48.79,17.96,23.72,0.00
11:33:00,19.7,13.5,50.3,0.0,51,51.16,51.24,51.19,50.86,48.76,17.96,23.71,0.00
11:33:10,19.7,13.5,50.2,0.0,51.06,51.16,51.25,51.18,50.86,48.77,17.95,23.7,0.00
11:33:20,19.8,13.5,50.3,0.0,50.89,51.15,51.24,51.18,50.86,48.78,17.96,23.71,0.00
11:33:30,19.8,13.5,50.2,0.0,50.9,51.16,51.23,51.18,50.87,48.77,17.96,23.72,0.00
11:33:40,19.8,13.6,50.3,0.0,50.95,51.16,51.23,51.18,50.87,48.78,17.96,23.72,0.00
11:33:50,19.8,13.6,50.3,0.0,50.99,51.13,51.22,51.18,50.86,48.77,17.95,23.7,0.00
11:34:00,19.8,13.6,50.2,0.0,50.95,51.13,51.23,51.18,50.86,48.78,17.96,23.7,0.00
11:34:10,19.9,13.6,50.2,0.0,50.98,51.12,51.22,51.17,50.87,48.77,17.95,23.69,0.00
11:34:20,19.9,13.6,50.3,0.0,51.04,51.14,51.23,51.18,50.88,48.79,17.96,23.7,0.00
11:34:30,19.9,13.6,50.1,0.0,51.04,51.16,51.25,51.19,50.88,48.81,17.96,23.72,0.00
11:34:40,19.9,13.6,50.1,0.0,51.04,51.15,51.24,51.18,50.87,48.79,17.96,23.7,0.00
11:34:50,19.9,13.6,50.0,0.0,51.05,51.15,51.23,51.18,50.87,48.78,17.96,23.71,0.00
11:35:00,19.9,13.6,50.2,0.0,51.08,51.16,51.24,51.19,50.87,48.79,17.96,23.72,0.00
11:35:10,19.9,13.6,50.0,0.0,51.08,51.15,51.24,51.18,50.87,48.77,17.96,23.71,0.00
11:35:20,19.8,13.6,50.0,0.0,51.03,51.15,51.23,51.18,50.87,48.76,17.96,23.71,0.00
11:35:30,19.8,13.5,50.0,0.0,50.92,51.14,51.23,51.18,50.86,48.76,17.95,23.71,0.00
11:35:40,19.8,13.5,50.1,0.0,51.02,51.14,51.22,51.18,50.86,48.77,17.96,23.71,0.00
11:35:50,19.8,13.5,50.0,0.0,51.11,51.14,51.23,51.18,50.87,48.76,17.95,23.7,0.00
11:36:00,19.8,13.5,50.1,0.0,51.05,51.13,51.22,51.19,50.87,48.77,17.95,23.7,0.00
11:36:10,19.8,13.5,50.0,0.0,51.1,51.16,51.23,51.18,50.85,48.77,17.96,23.69,0.00
11:36:20,19.8,13.6,50.1,0.0,51.08,51.16,51.23,51.19,50.86,48.78,17.96,23.7,0.00
11:36:30,19.8,13.5,50.0,0.0,51.03,51.16,51.23,51.18,50.86,48.78,17.96,23.7,0.00
11:36:40,19.8,13.5,50.0,0.0,51.03,51.17,51.22,51.18,50.86,48.76,17.96,23.7,0.00
11:36:50,19.8,13.5,50.2,0.0,50.99,51.17,51.22,51.19,50.87,48.77,17.95,23.7,0.00
11:37:00,19.8,13.5,50.0,0.0,51.05,51.17,51.22,51.18,50.86,48.76,17.95,23.7,0.00
11:37:10,19.7,13.5,50.0,0.0,51.1,51.17,51.22,51.17,50.85,48.75,17.95,23.69,0.00
11:37:20,19.7,13.5,50.0,0.0,51.09,51.17,51.23,51.17,50.86,48.75,17.96,23.71,0.00
11:37:30,19.7,13.5,50.0,0.0,51.08,51.17,51.23,51.16,50.85,48.76,17.95,23.7,0.00
11:37:40,19.7,13.5,50.0,0.0,51.04,51.16,51.23,51.17,50.86,48.76,17.96,23.7,0.00
11:37:50,19.8,13.5,50.0,0.0,51.06,51.15,51.24,51.17,50.86,48.75,17.95,23.71,0.00
11:38:00,19.8,13.5,50.0,0.0,51.13,51.16,51.24,51.16,50.86,48.75,17.95,23.71,0.00
11:38:10,19.8,13.5,50.1,0.0,51.14,51.15,51.22,51.16,50.86,48.76,17.96,23.71,0.00
11:38:20,19.8,13.5,50.0,0.0,51.09,51.16,51.24,51.16,50.85,48.76,17.96,23.71,0.00
11:38:30,19.9,13.6,50.1,0.0,51.07,51.15,51.23,51.17,50.86,48.76,17.96,23.71,0.00
11:38:40,19.9,13.6,50.0,0.0,51.09,51.15,51.23,51.17,50.85,48.76,17.95,23.72,0.00
11:38:50,19.9,13.6,50.1,0.0,51.14,51.16,51.24,51.17,50.86,48.77,17.96,23.71,0.00
11:39:00,19.8,13.6,50.0,0.0,51.12,51.17,51.22,51.17,50.85,48.76,17.95,23.69,0.00
11:39:10,19.8,13.6,50.0,0.0,51.15,51.15,51.23,51.16,50.85,48.76,17.96,23.7,0.00
11:39:20,19.8,13.5,49.9,0.0,51.1,51.15,51.24,51.16,50.85,48.76,17.96,23.71,0.00
11:39:30,19.8,13.5,49.9,0.0,51.19,51.15,51.23,51.16,50.84,48.75,17.95,23.71,0.00
11:39:40,19.9,13.6,50.0,0.0,51.15,51.17,51.24,51.18,50.85,48.76,17.96,23.72,0.00
11:39:50,19.8,13.5,49.9,0.0,51.11,51.16,51.23,51.16,50.84,48.75,17.96,23.71,0.00
11:40:00,19.8,13.5,49.9,0.0,51.11,51.15,51.23,51.16,50.85,48.75,17.96,23.72,0.00
11:40:10,19.8,13.5,49.9,0.0,51.15,51.15,51.24,51.16,50.86,48.75,17.96,23.72,0.00
11:40:20,19.8,13.5,50.0,0.0,51.14,51.14,51.23,51.16,50.84,48.74,17.96,23.71,0.00
11:40:30,19.8,13.5,49.9,0.0,51.16,51.16,51.23,51.16,50.85,48.75,17.95,23.72,0.00
11:40:40,19.8,13.5,49.9,0.0,51.14,51.14,51.22,51.16,50.84,48.74,17.95,23.72,0.00
11:40:50,19.8,13.5,50.0,0.0,51.09,51.14,51.23,51.16,50.84,48.74,17.95,23.71,0.00
11:41:00,19.8,13.5,49.9,0.0,51.08,51.14,51.22,51.16,50.84,48.75,17.95,23.72,0.00
11:41:10,19.7,13.5,50.0,0.0,51.17,51.16,51.24,51.17,50.86,48.75,17.96,23.74,0.00
11:41:20,19.7,13.5,50.0,0.0,51.14,51.14,51.23,51.16,50.84,48.74,17.96,23.71,0.00
11:41:30,19.7,13.5,50.0,0.0,51.05,51.13,51.23,51.16,50.84,48.74,17.95,23.72,0.00
11:41:40,19.7,13.5,50.0,0.0,51.11,51.14,51.23,51.15,50.84,48.75,17.95,23.72,0.00
11:41:50,19.7,13.5,50.0,0.0,50.98,51.14,51.21,51.15,50.84,48.73,17.94,23.71,0.00
11:42:00,19.7,13.5,50.1,0.0,51.05,51.15,51.21,51.16,50.84,48.75,17.95,23.73,0.00
11:42:10,19.7,13.5,50.2,0.0,50.89,51.13,51.21,51.15,50.83,48.73,17.95,23.71,0.00
11:42:20,19.8,13.5,50.1,0.0,51,51.14,51.22,51.16,50.85,48.74,17.95,23.72,0.00
11:42:30,19.8,13.5,50.1,0.0,50.97,51.15,51.23,51.16,50.84,48.74,17.96,23.74,0.00
11:42:40,19.8,13.5,50.1,0.0,50.95,51.15,51.23,51.17,50.84,48.74,17.95,23.73,0.00
11:42:50,19.8,13.5,50.1,0.0,50.94,51.14,51.21,51.16,50.84,48.74,17.95,23.73,0.00
11:43:00,19.8,13.5,50.1,0.0,50.93,51.13,51.22,51.16,50.84,48.73,17.95,23.73,0.00
11:43:10,19.8,13.5,50.0,0.0,50.91,51.12,51.21,51.15,50.83,48.73,17.95,23.73,0.00
11:43:20,19.9,13.6,50.0,0.0,51.06,51.12,51.2,51.14,50.83,48.72,17.94,23.72,0.00
11:43:30,19.8,13.6,50.0,0.0,51.04,51.13,51.21,51.15,50.84,48.73,17.95,23.72,0.00
11:43:40,19.9,13.6,50.0,0.0,51.02,51.14,51.21,51.15,50.84,48.74,17.95,23.72,0.00
11:43:50,19.9,13.6,50.0,0.0,51.1,51.14,51.21,51.16,50.84,48.73,17.95,23.72,0.00
11:44:00,19.8,13.5,49.9,0.0,51.07,51.12,51.23,51.15,50.83,48.74,17.95,23.73,0.00
11:44:10,19.8,13.5,49.9,0.0,51.11,51.12,51.2,51.15,50.83,48.73,17.94,23.71,0.00
11:44:20,19.8,13.5,49.8,0.0,51.09,51.13,51.19,51.14,50.83,48.72,17.94,23.71,0.00
11:44:30,19.8,13.5,49.8,0.0,51.07,51.13,51.2,51.14,50.82,48.73,17.95,23.71,0.00
11:44:40,19.8,13.5,49.8,0.0,51.04,51.14,51.2,51.15,50.83,48.73,17.95,23.72,0.00
11:44:50,19.8,13.5,49.8,0.0,51.04,51.11,51.19,51.13,50.82,48.71,17.94,23.71,0.00
11:45:00,19.8,13.5,49.9,0.0,51.04,51.14,51.21,51.15,50.84,48.72,17.95,23.72,0.00
11:45:10,19.8,13.5,49.9,0.0,50.99,51.14,51.2,51.15,50.83,48.72,17.95,23.72,0.00
11:45:20,19.8,13.5,49.8,0.0,51.04,51.14,51.2,51.15,50.83,48.72,17.95,23.71,0.00
11:45:30,19.8,13.5,49.9,0.0,50.99,51.15,51.22,51.15,50.84,48.72,17.95,23.72,0.00
11:45:40,19.8,13.5,49.9,0.0,50.92,51.11,51.2,51.14,50.82,48.71,17.94,23.69,0.00
11:45:50,19.8,13.5,49.8,0.0,50.96,51.12,51.2,51.14,50.83,48.71,17.95,23.71,0.00
11:46:00,19.8,13.5,50.0,0.0,51.02,51.12,51.22,51.15,50.84,48.72,17.95,23.72,0.00
11:46:10,19.8,13.5,50.0,0.0,51.01,51.11,51.21,51.15,50.83,48.72,17.95,23.73,0.00
11:46:20,19.8,13.5,49.9,0.0,51.03,51.1,51.2,51.13,50.83,48.71,17.95,23.71,0.00
11:46:30,19.8,13.5,49.9,0.0,51.06,51.12,51.21,51.15,50.83,48.71,17.95,23.72,0.00
11:46:40,19.8,13.5,49.9,0.0,51.02,51.1,51.19,51.14,50.83,48.72,17.95,23.72,0.00
11:46:50,19.8,13.5,49.9,0.0,51.02,51.1,51.19,51.14,50.83,48.72,17.95,23.73,0.00
11:47:00,19.8,13.5,49.9,0.0,51.05,51.09,51.2,51.13,50.82,48.72,17.94,23.72,0.00
11:47:10,19.8,13.5,49.9,0.0,51.02,51.1,51.2,51.14,50.83,48.72,17.95,23.72,0.00
11:47:20,19.8,13.6,50.0,0.0,50.99,51.1,51.2,51.14,50.82,48.72,17.95,23.72,0.00
11:47:30,19.8,13.5,49.8,0.0,50.97,51.12,51.21,51.13,50.82,48.72,17.94,23.72,0.00
11:47:40,19.8,13.5,49.9,0.0,51.01,51.14,51.19,51.13,50.83,48.71,17.94,23.72,0.00
11:47:50,19.9,13.6,49.8,0.0,51.08,51.13,51.21,51.14,50.82,48.71,17.95,23.72,0.00
11:48:00,19.9,13.6,49.8,0.0,51.04,51.14,51.2,51.14,50.82,48.71,17.95,23.73,0.00
11:48:10,19.9,13.5,49.7,0.0,51.04,51.13,51.19,51.13,50.81,48.72,17.95,23.72,0.00
11:48:20,19.9,13.5,49.7,0.0,51.08,51.12,51.19,51.14,50.81,48.71,17.94,23.72,0.00
11:48:30,19.8,13.5,49.7,0.0,51.04,51.13,51.2,51.13,50.82,48.71,17.95,23.73,0.00
11:48:40,19.8,13.5,49.7,0.0,51.01,51.11,51.18,51.13,50.81,48.69,17.94,23.72,0.00
11:48:50,19.9,13.5,49.7,0.0,50.98,51.11,51.2,51.14,50.81,48.7,17.95,23.73,0.00
11:49:00,19.8,13.5,49.7,0.0,50.99,51.12,51.19,51.14,50.81,48.71,17.95,23.73,0.00
11:49:10,19.8,13.5,49.7,0.0,50.98,51.11,51.18,51.12,50.79,48.69,17.94,23.72,0.00
11:49:20,19.8,13.5,49.6,0.0,50.82,51.1,51.19,51.13,50.8,48.69,17.94,23.72,0.00
11:49:30,19.8,13.5,49.7,0.0,50.9,51.11,51.19,51.12,50.8,48.7,17.95,23.74,0.00
11:49:40,19.8,13.5,49.8,0.0,51,51.11,51.2,51.14,50.82,48.7,17.95,23.74,0.00
11:49:50,19.8,13.5,49.7,0.0,51.04,51.1,51.19,51.13,50.81,48.69,17.95,23.74,0.00
11:50:00,19.8,13.5,49.7,0.0,51.02,51.1,51.18,51.13,50.83,48.7,17.94,23.74,0.00
11:50:10,19.8,13.5,49.7,0.0,51.02,51.12,51.19,51.13,50.81,48.7,17.94,23.73,0.00
11:50:20,19.8,13.5,49.8,0.0,51.02,51.11,51.19,51.12,50.81,48.69,17.94,23.73,0.00
11:50:30,19.8,13.5,49.9,0.0,51.06,51.1,51.19,51.12,50.81,48.69,17.94,23.73,0.00
11:50:40,19.8,13.5,49.7,0.0,51.02,51.11,51.18,51.13,50.81,48.7,17.94,23.73,0.00
11:50:50,19.8,13.5,49.7,0.0,50.93,51.12,51.19,51.11,50.82,48.69,17.94,23.72,0.00
11:51:00,19.8,13.5,49.7,0.0,51,51.12,51.19,51.12,50.81,48.7,17.94,23.73,0.00
11:51:10,19.8,13.5,49.8,0.0,51.03,51.12,51.19,51.13,50.82,48.7,17.95,23.75,0.00
11:51:20,19.8,13.5,49.9,0.0,50.9,51.1,51.19,51.13,50.81,48.7,17.94,23.74,0.00
11:51:30,19.9,13.5,49.7,0.0,50.85,51.11,51.19,51.11,50.81,48.69,17.94,23.74,0.00
11:51:40,19.8,13.5,49.9,0.0,50.94,51.09,51.18,51.11,50.81,48.69,17.94,23.74,0.00
11:51:50,19.9,13.6,49.8,0.0,51,51.1,51.19,51.13,50.81,48.69,17.94,23.74,0.00
11:52:00,19.9,13.6,49.9,0.0,51,51.11,51.19,51.12,50.8,48.69,17.95,23.73,0.00
11:52:10,19.9,13.6,49.9,0.0,50.95,51.11,51.19,51.13,50.81,48.68,17.94,23.74,0.00
11:52:20,19.9,13.6,49.7,0.0,50.91,51.11,51.19,51.11,50.8,48.68,17.94,23.73,0.00
11:52:30,19.9,13.6,49.8,0.0,51.03,51.11,51.19,51.13,50.81,48.68,17.95,23.75,0.00
11:52:40,19.9,13.6,49.8,0.0,51.04,51.09,51.18,51.11,50.79,48.67,17.94,23.73,0.00
11:52:50,19.9,13.6,49.8,0.0,50.97,51.09,51.19,51.12,50.8,48.68,17.94,23.74,0.00
11:53:00,19.9,13.6,49.9,0.0,50.93,51.09,51.18,51.13,50.8,48.68,17.95,23.76,0.00
11:53:10,19.9,13.6,49.8,0.0,50.93,51.09,51.19,51.12,50.79,48.68,17.94,23.74,0.00
11:53:20,19.8,13.5,49.8,0.0,50.94,51.08,51.18,51.11,50.79,48.68,17.94,23.73,0.00
11:53:30,19.8,13.5,49.8,0.0,50.9,51.09,51.18,51.12,50.79,48.69,17.94,23.74,0.00
11:53:40,19.8,13.5,49.7,0.0,50.99,51.08,51.17,51.11,50.79,48.68,17.94,23.73,0.00
11:53:50,19.8,13.5,49.9,0.0,51,51.09,51.18,51.13,50.8,48.69,17.95,23.75,0.00
11:54:00,19.8,13.5,49.8,0.0,51.02,51.1,51.17,51.12,50.8,48.68,17.95,23.74,0.00
11:54:10,19.8,13.5,49.8,0.0,51.02,51.1,51.17,51.12,50.79,48.67,17.94,23.74,0.00
11:54:20,19.8,13.5,49.7,0.0,50.96,51.08,51.17,51.12,50.79,48.67,17.94,23.73,0.00
11:54:30,19.8,13.5,49.8,0.0,50.99,51.08,51.18,51.12,50.78,48.68,17.94,23.75,0.00
11:54:40,19.8,13.5,49.9,0.0,50.94,51.09,51.18,51.11,50.79,48.67,17.95,23.74,0.00
11:54:50,19.8,13.5,49.9,0.0,50.97,51.1,51.19,51.11,50.8,48.67,17.94,23.74,0.00
11:55:00,19.8,13.5,49.9,0.0,50.94,51.09,51.18,51.12,50.79,48.66,17.94,23.74,0.00
11:55:10,19.8,13.5,49.9,0.0,50.9,51.07,51.18,51.1,50.8,48.67,17.95,23.74,0.00
11:55:20,19.8,13.5,49.9,0.0,50.91,51.08,51.17,51.11,50.79,48.67,17.94,23.76,0.00
11:55:30,19.8,13.5,49.9,0.0,50.91,51.08,51.17,51.12,50.8,48.67,17.95,23.75,0.00
11:55:40,19.8,13.5,49.9,0.0,51.01,51.08,51.17,51.1,50.79,48.67,17.94,23.74,0.00
11:55:50,19.8,13.5,50.1,0.0,50.97,51.09,51.17,51.12,50.8,48.68,17.95,23.75,0.00
11:56:00,19.8,13.5,50.0,0.0,51,51.08,51.16,51.1,50.79,48.66,17.94,23.75,0.00
11:56:10,19.8,13.5,50.0,0.0,51.01,51.08,51.16,51.1,50.79,48.67,17.93,23.73,0.00
11:56:20,19.9,13.6,50.0,0.0,50.99,51.08,51.16,51.11,50.79,48.68,17.95,23.75,0.00
11:56:30,19.9,13.6,50.1,0.0,51.01,51.08,51.17,51.11,50.8,48.68,17.94,23.74,0.00
11:56:40,19.9,13.6,50.0,0.0,51.06,51.08,51.16,51.1,50.78,48.67,17.94,23.74,0.00
11:56:50,19.9,13.6,50.1,0.0,51,51.1,51.16,51.1,50.8,48.66,17.94,23.74,0.00
11:57:00,19.9,13.6,50.0,0.0,50.96,51.08,51.15,51.1,50.78,48.65,17.94,23.74,0.00
11:57:10,19.9,13.6,49.9,0.0,51.05,51.09,51.16,51.1,50.78,48.66,17.94,23.75,0.00
11:57:20,19.8,13.5,49.9,0.0,51.06,51.07,51.17,51.11,50.79,48.66,17.94,23.73,0.00
11:57:30,19.9,13.6,50.0,0.0,51.1,51.08,51.17,51.11,50.78,48.66,17.94,23.75,0.00
11:57:40,19.8,13.6,50.0,0.0,51.01,51.1,51.18,51.12,50.79,48.66,17.95,23.75,0.00
11:57:50,19.8,13.6,50.0,0.0,51.01,51.08,51.18,51.11,50.77,48.65,17.94,23.73,0.00
11:58:00,19.8,13.6,50.1,0.0,50.98,51.09,51.17,51.11,50.79,48.67,17.94,23.74,0.00
11:58:10,19.8,13.5,50.2,0.0,50.97,51.09,51.17,51.11,50.77,48.66,17.94,23.75,0.00
11:58:20,19.8,13.5,50.1,0.0,51.01,51.09,51.16,51.09,50.78,48.66,17.94,23.74,0.00
11:58:30,19.8,13.5,50.1,0.0,51.05,51.09,51.17,51.11,50.78,48.66,17.95,23.76,0.00
11:58:40,19.8,13.5,50.1,0.0,50.92,51.09,51.16,51.09,50.77,48.66,17.94,23.74,0.00
11:58:50,19.8,13.5,50.2,0.0,50.91,51.08,51.15,51.09,50.77,48.65,17.94,23.74,0.00
11:59:00,19.8,13.5,50.2,0.0,50.88,51.07,51.17,51.09,50.77,48.66,17.94,23.74,0.00
11:59:10,19.8,13.5,50.1,0.0,50.72,51.07,51.17,51.1,50.77,48.65,17.94,23.74,0.00
11:59:20,19.8,13.5,50.2,0.0,50.82,51.06,51.16,51.1,50.77,48.65,17.94,23.74,0.00
11:59:30,19.7,13.5,50.1,0.0,50.81,51.05,51.17,51.11,50.77,48.64,17.95,23.75,0.00
11:59:40,19.7,13.5,50.1,0.0,50.87,51.05,51.16,51.1,50.79,48.64,17.95,23.75,0.00
11:59:50,19.7,13.5,50.3,0.0,50.85,51.03,51.16,51.1,50.78,48.64,17.94,23.74,0.00
12:00:00,19.7,13.5,50.3,0.0,50.91,51.03,51.15,51.09,50.78,48.64,17.94,23.74,0.00