Time(min),AmbientT(C),PowerIn(W),TankT1(C),TankT2(C),TankT3(C),TankT4(C),TankT5(C),TankT6(C),InletT(C),OutletT(C),FlowRate(gal/min)
0,19.8,0.8,51.83,51.87,51.93,51.86,51.57,50.78,13.93,50.65,2.96
1,20.0,0.8166666666666665,51.89,51.87,51.89,51.69,50.49,42.28,13.95,51.65,3.0050000000000003
2,19.9,0.7999999999999999,51.89,51.81,51.51,51.21,44.72,37.39,14.23,51.65,3.016666666666666
3,19.8,13.550000000000002,51.84,51.56,51.22,50.99,37.46,32.69,13.81,51.64,3.0149999999999992
4,19.7,181.29999999999998,51.68,51.23,50.95,50.76,31.45,29.84,13.60,51.63,3.0116666666666667
5,19.8,305.81666666666666,51.46,50.95,50.71,49.39,27.96,27.01,13.69,51.5,2.9783333333333335
6,19.8,275.59999999999997,50.98,50.65,50.26,42.32,26.54,25.32,14.06,51.3,2.99
7,19.7,266.96666666666664,50.8,50.35,50.04,36.3,24.21,23.5,14.08,51.04,2.99
8,19.6,262.48333333333335,50.62,49.97,49.57,31.64,22.34,22.69,13.81,50.77,3.025
9,19.6,262.8,50.35,49.54,48.69,28.75,21.79,21.68,14.08,50.59,2.0283333333333333
10,19.8,273.01666666666665,50.29,49.58,48.7,28.73,21.76,21.42,,,
11,19.7,283.15,50.33,49.52,48.64,28.81,22.09,21.39,,,
12,19.6,289.03333333333336,50.2,49.52,48.84,28.67,22.12,21.41,,,
13,19.5,292.9666666666667,50.24,49.47,48.88,28.4,22.68,21.46,,,
14,19.8,296.5333333333333,50.21,49.54,48.78,28.59,23.04,21.51,,,
15,19.8,299.84999999999997,50.22,49.51,48.72,28.42,23.47,21.59,,,
16,19.6,300.9166666666667,50.19,49.53,48.73,28.61,23.63,21.63,,,
17,19.4,301.43333333333334,50.21,49.52,48.71,28.73,24.06,21.72,,,
18,19.4,302.56666666666666,50.18,49.52,48.67,28.75,24.46,21.83,,,
19,19.7,303.56666666666666,50.16,49.52,48.7,28.74,24.91,22,,,
20,19.9,304.4666666666667,50.15,49.52,48.72,28.88,25.25,22.11,,,
21,19.8,305.21666666666664,50.15,49.54,48.69,29,25.67,22.23,,,
22,19.6,306.55,50.12,49.5,48.69,29.19,26.04,22.38,,,
23,19.3,307.0833333333333,50.11,49.52,48.66,29.32,26.39,22.53,,,
24,19.5,308.3,50.09,49.52,48.63,29.52,26.8,22.66,,,
25,19.7,309.49999999999994,49.99,49.51,48.63,29.75,27.11,22.86,,,
26,19.8,310.56666666666666,50.05,49.51,48.64,29.94,27.44,23.08,,,
27,19.8,311.29999999999995,50.12,49.52,48.6,30.14,27.72,23.28,,,
28,19.5,311.90000000000003,49.97,49.52,48.58,30.33,27.97,23.49,,,
29,19.3,312.71666666666664,50,49.51,48.57,30.51,28.24,23.71,,,
30,19.5,313.56666666666666,49.91,49.52,48.54,30.72,28.51,23.91,13.86,46.46,0.16166666666666665
31,19.8,312.0333333333333,49.99,49.34,47.98,30.8,28.3,23.38,13.90,50.03,1.0433333333333334
32,19.9,308.7,49.88,49.23,47.11,30.89,28.01,22.7,13.69,49.99,0.6649999999999999
33,19.7,309.5333333333333,49.78,49.14,47,30.95,28.37,22.61,,,
34,19.5,312.1833333333333,49.88,49.17,47.03,31.04,28.4,22.74,,,
35,19.3,313.6,49.84,49.16,46.85,31.18,28.84,22.91,,,
36,19.5,314.3333333333333,49.86,49.15,46.84,31.29,29,23.19,,,
37,19.8,314.6166666666666,49.9,49.17,46.72,31.44,29.33,23.53,,,
38,19.9,315.40000000000003,49.63,49.15,46.71,31.59,29.49,23.69,,,
39,19.8,316.18333333333334,49.73,49.16,46.66,31.74,29.77,24.02,,,
40,19.6,317.1166666666667,49.83,49.16,46.62,31.89,29.98,24.26,13.79,47.99,0.16333333333333333
41,19.3,316.0333333333333,49.78,49.02,44.91,31.99,29.86,23.85,14.36,49.77,0.6816666666666666
42,19.4,315.34999999999997,49.62,49,44.98,32.11,29.84,23.81,,,
43,19.8,317.18333333333334,49.65,49.01,44.97,32.23,30.28,23.89,,,
44,19.7,318.78333333333336,49.67,48.98,44.89,32.38,30.55,24.06,,,
45,19.8,319.45000000000005,49.53,48.98,44.63,32.46,30.73,24.38,,,
46,19.8,320.06666666666666,49.63,49,44.83,32.59,30.94,24.7,,,
47,19.7,320.75,49.45,48.96,44.56,32.76,31.11,25,,,
48,19.7,321.53333333333336,49.58,48.97,44.69,32.85,31.27,25.35,,,
49,19.6,322.3,49.3,48.99,44.61,33.05,31.49,25.69,,,
50,19.6,323.26666666666665,49.51,48.97,44.55,33.15,31.68,26.01,,,
51,19.8,324.13333333333327,49.58,48.99,44.53,33.29,31.82,26.3,,,
52,19.6,325.09999999999997,49.56,48.99,44.44,33.45,32.06,26.63,,,
53,19.7,325.65000000000003,49.51,48.97,44.49,33.55,32.2,26.89,,,
54,19.7,326.5833333333333,49.44,48.95,44.41,33.69,32.33,27.17,,,
55,19.6,327.3,49.38,48.97,44.37,33.84,32.53,27.47,,,
56,19.6,327.98333333333335,49.46,48.97,44.43,34,32.68,27.77,,,
57,19.6,328.65,49.46,48.96,44.36,34.17,32.8,28.09,,,
58,19.5,329.40000000000003,49.33,48.96,44.31,34.27,32.99,28.34,,,
59,19.6,330.43333333333334,49.5,48.95,44.28,34.45,33.12,28.63,,,
60,19.7,331.05,49.31,48.95,44.27,34.58,33.29,28.9,,,
61,19.7,331.8333333333333,49.22,48.95,44.26,34.78,33.44,29.17,,,
62,19.5,332.93333333333334,49.45,48.95,44.18,34.9,33.61,29.42,,,
63,19.5,333.65000000000003,49.34,48.94,44.13,35.07,33.77,29.71,,,
64,19.5,334.0833333333333,49.41,48.95,44.11,35.22,33.91,29.99,,,
65,19.5,334.7,49.31,48.95,44.1,35.35,34.08,30.24,,,
66,19.4,335.6666666666667,49.35,48.94,44.1,35.53,34.24,30.51,,,
67,19.5,336.59999999999997,49.3,48.94,44.03,35.67,34.41,30.77,,,
68,19.5,337.6666666666667,49.22,48.93,44.01,35.83,34.56,31.01,,,
69,19.4,338.0,49.16,48.93,43.92,35.97,34.72,31.28,,,
70,19.4,338.85,49.17,48.94,43.94,36.11,34.87,31.53,,,
71,19.5,339.11666666666673,49.23,48.93,43.83,36.3,35.04,31.76,,,
72,19.6,339.7,49.28,48.92,43.87,36.41,35.18,32.02,,,
73,19.5,340.31666666666666,49.43,48.93,43.86,36.57,35.36,32.26,,,
74,19.4,341.2,49.25,48.93,43.83,36.71,35.5,32.48,,,
75,19.5,342.09999999999997,49.19,48.91,43.81,36.87,35.66,32.71,,,
76,19.4,342.63333333333327,49.3,48.92,43.81,37.06,35.84,32.94,,,
77,19.5,343.45,49.34,48.91,43.68,37.19,36.02,33.17,,,
78,19.4,344.2166666666667,49.08,48.92,43.75,37.3,36.12,33.4,,,
79,19.4,344.73333333333335,49.32,48.91,43.66,37.47,36.31,33.59,,,
80,19.4,345.6333333333334,49.35,48.92,43.63,37.68,36.43,33.83,,,
81,19.6,346.40000000000003,49.15,48.91,43.57,37.8,36.63,34,,,
82,19.4,346.9666666666667,49.16,48.92,43.55,37.95,36.79,34.24,,,
83,19.5,348.01666666666665,49.17,48.92,43.44,38.09,36.94,34.43,,,
84,19.4,349.03333333333336,49.18,48.91,43.46,38.27,37.09,34.62,,,
85,19.5,349.9666666666667,49.23,48.9,43.35,38.38,37.26,34.84,,,
86,19.6,350.21666666666664,49.23,48.89,43.29,38.51,37.36,35.02,,,
87,19.6,351.75,49.37,48.9,43.16,38.7,37.58,35.22,,,
88,19.6,352.7,49.16,48.89,43.14,38.86,37.71,35.39,,,
89,19.3,352.7833333333333,49.19,48.9,42.98,38.96,37.89,35.62,,,
90,19.4,353.31666666666666,49.15,48.88,42.79,39.14,38,35.81,,,
91,19.4,354.98333333333335,49.17,48.89,42.69,39.26,38.24,35.97,,,
92,19.4,355.75,49.07,48.88,42.58,39.45,38.32,36.17,,,
93,19.5,355.95,49.08,48.89,42.55,39.61,38.5,36.36,,,
94,19.5,356.81666666666666,48.98,48.88,42.32,39.78,38.66,36.54,,,
95,19.4,357.53333333333336,49.05,48.88,42.21,39.9,38.81,36.72,,,
96,19.4,357.76666666666665,49.08,48.87,42.01,40.06,38.96,36.89,,,
97,19.5,359.3833333333334,49.14,48.87,42,40.17,39.13,37.07,,,
98,19.3,360.0666666666668,49.22,48.86,41.91,40.31,39.31,37.23,,,
99,19.5,359.25,49.1,48.86,41.92,40.47,39.44,37.43,,,
100,19.4,360.6666666666667,48.85,48.85,41.81,40.65,39.56,37.56,14.34,47.41,0.27999999999999997
101,19.4,356.9166666666667,48.96,48.55,41.16,40.71,39.5,33.43,14.46,49.03,1.6849999999999998
102,19.5,347.5,49.03,48.09,41.07,40.79,39.08,31.35,13.69,49,1.6816666666666666
103,19.4,338.75,48.83,47.65,41,40.67,37.99,29.27,13.80,48.96,1.6833333333333333
104,19.5,330.71666666666664,48.37,47.24,40.99,40.66,34.57,27.59,14.27,48.9,1.6833333333333333
105,19.4,323.23333333333335,47.94,46.62,40.96,40.53,31.9,26.46,14.45,48.76,1.6866666666666665
106,19.6,320.0833333333333,47.86,46.26,40.94,40.44,30.74,26.1,,,
107,19.5,324.8666666666667,47.72,46.12,40.96,40.44,32.44,26.21,,,
108,19.5,328.90000000000003,47.76,46.12,40.95,40.46,32.56,26.3,,,
109,19.6,330.5166666666667,47.91,46.09,40.95,40.48,32.95,26.49,,,
110,19.5,330.73333333333335,47.86,46.04,40.94,40.5,33.81,26.63,,,
111,19.5,331.2,47.87,46.09,40.94,40.53,34.11,26.89,,,
112,19.4,332.48333333333335,47.91,46.09,40.96,40.55,34.57,27.09,,,
113,19.6,333.93333333333334,47.86,45.98,40.95,40.58,35.02,27.37,,,
114,19.7,334.56666666666666,47.84,46.02,40.94,40.6,35.26,27.47,,,
115,19.4,335.65000000000003,47.84,45.97,40.95,40.65,35.75,27.79,,,
116,19.6,336.84999999999997,47.84,46.03,40.95,40.68,36.11,28.1,,,
117,19.6,337.9833333333333,47.86,45.93,40.94,40.71,36.52,28.33,,,
118,19.6,339.0,47.84,45.91,40.95,40.76,36.66,28.65,,,
119,19.8,339.8833333333334,47.84,45.91,40.95,40.78,37.11,28.95,,,
120,19.7,340.9166666666667,47.86,45.9,40.95,40.81,37.42,29.27,,,
121,19.5,342.0,47.85,45.88,40.97,40.85,37.7,29.58,,,
122,19.7,343.23333333333335,47.84,45.86,40.98,40.87,38.02,29.89,,,
123,19.5,344.3833333333334,47.84,45.81,41.01,40.9,38.29,30.19,,,
124,19.7,345.5,47.82,45.8,41.02,40.92,38.52,30.49,,,
125,19.6,345.76666666666665,47.79,45.77,41.08,40.96,38.88,30.83,,,
126,19.6,346.1499999999999,47.84,45.77,41.12,40.98,39.09,31.15,,,
127,19.6,347.59999999999997,47.79,45.74,41.18,41.02,39.36,31.47,,,
128,19.5,348.95000000000005,47.6,45.7,41.21,41.05,39.59,31.76,,,
129,19.5,350.1666666666667,47.82,45.72,41.29,41.14,39.81,32.1,,,
130,19.7,350.75,47.79,45.69,41.32,41.17,40.02,32.41,,,
131,19.6,351.0,47.76,45.67,41.37,41.22,40.2,32.71,,,
132,19.6,352.8999999999999,47.8,45.64,41.43,41.26,40.35,33.03,,,
133,19.6,353.56666666666666,47.76,45.62,41.48,41.32,40.54,33.34,,,
134,19.4,354.3,47.85,45.62,41.56,41.39,40.63,33.66,,,
135,19.5,355.55,47.81,45.58,41.61,41.44,40.72,33.95,,,
136,19.5,355.8666666666666,47.8,45.58,41.67,41.49,40.79,34.27,,,
137,19.5,357.1166666666666,47.81,45.56,41.73,41.57,40.86,34.56,,,
138,19.7,358.8999999999999,47.79,45.56,41.82,41.61,40.91,34.86,,,
139,19.6,358.75,47.62,45.5,41.87,41.72,40.99,35.16,,,
140,19.6,359.5833333333333,47.76,45.51,41.94,41.75,41.1,35.46,,,
141,19.5,361.31666666666666,47.69,45.5,42.04,41.86,41.18,35.77,,,
142,19.8,362.34999999999997,47.74,45.46,42.11,41.91,41.24,36.06,,,
143,19.6,362.34999999999997,47.72,45.43,42.17,42,41.34,36.34,,,
144,19.5,363.06666666666666,47.71,45.43,42.26,42.08,41.42,36.65,,,
145,19.6,364.5333333333333,47.74,45.38,42.33,42.18,41.46,36.92,,,
146,19.6,364.5333333333333,47.57,45.36,42.39,42.26,41.53,37.22,,,
147,19.5,364.7833333333333,47.69,45.36,42.45,42.35,41.61,37.48,,,
148,19.5,365.9166666666667,47.7,45.27,42.55,42.44,41.69,37.76,,,
149,19.5,366.8,47.58,45.27,42.64,42.49,41.78,38.07,,,
150,19.4,367.3833333333334,47.69,45.22,42.73,42.57,41.86,38.3,,,
151,19.5,368.3,47.58,45.17,42.8,42.67,41.94,38.58,,,
152,19.5,368.68333333333334,47.59,45.06,42.89,42.76,42.03,38.85,,,
153,19.4,369.66666666666674,47.61,45.03,42.95,42.85,42.13,39.12,,,
154,19.5,370.45,47.36,44.93,43.05,42.92,42.21,39.33,,,
155,19.3,370.6333333333334,47.62,44.84,43.16,43.02,42.3,39.63,,,
156,19.7,371.34999999999997,47.49,44.67,43.23,43.11,42.4,39.88,,,
157,19.5,372.01666666666665,47.47,44.59,43.32,43.21,42.5,40.1,,,
158,19.4,372.6333333333334,47.59,44.49,43.41,43.31,42.58,40.38,,,
159,19.5,373.56666666666666,47.48,44.38,43.48,43.41,42.7,40.63,,,
160,19.4,374.3166666666666,47.54,44.28,43.58,43.52,42.8,40.87,,,
161,19.5,375.34999999999997,47.52,44.19,43.66,43.57,42.91,41.09,,,
162,19.6,376.20000000000005,47.42,44.25,43.78,43.67,43.04,41.32,,,
163,19.5,376.74999999999994,47.37,44.17,43.87,43.78,43.09,41.48,,,
164,19.5,377.68333333333334,47.26,44.3,43.97,43.88,43.24,41.69,,,
165,19.4,378.34999999999997,47.53,44.31,44.06,43.95,43.31,41.91,,,
166,19.6,379.26666666666665,47.43,44.32,44.17,44.08,43.41,42.07,,,
167,19.5,379.84999999999997,47.38,44.44,44.24,44.19,43.5,42.24,,,
168,19.4,380.3999999999999,47.51,44.44,44.35,44.28,43.62,42.43,,,
169,19.6,381.15000000000003,47.37,44.53,44.44,44.37,43.71,42.55,,,
170,19.6,381.56666666666666,47.52,44.66,44.54,44.5,43.84,42.71,,,
171,19.4,381.9166666666667,47.31,44.71,44.62,44.59,43.95,42.83,,,
172,19.4,382.90000000000003,47.28,44.78,44.73,44.7,44.07,42.99,,,
173,19.7,384.04999999999995,47.37,44.86,44.83,44.77,44.11,43.11,,,
174,19.5,384.98333333333335,47.38,44.97,44.98,44.84,44.23,43.25,,,
175,19.5,385.5,47.31,45.06,45.08,44.97,44.34,43.4,,,
176,19.5,386.05,47.36,45.13,45.11,45.09,44.44,43.49,,,
177,19.5,386.0333333333333,47.35,45.24,45.21,45.16,44.54,43.65,,,
178,19.5,386.76666666666665,47.26,45.33,45.31,45.27,44.63,43.73,,,
179,19.6,387.8333333333333,47.31,45.45,45.45,45.36,44.75,43.89,,,
180,19.6,388.54999999999995,47.28,45.51,45.52,45.48,44.85,43.96,,,
181,19.5,389.05,47.12,45.62,45.64,45.6,44.99,44.12,,,
182,19.6,389.68333333333334,47.14,45.75,45.74,45.64,45.05,44.25,,,
183,19.6,390.11666666666673,47.17,45.83,45.8,45.77,45.18,44.32,,,
184,19.5,390.59999999999997,47.19,45.92,45.95,45.87,45.28,44.42,,,
185,19.5,391.2166666666667,47.34,46.01,46.03,45.97,45.38,44.58,,,
186,19.7,391.68333333333334,47.11,46.08,46.09,46.02,45.43,44.62,,,
187,19.7,392.61666666666673,47.28,46.19,46.18,46.15,45.56,44.78,,,
188,19.5,392.95000000000005,47.15,46.28,46.27,46.25,45.65,44.88,,,
189,19.3,393.75,47.15,46.39,46.37,46.33,45.76,44.99,,,
190,19.5,394.53333333333336,47.23,46.48,46.48,46.42,45.89,45.17,,,
191,19.5,395.31666666666666,47.26,46.55,46.59,46.52,46,45.23,,,
192,19.5,395.3500000000001,47.15,46.63,46.69,46.6,46.09,45.29,,,
193,19.6,395.3666666666666,47.12,46.72,46.78,46.68,46.17,45.43,,,
194,19.6,396.2166666666667,46.83,46.8,46.84,46.76,46.24,45.57,,,
195,19.4,396.55,47,46.93,46.94,46.86,46.37,45.61,,,
196,19.5,397.48333333333335,46.93,47,47,46.94,46.46,45.7,,,
197,19.4,398.11666666666673,47.15,47.11,47.1,46.99,46.57,45.87,,,
198,19.5,398.4666666666667,47.04,47.11,47.19,47.12,46.67,45.93,,,
199,19.5,398.45,47.18,47.22,47.28,47.2,46.75,46.08,,,
200,19.5,399.05,47.11,47.26,47.34,47.28,46.86,46.16,,,
201,19.6,399.2833333333333,47.35,47.39,47.41,47.32,46.95,46.27,,,
202,19.6,400.0,47.36,47.44,47.5,47.35,47.01,46.34,,,
203,19.6,400.81666666666666,47.44,47.44,47.58,47.45,47.09,46.47,,,
204,19.5,401.06666666666666,47.57,47.52,47.66,47.47,47.18,46.58,,,
205,19.5,401.6166666666666,47.65,47.65,47.68,47.55,47.23,46.69,,,
206,19.5,402.3333333333333,47.72,47.71,47.81,47.67,47.37,46.73,,,
207,19.4,402.93333333333334,47.55,47.79,47.81,47.73,47.39,46.9,,,
208,19.7,403.45,47.87,47.81,47.92,47.86,47.47,46.88,,,
209,19.6,403.98333333333335,47.93,47.87,47.97,47.82,47.52,47.12,,,
210,19.6,404.06666666666666,47.99,48,48.08,47.9,47.61,47.21,,,
211,19.7,404.4166666666667,48.05,48.14,48.14,48.04,47.7,47.35,,,
212,19.5,405.4166666666667,48.21,48.17,48.21,48.11,47.72,47.32,,,
213,19.6,406.0,48.24,48.25,48.26,48.2,47.84,47.44,,,
214,19.6,406.6666666666667,48.27,48.33,48.37,48.29,47.94,47.43,,,
215,19.6,407.0,48.31,48.36,48.46,48.38,47.99,47.6,,,
216,19.4,407.1166666666666,48.39,48.48,48.49,48.43,48.06,47.67,,,
217,19.5,407.40000000000003,48.53,48.54,48.6,48.51,48.19,47.74,,,
218,19.5,407.93333333333334,48.57,48.63,48.66,48.58,48.18,47.74,,,
219,19.6,408.29999999999995,48.53,48.68,48.74,48.62,48.25,47.88,,,
220,19.6,409.3,48.68,48.75,48.84,48.77,48.34,47.97,,,
221,19.6,409.43333333333334,48.83,48.89,48.88,48.82,48.38,48.06,,,
222,19.5,409.3833333333334,48.95,48.9,48.94,48.82,48.5,48.2,,,
223,19.7,409.56666666666666,49.04,48.98,49.05,49,48.58,48.22,,,
224,19.5,409.95000000000005,49.06,49.08,49.16,49.03,48.65,48.28,,,
225,19.6,410.7166666666667,49.13,49.13,49.15,49.08,48.67,48.38,,,
226,19.5,411.4666666666667,49.21,49.19,49.26,49.12,48.75,48.48,,,
227,19.5,411.71666666666664,49.33,49.28,49.34,49.23,48.94,48.49,,,
228,19.4,412.09999999999997,49.36,49.34,49.46,49.29,48.94,48.64,,,
229,19.6,412.1166666666666,49.48,49.42,49.46,49.37,49.04,48.64,,,
230,19.5,412.23333333333335,49.57,49.52,49.61,49.42,49.12,48.8,,,
231,19.6,412.43333333333334,49.56,49.57,49.7,49.56,49.2,48.84,,,
232,19.6,413.23333333333335,49.66,49.61,49.76,49.62,49.22,48.98,,,
233,19.6,413.76666666666665,49.72,49.73,49.8,49.67,49.31,48.94,,,
234,19.5,414.26666666666665,49.81,49.79,49.9,49.74,49.41,49.06,,,
235,19.5,414.9166666666667,49.9,49.93,49.95,49.8,49.49,49.19,,,
236,19.6,415.48333333333335,50,49.97,50.03,49.9,49.65,49.24,,,
237,19.6,416.0,50.05,50.05,50.11,50.01,49.64,49.37,,,
238,19.6,415.98333333333335,50.12,50.13,50.25,50.1,49.67,49.41,,,
239,19.6,416.01666666666665,50.19,50.24,50.3,50.19,49.84,49.43,,,
240,19.7,416.5666666666668,50.24,50.29,50.34,50.22,49.88,49.47,,,
241,19.7,417.1833333333334,50.31,50.35,50.44,50.27,49.98,49.66,,,
242,19.7,417.8333333333333,50.33,50.44,50.51,50.41,50.02,49.71,,,
243,19.5,418.0333333333333,50.55,50.52,50.54,50.44,50.06,49.73,,,
244,19.5,417.8833333333334,50.55,50.58,50.62,50.52,50.15,49.8,,,
245,19.5,418.2166666666667,50.55,50.63,50.7,50.58,50.26,49.89,,,
246,19.6,419.05,50.76,50.7,50.8,50.69,50.35,49.93,,,
247,19.7,419.6166666666666,50.8,50.82,50.84,50.76,50.37,50.12,,,
248,19.7,420.03333333333336,50.9,50.82,50.89,50.82,50.63,50.16,,,
249,19.6,420.73333333333335,50.93,50.91,50.98,50.91,50.54,50.21,,,
250,19.6,421.18333333333334,51.03,51.05,51.08,50.96,50.63,50.22,,,
251,19.6,421.7833333333333,51.18,51.15,51.2,51.01,50.67,50.35,,,
252,19.5,422.18333333333334,51.13,51.15,51.3,51.1,50.74,50.47,,,
253,19.6,422.73333333333335,51.2,51.29,51.35,51.17,50.84,50.58,,,
254,19.6,423.26666666666665,51.22,51.38,51.43,51.32,50.95,50.65,,,
255,19.6,423.7,51.41,51.44,51.52,51.41,50.99,50.73,,,
256,19.6,424.2,51.39,51.43,51.5,51.4,51.09,50.72,,,
257,19.5,424.5333333333333,51.58,51.55,51.63,51.5,51.19,50.88,,,
258,19.6,424.81666666666666,51.59,51.59,51.76,51.61,51.24,50.95,,,
259,19.5,424.9166666666667,51.68,51.62,51.77,51.66,51.36,51.01,,,
260,19.5,425.13333333333327,51.68,51.77,51.9,51.73,51.34,51.12,,,
261,19.6,425.6666666666667,51.82,51.86,51.9,51.83,51.53,51.12,,,
262,19.6,426.04999999999995,51.9,51.87,52,51.93,51.56,51.22,,,
263,19.6,289.28333333333336,52.08,51.97,52.16,51.91,51.6,51.34,,,
264,19.5,14.616666666666665,52.1,52.05,52.12,52,51.73,51.3,,,
265,19.7,14.583333333333336,51.66,52.05,52.14,52.07,51.78,51.33,,,
266,19.5,14.633333333333333,51.94,52.06,52.12,52.09,51.67,51.35,,,
267,19.6,14.649999999999999,51.87,52.02,52.12,52.08,51.66,51.24,,,
268,19.5,14.666666666666666,51.81,51.97,52.09,52.07,51.71,51.29,,,
269,19.6,14.733333333333333,51.84,52.01,52.1,52.07,51.68,51.36,,,
270,19.5,14.699999999999998,51.84,51.98,52.1,52.07,51.7,51.23,,,
271,19.6,14.816666666666668,51.91,51.99,52.07,52.06,51.69,51.2,,,
272,19.5,14.799999999999999,51.84,51.96,52.1,52.05,51.72,51.27,,,
273,19.6,14.783333333333333,51.82,51.95,52.07,52.05,51.68,51.3,,,
274,19.7,14.833333333333334,51.82,51.97,52.06,52.04,51.67,51.25,,,
275,19.5,14.766666666666666,51.92,51.95,52.05,52.04,51.66,51.24,,,
276,19.4,14.783333333333333,51.87,51.98,52.07,52.03,51.67,51.24,,,
277,19.7,14.816666666666668,51.87,51.96,52.06,52.02,51.68,51.22,,,
278,19.6,14.800000000000002,52.01,51.96,52.06,52,51.66,51.23,,,
279,19.5,14.816666666666668,51.73,51.97,52.06,52.03,51.67,51.24,,,
280,19.4,14.933333333333332,51.71,51.97,52.05,52.02,51.66,51.2,,,
281,19.7,14.916666666666666,51.76,51.92,52.04,52.02,51.67,51.23,,,
282,19.7,12.5,51.71,51.95,52.04,52,51.67,51.2,,,
283,19.7,0.7999999999999999,51.67,51.94,52.04,52.01,51.67,51.18,,,
284,19.8,0.7999999999999999,51.79,51.92,52.04,52,51.65,51.2,,,
285,19.8,0.7999999999999999,51.77,51.95,52.02,52,51.65,51.21,,,
286,19.8,0.7999999999999999,51.73,51.94,52.02,52,51.67,51.21,,,
287,19.8,0.7999999999999999,51.66,51.92,52.01,52,51.65,51.17,,,
288,19.8,0.7999999999999999,51.77,51.92,52.02,51.99,51.66,51.16,,,
289,19.8,0.7999999999999999,51.73,51.92,52.02,51.98,51.64,51.17,,,
290,19.9,0.7999999999999999,51.66,51.93,52.02,51.99,51.65,51.16,,,
291,19.9,0.7999999999999999,51.87,51.9,52,51.95,51.65,51.16,,,
292,19.9,0.7999999999999999,51.91,51.92,52,51.95,51.64,51.15,,,
293,19.8,0.7999999999999999,51.62,51.9,52.01,51.96,51.64,51.14,,,
294,19.8,0.7999999999999999,51.87,51.92,52.01,51.95,51.63,51.13,,,
295,19.9,0.7999999999999999,51.91,51.93,52,51.94,51.65,51.14,,,
296,19.9,0.7999999999999999,51.58,51.9,52,51.94,51.63,51.13,,,
297,19.9,0.7999999999999999,51.79,51.91,52,51.94,51.64,51.12,,,
298,19.8,0.7999999999999999,51.69,51.86,51.98,51.92,51.62,51.12,,,
299,19.9,0.7999999999999999,51.82,51.89,52,51.93,51.62,51.11,,,
300,20.0,0.7999999999999999,51.83,51.91,51.99,51.94,51.64,51.12,,,
301,20.1,0.7999999999999999,51.67,51.9,51.98,51.93,51.63,51.11,,,
302,20.0,0.7999999999999999,51.78,51.91,51.98,51.93,51.62,51.09,,,
303,19.9,0.7999999999999999,51.74,51.9,51.98,51.93,51.63,51.1,,,
304,19.9,0.7999999999999999,51.89,51.91,51.98,51.92,51.63,51.1,,,
305,20.0,0.7999999999999999,51.79,51.9,51.97,51.9,51.6,51.07,,,
306,20.0,0.7999999999999999,51.79,51.88,51.98,51.91,51.61,51.07,,,
307,20.0,0.7999999999999999,51.83,51.89,51.96,51.91,51.61,51.07,,,
308,19.9,0.7999999999999999,51.85,51.89,51.96,51.9,51.61,51.07,,,
309,19.8,0.7999999999999999,51.88,51.88,51.96,51.9,51.6,51.06,,,
310,20.0,0.7999999999999999,51.76,51.87,51.95,51.89,51.59,51.05,,,
311,20.0,0.7999999999999999,51.79,51.87,51.96,51.89,51.59,51.05,,,
312,20.0,0.7999999999999999,51.78,51.87,51.94,51.87,51.58,51.03,,,
313,19.9,0.7999999999999999,51.81,51.89,51.95,51.88,51.59,51.05,,,
314,19.9,0.7999999999999999,51.88,51.89,51.94,51.88,51.59,51.03,,,
315,20.0,0.7999999999999999,51.8,51.87,51.93,51.87,51.58,51.02,,,
316,20.0,0.7999999999999999,51.79,51.86,51.93,51.87,51.58,51.01,,,
317,19.9,0.8166666666666665,51.79,51.87,51.93,51.86,51.58,51.02,,,
318,19.8,0.7999999999999999,51.86,51.85,51.92,51.86,51.58,51,,,
319,19.9,0.7999999999999999,51.79,51.85,51.93,51.88,51.58,51,,,
320,20.0,0.7999999999999999,51.69,51.83,51.91,51.86,51.57,51.01,,,
321,19.9,0.7999999999999999,51.74,51.84,51.91,51.86,51.57,50.99,,,
322,19.9,0.7999999999999999,51.73,51.83,51.91,51.87,51.57,50.99,,,
323,19.8,0.7999999999999999,51.64,51.82,51.91,51.84,51.56,50.96,,,
324,19.9,0.7999999999999999,51.78,51.84,51.92,51.84,51.56,50.98,,,
325,20.0,0.7999999999999999,51.63,51.83,51.91,51.85,51.55,50.96,,,
326,19.9,0.7999999999999999,51.8,51.84,51.9,51.84,51.55,50.96,,,
327,19.9,0.7999999999999999,51.85,51.85,51.9,51.84,51.56,50.96,,,
328,19.8,0.7999999999999999,51.77,51.83,51.9,51.84,51.56,50.96,,,
329,19.9,0.7999999999999999,51.6,51.74,51.89,51.84,51.55,50.95,,,
330,20.0,0.7999999999999999,51.73,51.82,51.9,51.82,51.54,50.94,,,
331,19.9,0.7999999999999999,51.76,51.81,51.89,51.82,51.54,50.93,,,
332,19.9,0.7999999999999999,51.75,51.79,51.9,51.82,51.54,50.92,,,
333,19.9,0.7999999999999999,51.58,51.79,51.88,51.82,51.53,50.91,,,
334,20.0,0.7999999999999999,51.66,51.79,51.89,51.82,51.54,50.92,,,
335,19.9,0.7999999999999999,51.71,51.81,51.89,51.81,51.54,50.92,,,
336,19.9,0.7999999999999999,51.71,51.79,51.87,51.81,51.53,50.9,,,
337,19.8,0.7999999999999999,51.77,51.79,51.87,51.8,51.52,50.9,,,
338,20.0,0.7999999999999999,51.74,51.8,51.88,51.82,51.53,50.9,,,
339,20.0,0.7999999999999999,51.73,51.79,51.86,51.8,51.51,50.88,,,
340,19.9,0.7999999999999999,51.7,51.8,51.87,51.8,51.52,50.88,,,
341,19.8,0.7999999999999999,51.53,51.76,51.86,51.78,51.5,50.87,,,
342,19.8,0.7999999999999999,51.66,51.77,51.85,51.79,51.51,50.86,,,
343,19.9,0.7999999999999999,51.73,51.75,51.86,51.8,51.51,50.87,,,
344,20.0,0.7999999999999999,51.56,51.76,51.85,51.78,51.5,50.85,,,
345,19.9,0.7999999999999999,51.76,51.76,51.85,51.8,51.52,50.87,,,
346,19.9,0.7999999999999999,51.71,51.76,51.84,51.78,51.49,50.85,,,
347,19.9,0.7999999999999999,51.8,51.77,51.85,51.78,51.49,50.84,,,
348,20.0,0.7999999999999999,51.79,51.77,51.85,51.77,51.5,50.83,,,
349,19.9,0.7999999999999999,51.75,51.75,51.83,51.76,51.48,50.82,,,
350,19.8,0.7999999999999999,51.65,51.75,51.84,51.77,51.49,50.83,,,
351,19.8,0.7999999999999999,51.74,51.76,51.82,51.76,51.48,50.81,,,
352,19.9,0.7999999999999999,51.6,51.72,51.82,51.75,51.49,50.81,,,
353,20.0,0.7999999999999999,51.6,51.75,51.81,51.76,51.49,50.8,,,
354,19.9,0.7999999999999999,51.59,51.73,51.82,51.75,51.48,50.81,,,
355,19.8,0.7999999999999999,51.74,51.74,51.82,51.74,51.48,50.79,,,
356,19.8,0.7999999999999999,51.65,51.73,51.82,51.76,51.48,50.8,,,
357,20.0,0.7999999999999999,51.49,51.7,51.79,51.74,51.46,50.77,,,
358,19.9,0.7999999999999999,51.5,51.72,51.81,51.76,51.47,50.79,,,
359,19.9,0.7999999999999999,51.72,51.72,51.8,51.74,51.47,50.77,,,
360,19.8,0.7999999999999999,51.58,51.7,51.78,51.73,51.45,50.76,,,
361,19.8,0.7999999999999999,51.64,51.72,51.81,51.75,51.47,50.77,,,
362,20.0,0.7999999999999999,51.65,51.7,51.79,51.73,51.46,50.75,,,
363,20.0,0.7999999999999999,51.61,51.7,51.78,51.72,51.44,50.74,,,
364,19.9,0.7999999999999999,51.7,51.7,51.78,51.73,51.45,50.75,,,
365,19.8,0.7999999999999999,51.6,51.7,51.79,51.72,51.46,50.73,,,
366,19.8,0.7999999999999999,51.61,51.7,51.77,51.71,51.44,50.72,,,
367,19.9,0.7999999999999999,51.65,51.69,51.78,51.72,51.44,50.71,,,
368,20.0,0.7999999999999999,51.66,51.7,51.78,51.71,51.44,50.71,,,
369,19.9,0.7999999999999999,51.53,51.69,51.77,51.72,51.44,50.71,,,
370,19.8,0.7999999999999999,51.55,51.68,51.77,51.71,51.43,50.7,,,
371,19.8,0.7999999999999999,51.58,51.67,51.76,51.7,51.44,50.71,,,
372,20.0,0.7999999999999999,51.63,51.68,51.76,51.69,51.44,50.7,,,
373,19.9,0.7999999999999999,51.66,51.67,51.75,51.69,51.43,50.68,,,
374,19.8,0.7999999999999999,51.56,51.68,51.75,51.69,51.42,50.7,,,
375,19.8,0.7999999999999999,51.69,51.69,51.76,51.69,51.42,50.7,,,
376,19.8,0.7999999999999999,51.63,51.68,51.75,51.69,51.41,50.66,,,
377,20.0,0.7999999999999999,51.62,51.67,51.74,51.68,51.4,50.66,,,
378,19.9,0.7999999999999999,51.6,51.67,51.76,51.69,51.41,50.67,,,
379,19.8,0.7999999999999999,51.57,51.65,51.74,51.67,51.4,50.66,,,
380,19.8,0.7999999999999999,51.64,51.66,51.74,51.68,51.39,50.65,,,
381,19.8,0.7999999999999999,51.45,51.66,51.74,51.67,51.4,50.64,,,
382,20.0,0.7999999999999999,51.62,51.68,51.75,51.69,51.41,50.65,,,
383,19.9,0.7999999999999999,51.51,51.64,51.73,51.67,51.39,50.63,,,
384,19.8,0.7999999999999999,51.53,51.66,51.73,51.67,51.41,50.63,,,
385,19.8,0.7999999999999999,51.55,51.62,51.73,51.65,51.39,50.61,,,
386,19.9,0.7999999999999999,51.59,51.62,51.72,51.65,51.38,50.62,,,
387,19.9,0.7999999999999999,51.61,51.65,51.73,51.66,51.39,50.6,,,
388,19.9,0.7999999999999999,51.61,51.64,51.72,51.65,51.39,50.6,,,
389,19.8,0.7999999999999999,51.5,51.63,51.7,51.63,51.37,50.58,,,
390,19.8,0.7999999999999999,51.57,51.64,51.71,51.63,51.37,50.59,,,
391,19.9,0.7999999999999999,51.57,51.62,51.71,51.66,51.39,50.57,,,
392,20.0,0.7999999999999999,51.6,51.62,51.71,51.65,51.38,50.57,,,
393,19.8,0.7999999999999999,51.63,51.62,51.69,51.64,51.35,50.57,,,
394,19.8,0.7999999999999999,51.4,51.6,51.68,51.62,51.36,50.57,,,
395,19.8,0.7999999999999999,51.59,51.6,51.69,51.63,51.35,50.55,,,
396,19.8,0.7999999999999999,51.65,51.6,51.68,51.62,51.35,50.55,,,
397,19.9,0.7999999999999999,51.61,51.61,51.68,51.61,51.34,50.54,,,
398,19.8,0.7999999999999999,51.42,51.61,51.69,51.62,51.36,50.55,,,
399,19.8,0.7999999999999999,51.39,51.57,51.67,51.62,51.36,50.54,,,
400,19.9,0.7999999999999999,51.42,51.56,51.68,51.62,51.35,50.52,,,
401,19.9,0.7999999999999999,51.47,51.58,51.67,51.62,51.34,50.52,,,
402,19.8,0.7999999999999999,51.55,51.59,51.67,51.61,51.33,50.52,,,
403,19.8,0.7999999999999999,51.48,51.6,51.67,51.61,51.34,50.52,,,
404,19.8,0.7999999999999999,51.54,51.58,51.65,51.6,51.33,50.49,,,
405,19.9,0.7999999999999999,51.54,51.59,51.67,51.6,51.34,50.49,,,
406,19.8,0.7999999999999999,51.53,51.57,51.66,51.6,51.32,50.51,,,
407,19.8,0.7999999999999999,51.56,51.57,51.65,51.6,51.33,50.48,,,
408,19.8,0.7999999999999999,51.53,51.56,51.65,51.58,51.32,50.47,,,
409,19.9,0.7999999999999999,51.56,51.57,51.64,51.57,51.32,50.46,,,
410,19.9,0.7999999999999999,51.58,51.57,51.65,51.58,51.32,50.47,,,
411,19.8,0.7999999999999999,51.55,51.56,51.62,51.58,51.31,50.44,,,
412,19.8,0.7999999999999999,51.47,51.52,51.62,51.57,51.31,50.45,,,
413,19.9,0.7999999999999999,51.43,51.55,51.63,51.57,51.3,50.43,,,
414,19.9,0.7999999999999999,51.52,51.56,51.63,51.58,51.31,50.45,,,
415,19.8,0.7999999999999999,51.21,51.54,51.63,51.57,51.3,50.44,,,
416,19.8,0.7999999999999999,51.45,51.54,51.61,51.56,51.29,50.43,,,
417,19.9,0.7999999999999999,51.55,51.55,51.62,51.56,51.29,50.42,,,
418,19.9,0.7999999999999999,51.51,51.56,51.63,51.58,51.3,50.43,,,
419,19.8,0.7999999999999999,51.48,51.55,51.62,51.56,51.29,50.42,,,
420,19.8,0.7999999999999999,51.57,51.54,51.61,51.54,51.29,50.41,,,
421,19.8,0.7999999999999999,51.57,51.55,51.6,51.55,51.28,50.4,,,
422,19.9,0.7999999999999999,51.47,51.55,51.61,51.55,51.28,50.4,,,
423,19.8,0.7999999999999999,51.51,51.54,51.62,51.55,51.29,50.41,,,
424,19.8,0.7999999999999999,51.47,51.52,51.6,51.54,51.28,50.39,,,
425,19.8,0.7999999999999999,51.41,51.5,51.59,51.54,51.26,50.36,,,
426,19.9,0.7999999999999999,51.42,51.51,51.6,51.54,51.28,50.38,,,
427,19.9,0.7999999999999999,51.46,51.5,51.6,51.53,51.27,50.38,,,
428,19.8,0.7999999999999999,51.51,51.5,51.59,51.53,51.25,50.36,,,
429,19.8,0.7999999999999999,51.47,51.52,51.58,51.52,51.25,50.34,,,
430,19.8,0.7999999999999999,51.46,51.51,51.59,51.52,51.26,50.35,,,
431,20.0,0.7999999999999999,51.4,51.51,51.59,51.52,51.25,50.35,,,
432,19.9,0.7999999999999999,51.45,51.5,51.59,51.52,51.24,50.34,,,
433,19.8,0.7999999999999999,51.48,51.5,51.57,51.51,51.25,50.32,,,
434,19.7,0.7999999999999999,51.44,51.5,51.58,51.51,51.25,50.33,,,
435,19.9,0.7999999999999999,51.41,51.47,51.56,51.51,51.24,50.33,,,
436,20.0,0.7999999999999999,51.52,51.49,51.57,51.49,51.24,50.31,,,
437,19.8,0.7999999999999999,51.37,51.49,51.57,51.52,51.24,50.31,,,
438,19.8,0.7999999999999999,51.37,51.47,51.56,51.49,51.23,50.3,,,
439,19.7,0.7999999999999999,51.34,51.46,51.54,51.49,51.23,50.28,,,
440,19.9,0.7999999999999999,51.38,51.47,51.55,51.49,51.23,50.29,,,
441,19.9,0.7999999999999999,51.28,51.47,51.55,51.48,51.23,50.29,,,
442,19.8,0.7999999999999999,51.47,51.48,51.56,51.48,51.22,50.29,,,
443,19.8,0.7999999999999999,51.43,51.47,51.55,51.48,51.23,50.28,,,
444,19.8,0.8166666666666668,51.46,51.46,51.54,51.48,51.21,50.27,,,
445,19.9,0.7999999999999999,51.37,51.44,51.53,51.46,51.21,50.25,,,
446,19.9,0.7999999999999999,51.3,51.45,51.54,51.48,51.21,50.25,,,
447,19.8,0.7999999999999999,51.4,51.44,51.51,51.48,51.21,50.25,,,
448,19.8,0.7999999999999999,51.39,51.43,51.52,51.46,51.2,50.24,,,
449,19.9,0.7999999999999999,51.45,51.44,51.53,51.46,51.2,50.23,,,
450,19.9,0.7999999999999999,51.43,51.42,51.53,51.46,51.19,50.23,,,
451,19.8,0.7999999999999999,51.32,51.45,51.51,51.46,51.19,50.23,,,
452,19.8,0.7999999999999999,51.3,51.44,51.51,51.44,51.19,50.21,,,
453,19.9,0.7999999999999999,51.39,51.43,51.51,51.45,51.19,50.21,,,
454,19.9,0.7999999999999999,51.33,51.44,51.51,51.45,51.18,50.21,,,
455,19.8,0.7999999999999999,51.39,51.42,51.51,51.45,51.18,50.2,,,
456,19.7,0.7999999999999999,51.29,51.41,51.49,51.43,51.17,50.18,,,
457,19.9,0.7999999999999999,51.29,51.42,51.5,51.44,51.18,50.19,,,
458,19.9,0.7999999999999999,51.39,51.41,51.49,51.44,51.17,50.18,,,
459,19.8,0.7999999999999999,51.34,51.4,51.48,51.42,51.17,50.17,,,
460,19.8,0.7999999999999999,51.25,51.4,51.47,51.44,51.16,50.16,,,
461,19.9,0.7999999999999999,51.3,51.38,51.48,51.42,51.16,50.17,,,
462,19.8,0.7999999999999999,51.35,51.41,51.49,51.42,51.16,50.17,,,
463,19.8,0.7999999999999999,51.34,51.4,51.48,51.42,51.15,50.16,,,
464,19.7,0.7999999999999999,51.26,51.37,51.47,51.43,51.15,50.14,,,
465,20.0,0.7999999999999999,51.3,51.4,51.47,51.41,51.15,50.14,,,
466,19.9,0.7999999999999999,51.25,51.38,51.47,51.42,51.15,50.14,,,
467,19.8,0.7999999999999999,51.21,51.34,51.44,51.4,51.14,50.11,,,
468,19.8,0.7999999999999999,51.26,51.38,51.48,51.41,51.14,50.13,,,
469,19.8,0.7999999999999999,51.25,51.39,51.46,51.4,51.13,50.11,,,
470,19.9,0.7999999999999999,51.25,51.4,51.47,51.39,51.14,50.11,,,
471,19.8,0.7999999999999999,51.23,51.37,51.46,51.39,51.13,50.1,,,
472,19.8,0.7999999999999999,51.37,51.38,51.45,51.39,51.14,50.11,,,
473,19.9,0.7999999999999999,51.3,51.36,51.46,51.38,51.13,50.1,,,
474,19.9,0.7999999999999999,51.29,51.36,51.43,51.38,51.11,50.08,,,
475,19.8,0.7999999999999999,51.29,51.37,51.46,51.39,51.13,50.09,,,
476,19.8,0.7999999999999999,51.29,51.35,51.44,51.39,51.12,50.08,,,
477,19.8,0.7999999999999999,51.18,51.36,51.44,51.37,51.11,50.08,,,
478,19.9,0.7999999999999999,51.19,51.36,51.43,51.37,51.1,50.06,,,
479,19.8,0.7999999999999999,51.22,51.34,51.41,51.36,51.1,50.05,,,
480,19.8,0.7999999999999999,51.17,51.34,51.43,51.38,51.11,50.06,,,
481,19.8,0.7999999999999999,51.24,51.34,51.42,51.36,51.09,50.05,,,
482,19.8,0.7999999999999999,51.16,51.32,51.43,51.36,51.1,50.04,,,
483,19.8,0.7999999999999999,51.2,51.33,51.42,51.36,51.1,50.04,,,
484,19.8,0.7999999999999999,51.3,51.33,51.41,51.36,51.09,50.03,,,
485,19.8,0.7999999999999999,51.2,51.29,51.41,51.36,51.09,50.02,,,
486,20.0,0.7999999999999999,51.24,51.32,51.39,51.35,51.07,50.01,,,
487,19.9,0.7999999999999999,51.22,51.32,51.41,51.36,51.08,50.02,,,
488,19.8,0.7999999999999999,51.28,51.33,51.41,51.35,51.08,50.01,,,
489,19.7,0.7999999999999999,51.33,51.32,51.4,51.33,51.07,49.99,,,
490,19.7,0.7999999999999999,51.24,51.33,51.41,51.34,51.08,50,,,
491,19.9,0.7999999999999999,51.05,51.29,51.39,51.32,51.06,49.98,,,
492,19.9,0.7999999999999999,51.26,51.29,51.39,51.34,51.06,49.98,,,
493,19.8,0.7999999999999999,51.05,51.29,51.38,51.32,51.06,49.98,,,
494,19.7,0.7999999999999999,51.26,51.29,51.39,51.32,51.06,49.97,,,
495,19.8,0.7999999999999999,51.22,51.29,51.38,51.32,51.05,49.96,,,
496,19.9,0.7999999999999999,51.14,51.29,51.38,51.31,51.05,49.96,,,
497,19.8,0.7999999999999999,51.14,51.3,51.38,51.32,51.06,49.96,,,
498,19.8,0.7999999999999999,51.04,51.28,51.37,51.31,51.04,49.95,,,
499,19.8,0.7999999999999999,51.2,51.29,51.37,51.31,51.05,49.94,,,
500,19.9,0.7999999999999999,51.31,51.28,51.38,51.29,51.04,49.94,,,
501,19.8,0.7999999999999999,51.29,51.3,51.38,51.31,51.04,49.93,,,
502,19.8,0.7999999999999999,51.19,51.31,51.37,51.3,51.04,49.92,,,
503,19.8,0.7999999999999999,51.26,51.3,51.37,51.31,51.05,49.93,,,
504,19.9,0.7999999999999999,51.26,51.28,51.37,51.3,51.04,49.92,,,
505,19.8,0.7999999999999999,51.15,51.27,51.35,51.29,51.02,49.91,,,
506,19.8,0.7999999999999999,51.09,51.26,51.34,51.3,51.03,49.92,,,
507,19.8,0.7999999999999999,51.2,51.26,51.34,51.28,51.01,49.88,,,
508,19.9,0.7999999999999999,51.26,51.27,51.35,51.3,51.03,49.89,,,
509,19.8,0.7999999999999999,51.22,51.27,51.34,51.29,51.03,49.89,,,
510,19.8,0.7999999999999999,51.11,51.27,51.33,51.27,51,49.87,,,
511,19.7,0.7999999999999999,51.15,51.24,51.31,51.27,51.01,49.88,,,
512,19.8,0.7999999999999999,51.17,51.25,51.34,51.28,51.01,49.87,,,
513,19.8,0.7999999999999999,51.07,51.26,51.33,51.27,51.02,49.87,,,
514,19.8,0.7999999999999999,51.21,51.23,51.32,51.26,51,49.86,,,
515,19.8,0.7999999999999999,51.14,51.24,51.32,51.26,50.99,49.85,,,
516,19.9,0.7999999999999999,51.03,51.21,51.32,51.26,50.99,49.84,,,
517,19.8,0.7999999999999999,51.18,51.22,51.31,51.27,51,49.85,,,
518,19.8,0.7999999999999999,51.14,51.22,51.32,51.26,50.99,49.84,,,
519,19.7,0.7999999999999999,51.15,51.24,51.31,51.25,50.99,49.83,,,
520,19.8,0.7999999999999999,51.21,51.23,51.3,51.24,50.97,49.82,,,
521,19.9,0.7999999999999999,51.19,51.24,51.32,51.25,50.98,49.83,,,
522,19.8,0.7999999999999999,51.25,51.24,51.31,51.25,50.98,49.82,,,
523,19.7,0.7999999999999999,51.18,51.22,51.31,51.23,50.97,49.82,,,
524,19.9,0.7999999999999999,51.18,51.21,51.29,51.24,50.96,49.8,,,
525,19.9,0.7999999999999999,51.11,51.23,51.3,51.24,50.96,49.8,,,
526,19.8,0.7999999999999999,51.1,51.18,51.28,51.23,50.95,49.79,,,
527,19.8,0.7999999999999999,51.13,51.19,51.29,51.22,50.96,49.78,,,
528,19.8,0.7999999999999999,51.05,51.19,51.27,51.21,50.95,49.76,,,
529,19.9,0.7999999999999999,51.09,51.22,51.29,51.22,50.95,49.78,,,
530,19.8,0.7999999999999999,51.14,51.2,51.28,51.21,50.94,49.77,,,
531,19.8,0.7999999999999999,50.99,51.2,51.26,51.21,50.94,49.76,,,
532,19.8,0.7999999999999999,51.1,51.18,51.28,51.21,50.95,49.76,,,
533,19.9,0.7999999999999999,51.15,51.2,51.28,51.22,50.94,49.75,,,
534,19.8,0.7999999999999999,51.15,51.19,51.27,51.21,50.95,49.76,,,
535,19.8,0.7999999999999999,51.15,51.18,51.25,51.21,50.94,49.74,,,
536,19.8,0.7999999999999999,50.96,51.18,51.26,51.2,50.92,49.73,,,
537,19.9,0.7999999999999999,51.07,51.17,51.26,51.2,50.93,49.73,,,
538,19.8,0.7999999999999999,51.03,51.17,51.24,51.19,50.92,49.73,,,
539,19.8,0.7999999999999999,51.11,51.15,51.23,51.18,50.91,49.71,,,
540,19.7,0.7999999999999999,51.13,51.17,51.25,51.19,50.92,49.71,,,
541,19.9,0.7999999999999999,51.02,51.16,51.24,51.18,50.91,49.7,,,
542,19.8,0.7999999999999999,51.09,51.17,51.25,51.17,50.91,49.71,,,
543,19.8,0.7999999999999999,51.01,51.15,51.22,51.17,50.91,49.69,,,
544,19.8,0.7999999999999999,51.1,51.15,51.24,51.18,50.91,49.69,,,
545,19.8,0.7999999999999999,51.09,51.16,51.24,51.17,50.91,49.68,,,
546,19.9,0.7999999999999999,50.99,51.14,51.23,51.18,50.91,49.69,,,
547,19.8,0.7999999999999999,51.06,51.16,51.23,51.16,50.89,49.68,,,
548,19.7,0.7999999999999999,51.07,51.14,51.22,51.15,50.88,49.66,,,
549,19.8,0.7999999999999999,50.95,51.14,51.21,51.15,50.88,49.65,,,
550,19.9,0.7999999999999999,51.07,51.14,51.22,51.15,50.89,49.67,,,
551,19.8,0.7999999999999999,50.89,51.13,51.22,51.15,50.88,49.66,,,
552,19.7,0.7999999999999999,50.99,51.11,51.2,51.14,50.88,49.65,,,
553,19.8,0.7999999999999999,51.13,51.13,51.2,51.15,50.88,49.63,,,
554,19.9,0.7999999999999999,51.09,51.12,51.19,51.14,50.88,49.64,,,
555,19.8,0.7999999999999999,50.97,51.11,51.2,51.14,50.87,49.63,,,
556,19.8,0.7999999999999999,51.01,51.08,51.18,51.13,50.85,49.61,,,
557,19.8,0.7999999999999999,51.05,51.12,51.2,51.13,50.87,49.62,,,
558,19.9,0.7999999999999999,51.14,51.12,51.21,51.15,50.87,49.63,,,
559,19.9,0.7999999999999999,51.09,51.13,51.18,51.13,50.86,49.6,,,
560,19.8,0.7999999999999999,51.09,51.1,51.19,51.13,50.85,49.6,,,
561,19.8,0.7999999999999999,51.02,51.11,51.18,51.12,50.84,49.6,,,
562,19.9,0.7999999999999999,50.93,51.08,51.18,51.12,50.85,49.6,,,
563,19.9,0.7999999999999999,50.98,51.09,51.18,51.11,50.85,49.59,,,
564,19.8,0.7999999999999999,51.07,51.1,51.16,51.11,50.84,49.56,,,
565,19.7,0.7999999999999999,50.99,51.1,51.17,51.11,50.84,49.58,,,
566,19.9,0.7999999999999999,51.06,51.07,51.17,51.1,50.82,49.57,,,
567,19.9,0.7999999999999999,51.01,51.08,51.17,51.11,50.82,49.56,,,
568,19.8,0.7999999999999999,51,51.07,51.17,51.11,50.84,49.56,,,
569,19.8,0.7999999999999999,51.07,51.06,51.16,51.1,50.83,49.55,,,
570,19.9,0.7999999999999999,50.91,51.07,51.16,51.09,50.82,49.55,,,
571,19.9,0.7999999999999999,50.96,51.07,51.14,51.09,50.82,49.55,,,
572,19.8,0.7999999999999999,50.99,51.07,51.16,51.09,50.83,49.54,,,
573,19.7,0.7999999999999999,50.99,51.07,51.14,51.09,50.81,49.53,,,
574,19.8,0.7999999999999999,50.89,51.05,51.15,51.08,50.81,49.53,,,
575,19.9,0.7999999999999999,51.02,51.04,51.13,51.07,50.8,49.52,,,
576,19.8,0.7999999999999999,50.91,51.04,51.14,51.08,50.8,49.51,,,
577,19.7,0.7999999999999999,51.01,51.06,51.13,51.08,50.8,49.51,,,
578,19.7,0.7999999999999999,50.96,51.04,51.12,51.07,50.8,49.5,,,
579,19.9,0.7999999999999999,50.85,51.04,51.12,51.06,50.8,49.49,,,
580,19.8,0.7999999999999999,51.02,51.04,51.12,51.06,50.78,49.48,,,
581,19.8,0.7999999999999999,50.82,51.03,51.12,51.06,50.79,49.49,,,
582,19.8,0.7999999999999999,50.94,51,51.11,51.07,50.79,49.48,,,
583,19.9,0.7999999999999999,50.88,50.99,51.11,51.05,50.78,49.46,,,
584,19.8,0.7999999999999999,51.01,51.02,51.1,51.04,50.78,49.46,,,
585,19.8,0.7999999999999999,50.97,51.02,51.1,51.04,50.77,49.47,,,
586,19.7,0.7999999999999999,50.91,51.04,51.1,51.04,50.76,49.45,,,
587,19.9,0.7999999999999999,50.99,51.03,51.1,51.04,50.76,49.44,,,
588,19.9,0.7999999999999999,50.9,51.02,51.11,51.05,50.77,49.44,,,
589,19.8,0.7999999999999999,50.98,51.02,51.1,51.04,50.76,49.44,,,
590,19.7,0.7999999999999999,50.95,51.01,51.1,51.03,50.76,49.44,,,
591,19.8,0.7999999999999999,50.97,51.02,51.09,51.04,50.75,49.42,,,
592,19.9,0.7999999999999999,50.9,51.01,51.1,51.03,50.76,49.43,,,
593,19.8,0.7999999999999999,50.9,50.98,51.07,51.01,50.74,49.39,,,
594,19.8,0.7999999999999999,50.84,50.98,51.07,51.02,50.75,49.41,,,
595,19.8,0.7999999999999999,50.95,51,51.08,51.02,50.75,49.41,,,
596,19.9,0.7999999999999999,50.9,51,51.07,51.01,50.74,49.4,,,
597,19.8,0.7999999999999999,50.91,50.99,51.07,51.01,50.74,49.39,,,
598,19.8,0.7999999999999999,50.84,51,51.07,51.02,50.73,49.4,,,
599,19.9,0.7999999999999999,50.73,51,51.07,51.02,50.73,49.39,,,
600,19.9,0.7999999999999999,50.93,50.95,51.05,50.99,50.73,49.37,,,
601,19.8,0.7999999999999999,50.96,51,51.06,51.01,50.74,49.39,,,
602,19.7,0.7999999999999999,50.97,50.98,51.05,51,50.72,49.37,,,
603,19.8,0.7999999999999999,50.97,50.98,51.06,50.99,50.72,49.37,,,
604,19.9,0.7999999999999999,50.85,50.96,51.04,50.98,50.7,49.35,,,
605,19.8,0.7999999999999999,50.84,50.96,51.04,50.99,50.71,49.34,,,
606,19.7,0.7999999999999999,50.79,50.94,51.04,50.98,50.71,49.35,,,
607,19.7,0.7999999999999999,50.81,50.96,51.04,50.98,50.71,49.35,,,
608,19.9,0.7999999999999999,50.79,50.96,51.04,50.98,50.71,49.34,,,
609,19.8,0.7999999999999999,50.84,50.95,51.04,50.97,50.7,49.33,,,
610,19.8,0.7999999999999999,50.85,50.96,51.04,50.98,50.71,49.33,,,
611,19.7,0.7999999999999999,50.85,50.92,51.03,50.97,50.69,49.31,,,
612,19.8,0.7999999999999999,50.85,50.95,51.03,50.97,50.69,49.32,,,
613,19.8,0.7999999999999999,50.81,50.96,51.03,50.96,50.69,49.31,,,
614,19.8,0.7999999999999999,50.89,50.96,51.03,50.95,50.67,49.3,,,
615,19.8,0.7999999999999999,50.75,50.9,51.02,50.95,50.67,49.3,,,
616,19.8,0.7999999999999999,50.91,50.94,51.02,50.96,50.68,49.29,,,
617,19.9,0.7999999999999999,50.82,50.93,51.02,50.95,50.68,49.29,,,
618,19.8,0.7999999999999999,50.83,50.92,51,50.94,50.66,49.28,,,
619,19.8,0.7999999999999999,50.8,50.9,51,50.93,50.67,49.27,,,
620,19.9,0.7999999999999999,50.78,50.93,51,50.95,50.67,49.27,,,
621,19.9,0.7999999999999999,50.76,50.88,51,50.93,50.67,49.26,,,
622,19.8,0.7999999999999999,50.7,50.89,50.98,50.93,50.66,49.26,,,
623,19.7,0.7999999999999999,50.82,50.88,50.99,50.95,50.65,49.25,,,
624,19.8,0.7999999999999999,50.77,50.91,50.99,50.93,50.64,49.25,,,
625,19.9,0.7999999999999999,50.85,50.9,50.98,50.92,50.65,49.25,,,
626,19.8,0.7999999999999999,50.76,50.91,50.99,50.92,50.66,49.24,,,
627,19.8,0.7999999999999999,50.86,50.91,50.98,50.92,50.64,49.22,,,
628,19.8,0.7999999999999999,50.84,50.89,50.99,50.92,50.64,49.23,,,
629,19.9,0.7999999999999999,50.78,50.87,50.97,50.91,50.63,49.22,,,
630,19.8,0.7999999999999999,50.86,50.91,50.98,50.91,50.62,49.01,14.19,49.92,0.5
631,19.8,0.7999999999999999,50.92,50.91,50.91,50.81,48.88,41.21,14.00,50.71,2.9883333333333333
632,19.7,1.9333333333333333,50.93,50.81,50.48,50.26,44.72,36.11,13.93,50.69,2.9949999999999997
633,19.9,14.283333333333331,50.89,50.55,50.24,50.26,37.38,31.85,13.90,50.7,2.998333333333333
634,19.8,199.96666666666667,50.72,50.31,50.02,49.79,30.48,29.31,14.27,50.68,2.9983333333333335
635,19.7,263.68333333333334,50.5,50.02,49.75,48.63,27.99,27.1,13.88,50.56,2.0066666666666664
636,19.6,260.3833333333333,50.47,49.98,49.75,49.03,28.41,26.8,,,
637,19.5,262.1166666666666,50.42,50,49.78,49.18,28.97,26.9,,,
638,19.6,269.1666666666667,50.44,49.98,49.77,48.86,29.06,26.9,,,
639,19.8,276.98333333333335,50.4,49.98,49.76,49.01,29.66,26.98,,,
640,19.7,288.9166666666667,50.37,49.99,49.77,49.01,29.9,27.1,,,
641,19.6,299.48333333333335,50.44,49.94,49.77,49.02,30.23,27.2,,,
642,19.6,306.85,50.33,49.97,49.77,48.88,30.74,27.24,,,
643,19.8,312.01666666666665,50.3,49.97,49.77,48.93,31.17,27.37,,,
644,19.8,315.8666666666667,50.32,49.96,49.75,48.86,31.43,27.61,,,
645,19.6,318.9833333333333,50.32,49.95,49.76,48.84,31.87,27.75,,,
646,19.4,322.4166666666667,50.16,49.96,49.77,48.79,32.32,27.91,,,
647,19.3,324.29999999999995,50.35,49.94,49.76,48.68,32.69,28.11,,,
648,19.7,325.6166666666667,49.9,49.94,49.76,48.73,33.09,28.33,,,
649,19.8,326.84999999999997,50.12,49.95,49.76,48.65,33.45,28.52,,,
650,19.7,328.3,50.15,49.93,49.74,48.61,33.88,28.73,,,
651,19.5,329.90000000000003,50.22,49.92,49.74,48.56,34.21,28.94,,,
652,19.3,331.5,50.25,49.94,49.76,48.57,34.63,29.2,,,
653,19.5,332.7,50.11,49.93,49.74,48.49,34.96,29.43,,,
654,19.8,333.8833333333334,50.3,49.94,49.76,48.48,35.32,29.68,,,
655,19.8,334.98333333333335,50.18,49.93,49.76,48.44,35.62,29.93,,,
656,19.6,336.4666666666667,50.01,49.92,49.74,48.38,35.99,30.17,,,
657,19.4,338.0,50.15,49.92,49.75,48.37,36.27,30.42,,,
658,19.4,339.31666666666666,50.02,49.92,49.74,48.3,36.6,30.68,,,
659,19.7,340.21666666666664,50.18,49.92,49.74,48.29,36.91,30.94,,,
660,19.8,341.43333333333334,50.07,49.91,49.73,48.24,37.25,31.2,,,
661,19.7,342.4666666666667,50.01,49.93,49.74,48.21,37.55,31.47,,,
662,19.4,343.8833333333334,50.02,49.92,49.73,48.18,37.86,31.75,,,
663,19.3,345.3833333333334,50.12,49.92,49.74,48.14,38.14,32.03,,,
664,19.7,346.5833333333333,50.12,49.92,49.73,48.11,38.41,32.3,,,
665,19.8,346.5833333333333,49.85,49.93,49.74,48.07,38.71,32.58,,,
666,19.8,347.3833333333334,49.92,49.91,49.71,48.05,38.98,32.84,,,
667,19.6,348.15000000000003,50.1,49.9,49.72,48.01,39.28,33.12,,,
668,19.4,349.5,49.94,49.89,49.71,47.97,39.54,33.39,,,
669,19.5,350.34999999999997,49.78,49.9,49.72,47.96,39.83,33.69,,,
670,19.8,351.38333333333327,49.9,49.89,49.72,47.92,40.09,33.96,,,
671,19.8,352.56666666666666,49.92,49.91,49.72,47.88,40.35,34.24,,,
672,19.6,353.8666666666666,49.95,49.87,49.7,47.85,40.61,34.5,,,
673,19.4,355.2,49.98,49.89,49.71,47.83,40.87,34.81,,,
674,19.3,356.3166666666666,49.93,49.89,49.71,47.81,41.13,35.08,,,
675,19.7,357.51666666666665,49.8,49.88,49.71,47.78,41.39,35.37,,,
676,19.5,357.95,49.85,49.89,49.71,47.74,41.64,35.65,,,
677,19.6,358.73333333333335,49.95,49.87,49.7,47.74,41.88,35.92,,,
678,19.6,361.0,49.71,49.86,49.69,47.69,42.12,36.19,,,
679,19.6,362.48333333333335,49.92,49.87,49.69,47.65,42.34,36.47,,,
680,19.8,363.4333333333334,50.01,49.86,49.7,47.66,42.63,36.75,,,
681,19.5,364.5,49.78,49.91,49.7,47.64,42.84,37.04,,,
682,19.7,365.3333333333333,49.81,49.87,49.68,47.6,43.07,37.31,,,
683,19.6,366.81666666666666,49.91,49.87,49.69,47.59,43.31,37.6,,,
684,19.6,368.4166666666667,49.97,49.9,49.69,47.58,43.54,37.87,,,
685,19.6,368.90000000000003,49.66,49.88,49.69,47.56,43.77,38.15,,,
686,19.7,370.0,49.74,49.86,49.68,47.56,44,38.42,,,
687,19.7,371.95,49.68,49.86,49.67,47.56,44.2,38.7,,,
688,19.7,373.01666666666665,49.72,49.89,49.67,47.55,44.45,38.98,,,
689,19.6,374.1333333333334,49.73,49.9,49.68,47.58,44.64,39.25,,,
690,19.6,374.93333333333334,49.82,49.87,49.67,47.6,44.82,39.51,13.95,47.86,0.2816666666666667
691,19.5,369.36666666666673,49.67,49.79,49.5,47.28,44.28,34.88,14.59,49.8,1.6899999999999997
692,19.7,358.5166666666667,49.87,49.62,49.06,47.12,43.08,32.68,13.72,49.78,1.6866666666666665
693,19.6,347.6333333333334,49.55,49.39,48.96,47,41.85,30.92,14.09,49.74,1.1316666666666666
694,19.7,347.86666666666673,49.59,49.31,48.98,46.97,41.74,30.77,,,
695,19.5,351.7166666666667,49.61,49.29,48.98,46.93,42.54,30.93,,,
696,19.4,353.71666666666664,49.65,49.27,49.02,46.98,42.08,31.04,,,
697,19.5,354.3333333333334,49.67,49.29,48.99,46.97,42.23,31.23,,,
698,19.5,355.0833333333333,49.67,49.28,48.98,46.99,42.24,31.56,,,
699,19.8,355.8500000000001,49.59,49.28,48.98,47.02,42.8,31.85,,,
700,19.5,357.7166666666667,49.67,49.27,48.99,47.03,43.03,32.22,,,
701,19.6,358.43333333333334,49.49,49.27,48.97,47.05,42.97,32.47,,,
702,19.6,359.6666666666667,49.62,49.26,48.98,47.08,43.2,32.77,,,
703,19.6,361.1666666666667,49.59,49.26,48.97,47.12,43.43,33.31,,,
704,19.6,362.4166666666667,49.58,49.29,48.97,47.18,43.7,33.62,,,
705,19.5,363.23333333333335,49.58,49.26,48.97,47.2,43.81,33.95,,,
706,19.6,362.90000000000003,49.59,49.27,48.97,47.25,44.12,34.36,,,
707,19.6,363.8666666666666,49.63,49.28,48.96,47.31,44.22,34.65,,,
708,19.7,365.2833333333333,49.57,49.25,48.96,47.36,44.38,35.03,,,
709,19.7,366.2166666666667,49.51,49.26,48.96,47.4,44.61,35.39,,,
710,19.4,367.8166666666666,49.46,49.27,48.98,47.47,44.78,35.77,,,
711,19.4,369.1666666666667,49.36,49.26,48.95,47.52,45.01,36.08,,,
712,19.6,369.55,49.43,49.25,48.96,47.61,45.2,36.5,,,
713,19.4,371.2166666666667,49.27,49.25,48.96,47.66,45.44,36.81,,,
714,19.6,372.75,49.43,49.25,48.97,47.74,45.63,37.19,,,
715,19.5,373.2833333333333,49.48,49.24,48.96,47.82,45.81,37.51,,,
716,19.5,374.3333333333333,49.37,49.25,48.95,47.88,45.99,37.87,,,
717,19.5,375.74999999999994,49.37,49.23,48.95,47.98,46.17,38.21,,,
718,19.6,377.2833333333333,49.37,49.23,48.95,48.03,46.36,38.56,,,
719,19.5,378.2166666666667,49.5,49.23,48.94,48.12,46.54,38.88,,,
720,19.5,379.1499999999999,49.37,49.25,48.95,48.22,46.68,39.22,14.22,45.56,0.16333333333333333
721,19.5,376.8333333333333,49.44,49.14,48.88,48.24,46.31,36.14,14.74,49.35,0.8250000000000001
722,19.6,374.0333333333333,49.19,49.12,48.84,48.28,46.65,36.01,,,
723,19.7,375.56666666666666,49.35,49.11,48.78,48.34,46.59,36.35,,,
724,19.7,377.31666666666666,49.44,49.1,48.84,48.4,46.76,36.86,,,
725,19.5,378.3333333333333,49.41,49.13,48.85,48.44,46.91,37.31,,,
726,19.4,379.09999999999997,49.3,49.11,48.84,48.49,47.06,37.74,,,
