Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
12:00:10,10.0,5.8,57.8,0.8,51.55,51.77,51.83,51.77,51.68,48.86,9.9,49.21,2.96
12:00:20,10.1,5.9,57.9,0.8,51.74,51.75,51.83,51.75,51.64,46.84,9.9,51.34,3.01
12:00:30,10.1,5.9,57.9,0.8,51.78,51.76,51.81,51.76,51.65,44.69,9.9,51.6,3.01
12:00:40,10.1,5.9,57.7,0.8,51.8,51.75,51.77,51.68,51.62,43.31,9.9,51.63,3.01
12:00:50,10.0,5.8,57.9,0.8,51.81,51.76,51.78,51.63,51.5,42.1,9.9,51.72,3.00
12:01:00,10.0,5.9,57.9,0.8,51.81,51.76,51.79,51.63,51.49,41.17,10.0,51.78,2.99
12:01:10,10.0,5.8,57.9,0.8,51.82,51.77,51.77,51.62,51.49,40.08,10.0,51.78,3.01
12:01:20,10.0,5.9,57.9,0.8,51.82,51.77,51.75,51.62,51.47,39.78,10.0,51.8,2.99
12:01:30,10.1,5.9,57.9,0.8,51.81,51.77,51.72,51.6,51.35,38.55,10.0,51.8,2.99
12:01:40,10.1,5.9,57.9,0.8,51.81,51.76,51.7,51.56,50.31,37.56,10.0,51.81,2.99
12:01:50,10.1,5.9,57.8,0.8,51.79,51.72,51.66,51.51,51.1,36.33,10.0,51.8,3.00
12:02:00,10.1,5.9,57.9,0.8,51.81,51.74,51.61,51.51,50.33,35.55,10.0,51.82,2.99
12:02:10,10.1,5.9,57.8,0.8,51.79,51.69,51.59,51.35,48.61,34.51,10.0,51.81,2.99
12:02:20,10.1,5.9,57.9,0.8,51.78,51.66,51.54,51.3,47.32,33.98,10.0,51.82,3.00
12:02:30,10.0,5.9,57.9,7.1,51.77,51.63,51.54,51.33,45.04,33.91,10.0,51.81,2.99
12:02:40,10.0,5.8,57.8,13.1,51.78,51.53,51.49,51.33,44.42,33.26,10.0,51.82,3.00
12:02:50,10.0,5.8,57.9,14.2,51.78,51.52,51.44,51.23,42.69,32.36,10.0,51.81,3.00
12:03:00,9.9,5.8,57.9,14.6,51.75,51.52,51.39,51.22,40.51,31.14,10.0,51.8,3.02
12:03:10,10.0,5.8,57.8,15.0,51.72,51.49,51.4,51.18,38.72,30.83,10.0,51.8,3.00
12:03:20,10.0,5.8,57.9,15.0,51.71,51.45,51.34,51.14,37.86,30.48,10.0,51.78,3.00
12:03:30,9.9,5.8,57.9,15.1,51.69,51.42,51.32,51.14,36.72,29.5,10.0,51.8,3.00
12:03:40,10.0,5.8,58,15.0,51.69,51.4,51.22,51.15,36.31,28.77,10.0,51.78,3.01
12:03:50,9.9,5.8,58,14.9,51.68,51.41,51.17,51.13,34.07,28.06,10.0,51.78,3.00
12:04:00,9.9,5.8,58.1,276.8,51.67,51.36,51.18,51.11,33.26,27.75,10.0,51.76,2.99
12:04:10,9.9,5.7,58,313.5,51.58,51.35,51.12,51.07,33.15,27.68,10.0,51.75,3.00
12:04:20,9.9,5.7,58,307.9,51.61,51.3,51.17,50.95,30.72,27.17,10.0,51.75,3.00
12:04:30,9.9,5.7,58,303.5,51.59,51.19,51.14,50.98,29.38,26.53,10.0,51.73,3.02
12:04:40,9.9,5.7,58,306.2,51.57,51.15,51.11,50.93,30.21,25.7,10.0,51.71,3.01
12:04:50,9.9,5.7,58.1,293.9,51.56,51.18,51.07,50.88,28.73,25.11,10.0,51.71,3.00
12:05:00,9.9,5.7,58,287.1,51.53,51.17,51,50.82,28.4,25.01,10.0,51.67,3.00
12:05:10,9.9,5.7,58.2,282.5,51.49,51.14,50.92,50.8,27.46,25.08,10.0,51.65,3.01
12:05:20,9.8,5.7,58.1,278.1,51.29,51.06,50.86,50.75,27.28,24.39,10.0,51.63,3.00
12:05:30,9.8,5.7,58.1,274.3,51.2,51.04,50.84,50.7,25.46,23.74,10.0,51.6,3.00
12:05:40,9.9,5.7,58.1,270.8,51.23,51,50.79,50.66,25.47,23.57,10.0,51.61,3.01
12:05:50,9.9,5.7,58,269.1,51.36,50.95,50.77,50.4,25.96,23.06,9.9,51.57,2.99
12:06:00,9.9,5.7,58,267.1,51.37,50.95,50.76,50.34,25.58,22.79,10.0,51.57,3.01
12:06:10,9.9,5.7,58,263.9,51.3,50.92,50.65,50.25,23.67,22.92,10.0,51.53,3.01
12:06:20,9.9,5.8,58.1,259.9,51.22,50.85,50.69,50.24,23.51,22.54,10.0,51.48,3.00
12:06:30,9.9,5.8,58,256.5,51.2,50.8,50.66,49.77,23.05,22.19,9.9,51.45,2.99
12:06:40,9.9,5.7,57.9,254.7,51.19,50.75,50.62,49.75,24.07,21.8,10.0,51.42,2.99
12:06:50,9.9,5.7,57.9,253.2,51.2,50.74,50.6,49,23.6,21.33,10.0,51.4,3.01
12:07:00,9.9,5.7,58,252.1,51.18,50.74,50.58,47.45,22.22,21.05,10.0,51.36,3.01
12:07:10,9.9,5.7,58,250.2,51.13,50.71,50.54,45.61,23.13,20.99,9.9,51.31,3.02
12:07:20,9.8,5.7,57.9,248.6,51.03,50.64,50.46,42.8,21.55,21,9.9,51.29,2.99
12:07:30,9.8,5.7,57.9,246.8,50.95,50.61,50.44,40.61,22.48,21.15,9.9,51.26,3.00
12:07:40,9.9,5.7,57.9,245.9,50.95,50.58,50.34,38.73,22.11,20.32,9.9,51.21,3.00
12:07:50,9.8,5.7,57.8,243.9,50.95,50.55,50.31,37.84,22.3,20.14,10.0,51.2,3.03
12:08:00,9.8,5.6,57.8,242.7,50.92,50.48,50.23,37.08,21.7,19.83,9.9,51.18,2.99
12:08:10,9.8,5.6,57.8,242.5,50.83,50.47,50.21,35.49,20.44,19.35,10.0,51.14,2.99
12:08:20,9.8,5.6,57.8,242.0,50.67,50.46,50.19,33.98,20.03,19.43,10.0,51.1,3.01
12:08:30,9.8,5.6,57.8,241.4,50.58,50.42,50.15,33.73,19.68,19.23,10.0,51.07,3.01
12:08:40,9.8,5.6,57.9,241.6,50.6,50.36,50.13,32.99,19.21,19.14,10.0,51.06,3.00
12:08:50,9.8,5.6,57.8,241.6,50.6,50.3,50,32.17,19.2,19.04,10.0,51.02,3.00
12:09:00,9.8,5.6,57.9,241.6,50.59,50.25,49.94,31.22,19.04,18.71,10.0,50.99,0.00
12:09:10,9.7,5.6,57.9,242.5,50.65,50.23,49.89,30.23,19.61,18.68,10.0,51,0.00
12:09:20,9.8,5.6,57.8,243.1,50.66,50.21,49.9,29.73,19.92,18.74,10.0,50.97,0.00
12:09:30,9.8,5.6,57.8,245.4,50.7,50.19,49.88,29.9,19.79,18.68,10.0,50.93,0.00
12:09:40,9.8,5.6,57.7,247.0,50.67,50.17,49.9,30.52,19.74,18.8,10.0,50.86,0.00
12:09:50,9.8,5.6,57.8,248.2,50.24,50.18,49.91,30.32,19.64,18.79,10.0,50.77,0.00
12:10:00,9.8,5.6,57.8,249.2,49.94,50.15,49.83,30.24,19.64,18.78,9.9,50.72,0.00
12:10:10,9.8,5.6,57.8,250.7,50.51,50.15,49.82,30.33,19.57,18.81,10.0,50.63,0.00
12:10:20,9.8,5.6,57.7,251.6,50.62,50.15,49.81,30.24,19.59,18.83,10.0,50.5,0.00
12:10:30,9.8,5.6,57.7,252.8,50.49,50.16,49.83,30.73,19.66,18.89,10.0,50.38,0.00
12:10:40,9.7,5.6,57.8,252.9,50.34,50.16,49.86,30.45,19.79,18.95,10.0,50.26,0.00
12:10:50,9.8,5.6,57.8,253.8,50.47,50.12,49.87,30.36,19.83,18.9,10.0,50.17,0.00
12:11:00,9.8,5.6,57.8,255.2,50.49,50.13,49.9,30.27,19.8,18.96,10.0,50.04,0.00
12:11:10,9.8,5.6,57.7,256.1,50.6,50.16,49.9,30.09,19.81,18.96,10.0,49.97,0.00
12:11:20,9.8,5.6,57.8,256.8,50.39,50.16,49.91,29.82,20.01,18.93,10.0,49.82,0.00
12:11:30,9.8,5.6,57.7,258.0,50.54,50.19,49.92,30.28,20.18,18.91,10.0,49.71,0.00
12:11:40,9.7,5.6,57.8,259.2,50.58,50.2,49.93,30.17,20.22,18.91,10.0,49.61,0.00
12:11:50,9.7,5.5,57.6,260.9,50.57,50.19,49.88,30.46,20.23,18.92,10.0,49.47,0.00
12:12:00,9.7,5.5,57.7,262.1,50.61,50.18,49.9,30.33,20.32,18.92,10.0,49.36,0.00
12:12:10,9.7,5.5,57.7,263.7,50.62,50.17,49.88,30.13,20.44,18.9,10.0,49.25,0.00
12:12:20,9.7,5.5,57.7,264.5,50.59,50.17,49.87,30.32,20.47,18.91,10.0,49.16,0.00
12:12:30,9.7,5.5,57.8,265.4,50.39,50.16,49.84,30.32,20.48,18.87,10.0,49.03,0.00
12:12:40,9.7,5.6,57.8,265.9,50.52,50.16,49.83,30.35,20.45,18.88,10.0,48.93,0.00
12:12:50,9.7,5.6,57.8,266.5,50.49,50.16,49.85,30.39,20.52,18.96,10.0,48.83,0.00
12:13:00,9.7,5.6,57.8,266.2,50.62,50.16,49.84,30.57,20.5,18.97,10.0,48.71,0.00
12:13:10,9.7,5.6,57.8,266.9,50.25,50.14,49.85,30.51,20.52,18.98,10.0,48.6,0.00
12:13:20,9.7,5.6,57.8,267.2,50.36,50.13,49.85,30.42,20.54,18.98,10.0,48.48,0.00
12:13:30,9.7,5.5,57.7,267.4,50.11,50.12,49.86,30.15,20.6,18.98,10.0,48.36,0.00
12:13:40,9.7,5.5,57.7,267.9,50.28,50.13,49.87,30.14,20.78,19.02,10.0,48.24,0.00
12:13:50,9.7,5.6,57.7,268.0,50.4,50.15,49.89,30.32,20.87,19.04,10.0,48.16,0.00
12:14:00,9.7,5.6,57.8,268.0,50.43,50.16,49.9,30.32,20.86,19.06,10.0,48.06,0.00
12:14:10,9.7,5.5,57.7,268.9,50.5,50.16,49.9,30.27,20.97,19.09,10.0,47.93,0.00
12:14:20,9.7,5.5,57.7,268.8,50.55,50.16,49.9,30.35,21.02,19.09,10.0,47.83,0.00
12:14:30,9.7,5.5,57.7,268.5,50.54,50.17,49.9,30.26,20.98,19.09,10.0,47.7,0.00
12:14:40,9.7,5.6,57.9,269.1,50.56,50.17,49.91,30.42,21.02,19.09,10.0,47.6,0.00
12:14:50,9.7,5.5,57.8,269.6,50.43,50.16,49.89,30.49,21.13,19.08,10.0,47.45,0.00
12:15:00,9.7,5.5,57.8,270.2,50.33,50.15,49.89,30.36,21.16,19.09,10.0,47.34,0.00
12:15:10,9.7,5.5,57.8,270.0,50.33,50.15,49.89,30.25,21.22,19.11,10.0,47.22,0.00
12:15:20,9.7,5.5,57.9,270.3,50.3,50.15,49.87,30.45,21.27,19.1,10.0,47.1,0.00
12:15:30,9.7,5.5,57.9,270.6,49.96,50.13,49.86,30.6,21.29,19.11,10.0,46.97,0.00
12:15:40,9.7,5.6,58,270.9,50.19,50.13,49.87,30.49,21.33,19.11,10.0,46.85,0.00
12:15:50,9.7,5.5,57.8,271.0,50.16,50.14,49.86,30.35,21.44,19.1,10.0,46.74,0.00
12:16:00,9.7,5.6,57.9,270.9,50.37,50.15,49.86,30.3,21.48,19.12,10.0,46.63,0.00
12:16:10,9.7,5.5,57.9,271.3,50,50.14,49.87,30.28,21.56,19.11,10.0,46.53,0.00
12:16:20,9.7,5.5,57.9,272.0,50.21,50.14,49.86,30.22,21.68,19.11,10.0,46.42,0.00
12:16:30,9.7,5.5,57.9,272.3,50.02,50.14,49.85,30.21,21.78,19.13,10.0,46.3,0.00
12:16:40,9.6,5.5,57.9,271.8,50.08,50.13,49.86,30.31,21.84,19.14,10.0,46.17,0.00
12:16:50,9.7,5.5,57.9,272.7,50.21,50.14,49.89,30.53,21.83,19.18,10.0,46.07,0.00
12:17:00,9.7,5.5,57.8,272.9,50.38,50.13,49.87,30.55,21.83,19.21,10.0,45.96,0.00
12:17:10,9.6,5.5,57.9,273.2,50.47,50.16,49.89,30.45,21.91,19.25,10.0,45.86,0.00
12:17:20,9.6,5.5,57.9,273.2,50.45,50.15,49.87,30.43,21.95,19.25,10.0,45.73,0.00
12:17:30,9.7,5.5,58,273.8,50.43,50.15,49.87,30.44,21.95,19.26,10.0,45.65,0.00
12:17:40,9.6,5.5,58,274.0,50.35,50.14,49.86,30.41,22.02,19.26,10.0,45.54,0.00
12:17:50,9.6,5.5,57.9,274.0,50.55,50.14,49.86,30.49,22.15,19.27,10.1,45.42,0.00
12:18:00,9.6,5.5,57.9,274.3,50.26,50.14,49.88,30.36,22.22,19.28,10.1,45.28,0.00
12:18:10,9.6,5.5,58,274.2,50.31,50.13,49.86,30.36,22.25,19.28,10.1,45.18,0.00
12:18:20,9.7,5.5,58.1,274.3,50.2,50.13,49.86,30.5,22.29,19.29,10.1,45.08,0.00
12:18:30,9.6,5.5,58.1,274.3,50.33,50.14,49.87,30.46,22.36,19.33,10.1,44.97,0.00
12:18:40,9.6,5.5,58.1,274.7,50.47,50.14,49.88,30.35,22.52,19.34,10.1,44.89,0.00
12:18:50,9.6,5.5,57.9,274.7,50.32,50.14,49.87,30.38,22.57,19.35,10.1,44.79,0.00
12:19:00,9.6,5.5,57.9,275.2,50.3,50.13,49.87,30.44,22.54,19.35,10.1,44.65,0.00
12:19:10,9.6,5.5,58.1,275.0,50.31,50.13,49.86,30.46,22.58,19.37,10.1,44.53,0.00
12:19:20,9.6,5.5,58,275.4,49.97,50.13,49.87,30.45,22.63,19.38,10.1,44.44,0.00
12:19:30,9.7,5.5,58.1,275.2,49.8,50.13,49.86,30.44,22.69,19.4,10.1,44.34,0.00
12:19:40,9.7,5.5,58,275.6,49.87,50.15,49.88,30.55,22.71,19.43,10.1,44.24,0.00
12:19:50,9.6,5.5,58,275.3,50.11,50.13,49.88,30.5,22.73,19.44,10.1,44.12,0.00
12:20:00,9.6,5.5,58,275.3,50.3,50.13,49.87,30.45,22.85,19.47,10.1,44.02,0.00
12:20:10,9.6,5.5,58.1,275.6,50.39,50.12,49.86,30.46,22.92,19.48,10.1,43.92,0.00
12:20:20,9.6,5.5,58.1,275.7,50.38,50.12,49.87,30.42,22.99,19.5,10.1,43.81,0.00
12:20:30,9.6,5.5,58,275.9,50.11,50.12,49.86,30.47,23.04,19.49,10.1,43.7,0.00
12:20:40,9.6,5.5,57.9,276.0,50.36,50.12,49.87,30.42,23.12,19.51,10.1,43.6,0.00
12:20:50,9.7,5.5,57.9,276.6,50.21,50.12,49.87,30.44,23.18,19.52,10.1,43.51,0.00
12:21:00,9.7,5.6,58,276.6,50.37,50.12,49.87,30.48,23.2,19.54,10.1,43.4,0.00
12:21:10,9.8,5.6,57.9,276.6,50.04,50.12,49.89,30.5,23.22,19.57,10.1,43.31,0.00
12:21:20,9.8,5.6,57.9,276.8,50.14,50.13,49.88,30.52,23.28,19.58,10.1,43.2,0.00
12:21:30,9.8,5.7,57.9,276.8,50.19,50.12,49.87,30.53,23.35,19.58,10.1,43.09,0.00
12:21:40,9.9,5.7,57.9,277.4,50.16,50.11,49.87,30.47,23.35,19.62,10.1,43,0.00
12:21:50,9.9,5.7,57.9,277.4,49.81,50.13,49.86,30.45,23.37,19.62,10.1,42.88,0.00
12:22:00,9.9,5.7,57.9,277.4,49.85,50.13,49.87,30.46,23.45,19.63,10.1,42.8,0.00
12:22:10,9.9,5.7,57.8,277.7,50.02,50.13,49.85,30.5,23.51,19.65,10.1,42.69,0.00
12:22:20,9.9,5.7,57.9,277.8,50.15,50.13,49.85,30.52,23.53,19.68,10.1,42.59,0.00
12:22:30,9.9,5.7,57.8,278.0,49.75,50.14,49.84,30.53,23.56,19.7,10.1,42.47,0.00
12:22:40,9.9,5.7,57.8,278.2,50.12,50.13,49.85,30.5,23.59,19.74,10.1,42.38,0.00
12:22:50,9.8,5.7,57.8,278.0,50.17,50.12,49.83,30.48,23.63,19.74,10.1,42.27,0.00
12:23:00,9.8,5.7,57.7,278.5,49.57,50.12,49.85,30.51,23.71,19.76,10.1,42.19,0.00
12:23:10,9.8,5.7,57.8,278.4,50.17,50.12,49.85,30.47,23.76,19.78,10.1,42.1,0.00
12:23:20,9.8,5.7,57.7,278.3,50.11,50.12,49.85,30.5,23.8,19.79,10.1,42.01,0.00
12:23:30,9.8,5.6,57.7,278.5,49.78,50.1,49.85,30.49,23.85,19.81,10.1,41.91,0.00
12:23:40,9.8,5.7,57.8,278.8,50.02,50.11,49.85,30.53,23.88,19.85,10.1,41.82,0.00
12:23:50,9.9,5.7,57.8,279.1,49.72,50.11,49.87,30.55,23.92,19.88,10.1,41.7,0.00
12:24:00,9.8,5.7,57.8,279.0,50.04,50.1,49.86,30.56,23.96,19.88,10.1,41.62,0.00
12:24:10,9.9,5.7,57.7,279.2,50.21,50.11,49.87,30.5,24.01,19.9,10.1,41.54,0.00
12:24:20,9.9,5.7,57.8,279.3,50.23,50.13,49.86,30.5,24.05,19.93,10.1,41.45,0.00
12:24:30,9.9,5.7,57.9,279.5,50.06,50.12,49.86,30.54,24.07,19.94,10.1,41.33,0.00
12:24:40,9.8,5.7,57.9,279.7,49.99,50.1,49.86,30.55,24.12,19.96,10.1,41.23,0.00
12:24:50,9.8,5.7,57.9,279.6,49.87,50.1,49.86,30.53,24.15,19.99,10.1,41.12,0.00
12:25:00,9.8,5.6,57.8,279.6,49.48,50.11,49.87,30.52,24.18,20.04,10.1,41.06,0.00
12:25:10,9.8,5.6,58,279.6,50.26,50.11,49.87,30.54,24.2,20.05,10.1,40.94,0.00
12:25:20,9.8,5.6,58,280.0,49.94,50.11,49.85,30.52,24.23,20.05,10.1,40.82,0.00
12:25:30,9.8,5.6,58,280.2,50.11,50.11,49.86,30.53,24.28,20.07,10.1,40.77,0.00
12:25:40,9.7,5.6,58,280.4,50.26,50.1,49.86,30.56,24.33,20.1,10.1,40.67,0.00
12:25:50,9.8,5.6,58,280.3,50.18,50.11,49.86,30.57,24.38,20.12,10.1,40.58,0.00
12:26:00,9.7,5.6,58.1,280.6,50.29,50.1,49.86,30.56,24.43,20.14,10.1,40.45,0.00
12:26:10,9.7,5.6,58,280.0,50.29,50.1,49.87,30.58,24.48,20.18,10.1,40.38,0.00
12:26:20,9.7,5.6,58.1,281.0,50.21,50.09,49.86,30.58,24.5,20.2,10.2,40.3,0.00
12:26:30,9.7,5.6,58,280.4,50.03,50.1,49.86,30.57,24.52,20.21,10.1,40.19,0.00
12:26:40,9.8,5.6,58,281.4,50.16,50.11,49.87,30.57,24.55,20.24,10.1,40.09,0.00
12:26:50,9.7,5.6,58,281.3,50.06,50.11,49.87,30.54,24.61,20.27,10.1,40.02,0.00
12:27:00,9.7,5.5,58,281.5,50.36,50.11,49.86,30.56,24.64,20.28,10.2,39.95,0.00
12:27:10,9.6,5.5,58,281.5,50.23,50.1,49.85,30.55,24.67,20.3,10.2,39.86,0.00
12:27:20,9.7,5.5,58.1,281.6,50.08,50.1,49.86,30.58,24.7,20.33,10.2,39.77,0.00
12:27:30,9.7,5.5,58,281.6,50.24,50.09,49.85,30.6,24.75,20.36,10.2,39.65,0.00
12:27:40,9.7,5.5,58,281.6,50.32,50.11,49.86,30.62,24.8,20.4,10.2,39.57,0.00
12:27:50,9.7,5.6,58.1,281.8,50.16,50.09,49.86,30.6,24.79,20.4,10.2,39.44,0.00
12:28:00,9.6,5.5,58.1,281.9,50,50.11,49.86,30.57,24.86,20.44,10.2,39.36,0.00
12:28:10,9.6,5.5,58.1,282.0,49.9,50.09,49.85,30.58,24.88,20.45,10.2,39.27,0.00
12:28:20,9.7,5.5,58,282.5,49.65,50.09,49.85,30.61,24.91,20.48,10.2,39.19,0.00
12:28:30,9.6,5.5,58,282.2,49.96,50.09,49.85,30.59,24.95,20.49,10.2,39.08,0.00
12:28:40,9.6,5.5,58,282.2,49.99,50.09,49.85,30.59,24.98,20.51,10.2,38.99,0.00
12:28:50,9.6,5.5,58,282.4,50.12,50.1,49.86,30.62,25.02,20.54,10.2,38.9,0.00
12:29:00,9.6,5.5,58,282.6,50.08,50.09,49.86,30.62,25.04,20.56,10.2,38.82,0.00
12:29:10,9.6,5.4,58,282.6,50.24,50.09,49.85,30.61,25.09,20.6,10.2,38.73,0.00
12:29:20,9.5,5.4,57.9,282.9,50.1,50.08,49.84,30.6,25.12,20.6,10.2,38.64,0.00
12:29:30,9.6,5.5,58.1,282.9,50.22,50.09,49.84,30.58,25.16,20.64,10.2,38.53,0.00
12:29:40,9.7,5.5,58.2,283.0,50.36,50.08,49.84,30.62,25.19,20.66,10.2,38.45,0.00
12:29:50,9.6,5.5,58.2,283.1,50.22,50.09,49.84,30.64,25.21,20.68,10.2,38.37,0.00
12:30:00,9.6,5.5,58.2,283.8,50.11,50.07,49.83,30.63,25.25,20.69,10.2,38.26,0.00
12:30:10,9.6,5.5,58.1,283.1,50.18,50.08,49.85,30.56,25.29,20.73,9.7,46.53,1.01
12:30:20,9.6,5.5,58.2,282.9,50.29,50.09,49.84,30.41,25.3,20.75,9.7,49.54,1.01
12:30:30,9.5,5.4,58.1,282.6,49.81,50.07,49.84,30.18,25.28,20.72,9.8,50.01,1.01
12:30:40,9.6,5.5,58.2,282.4,49.89,50.06,49.82,29.94,25.24,20.44,9.8,50.15,1.01
12:30:50,9.6,5.5,58.2,281.9,49.94,50.04,49.79,29.67,25.27,19.87,9.8,50.21,1.02
12:31:00,9.7,5.6,58.2,281.4,50.26,50.01,49.75,29.31,25.3,19.8,9.9,50.27,1.02
12:31:10,9.7,5.6,58.1,281.5,50.22,49.96,49.73,29.15,25.2,20.15,9.8,50.31,1.01
12:31:20,9.8,5.7,58.1,281.0,50.31,49.97,49.53,28.97,25.1,19.77,9.9,50.31,1.00
12:31:30,9.8,5.7,58.1,280.3,50.32,49.97,49.6,28.74,25.01,19.68,9.9,50.33,1.02
12:31:40,9.9,5.7,58,280.4,50.32,49.95,49.57,28.57,25,19.52,9.9,50.36,1.01
12:31:50,10.0,5.8,58,279.9,50.3,49.97,49.45,28.39,24.93,19.41,9.9,50.35,1.02
12:32:00,10.0,5.8,58,279.6,50.29,49.94,49.44,28.19,24.89,19.38,9.9,50.31,0.03
12:32:10,10.0,5.8,58.1,279.0,50.31,49.91,49.52,28.02,25.03,19.24,9.9,50.24,0.00
12:32:20,10.0,5.8,58,279.2,50.07,49.9,49.45,27.97,25.06,19.19,9.9,50.03,0.00
12:32:30,10.0,5.9,58,279.5,49.95,49.88,49.42,27.97,24.92,19.28,9.9,50.08,0.00
12:32:40,10.0,5.8,57.9,279.7,49.83,49.87,49.5,28.07,24.93,19.51,9.9,49.92,0.00
12:32:50,10.0,5.8,57.8,279.6,49.74,49.86,49.49,28.12,25.03,19.36,9.9,49.79,0.00
12:33:00,10.0,5.8,57.8,279.7,49.87,49.86,49.49,28.09,25.11,19.65,9.9,49.79,0.00
12:33:10,10.0,5.8,57.8,280.2,50,49.86,49.51,28.01,25.2,19.42,9.9,49.8,0.00
12:33:20,9.9,5.8,57.8,280.7,50.03,49.86,49.54,27.97,25.26,19.44,9.9,49.63,0.00
12:33:30,9.9,5.8,57.8,281.0,50.22,49.85,49.54,27.96,25.22,19.48,9.9,49.59,0.00
12:33:40,9.9,5.7,57.8,281.0,50.07,49.87,49.54,28.03,25.23,19.5,9.9,49.44,0.00
12:33:50,9.9,5.7,57.7,281.3,49.97,49.85,49.53,28.11,25.29,19.54,9.9,49.33,0.00
12:34:00,9.9,5.8,57.8,281.6,49.64,49.87,49.53,28.1,25.28,19.55,9.9,49.24,0.00
12:34:10,9.9,5.7,57.8,281.1,50.11,49.86,49.54,28.07,25.24,19.56,9.9,49.13,0.00
12:34:20,9.9,5.7,57.7,282.0,50.14,49.87,49.56,28.11,25.32,19.57,9.9,49.03,0.00
12:34:30,9.9,5.7,57.7,281.9,50.07,49.87,49.55,28.08,25.36,19.57,9.9,48.89,0.00
12:34:40,9.8,5.7,57.6,282.8,49.78,49.86,49.54,28.07,25.29,19.57,9.9,48.8,0.00
12:34:50,9.9,5.7,57.8,282.5,49.96,49.87,49.53,28.06,25.32,19.59,9.9,48.68,0.00
12:35:00,9.9,5.7,57.7,282.8,50.17,49.86,49.51,28.11,25.46,19.61,9.9,48.6,0.00
12:35:10,9.9,5.7,57.8,283.0,49.95,49.87,49.5,28.09,25.55,19.63,9.9,48.49,0.00
12:35:20,9.8,5.7,57.7,283.3,50.22,49.86,49.5,28.12,25.58,19.63,9.9,48.4,0.00
12:35:30,9.9,5.7,57.9,283.4,50.23,49.84,49.5,28.18,25.61,19.71,9.9,48.29,0.00
12:35:40,9.8,5.7,57.9,283.2,50.14,49.85,49.49,28.22,25.63,19.8,9.9,48.17,0.00
12:35:50,9.8,5.6,57.8,283.3,50.03,49.84,49.49,28.16,25.65,19.82,9.9,48.07,0.00
12:36:00,9.8,5.6,57.8,283.6,49.91,49.83,49.5,28.12,25.69,19.84,9.9,47.97,0.00
12:36:10,9.7,5.6,57.9,283.7,49.81,49.83,49.52,28.16,25.72,19.85,9.9,47.86,0.00
12:36:20,9.8,5.6,57.9,284.3,49.97,49.84,49.52,28.19,25.75,19.88,9.9,47.76,0.00
12:36:30,9.8,5.7,58,284.3,50.15,49.84,49.52,28.21,25.8,19.92,9.9,47.63,0.00
12:36:40,9.8,5.6,58,284.5,50.05,49.85,49.52,28.19,25.8,19.93,9.9,47.55,0.00
12:36:50,9.8,5.6,57.9,284.5,50.11,49.85,49.53,28.2,25.77,19.95,9.9,47.44,0.00
12:37:00,9.8,5.6,58,284.3,49.98,49.86,49.53,28.21,25.79,19.99,9.9,47.34,0.00
12:37:10,9.8,5.6,58,284.6,50.09,49.85,49.52,28.21,25.84,19.98,10.0,47.23,0.00
12:37:20,9.8,5.7,58,285.0,49.84,49.84,49.52,28.24,25.9,19.99,9.9,47.13,0.00
12:37:30,9.8,5.6,58,284.6,50.09,49.84,49.51,28.24,25.96,20.07,10.0,47,0.00
12:37:40,9.7,5.6,58,285.1,49.8,49.84,49.5,28.25,26.03,20.12,10.0,46.91,0.00
12:37:50,9.8,5.6,58.1,284.5,49.97,49.83,49.51,28.26,26.04,20.14,10.0,46.8,0.00
12:38:00,9.7,5.6,58.1,284.5,49.85,49.84,49.51,28.29,26.07,20.2,10.0,46.7,0.00
12:38:10,9.7,5.6,58.1,284.7,50.01,49.83,49.49,28.34,26.09,20.23,10.0,46.6,0.00
12:38:20,9.7,5.6,58.1,285.3,49.89,49.83,49.49,28.33,26.11,20.23,10.0,46.48,0.00
12:38:30,9.8,5.6,58.2,285.2,49.55,49.83,49.51,28.32,26.18,20.25,10.0,46.39,0.00
12:38:40,9.7,5.6,58.2,285.3,49.63,49.83,49.5,28.33,26.22,20.26,10.0,46.26,0.00
12:38:50,9.8,5.6,58.1,285.3,49.88,49.85,49.5,28.35,26.22,20.28,10.0,46.18,0.00
12:39:00,9.7,5.6,58.1,285.4,49.63,49.84,49.49,28.33,26.24,20.3,10.0,46.06,0.00
12:39:10,9.7,5.6,58.2,285.5,49.47,49.85,49.5,28.36,26.28,20.38,10.0,45.95,0.00
12:39:20,9.7,5.6,58.1,285.3,49.52,49.84,49.49,28.36,26.28,20.41,10.0,45.85,0.00
12:39:30,9.7,5.6,58.1,286.0,49.92,49.85,49.49,28.39,26.32,20.42,10.0,45.73,0.00
12:39:40,9.7,5.6,58.2,285.6,50.01,49.85,49.5,28.41,26.41,20.42,10.0,45.62,0.00
12:39:50,9.7,5.6,58.1,286.0,49.9,49.85,49.5,28.43,26.44,20.45,10.0,45.52,0.00
12:40:00,9.7,5.6,58.2,285.7,50.08,49.84,49.5,28.43,26.45,20.5,10.0,45.41,0.00
12:40:10,9.7,5.6,58.2,285.6,49.86,49.84,49.49,28.44,26.46,20.55,9.8,48.22,1.02
12:40:20,9.7,5.6,58.3,285.8,50.07,49.84,49.49,28.44,26.46,20.5,9.8,49.88,1.01
12:40:30,9.7,5.6,58.2,286.0,49.88,49.83,49.48,28.38,26.42,20.39,9.8,50.02,1.01
12:40:40,9.7,5.6,58.3,285.0,49.83,49.81,49.44,28.35,26.42,20.31,9.8,50.1,1.01
12:40:50,9.7,5.6,58.3,284.8,50.1,49.8,49.4,28.33,26.47,19.95,9.8,50.16,1.00
12:41:00,9.7,5.6,58.2,284.1,50.08,49.77,49.38,28.29,26.43,19.77,9.8,50.14,0.00
12:41:10,9.7,5.6,58.3,283.8,50.03,49.76,49.36,28.27,26.33,20.01,9.8,50.03,0.00
12:41:20,9.7,5.6,58.3,283.7,49.58,49.75,49.34,28.27,26.28,19.69,9.8,49.93,0.00
12:41:30,9.7,5.6,58.2,284.1,49.58,49.74,49.3,28.26,26.33,20.09,9.8,49.8,0.00
12:41:40,9.7,5.6,58.2,284.1,49.83,49.73,49.26,28.28,26.39,20.17,9.8,49.68,0.00
12:41:50,9.7,5.6,58.3,284.5,50.04,49.73,49.25,28.29,26.33,20.41,9.8,49.57,0.00
12:42:00,9.6,5.5,58.2,284.5,49.85,49.71,49.24,28.3,26.33,20.3,9.8,49.56,0.00
12:42:10,9.6,5.5,58.3,284.7,49.74,49.72,49.24,28.29,26.54,20.01,9.8,49.48,0.00
12:42:20,9.7,5.6,58.2,284.9,49.84,49.72,49.24,28.31,26.56,20.2,9.8,49.41,0.00
12:42:30,9.7,5.5,58.1,285.1,49.83,49.72,49.24,28.32,26.52,19.94,9.8,49.3,0.00
12:42:40,9.6,5.5,58.2,285.1,49.79,49.72,49.26,28.33,26.57,19.93,9.8,49.23,0.00
12:42:50,9.6,5.5,58.2,285.6,49.88,49.72,49.26,28.33,26.6,19.85,9.8,49.15,0.00
12:43:00,9.6,5.5,58.2,285.7,49.62,49.73,49.28,28.37,26.61,19.88,9.8,49.05,0.00
12:43:10,9.7,5.5,58.2,286.1,49.77,49.71,49.28,28.37,26.6,19.91,9.8,48.93,0.00
12:43:20,9.7,5.6,58.2,286.0,49.73,49.72,49.29,28.38,26.64,20.12,9.8,48.83,0.00
12:43:30,9.7,5.6,58.1,286.0,49.6,49.71,49.29,28.39,26.69,20.18,9.8,48.73,0.00
12:43:40,9.7,5.6,58.2,286.5,49.64,49.72,49.31,28.4,26.68,20.27,9.9,48.62,0.00
12:43:50,9.7,5.5,58.1,286.9,49.58,49.71,49.29,28.41,26.67,20.26,9.8,48.51,0.00
12:44:00,9.7,5.6,58.1,286.9,49.74,49.71,49.29,28.46,26.73,20.27,9.9,48.39,0.00
12:44:10,9.7,5.6,58.1,287.0,49.65,49.71,49.28,28.48,26.79,20.3,9.9,48.28,0.00
12:44:20,9.8,5.7,58.1,287.4,49.51,49.71,49.29,28.49,26.83,20.35,9.9,48.17,0.00
12:44:30,9.8,5.7,58.1,287.4,49.78,49.71,49.28,28.5,26.9,20.39,9.9,48.08,0.00
12:44:40,9.9,5.7,58.1,288.0,49.22,49.7,49.27,28.5,26.86,20.45,9.9,47.98,0.00
12:44:50,9.9,5.8,58.1,287.8,49.72,49.7,49.26,28.51,26.91,20.47,9.9,47.84,0.00
12:45:00,9.9,5.7,58,288.0,49.81,49.68,49.26,28.51,26.97,20.48,9.9,47.73,0.00
12:45:10,10.0,5.8,58,287.7,49.81,49.69,49.25,28.53,26.97,20.48,9.9,47.64,0.00
12:45:20,10.0,5.8,57.8,287.8,49.85,49.69,49.24,28.55,27.01,20.51,9.9,47.54,0.00
12:45:30,10.0,5.8,57.8,287.9,49.99,49.67,49.23,28.56,27.05,20.59,9.9,47.44,0.00
12:45:40,9.9,5.8,57.9,287.9,49.86,49.68,49.27,28.58,27.03,20.65,9.9,47.35,0.00
12:45:50,10.0,5.8,57.8,288.4,49.83,49.68,49.28,28.61,27,20.62,9.9,47.23,0.00
12:46:00,10.0,5.8,57.8,288.2,49.92,49.65,49.27,28.61,27.07,20.59,9.9,47.12,0.00
12:46:10,9.9,5.8,57.7,288.3,49.82,49.66,49.27,28.64,27.14,20.63,9.9,47.01,0.00
12:46:20,9.9,5.7,57.6,288.4,50.02,49.68,49.28,28.65,27.15,20.71,9.9,46.93,0.00
12:46:30,9.9,5.8,57.7,288.1,50.03,49.69,49.26,28.66,27.18,20.77,9.9,46.83,0.00
12:46:40,9.9,5.7,57.7,288.0,49.9,49.68,49.25,28.66,27.2,20.78,9.9,46.71,0.00
12:46:50,9.9,5.7,57.7,288.2,49.77,49.7,49.24,28.68,27.24,20.87,9.9,46.62,0.00
12:47:00,9.9,5.7,57.6,287.9,49.78,49.69,49.24,28.7,27.26,20.92,9.9,46.52,0.00
12:47:10,9.9,5.7,57.7,288.4,49.67,49.71,49.24,28.73,27.29,20.91,9.9,46.41,0.00
12:47:20,9.9,5.7,57.7,288.2,49.8,49.71,49.24,28.74,27.31,20.86,9.9,46.29,0.00
12:47:30,9.8,5.6,57.7,288.2,49.61,49.7,49.25,28.77,27.35,20.91,9.9,46.18,0.00
12:47:40,9.8,5.6,57.7,288.4,49.49,49.71,49.26,28.79,27.38,21.01,9.9,46.08,0.00
12:47:50,9.8,5.6,57.6,288.4,49.47,49.69,49.25,28.8,27.39,21.03,9.9,45.97,0.00
12:48:00,9.8,5.6,57.7,288.8,49.8,49.68,49.25,28.81,27.42,21.06,9.9,45.86,0.00
12:48:10,9.9,5.7,57.8,288.5,49.7,49.68,49.26,28.83,27.47,21.13,9.9,45.78,0.00
12:48:20,9.8,5.6,57.6,289.0,49.76,49.67,49.26,28.86,27.48,21.16,9.9,45.69,0.00
12:48:30,9.8,5.6,57.7,288.5,49.87,49.66,49.26,28.86,27.5,21.16,9.9,45.59,0.00
12:48:40,9.8,5.6,57.7,288.5,49.39,49.67,49.27,28.89,27.54,21.21,9.9,45.5,0.00
12:48:50,9.8,5.6,57.7,289.0,49.78,49.67,49.27,28.9,27.56,21.25,9.9,45.38,0.00
12:49:00,9.8,5.6,57.7,288.7,49.87,49.67,49.27,28.91,27.54,21.29,9.9,45.28,0.00
12:49:10,9.8,5.6,57.8,289.5,49.87,49.67,49.25,28.94,27.56,21.32,9.9,45.19,0.00
12:49:20,9.7,5.6,57.8,289.4,49.71,49.67,49.24,28.94,27.62,21.32,9.9,45.06,0.00
12:49:30,9.8,5.6,57.7,289.3,49.36,49.68,49.24,28.97,27.66,21.39,9.9,44.96,0.00
12:49:40,9.8,5.6,57.7,289.6,49.72,49.68,49.22,28.99,27.68,21.47,9.9,44.85,0.00
12:49:50,9.8,5.7,57.9,289.6,49.69,49.69,49.23,29.01,27.72,21.51,10.0,44.75,0.00
12:50:00,9.8,5.6,57.8,289.9,49.52,49.68,49.22,29.03,27.72,21.53,10.0,44.63,0.00
12:50:10,9.8,5.6,57.9,289.8,49.43,49.69,49.22,29.02,27.76,21.58,10.0,44.48,0.00
12:50:20,9.8,5.6,57.9,289.9,49.81,49.69,49.24,29.04,27.77,21.61,10.0,44.39,0.00
12:50:30,9.8,5.6,57.9,289.8,49.16,49.68,49.23,29.06,27.77,21.58,10.0,44.29,0.00
12:50:40,9.8,5.6,57.9,290.2,49.48,49.67,49.26,29.1,27.81,21.65,10.0,44.18,0.00
12:50:50,9.7,5.6,57.9,290.3,49.37,49.66,49.25,29.12,27.82,21.73,9.9,44.06,0.00
12:51:00,9.7,5.6,58,290.6,49.24,49.67,49.27,29.14,27.84,21.75,10.0,43.95,0.00
12:51:10,9.7,5.6,58,290.3,49.34,49.67,49.26,29.16,27.89,21.77,10.0,43.87,0.00
12:51:20,9.7,5.6,58,290.3,49.54,49.69,49.24,29.16,27.9,21.82,10.0,43.75,0.00
12:51:30,9.7,5.6,58,290.9,49.2,49.74,49.24,29.18,27.93,21.86,10.0,43.62,0.00
12:51:40,9.7,5.6,58,290.4,49.23,49.75,49.22,29.2,27.94,21.88,10.0,43.52,0.00
12:51:50,9.7,5.6,58.1,290.6,49.36,49.75,49.22,29.22,27.98,21.93,10.0,43.43,0.00
12:52:00,9.7,5.6,58.2,290.8,49.39,49.76,49.21,29.23,28.01,21.98,10.0,43.35,0.00
12:52:10,9.7,5.6,58.2,291.1,49.65,49.74,49.2,29.26,28.02,22.03,10.0,43.26,0.00
12:52:20,9.7,5.6,58.2,291.2,49.23,49.7,49.2,29.27,28.05,22.05,10.0,43.14,0.00
12:52:30,9.7,5.6,58.1,291.4,49.16,49.7,49.22,29.29,28.08,22.07,10.0,43.05,0.00
12:52:40,9.7,5.6,58.1,291.5,49.44,49.68,49.21,29.31,28.1,22.1,10.0,42.95,0.00
12:52:50,9.7,5.6,58.2,291.4,49.7,49.73,49.21,29.33,28.12,22.16,10.0,42.83,0.00
12:53:00,9.7,5.6,58.3,291.5,49.58,49.7,49.22,29.34,28.14,22.2,10.0,42.72,0.00
12:53:10,9.7,5.6,58.2,291.5,49.4,49.67,49.2,29.35,28.14,22.21,10.0,42.64,0.00
12:53:20,9.7,5.6,58.2,291.8,49.67,49.66,49.22,29.39,28.18,22.27,10.0,42.56,0.00
12:53:30,9.7,5.6,58.2,291.8,49.54,49.66,49.21,29.41,28.19,22.31,10.0,42.46,0.00
12:53:40,9.7,5.6,58.2,291.8,49.74,49.73,49.23,29.43,28.23,22.35,10.0,42.36,0.00
12:53:50,9.7,5.6,58.2,292.0,49.73,49.72,49.22,29.43,28.24,22.38,10.0,42.24,0.00
12:54:00,9.7,5.6,58.2,292.0,49.82,49.69,49.23,29.45,28.27,22.44,10.0,42.15,0.00
12:54:10,9.7,5.6,58.2,292.1,49.75,49.67,49.22,29.47,28.28,22.48,10.0,42.05,0.00
12:54:20,9.7,5.6,58.2,291.9,49.63,49.67,49.22,29.49,28.3,22.48,10.0,41.95,0.00
12:54:30,9.7,5.6,58.2,292.4,49.78,49.66,49.21,29.53,28.34,22.52,10.0,41.83,0.00
12:54:40,9.7,5.5,58.1,295.5,49.76,49.67,49.21,29.56,28.35,22.58,10.0,41.76,0.00
12:54:50,9.7,5.6,58.2,292.5,49.78,49.68,49.2,29.58,28.36,22.61,10.0,41.66,0.00
12:55:00,9.7,5.5,58.1,292.7,49.74,49.72,49.21,29.6,28.38,22.63,10.0,41.57,0.00
12:55:10,9.6,5.5,58.2,292.7,49.6,49.69,49.21,29.61,28.41,22.69,10.0,41.45,0.00
12:55:20,9.7,5.5,58.1,292.7,49.57,49.67,49.19,29.63,28.43,22.71,10.0,41.36,0.00
12:55:30,9.7,5.6,58.2,292.5,49.76,49.66,49.2,29.62,28.45,22.73,10.0,41.27,0.00
12:55:40,9.7,5.6,58.2,292.9,49.72,49.67,49.19,29.65,28.48,22.78,10.0,41.16,0.00
12:55:50,9.7,5.6,58.1,293.0,49.65,49.67,49.21,29.67,28.5,22.82,10.0,41.05,0.00
12:56:00,9.8,5.6,58,296.0,49.74,49.67,49.2,29.69,28.53,22.86,10.0,40.97,0.00
12:56:10,9.8,5.7,58.1,293.7,49.57,49.67,49.21,29.71,28.54,22.9,10.0,40.89,0.00
12:56:20,9.9,5.7,58,293.7,49.74,49.67,49.2,29.73,28.57,22.93,10.1,40.79,0.00
12:56:30,9.9,5.8,58.1,293.5,49.72,49.66,49.2,29.74,28.58,22.96,10.0,40.7,0.00
12:56:40,9.9,5.8,58.1,293.8,49.79,49.66,49.19,29.76,28.61,23.02,10.1,40.59,0.00
12:56:50,10.0,5.8,58,293.8,49.66,49.66,49.19,29.78,28.62,23.04,10.1,40.52,0.00
12:57:00,10.0,5.8,58,294.1,48.96,49.65,49.19,29.79,28.64,23.06,10.1,40.42,0.00
12:57:10,10.0,5.8,57.9,294.3,49.52,49.65,49.19,29.84,28.65,23.12,10.1,40.3,0.00
12:57:20,10.0,5.8,57.9,294.4,49.45,49.65,49.17,29.84,28.66,23.14,10.1,40.22,0.00
12:57:30,10.0,5.8,57.9,294.5,49.28,49.71,49.17,29.86,28.69,23.17,10.1,40.13,0.00
12:57:40,10.0,5.8,57.8,294.3,49.25,49.74,49.18,29.89,28.71,23.22,10.1,40.05,0.00
12:57:50,10.0,5.8,57.7,294.3,49.45,49.74,49.17,29.88,28.72,23.25,10.1,39.93,0.00
12:58:00,10.0,5.8,57.7,294.3,49.6,49.72,49.19,29.9,28.76,23.28,10.1,39.84,0.00
12:58:10,10.0,5.8,57.7,294.7,49.49,49.69,49.19,29.94,28.79,23.31,10.1,39.77,0.00
12:58:20,10.0,5.8,57.8,294.8,49.92,49.67,49.19,29.95,28.8,23.36,10.1,39.69,0.00
12:58:30,9.9,5.7,57.7,294.6,49.2,49.66,49.18,29.96,28.83,23.38,10.1,39.56,0.00
12:58:40,9.9,5.7,57.8,295.0,49.66,49.64,49.17,29.98,28.85,23.4,10.1,39.44,0.00
12:58:50,9.9,5.7,57.7,301.2,49.52,49.68,49.17,30,28.87,23.46,10.1,39.38,0.00
12:59:00,9.9,5.7,57.8,294.7,49.36,49.68,49.18,30.03,28.9,23.5,10.1,39.32,0.00
12:59:10,9.9,5.7,57.8,299.9,49.18,49.67,49.19,30.05,28.92,23.53,10.1,39.22,0.00
12:59:20,9.9,5.7,57.7,295.0,49.18,49.68,49.19,30.06,28.93,23.56,10.1,39.14,0.00
12:59:30,9.9,5.7,57.6,295.1,49.52,49.72,49.18,30.09,28.95,23.59,10.1,39.03,0.00
12:59:40,9.9,5.7,57.6,295.2,49.62,49.75,49.17,30.11,28.97,23.63,10.1,38.97,0.00
12:59:50,9.9,5.7,57.7,295.1,49.63,49.72,49.16,30.13,28.99,23.67,10.1,38.87,0.00
13:00:00,9.9,5.7,57.7,295.5,49.62,49.68,49.15,30.14,29.01,23.7,10.1,38.77,0.00
13:00:10,9.9,5.7,57.7,295.5,49.22,49.66,49.15,30.18,29.03,23.73,10.1,38.66,0.00
13:00:20,9.8,5.6,57.6,295.6,49.65,49.65,49.16,30.2,29.06,23.78,10.1,38.58,0.00
13:00:30,9.8,5.6,57.7,295.7,49.57,49.65,49.17,30.21,29.08,23.81,10.1,38.51,0.00
13:00:40,9.8,5.6,57.6,301.2,49.62,49.63,49.17,30.23,29.09,23.84,10.1,38.43,0.00
13:00:50,9.8,5.7,57.8,295.5,49.48,49.66,49.18,30.25,29.12,23.89,10.1,38.35,0.00
13:01:00,9.7,5.6,57.8,302.5,49.62,49.64,49.18,30.26,29.14,23.91,10.1,38.26,0.00
13:01:10,9.8,5.6,57.8,296.5,49.32,49.64,49.18,30.28,29.18,23.95,10.1,38.17,0.00
13:01:20,9.7,5.6,57.9,296.2,49.52,49.63,49.14,30.29,29.17,23.98,10.1,38.05,0.00
13:01:30,9.7,5.6,57.8,301.3,49.7,49.67,49.14,30.31,29.21,24.01,10.1,37.98,0.00
13:01:40,9.8,5.6,57.8,303.3,49.91,49.73,49.13,30.35,29.23,24.06,10.1,37.89,0.00
13:01:50,9.7,5.6,57.9,296.4,49.61,49.73,49.14,30.36,29.24,24.08,10.1,37.77,0.00
13:02:00,9.8,5.6,58,296.7,49.42,49.7,49.15,30.39,29.26,24.12,10.1,37.71,0.00
13:02:10,9.8,5.6,58,301.1,49.47,49.66,49.15,30.41,29.28,24.15,10.1,37.62,0.00
13:02:20,9.7,5.6,58,296.6,49.2,49.65,49.16,30.41,29.3,24.16,10.1,37.54,0.00
13:02:30,9.8,5.7,58,296.8,49.56,49.65,49.16,30.45,29.34,24.23,10.1,37.46,0.00
13:02:40,9.8,5.6,58,297.1,49.59,49.68,49.17,30.46,29.35,24.27,10.1,37.38,0.00
13:02:50,9.7,5.6,58,297.2,49.58,49.7,49.15,30.48,29.37,24.29,10.1,37.29,0.00
13:03:00,9.8,5.6,58,297.0,49.55,49.68,49.15,30.52,29.39,24.33,10.1,37.18,0.00
13:03:10,9.7,5.6,58.2,297.3,49.17,49.66,49.12,30.54,29.39,24.37,10.2,37.12,0.00
13:03:20,9.7,5.6,58.2,297.4,49.21,49.66,49.11,30.55,29.42,24.4,10.1,37.02,0.00
13:03:30,9.8,5.7,58.2,296.9,49.5,49.67,49.12,30.58,29.46,24.42,10.2,36.94,0.00
13:03:40,9.8,5.7,58.1,297.3,49.58,49.68,49.13,30.59,29.48,24.45,10.2,36.83,0.00
13:03:50,9.7,5.6,58.2,296.8,49.62,49.66,49.13,30.6,29.49,24.48,10.2,36.76,0.00
13:04:00,9.7,5.6,58.1,296.4,49.39,49.66,49.15,30.63,29.52,24.52,10.2,36.7,0.00
13:04:10,9.7,5.6,58.2,297.5,49.21,49.65,49.15,30.66,29.54,24.56,10.2,36.63,0.00
13:04:20,9.7,5.6,58.1,302.5,49.42,49.64,49.14,30.66,29.55,24.59,10.2,36.54,0.00
13:04:30,9.7,5.5,58.1,297.3,49.59,49.64,49.15,30.67,29.57,24.62,10.2,36.45,0.00
13:04:40,9.7,5.6,58.2,297.4,49.55,49.69,49.15,30.68,29.59,24.65,10.2,36.38,0.00
13:04:50,9.7,5.6,58.2,297.9,49.31,49.7,49.13,30.7,29.62,24.68,10.2,36.28,0.00
13:05:00,9.7,5.5,58.1,298.1,49.12,49.69,49.12,30.73,29.64,24.72,10.2,36.2,0.00
13:05:10,9.7,5.5,58.1,297.9,49.31,49.7,49.12,30.77,29.65,24.76,10.2,36.12,0.00
13:05:20,9.7,5.6,58.2,297.8,49.21,49.69,49.12,30.79,29.68,24.79,10.2,36.02,0.00
13:05:30,9.7,5.6,58.2,297.9,49.38,49.69,49.13,30.81,29.7,24.83,10.2,35.95,0.00
13:05:40,9.7,5.6,58.1,298.1,49.68,49.7,49.14,30.83,29.73,24.86,10.2,35.89,0.00
13:05:50,9.7,5.6,58.2,299.5,49.5,49.7,49.12,30.85,29.73,24.89,10.2,35.82,0.00
13:06:00,9.7,5.6,58.2,298.3,49.27,49.68,49.12,30.85,29.75,24.91,10.2,35.73,0.00
13:06:10,9.7,5.6,58.2,300.7,49.64,49.66,49.13,30.88,29.78,24.96,10.2,35.66,0.00
13:06:20,9.8,5.6,58.1,298.8,49.78,49.65,49.13,30.91,29.82,25.01,10.3,35.57,0.00
13:06:30,9.8,5.7,58.2,298.8,49.48,49.65,49.12,30.91,29.83,25.03,10.3,35.48,0.00
13:06:40,9.8,5.7,58.3,299.7,49.45,49.65,49.12,30.94,29.85,25.07,10.3,35.41,0.00
13:06:50,9.9,5.8,58.2,299.0,49.66,49.65,49.11,30.95,29.86,25.09,10.3,35.35,0.00
13:07:00,9.9,5.8,58.1,298.7,49.74,49.68,49.11,30.97,29.89,25.13,10.3,35.24,0.00
13:07:10,9.9,5.8,58.1,299.4,49.48,49.71,49.11,30.99,29.91,25.16,10.3,35.17,0.00
13:07:20,9.9,5.8,58.2,299.5,49.53,49.68,49.11,31.01,29.92,25.18,10.3,35.09,0.00
13:07:30,9.9,5.8,58.1,299.5,49.17,49.66,49.11,31.04,29.94,25.21,10.3,35.03,0.00
13:07:40,9.9,5.7,58,299.7,49.49,49.7,49.11,31.09,29.98,25.26,10.3,34.98,0.00
13:07:50,9.9,5.8,58.1,299.4,49.7,49.71,49.1,31.1,30,25.31,10.3,34.92,0.00
13:08:00,9.9,5.7,58,299.5,49.44,49.73,49.1,31.11,30.02,25.33,10.4,34.83,0.00
13:08:10,9.9,5.7,58,299.3,49.61,49.7,49.1,31.1,30.03,25.36,10.4,34.76,0.00
13:08:20,9.9,5.7,58,299.6,49.46,49.66,49.1,31.12,30.05,25.39,10.4,34.67,0.00
13:08:30,9.9,5.7,58,299.5,49.68,49.64,49.11,31.14,30.07,25.42,10.4,34.61,0.00
13:08:40,9.9,5.7,57.9,299.6,49.57,49.62,49.09,31.15,30.1,25.44,10.4,34.52,0.00
13:08:50,9.9,5.7,57.9,300.0,49.29,49.62,49.09,31.18,30.12,25.48,10.4,34.45,0.00
13:09:00,9.9,5.7,57.8,299.7,49.51,49.63,49.09,31.19,30.14,25.51,10.4,34.37,0.00
13:09:10,9.9,5.7,57.7,300.1,49.55,49.65,49.1,31.24,30.17,25.56,10.4,34.31,0.00
13:09:20,9.8,5.7,57.8,299.8,49.43,49.67,49.09,31.26,30.19,25.59,10.5,34.24,0.00
13:09:30,9.8,5.6,57.8,300.2,49.4,49.65,49.07,31.27,30.19,25.62,10.5,34.16,0.00
13:09:40,9.8,5.6,57.8,300.1,49.4,49.67,49.09,31.28,30.22,25.66,10.5,34.1,0.00
13:09:50,9.8,5.6,57.8,300.1,49.64,49.67,49.08,31.29,30.25,25.68,10.5,34,0.00
13:10:00,9.8,5.6,57.9,300.5,49.36,49.67,49.09,31.33,30.28,25.72,10.5,33.95,0.00
13:10:10,9.8,5.6,57.9,300.1,49.58,49.66,49.09,31.33,30.3,25.74,10.5,33.86,0.00
13:10:20,9.8,5.6,57.9,300.4,49.36,49.65,49.08,31.36,30.31,25.76,10.5,33.8,0.00
13:10:30,9.8,5.7,57.9,300.5,49.39,49.66,49.07,31.39,30.35,25.82,10.6,33.73,0.00
13:10:40,9.8,5.7,57.9,300.7,49.62,49.67,49.08,31.42,30.35,25.85,10.6,33.65,0.00
13:10:50,9.8,5.6,57.8,301.0,49.5,49.66,49.08,31.43,30.38,25.88,10.6,33.57,0.00
13:11:00,9.8,5.6,57.9,301.5,49.5,49.66,49.08,31.48,30.4,25.91,10.6,33.51,0.00
13:11:10,9.7,5.6,57.9,300.5,49.55,49.65,49.07,31.48,30.42,25.93,10.6,33.43,0.00
13:11:20,9.8,5.6,57.9,301.1,49.53,49.67,49.08,31.5,30.45,25.98,10.6,33.37,0.00
13:11:30,9.8,5.6,57.9,300.7,49.41,49.64,49.06,31.51,30.47,26.02,10.6,33.3,0.00
13:11:40,9.8,5.7,57.9,301.2,49.61,49.64,49.07,31.53,30.5,26.03,10.7,33.21,0.00
13:11:50,9.8,5.7,57.9,300.7,49.41,49.67,49.09,31.55,30.52,26.08,10.7,33.16,0.00
13:12:00,9.8,5.6,57.9,301.2,49.4,49.68,49.07,31.57,30.54,26.11,10.7,33.08,0.00
13:12:10,9.8,5.7,57.8,301.3,49.71,49.66,49.07,31.59,30.57,26.15,10.7,33.01,0.00
13:12:20,9.8,5.7,58,301.4,49.69,49.64,49.07,31.62,30.58,26.17,10.7,32.95,0.00
13:12:30,9.8,5.6,57.9,301.2,49.77,49.64,49.07,31.63,30.59,26.19,10.7,32.87,0.00
13:12:40,9.8,5.6,57.9,301.7,49.62,49.66,49.07,31.67,30.61,26.23,10.8,32.81,0.00
13:12:50,9.7,5.6,58,301.8,49.61,49.64,49.06,31.68,30.64,26.27,10.8,32.74,0.00
13:13:00,9.7,5.6,57.9,302.0,49.69,49.63,49.05,31.7,30.65,26.3,10.8,32.67,0.00
13:13:10,9.7,5.6,58.1,301.4,49.66,49.61,49.04,31.71,30.66,26.31,10.8,32.6,0.00
13:13:20,9.7,5.5,58.1,301.8,49.63,49.6,49.04,31.74,30.69,26.36,10.8,32.54,0.00
13:13:30,9.7,5.6,58.1,301.7,49.39,49.67,49.05,31.77,30.72,26.39,10.8,32.47,0.00
13:13:40,9.7,5.6,58,302.2,49.19,49.67,49.07,31.8,30.75,26.43,10.9,32.42,0.00
13:13:50,9.7,5.6,58,302.1,49.28,49.63,49.04,31.79,30.76,26.46,10.9,32.33,0.00
13:14:00,9.8,5.6,58.1,302.1,49.2,49.63,49.04,31.82,30.79,26.49,10.9,32.26,0.00
13:14:10,9.7,5.6,58.1,302.7,49.59,49.64,49.04,31.83,30.82,26.52,10.9,32.19,0.00
13:14:20,9.7,5.6,58.1,302.6,49.21,49.64,49.03,31.84,30.82,26.56,10.9,32.12,0.00
13:14:30,9.7,5.6,58.1,302.5,49.32,49.65,49.04,31.87,30.86,26.58,10.9,32.07,0.00
13:14:40,9.7,5.6,58,302.6,49.49,49.65,49.04,31.91,30.86,26.6,11.0,32,0.00
13:14:50,9.8,5.6,58,302.7,49.57,49.65,49.03,31.94,30.89,26.64,11.0,31.94,0.00
13:15:00,9.8,5.6,58.1,302.8,49.49,49.67,49.05,31.95,30.92,26.68,11.0,31.87,0.00
13:15:10,9.7,5.6,57.9,302.9,49.52,49.69,49.04,31.98,30.93,26.72,11.0,31.81,0.00
13:15:20,9.8,5.6,58.1,302.7,49.51,49.66,49.03,31.98,30.95,26.74,11.0,31.73,0.00
13:15:30,9.7,5.6,58.1,302.7,49.47,49.66,49.03,31.99,30.97,26.78,11.0,31.67,0.00
13:15:40,9.7,5.6,58,302.8,49.41,49.63,49.04,32.02,30.99,26.81,11.1,31.61,0.00
13:15:50,9.7,5.6,58,302.7,49.31,49.64,49.02,32.04,31.01,26.83,11.1,31.54,0.00
13:16:00,9.7,5.6,58.1,302.6,49.42,49.64,49.02,32.04,31.02,26.86,11.1,31.48,0.00
13:16:10,9.7,5.6,58.1,302.7,49.5,49.66,49.03,32.05,31.06,26.88,11.1,31.42,0.00
13:16:20,9.8,5.6,58,303.1,49.39,49.69,49.03,32.09,31.09,26.94,11.1,31.36,0.00
13:16:30,9.8,5.7,58.1,303.5,49.42,49.66,49.02,32.1,31.11,26.97,11.1,31.3,0.00
13:16:40,9.9,5.7,58,303.0,49.57,49.65,49.01,32.14,31.13,27,11.2,31.23,0.00
13:16:50,10.0,5.8,58,303.4,49.4,49.63,49.02,32.14,31.14,27.02,11.2,31.16,0.00
13:17:00,10.0,5.8,58,303.5,49.35,49.62,49.03,32.17,31.16,27.06,11.2,31.12,0.00
13:17:10,10.0,5.9,58.1,303.7,49.31,49.62,49.01,32.18,31.17,27.07,11.2,31.04,0.00
13:17:20,10.0,5.8,58,303.9,49.48,49.61,49.03,32.21,31.2,27.12,11.2,30.99,0.00
13:17:30,10.0,5.9,58,304.0,49.57,49.6,49.02,32.22,31.22,27.14,11.2,30.93,0.00
13:17:40,10.0,5.9,57.9,304.4,49.57,49.63,49.01,32.23,31.24,27.17,11.3,30.88,0.00
13:17:50,10.0,5.8,57.9,304.4,49.63,49.66,49,32.27,31.27,27.21,11.3,30.81,0.00
13:18:00,10.0,5.8,57.8,304.5,49.62,49.66,49,32.3,31.28,27.23,11.3,30.76,0.00
13:18:10,10.0,5.8,57.9,304.5,49.69,49.62,49,32.31,31.3,27.27,11.3,30.7,0.00
13:18:20,10.0,5.8,57.9,304.7,49.48,49.62,49.01,32.35,31.32,27.32,11.3,30.63,0.00
13:18:30,10.0,5.8,57.7,304.1,49.53,49.6,49,32.36,31.34,27.34,11.3,30.58,0.00
13:18:40,9.9,5.8,57.8,304.8,49.62,49.62,48.99,32.37,31.35,27.35,11.4,30.5,0.00
13:18:50,9.9,5.8,57.8,304.8,49.59,49.65,49,32.39,31.38,27.39,11.4,30.44,0.00
13:19:00,9.9,5.7,57.7,304.8,48.83,49.63,49,32.41,31.42,27.42,11.4,30.38,0.00
13:19:10,9.9,5.7,57.7,304.7,49.33,49.64,49,32.43,31.45,27.46,11.4,30.32,0.00
13:19:20,9.9,5.7,57.7,304.5,49.45,49.61,49,32.45,31.45,27.49,11.4,30.25,0.00
13:19:30,9.9,5.7,57.7,305.2,49.04,49.61,48.99,32.47,31.47,27.52,11.5,30.2,0.00
13:19:40,9.9,5.7,57.7,305.2,49.45,49.61,49,32.49,31.5,27.55,11.5,30.15,0.00
13:19:50,9.9,5.7,57.8,305.3,49.3,49.63,48.99,32.5,31.52,27.58,11.5,30.08,0.00
13:20:00,9.9,5.7,57.8,305.5,49.15,49.63,48.99,32.53,31.55,27.62,11.5,30.01,0.00
13:20:10,9.8,5.7,57.8,305.3,48.85,49.62,48.99,32.55,31.58,27.65,11.5,29.96,0.00
13:20:20,9.8,5.6,57.8,305.1,49.4,49.59,48.99,32.59,31.6,27.68,11.5,29.91,0.00
13:20:30,9.8,5.6,57.8,305.3,49.32,49.59,48.97,32.57,31.6,27.7,11.6,29.84,0.00
13:20:40,9.8,5.7,57.8,305.6,49.32,49.61,48.98,32.62,31.63,27.73,11.6,29.8,0.00
13:20:50,9.8,5.7,57.8,305.1,49.39,49.63,48.97,32.64,31.65,27.76,11.6,29.74,0.00
13:21:00,9.8,5.6,57.7,305.6,49.42,49.64,48.98,32.67,31.68,27.8,11.6,29.69,0.00
13:21:10,9.8,5.6,57.9,305.0,49.43,49.63,48.98,32.69,31.7,27.82,11.6,29.62,0.00
13:21:20,9.8,5.6,57.9,305.7,49.21,49.63,48.98,32.7,31.72,27.86,11.6,29.57,0.00
13:21:30,9.8,5.6,57.8,306.0,49.33,49.58,48.96,32.69,31.73,27.89,11.7,29.5,0.00
13:21:40,9.8,5.6,57.7,306.0,49.06,49.6,48.96,32.71,31.76,27.92,11.7,29.44,0.00
13:21:50,9.8,5.6,57.8,305.4,49.32,49.62,48.97,32.74,31.78,27.95,11.7,29.4,0.00
13:22:00,9.8,5.6,57.9,305.6,49.08,49.61,48.95,32.75,31.81,27.97,11.7,29.35,0.00
13:22:10,9.7,5.6,57.9,305.7,49.42,49.62,48.96,32.79,31.84,28.01,11.7,29.29,0.00
13:22:20,9.8,5.6,57.9,305.9,49.48,49.61,48.94,32.81,31.84,28.02,11.7,29.23,0.00
13:22:30,9.8,5.6,57.9,306.0,49.3,49.62,48.95,32.84,31.87,28.06,11.8,29.18,0.00
13:22:40,9.7,5.6,57.8,306.0,49.34,49.63,48.95,32.86,31.88,28.1,11.8,29.12,0.00
13:22:50,9.7,5.6,57.9,305.9,49.47,49.61,48.95,32.89,31.89,28.13,11.8,29.05,0.00
13:23:00,9.7,5.6,58,306.0,49.37,49.62,48.95,32.9,31.92,28.15,11.8,29.01,0.00
13:23:10,9.8,5.6,58,306.2,49.2,49.61,48.95,32.92,31.93,28.19,11.8,28.95,0.00
13:23:20,9.8,5.6,58,306.0,49.12,49.62,48.95,32.93,31.96,28.22,11.9,28.9,0.00
13:23:30,9.7,5.6,58,306.5,49.22,49.61,48.96,32.95,31.98,28.24,11.9,28.85,0.00
13:23:40,9.7,5.6,58.1,306.7,49.2,49.59,48.94,32.97,32,28.27,11.9,28.78,0.00
13:23:50,9.8,5.6,58.1,306.3,49.55,49.61,48.96,33.01,32.03,28.31,11.9,28.74,0.00
13:24:00,9.7,5.6,58.1,306.6,49.44,49.6,48.93,33.03,32.05,28.33,11.9,28.67,0.00
13:24:10,9.7,5.6,58.1,306.8,49.37,49.62,48.94,33.05,32.08,28.37,11.9,28.63,0.00
13:24:20,9.7,5.6,58.1,307.0,49.02,49.61,48.93,33.06,32.07,28.39,11.9,28.56,0.00
13:24:30,9.7,5.6,58.2,307.1,49.19,49.61,48.93,33.09,32.11,28.43,12.0,28.53,0.00
13:24:40,9.7,5.6,58.1,307.4,49.09,49.6,48.94,33.09,32.13,28.46,12.0,28.47,0.00
13:24:50,9.8,5.6,58.2,307.3,48.97,49.58,48.93,33.1,32.13,28.49,12.0,28.41,0.00
13:25:00,9.7,5.6,58.1,307.3,49.02,49.58,48.94,33.14,32.16,28.52,12.0,28.37,0.00
13:25:10,9.7,5.6,58.1,307.6,49.11,49.57,48.94,33.15,32.19,28.55,12.0,28.32,0.00
13:25:20,9.7,5.6,58.1,307.7,49.45,49.6,48.93,33.17,32.23,28.58,12.0,28.26,0.00
13:25:30,9.7,5.6,58.2,307.4,49.58,49.58,48.93,33.17,32.23,28.59,12.1,28.2,0.00
13:25:40,9.7,5.6,58.1,307.6,49.31,49.59,48.93,33.21,32.28,28.63,12.1,28.16,0.00
13:25:50,9.7,5.5,58.2,307.6,49.19,49.59,48.94,33.23,32.29,28.67,12.1,28.1,0.00
13:26:00,9.7,5.6,58.2,307.4,49.26,49.57,48.94,33.25,32.31,28.69,12.1,28.04,0.00
13:26:10,9.8,5.7,58.2,307.9,49.16,49.59,48.94,33.28,32.35,28.73,12.1,28,0.00
13:26:20,9.7,5.6,58.2,307.5,49.27,49.58,48.92,33.3,32.36,28.75,12.1,27.93,0.00
13:26:30,9.8,5.6,58.1,308.3,49.13,49.56,48.93,33.33,32.38,28.79,12.2,27.89,0.00
13:26:40,9.9,5.8,58.2,308.2,49.29,49.56,48.9,33.32,32.38,28.8,12.2,27.83,0.00
13:26:50,9.9,5.8,58.1,308.5,49.41,49.56,48.93,33.36,32.41,28.84,12.2,27.79,0.00
13:27:00,10.0,5.8,58.1,308.7,49.49,49.57,48.92,33.38,32.43,28.87,12.2,27.74,0.00
13:27:10,10.0,5.8,58,308.7,49.56,49.59,48.92,33.42,32.46,28.89,12.2,27.68,0.00
13:27:20,10.0,5.8,58,308.7,49.4,49.59,48.92,33.42,32.47,28.92,12.2,27.63,0.00
13:27:30,10.1,5.9,58,308.9,49.23,49.59,48.91,33.42,32.49,28.95,12.2,27.59,0.00
13:27:40,10.1,5.9,58.1,309.4,49.34,49.59,48.9,33.45,32.5,28.98,12.3,27.54,0.00
13:27:50,10.0,5.9,58,309.5,49.4,49.59,48.89,33.46,32.51,29.02,12.3,27.48,0.00
13:28:00,10.0,5.8,57.8,308.9,49.41,49.59,48.88,33.5,32.55,29.04,12.3,27.44,0.00
13:28:10,10.0,5.8,58,309.5,49.17,49.59,48.88,33.49,32.57,29.07,12.3,27.38,0.00
13:28:20,10.0,5.8,57.7,309.4,49.32,49.6,48.89,33.51,32.6,29.11,12.3,27.35,0.00
13:28:30,10.0,5.8,57.9,309.5,49.35,49.58,48.89,33.54,32.61,29.13,12.3,27.28,0.00
13:28:40,10.0,5.8,57.8,309.6,49.5,49.59,48.91,33.57,32.64,29.16,12.3,27.24,0.00
13:28:50,9.9,5.8,57.9,309.8,49.47,49.58,48.89,33.59,32.65,29.18,12.4,27.2,0.00
13:29:00,9.9,5.8,57.8,310.2,49.2,49.58,48.89,33.62,32.67,29.21,12.4,27.15,0.00
13:29:10,9.9,5.7,57.8,309.6,49.01,49.57,48.86,33.64,32.68,29.24,12.4,27.1,0.00
13:29:20,9.9,5.7,57.9,309.7,49.04,49.58,48.86,33.65,32.71,29.27,12.4,27.06,0.00
13:29:30,9.9,5.7,57.9,309.3,49.18,49.56,48.86,33.67,32.73,29.29,12.4,27,0.00
13:29:40,9.9,5.7,57.9,309.4,49.25,49.55,48.86,33.7,32.75,29.32,12.4,26.97,0.00
13:29:50,9.9,5.7,57.9,310.3,49.38,49.56,48.88,33.75,32.78,29.35,12.5,26.91,0.00
13:30:00,9.8,5.7,57.9,309.8,49.22,49.56,48.89,33.75,32.79,29.37,12.5,26.86,0.00
13:30:10,9.8,5.7,57.9,310.2,48.93,49.55,48.89,33.75,32.82,29.4,12.5,26.8,0.00
13:30:20,9.8,5.7,57.9,309.7,48.85,49.57,48.9,33.77,32.84,29.43,12.5,26.77,0.00
13:30:30,9.8,5.6,58,310.0,49.42,49.55,48.89,33.79,32.86,29.47,12.5,26.71,0.00
13:30:40,9.8,5.6,57.9,310.4,49.43,49.55,48.88,33.8,32.89,29.5,12.5,26.67,0.00
13:30:50,9.8,5.7,58,310.4,49.43,49.56,48.88,33.81,32.92,29.53,12.5,26.63,0.00
13:31:00,9.8,5.7,58,310.9,49.32,49.55,48.86,33.84,32.92,29.54,12.6,26.58,0.00
13:31:10,9.8,5.6,58,310.6,49.2,49.55,48.86,33.86,32.95,29.57,12.6,26.54,0.00
13:31:20,9.8,5.6,57.9,310.9,49.11,49.56,48.86,33.89,32.96,29.6,12.6,26.49,0.00
13:31:30,9.8,5.7,57.9,311.0,49.05,49.54,48.86,33.92,32.98,29.64,12.6,26.45,0.00
13:31:40,9.8,5.7,57.8,310.5,49.17,49.56,48.86,33.96,33,29.65,12.6,26.38,0.00
13:31:50,9.8,5.6,57.9,310.6,49.21,49.55,48.86,33.97,33.02,29.69,12.6,26.35,0.00
13:32:00,9.8,5.6,57.9,311.1,49.08,49.54,48.85,33.96,33.05,29.72,12.6,26.3,0.00
13:32:10,9.7,5.6,57.9,310.9,49.25,49.56,48.86,33.97,33.07,29.73,12.7,26.26,0.00
13:32:20,9.8,5.6,58,311.0,49.13,49.5,48.86,33.99,33.09,29.76,12.7,26.22,0.00
13:32:30,9.8,5.6,57.8,310.7,49.23,49.52,48.86,34.03,33.11,29.8,12.7,26.17,0.00
13:32:40,9.7,5.6,57.8,311.1,49.44,49.55,48.86,34.05,33.14,29.84,12.7,26.13,0.00
13:32:50,9.7,5.5,57.8,311.4,49.2,49.55,48.84,34.05,33.15,29.85,12.7,26.08,0.00
13:33:00,9.7,5.6,58,311.1,48.93,49.55,48.83,34.09,33.17,29.88,12.7,26.05,0.00
13:33:10,9.7,5.6,57.8,311.3,49.25,49.53,48.81,34.11,33.19,29.91,12.7,25.99,0.00
13:33:20,9.8,5.7,58,311.6,49.18,49.54,48.82,34.13,33.22,29.93,12.8,25.97,0.00
13:33:30,9.8,5.6,57.9,311.3,49.27,49.52,48.83,34.15,33.23,29.96,12.8,25.92,0.00
13:33:40,9.8,5.7,58,311.0,49.06,49.51,48.85,34.19,33.26,30,12.8,25.87,0.00
13:33:50,9.8,5.6,58.1,311.6,49.05,49.53,48.83,34.21,33.25,30.02,12.8,25.82,0.00
13:34:00,9.8,5.7,58.1,312.3,49.41,49.54,48.84,34.24,33.28,30.04,12.8,25.77,0.00
13:34:10,9.8,5.6,58.1,311.5,49.3,49.53,48.84,34.26,33.3,30.07,12.8,25.74,0.00
13:34:20,9.7,5.6,58.1,311.7,49.07,49.53,48.84,34.28,33.32,30.1,12.8,25.7,0.00
13:34:30,9.8,5.6,58,311.8,49.27,49.53,48.85,34.3,33.34,30.11,12.8,25.64,0.00
13:34:40,9.7,5.6,58.2,312.1,49.36,49.52,48.82,34.3,33.36,30.14,12.9,25.6,0.00
13:34:50,9.7,5.5,58.1,311.8,49.16,49.54,48.83,34.31,33.39,30.19,12.9,25.56,0.00
13:35:00,9.7,5.6,58.1,312.0,49.19,49.52,48.82,34.31,33.4,30.21,12.9,25.5,0.00
13:35:10,9.7,5.6,58.2,311.9,49.26,49.54,48.84,34.37,33.44,30.24,12.9,25.48,0.00
13:35:20,9.8,5.6,58.2,312.0,49.26,49.54,48.83,34.39,33.46,30.27,12.9,25.42,0.00
13:35:30,9.7,5.6,58.2,311.9,49.45,49.5,48.82,34.4,33.49,30.29,12.9,25.38,0.00
13:35:40,9.8,5.7,58.2,311.8,49.3,49.52,48.83,34.41,33.51,30.32,12.9,25.35,0.00
13:35:50,9.9,5.7,58.1,312.4,49.22,49.53,48.83,34.44,33.52,30.33,13.0,25.31,0.00
13:36:00,10.0,5.8,58.1,312.2,49.23,49.53,48.82,34.46,33.55,30.37,13.0,25.27,0.00
13:36:10,10.0,5.9,58.2,312.8,49.22,49.52,48.8,34.47,33.56,30.38,13.0,25.22,0.00
13:36:20,10.0,5.9,58.2,312.5,49.43,49.53,48.81,34.49,33.59,30.43,13.0,25.18,0.00
13:36:30,10.1,5.9,58.1,312.5,49.34,49.54,48.81,34.51,33.61,30.45,13.0,25.15,0.00
13:36:40,10.1,5.9,58.1,312.3,49.26,49.54,48.8,34.56,33.65,30.49,13.0,25.1,0.00
13:36:50,10.1,5.9,58,312.6,49.21,49.53,48.8,34.56,33.65,30.5,13.0,25.05,0.00
13:37:00,10.1,6.0,58,313.2,49.27,49.52,48.81,34.57,33.69,30.53,13.1,25.01,0.00
13:37:10,10.2,6.0,57.9,312.3,49.11,49.51,48.8,34.58,33.71,30.55,13.1,24.98,0.00
13:37:20,10.2,6.0,57.8,312.7,49.07,49.53,48.81,34.6,33.72,30.58,13.1,24.93,0.00
13:37:30,10.1,5.9,57.7,312.8,49.11,49.52,48.8,34.63,33.75,30.61,13.1,24.89,0.00
13:37:40,10.1,5.9,57.6,313.0,48.68,49.53,48.79,34.64,33.77,30.63,13.1,24.85,0.00
13:37:50,10.1,5.9,57.6,312.6,48.83,49.5,48.78,34.66,33.8,30.65,13.1,24.81,0.00
13:38:00,10.1,5.9,57.6,312.7,49.34,49.48,48.8,34.69,33.81,30.69,13.1,24.77,0.00
13:38:10,10.0,5.8,57.6,313.1,49.47,49.46,48.78,34.7,33.84,30.71,13.2,24.72,0.00
13:38:20,10.0,5.8,57.6,313.0,49.24,49.49,48.79,34.72,33.87,30.75,13.2,24.7,0.00
13:38:30,10.0,5.8,57.6,313.2,49.38,49.5,48.76,34.73,33.88,30.76,13.5,24.65,0.00
13:38:40,10.0,5.8,57.6,313.9,49.38,49.51,48.78,34.77,33.9,30.8,13.6,24.62,0.00
13:38:50,10.0,5.8,57.6,313.2,49.33,49.51,48.76,34.79,33.92,30.81,13.6,24.58,0.00
13:39:00,10.0,5.8,57.6,314.0,49.42,49.51,48.77,34.79,33.93,30.84,13.6,24.54,0.00
13:39:10,9.9,5.7,57.7,314.0,49.45,49.5,48.77,34.83,33.95,30.86,13.6,24.49,0.00
13:39:20,9.9,5.7,57.7,313.8,49.43,49.5,48.78,34.86,33.97,30.89,13.6,24.46,0.00
13:39:30,9.9,5.7,57.7,313.6,49.16,49.53,48.78,34.89,33.99,30.91,13.6,24.43,0.00
13:39:40,9.8,5.7,57.6,314.6,49.41,49.51,48.77,34.9,34.01,30.95,13.6,24.39,0.00
13:39:50,9.8,5.6,57.7,314.5,49.3,49.5,48.76,34.9,34.03,30.97,13.6,24.34,0.00
13:40:00,9.8,5.6,57.7,314.8,49.3,49.52,48.79,34.94,34.06,31,13.6,24.31,0.00
13:40:10,9.8,5.7,57.8,315.0,49.27,49.51,48.77,34.96,34.09,31,9.7,46.24,1.68
13:40:20,9.8,5.7,57.8,314.4,49.44,49.49,48.7,34.96,34.06,30.79,9.7,48.63,1.69
13:40:30,9.8,5.7,57.8,313.2,49.51,49.49,48.55,34.98,34.03,28.76,9.7,49.08,1.68
13:40:40,9.8,5.7,57.7,312.6,49.56,49.47,48.36,34.99,34.03,29.49,9.8,49.23,1.68
13:40:50,9.8,5.6,57.8,311.0,49.5,49.43,48.06,35.02,34.05,28.14,9.8,49.33,1.68
13:41:00,9.8,5.7,57.9,310.0,49.57,49.43,48.09,35.01,34.07,27.85,9.9,49.36,1.68
13:41:10,9.8,5.6,57.9,309.1,49.41,49.42,47.96,35.01,34.04,27.08,10.0,49.39,1.70
13:41:20,9.8,5.6,57.9,307.9,49.43,49.38,47.71,35.01,33.83,26.75,10.0,49.45,1.69
13:41:30,9.8,5.6,57.9,306.7,49.54,49.34,47.46,35.04,33.66,26.56,10.1,49.48,1.70
