Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
13:41:40,9.8,5.6,57.9,305.7,49.54,49.29,47.45,35.04,33.72,26.34,10.1,49.5,1.69
13:41:50,9.8,5.7,57.9,305.0,49.55,49.18,47.65,35.05,33.88,26.16,10.1,49.5,1.69
13:42:00,9.8,5.7,57.9,303.7,49.53,49.07,47.37,35.04,33.77,25.5,10.0,49.51,1.70
13:42:10,9.8,5.6,58,302.2,49.2,48.98,47.08,35.01,33.65,25.24,10.0,49.5,1.69
13:42:20,9.8,5.7,58,301.5,49.48,48.97,46.7,35.02,33.65,25.54,10.0,49.54,1.69
13:42:30,9.8,5.6,58,300.1,49.28,48.9,46.45,35.01,33.5,24.77,10.0,49.54,1.69
13:42:40,9.8,5.6,57.9,299.7,49.44,48.86,46.31,35.01,33.24,24.41,10.0,49.53,1.69
13:42:50,9.8,5.6,58.1,298.1,49.23,48.76,45.75,35,33.26,24.4,10.0,49.52,1.68
13:43:00,9.8,5.6,58,297.8,49.4,48.72,45.5,35,33.36,24.11,10.0,49.53,1.69
13:43:10,9.8,5.6,58,296.5,49.41,48.64,44.53,35,33.29,23.77,10.0,49.54,1.69
13:43:20,9.7,5.6,58,295.9,49.47,48.6,43.7,34.99,32.9,23.75,10.0,49.52,1.69
13:43:30,9.8,5.6,58,295.2,49.29,48.47,43.36,34.98,32.85,23.6,10.0,49.52,1.69
13:43:40,9.8,5.6,58.1,294.4,49.17,48.48,42.55,34.96,32.61,23.4,10.0,49.52,1.69
13:43:50,9.8,5.6,58,293.4,49.33,48.48,42.04,34.96,32.6,22.95,10.0,49.51,1.68
13:44:00,9.8,5.6,58.1,292.1,49.02,48.44,41.22,34.95,32.38,22.82,10.0,49.51,1.69
13:44:10,9.7,5.6,58.1,290.9,49.05,48.38,40.66,34.95,31.54,22.72,10.0,49.51,1.69
13:44:20,9.7,5.6,58,289.9,49.35,48.35,40.04,34.94,31.11,22.34,10.0,49.51,1.69
13:44:30,9.7,5.6,58.1,289.0,49.17,48.22,39.27,34.92,30.29,22.33,10.0,49.51,1.69
13:44:40,9.7,5.6,58,288.3,49.16,48.19,38.65,34.91,30.64,22.11,10.0,49.48,1.69
13:44:50,9.7,5.6,58.1,287.6,49.28,48.14,38,34.9,30.07,21.78,10.0,49.46,1.69
13:45:00,9.7,5.6,58.1,286.8,49.31,48.12,37.45,34.9,29.07,21.75,10.0,49.47,1.69
13:45:10,9.7,5.6,58.1,286.0,49.2,48.03,37.09,34.9,28.32,21.77,10.0,49.47,1.69
13:45:20,9.7,5.6,58.1,285.1,49.24,48.03,36.58,34.88,28.54,21.69,10.0,49.46,0.00
13:45:30,9.7,5.6,58.2,284.8,49.16,47.99,36.36,34.86,28.19,21.09,10.0,49.43,0.00
13:45:40,9.7,5.6,58.2,285.5,49.2,47.98,36.28,34.86,27.73,21.13,10.0,49.42,0.00
13:45:50,9.7,5.6,58.2,285.9,49.07,47.97,36.48,34.86,27.79,21.12,10.0,49.41,0.00
13:46:00,9.7,5.5,58.2,286.5,49.16,47.96,36.45,34.85,27.43,21.22,10.0,49.35,0.00
13:46:10,9.7,5.6,58.2,286.9,48.69,47.95,36.23,34.84,27.66,21.45,10.0,49.21,0.00
13:46:20,9.7,5.6,58.2,287.2,48.7,47.95,36.32,34.84,28.33,21.55,10.0,49.15,0.00
13:46:30,9.7,5.6,58.2,287.9,48.91,47.93,36.29,34.83,28.57,21.46,10.0,49.09,0.00
13:46:40,9.7,5.6,58.2,288.3,48.6,47.91,36.45,34.84,28.54,21.41,10.0,48.97,0.00
13:46:50,9.7,5.6,58.2,289.0,48.8,47.89,36.41,34.84,28.55,21.37,10.0,48.83,0.00
13:47:00,9.7,5.6,58.1,289.6,48.99,47.88,36.4,34.84,28.49,21.33,10.0,48.73,0.00
13:47:10,9.7,5.6,58.2,290.5,49,47.9,36.31,34.85,28.54,21.36,10.0,48.63,0.00
13:47:20,9.7,5.6,58.3,290.7,48.68,47.91,36.26,34.85,28.3,21.37,10.0,48.55,0.00
13:47:30,9.7,5.6,58.3,291.0,49.04,47.91,36.33,34.84,28.51,21.37,10.0,48.45,0.00
13:47:40,9.7,5.6,58.3,291.6,48.9,47.9,36.31,34.84,28.48,21.38,10.0,48.35,0.00
13:47:50,9.7,5.6,58.2,292.4,48.98,47.89,36.33,34.83,28.09,21.39,10.0,48.25,0.00
13:48:00,9.7,5.6,58.2,292.1,49.02,47.89,36.57,34.82,28.16,21.45,10.0,48.15,0.00
13:48:10,9.7,5.5,58.2,292.7,48.73,47.91,36.61,34.83,28.84,21.47,10.0,48.02,0.00
13:48:20,9.6,5.5,58.2,293.3,49,47.91,36.69,34.86,29.37,21.48,10.0,47.92,0.00
13:48:30,9.6,5.5,58.2,293.5,48.97,47.88,36.67,34.86,29.31,21.5,10.0,47.83,0.00
13:48:40,9.7,5.5,58.2,293.8,49.04,47.88,36.68,34.86,29.1,21.51,10.0,47.73,0.00
13:48:50,9.7,5.5,58.2,293.4,49.11,47.88,36.49,34.86,29.1,21.51,10.0,47.62,0.00
13:49:00,9.7,5.6,58.2,293.9,49.11,47.89,36.34,34.86,29.15,21.53,10.0,47.53,0.00
13:49:10,9.7,5.6,58.2,294.1,48.69,47.91,36.39,34.84,28.9,21.55,10.0,47.43,0.00
13:49:20,9.6,5.5,58.3,294.6,48.58,47.89,36.43,34.83,28.78,21.53,10.0,47.29,0.00
13:49:30,9.6,5.5,58.2,294.3,48.9,47.89,36.52,34.83,28.94,21.55,10.0,47.19,0.00
13:49:40,9.6,5.5,58.1,294.8,49.01,47.9,36.69,34.84,29.03,21.56,10.0,47.08,0.00
13:49:50,9.6,5.5,58.1,295.0,49.03,47.91,36.7,34.84,29.08,21.58,10.0,46.97,0.00
13:50:00,9.6,5.5,58.1,295.0,48.81,47.91,36.66,34.87,29.51,21.59,10.0,46.86,0.00
13:50:10,9.6,5.5,58.2,295.4,48.66,47.9,36.55,34.86,29.61,21.6,10.0,46.75,0.00
13:50:20,9.7,5.6,58.1,295.7,48.82,47.88,36.47,34.87,29.56,21.62,10.0,46.64,0.00
13:50:30,9.7,5.6,58,295.8,48.99,47.91,36.37,34.88,29.59,21.66,10.0,46.55,0.00
13:50:40,9.8,5.6,58,296.0,49.05,47.91,36.42,34.87,29.69,21.7,10.0,46.45,0.00
13:50:50,9.9,5.8,58.1,296.0,48.86,47.93,36.65,34.87,29.74,21.75,10.0,46.37,0.00
13:51:00,10.0,5.8,58.1,296.0,48.79,47.93,36.71,34.86,29.7,21.79,10.0,46.26,0.00
13:51:10,10.0,5.8,58,296.0,48.78,47.93,36.79,34.87,29.76,21.8,10.0,46.14,0.00
13:51:20,10.0,5.8,57.9,296.1,48.57,47.9,36.81,34.85,29.74,21.79,10.0,46.03,0.00
13:51:30,10.0,5.9,58,296.5,48.82,47.89,36.77,34.85,29.74,21.78,10.0,45.95,0.00
13:51:40,10.1,5.9,57.9,296.3,48.77,47.89,36.7,34.86,29.73,21.8,10.1,45.86,0.00
13:51:50,10.1,5.9,57.7,296.0,48.87,47.9,36.65,34.87,29.81,21.83,10.1,45.77,0.00
13:52:00,10.1,5.9,57.7,295.9,48.9,47.89,36.58,34.88,29.89,21.87,10.1,45.65,0.00
13:52:10,10.1,5.9,57.8,295.9,49.04,47.9,36.54,34.87,30.08,21.9,10.0,45.54,0.00
13:52:20,10.1,5.9,57.7,295.8,48.84,47.91,36.6,34.88,30.29,21.93,10.1,45.43,0.00
13:52:30,10.1,5.8,57.6,295.7,48.66,47.92,36.67,34.89,30.29,21.97,10.1,45.35,0.00
13:52:40,10.0,5.8,57.6,295.9,48.8,47.92,36.7,34.89,30.24,21.96,10.1,45.27,0.00
13:52:50,10.0,5.8,57.5,295.3,48.82,47.92,36.67,34.88,30.19,21.96,10.1,45.17,0.00
13:53:00,10.0,5.8,57.5,295.9,49,47.91,36.69,34.88,30.21,21.98,10.1,45.07,0.00
13:53:10,10.0,5.8,57.6,295.9,48.92,47.91,36.8,34.89,30.22,22.02,10.1,44.96,0.00
13:53:20,10.0,5.8,57.6,295.7,48.63,47.9,36.8,34.89,30.28,22.03,10.1,44.85,0.00
13:53:30,10.0,5.8,57.6,296.2,49.02,47.9,36.85,34.88,30.29,22.07,10.1,44.73,0.00
13:53:40,9.9,5.7,57.5,296.5,48.91,47.9,36.86,34.89,30.37,22.1,10.1,44.62,0.00
13:53:50,10.0,5.8,57.5,296.4,48.87,47.9,36.83,34.89,30.5,22.14,10.1,44.52,0.00
13:54:00,9.9,5.7,57.5,296.5,48.68,47.91,36.71,34.88,30.62,22.15,10.1,44.41,0.00
13:54:10,9.9,5.7,57.7,296.8,48.86,47.92,36.73,34.9,30.66,22.2,10.1,44.32,0.00
13:54:20,9.9,5.7,57.5,296.9,48.81,47.89,36.72,34.9,30.6,22.21,10.1,44.21,0.00
13:54:30,9.9,5.7,57.6,297.2,48.83,47.89,36.72,34.91,30.66,22.22,10.1,44.12,0.00
13:54:40,9.9,5.7,57.7,297.7,48.9,47.87,36.69,34.91,30.64,22.21,10.1,43.99,0.00
13:54:50,9.8,5.7,57.8,298.0,48.89,47.87,36.75,34.9,30.7,22.23,10.1,43.88,0.00
13:55:00,9.9,5.7,57.7,298.2,48.66,47.88,36.84,34.91,30.75,22.29,10.1,43.8,0.00
13:55:10,9.9,5.7,57.7,297.8,48.64,47.87,36.89,34.91,30.83,22.34,10.1,43.71,0.00
13:55:20,9.9,5.7,57.7,298.2,48.45,47.89,36.93,34.91,30.87,22.39,10.1,43.61,0.00
13:55:30,9.8,5.7,57.8,298.5,48.87,47.89,36.88,34.91,30.84,22.4,10.1,43.49,0.00
13:55:40,9.8,5.7,57.9,298.5,48.75,47.9,36.82,34.91,30.92,22.42,10.1,43.41,0.00
13:55:50,9.8,5.6,57.9,298.5,48.81,47.9,36.81,34.93,30.89,22.46,10.1,43.3,0.00
13:56:00,9.8,5.6,57.9,298.6,48.83,47.89,36.87,34.92,30.97,22.46,10.1,43.17,0.00
13:56:10,9.8,5.6,57.8,298.9,48.89,47.9,36.84,34.93,31.03,22.48,10.1,43.1,0.00
13:56:20,9.8,5.6,57.9,299.5,48.7,47.9,36.85,34.93,31.09,22.51,10.1,43.02,0.00
13:56:30,9.8,5.7,58,299.0,48.91,47.9,36.89,34.93,31.11,22.56,10.1,42.93,0.00
13:56:40,9.8,5.7,57.9,299.1,48.85,47.91,36.9,34.94,31.21,22.6,10.1,42.81,0.00
13:56:50,9.8,5.7,58.1,299.4,48.79,47.89,36.85,34.92,31.3,22.61,10.1,42.69,0.00
13:57:00,9.8,5.7,58,299.1,48.74,47.9,36.86,34.93,31.29,22.66,10.1,42.59,0.00
13:57:10,9.8,5.7,58.1,299.4,48.76,47.9,36.84,34.93,31.33,22.68,10.1,42.49,0.00
13:57:20,9.8,5.7,58,299.4,48.86,47.89,36.87,34.94,31.31,22.71,10.1,42.39,0.00
13:57:30,9.8,5.7,58,299.5,48.75,47.89,36.92,34.93,31.27,22.74,10.1,42.29,0.00
13:57:40,9.8,5.6,58.1,299.3,48.89,47.89,36.97,34.93,31.31,22.77,10.1,42.19,0.00
13:57:50,9.7,5.6,58.1,299.5,48.75,47.9,36.97,34.94,31.37,22.83,10.1,42.09,0.00
13:58:00,9.7,5.6,58.2,299.3,48.8,47.91,36.95,34.96,31.44,22.87,10.1,42.01,0.00
13:58:10,9.7,5.6,58.1,299.6,48.89,47.91,36.95,34.95,31.49,22.91,10.1,41.91,0.00
13:58:20,9.7,5.5,58.1,299.5,48.93,47.9,36.95,34.94,31.56,22.95,10.1,41.81,0.00
13:58:30,9.8,5.7,58.1,299.8,48.84,47.89,36.93,34.95,31.62,22.95,10.1,41.71,0.00
13:58:40,9.8,5.6,58.1,299.7,48.82,47.89,36.97,34.96,31.63,22.97,10.1,41.59,0.00
13:58:50,9.8,5.7,58.2,299.8,48.95,47.9,36.99,34.97,31.67,23.02,10.1,41.49,0.00
13:59:00,9.8,5.6,58.1,299.9,48.77,47.91,36.98,34.95,31.71,23.06,10.1,41.41,0.00
13:59:10,9.7,5.6,58.1,299.7,48.81,47.89,36.98,34.96,31.71,23.06,10.1,41.31,0.00
13:59:20,9.7,5.6,58.2,299.7,48.73,47.9,36.99,34.96,31.73,23.09,10.1,41.22,0.00
13:59:30,9.7,5.5,58.1,300.3,48.73,47.89,36.94,34.96,31.75,23.15,10.1,41.1,0.00
13:59:40,9.7,5.5,58.1,300.0,48.82,47.89,36.97,34.96,31.8,23.2,10.1,41,0.00
13:59:50,9.7,5.6,58.2,300.1,48.87,47.89,37.03,34.97,31.87,23.25,10.1,40.92,0.00
14:00:00,9.7,5.6,58.1,300.3,48.85,47.87,37.01,34.96,31.91,23.27,10.1,40.84,0.00
14:00:10,9.6,5.5,58.2,300.1,48.32,47.87,37.02,34.97,31.93,23.29,10.1,40.76,0.00
14:00:20,9.7,5.6,58.2,300.5,48.81,47.89,37.05,34.98,31.94,23.33,10.2,40.67,0.00
14:00:30,9.7,5.6,58.1,300.5,48.74,47.87,37.03,34.96,31.99,23.35,10.1,40.56,0.00
14:00:40,9.7,5.6,58.1,300.5,48.49,47.87,37.02,34.96,32.02,23.38,10.1,40.46,0.00
14:00:50,9.6,5.5,58.1,300.6,48.59,47.87,37.04,34.98,32.04,23.44,10.2,40.37,0.00
14:01:00,9.6,5.5,58.2,300.6,48.65,47.87,37.02,34.98,32.08,23.48,10.2,40.27,0.00
14:01:10,9.7,5.6,58.1,300.8,48.73,47.88,37.04,34.99,32.11,23.52,10.2,40.18,0.00
14:01:20,9.7,5.6,58.1,301.0,48.6,47.88,37.06,34.98,32.15,23.54,10.2,40.08,0.00
14:01:30,9.7,5.6,58.1,301.0,48.37,47.89,37.08,35,32.21,23.58,10.2,39.99,0.00
14:01:40,9.7,5.6,58.2,301.2,48.68,47.88,37.06,34.99,32.23,23.61,10.2,39.85,0.00
14:01:50,9.7,5.6,58.2,301.2,48.68,47.88,37.06,34.99,32.23,23.61,10.2,39.85,0.00
14:02:00,9.8,5.7,58.1,301.3,48.73,47.89,37.1,35.01,32.32,23.7,10.2,39.7,0.00
14:02:10,9.9,5.7,58.2,301.6,48.68,47.88,37.08,35,32.36,23.73,10.2,39.62,0.00
14:02:20,9.9,5.7,58.2,302.0,48.6,47.88,37.07,35,32.38,23.76,10.2,39.53,0.00
14:02:30,9.9,5.8,58.1,301.7,48.73,47.88,37.1,35,32.38,23.79,10.2,39.44,0.00
14:02:40,9.9,5.8,58.1,301.8,48.39,47.87,37.11,35.02,32.42,23.82,10.2,39.34,0.00
14:02:50,10.0,5.8,58.1,302.1,48.75,47.87,37.12,35.01,32.46,23.87,10.2,39.26,0.00
14:03:00,10.0,5.9,58.1,301.9,48.83,47.87,37.16,35.03,32.49,23.92,10.2,39.19,0.00
14:03:10,10.1,5.9,58,301.9,48.62,47.86,37.1,35.02,32.5,23.95,10.2,39.08,0.00
14:03:20,10.1,5.9,57.8,302.0,48.56,47.87,37.09,35.02,32.53,24,10.2,38.99,0.00
14:03:30,10.0,5.9,57.8,302.7,48.15,47.87,37.11,35.03,32.6,24.04,10.2,38.9,0.00
14:03:40,10.0,5.8,57.8,302.9,48.36,47.88,37.12,35.03,32.62,24.05,10.2,38.83,0.00
14:03:50,10.0,5.8,57.8,302.7,48.63,47.87,37.13,35.03,32.67,24.08,10.2,38.75,0.00
14:04:00,10.0,5.8,57.7,302.8,48.74,47.88,37.15,35.03,32.69,24.13,10.2,38.66,0.00
14:04:10,10.0,5.8,57.7,303.0,48.56,47.87,37.17,35.04,32.72,24.16,10.2,38.58,0.00
14:04:20,10.0,5.8,57.7,303.2,48.3,47.87,37.18,35.03,32.78,24.18,10.2,38.48,0.00
14:04:30,9.9,5.7,57.6,303.0,48.36,47.87,37.21,35.05,32.79,24.23,10.2,38.41,0.00
14:04:40,9.9,5.7,57.6,303.4,48.67,47.86,37.2,35.04,32.8,24.28,10.2,38.31,0.00
14:04:50,9.9,5.7,57.6,303.5,48.79,47.86,37.14,35.05,32.84,24.32,10.2,38.22,0.00
14:05:00,9.9,5.7,57.6,303.7,48.52,47.87,37.16,35.07,32.86,24.35,10.2,38.15,0.00
14:05:10,9.9,5.7,57.7,303.9,48.49,47.85,37.19,35.06,32.89,24.39,10.2,38.05,0.00
14:05:20,9.9,5.7,57.6,304.1,48.78,47.86,37.2,35.06,32.94,24.44,10.2,37.97,0.00
14:05:30,9.9,5.7,57.7,303.9,48.63,47.86,37.19,35.06,32.97,24.48,10.2,37.85,0.00
14:05:40,9.9,5.7,57.7,303.7,48.77,47.86,37.22,35.07,33.01,24.51,10.2,37.78,0.00
14:05:50,9.9,5.7,57.6,303.6,48.68,47.87,37.22,35.07,33.04,24.55,10.2,37.71,0.00
14:06:00,9.8,5.6,57.7,303.9,48.75,47.86,37.21,35.08,33.07,24.57,10.2,37.63,0.00
14:06:10,9.8,5.7,57.8,304.2,48.41,47.88,37.24,35.1,33.11,24.64,10.2,37.56,0.00
14:06:20,9.8,5.7,57.8,304.4,48.61,47.87,37.22,35.08,33.12,24.67,10.2,37.48,0.00
14:06:30,9.8,5.6,57.8,304.7,48.65,47.85,37.2,35.07,33.15,24.68,10.2,37.37,0.00
14:06:40,9.8,5.7,57.8,304.9,48.25,47.86,37.23,35.09,33.17,24.71,10.2,37.27,0.00
14:06:50,9.8,5.7,57.9,304.6,48.2,47.85,37.27,35.09,33.2,24.75,10.2,37.2,0.00
14:07:00,9.8,5.6,57.9,304.7,48.44,47.86,37.25,35.1,33.23,24.79,10.2,37.11,0.00
14:07:10,9.8,5.7,57.9,304.9,48.61,47.86,37.23,35.1,33.26,24.83,10.2,37.02,0.00
14:07:20,9.8,5.6,57.9,304.6,48.35,47.86,37.23,35.11,33.29,24.88,10.2,36.93,0.00
14:07:30,9.8,5.6,57.9,305.0,48.65,47.85,37.24,35.11,33.32,24.92,10.2,36.86,0.00
14:07:40,9.8,5.6,58,305.3,48.54,47.86,37.24,35.13,33.37,24.96,10.3,36.79,0.00
14:07:50,9.7,5.6,57.9,305.4,48.65,47.85,37.25,35.11,33.39,24.98,10.2,36.69,0.00
14:08:00,9.8,5.6,58,305.3,48.3,47.86,37.27,35.13,33.43,25.03,10.3,36.63,0.00
14:08:10,9.7,5.6,58.1,305.1,48.49,47.85,37.28,35.13,33.46,25.05,10.3,36.54,0.00
14:08:20,9.7,5.5,58,305.7,48.39,47.86,37.3,35.14,33.49,25.09,10.3,36.45,0.00
14:08:30,9.7,5.6,58,305.0,48.5,47.86,37.3,35.13,33.51,25.13,10.3,36.36,0.00
14:08:40,9.7,5.6,58,305.3,48.49,47.85,37.28,35.14,33.53,25.16,10.3,36.28,0.00
14:08:50,9.7,5.6,58,305.3,48.46,47.86,37.27,35.15,33.57,25.21,10.3,36.2,0.00
14:09:00,9.7,5.6,58,305.3,48.47,47.86,37.3,35.17,33.6,25.25,10.3,36.13,0.00
14:09:10,9.7,5.6,58.1,305.4,48.46,47.86,37.32,35.16,33.62,25.28,10.3,36.03,0.00
14:09:20,9.7,5.6,58.1,306.0,48.48,47.87,37.3,35.17,33.65,25.32,10.3,35.95,0.00
14:09:30,9.7,5.6,58.1,305.8,48.51,47.85,37.31,35.17,33.67,25.35,10.3,35.87,0.00
14:09:40,9.8,5.6,58.1,306.1,48.31,47.85,37.31,35.17,33.7,25.4,10.3,35.81,0.00
14:09:50,9.8,5.7,58.2,305.9,48.55,47.86,37.31,35.17,33.74,25.44,10.3,35.75,0.00
14:10:00,9.8,5.6,58.1,306.5,48.42,47.85,37.31,35.18,33.77,25.47,10.3,35.67,0.00
14:10:10,9.8,5.6,58.1,306.3,48.36,47.85,37.35,35.19,33.8,25.5,10.3,35.59,0.00
14:10:20,9.8,5.6,58.2,306.4,48.27,47.84,37.33,35.19,33.83,25.55,10.3,35.52,0.00
14:10:30,9.7,5.6,58.2,306.6,48.3,47.85,37.34,35.21,33.85,25.59,10.3,35.45,0.00
14:10:40,9.7,5.6,58.2,306.4,48.18,47.83,37.32,35.21,33.87,25.62,10.3,35.36,0.00
14:10:50,9.7,5.6,58.2,306.4,48.27,47.84,37.33,35.21,33.9,25.66,10.4,35.28,0.00
14:11:00,9.7,5.6,58.2,306.3,48.42,47.84,37.35,35.22,33.94,25.7,10.4,35.2,0.00
14:11:10,9.7,5.6,58.2,306.9,48.71,47.85,37.38,35.24,33.98,25.75,10.4,35.14,0.00
14:11:20,9.7,5.6,58.2,307.0,48.74,47.84,37.36,35.23,33.98,25.78,10.4,35.05,0.00
14:11:30,9.7,5.5,58.1,307.0,48.76,47.83,37.34,35.24,34.01,25.81,10.4,34.97,0.00
14:11:40,9.7,5.5,58.1,307.1,48.57,47.85,37.35,35.26,34.06,25.86,10.4,34.91,0.00
14:11:50,9.6,5.5,58.1,307.2,48.56,47.83,37.35,35.26,34.06,25.89,10.4,34.83,0.00
14:12:00,9.7,5.6,58.1,307.3,48.37,47.85,37.39,35.27,34.11,25.94,10.4,34.75,0.00
14:12:10,9.7,5.6,58.1,307.1,48.5,47.84,37.42,35.27,34.13,25.97,10.4,34.68,0.00
14:12:20,9.8,5.7,58.1,307.3,48.37,47.84,37.39,35.27,34.15,26,10.5,34.6,0.00
14:12:30,9.8,5.7,58,307.2,48.42,47.85,37.38,35.27,34.17,26.04,10.5,34.53,0.00
14:12:40,9.9,5.7,58,307.9,48.48,47.85,37.39,35.27,34.2,26.07,10.5,34.45,0.00
14:12:50,9.9,5.8,58.1,307.8,48.52,47.85,37.38,35.27,34.23,26.12,10.5,34.39,0.00
14:13:00,10.0,5.8,58.1,307.8,48.49,47.85,37.37,35.28,34.24,26.15,10.5,34.31,0.00
14:13:10,10.0,5.8,58,307.6,48.32,47.85,37.37,35.28,34.29,26.19,10.5,34.23,0.00
14:13:20,10.0,5.8,58,308.1,47.9,47.85,37.37,35.3,34.3,26.23,10.5,34.17,0.00
14:13:30,10.0,5.8,57.9,307.9,48.26,47.84,37.38,35.3,34.33,26.28,10.5,34.1,0.00
14:13:40,10.0,5.8,57.9,308.3,48.24,47.84,37.39,35.32,34.34,26.31,10.5,34.03,0.00
14:13:50,10.0,5.8,57.9,308.2,48.5,47.83,37.41,35.31,34.37,26.34,10.6,33.95,0.00
14:14:00,10.0,5.8,57.9,308.5,48.55,47.84,37.42,35.32,34.39,26.39,10.6,33.88,0.00
14:14:10,9.9,5.8,57.8,308.4,48.59,47.84,37.42,35.34,34.43,26.42,10.6,33.82,0.00
14:14:20,9.9,5.7,57.8,308.4,48.43,47.84,37.39,35.33,34.45,26.46,10.6,33.74,0.00
14:14:30,9.9,5.7,57.8,308.8,48.54,47.83,37.41,35.33,34.46,26.49,10.6,33.67,0.00
14:14:40,9.9,5.8,57.8,308.8,48.3,47.83,37.39,35.33,34.49,26.54,10.6,33.6,0.00
14:14:50,9.9,5.8,57.9,308.4,48.3,47.84,37.39,35.35,34.51,26.58,10.6,33.53,0.00
14:15:00,9.9,5.7,57.8,308.8,48.55,47.85,37.43,35.36,34.53,26.61,10.7,33.46,0.00
14:15:10,9.9,5.7,57.7,308.9,48.32,47.83,37.42,35.36,34.56,26.64,10.7,33.39,0.00
14:15:20,10.0,5.8,57.8,309.4,48.49,47.84,37.46,35.38,34.59,26.69,10.7,33.32,0.00
14:15:30,9.9,5.7,57.8,309.3,48.48,47.83,37.42,35.38,34.6,26.72,10.7,33.25,0.00
14:15:40,9.9,5.7,57.7,309.0,48.43,47.84,37.42,35.39,34.62,26.76,10.7,33.18,0.00
14:15:50,9.9,5.7,57.9,309.2,47.85,47.83,37.43,35.39,34.62,26.79,10.7,33.1,0.00
14:16:00,9.9,5.7,57.7,309.2,48.05,47.83,37.41,35.4,34.65,26.82,10.7,33.04,0.00
14:16:10,9.8,5.7,57.8,309.4,48.39,47.85,37.44,35.42,34.7,26.89,10.8,32.99,0.00
14:16:20,9.8,5.7,57.8,309.9,48.33,47.83,37.43,35.43,34.71,26.92,10.8,32.91,0.00
14:16:30,9.8,5.6,57.8,310.2,48.37,47.82,37.38,35.42,34.73,26.95,10.8,32.83,0.00
14:16:40,9.8,5.6,57.8,310.3,48.47,47.84,37.44,35.43,34.75,26.99,10.8,32.77,0.00
14:16:50,9.8,5.6,57.8,310.2,48.21,47.82,37.47,35.44,34.77,27.02,10.8,32.69,0.00
14:17:00,9.8,5.7,57.9,310.1,48.36,47.83,37.46,35.44,34.78,27.06,10.8,32.63,0.00
14:17:10,9.9,5.7,58,310.1,48.29,47.84,37.41,35.46,34.82,27.11,10.9,32.57,0.00
14:17:20,9.8,5.7,57.9,310.4,48.48,47.83,37.43,35.45,34.82,27.14,10.9,32.5,0.00
14:17:30,9.8,5.6,57.9,310.8,48.41,47.81,37.46,35.46,34.83,27.17,10.9,32.41,0.00
14:17:40,9.8,5.6,57.9,310.2,48.49,47.83,37.44,35.47,34.85,27.21,10.9,32.36,0.00
14:17:50,9.8,5.6,57.9,310.1,48.53,47.82,37.43,35.48,34.86,27.26,10.9,32.28,0.00
14:18:00,9.8,5.7,58,310.5,48.51,47.83,37.38,35.49,34.88,27.29,10.9,32.23,0.00
14:18:10,9.8,5.7,58,310.8,48.51,47.82,37.4,35.5,34.89,27.34,10.9,32.16,0.00
14:18:20,9.7,5.6,58.1,310.4,48.51,47.82,37.4,35.49,34.9,27.35,11.0,32.09,0.00
14:18:30,9.7,5.6,58,310.7,48.48,47.81,37.42,35.51,34.93,27.4,11.0,32.02,0.00
14:18:40,9.7,5.6,58,310.8,48.52,47.82,37.42,35.51,34.95,27.43,11.0,31.96,0.00
14:18:50,9.8,5.6,58.1,310.8,48.61,47.82,37.41,35.52,34.95,27.47,11.0,31.9,0.00
14:19:00,9.7,5.6,58,310.7,48.45,47.82,37.45,35.53,34.97,27.51,11.0,31.83,0.00
14:19:10,9.8,5.6,58.1,311.0,48.34,47.83,37.47,35.55,34.99,27.55,11.0,31.77,0.00
14:19:20,9.7,5.6,58.1,311.2,48.51,47.82,37.41,35.56,35.01,27.59,11.1,31.7,0.00
14:19:30,9.7,5.6,58.1,311.1,48.28,47.82,37.44,35.58,35.02,27.63,11.1,31.64,0.00
14:19:40,9.7,5.6,58.1,311.5,48.27,47.82,37.43,35.58,35.02,27.67,11.1,31.56,0.00
14:19:50,9.6,5.5,58.1,311.5,48.3,47.83,37.38,35.59,35.04,27.71,11.1,31.51,0.00
14:20:00,9.6,5.5,58.1,311.6,48.15,47.81,37.46,35.58,35.03,27.74,11.1,31.43,0.00
14:20:10,9.7,5.6,58.1,311.2,48.17,47.82,37.45,35.6,35.04,27.77,11.1,31.37,0.00
14:20:20,9.7,5.6,58.1,311.7,48.32,47.82,37.4,35.62,35.06,27.83,11.2,31.31,0.00
14:20:30,9.7,5.6,58.1,311.5,48.28,47.81,37.36,35.62,35.07,27.85,11.2,31.25,0.00
14:20:40,9.7,5.6,58.2,312.0,48.42,47.82,37.38,35.63,35.09,27.89,11.2,31.19,0.00
14:20:50,9.7,5.6,58.2,312.0,48.16,47.8,37.44,35.63,35.09,27.93,11.2,31.11,0.00
14:21:00,9.6,5.5,58.2,312.0,48.29,47.81,37.44,35.63,35.12,27.97,11.2,31.06,0.00
14:21:10,9.7,5.6,58.1,312.1,48.38,47.81,37.43,35.65,35.13,28,11.3,31,0.00
14:21:20,9.7,5.6,58.1,311.5,48.47,47.81,37.43,35.66,35.13,28.04,11.3,30.94,0.00
14:21:30,9.7,5.6,58.1,312.0,48.2,47.81,37.4,35.66,35.14,28.07,11.3,30.87,0.00
14:21:40,9.7,5.6,58.1,312.2,48.3,47.8,37.36,35.67,35.15,28.13,11.3,30.8,0.00
14:21:50,9.8,5.6,58.2,311.9,48.45,47.81,37.37,35.67,35.15,28.15,11.3,30.74,0.00
14:22:00,9.8,5.7,58.1,311.7,48.19,47.81,37.45,35.69,35.17,28.2,11.3,30.69,0.00
14:22:10,9.9,5.8,58.2,312.4,48.25,47.8,37.43,35.69,35.17,28.22,11.3,30.62,0.00
14:22:20,9.9,5.8,58.2,312.1,48.52,47.82,37.47,35.7,35.19,28.27,11.4,30.56,0.00
14:22:30,10.0,5.8,58.1,312.5,48.46,47.82,37.4,35.72,35.2,28.3,11.4,30.51,0.00
14:22:40,10.0,5.9,58.1,311.9,48.13,47.8,37.36,35.71,35.2,28.33,11.4,30.44,0.00
14:22:50,10.1,5.9,58.1,312.5,48.32,47.8,37.35,35.74,35.21,28.38,11.4,30.38,0.00
14:23:00,10.1,5.9,58,312.9,48.49,47.81,37.42,35.75,35.23,28.42,11.4,30.33,0.00
14:23:10,10.1,5.9,57.9,313.0,48.38,47.81,37.43,35.77,35.24,28.45,11.5,30.27,0.00
14:23:20,10.1,5.9,57.8,313.5,48.26,47.81,37.39,35.78,35.26,28.48,11.5,30.22,0.00
14:23:30,10.1,5.9,57.8,313.0,48.42,47.8,37.35,35.76,35.25,28.51,11.5,30.15,0.00
14:23:40,10.1,5.9,57.7,313.4,48.39,47.81,37.44,35.79,35.27,28.55,11.5,30.1,0.00
14:23:50,10.0,5.8,57.7,313.5,48.36,47.81,37.43,35.8,35.28,28.6,11.5,30.04,0.00
14:24:00,10.0,5.8,57.5,313.5,48.52,47.81,37.36,35.8,35.29,28.64,11.5,29.98,0.00
14:24:10,10.0,5.8,57.5,313.6,48.38,47.8,37.33,35.82,35.3,28.68,11.6,29.93,0.00
14:24:20,10.0,5.8,57.5,314.1,48.1,47.8,37.35,35.83,35.32,28.71,11.6,29.86,0.00
14:24:30,10.0,5.8,57.6,314.3,48.06,47.8,37.4,35.85,35.33,28.75,11.6,29.83,0.00
14:24:40,9.9,5.7,57.4,314.0,48.21,47.8,37.43,35.84,35.33,28.78,11.6,29.76,0.00
14:24:50,9.9,5.7,57.5,314.4,48.34,47.79,37.39,35.84,35.34,28.81,11.6,29.7,0.00
14:25:00,9.9,5.7,57.6,315.0,48.51,47.79,37.39,35.85,35.35,28.85,11.6,29.63,0.00
14:25:10,9.9,5.7,57.7,314.8,48.46,47.8,37.36,35.86,35.36,28.89,11.7,29.58,0.00
14:25:20,9.9,5.7,57.6,314.8,48.17,47.8,37.29,35.88,35.38,28.92,11.7,29.53,0.00
14:25:30,9.9,5.7,57.6,315.0,48.44,47.79,37.29,35.91,35.39,28.96,11.7,29.48,0.00
14:25:40,9.8,5.7,57.7,315.0,48.42,47.79,37.27,35.91,35.38,28.99,11.7,29.41,0.00
14:25:50,9.8,5.7,57.8,315.1,48.36,47.8,37.39,35.93,35.41,29.05,11.7,29.36,0.00
14:26:00,9.8,5.6,57.7,315.4,48.46,47.8,37.4,35.94,35.41,29.08,11.7,29.31,0.00
14:26:10,9.9,5.7,57.7,315.5,48.35,47.8,37.35,35.93,35.42,29.11,11.8,29.26,0.00
14:26:20,9.8,5.7,57.8,315.3,48.23,47.79,37.4,35.95,35.43,29.15,11.8,29.2,0.00
14:26:30,9.8,5.6,57.8,315.8,48.34,47.8,37.37,35.96,35.45,29.19,11.8,29.15,0.00
14:26:40,9.8,5.6,57.8,315.8,48.28,47.8,37.31,35.97,35.45,29.22,11.8,29.08,0.00
14:26:50,9.8,5.6,57.8,316.3,48.36,47.78,37.26,35.97,35.46,29.26,11.8,29.04,0.00
14:27:00,9.8,5.6,57.8,316.0,48.34,47.8,37.37,35.99,35.48,29.3,11.8,28.98,0.00
14:27:10,9.8,5.6,57.8,316.1,48.06,47.8,37.44,35.99,35.49,29.33,11.9,28.93,0.00
14:27:20,9.8,5.7,57.9,316.5,48.38,47.79,37.41,36,35.49,29.37,11.9,28.87,0.00
14:27:30,9.8,5.7,57.9,316.5,47.89,47.79,37.31,36,35.51,29.4,11.9,28.81,0.00
14:27:40,9.8,5.7,57.9,316.2,48.05,47.8,37.29,36.04,35.53,29.44,11.9,28.77,0.00
14:27:50,9.8,5.6,58.1,316.3,48.05,47.79,37.29,36.06,35.55,29.48,11.9,28.71,0.00
14:28:00,9.7,5.6,58.1,316.5,48.13,47.8,37.38,36.04,35.55,29.52,11.9,28.65,0.00
14:28:10,9.8,5.7,58,316.5,48.06,47.79,37.35,36.06,35.56,29.56,12.0,28.6,0.00
14:28:20,9.7,5.6,58.2,316.6,48.27,47.78,37.3,36.06,35.57,29.58,12.0,28.55,0.00
14:28:30,9.8,5.6,58.1,317.0,48.29,47.79,37.32,36.06,35.58,29.63,12.0,28.49,0.00
14:28:40,9.7,5.6,58.2,316.8,48.19,47.79,37.3,36.07,35.6,29.68,12.0,28.45,0.00
14:28:50,9.7,5.6,58.1,316.7,48.18,47.78,37.26,36.09,35.6,29.7,12.0,28.37,0.00
14:29:00,9.8,5.6,58.1,316.6,48.25,47.79,37.29,36.12,35.61,29.75,12.0,28.34,0.00
14:29:10,9.7,5.6,58.1,316.4,48.21,47.79,37.36,36.14,35.62,29.79,12.1,28.28,0.00
14:29:20,9.7,5.6,58.2,317.2,48.41,47.79,37.3,36.14,35.63,29.81,12.1,28.24,0.00
14:29:30,9.8,5.6,58.3,316.9,48.12,47.79,37.28,36.15,35.64,29.84,12.1,28.18,0.00
14:29:40,9.8,5.7,58.1,317.1,47.61,47.77,37.33,36.14,35.66,29.87,12.1,28.11,0.00
14:29:50,9.8,5.6,58.3,317.3,48.28,47.79,37.33,36.17,35.67,29.91,12.1,28.07,0.00
14:30:00,9.7,5.6,58.1,317.3,47.37,47.78,37.29,36.17,35.68,29.94,12.1,28.01,0.00
14:30:10,9.7,5.5,58.2,317.4,48.1,47.78,37.4,36.18,35.69,29.98,12.1,27.96,0.00
14:30:20,9.7,5.6,58.3,317.1,48.35,47.78,37.35,36.2,35.71,30.02,12.2,27.92,0.00
14:30:30,9.7,5.6,58.3,317.5,48.33,47.78,37.29,36.19,35.72,30.05,12.2,27.87,0.00
14:30:40,9.7,5.6,58.2,317.5,48.16,47.78,37.29,36.21,35.72,30.09,12.2,27.82,0.00
14:30:50,9.7,5.6,58.3,317.5,48.31,47.77,37.27,36.22,35.73,30.13,12.2,27.76,0.00
14:31:00,9.7,5.6,58.3,317.6,48.35,47.78,37.29,36.22,35.74,30.17,12.2,27.72,0.00
14:31:10,9.6,5.5,58.2,317.7,48.07,47.78,37.37,36.24,35.75,30.2,12.3,27.66,0.00
14:31:20,9.6,5.6,58.4,318.1,48.04,47.78,37.37,36.24,35.76,30.25,12.3,27.61,0.00
14:31:30,9.6,5.5,58.3,317.8,47.96,47.78,37.32,36.27,35.76,30.27,12.3,27.57,0.00
14:31:40,9.7,5.6,58.3,318.3,48.01,47.79,37.25,36.3,35.78,30.32,12.3,27.52,0.00
14:31:50,9.7,5.6,58.3,317.7,48,47.77,37.28,36.32,35.79,30.34,12.3,27.46,0.00
14:32:00,9.7,5.6,58.3,318.4,48.01,47.77,37.35,36.31,35.8,30.38,12.3,27.41,0.00
14:32:10,9.8,5.7,58.3,318.2,47.94,47.76,37.34,36.32,35.81,30.41,12.3,27.35,0.00
14:32:20,9.8,5.7,58.3,317.7,48.08,47.77,37.27,36.33,35.83,30.45,12.4,27.32,0.00
14:32:30,9.9,5.8,58.3,318.4,48.11,47.78,37.29,36.35,35.85,30.5,12.4,27.27,0.00
14:32:40,9.9,5.8,58.2,318.0,48.21,47.77,37.33,36.34,35.86,30.52,12.4,27.22,0.00
14:32:50,10.0,5.8,58.2,318.5,48.03,47.77,37.38,36.33,35.85,30.55,12.4,27.16,0.00
14:33:00,10.0,5.8,58.1,318.6,48.04,47.78,37.34,36.37,35.88,30.6,12.4,27.13,0.00
14:33:10,10.0,5.9,58.1,318.2,47.9,47.77,37.31,36.37,35.88,30.63,12.5,27.07,0.00
14:33:20,10.0,5.9,58,318.7,48,47.77,37.29,36.41,35.9,30.67,12.5,27.03,0.00
14:33:30,10.0,5.9,58,318.9,47.92,47.77,37.33,36.42,35.91,30.7,12.5,26.97,0.00
14:33:40,10.0,5.9,58,318.7,48.2,47.78,37.3,36.44,35.92,30.74,12.5,26.93,0.00
14:33:50,10.0,5.8,57.9,318.6,48.26,47.76,37.35,36.44,35.93,30.77,12.5,26.88,0.00
14:34:00,10.0,5.8,58,318.8,47.85,47.76,37.36,36.45,35.95,30.81,12.5,26.84,0.00
14:34:10,10.0,5.8,57.8,318.9,47.71,47.78,37.35,36.47,35.96,30.86,12.6,26.79,0.00
14:34:20,10.0,5.8,57.9,318.8,48.11,47.77,37.36,36.48,35.96,30.88,12.6,26.75,0.00
14:34:30,9.9,5.8,57.9,318.7,48.07,47.78,37.39,36.49,35.97,30.92,12.6,26.7,0.00
14:34:40,9.9,5.7,57.8,319.4,47.82,47.78,37.4,36.51,35.98,30.95,12.6,26.65,0.00
14:34:50,9.9,5.7,57.8,319.4,47.7,47.77,37.37,36.52,35.98,30.97,12.6,26.6,0.00
14:35:00,9.9,5.7,57.8,319.7,47.81,47.77,37.36,36.52,36.01,31.02,12.6,26.55,0.00
14:35:10,9.9,5.7,57.9,319.5,47.81,47.76,37.42,36.52,36.01,31.05,12.6,26.51,0.00
14:35:20,9.9,5.7,57.7,319.6,47.79,47.76,37.4,36.53,36.03,31.07,12.6,26.47,0.00
14:35:30,9.9,5.7,57.8,319.9,48.01,47.76,37.36,36.54,36.05,31.12,12.7,26.43,0.00
14:35:40,9.9,5.7,57.8,320.3,48.28,47.76,37.38,36.55,36.04,31.14,12.7,26.36,0.00
14:35:50,9.9,5.7,57.8,320.1,48.18,47.76,37.46,36.57,36.06,31.18,12.7,26.33,0.00
14:36:00,9.9,5.7,57.8,320.5,47.9,47.76,37.45,36.57,36.08,31.21,12.7,26.29,0.00
14:36:10,9.9,5.7,57.8,320.3,48.16,47.74,37.45,36.59,36.08,31.25,12.7,26.24,0.00
14:36:20,9.9,5.7,57.8,320.8,48.13,47.76,37.42,36.61,36.1,31.29,12.7,26.19,0.00
14:36:30,9.9,5.7,57.9,320.9,48.15,47.75,37.37,36.62,36.11,31.32,12.7,26.13,0.00
14:36:40,9.9,5.7,57.8,321.2,48.07,47.75,37.43,36.64,36.12,31.36,12.7,26.09,0.00
14:36:50,9.9,5.7,57.9,321.2,47.92,47.76,37.49,36.66,36.14,31.4,12.8,26.06,0.00
14:37:00,9.9,5.7,57.8,320.8,48.18,47.75,37.48,36.66,36.14,31.44,12.8,26.01,0.00
14:37:10,10.0,5.8,57.8,321.1,48.13,47.75,37.47,36.66,36.15,31.47,12.8,25.95,0.00
14:37:20,9.9,5.7,57.9,321.6,48.29,47.74,37.45,36.65,36.15,31.5,12.8,25.9,0.00
14:37:30,9.9,5.7,57.9,321.6,48.29,47.75,37.41,36.68,36.16,31.54,12.8,25.87,0.00
14:37:40,9.8,5.7,57.9,321.7,48.2,47.75,37.39,36.7,36.19,31.56,12.8,25.82,0.00
14:37:50,9.8,5.7,57.8,321.5,47.8,47.76,37.42,36.73,36.2,31.61,12.8,25.79,0.00
14:38:00,9.8,5.7,57.9,321.0,47.9,47.75,37.43,36.74,36.21,31.63,12.9,25.74,0.00
14:38:10,9.7,5.6,57.9,321.5,47.96,47.76,37.47,36.74,36.21,31.66,12.9,25.69,0.00
14:38:20,9.8,5.6,57.9,321.5,47.97,47.76,37.49,36.78,36.23,31.69,12.9,25.65,0.00
14:38:30,9.7,5.6,57.9,321.8,47.89,47.74,37.47,36.79,36.23,31.72,12.9,25.6,0.00
14:38:40,9.7,5.6,57.9,321.6,48.05,47.73,37.47,36.81,36.25,31.76,12.9,25.55,0.00
14:38:50,9.7,5.6,57.9,321.7,48.12,47.74,37.46,36.81,36.28,31.8,12.9,25.52,0.00
14:39:00,9.7,5.6,58,321.3,48.3,47.75,37.49,36.82,36.28,31.83,12.9,25.48,0.00
14:39:10,9.7,5.6,58,321.4,48.21,47.75,37.5,36.83,36.3,31.87,13.0,25.43,0.00
14:39:20,9.7,5.6,58,321.4,48.05,47.75,37.5,36.83,36.31,31.91,13.0,25.39,0.00
14:39:30,9.7,5.6,58.1,321.6,48.22,47.74,37.5,36.85,36.31,31.94,13.0,25.35,0.00
14:39:40,9.7,5.6,58,321.5,48,47.75,37.55,36.86,36.34,31.99,13.0,25.31,0.00
14:39:50,9.7,5.5,57.9,321.5,48.13,47.75,37.53,36.88,36.34,32.01,13.0,25.25,0.00
14:40:00,9.7,5.6,58.1,321.6,47.94,47.75,37.55,36.9,36.36,32.05,13.0,25.23,0.00
14:40:10,9.7,5.6,58.1,321.9,47.67,47.73,37.55,36.9,36.37,32.08,13.0,25.17,0.00
14:40:20,9.7,5.6,58,321.4,47.99,47.73,37.57,36.9,36.38,32.11,13.0,25.13,0.00
14:40:30,9.7,5.6,58,321.7,48.04,47.73,37.57,36.92,36.39,32.13,13.1,25.08,0.00
14:40:40,9.7,5.6,58,321.8,48.03,47.74,37.59,36.94,36.41,32.17,13.1,25.05,0.00
14:40:50,9.7,5.5,58,322.1,48.2,47.74,37.58,36.95,36.41,32.21,13.1,25,0.00
14:41:00,9.6,5.5,58,322.1,47.97,47.75,37.6,36.96,36.44,32.26,13.1,24.98,0.00
14:41:10,9.7,5.5,58,322.1,48.22,47.75,37.62,36.96,36.44,32.28,13.1,24.92,0.00
14:41:20,9.6,5.5,58,321.8,48.24,47.75,37.64,36.96,36.46,32.31,13.1,24.88,0.00
14:41:30,9.7,5.6,58,321.9,47.86,47.76,37.64,36.96,36.47,32.34,13.1,24.84,0.00
14:41:40,9.7,5.6,58.1,322.4,47.73,47.73,37.62,36.96,36.48,32.36,13.2,24.79,0.00
14:41:50,9.7,5.6,58.1,322.2,47.86,47.74,37.62,36.99,36.49,32.4,13.2,24.75,0.00
14:42:00,9.8,5.7,58.1,322.4,47.65,47.73,37.64,37,36.49,32.43,13.2,24.7,0.00
14:42:10,9.9,5.7,58.2,322.4,48.04,47.73,37.66,37.03,36.5,32.45,13.2,24.66,0.00
14:42:20,9.9,5.8,58.1,322.5,48.11,47.73,37.66,37.07,36.53,32.49,13.2,24.64,0.00
14:42:30,9.9,5.8,58.1,322.6,47.95,47.73,37.65,37.08,36.54,32.52,13.2,24.6,0.00
14:42:40,9.9,5.8,58.1,322.6,47.95,47.73,37.66,37.09,36.56,32.56,13.2,24.55,0.00
14:42:50,10.0,5.9,58.1,322.8,47.96,47.73,37.7,37.11,36.57,32.6,13.3,24.51,0.00
14:43:00,10.0,5.8,58.1,323.2,47.84,47.73,37.72,37.12,36.58,32.65,13.3,24.48,0.00
14:43:10,10.0,5.8,58,323.0,48,47.73,37.71,37.11,36.58,32.67,13.3,24.43,0.00
14:43:20,10.0,5.9,58,323.2,48.11,47.74,37.71,37.12,36.59,32.71,13.3,24.38,0.00
14:43:30,10.0,5.8,57.8,324.0,48.05,47.73,37.71,37.15,36.62,32.76,13.3,24.36,0.00
14:43:40,10.0,5.8,57.9,324.0,47.71,47.74,37.7,37.15,36.63,32.78,13.3,24.33,0.00
14:43:50,10.0,5.8,57.8,323.9,47.95,47.73,37.74,37.16,36.64,32.81,13.3,24.29,0.00
14:44:00,10.0,5.8,57.8,323.9,47.7,47.73,37.79,37.17,36.66,32.84,13.3,24.25,0.00
14:44:10,10.0,5.8,57.8,324.2,47.5,47.72,37.79,37.16,36.66,32.85,13.3,24.19,0.00
14:44:20,9.9,5.8,57.7,323.9,48.05,47.72,37.8,37.17,36.68,32.87,13.4,24.16,0.00
14:44:30,9.9,5.7,57.7,324.2,47.99,47.71,37.81,37.19,36.69,32.91,13.4,24.12,0.00
14:44:40,9.9,5.8,57.8,324.1,48.13,47.73,37.79,37.23,36.7,32.96,13.4,24.09,0.00
14:44:50,9.9,5.7,57.8,324.5,48.07,47.71,37.8,37.24,36.71,32.98,13.4,24.05,0.00
14:45:00,9.9,5.7,57.7,324.5,48.11,47.72,37.82,37.28,36.73,33.02,13.4,24.02,0.00
14:45:10,9.9,5.7,57.8,325.1,47.98,47.72,37.83,37.28,36.73,33.05,13.4,23.98,0.00
14:45:20,9.9,5.7,57.7,324.7,48.01,47.72,37.85,37.3,36.74,33.09,13.4,23.96,0.00
14:45:30,9.8,5.7,57.8,324.9,48.14,47.72,37.85,37.32,36.76,33.13,13.5,23.92,0.00
14:45:40,9.8,5.7,57.8,325.0,47.97,47.72,37.87,37.32,36.77,33.16,13.5,23.89,0.00
14:45:50,9.8,5.7,57.8,325.0,48.03,47.73,37.88,37.34,36.79,33.19,13.5,23.84,0.00
14:46:00,9.8,5.7,57.9,325.6,47.6,47.73,37.88,37.36,36.8,33.22,13.5,23.81,0.00
14:46:10,9.8,5.6,57.8,324.9,47.5,47.72,37.88,37.36,36.81,33.26,13.5,23.75,0.00
14:46:20,9.8,5.7,57.9,324.8,47.96,47.72,37.9,37.37,36.82,33.28,13.5,23.72,0.00
14:46:30,9.9,5.7,57.8,324.7,48.12,47.73,37.92,37.4,36.84,33.32,13.5,23.68,0.00
14:46:40,9.8,5.7,57.8,325.0,48.04,47.73,37.9,37.42,36.85,33.35,13.5,23.66,0.00
14:46:50,9.9,5.7,57.8,324.8,47.72,47.7,37.89,37.41,36.86,33.37,13.5,23.6,0.00
14:47:00,9.8,5.7,57.9,325.1,47.66,47.71,37.95,37.44,36.89,33.41,13.6,23.58,0.00
14:47:10,9.8,5.7,57.9,325.1,47.72,47.7,37.95,37.44,36.89,33.44,13.6,23.55,0.00
14:47:20,9.9,5.7,57.9,325.4,47.95,47.72,37.94,37.48,36.91,33.48,13.6,23.52,0.00
14:47:30,9.9,5.8,57.9,326.1,48.04,47.71,37.93,37.46,36.92,33.51,13.6,23.48,0.00
14:47:40,9.9,5.8,57.9,325.4,48.12,47.71,37.93,37.46,36.93,33.52,13.6,23.44,0.00
14:47:50,10.0,5.8,58,325.5,47.91,47.7,37.93,37.48,36.94,33.57,13.6,23.41,0.00
14:48:00,9.9,5.8,58.1,325.3,47.5,47.7,37.94,37.49,36.95,33.58,13.6,23.37,0.00
14:48:10,9.8,5.7,58.1,324.9,48.01,47.72,37.96,37.54,36.97,33.63,13.6,23.33,0.00
14:48:20,9.8,5.6,58,325.2,48.15,47.71,37.98,37.54,36.98,33.65,13.7,23.3,0.00
14:48:30,9.8,5.7,58,325.8,48.09,47.72,38.03,37.57,37,33.69,13.7,23.26,0.00
14:48:40,9.8,5.6,58.1,325.2,47.98,47.7,38.07,37.57,37.01,33.72,13.7,23.24,0.00
14:48:50,9.7,5.6,58.2,325.6,47.86,47.7,38.06,37.57,37.02,33.76,13.7,23.19,0.00
14:49:00,9.7,5.6,58.1,325.4,47.87,47.7,38.05,37.58,37.04,33.8,13.7,23.16,0.00
14:49:10,9.7,5.6,58.2,325.6,47.5,47.71,38.06,37.61,37.04,33.83,13.7,23.13,0.00
14:49:20,9.7,5.6,58.2,325.8,48.03,47.71,38.07,37.61,37.06,33.86,13.7,23.08,0.00
14:49:30,9.7,5.6,58.2,325.9,48.03,47.71,38.09,37.62,37.08,33.88,13.7,23.05,0.00
14:49:40,9.7,5.6,58.2,328.0,48.18,47.7,38.08,37.62,37.08,33.92,13.7,23.01,0.00
14:49:50,9.7,5.6,58.2,325.6,47.95,47.72,38.09,37.63,37.1,33.95,13.8,22.99,0.00
14:50:00,9.7,5.6,58.1,325.8,48.11,47.71,38.11,37.65,37.11,33.97,13.8,22.95,0.00
14:50:10,9.7,5.6,58.2,325.5,47.97,47.71,38.12,37.66,37.13,34.01,13.8,22.91,0.00
14:50:20,9.7,5.6,58.1,330.5,47.61,47.71,38.12,37.69,37.14,34.03,13.8,22.88,0.00
14:50:30,9.7,5.6,58.1,326.3,47.78,47.71,38.14,37.71,37.15,34.08,13.8,22.85,0.00
14:50:40,9.8,5.6,58.1,325.2,47.55,47.7,38.15,37.72,37.16,34.1,13.8,22.81,0.00
14:50:50,9.7,5.6,58.1,325.7,47.65,47.71,38.17,37.73,37.18,34.13,13.8,22.78,0.00
14:51:00,9.8,5.6,58.1,325.6,47.89,47.69,38.16,37.73,37.18,34.15,13.8,22.75,0.00
14:51:10,9.8,5.6,58.2,325.6,47.43,47.69,38.17,37.73,37.21,34.17,13.9,22.72,0.00
14:51:20,9.8,5.6,58.1,326.0,48.04,47.69,38.15,37.72,37.21,34.21,13.9,22.68,0.00
14:51:30,9.7,5.6,58.2,325.4,47.76,47.69,38.15,37.75,37.23,34.24,13.9,22.65,0.00
14:51:40,9.7,5.6,58.2,328.6,47.79,47.7,38.19,37.78,37.26,34.29,13.9,22.62,0.00
14:51:50,9.7,5.6,58.2,325.7,47.87,47.7,38.24,37.79,37.27,34.31,13.9,22.58,0.00
14:52:00,9.8,5.6,58.1,332.4,47.87,47.69,38.25,37.8,37.28,34.33,13.9,22.54,0.00
14:52:10,9.9,5.7,58.1,329.2,47.37,47.68,38.26,37.81,37.28,34.34,13.9,22.51,0.00
14:52:20,9.9,5.7,58.1,326.4,47.72,47.69,38.27,37.83,37.3,34.38,13.9,22.47,0.00
14:52:30,9.9,5.7,58.2,333.7,47.81,47.68,38.29,37.86,37.32,34.42,13.9,22.45,0.00
14:52:40,9.9,5.8,58.2,326.3,47.88,47.68,38.28,37.87,37.33,34.46,14.0,22.42,0.00
14:52:50,10.0,5.8,58.2,326.4,47.9,47.7,38.28,37.9,37.34,34.49,14.0,22.39,0.00
14:53:00,10.0,5.9,58.1,327.1,47.4,47.7,38.28,37.92,37.36,34.53,14.0,22.36,0.00
14:53:10,10.0,5.8,58,327.3,47.9,47.68,38.27,37.93,37.35,34.56,14.0,22.32,0.00
14:53:20,10.0,5.8,58.1,328.0,48.04,47.68,38.28,37.93,37.36,34.59,14.0,22.29,0.00
14:53:30,9.9,5.8,58.1,331.3,47.91,47.69,38.34,37.95,37.39,34.62,14.0,22.27,0.00
14:53:40,9.9,5.8,58,327.7,47.7,47.68,38.36,37.94,37.4,34.65,14.0,22.23,0.00
14:53:50,9.9,5.7,57.9,327.6,47.7,47.67,38.34,37.96,37.4,34.67,14.0,22.18,0.00
14:54:00,9.9,5.7,57.9,328.1,47.97,47.69,38.36,38,37.44,34.7,14.0,22.17,0.00
14:54:10,9.9,5.8,57.9,328.0,47.89,47.69,38.38,38.01,37.46,34.74,14.1,22.14,0.00
14:54:20,9.9,5.7,57.9,327.9,47.92,47.69,38.39,38.02,37.49,34.75,14.1,22.12,0.00
14:54:30,10.0,5.8,57.8,328.0,47.98,47.7,38.43,38.05,37.51,34.78,14.1,22.08,0.00
14:54:40,9.9,5.7,57.8,327.7,47.91,47.69,38.43,38.06,37.51,34.81,14.1,22.05,0.00
14:54:50,9.9,5.7,57.8,328.2,47.94,47.68,38.41,38.05,37.5,34.82,14.1,22,0.00
14:55:00,9.9,5.7,57.8,328.5,47.88,47.69,38.43,38.08,37.52,34.87,14.1,21.98,0.00
14:55:10,9.9,5.7,57.9,334.8,47.86,47.69,38.45,38.08,37.52,34.91,14.1,21.96,0.00
14:55:20,9.9,5.7,57.8,328.6,47.68,47.69,38.45,38.09,37.55,34.94,14.1,21.93,0.00
14:55:30,9.9,5.7,57.8,334.3,47.89,47.7,38.46,38.11,37.56,34.97,14.1,21.9,0.00
14:55:40,9.9,5.7,57.9,328.7,47.62,47.69,38.49,38.12,37.59,34.97,14.1,21.87,0.00
14:55:50,9.9,5.7,57.8,329.2,47.84,47.69,38.49,38.12,37.61,35,14.2,21.84,0.00
14:56:00,9.8,5.7,57.9,329.1,47.82,47.68,38.5,38.13,37.62,35.02,14.2,21.82,0.00
14:56:10,9.8,5.6,57.8,334.2,47.71,47.69,38.49,38.13,37.63,35.05,14.2,21.78,0.00
14:56:20,9.8,5.6,57.8,329.0,47.9,47.68,38.53,38.17,37.66,35.09,14.2,21.75,0.00
14:56:30,9.7,5.6,57.9,328.7,47.92,47.66,38.57,38.18,37.66,35.12,14.2,21.72,0.00
14:56:40,9.8,5.6,57.8,329.0,47.97,47.67,38.58,38.19,37.66,35.16,14.2,21.7,0.00
14:56:50,9.8,5.6,57.9,335.0,48.02,47.67,38.56,38.21,37.68,35.19,14.2,21.68,0.00
14:57:00,9.9,5.7,57.9,329.4,47.91,47.68,38.58,38.24,37.7,35.21,14.2,21.64,0.00
14:57:10,9.8,5.7,57.8,333.9,47.78,47.68,38.59,38.26,37.71,35.23,14.3,21.62,0.00
14:57:20,9.8,5.7,57.9,329.1,47.76,47.68,38.62,38.24,37.73,35.27,14.3,21.58,0.00
14:57:30,9.8,5.7,57.9,336.0,47.62,47.68,38.6,38.24,37.73,35.3,14.3,21.55,0.00
14:57:40,9.8,5.6,57.9,329.3,47.8,47.68,38.62,38.27,37.76,35.35,14.3,21.53,0.00
14:57:50,9.8,5.6,57.9,329.1,47.96,47.65,38.63,38.27,37.75,35.37,14.3,21.49,0.00
14:58:00,9.8,5.6,57.9,329.0,47.78,47.65,38.65,38.3,37.77,35.39,14.3,21.46,0.00
14:58:10,9.8,5.6,57.9,328.8,47.73,47.66,38.67,38.33,37.79,35.42,14.3,21.44,0.00
14:58:20,9.7,5.6,58,329.1,47.97,47.65,38.65,38.33,37.8,35.43,14.3,21.41,0.00
14:58:30,9.7,5.6,58,329.4,47.39,47.65,38.67,38.36,37.82,35.46,14.3,21.37,0.00
14:58:40,9.8,5.6,58,329.0,47.57,47.66,38.68,38.37,37.82,35.48,14.3,21.35,0.00
14:58:50,9.8,5.6,58,329.3,47.93,47.76,38.69,38.39,37.85,35.52,14.3,21.32,0.00
14:59:00,9.8,5.6,58.1,329.7,47.9,47.76,38.72,38.38,37.86,35.55,14.4,21.29,0.00
14:59:10,9.8,5.7,58.1,329.2,47.6,47.69,38.73,38.39,37.88,35.6,14.4,21.26,0.00
14:59:20,9.8,5.7,58.1,329.7,47.53,47.66,38.74,38.39,37.86,35.61,14.4,21.22,0.00
14:59:30,9.8,5.7,58.1,329.2,47.68,47.66,38.73,38.42,37.91,35.64,14.4,21.22,0.00
14:59:40,9.9,5.7,58,329.4,47.99,47.65,38.74,38.45,37.91,35.65,14.4,21.18,0.00
14:59:50,9.8,5.7,58,329.5,48,47.66,38.76,38.47,37.93,35.67,14.4,21.16,0.00
15:00:00,9.8,5.7,58.1,329.4,47.89,47.67,38.79,38.48,37.95,35.71,14.4,21.13,0.00
15:00:10,9.8,5.7,58.1,332.4,47.95,47.67,38.82,38.51,37.96,35.74,14.4,21.11,0.00
15:00:20,9.7,5.6,58.1,329.5,47.95,47.66,38.85,38.5,37.96,35.76,14.5,21.07,0.00
15:00:30,9.8,5.6,58.1,329.6,47.5,47.67,38.84,38.52,37.97,35.78,14.5,21.04,0.00
15:00:40,9.8,5.6,57.9,334.5,47.48,47.66,38.84,38.51,37.99,35.82,14.5,21.01,0.00
15:00:50,9.8,5.7,58,329.5,47.64,47.65,38.84,38.53,38,35.85,14.5,20.98,0.00
15:01:00,9.8,5.6,58.1,331.8,47.6,47.66,38.88,38.54,38.02,35.88,14.5,20.97,0.00
15:01:10,9.8,5.7,58,329.6,47.48,47.65,38.84,38.55,38.05,35.89,14.5,20.93,0.00
15:01:20,9.8,5.6,57.9,329.9,47.76,47.65,38.87,38.55,38.05,35.91,14.5,20.9,0.00
15:01:30,9.8,5.6,58,330.2,48,47.65,38.86,38.58,38.08,35.94,14.5,20.88,0.00
15:01:40,9.8,5.6,58,330.4,47.73,47.64,38.87,38.59,38.08,35.95,14.5,20.85,0.00
15:01:50,9.8,5.7,57.9,329.7,48,47.65,38.9,38.6,38.11,35.98,14.5,20.82,0.00
15:02:00,9.8,5.7,58,333.7,48.04,47.67,38.96,38.65,38.12,36.04,14.5,20.8,0.00
15:02:10,9.7,5.6,58,330.7,47.92,47.66,38.95,38.65,38.13,36.05,14.5,20.76,0.00
15:02:20,9.8,5.7,58,330.4,47.81,47.65,38.96,38.67,38.15,36.1,14.6,20.74,0.00
15:02:30,9.8,5.6,58.1,330.9,48.02,47.65,38.99,38.67,38.16,36.11,14.6,20.72,0.00
15:02:40,9.7,5.6,58,330.8,48.03,47.65,38.96,38.71,38.18,36.12,14.6,20.68,0.00
15:02:50,9.8,5.6,58,330.9,47.88,47.65,38.97,38.73,38.18,36.15,14.6,20.66,0.00
15:03:00,9.8,5.6,58.1,331.1,47.99,47.65,39,38.72,38.2,36.16,14.6,20.63,0.00
15:03:10,9.8,5.6,58.1,332.2,47.89,47.65,39,38.72,38.2,36.18,14.6,20.6,0.00
15:03:20,9.8,5.6,58.1,333.1,47.69,47.64,39.03,38.72,38.22,36.21,14.6,20.57,0.00
15:03:30,9.7,5.6,58.1,331.5,47.75,47.64,39.04,38.78,38.24,36.25,14.6,20.55,0.00
15:03:40,9.8,5.7,58.1,331.1,47.43,47.64,39.05,38.79,38.24,36.26,14.6,20.52,0.00
15:03:50,9.8,5.7,58.1,332.4,47.85,47.65,39.06,38.81,38.27,36.3,14.6,20.5,0.00
15:04:00,9.8,5.7,58.2,331.0,47.86,47.65,39.07,38.82,38.28,36.33,14.6,20.48,0.00
15:04:10,9.8,5.6,58,333.2,47.74,47.65,39.09,38.84,38.32,36.36,14.7,20.46,0.00
15:04:20,9.8,5.7,58.1,331.8,47.91,47.65,39.09,38.83,38.32,36.37,14.7,20.43,0.00
15:04:30,9.8,5.7,58.1,331.6,47.77,47.63,39.09,38.83,38.33,36.37,14.6,20.38,0.00
15:04:40,9.8,5.7,58.2,332.3,48.06,47.63,39.1,38.85,38.34,36.41,14.7,20.37,0.00
15:04:50,9.9,5.7,58,331.8,47.62,47.64,39.13,38.87,38.36,36.43,14.7,20.35,0.00
15:05:00,9.8,5.7,58.1,331.5,47.67,47.64,39.17,38.88,38.37,36.45,14.7,20.32,0.00
15:05:10,9.8,5.7,58.1,331.8,47.86,47.64,39.19,38.9,38.38,36.47,14.7,20.29,0.00
15:05:20,9.9,5.8,58.1,331.7,47.82,47.64,39.2,38.92,38.41,36.51,14.7,20.28,0.00
15:05:30,9.9,5.8,58,332.0,47.69,47.63,39.23,38.93,38.42,36.53,14.7,20.24,0.00
15:05:40,9.9,5.7,58,331.6,47.68,47.64,39.19,38.93,38.43,36.55,14.7,20.22,0.00
15:05:50,9.9,5.7,58,331.9,47.74,47.63,39.25,38.94,38.46,36.58,14.7,20.19,0.00
15:06:00,9.8,5.7,58,331.5,47.74,47.63,39.24,38.95,38.47,36.61,14.7,20.17,0.00
15:06:10,9.9,5.7,57.9,331.9,47.86,47.63,39.25,38.97,38.49,36.62,14.7,20.14,0.00
15:06:20,9.9,5.7,57.8,331.2,47.8,47.62,39.25,38.99,38.5,36.65,14.7,20.12,0.00
15:06:30,9.9,5.7,57.8,332.0,47.86,47.63,39.28,39.04,38.52,36.69,14.7,20.09,0.00
15:06:40,9.8,5.7,57.8,332.2,47.39,47.63,39.29,39.02,38.53,36.71,14.7,20.07,0.00
15:06:50,9.8,5.7,57.8,331.8,47.32,47.63,39.31,39.04,38.53,36.74,14.7,20.04,0.00
15:07:00,9.8,5.6,57.8,332.5,47.75,47.65,39.33,39.06,38.56,36.76,14.8,20.03,0.00
15:07:10,9.8,5.6,57.8,332.6,47.24,47.74,39.32,39.09,38.58,36.77,14.8,20.02,0.00
15:07:20,9.8,5.7,57.8,332.5,47.75,47.78,39.31,39.07,38.59,36.77,14.8,19.97,0.00
15:07:30,9.8,5.7,57.8,332.2,47.7,47.72,39.35,39.08,38.59,36.79,14.8,19.95,0.00
15:07:40,9.9,5.7,57.9,332.7,47.71,47.66,39.38,39.1,38.59,36.81,14.8,19.93,0.00
15:07:50,9.8,5.7,57.8,333.0,47.74,47.63,39.36,39.12,38.61,36.82,14.8,19.9,0.00
15:08:00,9.8,5.6,57.8,333.1,47.84,47.64,39.39,39.14,38.63,36.86,14.8,19.88,0.00
15:08:10,9.8,5.6,57.8,333.0,47.5,47.63,39.42,39.17,38.62,36.88,14.8,19.86,0.00
15:08:20,9.8,5.6,57.8,333.1,47.69,47.65,39.44,39.19,38.66,36.92,14.8,19.85,0.00
15:08:30,9.8,5.7,57.8,332.4,47.8,47.66,39.42,39.18,38.66,36.92,14.8,19.8,0.00
15:08:40,9.8,5.7,57.8,332.9,47.69,47.68,39.43,39.2,38.68,36.94,14.8,19.78,0.00
15:08:50,9.8,5.7,57.8,333.1,47.8,47.63,39.44,39.2,38.69,36.96,14.8,19.75,0.00
15:09:00,9.8,5.6,57.8,333.5,47.76,47.61,39.42,39.21,38.71,36.99,14.8,19.73,0.00
15:09:10,9.7,5.6,57.9,333.3,47.76,47.61,39.47,39.21,38.73,36.99,14.8,19.7,0.00
15:09:20,9.7,5.6,57.9,333.3,47.85,47.61,39.49,39.23,38.76,37.03,14.8,19.69,0.00
15:09:30,9.8,5.6,57.9,332.9,47.91,47.61,39.51,39.29,38.78,37.07,14.9,19.67,0.00
15:09:40,9.8,5.6,57.9,333.1,47.71,47.62,39.54,39.31,38.79,37.09,14.9,19.64,0.00
15:09:50,9.8,5.6,58,333.2,47.82,47.62,39.55,39.33,38.79,37.12,14.9,19.62,0.00
15:10:00,9.8,5.7,57.9,333.2,47.94,47.63,39.56,39.33,38.8,37.15,14.9,19.6,0.00
15:10:10,9.8,5.6,57.9,333.9,47.98,47.64,39.55,39.35,38.81,37.16,14.9,19.57,0.00
15:10:20,9.8,5.6,57.9,333.6,47.92,47.61,39.58,39.36,38.82,37.17,14.9,19.54,0.00
15:10:30,9.7,5.6,58,334.2,47.72,47.61,39.55,39.35,38.83,37.18,14.9,19.52,0.00
15:10:40,9.7,5.6,58,333.7,47.88,47.62,39.59,39.38,38.85,37.21,14.9,19.5,0.00
15:10:50,9.8,5.6,58,334.2,47.83,47.62,39.62,39.38,38.88,37.24,14.9,19.48,0.00
15:11:00,9.7,5.6,58,334.3,47.61,47.61,39.63,39.37,38.9,37.25,14.9,19.46,0.00
15:11:10,9.7,5.6,58,334.4,47.68,47.62,39.63,39.38,38.91,37.27,14.9,19.43,0.00
15:11:20,9.8,5.6,58,334.4,47.83,47.61,39.67,39.4,38.93,37.3,14.9,19.42,0.00
15:11:30,9.7,5.6,58,334.6,47.81,47.61,39.67,39.42,38.96,37.31,14.9,19.39,0.00
15:11:40,9.8,5.6,58.1,334.5,47.45,47.6,39.69,39.43,38.97,37.34,14.9,19.36,0.00
15:11:50,9.8,5.7,58.1,334.5,47.53,47.6,39.72,39.47,39,37.36,14.9,19.34,0.00
15:12:00,9.8,5.7,58.1,334.6,47.47,47.62,39.75,39.48,39,37.36,15.0,19.32,0.00
15:12:10,9.8,5.7,58.1,335.1,47.65,47.63,39.75,39.52,39.02,37.39,15.0,19.3,0.00
15:12:20,9.9,5.8,58.1,334.9,47.64,47.62,39.76,39.53,39.02,37.4,15.0,19.27,0.00
15:12:30,10.0,5.8,58.1,334.8,47.57,47.62,39.77,39.56,39.05,37.44,15.0,19.25,0.00
15:12:40,10.0,5.9,58.1,334.4,47.07,47.67,39.74,39.57,39.06,37.46,15.0,19.24,0.00
15:12:50,10.0,5.9,58,335.5,47.59,47.72,39.75,39.56,39.06,37.48,15.0,19.22,0.00
15:13:00,10.1,5.9,58,335.3,47.87,47.62,39.77,39.57,39.07,37.5,15.0,19.19,0.00
15:13:10,10.1,5.9,57.9,335.6,47.8,47.62,39.78,39.58,39.09,37.52,15.0,19.17,0.00
15:13:20,10.1,5.9,57.8,335.4,47.57,47.62,39.81,39.6,39.11,37.53,15.0,19.14,0.00
15:13:30,10.0,5.9,57.8,335.0,47.75,47.59,39.83,39.59,39.11,37.55,15.0,19.12,0.00
15:13:40,10.0,5.8,57.7,335.2,47.66,47.58,39.86,39.63,39.14,37.58,15.0,19.11,0.00
15:13:50,10.0,5.8,57.7,334.9,47.83,47.59,39.88,39.64,39.14,37.6,15.0,19.07,0.00
15:14:00,10.0,5.8,57.7,335.1,47.78,47.62,39.89,39.68,39.18,37.64,15.0,19.07,0.00
15:14:10,10.0,5.8,57.7,334.5,47.84,47.61,39.87,39.68,39.19,37.66,15.0,19.04,0.00
15:14:20,10.0,5.8,57.7,335.3,47.76,47.6,39.89,39.69,39.19,37.68,15.0,19.01,0.00
15:14:30,10.0,5.8,57.6,335.6,47.21,47.6,39.93,39.7,39.22,37.7,15.0,19,0.00
15:14:40,9.9,5.7,57.7,335.6,47.37,47.58,39.93,39.71,39.23,37.7,15.1,18.97,0.00
15:14:50,9.9,5.7,57.7,335.8,47.43,47.62,39.91,39.72,39.26,37.71,15.0,18.95,0.00
15:15:00,9.9,5.7,57.6,335.2,47.32,47.75,39.92,39.75,39.27,37.74,15.1,18.92,0.00
15:15:10,9.9,5.7,57.7,335.4,47.51,47.72,39.92,39.76,39.28,37.75,15.1,18.9,0.00
15:15:20,9.9,5.7,57.6,336.3,47.66,47.6,39.96,39.78,39.3,37.78,15.1,18.89,0.00
15:15:30,9.9,5.7,57.7,335.5,47.8,47.58,39.98,39.79,39.31,37.79,15.1,18.87,0.00
15:15:40,9.9,5.7,57.6,336.4,47.66,47.57,40,39.81,39.33,37.8,15.1,18.85,0.00
15:15:50,9.9,5.7,57.6,336.3,47.63,47.58,40.02,39.85,39.34,37.82,15.1,18.84,0.00
15:16:00,9.9,5.7,57.7,336.5,47.25,47.59,40.03,39.88,39.36,37.83,15.1,18.82,0.00
15:16:10,9.9,5.7,57.7,336.4,47.44,47.7,40.04,39.87,39.36,37.85,15.1,18.79,0.00
15:16:20,10.0,5.8,57.6,336.9,47.4,47.72,40.06,39.89,39.37,37.87,15.1,18.78,0.00
15:16:30,9.9,5.7,57.7,336.3,47.69,47.67,40.03,39.91,39.39,37.87,15.1,18.76,0.00
15:16:40,9.9,5.7,57.8,337.0,47.57,47.65,40.05,39.93,39.41,37.9,15.1,18.75,0.00
15:16:50,9.9,5.7,57.8,336.8,47.47,47.6,40.07,39.93,39.42,37.94,15.1,18.71,0.00
15:17:00,9.9,5.7,57.8,336.8,47.56,47.62,40.1,39.92,39.44,37.96,15.1,18.69,0.00
15:17:10,9.8,5.7,57.7,337.1,47.47,47.73,40.12,39.94,39.44,37.99,15.1,18.67,0.00
15:17:20,9.9,5.7,57.9,336.9,47.69,47.62,40.13,39.96,39.46,38.03,15.1,18.66,0.00
15:17:30,9.9,5.7,57.9,337.5,47.61,47.58,40.14,39.96,39.46,38.03,15.1,18.63,0.00
15:17:40,9.9,5.7,57.9,337.4,47.61,47.59,40.16,39.98,39.49,38.04,15.1,18.63,0.00
15:17:50,9.9,5.7,58,338.1,47.6,47.58,40.18,39.98,39.5,38.06,15.1,18.6,0.00
15:18:00,9.8,5.7,57.9,338.0,47.53,47.58,40.19,39.98,39.52,38.06,15.2,18.58,0.00
15:18:10,9.8,5.6,57.9,337.8,47.44,47.58,40.21,40.01,39.53,38.07,15.2,18.56,0.00
15:18:20,9.7,5.6,58,337.7,47.53,47.58,40.22,40.05,39.55,38.1,15.2,18.54,0.00
15:18:30,9.7,5.6,58,337.8,47.62,47.66,40.21,40.05,39.56,38.11,15.2,18.51,0.00
15:18:40,9.7,5.6,58,337.8,47.39,47.62,40.25,40.07,39.58,38.14,15.2,18.51,0.00
15:18:50,9.7,5.6,58,338.1,47.27,47.59,40.29,40.08,39.58,38.18,15.2,18.48,0.00
15:19:00,9.8,5.6,58.1,337.6,47.5,47.62,40.3,40.1,39.6,38.2,15.2,18.47,0.00
15:19:10,9.7,5.6,58.1,337.8,47.59,47.65,40.33,40.11,39.59,38.21,15.2,18.45,0.00
15:19:20,9.7,5.6,58.1,338.0,47.65,47.59,40.33,40.12,39.61,38.23,15.2,18.42,0.00
15:19:30,9.9,5.7,58.2,337.3,47.74,47.57,40.33,40.14,39.64,38.26,15.2,18.42,0.00
15:19:40,9.9,5.7,58.2,337.6,47.64,47.55,40.35,40.15,39.65,38.25,15.2,18.38,0.00
15:19:50,9.8,5.7,58.1,337.9,47.82,47.56,40.35,40.15,39.67,38.26,15.2,18.37,0.00
15:20:00,9.8,5.7,58.2,337.9,47.84,47.57,40.36,40.18,39.69,38.29,15.2,18.35,0.00
15:20:10,9.9,5.7,58.1,337.7,47.7,47.57,40.37,40.21,39.69,38.3,15.2,18.34,0.00
15:20:20,9.7,5.6,58.2,337.7,47.72,47.58,40.43,40.23,39.72,38.32,15.2,18.32,0.00
15:20:30,9.7,5.6,58.2,337.8,47.77,47.59,40.42,40.25,39.74,38.35,15.2,18.31,0.00
15:20:40,9.7,5.6,58.2,338.0,47.74,47.59,40.46,40.26,39.77,38.38,15.2,18.29,0.00
15:20:50,9.7,5.6,58.3,338.3,47.82,47.6,40.46,40.25,39.78,38.4,15.3,18.26,0.00
15:21:00,9.7,5.6,58.2,337.9,47.8,47.57,40.46,40.25,39.79,38.41,15.3,18.24,0.00
15:21:10,9.7,5.5,58.2,337.8,47.77,47.56,40.47,40.29,39.79,38.43,15.3,18.22,0.00
15:21:20,9.7,5.6,58.3,338.0,47.82,47.58,40.48,40.31,39.81,38.46,15.3,18.22,0.00
15:21:30,9.7,5.6,58.2,337.5,47.54,47.57,40.5,40.33,39.81,38.48,15.3,18.19,0.00
15:21:40,9.7,5.6,58.4,338.1,47.62,47.57,40.52,40.36,39.83,38.46,15.3,18.17,0.00
15:21:50,9.7,5.6,58.3,337.5,47.57,47.58,40.53,40.35,39.85,38.48,15.3,18.15,0.00
15:22:00,9.7,5.6,58.3,338.4,47.75,47.57,40.55,40.36,39.86,38.48,15.3,18.12,0.00
15:22:10,9.8,5.6,58.2,338.4,47.59,47.57,40.56,40.38,39.89,38.52,15.3,18.12,0.00
15:22:20,9.8,5.7,58.3,338.5,47.65,47.58,40.57,40.39,39.9,38.53,15.3,18.1,0.00
15:22:30,9.9,5.8,58.3,338.9,47.53,47.57,40.57,40.43,39.9,38.56,15.3,18.07,0.00
15:22:40,9.9,5.8,58.3,338.8,47.13,47.56,40.61,40.44,39.92,38.57,15.3,18.06,0.00
