Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
15:22:50,10.0,5.8,58.3,338.7,47.46,47.53,40.61,40.44,39.95,38.59,15.3,18.04,0.00
15:23:00,10.0,5.9,58.3,339.5,47.05,47.54,40.61,40.47,39.97,38.62,15.3,18.04,0.00
15:23:10,10.0,5.9,58.3,339.5,47.32,47.63,40.6,40.49,39.99,38.63,15.3,18.01,0.00
15:23:20,10.0,5.9,58.3,339.4,47.42,47.65,40.62,40.48,40.01,38.66,15.3,17.99,0.00
15:23:30,10.1,5.9,58.1,339.6,47.51,47.66,40.65,40.5,40.02,38.68,15.3,17.96,0.00
15:23:40,10.1,5.9,58.2,340.0,47.54,47.72,40.69,40.51,40.03,38.69,15.3,17.95,0.00
15:23:50,10.1,5.9,58,340.4,47.82,47.6,40.67,40.54,40.03,38.71,15.3,17.94,0.00
15:24:00,10.2,6.0,57.9,340.4,47.72,47.56,40.69,40.56,40.05,38.73,15.3,17.94,0.00
15:24:10,10.1,5.9,57.8,340.2,47.39,47.55,40.71,40.57,40.07,38.73,15.3,17.91,0.00
15:24:20,10.1,5.9,57.8,340.3,47.56,47.52,40.72,40.55,40.06,38.74,15.3,17.88,0.00
15:24:30,10.1,5.9,57.7,340.6,47.4,47.57,40.77,40.59,40.1,38.77,15.3,17.89,0.00
15:24:40,10.1,5.9,57.7,340.6,47.77,47.68,40.75,40.59,40.12,38.77,15.3,17.85,0.00
15:24:50,10.1,5.9,57.7,340.4,47.67,47.58,40.79,40.62,40.14,38.79,15.3,17.86,0.00
15:25:00,10.0,5.8,57.7,340.6,47.79,47.59,40.78,40.64,40.14,38.8,15.3,17.82,0.00
15:25:10,10.0,5.8,57.7,341.0,47.35,47.57,40.78,40.65,40.15,38.82,15.4,17.8,0.00
15:25:20,10.0,5.8,57.7,341.0,47.55,47.66,40.8,40.66,40.17,38.84,15.4,17.79,0.00
15:25:30,10.0,5.8,57.5,341.2,47.3,47.6,40.81,40.66,40.17,38.85,15.4,17.78,0.00
15:25:40,9.9,5.8,57.7,340.9,47.13,47.55,40.84,40.7,40.2,38.89,15.4,17.76,0.00
15:25:50,9.9,5.7,57.7,340.9,47.45,47.56,40.87,40.71,40.22,38.91,15.4,17.75,0.00
15:26:00,9.9,5.7,57.7,340.6,47.56,47.6,40.86,40.73,40.24,38.93,15.4,17.74,0.00
15:26:10,9.9,5.7,57.7,341.6,47.13,47.64,40.88,40.74,40.24,38.94,15.4,17.71,0.00
15:26:20,9.9,5.7,57.6,341.4,47.44,47.6,40.91,40.75,40.26,38.96,15.4,17.71,0.00
15:26:30,9.8,5.7,57.8,341.3,47.36,47.68,40.9,40.77,40.26,38.97,15.4,17.69,0.00
15:26:40,9.8,5.7,57.7,341.2,47.35,47.7,40.93,40.78,40.28,38.99,15.4,17.67,0.00
15:26:50,9.9,5.7,57.7,341.8,47.56,47.61,40.92,40.81,40.29,39.01,15.4,17.65,0.00
15:27:00,9.8,5.7,57.9,341.5,47.5,47.55,40.94,40.81,40.3,39.04,15.4,17.64,0.00
15:27:10,9.9,5.7,57.7,341.6,47.36,47.54,40.96,40.83,40.33,39.05,15.4,17.62,0.00
15:27:20,9.8,5.7,57.8,341.3,47.56,47.64,40.98,40.84,40.35,39.08,15.4,17.61,0.00
15:27:30,9.8,5.7,57.9,341.4,47.21,47.63,40.98,40.84,40.36,39.08,15.4,17.59,0.00
15:27:40,9.9,5.7,57.8,341.6,47.62,47.61,41,40.87,40.4,39.1,15.4,17.59,0.00
15:27:50,9.9,5.8,57.9,341.3,47.57,47.63,41.02,40.87,40.41,39.11,15.4,17.58,0.00
15:28:00,9.9,5.8,57.9,341.4,46.87,47.62,41.05,40.87,40.41,39.13,15.4,17.54,0.00
15:28:10,9.9,5.7,57.9,341.1,47.34,47.58,41.05,40.91,40.44,39.16,15.5,17.56,0.00
15:28:20,9.9,5.8,58,341.6,47.32,47.55,41.07,40.91,40.45,39.18,15.5,17.53,0.00
15:28:30,9.8,5.7,58,341.4,47.28,47.64,41.07,40.92,40.44,39.19,15.5,17.5,0.00
15:28:40,9.9,5.7,58.1,341.9,47.43,47.7,41.1,40.95,40.47,39.21,15.5,17.49,0.00
15:28:50,9.8,5.7,58,342.0,47.34,47.69,41.1,40.97,40.49,39.25,15.5,17.48,0.00
15:29:00,9.8,5.7,58.1,341.9,47.57,47.69,41.11,40.99,40.5,39.25,15.5,17.46,0.00
15:29:10,9.8,5.6,58,341.3,47.41,47.66,41.12,40.99,40.52,39.26,15.5,17.43,0.00
15:29:20,9.8,5.7,58.1,341.6,47.3,47.54,41.12,41,40.53,39.27,15.5,17.42,0.00
15:29:30,9.8,5.6,58.1,341.9,47.45,47.64,41.16,41.02,40.56,39.28,15.5,17.42,0.00
15:29:40,9.7,5.6,58.2,341.8,47.6,47.67,41.18,41.04,40.56,39.31,15.5,17.41,0.00
15:29:50,9.7,5.6,58.1,341.8,47.71,47.66,41.17,41.05,40.58,39.32,15.5,17.39,0.00
15:30:00,9.8,5.7,58.1,341.9,47.29,47.65,41.2,41.05,40.58,39.34,15.5,17.37,0.00
15:30:10,9.8,5.6,58.1,341.9,47.61,47.58,41.22,41.06,40.61,39.36,15.5,17.36,0.00
15:30:20,9.8,5.7,58.2,342.1,47.51,47.54,41.23,41.1,40.62,39.39,15.5,17.34,0.00
15:30:30,9.7,5.6,58.2,341.7,47.42,47.53,41.26,41.11,40.64,39.38,15.5,17.32,0.00
15:30:40,9.8,5.7,58.2,341.9,47.74,47.51,41.26,41.13,40.66,39.4,15.5,17.32,0.00
15:30:50,9.7,5.6,58.2,342.4,47.63,47.52,41.26,41.13,40.66,39.42,15.5,17.29,0.00
15:31:00,9.7,5.6,58.2,342.3,47.68,47.54,41.3,41.17,40.68,39.44,15.5,17.29,0.00
15:31:10,9.7,5.6,58.2,342.3,47.29,47.53,41.31,41.17,40.69,39.45,15.5,17.28,0.00
15:31:20,9.8,5.7,58.2,342.2,47.13,47.52,41.32,41.19,40.7,39.46,15.5,17.25,0.00
15:31:30,9.7,5.6,58.2,342.8,47.43,47.53,41.34,41.2,40.72,39.47,15.5,17.23,0.00
15:31:40,9.8,5.6,58.2,342.6,47.58,47.52,41.37,41.21,40.73,39.49,15.5,17.22,0.00
15:31:50,9.8,5.6,58.1,342.4,47.58,47.52,41.37,41.22,40.75,39.51,15.6,17.21,0.00
15:32:00,9.7,5.6,58.2,342.9,47.4,47.6,41.37,41.25,40.79,39.53,15.6,17.19,0.00
15:32:10,9.8,5.6,58.1,342.6,47.24,47.62,41.36,41.23,40.79,39.54,15.5,17.16,0.00
15:32:20,9.8,5.6,58.1,342.7,47.42,47.66,41.39,41.25,40.82,39.56,15.6,17.15,0.00
15:32:30,9.8,5.7,58.2,342.9,47.36,47.58,41.4,41.27,40.85,39.58,15.6,17.15,0.00
15:32:40,9.8,5.7,58.2,343.0,47.49,47.64,41.44,41.29,40.87,39.6,15.6,17.13,0.00
15:32:50,9.9,5.8,58.2,343.3,47.53,47.67,41.46,41.31,40.88,39.62,15.6,17.12,0.00
15:33:00,10.0,5.8,58.1,343.5,47.31,47.68,41.48,41.31,40.89,39.64,15.6,17.1,0.00
15:33:10,10.0,5.8,58.2,343.4,47.26,47.67,41.5,41.35,40.92,39.66,15.6,17.09,0.00
15:33:20,10.0,5.8,58.1,343.5,47.27,47.55,41.49,41.35,40.92,39.65,15.6,17.07,0.00
15:33:30,10.0,5.9,58.1,343.5,47.11,47.59,41.5,41.38,40.92,39.67,15.6,17.05,0.00
15:33:40,10.0,5.9,58,343.6,47.37,47.59,41.53,41.39,40.95,39.7,15.6,17.05,0.00
15:33:50,10.0,5.9,58,343.3,47.32,47.57,41.53,41.39,40.94,39.71,15.6,17.03,0.00
15:34:00,10.1,5.9,58,343.5,47.48,47.52,41.57,41.43,40.95,39.73,15.6,17.03,0.00
15:34:10,10.1,5.9,57.9,343.6,47.62,47.55,41.58,41.43,40.96,39.74,15.6,17.01,0.00
15:34:20,10.0,5.9,57.9,344.1,47.21,47.6,41.58,41.45,40.98,39.74,15.6,17,0.00
15:34:30,10.0,5.9,57.9,343.9,47.61,47.62,41.59,41.46,41,39.76,15.6,16.98,0.00
15:34:40,10.0,5.8,57.9,343.9,47.47,47.6,41.59,41.47,41.01,39.78,15.6,16.97,0.00
15:34:50,10.0,5.8,57.7,344.2,47.58,47.66,41.59,41.48,41.03,39.79,15.6,16.95,0.00
15:35:00,10.0,5.8,57.7,344.3,47.26,47.65,41.63,41.49,41.04,39.82,15.6,16.94,0.00
15:35:10,10.0,5.8,57.7,344.4,47.5,47.64,41.63,41.5,41.05,39.83,15.6,16.92,0.00
15:35:20,9.9,5.8,57.7,344.1,47.19,47.63,41.68,41.53,41.06,39.84,15.6,16.92,0.00
15:35:30,9.9,5.7,57.7,344.2,47.31,47.56,41.71,41.53,41.07,39.87,15.6,16.9,0.00
15:35:40,9.9,5.7,57.6,343.9,47.34,47.59,41.7,41.54,41.09,39.89,15.6,16.9,0.00
15:35:50,9.9,5.7,57.8,343.9,47.68,47.6,41.69,41.56,41.1,39.92,15.6,16.88,0.00
15:36:00,9.9,5.7,57.7,343.6,47.52,47.6,41.73,41.58,41.12,39.94,15.6,16.87,0.00
15:36:10,9.9,5.7,57.7,344.1,47.53,47.64,41.74,41.6,41.13,39.96,15.6,16.86,0.00
15:36:20,9.9,5.7,57.8,344.0,47.26,47.57,41.74,41.61,41.15,39.97,15.6,16.85,0.00
15:36:30,9.9,5.7,57.7,344.6,47.22,47.52,41.77,41.63,41.17,39.99,15.6,16.84,0.00
15:36:40,9.9,5.7,57.7,344.2,47.25,47.49,41.81,41.64,41.18,40,15.6,16.82,0.00
15:36:50,9.9,5.7,57.8,344.6,47.28,47.61,41.83,41.65,41.19,40,15.6,16.8,0.00
15:37:00,9.9,5.7,57.8,344.1,47.29,47.64,41.82,41.66,41.19,40.02,15.6,16.8,0.00
15:37:10,9.9,5.7,57.8,344.2,47.41,47.59,41.82,41.67,41.2,40.04,15.7,16.8,0.00
15:37:20,9.9,5.7,57.7,344.4,47.38,47.6,41.82,41.69,41.22,40.06,15.7,16.77,0.00
15:37:30,9.9,5.7,57.8,344.3,47.2,47.61,41.84,41.72,41.24,40.08,15.7,16.78,0.00
15:37:40,9.8,5.7,57.9,344.7,47.6,47.59,41.84,41.72,41.26,40.09,15.6,16.76,0.00
15:37:50,9.8,5.6,57.9,344.6,47.37,47.59,41.86,41.72,41.27,40.09,15.7,16.74,0.00
15:38:00,9.8,5.7,57.9,344.8,47.23,47.6,41.89,41.74,41.3,40.1,15.7,16.74,0.00
15:38:10,9.9,5.7,57.9,345.0,47.03,47.58,41.89,41.76,41.31,40.11,15.7,16.73,0.00
15:38:20,9.9,5.7,57.9,344.9,47.44,47.6,41.91,41.79,41.33,40.14,15.7,16.73,0.00
15:38:30,9.9,5.7,57.9,344.8,47.35,47.6,41.95,41.8,41.34,40.14,15.7,16.71,0.00
15:38:40,9.9,5.7,57.9,344.7,47.33,47.57,41.95,41.8,41.36,40.17,15.7,16.7,0.00
15:38:50,9.9,5.7,58,344.7,47.27,47.6,41.94,41.83,41.37,40.19,15.7,16.69,0.00
15:39:00,9.8,5.7,57.9,344.6,47.48,47.58,41.94,41.82,41.37,40.19,15.7,16.68,0.00
15:39:10,9.9,5.7,58,344.8,47.45,47.49,41.98,41.86,41.39,40.22,15.7,16.66,0.00
15:39:20,9.9,5.7,58.1,344.6,47.56,47.56,41.98,41.87,41.4,40.24,15.7,16.64,0.00
15:39:30,9.8,5.7,58,345.4,47.53,47.59,42,41.89,41.43,40.26,15.7,16.65,0.00
15:39:40,9.8,5.7,58,345.3,47.64,47.58,42,41.9,41.45,40.28,15.7,16.64,0.00
15:39:50,9.8,5.7,58.1,345.4,47.45,47.59,42,41.91,41.46,40.29,15.7,16.61,0.00
15:40:00,9.7,5.6,58.1,345.3,47.61,47.41,42.03,41.93,41.49,40.32,15.7,16.61,0.00
15:40:10,9.8,5.6,58.1,345.2,47.27,47.44,42.06,41.95,41.5,40.32,15.7,16.61,0.00
15:40:20,9.7,5.6,58.1,345.7,47.55,47.5,42.07,41.97,41.51,40.35,15.7,16.6,0.00
15:40:30,9.7,5.6,58.2,345.7,47.53,47.5,42.07,41.97,41.52,40.36,15.7,16.58,0.00
15:40:40,9.8,5.6,58.2,345.9,47.33,47.51,42.09,41.98,41.53,40.38,15.7,16.57,0.00
15:40:50,9.8,5.7,58.2,346.0,47.43,47.58,42.11,42,41.54,40.39,15.7,16.57,0.00
15:41:00,9.8,5.7,58.2,346.0,47.14,47.57,42.13,42.02,41.55,40.4,15.7,16.54,0.00
15:41:10,9.8,5.7,58.2,345.5,47.45,47.56,42.15,42.04,41.56,40.42,15.7,16.53,0.00
15:41:20,9.8,5.7,58.1,346.3,47.44,47.56,42.18,42.07,41.59,40.44,15.7,16.53,0.00
15:41:30,9.7,5.6,58.2,346.1,47.42,47.56,42.16,42.05,41.59,40.45,15.7,16.5,0.00
15:41:40,9.8,5.7,58.2,346.2,47.4,47.6,42.18,42.08,41.61,40.46,15.7,16.49,0.00
15:41:50,9.8,5.7,58.2,346.1,47.2,47.5,42.21,42.1,41.63,40.49,15.7,16.49,0.00
15:42:00,9.8,5.7,58.2,346.3,47.26,47.49,42.21,42.1,41.65,40.5,15.7,16.48,0.00
15:42:10,9.9,5.8,58.2,346.7,47.43,47.5,42.23,42.12,41.67,40.5,15.7,16.47,0.00
15:42:20,9.9,5.8,58.2,346.6,47.45,47.52,42.23,42.14,41.69,40.52,15.7,16.44,0.00
15:42:30,9.9,5.8,58.1,346.9,47.26,47.56,42.27,42.15,41.71,40.55,15.7,16.44,0.00
15:42:40,10.0,5.8,58.1,347.3,47.39,47.57,42.27,42.16,41.73,40.58,15.7,16.43,0.00
15:42:50,10.0,5.8,58.1,347.3,47.39,47.58,42.32,42.17,41.73,40.58,15.7,16.42,0.00
15:43:00,10.0,5.9,58.1,347.1,47.55,47.58,42.31,42.17,41.74,40.6,15.8,16.4,0.00
15:43:10,10.0,5.9,58,346.9,47.49,47.48,42.31,42.19,41.76,40.62,15.7,16.39,0.00
15:43:20,10.1,5.9,58,347.3,47.44,47.55,42.31,42.21,41.78,40.62,15.8,16.39,0.00
15:43:30,10.1,5.9,57.9,347.0,47.51,47.53,42.35,42.22,41.8,40.64,15.8,16.38,0.00
15:43:40,10.1,5.9,57.8,347.2,47.46,47.45,42.36,42.22,41.82,40.67,15.8,16.37,0.00
15:43:50,10.0,5.9,57.8,347.3,47.56,47.45,42.37,42.25,41.82,40.68,15.8,16.36,0.00
15:44:00,10.0,5.8,57.7,347.4,47.41,47.46,42.4,42.27,41.84,40.7,15.8,16.35,0.00
15:44:10,10.0,5.8,57.8,347.6,47.48,47.49,42.42,42.29,41.86,40.71,15.8,16.33,0.00
15:44:20,10.0,5.8,57.6,347.5,47.58,47.55,42.43,42.31,41.87,40.73,15.8,16.32,0.00
15:44:30,10.0,5.8,57.6,347.6,47.54,47.52,42.43,42.32,41.89,40.75,15.8,16.32,0.00
15:44:40,10.0,5.8,57.7,347.6,47.49,47.49,42.43,42.33,41.9,40.74,15.8,16.3,0.00
15:44:50,10.0,5.8,57.7,348.2,47.17,47.54,42.44,42.34,41.91,40.75,15.8,16.3,0.00
15:45:00,10.0,5.8,57.7,348.4,47.08,47.57,42.47,42.35,41.94,40.77,15.8,16.28,0.00
15:45:10,9.9,5.7,57.7,348.3,47.2,47.54,42.49,42.37,41.95,40.8,15.8,16.28,0.00
15:45:20,10.0,5.8,57.7,347.8,47.37,47.56,42.5,42.36,41.95,40.82,15.8,16.27,0.00
15:45:30,9.9,5.7,57.8,348.3,47.18,47.53,42.5,42.37,41.96,40.83,15.8,16.26,0.00
15:45:40,9.9,5.7,57.7,348.1,47.37,47.54,42.52,42.38,41.98,40.85,15.8,16.24,0.00
15:45:50,9.9,5.7,57.7,348.3,47.4,47.52,42.53,42.39,41.99,40.86,15.8,16.24,0.00
15:46:00,9.9,5.7,57.8,348.4,47.36,47.57,42.54,42.4,42.01,40.88,15.8,16.24,0.00
15:46:10,9.9,5.7,57.7,348.7,47.39,47.46,42.57,42.42,42.03,40.88,15.8,16.23,0.00
15:46:20,9.9,5.7,57.7,348.6,47.38,47.54,42.59,42.44,42.04,40.9,15.8,16.23,0.00
15:46:30,9.9,5.7,57.8,349.1,47.08,47.56,42.6,42.46,42.06,40.91,15.8,16.21,0.00
15:46:40,9.9,5.7,57.7,349.0,47.21,47.56,42.6,42.47,42.06,40.91,15.8,16.19,0.00
15:46:50,9.8,5.7,57.8,349.0,47.22,47.58,42.62,42.5,42.09,40.94,15.8,16.19,0.00
15:47:00,9.8,5.7,57.8,349.0,47.17,47.54,42.65,42.53,42.1,40.98,15.8,16.18,0.00
15:47:10,9.8,5.7,57.9,348.6,47.28,47.46,42.67,42.54,42.12,41.01,15.8,16.17,0.00
15:47:20,9.8,5.7,57.9,349.4,47.15,47.51,42.67,42.56,42.13,41.02,15.8,16.16,0.00
15:47:30,9.8,5.6,57.9,349.1,47.41,47.51,42.66,42.56,42.14,41.03,15.8,16.13,0.00
15:47:40,9.8,5.7,57.9,349.4,47.43,47.51,42.68,42.57,42.16,41.03,15.8,16.14,0.00
15:47:50,9.9,5.7,57.9,349.5,47.12,47.53,42.71,42.6,42.19,41.05,15.9,16.14,0.00
15:48:00,9.9,5.7,58,349.5,47.2,47.53,42.71,42.61,42.19,41.07,15.9,16.13,0.00
15:48:10,9.9,5.7,58,349.2,47.33,47.51,42.73,42.63,42.19,41.08,15.9,16.12,0.00
15:48:20,9.8,5.7,57.9,349.4,47.59,47.5,42.76,42.63,42.21,41.09,15.9,16.11,0.00
15:48:30,9.8,5.7,58.1,349.2,47.44,47.5,42.78,42.64,42.22,41.12,15.9,16.1,0.00
15:48:40,9.8,5.7,58.1,349.7,47.3,47.45,42.79,42.65,42.25,41.12,15.9,16.1,0.00
15:48:50,9.9,5.7,58.1,349.1,47.2,47.44,42.79,42.64,42.25,41.15,15.9,16.08,0.00
15:49:00,9.8,5.7,58.1,349.5,47.27,47.47,42.8,42.64,42.25,41.16,15.9,16.08,0.00
15:49:10,9.8,5.7,58.2,349.5,47.14,47.55,42.8,42.67,42.27,41.17,15.9,16.06,0.00
15:49:20,9.8,5.7,58.2,349.2,47.35,47.53,42.82,42.7,42.3,41.18,15.9,16.06,0.00
15:49:30,9.8,5.7,58.2,349.4,47.16,47.54,42.84,42.72,42.32,41.18,15.9,16.05,0.00
15:49:40,9.8,5.7,58.2,349.8,47.27,47.53,42.85,42.76,42.34,41.21,15.9,16.04,0.00
15:49:50,9.8,5.7,58.2,349.5,47.17,47.53,42.92,42.78,42.35,41.23,15.9,16.04,0.00
15:50:00,9.8,5.7,58.3,349.8,47.46,47.55,42.92,42.78,42.37,41.26,15.9,16.03,0.00
15:50:10,9.8,5.7,58.2,349.4,47.55,47.54,42.91,42.8,42.38,41.28,15.9,16.02,0.00
15:50:20,9.7,5.6,58.2,349.5,47.33,47.53,42.92,42.8,42.4,41.3,15.9,16.01,0.00
15:50:30,9.8,5.7,58.2,349.6,47.51,47.52,42.94,42.8,42.41,41.32,15.9,16,0.00
15:50:40,9.7,5.6,58.2,349.5,47.28,47.53,42.95,42.79,42.43,41.33,15.9,15.99,0.00
15:50:50,9.7,5.6,58.2,349.8,47.47,47.53,42.96,42.82,42.45,41.34,15.9,15.99,0.00
15:51:00,9.7,5.6,58.2,349.5,47.19,47.53,42.98,42.85,42.46,41.35,15.9,15.98,0.00
15:51:10,9.7,5.6,58.2,350.0,47.42,47.54,43,42.88,42.48,41.37,15.9,15.96,0.00
15:51:20,9.7,5.6,58.2,350.2,47.33,47.51,43,42.88,42.49,41.38,15.9,15.95,0.00
15:51:30,9.7,5.6,58.2,350.2,47.33,47.51,43,42.88,42.49,41.38,15.9,15.95,0.00
15:51:40,9.7,5.6,58.3,350.4,47.28,47.52,43.02,42.91,42.5,41.41,15.9,15.94,0.00
15:51:50,9.7,5.6,58.3,350.6,47.26,47.41,43.04,42.95,42.52,41.43,15.9,15.94,0.00
15:52:00,9.7,5.6,58.3,350.6,47.36,47.42,43.05,42.96,42.53,41.43,15.9,15.92,0.00
15:52:10,9.6,5.5,58.3,350.6,47.12,47.45,43.04,42.97,42.55,41.45,15.9,15.91,0.00
15:52:20,9.7,5.6,58.3,350.6,47.31,47.51,43.09,42.99,42.57,41.46,15.9,15.91,0.00
15:52:30,9.8,5.7,58.3,351.3,46.96,47.49,43.09,42.99,42.56,41.46,15.9,15.9,0.00
15:52:40,9.8,5.7,58.2,351.3,46.8,47.5,43.1,43,42.58,41.49,15.9,15.89,0.00
15:52:50,9.9,5.8,58.1,351.2,47.16,47.47,43.09,42.99,42.58,41.49,15.9,15.86,0.00
15:53:00,10.0,5.9,58.2,351.5,47.07,47.5,43.14,43.01,42.6,41.54,15.9,15.86,0.00
15:53:10,10.0,5.9,58.2,351.7,46.92,47.5,43.14,43.02,42.61,41.53,16.0,15.85,0.00
15:53:20,10.1,5.9,58,351.3,47.12,47.51,43.14,43.04,42.62,41.55,16.0,15.85,0.00
15:53:30,10.1,5.9,58.1,351.5,47.03,47.49,43.16,43.06,42.65,41.56,16.0,15.84,0.00
15:53:40,10.1,5.9,58,351.4,47.4,47.48,43.18,43.08,42.66,41.58,16.0,15.83,0.00
15:53:50,10.1,5.9,57.9,351.5,47.25,47.48,43.19,43.11,42.68,41.6,16.0,15.83,0.00
15:54:00,10.1,5.9,57.9,352.1,47.39,47.47,43.2,43.12,42.7,41.63,16.0,15.81,0.00
15:54:10,10.1,5.9,57.8,351.9,47.25,47.49,43.23,43.12,42.71,41.65,16.0,15.81,0.00
15:54:20,10.1,5.9,57.9,351.9,47.26,47.5,43.24,43.16,42.72,41.67,16.0,15.8,0.00
15:54:30,10.0,5.8,57.7,351.9,47.4,47.5,43.25,43.17,42.74,41.67,16.0,15.8,0.00
15:54:40,10.0,5.8,57.8,352.3,47.34,47.47,43.27,43.17,42.74,41.67,16.0,15.78,0.00
15:54:50,10.0,5.8,57.7,352.4,47.33,47.46,43.27,43.17,42.76,41.67,16.0,15.76,0.00
15:55:00,9.9,5.7,57.6,352.3,47.02,47.46,43.28,43.17,42.78,41.7,16.0,15.75,0.00
15:55:10,10.0,5.8,57.7,352.3,47.27,47.5,43.3,43.18,42.79,41.71,16.0,15.74,0.00
15:55:20,9.9,5.7,57.6,352.9,47.02,47.48,43.31,43.21,42.81,41.75,16.0,15.75,0.00
15:55:30,9.9,5.8,57.7,352.6,47.33,47.47,43.34,43.22,42.82,41.77,16.0,15.73,0.00
15:55:40,9.9,5.7,57.6,353.0,47.13,47.49,43.34,43.23,42.83,41.78,16.0,15.73,0.00
15:55:50,9.9,5.7,57.7,352.5,47.2,47.49,43.36,43.24,42.85,41.79,16.0,15.72,0.00
15:56:00,9.9,5.7,57.7,352.8,47.2,47.46,43.37,43.25,42.88,41.8,16.0,15.7,0.00
15:56:10,9.9,5.7,57.7,352.7,47.27,47.49,43.38,43.26,42.88,41.81,16.0,15.71,0.00
15:56:20,9.8,5.7,57.6,353.4,47.34,47.5,43.4,43.27,42.9,41.83,16.0,15.69,0.00
15:56:30,9.9,5.7,57.8,352.9,47.23,47.51,43.41,43.28,42.91,41.84,16.0,15.68,0.00
15:56:40,9.9,5.7,57.7,353.0,47.37,47.43,43.44,43.3,42.94,41.86,16.0,15.68,0.00
15:56:50,9.9,5.7,57.8,353.0,47.23,47.37,43.46,43.33,42.95,41.88,16.0,15.67,0.00
15:57:00,9.9,5.7,57.7,353.3,47.42,47.44,43.46,43.35,42.97,41.91,16.0,15.66,0.00
15:57:10,9.9,5.7,57.9,353.1,47.22,47.48,43.46,43.35,42.98,41.91,16.0,15.65,0.00
15:57:20,9.9,5.7,57.8,353.3,47.12,47.49,43.48,43.37,43,41.92,16.0,15.64,0.00
15:57:30,9.8,5.7,57.9,353.2,47.3,47.5,43.5,43.38,43.01,41.93,16.0,15.63,0.00
15:57:40,9.9,5.7,57.9,353.0,47.05,47.49,43.53,43.41,43.02,41.95,16.0,15.64,0.00
15:57:50,9.8,5.7,57.9,353.1,47.09,47.45,43.53,43.42,43.02,41.95,16.0,15.61,0.00
15:58:00,9.8,5.7,57.8,352.8,47.33,47.45,43.55,43.44,43.05,41.97,16.0,15.62,0.00
15:58:10,9.9,5.7,57.9,352.9,47.13,47.48,43.56,43.45,43.05,41.99,16.0,15.61,0.00
15:58:20,9.9,5.7,57.9,352.6,47.41,47.47,43.58,43.47,43.07,42.02,16.0,15.6,0.00
15:58:30,9.8,5.7,58,352.6,47.17,47.47,43.59,43.47,43.06,42.03,16.0,15.59,0.00
15:58:40,9.9,5.7,58,352.6,47.41,47.48,43.61,43.45,43.05,42.04,16.0,15.57,0.00
15:58:50,9.9,5.7,58,352.9,47.06,47.47,43.66,43.5,43.08,42.06,16.0,15.56,0.00
15:59:00,9.8,5.7,58,352.8,47.38,47.48,43.64,43.51,43.08,42.06,16.0,15.57,0.00
15:59:10,9.8,5.7,58,352.9,47.06,47.47,43.65,43.54,43.1,42.08,16.0,15.56,0.00
15:59:20,9.7,5.6,57.9,352.8,47.1,47.47,43.66,43.55,43.11,42.09,16.0,15.54,0.00
15:59:30,9.8,5.6,58,353.0,47.02,47.46,43.66,43.56,43.14,42.11,16.0,15.53,0.00
15:59:40,9.7,5.6,58,353.0,47.07,47.44,43.67,43.56,43.15,42.12,16.0,15.52,0.00
15:59:50,9.8,5.6,58,353.6,47.02,47.48,43.69,43.59,43.19,42.16,16.0,15.52,0.00
16:00:00,9.8,5.7,58,353.6,47.26,47.48,43.73,43.61,43.2,42.19,16.0,15.52,0.00
16:00:10,9.8,5.7,58,353.5,47.26,47.45,43.74,43.63,43.21,42.2,16.0,15.51,0.00
16:00:20,9.7,5.6,58,353.7,47.35,47.45,43.73,43.64,43.22,42.21,16.0,15.5,0.00
16:00:30,9.7,5.6,58.1,354.2,47.03,47.39,43.75,43.65,43.24,42.23,16.0,15.49,0.00
16:00:40,9.8,5.6,58.1,354.2,47.08,47.43,43.73,43.64,43.25,42.24,16.0,15.48,0.00
16:00:50,9.8,5.6,58.1,354.4,46.97,47.45,43.74,43.64,43.27,42.25,16.0,15.46,0.00
16:01:00,9.8,5.6,58.1,354.0,46.89,47.46,43.77,43.66,43.29,42.28,16.0,15.46,0.00
16:01:10,9.8,5.7,58.1,354.1,47.17,47.44,43.78,43.65,43.31,42.29,16.0,15.45,0.00
16:01:20,9.8,5.7,58.2,354.2,47.23,47.45,43.81,43.68,43.32,42.32,16.0,15.44,0.00
16:01:30,9.8,5.7,58.1,354.5,47.3,47.45,43.82,43.69,43.35,42.32,16.0,15.44,0.00
16:01:40,9.8,5.7,58.2,354.3,47.26,47.45,43.83,43.69,43.35,42.32,16.0,15.42,0.00
16:01:50,9.8,5.7,58.2,354.5,47.17,47.44,43.87,43.69,43.38,42.33,16.0,15.42,0.00
16:02:00,9.8,5.7,58.2,354.4,47.2,47.47,43.89,43.73,43.4,42.35,16.1,15.44,0.00
16:02:10,9.7,5.6,58.2,354.1,47.21,47.43,43.92,43.76,43.4,42.37,16.1,15.41,0.00
16:02:20,9.7,5.6,58.1,354.4,47.28,47.42,43.9,43.77,43.41,42.39,16.1,15.4,0.00
16:02:30,9.7,5.6,58.1,354.3,47.39,47.41,43.91,43.81,43.43,42.41,16.1,15.41,0.00
16:02:40,9.7,5.6,58,354.3,47.1,47.43,43.91,43.82,43.44,42.42,16.1,15.39,0.00
16:02:50,9.7,5.6,58.1,354.4,46.88,47.4,43.95,43.84,43.46,42.43,16.1,15.41,0.00
16:03:00,9.8,5.6,58.1,354.6,47.23,47.4,43.93,43.85,43.48,42.44,16.1,15.39,0.00
16:03:10,9.9,5.8,58.1,354.6,47.21,47.42,43.94,43.85,43.5,42.45,16.1,15.38,0.00
16:03:20,10.0,5.8,58.1,354.0,47.3,47.43,43.97,43.87,43.51,42.46,16.1,15.38,0.00
16:03:30,10.0,5.8,58,354.5,47.16,47.37,43.99,43.88,43.52,42.49,16.1,15.37,0.00
16:03:40,10.0,5.8,58,354.4,47.24,47.35,44,43.89,43.54,42.51,16.1,15.36,0.00
16:03:50,10.0,5.9,58,354.4,47.29,47.35,44.01,43.9,43.55,42.53,16.1,15.36,0.00
16:04:00,10.1,5.9,57.9,354.5,47.28,47.34,44.02,43.92,43.55,42.55,16.1,15.35,0.00
16:04:10,10.0,5.9,57.9,354.7,47.08,47.37,44.03,43.94,43.55,42.55,16.1,15.34,0.00
16:04:20,10.1,5.9,57.8,354.8,47.02,47.39,44.05,43.96,43.58,42.56,16.1,15.34,0.00
16:04:30,10.1,5.9,57.9,355.3,46.93,47.38,44.05,43.96,43.59,42.55,16.1,15.32,0.00
16:04:40,10.0,5.8,57.8,354.7,47.11,47.39,44.07,44,43.62,42.57,16.1,15.33,0.00
16:04:50,10.0,5.8,57.8,355.1,47.21,47.4,44.1,44.01,43.63,42.6,16.1,15.31,0.00
16:05:00,10.0,5.8,57.8,355.5,47.26,47.38,44.1,44.01,43.64,42.62,16.1,15.32,0.00
16:05:10,10.0,5.8,57.9,355.4,47.12,47.39,44.11,44.01,43.64,42.63,16.1,15.29,0.00
16:05:20,10.0,5.8,57.8,356.0,47.3,47.28,44.12,44.03,43.65,42.65,16.1,15.3,0.00
16:05:30,9.9,5.7,57.8,355.3,47.35,47.28,44.13,44.05,43.66,42.66,16.1,15.29,0.00
16:05:40,10.0,5.8,57.8,356.0,47.33,47.38,44.15,44.08,43.68,42.67,16.1,15.3,0.00
16:05:50,10.0,5.8,57.8,356.0,47.2,47.39,44.17,44.08,43.69,42.68,16.1,15.29,0.00
16:06:00,10.0,5.8,57.8,355.5,47.44,47.4,44.19,44.08,43.71,42.69,16.1,15.28,0.00
16:06:10,9.9,5.8,57.9,356.0,47.24,47.42,44.21,44.09,43.72,42.72,16.1,15.27,0.00
16:06:20,9.9,5.7,57.8,356.3,47.34,47.37,44.21,44.08,43.73,42.73,16.1,15.25,0.00
16:06:30,9.8,5.7,57.8,356.5,47.33,47.42,44.24,44.13,43.75,42.74,16.1,15.26,0.00
16:06:40,9.8,5.6,57.7,356.4,47.26,47.41,44.22,44.16,43.77,42.76,16.1,15.26,0.00
16:06:50,9.8,5.7,57.8,356.4,47.29,47.4,44.23,44.16,43.76,42.76,16.1,15.24,0.00
16:07:00,9.9,5.7,57.8,356.4,47.23,47.35,44.24,44.18,43.78,42.79,16.1,15.24,0.00
16:07:10,9.9,5.7,57.7,356.6,47.14,47.35,44.28,44.19,43.79,42.81,16.1,15.26,0.00
16:07:20,9.8,5.6,57.8,356.9,47.33,47.33,44.28,44.19,43.8,42.83,16.1,15.23,0.00
16:07:30,9.8,5.7,57.9,356.7,47.2,47.33,44.29,44.2,43.82,42.85,16.1,15.23,0.00
16:07:40,9.9,5.8,57.9,357.1,47.33,47.33,44.3,44.21,43.85,42.87,16.1,15.22,0.00
16:07:50,9.9,5.7,57.9,356.8,47.34,47.37,44.31,44.24,43.86,42.89,16.1,15.21,0.00
16:08:00,9.9,5.7,57.9,357.0,47.34,47.4,44.34,44.26,43.87,42.91,16.1,15.22,0.00
16:08:10,9.8,5.7,57.9,356.6,47.29,47.41,44.37,44.28,43.89,42.91,16.1,15.21,0.00
16:08:20,9.8,5.6,57.9,357.0,47.3,47.32,44.36,44.28,43.9,42.92,16.1,15.19,0.00
16:08:30,9.8,5.6,58,356.8,47.28,47.31,44.37,44.28,43.91,42.93,16.1,15.2,0.00
16:08:40,9.8,5.6,58,356.7,47.35,47.29,44.4,44.31,43.94,42.97,16.1,15.2,0.00
16:08:50,9.8,5.7,58,356.9,47.23,47.28,44.4,44.31,43.95,42.98,16.1,15.18,0.00
16:09:00,9.8,5.7,58,356.9,47.23,47.28,44.4,44.31,43.95,42.98,16.1,15.18,0.00
16:09:10,9.7,5.6,58,356.7,47.32,47.33,44.42,44.34,43.97,43,16.1,15.18,0.00
16:09:20,9.7,5.6,58,356.7,47.35,47.35,44.45,44.36,43.98,43,16.1,15.18,0.00
16:09:30,9.7,5.6,58.1,356.7,47.36,47.39,44.44,44.38,44,43.01,16.1,15.17,0.00
16:09:40,9.8,5.6,58,356.5,47.35,47.4,44.49,44.4,44,43.02,16.1,15.16,0.00
16:09:50,9.7,5.6,58.1,356.4,47.39,47.36,44.52,44.4,44.01,43.04,16.1,15.16,0.00
16:10:00,9.8,5.6,58.1,356.4,47.36,47.4,44.5,44.41,44.03,43.07,16.1,15.15,0.00
16:10:10,9.7,5.6,58.2,356.3,47.43,47.39,44.5,44.41,44.03,43.08,16.1,15.13,0.00
16:10:20,9.8,5.7,58.1,356.3,47.34,47.38,44.52,44.44,44.06,43.1,16.1,15.15,0.00
16:10:30,9.8,5.7,58.1,356.9,47.09,47.37,44.52,44.45,44.06,43.11,16.1,15.13,0.00
16:10:40,9.8,5.6,58.1,356.6,47.17,47.36,44.55,44.48,44.08,43.11,16.1,15.12,0.00
16:10:50,9.8,5.7,58.1,356.4,47.44,47.39,44.56,44.49,44.09,43.11,16.1,15.13,0.00
16:11:00,9.8,5.7,58,357.0,47.39,47.33,44.58,44.5,44.11,43.13,16.1,15.13,0.00
16:11:10,9.8,5.7,58,356.9,47.32,47.37,44.59,44.51,44.12,43.16,16.1,15.11,0.00
16:11:20,9.8,5.6,58.1,357.3,47.25,47.4,44.59,44.53,44.14,43.18,16.1,15.11,0.00
16:11:30,9.8,5.6,58.1,357.7,47.1,47.36,44.61,44.53,44.15,43.2,16.1,15.11,0.00
16:11:40,9.8,5.6,58.2,357.7,47.27,47.33,44.64,44.53,44.15,43.22,16.1,15.08,0.00
16:11:50,9.8,5.6,58.1,357.6,47.18,47.31,44.64,44.56,44.16,43.24,16.1,15.09,0.00
16:12:00,9.8,5.6,58.2,357.6,46.87,47.33,44.65,44.57,44.17,43.25,16.1,15.08,0.00
16:12:10,9.8,5.7,58.2,357.6,46.91,47.36,44.64,44.58,44.18,43.26,16.1,15.07,0.00
16:12:20,9.8,5.6,58.2,357.0,47.21,47.36,44.68,44.58,44.19,43.25,16.1,15.07,0.00
16:12:30,9.8,5.6,58.2,357.4,47.26,47.36,44.69,44.58,44.19,43.26,16.1,15.07,0.00
16:12:40,9.7,5.6,58.2,357.3,47.3,47.37,44.69,44.6,44.22,43.28,16.1,15.06,0.00
16:12:50,9.8,5.7,58.2,357.5,47.28,47.37,44.7,44.61,44.23,43.3,16.1,15.06,0.00
16:13:00,9.9,5.8,58.2,357.3,47.18,47.35,44.74,44.63,44.25,43.31,16.1,15.06,0.00
16:13:10,10.0,5.8,58.1,357.4,47.23,47.35,44.77,44.65,44.27,43.32,16.1,15.05,0.00
16:13:20,10.0,5.9,58.2,357.7,47.14,47.35,44.75,44.66,44.29,43.33,16.1,15.04,0.00
16:13:30,10.1,5.9,58.1,358.0,47.23,47.34,44.76,44.68,44.3,43.36,16.1,15.06,0.00
16:13:40,10.1,5.9,58.2,357.4,46.91,47.36,44.78,44.71,44.32,43.39,16.1,15.05,0.00
16:13:50,10.1,5.9,58.1,357.7,47.07,47.36,44.81,44.71,44.33,43.39,16.2,15.04,0.00
16:14:00,10.1,5.9,57.9,358.0,47.07,47.35,44.83,44.72,44.37,43.42,16.2,15.04,0.00
16:14:10,10.1,5.9,57.9,357.5,47.05,47.36,44.83,44.73,44.37,43.42,16.2,15.03,0.00
16:14:20,10.1,5.9,57.9,357.9,47.09,47.36,44.83,44.73,44.37,43.43,16.2,15.02,0.00
16:14:30,10.1,5.9,57.9,358.2,47.12,47.35,44.83,44.75,44.39,43.46,16.2,15.01,0.00
16:14:40,10.1,5.9,57.8,358.3,46.91,47.35,44.83,44.75,44.42,43.48,16.2,15.02,0.00
16:14:50,10.1,5.9,57.7,358.4,46.99,47.3,44.85,44.76,44.43,43.48,16.1,15.01,0.00
16:15:00,10.0,5.8,57.7,357.9,46.84,47.29,44.88,44.78,44.44,43.49,16.2,15.01,0.00
16:15:10,10.0,5.8,57.7,358.4,46.97,47.32,44.88,44.79,44.46,43.5,16.2,15,0.00
16:15:20,10.0,5.8,57.7,358.7,46.93,47.32,44.91,44.82,44.47,43.5,16.2,15,0.00
16:15:30,10.0,5.8,57.6,359.0,47.23,47.33,44.92,44.83,44.48,43.5,16.2,15.01,0.00
16:15:40,10.0,5.8,57.7,359.1,46.9,47.34,44.92,44.84,44.49,43.51,16.2,15,0.00
16:15:50,9.9,5.7,57.7,358.9,47.09,47.25,44.95,44.86,44.52,43.54,16.2,14.99,0.00
16:16:00,9.9,5.7,57.6,359.5,47.07,47.3,44.96,44.86,44.53,43.57,16.2,14.98,0.00
16:16:10,9.9,5.7,57.7,359.6,47.29,47.33,44.98,44.87,44.54,43.59,16.2,14.99,0.00
16:16:20,9.9,5.7,57.7,360.0,46.8,47.34,45,44.9,44.56,43.6,16.2,14.99,0.00
16:16:30,9.9,5.7,57.8,359.8,46.98,47.32,45,44.9,44.57,43.62,16.2,14.99,0.00
16:16:40,9.9,5.7,57.7,360.6,47.21,47.25,45.01,44.92,44.58,43.62,16.2,14.98,0.00
16:16:50,9.8,5.7,57.8,360.6,47.02,47.28,45.02,44.94,44.59,43.64,16.2,14.97,0.00
16:17:00,9.8,5.7,57.8,360.6,47.02,47.28,45.02,44.94,44.59,43.64,16.2,14.97,0.00
16:17:10,9.9,5.7,57.8,359.8,46.92,47.33,45.04,44.96,44.62,43.69,16.2,14.96,0.00
16:17:20,9.9,5.7,57.8,360.4,46.97,47.31,45.06,44.97,44.63,43.71,16.2,14.96,0.00
16:17:30,9.9,5.7,57.9,360.1,46.95,47.31,45.06,44.98,44.66,43.73,16.2,14.95,0.00
16:17:40,9.9,5.7,57.8,359.8,46.59,47.29,45.08,45.01,44.66,43.74,16.2,14.97,0.00
16:17:50,9.9,5.7,57.8,359.8,47,47.21,45.11,45.02,44.67,43.75,16.2,14.97,0.00
16:18:00,9.9,5.7,57.8,360.1,47.01,47.25,45.11,45.04,44.67,43.74,16.2,14.96,0.00
16:18:10,9.9,5.7,57.9,359.9,46.93,47.28,45.13,45.03,44.68,43.75,16.2,14.95,0.00
16:18:20,9.9,5.7,57.9,359.6,47.22,47.26,45.14,45.05,44.69,43.75,16.2,14.95,0.00
16:18:30,9.9,5.7,57.9,359.7,47.23,47.26,45.15,45.06,44.69,43.76,16.2,14.93,0.00
16:18:40,9.9,5.7,57.9,359.5,47.07,47.26,45.16,45.07,44.69,43.77,16.1,14.92,0.00
16:18:50,9.8,5.7,58,359.1,46.88,47.27,45.18,45.08,44.72,43.81,16.2,14.93,0.00
16:19:00,9.8,5.7,58,358.8,47.15,47.31,45.19,45.1,44.73,43.83,16.2,14.93,0.00
16:19:10,9.8,5.7,58.1,359.2,46.91,47.3,45.2,45.1,44.74,43.86,16.2,14.93,0.00
16:19:20,9.8,5.7,58.1,359.6,47.1,47.29,45.22,45.12,44.74,43.88,16.2,14.92,0.00
16:19:30,9.8,5.7,58.1,359.9,47.04,47.31,45.25,45.13,44.75,43.89,16.1,14.91,0.00
16:19:40,9.8,5.7,58.1,359.7,47.07,47.31,45.26,45.13,44.77,43.88,16.2,14.9,0.00
16:19:50,9.8,5.6,58,359.1,47.19,47.31,45.26,45.13,44.78,43.88,16.1,14.88,0.00
16:20:00,9.8,5.7,58,359.1,47.2,47.3,45.28,45.16,44.82,43.91,16.1,14.9,0.00
16:20:10,9.8,5.7,58.1,359.6,47.04,47.27,45.28,45.18,44.85,43.94,16.1,14.89,0.00
16:20:20,9.8,5.7,58.2,359.3,47.18,47.22,45.31,45.19,44.86,43.96,16.1,14.89,0.00
16:20:30,9.8,5.6,58.2,359.4,47.22,47.2,45.3,45.19,44.88,43.99,16.1,14.89,0.00
16:20:40,9.7,5.6,58.2,359.3,47.31,47.21,45.31,45.2,44.88,43.97,16.1,14.88,0.00
16:20:50,9.7,5.6,58.2,360.0,47.28,47.28,45.34,45.2,44.9,43.98,16.2,14.87,0.00
16:21:00,9.7,5.6,58.1,359.8,47.16,47.07,45.36,45.22,44.91,44,16.2,14.87,0.00
16:21:10,9.7,5.6,58.2,359.9,47.25,47.1,45.38,45.25,44.93,44.02,16.1,14.87,0.00
16:21:20,9.8,5.6,58.2,360.1,47.4,47.14,45.37,45.27,44.93,44.04,16.1,14.85,0.00
16:21:30,9.8,5.6,58.2,361.0,47.16,47.12,45.39,45.28,44.95,44.06,16.2,14.85,0.00
16:21:40,9.7,5.6,58.2,360.0,47.13,47.14,45.4,45.29,44.97,44.08,16.2,14.85,0.00
16:21:50,9.7,5.6,58.2,360.8,47.27,47.26,45.41,45.31,44.98,44.1,16.2,14.85,0.00
16:22:00,9.7,5.6,58.1,360.4,47.17,47.26,45.42,45.3,45,44.1,16.2,14.84,0.00
16:22:10,9.7,5.6,58.1,360.9,47.25,47.29,45.42,45.31,45.01,44.1,16.2,14.82,0.00
16:22:20,9.7,5.6,58.2,361.2,47.12,47.29,45.42,45.31,45.02,44.11,16.2,14.83,0.00
16:22:30,9.8,5.6,58.2,361.3,47.1,47.28,45.44,45.35,45.04,44.13,16.2,14.84,0.00
16:22:40,9.8,5.7,58.2,360.9,46.9,47.29,45.48,45.36,45.05,44.14,16.2,14.83,0.00
16:22:50,9.9,5.8,58.2,361.4,47.02,47.28,45.49,45.36,45.07,44.16,16.2,14.83,0.00
16:23:00,9.9,5.8,58.2,361.6,47.15,47.28,45.49,45.37,45.08,44.18,16.2,14.83,0.00
16:23:10,10.0,5.8,58.2,361.8,46.8,47.29,45.52,45.37,45.09,44.19,16.2,14.82,0.00
16:23:20,10.0,5.8,58.1,361.4,47.05,47.17,45.52,45.41,45.1,44.19,16.2,14.81,0.00
16:23:30,10.0,5.8,58.2,362.2,47.16,47.22,45.52,45.43,45.09,44.2,16.2,14.8,0.00
16:23:40,10.0,5.9,58.2,361.4,47.07,47.24,45.55,45.45,45.11,44.22,16.2,14.8,0.00
16:23:50,10.1,5.9,58,361.9,47.01,47.25,45.57,45.47,45.12,44.24,16.2,14.8,0.00
16:24:00,10.1,5.9,58,361.4,46.87,47.16,45.55,45.49,45.12,44.23,16.2,14.79,0.00
16:24:10,10.1,5.9,57.8,361.3,46.8,47.18,45.56,45.5,45.13,44.24,16.2,14.78,0.00
16:24:20,10.1,5.9,57.9,361.1,46.96,47.22,45.58,45.49,45.16,44.25,16.2,14.79,0.00
16:24:30,10.1,5.9,57.9,361.4,46.99,47.17,45.6,45.52,45.15,44.27,16.2,14.8,0.00
16:24:40,10.1,5.9,57.8,360.8,46.89,47.21,45.62,45.53,45.18,44.3,16.2,14.77,0.00
16:24:50,10.0,5.8,57.8,361.4,47.15,47.22,45.64,45.52,45.18,44.32,16.2,14.78,0.00
16:25:00,10.0,5.8,57.7,361.6,47.19,47.22,45.64,45.55,45.21,44.34,16.2,14.79,0.00
16:25:10,10.0,5.8,57.7,361.0,47.07,47.24,45.64,45.57,45.22,44.35,16.2,14.77,0.00
16:25:20,10.0,5.8,57.8,361.6,47.17,47.22,45.67,45.57,45.23,44.34,16.2,14.77,0.00
16:25:30,10.0,5.8,57.8,361.1,46.66,47.09,45.69,45.6,45.23,44.36,16.2,14.77,0.00
16:25:40,10.0,5.8,57.8,361.7,46.96,47.08,45.7,45.61,45.25,44.37,16.2,14.77,0.00
16:25:50,10.0,5.8,57.8,361.3,47.12,47.06,45.71,45.64,45.27,44.4,16.2,14.77,0.00
16:26:00,9.9,5.8,57.7,362.1,47.07,47.15,45.71,45.63,45.27,44.41,16.2,14.75,0.00
16:26:10,10.0,5.8,57.7,362.1,47.13,47.16,45.74,45.64,45.29,44.43,16.2,14.75,0.00
16:26:20,10.0,5.8,57.7,362.2,47.11,47.16,45.74,45.66,45.33,44.45,16.2,14.76,0.00
16:26:30,9.9,5.7,57.8,362.2,46.93,46.99,45.76,45.67,45.33,44.48,16.2,14.75,0.00
16:26:40,9.9,5.7,57.8,362.7,47.12,46.97,45.77,45.66,45.33,44.49,16.2,14.74,0.00
16:26:50,9.9,5.7,57.7,363.2,47.22,46.95,45.77,45.67,45.35,44.51,16.2,14.73,0.00
16:27:00,10.0,5.8,57.9,363.4,46.99,47.02,45.79,45.68,45.36,44.52,16.2,14.74,0.00
16:27:10,9.9,5.7,57.9,363.2,47.1,47.13,45.78,45.71,45.38,44.52,16.2,14.73,0.00
16:27:20,9.9,5.7,57.8,363.4,47.05,47.17,45.83,45.72,45.41,44.53,16.2,14.75,0.00
16:27:30,9.8,5.6,57.7,363.5,46.99,47.13,45.83,45.73,45.41,44.53,16.2,14.73,0.00
16:27:40,9.8,5.6,57.8,363.8,46.88,46.98,45.82,45.74,45.42,44.54,16.2,14.71,0.00
16:27:50,9.8,5.6,57.9,363.4,47.06,46.95,45.84,45.75,45.43,44.56,16.2,14.72,0.00
16:28:00,9.8,5.6,57.9,364.0,46.81,47.04,45.84,45.76,45.42,44.58,16.2,14.71,0.00
16:28:10,9.8,5.7,58,364.2,47.03,47.11,45.85,45.78,45.45,44.61,16.2,14.71,0.00
16:28:20,9.9,5.7,58,363.8,46.82,46.97,45.88,45.79,45.48,44.64,16.2,14.73,0.00
16:28:30,9.8,5.7,58,364.0,46.95,46.8,45.89,45.81,45.5,44.64,16.2,14.71,0.00
16:28:40,9.8,5.7,57.9,363.9,46.87,46.93,45.92,45.81,45.51,44.65,16.2,14.7,0.00
16:28:50,9.8,5.7,58,363.6,46.86,47.04,45.92,45.81,45.54,44.66,16.2,14.7,0.00
16:29:00,9.8,5.7,58,363.7,46.82,47.12,45.96,45.82,45.55,44.67,16.2,14.71,0.00
16:29:10,9.8,5.6,58,363.5,46.86,46.73,45.96,45.84,45.56,44.7,16.2,14.7,0.00
16:29:20,9.8,5.7,58.1,363.3,46.85,46.7,45.96,45.86,45.57,44.7,16.2,14.71,0.00
16:29:30,9.8,5.7,58,363.0,46.86,47.02,45.97,45.87,45.58,44.72,16.2,14.7,0.00
16:29:40,9.8,5.7,58.1,362.9,46.95,47.12,46,45.88,45.58,44.73,16.2,14.69,0.00
16:29:50,9.8,5.7,58.1,363.3,46.8,46.91,45.98,45.89,45.6,44.74,16.2,14.69,0.00
16:30:00,9.8,5.7,58.1,363.2,46.97,46.75,46.02,45.9,45.61,44.74,16.2,14.67,0.00
16:30:10,9.7,5.6,58.1,363.1,46.89,46.97,46.04,45.95,45.62,44.77,16.2,14.68,0.00
16:30:20,9.8,5.6,58.1,363.3,46.95,46.96,46.03,45.94,45.61,44.78,16.2,14.66,0.00
16:30:30,9.8,5.7,58.2,363.3,46.95,47.14,46.04,45.96,45.62,44.8,16.2,14.67,0.00
16:30:40,9.8,5.6,58.2,363.3,46.84,46.9,46.05,45.96,45.63,44.8,16.2,14.66,0.00
16:30:50,9.7,5.6,58.2,363.5,46.82,46.66,46.05,45.98,45.65,44.81,16.2,14.67,0.00
16:31:00,9.7,5.6,58.2,363.8,46.94,46.97,46.07,46.01,45.67,44.83,16.2,14.66,0.00
16:31:10,9.8,5.7,58.3,363.5,46.87,46.75,46.09,46.01,45.68,44.83,16.2,14.66,0.00
16:31:20,9.8,5.7,58.3,363.9,46.83,46.96,46.1,46.02,45.69,44.84,16.2,14.66,0.00
16:31:30,9.8,5.6,58.2,363.9,46.91,46.84,46.1,46.04,45.69,44.85,16.2,14.65,0.00
16:31:40,9.8,5.7,58.2,363.0,46.84,46.84,46.13,46.04,45.7,44.87,16.2,14.65,0.00
16:31:50,9.8,5.7,58.3,364.2,46.96,46.53,46.16,46.06,45.73,44.89,16.2,14.65,0.00
16:32:00,9.8,5.7,58.3,364.2,46.67,46.88,46.17,46.06,45.73,44.89,16.2,14.64,0.00
16:32:10,9.9,5.7,58.3,364.8,47.05,46.85,46.15,46.07,45.75,44.91,16.2,14.65,0.00
16:32:20,9.9,5.7,58.2,364.6,46.98,46.6,46.18,46.08,45.77,44.94,16.2,14.64,0.00
16:32:30,9.9,5.8,58.2,364.7,47.04,46.5,46.18,46.06,45.78,44.93,16.2,14.62,0.00
16:32:40,10.1,5.9,58.2,365.1,46.95,46.58,46.22,46.09,45.8,44.95,16.2,14.63,0.00
16:32:50,10.1,5.9,58.2,365.6,46.96,46.68,46.19,46.1,45.81,44.97,16.2,14.62,0.00
16:33:00,10.1,5.9,58.1,365.6,47.02,46.93,46.22,46.12,45.83,44.97,16.2,14.62,0.00
16:33:10,10.1,5.9,58.1,365.9,47.12,46.77,46.23,46.13,45.86,45,16.2,14.63,0.00
16:33:20,10.1,5.9,58,365.7,46.95,46.61,46.23,46.15,45.86,45.02,16.2,14.62,0.00
16:33:30,10.1,5.9,57.9,365.7,47.05,46.8,46.24,46.17,45.87,45.03,16.2,14.6,0.00
16:33:40,10.1,5.9,58,365.7,47.23,46.56,46.28,46.19,45.89,45.06,16.2,14.61,0.00
16:33:50,10.0,5.9,58,366.0,47.13,46.48,46.28,46.19,45.9,45.05,16.2,14.6,0.00
16:34:00,10.0,5.8,57.9,366.1,47.15,46.65,46.3,46.21,45.91,45.06,16.2,14.59,0.00
16:34:10,10.0,5.8,57.8,366.3,47.15,46.68,46.32,46.23,45.92,45.07,16.2,14.6,0.00
16:34:20,10.0,5.8,57.7,366.4,47.18,46.6,46.29,46.22,45.93,45.09,16.2,14.6,0.00
16:34:30,9.9,5.8,57.8,366.7,46.93,46.55,46.34,46.23,45.93,45.1,16.2,14.59,0.00
16:34:40,9.9,5.7,57.8,366.1,47.06,46.51,46.35,46.25,45.95,45.12,16.2,14.59,0.00
16:34:50,9.9,5.8,57.8,366.0,46.95,46.63,46.37,46.26,45.96,45.12,16.2,14.59,0.00
16:35:00,10.0,5.8,57.7,365.9,47.03,46.83,46.37,46.29,45.97,45.13,16.2,14.58,0.00
16:35:10,9.9,5.8,57.7,365.9,46.95,46.66,46.39,46.31,45.98,45.15,16.2,14.59,0.00
16:35:20,10.0,5.8,57.8,366.2,47.1,46.56,46.39,46.32,45.98,45.17,16.3,14.58,0.00
16:35:30,10.0,5.8,57.7,365.1,47.04,46.47,46.38,46.33,46.01,45.19,16.3,14.58,0.00
16:35:40,10.0,5.8,57.8,365.0,47.16,46.45,46.4,46.31,46.03,45.22,16.3,14.59,0.00
16:35:50,9.9,5.8,57.8,365.1,47.2,46.47,46.45,46.32,46.04,45.23,16.3,14.58,0.00
16:36:00,10.0,5.8,57.7,365.2,47.15,46.46,46.47,46.34,46.05,45.25,16.3,14.57,0.00
16:36:10,9.9,5.7,57.7,365.3,47.12,46.52,46.45,46.37,46.05,45.25,16.3,14.56,0.00
16:36:20,9.9,5.7,57.7,365.4,47.07,46.51,46.45,46.38,46.06,45.25,16.3,14.56,0.00
16:36:30,9.9,5.7,57.7,365.2,47.02,46.57,46.45,46.39,46.08,45.26,16.3,14.57,0.00
16:36:40,9.9,5.7,57.8,365.3,46.85,46.61,46.45,46.39,46.1,45.27,16.3,14.55,0.00
16:36:50,9.8,5.7,57.7,365.2,47.15,46.57,46.49,46.41,46.13,45.3,16.3,14.57,0.00
16:37:00,9.8,5.7,57.8,365.9,47.05,46.56,46.49,46.42,46.14,45.3,16.3,14.56,0.00
16:37:10,9.9,5.7,57.9,365.8,47.03,46.66,46.53,46.45,46.16,45.33,16.3,14.56,0.00
16:37:20,9.8,5.6,57.7,366.5,47.01,46.67,46.53,46.45,46.16,45.34,16.3,14.55,0.00
16:37:30,9.9,5.7,57.9,366.3,46.96,46.66,46.52,46.45,46.16,45.36,16.3,14.55,0.00
16:37:40,9.8,5.7,57.9,367.5,47.09,46.68,46.54,46.45,46.17,45.37,16.3,14.55,0.00
16:37:50,9.8,5.6,57.9,367.0,47,46.68,46.55,46.46,46.18,45.38,16.3,14.54,0.00
16:38:00,9.8,5.7,57.9,367.8,46.88,46.66,46.57,46.46,46.19,45.41,16.3,14.55,0.00
16:38:10,9.8,5.7,57.9,367.5,47.03,46.65,46.58,46.49,46.19,45.42,16.3,14.55,0.00
16:38:20,9.8,5.6,57.9,368.2,46.87,46.63,46.61,46.49,46.19,45.42,16.3,14.53,0.00
16:38:30,9.8,5.7,57.9,368.6,47.06,46.66,46.59,46.49,46.2,45.41,16.3,14.53,0.00
16:38:40,9.8,5.6,57.8,367.7,46.98,46.68,46.61,46.5,46.21,45.42,16.3,14.54,0.00
16:38:50,9.8,5.6,58,367.8,47.05,46.7,46.62,46.53,46.21,45.43,16.3,14.53,0.00
16:39:00,9.8,5.7,57.9,367.9,46.89,46.67,46.65,46.56,46.23,45.44,16.3,14.53,0.00
16:39:10,9.8,5.7,57.9,367.8,46.79,46.67,46.68,46.57,46.24,45.44,16.3,14.53,0.00
16:39:20,9.8,5.7,58,367.5,46.63,46.69,46.71,46.59,46.26,45.48,16.3,14.53,0.00
16:39:30,9.8,5.6,58,367.3,46.69,46.69,46.67,46.56,46.25,45.49,16.3,14.51,0.00
16:39:40,9.8,5.7,58.1,366.8,46.73,46.73,46.69,46.57,46.28,45.51,16.3,14.51,0.00
16:39:50,9.8,5.7,58.2,366.9,46.8,46.73,46.7,46.56,46.3,45.53,16.3,14.52,0.00
16:40:00,9.8,5.7,58.2,366.9,46.98,46.72,46.73,46.59,46.32,45.55,16.3,14.5,0.00
16:40:10,9.7,5.6,58.2,366.8,46.83,46.7,46.72,46.61,46.33,45.54,16.3,14.51,0.00
16:40:20,9.7,5.6,58.1,367.2,46.92,46.71,46.75,46.63,46.34,45.54,16.3,14.51,0.00
16:40:30,9.7,5.6,58.2,366.7,46.73,46.71,46.73,46.62,46.33,45.55,16.3,14.49,0.00
16:40:40,9.7,5.6,58.2,366.5,46.83,46.75,46.75,46.66,46.38,45.57,16.3,14.51,0.00
16:40:50,9.7,5.6,58.2,367.0,46.55,46.76,46.76,46.67,46.39,45.59,16.3,14.51,0.00
16:41:00,9.7,5.6,58.1,366.8,46.53,46.79,46.79,46.67,46.41,45.62,16.3,14.49,0.00
16:41:10,9.7,5.6,58.2,366.5,46.73,46.77,46.78,46.68,46.41,45.65,16.3,14.48,0.00
16:41:20,9.8,5.6,58.1,366.9,46.86,46.79,46.81,46.69,46.42,45.68,16.3,14.49,0.00
16:41:30,9.7,5.6,58.2,366.6,46.97,46.8,46.83,46.7,46.45,45.71,16.3,14.49,0.00
16:41:40,9.7,5.6,58.1,367.4,46.97,46.82,46.84,46.72,46.46,45.73,16.3,14.49,0.00
16:41:50,9.7,5.6,58.3,367.8,47.04,46.8,46.84,46.72,46.47,45.73,16.3,14.48,0.00
16:42:00,9.7,5.6,58.3,367.1,46.9,46.82,46.85,46.72,46.51,45.74,16.3,14.49,0.00
16:42:10,9.8,5.7,58.2,367.1,47.11,46.83,46.87,46.74,46.51,45.73,16.3,14.49,0.00
16:42:20,9.9,5.7,58.3,367.7,46.85,46.83,46.85,46.75,46.51,45.7,16.3,14.47,0.00
16:42:30,10.0,5.8,58.1,368.1,46.94,46.85,46.85,46.76,46.51,45.69,16.3,14.46,0.00
16:42:40,10.0,5.8,58.1,368.1,47.07,46.87,46.85,46.77,46.52,45.7,16.3,14.47,0.00
16:42:50,10.0,5.8,58.1,368.5,47.06,46.89,46.86,46.77,46.54,45.72,16.3,14.46,0.00
16:43:00,10.0,5.9,58.1,368.4,47.11,46.93,46.91,46.8,46.55,45.73,16.3,14.46,0.00
16:43:10,10.1,6.0,58.1,368.9,47.03,46.95,46.92,46.82,46.57,45.78,16.3,14.46,0.00
16:43:20,10.2,6.0,58,369.3,47.13,46.94,46.94,46.84,46.58,45.81,16.3,14.46,0.00
16:43:30,10.1,6.0,58.1,370.0,46.99,46.92,46.94,46.85,46.6,45.83,16.3,14.45,0.00
16:43:40,10.1,6.0,58,371.0,46.92,46.92,46.94,46.86,46.59,45.84,16.3,14.45,0.00
16:43:50,10.1,5.9,58,369.9,46.83,46.96,46.95,46.86,46.62,45.86,16.3,14.44,0.00
16:44:00,10.1,5.9,57.9,369.6,46.85,46.98,46.96,46.83,46.63,45.87,16.3,14.44,0.00
16:44:10,10.1,5.9,57.8,370.5,47.12,46.97,46.99,46.85,46.64,45.85,16.3,14.43,0.00
16:44:20,10.1,5.9,57.8,370.7,47.06,46.99,47,46.87,46.65,45.87,16.3,14.43,0.00
16:44:30,10.0,5.8,57.9,372.0,46.99,46.99,47.02,46.89,46.68,45.88,16.3,14.44,0.00
16:44:40,10.0,5.8,57.7,370.6,46.99,46.98,47.01,46.9,46.67,45.9,16.3,14.43,0.00
16:44:50,10.0,5.8,57.7,374.1,46.99,46.99,47.04,46.91,46.69,45.91,16.3,14.44,0.00
16:45:00,10.0,5.8,57.8,372.5,46.4,46.99,47.05,46.92,46.69,45.92,16.3,14.44,0.00
16:45:10,9.9,5.7,57.8,371.0,46.39,46.99,47.05,46.93,46.69,45.94,16.3,14.43,0.00
16:45:20,10.0,5.8,57.8,370.6,46.68,47.01,47.07,46.96,46.72,45.97,16.3,14.43,0.00
16:45:30,10.0,5.8,57.8,374.1,46.85,47.01,47.06,46.96,46.72,45.97,16.3,14.43,0.00
16:45:40,10.0,5.8,57.7,370.2,46.94,47.02,47.06,46.98,46.74,45.98,16.3,14.43,0.00
16:45:50,9.9,5.7,57.8,370.2,46.8,47.03,47.08,46.99,46.75,45.98,16.3,14.43,0.00
16:46:00,9.9,5.7,57.8,369.6,46.99,47.04,47.11,47,46.76,45.99,16.3,14.43,0.00
16:46:10,10.0,5.8,57.7,371.7,46.77,47.07,47.11,47.01,46.78,45.99,16.3,14.42,0.00
16:46:20,9.9,5.7,57.8,368.8,46.89,47.1,47.13,47.03,46.81,46.01,16.3,14.43,0.00
16:46:30,9.9,5.7,57.8,374.2,47.09,47.1,47.15,47.04,46.81,46.04,16.3,14.43,0.00
16:46:40,9.9,5.7,57.8,374.2,47.09,47.1,47.15,47.04,46.81,46.04,16.3,14.43,0.00
16:46:50,9.9,5.7,57.7,369.0,46.92,47.1,47.17,47.04,46.82,46.07,16.3,14.42,0.00
16:47:00,9.8,5.7,57.9,371.9,46.99,47.12,47.16,47.05,46.83,46.09,16.3,14.43,0.00
16:47:10,9.9,5.7,57.8,375.5,46.98,47.11,47.15,47.05,46.83,46.11,16.3,14.43,0.00
16:47:20,9.9,5.7,57.9,369.1,46.99,47.15,47.17,47.05,46.85,46.12,16.3,14.43,0.00
16:47:30,9.9,5.7,57.9,372.7,47.03,47.15,47.21,47.07,46.86,46.13,16.3,14.42,0.00
16:47:40,9.8,5.7,57.9,369.5,47.11,47.15,47.16,47.08,46.87,46.13,16.3,14.41,0.00
16:47:50,9.8,5.7,58,369.3,47.1,47.15,47.16,47.1,46.87,46.14,16.3,14.42,0.00
16:48:00,9.8,5.7,57.9,369.4,47.08,47.14,47.17,47.1,46.88,46.15,16.3,14.42,0.00
16:48:10,9.8,5.7,58,370.0,47.16,47.14,47.15,47.08,46.89,46.16,16.3,14.41,0.00
16:48:20,9.8,5.7,58,370.6,47.11,47.18,47.21,47.11,46.93,46.19,16.3,14.42,0.00
16:48:30,9.8,5.6,58.1,370.5,47.09,47.17,47.21,47.09,46.96,46.2,16.3,14.42,0.00
16:48:40,9.8,5.7,58,370.8,46.99,47.18,47.24,47.11,46.97,46.22,16.3,14.41,0.00
16:48:50,9.8,5.7,58.1,370.5,46.84,47.18,47.25,47.13,46.96,46.22,16.3,14.4,0.00
16:49:00,9.8,5.6,58.1,370.5,47,47.17,47.25,47.14,46.97,46.23,16.3,14.41,0.00
16:49:10,9.7,5.6,58,370.9,46.77,47.27,47.28,47.19,46.99,46.27,16.3,14.43,0.00
16:49:20,9.8,5.7,58.2,370.9,46.96,47.22,47.27,47.18,46.97,46.26,16.3,14.41,0.00
16:49:30,9.8,5.7,58.2,371.4,47.12,47.22,47.28,47.19,46.98,46.26,16.3,14.41,0.00
16:49:40,9.8,5.7,58.1,371.4,47.04,47.24,47.27,47.2,46.99,46.26,16.3,14.41,0.00
16:49:50,9.8,5.7,58.2,371.8,46.91,47.19,47.29,47.22,47.01,46.27,16.3,14.42,0.00
16:50:00,9.8,5.7,58.3,371.8,47.11,47.25,47.28,47.22,47.01,46.29,16.3,14.41,0.00
16:50:10,9.8,5.7,58.2,372.1,47.21,47.29,47.3,47.22,47,46.3,16.3,14.42,0.00
16:50:20,9.8,5.7,58.3,377.4,47.22,47.28,47.32,47.23,47.01,46.31,16.3,14.41,0.00
16:50:30,9.8,5.6,58.1,371.7,47.21,47.25,47.34,47.25,47.02,46.32,16.3,14.4,0.00
16:50:40,9.7,5.6,58.2,372.0,47.06,47.19,47.33,47.24,47.04,46.34,16.3,14.41,0.00
16:50:50,9.7,5.6,58.3,377.8,47.22,47.16,47.35,47.27,47.09,46.37,16.3,14.42,0.00
16:51:00,9.7,5.6,58.2,372.2,47.16,47.16,47.36,47.27,47.11,46.41,16.3,14.41,0.00
16:51:10,9.7,5.6,58.2,371.9,47.17,47.27,47.32,47.29,47.07,46.45,16.3,14.41,0.00
16:51:20,9.7,5.6,58.1,372.0,47.24,47.25,47.34,47.29,47.05,46.46,16.3,14.4,0.00
16:51:30,9.7,5.6,58.2,371.7,47.21,47.23,47.33,47.28,47.05,46.44,16.3,14.4,0.00
16:51:40,9.8,5.6,58.1,376.5,47.1,47.23,47.32,47.27,47.11,46.42,16.3,14.39,0.00
16:51:50,9.8,5.7,58.2,371.4,47.05,47.27,47.33,47.27,47.19,46.44,16.3,14.4,0.00
16:52:00,9.8,5.7,58.2,371.4,47.09,47.29,47.33,47.3,47.15,46.45,16.3,14.4,0.00
16:52:10,9.8,5.6,58.1,371.7,47.28,47.34,47.37,47.31,47.12,46.46,16.3,14.4,0.00
16:52:20,9.8,5.7,58.2,371.5,47.22,47.3,47.4,47.31,47.14,46.49,16.3,14.4,0.00
16:52:30,9.8,5.7,58.1,371.3,47.21,47.32,47.41,47.33,47.17,46.51,16.3,14.4,0.00
16:52:40,9.7,5.6,58.2,371.3,47.25,47.31,47.41,47.33,47.16,46.52,16.3,14.39,0.00
16:52:50,9.8,5.7,58.1,371.1,47.31,47.32,47.45,47.35,47.17,46.53,16.3,14.38,0.00
16:53:00,9.8,5.7,58.1,370.7,47.32,47.32,47.46,47.35,47.19,46.54,16.3,14.38,0.00
16:53:10,9.8,5.7,58.1,370.7,47.34,47.33,47.46,47.36,47.19,46.55,16.3,14.38,0.00
16:53:20,9.9,5.8,58.2,371.0,47.34,47.33,47.45,47.35,47.19,46.56,16.3,14.36,0.00
16:53:30,10.0,5.8,58.2,371.7,47.37,47.34,47.47,47.34,47.2,46.58,16.3,14.36,0.00
16:53:40,9.9,5.8,58,378.1,47.27,47.38,47.47,47.34,47.21,46.62,16.3,14.35,0.00
16:53:50,10.0,5.8,58.1,371.3,47.37,47.4,47.49,47.37,47.22,46.64,16.3,14.35,0.00
16:54:00,10.0,5.8,57.9,374.9,47.38,47.4,47.47,47.38,47.23,46.66,16.3,14.34,0.00
16:54:10,10.1,5.9,57.9,371.5,47.39,47.43,47.49,47.36,47.24,46.66,16.3,14.35,0.00
16:54:20,10.1,5.9,57.9,377.5,47.26,47.46,47.48,47.37,47.25,46.68,16.3,14.35,0.00
16:54:30,10.1,5.9,57.9,372.0,47.23,47.49,47.51,47.37,47.24,46.68,16.3,14.34,0.00
16:54:40,10.0,5.8,57.9,372.1,47.09,47.5,47.51,47.38,47.25,46.68,16.3,14.35,0.00
16:54:50,10.0,5.8,57.8,374.8,47.11,47.52,47.49,47.4,47.25,46.69,16.3,14.34,0.00
16:55:00,10.0,5.8,57.8,372.4,47.23,47.52,47.5,47.43,47.26,46.7,16.4,14.34,0.00
16:55:10,9.9,5.7,57.7,373.0,47.25,47.47,47.51,47.43,47.3,46.68,16.3,14.35,0.00
16:55:20,9.9,5.8,57.8,373.4,47.43,47.46,47.52,47.46,47.33,46.68,16.3,14.34,0.00
16:55:30,9.9,5.7,57.7,373.5,47.43,47.44,47.5,47.45,47.34,46.68,16.3,14.33,0.00
16:55:40,10.0,5.8,57.7,373.5,47.15,47.44,47.59,47.48,47.36,46.69,16.4,14.35,0.00
16:55:50,10.0,5.8,57.7,374.0,47.1,47.46,47.56,47.48,47.37,46.71,16.4,14.34,0.00
16:56:00,10.0,5.8,57.7,374.2,47.05,47.43,47.51,47.5,47.37,46.74,16.3,14.34,0.00
16:56:10,9.9,5.7,57.7,374.4,47.1,47.44,47.51,47.52,47.37,46.77,16.4,14.35,0.00
16:56:20,9.9,5.7,57.7,374.5,47.26,47.47,47.5,47.52,47.33,46.8,16.3,14.34,0.00
16:56:30,9.9,5.7,57.6,377.6,47.29,47.48,47.55,47.5,47.35,46.82,16.3,14.33,0.00
16:56:40,9.9,5.7,57.7,375.9,47.48,47.52,47.57,47.5,47.37,46.84,16.4,14.34,0.00
16:56:50,9.9,5.7,57.6,376.7,47.4,47.52,47.52,47.51,47.37,46.82,16.4,14.33,0.00
16:57:00,9.9,5.7,57.7,374.2,47.38,47.54,47.52,47.52,47.35,46.82,16.4,14.33,0.00
16:57:10,9.9,5.7,57.7,374.8,47.38,47.55,47.56,47.51,47.35,46.83,16.4,14.33,0.00
16:57:20,9.9,5.7,57.7,373.9,47.48,47.53,47.59,47.5,47.34,46.84,16.4,14.34,0.00
16:57:30,9.9,5.7,57.7,373.7,47.51,47.55,47.65,47.5,47.44,46.87,16.4,14.33,0.00
16:57:40,9.9,5.7,57.8,373.6,47.51,47.58,47.67,47.51,47.47,46.88,16.4,14.34,0.00
16:57:50,9.8,5.7,57.9,373.5,47.43,47.57,47.66,47.54,47.48,46.88,16.4,14.34,0.00
16:58:00,9.8,5.7,57.9,373.1,47.47,47.58,47.7,47.56,47.49,46.9,16.4,14.33,0.00
16:58:10,9.8,5.6,57.9,372.3,47.53,47.61,47.73,47.58,47.47,46.92,16.4,14.33,0.00
16:58:20,9.8,5.7,57.9,372.5,47.4,47.55,47.67,47.57,47.46,46.91,16.4,14.31,0.00
16:58:30,9.9,5.7,58,372.7,47.33,47.57,47.7,47.57,47.48,46.9,16.4,14.33,0.00
16:58:40,9.9,5.7,58,372.9,47.12,47.56,47.73,47.59,47.49,46.88,16.4,14.33,0.00
16:58:50,9.8,5.7,57.9,371.6,47.38,47.57,47.75,47.6,47.52,46.9,16.4,14.33,0.00
16:59:00,9.8,5.7,57.9,371.8,47.49,47.57,47.76,47.62,47.51,46.91,16.4,14.33,0.00
16:59:10,9.8,5.7,58,371.6,47.25,47.6,47.74,47.64,47.53,46.95,16.4,14.33,0.00
16:59:20,9.7,5.6,58,371.8,47.5,47.57,47.74,47.65,47.52,46.97,16.4,14.32,0.00
16:59:30,9.8,5.6,58,371.4,47.43,47.61,47.76,47.65,47.51,47,16.4,14.33,0.00
16:59:40,9.7,5.6,57.9,371.5,47.34,47.63,47.75,47.64,47.5,47.02,16.4,14.33,0.00
16:59:50,9.8,5.6,58,371.6,47.04,47.62,47.79,47.65,47.51,47.05,16.4,14.33,0.00
17:00:00,9.7,5.6,58.1,371.5,47.28,47.65,47.79,47.65,47.52,47.07,16.4,14.34,0.00
17:00:10,9.8,5.6,58.1,371.5,47.35,47.67,47.71,47.67,47.52,47.07,16.4,14.32,0.00
17:00:20,9.8,5.6,58,371.8,47.32,47.66,47.65,47.69,47.52,47.07,16.4,14.32,0.00
17:00:30,9.8,5.6,58.1,372.0,47.67,47.66,47.74,47.68,47.51,47.08,16.4,14.31,0.00
17:00:40,9.7,5.6,58.1,372.6,47.72,47.68,47.71,47.7,47.52,47.1,16.4,14.3,0.00
17:00:50,9.7,5.6,58,372.8,47.79,47.7,47.76,47.69,47.53,47.12,16.4,14.32,0.00
17:01:00,9.8,5.6,58.1,373.0,47.8,47.71,47.76,47.73,47.53,47.11,16.4,14.31,0.00
17:01:10,9.8,5.6,58.1,373.3,47.79,47.72,47.76,47.73,47.54,47.13,16.4,14.32,0.00
17:01:20,9.7,5.6,58,373.5,47.77,47.73,47.76,47.75,47.55,47.13,16.4,14.31,0.00
17:01:30,9.7,5.6,58,374.1,47.77,47.74,47.78,47.78,47.54,47.13,16.4,14.3,0.00
17:01:40,9.8,5.6,58,374.5,47.77,47.72,47.78,47.78,47.53,47.15,16.4,14.3,0.00
17:01:50,9.7,5.6,58.1,374.2,47.75,47.75,47.78,47.78,47.59,47.19,16.4,14.31,0.00
17:02:00,9.7,5.6,58.1,374.2,47.75,47.75,47.78,47.78,47.59,47.19,16.4,14.31,0.00
17:02:10,9.7,5.5,58,374.1,47.41,47.8,47.84,47.79,47.64,47.21,16.4,14.27,0.00
17:02:20,9.7,5.5,58.1,374.5,47.66,47.82,47.87,47.81,47.64,47.24,16.4,14.28,0.00
17:02:30,9.7,5.5,58,374.3,47.7,47.76,47.94,47.8,47.63,47.24,16.4,14.27,0.00
17:02:40,9.7,5.6,58.1,374.4,47.69,47.75,47.93,47.81,47.64,47.25,16.4,14.27,0.00
17:02:50,9.8,5.7,58.1,373.9,47.59,47.77,47.93,47.79,47.65,47.27,16.4,14.28,0.00
17:03:00,9.9,5.7,58.1,373.7,47.65,47.78,47.89,47.8,47.66,47.29,16.4,14.28,0.00
17:03:10,10.0,5.8,58.1,373.4,47.64,47.77,47.83,47.78,47.64,47.28,16.4,14.26,0.00
17:03:20,10.0,5.8,58.1,374.0,47.7,47.77,47.83,47.79,47.65,47.31,16.4,14.25,0.00
17:03:30,10.0,5.8,58.1,373.7,47.73,47.79,47.84,47.8,47.66,47.31,16.4,14.27,0.00
17:03:40,10.0,5.8,58.1,373.4,47.31,47.86,47.88,47.8,47.67,47.33,16.4,14.26,0.00
