Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
17:03:50,10.0,5.8,58,373.3,47.65,47.89,47.89,47.81,47.67,47.35,16.4,14.26,0.00
17:04:00,10.1,5.9,57.9,373.6,47.81,47.87,47.92,47.82,47.68,47.36,16.4,14.26,0.00
17:04:10,10.1,5.9,57.9,373.5,47.76,47.88,47.89,47.84,47.68,47.38,16.4,14.27,0.00
17:04:20,10.1,5.9,57.9,373.3,47.89,47.84,47.9,47.87,47.74,47.41,16.4,14.25,0.00
17:04:30,10.1,5.9,57.9,373.8,47.82,47.86,47.94,47.86,47.77,47.43,16.4,14.26,0.00
17:04:40,10.1,5.9,57.8,373.6,47.85,47.87,47.96,47.84,47.81,47.43,16.4,14.24,0.00
17:04:50,10.0,5.9,57.8,373.2,47.77,47.88,47.94,47.85,47.83,47.45,16.4,14.25,0.00
17:05:00,10.0,5.8,57.8,373.1,47.81,47.87,47.97,47.85,47.82,47.43,16.4,14.25,0.00
17:05:10,10.0,5.8,57.8,373.5,47.78,47.9,47.97,47.86,47.85,47.38,16.4,14.25,0.00
17:05:20,10.0,5.8,57.9,374.2,47.81,47.9,47.96,47.86,47.85,47.34,16.4,14.23,0.00
17:05:30,9.9,5.8,57.9,374.6,47.89,47.93,47.98,47.9,47.85,47.34,16.4,14.25,0.00
17:05:40,10.0,5.8,57.8,374.6,47.89,47.95,48.03,47.87,47.84,47.36,16.4,14.23,0.00
17:05:50,9.9,5.8,57.8,374.9,47.8,47.99,48.09,47.89,47.84,47.39,16.4,14.24,0.00
17:06:00,9.9,5.7,57.7,375.3,47.81,47.97,48.09,47.93,47.85,47.42,16.4,14.23,0.00
17:06:10,9.9,5.8,57.8,375.1,47.7,47.97,48.08,47.96,47.83,47.44,16.4,14.23,0.00
17:06:20,10.0,5.8,57.8,375.6,47.67,48.02,48.09,48,47.83,47.47,16.4,14.23,0.00
17:06:30,10.0,5.8,57.8,376.2,47.78,48.03,48.08,48,47.82,47.45,16.4,14.21,0.00
17:06:40,9.9,5.7,57.8,375.8,47.71,48.03,48.08,48,47.83,47.46,16.4,14.22,0.00
17:06:50,9.9,5.8,57.9,376.0,47.84,48.05,48.09,47.99,47.84,47.46,16.4,14.21,0.00
17:07:00,9.9,5.7,57.9,375.6,47.94,48.06,48.09,48.01,47.84,47.49,16.4,14.22,0.00
17:07:10,9.9,5.7,57.9,375.5,47.98,48.05,48.1,48.03,47.85,47.49,16.4,14.22,0.00
17:07:20,9.9,5.7,57.9,375.8,47.93,48.05,48.08,48.04,47.87,47.5,16.4,14.2,0.00
17:07:30,9.8,5.7,57.9,375.5,47.98,48.03,48.1,48.04,47.88,47.52,16.4,14.21,0.00
17:07:40,9.8,5.7,57.9,375.5,47.98,48.1,48.17,48.04,47.91,47.52,16.4,14.2,0.00
17:07:50,9.8,5.7,58,375.1,47.97,48.09,48.18,48.04,47.9,47.54,16.4,14.2,0.00
17:08:00,9.9,5.7,57.9,375.1,47.77,48.07,48.13,48.05,47.95,47.55,16.4,14.2,0.00
17:08:10,9.8,5.6,58,375.6,47.66,48.12,48.17,48.06,47.97,47.56,16.4,14.2,0.00
17:08:20,9.8,5.7,58.1,374.9,47.82,48.11,48.18,48.06,47.94,47.58,16.4,14.2,0.00
17:08:30,9.8,5.6,58,374.7,47.58,48.1,48.22,48.06,47.94,47.58,16.4,14.19,0.00
17:08:40,9.8,5.7,58.1,374.7,47.96,48.09,48.17,48.06,47.94,47.6,16.4,14.19,0.00
17:08:50,9.8,5.7,58,374.7,47.63,48.07,48.17,48.08,47.94,47.6,16.4,14.19,0.00
17:09:00,9.8,5.7,58,374.6,47.95,48.04,48.16,48.08,47.97,47.61,16.4,14.18,0.00
17:09:10,9.8,5.6,58,374.7,47.89,48.06,48.19,48.11,47.99,47.63,16.4,14.19,0.00
17:09:20,9.7,5.6,58.1,374.7,48.07,48.07,48.18,48.15,48,47.65,16.4,14.19,0.00
17:09:30,9.7,5.6,58,374.9,48.16,48.13,48.16,48.15,48,47.65,16.4,14.17,0.00
17:09:40,9.8,5.6,58,374.5,48.17,48.14,48.12,48.16,48.01,47.66,16.4,14.18,0.00
17:09:50,9.7,5.6,58.1,374.5,48.14,48.14,48.17,48.17,48.02,47.67,16.4,14.18,0.00
17:10:00,9.8,5.6,58.1,374.4,48.09,48.16,48.25,48.13,48.03,47.65,16.4,14.18,0.00
17:10:10,9.8,5.6,58.1,374.6,48.2,48.17,48.31,48.13,48.01,47.65,16.4,14.17,0.00
17:10:20,9.8,5.6,58.1,374.6,48.18,48.18,48.31,48.16,48,47.66,16.4,14.17,0.00
17:10:30,9.7,5.6,58.2,374.9,48.2,48.18,48.25,48.16,47.97,47.67,16.4,14.17,0.00
17:10:40,9.7,5.6,58.1,374.8,48.21,48.19,48.24,48.16,47.97,47.67,16.4,14.17,0.00
17:10:50,9.7,5.6,58.2,374.9,48.12,48.19,48.28,48.16,47.96,47.69,16.4,14.17,0.00
17:11:00,9.7,5.6,58.1,375.0,48.11,48.2,48.34,48.16,47.97,47.72,16.4,14.17,0.00
17:11:10,9.8,5.6,58.2,375.5,48.11,48.21,48.35,48.16,47.99,47.74,16.4,14.18,0.00
17:11:20,9.8,5.7,58.1,376.0,48.12,48.22,48.32,48.15,48.01,47.76,16.4,14.16,0.00
17:11:30,9.7,5.6,58.2,376.3,48.17,48.21,48.31,48.16,48.02,47.77,16.4,14.17,0.00
17:11:40,9.7,5.6,58.2,376.4,48.11,48.2,48.3,48.15,48.05,47.76,16.4,14.16,0.00
17:11:50,9.7,5.6,58.2,376.7,48.19,48.2,48.31,48.19,48.09,47.75,16.4,14.17,0.00
17:12:00,9.7,5.6,58.1,376.6,48.14,48.21,48.32,48.23,48.09,47.73,16.4,14.17,0.00
17:12:10,9.7,5.6,58.1,376.8,48.24,48.22,48.3,48.24,48.1,47.73,16.4,14.17,0.00
17:12:20,9.7,5.6,58.1,376.7,48.27,48.22,48.31,48.22,48.11,47.71,16.4,14.17,0.00
17:12:30,9.7,5.6,58.2,377.0,48.28,48.23,48.27,48.21,48.1,47.7,16.4,14.16,0.00
17:12:40,9.7,5.6,58.1,376.8,48.29,48.24,48.27,48.25,48.15,47.7,16.4,14.17,0.00
17:12:50,9.7,5.6,58.2,377.0,48.28,48.25,48.31,48.24,48.15,47.71,16.4,14.16,0.00
17:13:00,9.8,5.6,58.1,376.7,48.25,48.26,48.32,48.24,48.14,47.74,16.4,14.17,0.00
17:13:10,9.9,5.7,58.2,376.8,48.24,48.28,48.37,48.28,48.14,47.79,16.4,14.17,0.00
17:13:20,9.8,5.7,58.1,376.5,48.12,48.31,48.37,48.3,48.14,47.82,16.4,14.16,0.00
17:13:30,9.9,5.8,58.1,376.9,48.34,48.34,48.41,48.32,48.14,47.86,16.4,14.17,0.00
17:13:40,10.0,5.9,58.1,376.7,48.37,48.35,48.39,48.28,48.15,47.87,16.4,14.17,0.00
17:13:50,10.1,5.9,58,376.3,48.36,48.36,48.44,48.3,48.15,47.87,16.4,14.17,0.00
17:14:00,10.0,5.9,58.1,376.5,48.37,48.35,48.41,48.33,48.17,47.88,16.4,14.16,0.00
17:14:10,10.0,5.9,58,376.0,48.32,48.33,48.44,48.34,48.19,47.86,16.4,14.16,0.00
17:14:20,10.1,5.9,57.9,376.1,48.33,48.33,48.44,48.32,48.19,47.87,16.4,14.15,0.00
17:14:30,10.1,5.9,58,376.3,48.37,48.34,48.41,48.34,48.19,47.88,16.4,14.17,0.00
17:14:40,10.1,5.9,58,376.3,48.34,48.34,48.45,48.35,48.18,47.89,16.4,14.16,0.00
17:14:50,10.1,5.9,57.8,376.7,48.39,48.31,48.44,48.37,48.18,47.9,16.4,14.16,0.00
17:15:00,10.1,5.9,57.7,376.5,48.39,48.35,48.47,48.39,48.2,47.91,16.4,14.16,0.00
17:15:10,10.1,5.9,57.8,376.4,48.37,48.35,48.48,48.4,48.24,47.92,16.4,14.15,0.00
17:15:20,10.0,5.8,57.7,376.6,48.3,48.47,48.5,48.42,48.27,47.93,16.4,14.16,0.00
17:15:30,10.0,5.8,57.6,376.6,48.39,48.42,48.5,48.44,48.27,47.95,16.4,14.17,0.00
17:15:40,10.0,5.8,57.6,376.8,48.39,48.42,48.52,48.45,48.27,47.95,16.4,14.16,0.00
17:15:50,10.0,5.8,57.6,377.2,48.31,48.41,48.49,48.44,48.27,47.94,16.4,14.16,0.00
17:16:00,10.0,5.8,57.7,377.4,48.19,48.5,48.52,48.44,48.27,47.95,16.4,14.16,0.00
17:16:10,9.9,5.8,57.7,377.4,48.26,48.52,48.57,48.43,48.32,47.94,16.4,14.15,0.00
17:16:20,10.0,5.8,57.7,378.0,48.36,48.5,48.55,48.43,48.36,47.96,16.4,14.15,0.00
17:16:30,10.0,5.8,57.7,377.7,48.3,48.52,48.53,48.44,48.39,47.98,16.4,14.16,0.00
17:16:40,9.9,5.7,57.7,378.6,48.24,48.52,48.54,48.43,48.37,47.99,16.4,14.15,0.00
17:16:50,10.0,5.8,57.7,379.0,48.25,48.54,48.57,48.44,48.31,48,16.4,14.16,0.00
17:17:00,9.9,5.7,57.6,378.6,48.37,48.57,48.57,48.45,48.27,48.01,16.4,14.15,0.00
17:17:10,10.0,5.8,57.7,378.7,48.37,48.54,48.57,48.46,48.28,48.02,16.4,14.17,0.00
17:17:20,10.0,5.8,57.7,378.9,48.46,48.56,48.55,48.47,48.28,48.04,16.4,14.16,0.00
17:17:30,9.9,5.8,57.8,379.4,48.44,48.54,48.55,48.49,48.28,48.05,16.4,14.14,0.00
17:17:40,9.9,5.7,57.9,379.0,48.48,48.54,48.57,48.51,48.32,48.06,16.4,14.14,0.00
17:17:50,9.9,5.7,57.9,379.2,48.53,48.54,48.59,48.51,48.33,48.06,16.4,14.16,0.00
17:18:00,9.9,5.7,57.8,378.9,48.49,48.56,48.62,48.5,48.34,48.07,16.4,14.15,0.00
17:18:10,9.9,5.7,57.9,379.0,48.52,48.57,48.58,48.55,48.35,48.08,16.4,14.14,0.00
17:18:20,9.9,5.7,57.9,378.6,48.58,48.57,48.61,48.54,48.36,48.09,16.4,14.14,0.00
17:18:30,9.8,5.7,58,378.5,48.57,48.6,48.6,48.55,48.37,48.11,16.4,14.13,0.00
17:18:40,9.7,5.6,58,378.6,48.57,48.58,48.62,48.57,48.46,48.12,16.4,14.14,0.00
17:18:50,9.8,5.6,58,378.0,48.55,48.6,48.68,48.57,48.49,48.11,16.4,14.14,0.00
17:19:00,9.8,5.7,58.1,378.0,48.54,48.6,48.71,48.57,48.5,48.12,16.4,14.13,0.00
17:19:10,9.8,5.7,58,378.2,48.51,48.58,48.69,48.59,48.5,48.12,16.4,14.13,0.00
17:19:20,9.8,5.7,58.1,378.0,48.54,48.59,48.73,48.59,48.52,48.12,16.4,14.15,0.00
17:19:30,9.7,5.6,58.1,378.2,48.43,48.57,48.7,48.58,48.5,48.12,16.4,14.14,0.00
17:19:40,9.7,5.6,58.1,377.9,48.52,48.59,48.72,48.6,48.49,48.16,16.4,14.14,0.00
17:19:50,9.8,5.6,58.1,377.9,48.51,48.61,48.68,48.59,48.48,48.17,16.4,14.14,0.00
17:20:00,9.7,5.6,58.1,377.4,48.54,48.67,48.7,48.59,48.52,48.17,16.4,14.13,0.00
17:20:10,9.7,5.6,58.1,377.8,48.57,48.7,48.73,48.58,48.49,48.18,16.4,14.13,0.00
17:20:20,9.7,5.6,58.1,378.0,48.59,48.7,48.71,48.62,48.53,48.2,16.4,14.14,0.00
17:20:30,9.7,5.6,58.1,377.4,48.5,48.74,48.74,48.65,48.52,48.21,16.4,14.14,0.00
17:20:40,9.7,5.6,58.1,377.5,48.62,48.72,48.75,48.68,48.5,48.22,16.4,14.13,0.00
17:20:50,9.7,5.6,58.1,378.2,48.65,48.74,48.79,48.68,48.5,48.22,16.4,14.13,0.00
17:21:00,9.7,5.6,58.1,378.0,48.68,48.76,48.74,48.7,48.49,48.23,16.4,14.13,0.00
17:21:10,9.7,5.6,58.2,378.2,48.69,48.74,48.78,48.69,48.49,48.23,16.4,14.14,0.00
17:21:20,9.8,5.6,58.1,378.2,48.54,48.72,48.79,48.69,48.5,48.22,16.4,14.12,0.00
17:21:30,9.8,5.6,58.1,378.3,48.39,48.68,48.81,48.71,48.54,48.23,16.4,14.13,0.00
17:21:40,9.7,5.6,58.1,378.6,48.55,48.7,48.81,48.71,48.56,48.24,16.4,14.12,0.00
17:21:50,9.7,5.6,58.1,378.7,48.7,48.73,48.83,48.75,48.57,48.24,16.4,14.14,0.00
17:22:00,9.7,5.6,58.1,379.2,48.66,48.78,48.88,48.76,48.58,48.26,16.4,14.14,0.00
17:22:10,9.7,5.6,58.2,379.1,48.65,48.77,48.87,48.76,48.57,48.25,16.4,14.12,0.00
17:22:20,9.7,5.6,58.1,379.3,48.49,48.78,48.87,48.77,48.58,48.25,16.4,14.11,0.00
17:22:30,9.8,5.7,58.1,379.5,48.64,48.73,48.88,48.79,48.6,48.27,16.4,14.13,0.00
17:22:40,9.8,5.7,58.1,379.6,48.43,48.72,48.88,48.8,48.63,48.29,16.4,14.13,0.00
17:22:50,9.8,5.7,58.1,380.1,48.48,48.74,48.89,48.8,48.63,48.29,16.4,14.11,0.00
17:23:00,9.8,5.6,58.1,380.2,48.64,48.69,48.89,48.8,48.63,48.31,16.4,14.12,0.00
17:23:10,9.8,5.7,58.2,379.7,48.72,48.84,48.89,48.79,48.62,48.3,16.4,14.12,0.00
17:23:20,9.9,5.7,58.2,379.5,48.65,48.82,48.89,48.78,48.64,48.32,16.4,14.11,0.00
17:23:30,9.9,5.7,58.1,379.9,48.64,48.84,48.9,48.78,48.64,48.33,16.4,14.12,0.00
17:23:40,10.0,5.8,58.1,379.7,48.8,48.86,48.9,48.79,48.7,48.34,16.4,14.12,0.00
17:23:50,10.0,5.8,58.1,379.2,48.9,48.85,48.92,48.77,48.71,48.35,16.4,14.1,0.00
17:24:00,10.0,5.8,58.1,379.4,48.88,48.86,48.94,48.81,48.75,48.38,16.4,14.11,0.00
17:24:10,10.0,5.8,58.1,379.6,48.91,48.91,48.94,48.84,48.7,48.38,16.4,14.11,0.00
17:24:20,10.0,5.8,58,379.1,48.9,48.89,48.93,48.86,48.68,48.38,16.4,14.11,0.00
17:24:30,10.0,5.8,58,378.6,48.91,48.88,48.94,48.86,48.68,48.39,16.4,14.1,0.00
17:24:40,10.1,5.9,58,378.6,48.91,48.88,48.95,48.88,48.72,48.4,16.4,14.09,0.00
17:24:50,10.0,5.8,58,379.0,48.88,48.89,48.95,48.87,48.73,48.41,16.4,14.09,0.00
17:25:00,10.0,5.9,57.9,378.8,48.89,48.9,48.94,48.88,48.75,48.42,16.4,14.1,0.00
17:25:10,10.0,5.8,57.7,379.0,48.9,48.9,48.96,48.89,48.77,48.43,16.4,14.1,0.00
17:25:20,10.1,5.9,57.8,379.0,48.91,48.91,48.97,48.9,48.76,48.43,16.4,14.11,0.00
17:25:30,10.1,5.9,57.8,379.1,48.91,48.91,48.96,48.9,48.74,48.42,16.4,14.09,0.00
17:25:40,10.0,5.9,57.8,378.9,48.9,48.91,48.98,48.91,48.75,48.39,16.4,14.09,0.00
17:25:50,10.0,5.8,57.8,379.2,48.94,48.93,49.06,48.94,48.8,48.39,16.4,14.1,0.00
17:26:00,10.0,5.8,57.8,379.3,48.96,48.94,49.05,48.96,48.83,48.4,16.4,14.09,0.00
17:26:10,9.9,5.7,57.8,379.2,48.97,48.93,49.05,48.96,48.86,48.42,16.4,14.09,0.00
17:26:20,9.9,5.7,57.7,378.9,48.96,48.97,49.05,48.96,48.87,48.45,16.4,14.09,0.00
17:26:30,9.8,5.7,57.7,379.8,48.97,48.98,49.05,48.97,48.84,48.47,16.4,14.09,0.00
17:26:40,9.9,5.7,57.7,379.3,48.98,48.97,49.02,48.95,48.83,48.46,16.4,14.08,0.00
17:26:50,9.9,5.7,57.8,380.0,48.99,49.06,49.04,48.98,48.84,48.49,16.4,14.08,0.00
17:27:00,9.9,5.7,57.8,379.5,48.98,49.08,49.04,48.98,48.86,48.51,16.4,14.08,0.00
17:27:10,9.8,5.7,57.8,380.0,49.02,49.03,49.03,48.98,48.87,48.5,16.4,14.08,0.00
17:27:20,9.8,5.7,57.9,380.4,48.99,49.1,49.08,48.98,48.88,48.54,16.4,14.09,0.00
17:27:30,9.8,5.6,57.8,380.3,48.93,49.02,49.09,48.98,48.88,48.55,16.4,14.08,0.00
17:27:40,9.8,5.7,57.8,380.9,49.04,49.06,49.1,48.98,48.91,48.57,16.4,14.08,0.00
17:27:50,9.9,5.7,57.9,380.8,49.07,49.11,49.08,48.99,48.9,48.57,16.4,14.07,0.00
17:28:00,9.8,5.7,58,381.1,49.07,49.07,49.12,49.04,48.93,48.58,16.4,14.08,0.00
17:28:10,9.8,5.7,57.9,380.7,49.1,49.12,49.12,49.06,48.92,48.59,16.4,14.08,0.00
17:28:20,9.8,5.7,58,380.8,49.1,49.09,49.12,49.07,48.94,48.6,16.4,14.08,0.00
17:28:30,9.8,5.7,57.9,381.0,49.08,49.08,49.13,49.08,48.93,48.6,16.4,14.08,0.00
17:28:40,9.8,5.7,57.9,380.7,49.17,49.1,49.14,49.07,48.93,48.62,16.4,14.07,0.00
17:28:50,9.9,5.7,57.9,381.0,49.16,49.13,49.15,49.08,48.95,48.62,16.4,14.07,0.00
17:29:00,9.9,5.7,57.9,381.0,49.14,49.16,49.17,49.08,49,48.6,16.4,14.07,0.00
17:29:10,9.9,5.7,57.9,381.0,49.15,49.17,49.18,49.08,48.99,48.57,16.4,14.06,0.00
17:29:20,9.9,5.7,58,380.7,49.13,49.17,49.17,49.08,48.99,48.58,16.4,14.07,0.00
17:29:30,9.8,5.6,58,380.8,49.13,49.18,49.16,49.1,49.02,48.63,16.4,14.07,0.00
17:29:40,9.8,5.6,58,380.6,49.15,49.11,49.18,49.12,49.02,48.66,16.4,14.05,0.00
17:29:50,9.8,5.7,58,380.7,49.13,49.12,49.19,49.12,49.03,48.66,16.4,14.06,0.00
17:30:00,9.8,5.7,58.1,380.2,49.19,49.14,49.16,49.12,49.04,48.65,16.4,14.05,0.00
17:30:10,9.8,5.6,58.1,380.1,49.19,49.12,49.21,49.14,49.06,48.6,16.4,14.05,0.00
17:30:20,9.8,5.6,58.1,380.1,49.24,49.13,49.2,49.14,49.04,48.6,16.4,14.05,0.00
17:30:30,9.7,5.6,58,379.8,49.21,49.13,49.22,49.18,48.99,48.6,16.4,14.06,0.00
17:30:40,9.7,5.6,58,379.7,49.16,49.13,49.23,49.19,48.98,48.61,16.4,14.05,0.00
17:30:50,9.7,5.6,58.2,380.0,49.19,49.16,49.28,49.19,48.97,48.65,16.4,14.05,0.00
17:31:00,9.7,5.6,58.1,379.9,49.21,49.19,49.25,49.21,49,48.67,16.4,14.07,0.00
17:31:10,9.7,5.6,58.1,379.7,49.19,49.18,49.28,49.21,49,48.69,16.4,14.05,0.00
17:31:20,9.8,5.7,58.2,380.1,49.2,49.23,49.31,49.21,49.1,48.69,16.4,14.05,0.00
17:31:30,9.7,5.6,58.1,379.7,48.95,49.22,49.28,49.23,49.1,48.67,16.4,14.03,0.00
17:31:40,9.7,5.6,58.1,379.8,48.83,49.22,49.27,49.26,49.15,48.68,16.4,14.05,0.00
17:31:50,9.8,5.6,58.1,379.7,49.03,49.23,49.28,49.27,49.16,48.69,16.4,14.04,0.00
17:32:00,9.8,5.7,58.1,379.5,49.15,49.21,49.3,49.28,49.14,48.71,16.4,14.05,0.00
17:32:10,9.8,5.7,58.1,379.6,49.25,49.18,49.3,49.25,49.1,48.76,16.4,14.05,0.00
17:32:20,9.8,5.7,58.1,379.7,49.21,49.15,49.34,49.26,49.08,48.77,16.4,14.05,0.00
17:32:30,9.9,5.7,58.1,379.5,49.24,49.25,49.31,49.29,49.08,48.79,16.4,14.04,0.00
17:32:40,10.0,5.8,58,380.3,49.3,49.22,49.32,49.32,49.12,48.78,16.4,14.06,0.00
17:32:50,10.0,5.8,58,380.1,49.29,49.22,49.32,49.33,49.2,48.76,16.4,14.04,0.00
17:33:00,10.0,5.9,58,380.3,49.27,49.21,49.32,49.33,49.2,48.74,16.4,14.05,0.00
17:33:10,10.0,5.9,58,380.6,49.33,49.27,49.32,49.32,49.14,48.73,16.4,14.04,0.00
17:33:20,10.1,5.9,58,380.0,49.28,49.28,49.37,49.32,49.1,48.74,16.4,14.04,0.00
17:33:30,10.0,5.9,58,380.3,49.25,49.26,49.34,49.31,49.08,48.76,16.4,14.04,0.00
17:33:40,10.0,5.9,57.9,380.8,49.23,49.28,49.37,49.31,49.15,48.78,16.4,14.05,0.00
17:33:50,10.0,5.9,57.9,380.5,49.3,49.3,49.36,49.31,49.19,48.79,16.4,14.04,0.00
17:34:00,10.0,5.8,57.9,380.7,49.28,49.3,49.41,49.32,49.23,48.8,16.4,14.04,0.00
17:34:10,10.1,5.9,57.9,381.1,49.23,49.34,49.4,49.34,49.24,48.8,16.4,14.04,0.00
17:34:20,10.0,5.8,57.7,380.7,49.12,49.37,49.4,49.36,49.22,48.82,16.4,14.05,0.00
17:34:30,10.0,5.8,57.8,381.1,49.28,49.37,49.41,49.36,49.26,48.82,16.4,14.05,0.00
17:34:40,9.9,5.8,57.7,381.2,49.35,49.39,49.43,49.36,49.28,48.82,16.4,14.04,0.00
17:34:50,9.9,5.8,57.7,381.2,49.35,49.43,49.47,49.36,49.3,48.86,16.4,14.04,0.00
17:35:00,10.0,5.8,57.7,381.9,49.35,49.43,49.47,49.35,49.26,48.87,16.4,14.04,0.00
17:35:10,10.0,5.8,57.7,382.2,49.11,49.43,49.47,49.36,49.26,48.89,16.4,14.04,0.00
17:35:20,10.0,5.8,57.8,382.0,48.98,49.45,49.46,49.38,49.25,48.91,16.4,14.04,0.00
17:35:30,10.0,5.8,57.8,382.4,49.14,49.45,49.44,49.4,49.26,48.91,16.4,14.04,0.00
17:35:40,9.9,5.7,57.8,382.7,49.38,49.46,49.49,49.43,49.27,48.93,16.4,14.04,0.00
17:35:50,9.9,5.7,57.7,382.8,49.46,49.44,49.49,49.44,49.29,48.95,16.4,14.03,0.00
17:36:00,9.9,5.7,57.8,382.9,49.43,49.44,49.5,49.45,49.31,48.98,16.4,14.05,0.00
17:36:10,9.9,5.8,57.8,383.1,49.47,49.42,49.51,49.44,49.31,48.97,16.4,14.03,0.00
17:36:20,9.9,5.8,57.7,383.2,49.51,49.48,49.52,49.46,49.33,49,16.4,14.05,0.00
17:36:30,9.9,5.7,57.8,383.1,49.48,49.49,49.52,49.45,49.34,49,16.4,14.04,0.00
17:36:40,9.8,5.7,57.8,382.5,49.48,49.5,49.54,49.46,49.39,49.01,16.4,14.05,0.00
17:36:50,9.8,5.6,57.8,383.1,49.48,49.48,49.53,49.44,49.39,49,16.4,14.04,0.00
17:37:00,9.8,5.7,57.9,382.9,49.48,49.48,49.55,49.47,49.36,49.01,16.4,14.04,0.00
17:37:10,9.8,5.6,57.8,382.9,49.47,49.49,49.55,49.5,49.38,49.03,16.4,14.05,0.00
17:37:20,9.8,5.7,58,382.5,49.47,49.55,49.55,49.51,49.4,49.02,16.4,14.04,0.00
17:37:30,9.8,5.7,57.8,382.5,49.48,49.56,49.56,49.49,49.41,49.03,16.4,14.03,0.00
17:37:40,9.9,5.7,58,382.6,49.43,49.55,49.57,49.51,49.42,49.04,16.4,14.06,0.00
17:37:50,9.8,5.7,58,382.4,49.42,49.55,49.57,49.53,49.42,49.05,16.4,14.05,0.00
17:38:00,9.9,5.7,58,382.5,49.55,49.57,49.58,49.54,49.44,49.06,16.4,14.05,0.00
17:38:10,9.7,5.6,57.9,382.4,49.52,49.6,49.62,49.53,49.46,49.07,16.4,14.07,0.00
17:38:20,9.7,5.6,58,382.6,49.51,49.56,49.64,49.52,49.45,49.09,16.4,14.06,0.00
17:38:30,9.8,5.6,57.9,382.3,49.53,49.63,49.6,49.56,49.48,49.1,16.4,14.06,0.00
17:38:40,9.8,5.7,58,382.3,49.48,49.52,49.6,49.56,49.5,49.1,16.4,14.06,0.00
17:38:50,9.8,5.6,58,382.0,49.48,49.52,49.61,49.54,49.5,49.09,16.4,14.06,0.00
17:39:00,9.8,5.7,58,381.9,49.38,49.59,49.63,49.55,49.52,49.1,16.4,14.06,0.00
17:39:10,9.8,5.7,58,381.9,49.47,49.55,49.66,49.58,49.53,49.1,16.4,14.07,0.00
17:39:20,9.8,5.7,58.1,381.9,49.55,49.58,49.68,49.58,49.54,49.12,16.4,14.07,0.00
17:39:30,9.8,5.6,58.1,382.1,49.48,49.57,49.67,49.59,49.54,49.11,16.4,14.09,0.00
17:39:40,9.7,5.6,58.1,381.9,49.58,49.58,49.63,49.6,49.55,49.12,16.4,14.09,0.00
17:39:50,9.7,5.6,58.2,382.1,49.62,49.59,49.68,49.61,49.56,49.13,16.4,14.09,0.00
17:40:00,9.7,5.5,58.1,382.3,49.63,49.62,49.72,49.64,49.56,49.16,16.5,14.09,0.00
17:40:10,9.7,5.5,58.1,381.8,49.51,49.62,49.67,49.64,49.53,49.16,16.5,14.09,0.00
17:40:20,9.7,5.6,58.2,382.6,49.44,49.62,49.66,49.65,49.53,49.16,16.4,14.09,0.00
17:40:30,9.7,5.6,58.2,382.4,49.44,49.61,49.68,49.64,49.52,49.17,16.4,14.08,0.00
17:40:40,9.7,5.6,58.3,381.7,49.54,49.61,49.71,49.65,49.53,49.18,16.5,14.1,0.00
17:40:50,9.7,5.6,58.2,382.5,49.57,49.63,49.69,49.67,49.54,49.2,16.5,14.09,0.00
17:41:00,9.7,5.6,58.3,382.3,49.52,49.61,49.68,49.71,49.56,49.22,16.5,14.09,0.00
17:41:10,9.8,5.6,58.2,383.2,49.52,49.62,49.69,49.69,49.62,49.23,16.5,14.1,0.00
17:41:20,9.8,5.7,58.3,383.4,49.62,49.62,49.7,49.65,49.59,49.22,16.5,14.1,0.00
17:41:30,9.9,5.8,58.1,383.6,49.66,49.68,49.7,49.67,49.55,49.2,16.5,14.11,0.00
17:41:40,10.0,5.8,58.2,383.8,49.58,49.69,49.72,49.68,49.53,49.18,16.5,14.11,0.00
17:41:50,10.0,5.9,58.2,384.1,49.54,49.67,49.73,49.7,49.52,49.19,16.5,14.1,0.00
17:42:00,10.1,5.9,58.2,384.5,49.6,49.67,49.76,49.71,49.55,49.19,16.5,14.11,0.00
17:42:10,10.0,5.9,58.2,384.3,49.59,49.67,49.76,49.71,49.55,49.19,16.5,14.1,0.00
17:42:20,10.1,5.9,58.2,384.6,49.63,49.7,49.78,49.74,49.58,49.22,16.5,14.11,0.00
17:42:30,10.1,5.9,58.1,384.4,49.69,49.73,49.76,49.76,49.61,49.23,16.5,14.11,0.00
17:42:40,10.1,5.9,58.1,384.6,49.6,49.72,49.75,49.74,49.62,49.25,16.5,14.11,0.00
17:42:50,10.1,5.9,58,384.6,49.55,49.72,49.78,49.72,49.66,49.28,16.5,14.1,0.00
17:43:00,10.1,5.9,57.9,384.0,49.6,49.69,49.77,49.74,49.68,49.3,16.5,14.1,0.00
17:43:10,10.1,5.9,57.9,383.6,49.6,49.71,49.78,49.79,49.68,49.29,16.5,14.1,0.00
17:43:20,10.0,5.8,57.9,383.5,49.64,49.7,49.77,49.79,49.65,49.29,16.5,14.1,0.00
17:43:30,10.0,5.8,57.9,383.7,49.78,49.74,49.85,49.8,49.65,49.29,16.5,14.1,0.00
17:43:40,10.0,5.8,57.7,383.5,49.75,49.75,49.9,49.8,49.68,49.3,16.5,14.1,0.00
17:43:50,10.0,5.8,57.7,383.5,49.77,49.76,49.87,49.77,49.7,49.29,16.5,14.1,0.00
17:44:00,10.0,5.8,57.8,383.3,49.82,49.79,49.86,49.82,49.69,49.32,16.5,14.11,0.00
17:44:10,10.0,5.8,57.8,383.2,49.85,49.82,49.83,49.83,49.64,49.34,16.5,14.1,0.00
17:44:20,10.0,5.8,57.8,383.0,49.84,49.84,49.84,49.84,49.67,49.36,16.5,14.1,0.00
17:44:30,10.0,5.8,57.7,383.1,49.82,49.84,49.85,49.84,49.73,49.38,16.5,14.09,0.00
17:44:40,9.9,5.8,57.8,383.0,49.73,49.84,49.87,49.88,49.74,49.37,16.5,14.09,0.00
17:44:50,9.9,5.8,57.7,383.0,49.71,49.85,49.87,49.88,49.73,49.37,16.5,14.1,0.00
17:45:00,9.9,5.7,57.8,383.1,49.81,49.86,49.88,49.82,49.72,49.38,16.5,14.09,0.00
17:45:10,9.9,5.7,57.7,383.4,49.83,49.91,49.94,49.83,49.72,49.42,16.5,14.11,0.00
17:45:20,10.0,5.8,57.8,383.4,49.87,49.92,49.97,49.81,49.72,49.42,16.5,14.1,0.00
17:45:30,9.9,5.7,57.7,383.8,49.56,49.93,50.01,49.83,49.76,49.43,16.5,14.11,0.00
17:45:40,9.9,5.7,57.8,384.0,49.77,49.91,49.96,49.86,49.76,49.43,16.5,14.09,0.00
17:45:50,9.9,5.8,57.8,383.8,49.8,49.92,49.97,49.86,49.76,49.44,16.5,14.09,0.00
17:46:00,9.9,5.7,57.8,384.5,49.84,49.99,49.97,49.92,49.77,49.44,16.5,14.09,0.00
17:46:10,9.8,5.7,57.8,384.7,49.91,49.97,49.98,49.94,49.81,49.45,16.5,14.09,0.00
17:46:20,9.9,5.7,57.8,384.7,49.99,49.93,49.99,49.95,49.82,49.45,16.5,14.09,0.00
17:46:30,9.8,5.6,57.9,385.0,50.01,49.91,50.02,49.94,49.82,49.47,16.5,14.09,0.00
17:46:40,9.8,5.7,57.9,384.9,49.96,49.95,50.03,49.94,49.83,49.46,16.5,14.08,0.00
17:46:50,9.8,5.7,57.9,385.5,49.99,49.97,50,49.96,49.83,49.49,16.5,14.09,0.00
17:47:00,9.8,5.7,57.9,385.1,49.99,49.98,50.05,49.98,49.81,49.51,16.5,14.09,0.00
17:47:10,9.9,5.7,57.9,385.5,49.97,49.97,50.05,49.99,49.8,49.52,16.5,14.08,0.00
17:47:20,9.8,5.6,57.9,385.5,49.96,50.03,50.1,49.99,49.8,49.54,16.5,14.08,0.00
17:47:30,9.8,5.7,58,385.7,49.97,49.96,50.08,49.98,49.8,49.54,16.5,14.07,0.00
17:47:40,9.8,5.7,57.9,385.6,49.99,49.96,50.08,50,49.82,49.56,16.5,14.08,0.00
17:47:50,9.8,5.7,58,385.1,50.02,49.96,50.07,50.03,49.81,49.56,16.5,14.07,0.00
17:48:00,9.8,5.7,58.1,384.8,49.98,49.97,50.07,50.03,49.82,49.57,16.5,14.07,0.00
17:48:10,9.8,5.7,58.1,383.7,49.98,50,50.1,50.04,49.83,49.56,16.5,14.07,0.00
17:48:20,9.8,5.7,58.1,383.5,50,49.99,50.12,50.07,49.84,49.58,16.5,14.08,0.00
17:48:30,9.8,5.7,58.1,383.4,50.04,50,50.06,50.08,49.86,49.57,16.5,14.07,0.00
17:48:40,9.8,5.6,58.1,383.6,49.91,49.99,50.05,50.08,49.88,49.57,16.5,14.07,0.00
17:48:50,9.7,5.6,58.1,383.0,49.99,50,50.04,50.05,49.87,49.58,16.5,14.07,0.00
17:49:00,9.8,5.7,58.1,383.2,49.96,50.08,50.09,50.04,49.88,49.59,16.5,14.06,0.00
17:49:10,9.8,5.6,58.1,382.5,49.93,50.06,50.14,50.05,49.91,49.61,16.5,14.07,0.00
17:49:20,9.8,5.6,58.1,383.3,49.71,50.08,50.15,50.07,49.91,49.63,16.5,14.07,0.00
17:49:30,9.7,5.6,58.1,382.6,49.88,50.13,50.16,50.1,49.94,49.64,16.5,14.06,0.00
17:49:40,9.7,5.6,58.1,382.8,49.86,50.17,50.17,50.09,49.95,49.67,16.5,14.07,0.00
17:49:50,9.7,5.6,58.2,383.0,50.05,50.16,50.16,50.11,49.94,49.67,16.5,14.06,0.00
17:50:00,9.7,5.5,58.2,382.8,50.11,50.12,50.2,50.12,49.95,49.68,16.5,14.06,0.00
17:50:10,9.7,5.6,58.2,382.6,50.11,50.12,50.23,50.14,49.98,49.69,16.5,14.07,0.00
17:50:20,9.7,5.6,58.2,383.1,50.02,50.09,50.21,50.13,50.02,49.7,16.5,14.05,0.00
17:50:30,9.7,5.5,58.1,383.4,49.98,50.21,50.25,50.16,50.07,49.71,16.5,14.06,0.00
17:50:40,9.6,5.5,58.2,383.3,49.94,50.19,50.25,50.15,50.05,49.71,16.5,14.05,0.00
17:50:50,9.7,5.5,58.1,383.6,50,50.21,50.23,50.17,50.04,49.7,16.5,14.06,0.00
17:51:00,9.7,5.6,58.2,383.3,50.15,50.21,50.24,50.17,50.08,49.72,16.5,14.06,0.00
17:51:10,9.7,5.6,58.1,383.1,50.15,50.21,50.23,50.18,50.06,49.73,16.5,14.05,0.00
17:51:20,9.8,5.7,58.3,383.4,50.05,50.21,50.21,50.18,50.08,49.74,16.5,14.04,0.00
17:51:30,9.8,5.7,58.2,384.0,50.16,50.21,50.24,50.2,50.1,49.76,16.5,14.05,0.00
17:51:40,9.9,5.8,58.3,384.0,50.26,50.21,50.25,50.21,50.07,49.77,16.5,14.04,0.00
17:51:50,9.9,5.8,58.2,384.0,50.3,50.22,50.29,50.21,50.08,49.78,16.5,14.04,0.00
17:52:00,10.0,5.8,58.3,384.0,50.29,50.21,50.23,50.22,50.09,49.81,16.5,14.04,0.00
17:52:10,10.0,5.9,58.2,384.4,50.13,50.23,50.23,50.23,50.1,49.83,16.5,14.04,0.00
17:52:20,10.1,5.9,58.3,384.1,49.98,50.23,50.38,50.24,50.09,49.83,16.5,14.05,0.00
17:52:30,10.1,5.9,58.1,384.5,50.16,50.24,50.37,50.22,50.08,49.83,16.5,14.03,0.00
17:52:40,10.1,5.9,58,384.8,50.28,50.3,50.36,50.22,50.08,49.82,16.5,14.04,0.00
17:52:50,10.1,5.9,58,384.8,50.28,50.3,50.39,50.25,50.08,49.8,16.5,14.04,0.00
17:53:00,10.2,6.0,57.9,385.5,50.27,50.27,50.37,50.27,50.07,49.78,16.5,14.03,0.00
17:53:10,10.2,6.0,58,385.1,50.26,50.24,50.39,50.27,50.08,49.8,16.5,14.03,0.00
17:53:20,10.2,6.0,57.9,385.9,50.18,50.26,50.38,50.3,50.19,49.8,16.5,14.03,0.00
17:53:30,10.2,6.0,57.8,386.0,50.25,50.28,50.29,50.31,50.14,49.8,16.5,14.04,0.00
17:53:40,10.1,5.9,57.8,386.5,50.28,50.28,50.31,50.31,50.11,49.8,16.5,14.02,0.00
17:53:50,10.1,5.9,57.8,386.5,50.31,50.3,50.31,50.31,50.13,49.81,16.5,14.02,0.00
17:54:00,10.1,5.9,57.7,386.5,50.26,50.32,50.37,50.29,50.1,49.82,16.5,14.03,0.00
17:54:10,10.0,5.8,57.7,386.5,50.31,50.34,50.4,50.31,50.12,49.84,16.6,14.03,0.00
17:54:20,10.0,5.8,57.6,386.9,50.23,50.34,50.37,50.32,50.16,49.85,16.6,14.03,0.00
17:54:30,10.0,5.8,57.7,386.6,50.15,50.37,50.45,50.31,50.21,49.85,16.6,14.02,0.00
17:54:40,10.1,5.9,57.7,387.3,50.33,50.36,50.38,50.34,50.22,49.86,16.6,14.04,0.00
17:54:50,10.0,5.8,57.6,387.1,50.29,50.35,50.38,50.32,50.22,49.87,16.6,14.04,0.00
17:55:00,10.0,5.8,57.7,387.2,50.21,50.38,50.39,50.32,50.2,49.88,16.6,14.04,0.00
17:55:10,10.0,5.8,57.8,386.7,50.17,50.39,50.39,50.32,50.2,49.91,16.6,14.03,0.00
17:55:20,10.0,5.8,57.6,386.7,50.15,50.38,50.42,50.34,50.2,49.91,16.6,14.03,0.00
17:55:30,10.0,5.8,57.7,386.7,50.36,50.38,50.44,50.37,50.19,49.93,16.6,14.03,0.00
17:55:40,10.0,5.8,57.7,386.6,50.39,50.41,50.43,50.37,50.21,49.95,16.6,14.03,0.00
17:55:50,9.9,5.7,57.7,386.6,50.44,50.44,50.43,50.39,50.22,49.95,16.6,14.02,0.00
17:56:00,10.0,5.8,57.7,386.7,50.35,50.46,50.45,50.41,50.23,49.98,16.6,14.04,0.00
17:56:10,9.9,5.8,57.9,386.8,50.39,50.44,50.49,50.4,50.3,49.96,16.6,14.03,0.00
17:56:20,9.9,5.8,57.9,386.7,50.44,50.42,50.5,50.41,50.33,49.96,16.6,14.02,0.00
17:56:30,9.9,5.7,57.9,386.4,50.46,50.42,50.53,50.42,50.36,49.96,16.6,14.03,0.00
17:56:40,9.9,5.7,58,386.2,50.37,50.42,50.5,50.41,50.37,49.95,16.6,14.01,0.00
17:56:50,9.9,5.7,57.9,386.3,49.89,50.41,50.52,50.4,50.38,49.94,16.6,14.01,0.00
17:57:00,9.9,5.7,57.8,386.8,50.02,50.47,50.56,50.42,50.38,49.94,16.6,14.02,0.00
17:57:10,9.8,5.7,58,386.7,50.37,50.45,50.51,50.42,50.38,49.94,16.6,14.01,0.00
17:57:20,9.8,5.7,57.9,386.9,50.44,50.45,50.55,50.44,50.38,49.94,16.6,14.02,0.00
17:57:30,9.8,5.7,57.9,386.6,50.5,50.5,50.56,50.47,50.38,49.98,16.6,14.02,0.00
17:57:40,9.8,5.7,58,387.0,50.5,50.5,50.57,50.49,50.36,49.99,16.6,14.02,0.00
17:57:50,9.8,5.7,57.9,387.0,50.52,50.53,50.55,50.51,50.37,50.01,16.6,14.01,0.00
17:58:00,9.8,5.7,58,387.0,50.56,50.56,50.57,50.5,50.37,50.03,16.6,14.02,0.00
17:58:10,9.8,5.7,58.1,387.0,50.6,50.57,50.58,50.52,50.39,50.06,16.6,14.02,0.00
17:58:20,9.8,5.7,58,386.8,50.59,50.55,50.59,50.52,50.4,50.05,16.6,14.01,0.00
17:58:30,9.7,5.6,58,386.9,50.58,50.58,50.61,50.54,50.43,50.06,16.6,14.01,0.00
17:58:40,9.7,5.6,58,386.5,50.59,50.55,50.62,50.53,50.42,50.06,16.6,14.02,0.00
17:58:50,9.8,5.6,58.1,386.7,50.59,50.55,50.63,50.53,50.41,50.06,16.6,14.02,0.00
17:59:00,9.8,5.7,58.2,386.7,50.65,50.55,50.62,50.53,50.43,50.08,16.6,14.02,0.00
17:59:10,9.7,5.6,58.1,386.6,50.66,50.56,50.66,50.56,50.43,50.09,16.6,14.02,0.00
17:59:20,9.7,5.6,58.1,386.0,50.63,50.56,50.67,50.53,50.39,50.1,16.6,14.01,0.00
17:59:30,9.7,5.6,58.2,385.9,50.64,50.57,50.69,50.53,50.38,50.12,16.6,14.02,0.00
17:59:40,9.7,5.6,58.1,386.3,50.64,50.57,50.69,50.53,50.38,50.14,16.6,14.02,0.00
17:59:50,9.7,5.6,58.1,386.2,50.64,50.61,50.67,50.53,50.41,50.15,16.6,14.01,0.00
18:00:00,9.7,5.6,58.2,386.1,50.59,50.64,50.68,50.56,50.48,50.17,16.6,14.01,0.00
18:00:10,9.8,5.7,58.2,386.5,50.58,50.63,50.74,50.58,50.49,50.19,16.6,14,0.00
18:00:20,9.7,5.6,58.2,386.8,50.55,50.62,50.74,50.62,50.44,50.19,16.6,14,0.00
18:00:30,9.8,5.6,58.1,386.4,50.3,50.6,50.77,50.58,50.43,50.2,16.6,14.01,0.00
18:00:40,9.8,5.6,58.2,386.9,50.08,50.6,50.77,50.58,50.46,50.21,16.7,14.01,0.00
18:00:50,9.7,5.6,58.1,387.4,50.29,50.59,50.78,50.61,50.49,50.18,16.7,14.02,0.00
18:01:00,9.6,5.5,58.1,387.5,50.21,50.6,50.72,50.62,50.5,50.15,16.6,14,0.00
18:01:10,9.6,5.5,58.1,388.0,50.34,50.64,50.7,50.64,50.52,50.15,16.7,14.02,0.00
18:01:20,9.7,5.6,58.1,388.4,50.43,50.63,50.7,50.66,50.53,50.13,16.7,14,0.00
18:01:30,9.7,5.6,58.2,388.7,50.65,50.65,50.7,50.67,50.54,50.16,16.7,14.01,0.00
18:01:40,9.7,5.6,58.1,388.7,50.68,50.68,50.69,50.7,50.54,50.17,16.7,14.02,0.00
18:01:50,9.7,5.6,58.1,388.7,50.71,50.67,50.69,50.7,50.53,50.21,16.7,14.01,0.00
18:02:00,9.7,5.6,58.2,389.0,50.71,50.68,50.78,50.69,50.55,50.24,16.7,14,0.00
18:02:10,9.8,5.6,58.2,389.0,50.77,50.78,50.82,50.72,50.57,50.26,16.7,14.01,0.00
18:02:20,9.7,5.6,58.1,388.5,50.76,50.75,50.83,50.75,50.55,50.28,16.7,14.01,0.00
18:02:30,9.7,5.6,58.1,388.4,50.75,50.75,50.81,50.75,50.55,50.29,16.7,14.01,0.00
18:02:40,9.9,5.7,58.2,388.5,50.76,50.73,50.79,50.76,50.57,50.28,16.7,14,0.00
18:02:50,10.0,5.8,58.2,388.1,50.76,50.75,50.82,50.75,50.59,50.3,16.7,14.02,0.00
18:03:00,10.0,5.8,58.2,388.1,50.42,50.75,50.85,50.74,50.61,50.3,16.7,14.02,0.00
18:03:10,10.0,5.9,58.1,388.5,50.68,50.86,50.89,50.74,50.6,50.3,16.7,14,0.00
18:03:20,10.1,5.9,58.1,387.9,50.5,50.83,50.86,50.75,50.63,50.3,16.7,14.01,0.00
18:03:30,10.1,5.9,58.1,387.9,50.61,50.8,50.86,50.76,50.65,50.31,16.7,14,0.00
18:03:40,10.1,5.9,58,388.2,50.64,50.84,50.86,50.78,50.7,50.34,16.7,14.01,0.00
18:03:50,10.1,5.9,57.9,387.8,50.4,50.84,50.85,50.78,50.72,50.34,16.7,14,0.00
18:04:00,10.1,5.9,57.9,388.0,50.91,50.86,50.85,50.78,50.71,50.36,16.7,14,0.00
18:04:10,10.1,5.9,57.8,388.0,50.88,50.86,50.86,50.8,50.71,50.38,16.7,14.01,0.00
18:04:20,10.1,5.9,57.7,387.9,50.87,50.86,50.87,50.84,50.71,50.41,16.7,14.01,0.00
18:04:30,10.1,5.9,57.6,387.9,50.86,50.87,50.87,50.81,50.72,50.4,16.7,14.01,0.00
18:04:40,10.1,5.9,57.6,388.0,50.85,50.86,50.88,50.8,50.68,50.41,16.7,14,0.00
18:04:50,10.0,5.8,57.7,388.4,50.87,50.86,50.91,50.83,50.73,50.41,16.7,14.01,0.00
18:05:00,10.0,5.8,57.5,388.8,50.86,50.86,50.95,50.86,50.72,50.4,16.7,14.01,0.00
18:05:10,10.0,5.8,57.6,388.9,50.85,50.9,50.94,50.85,50.73,50.42,16.7,14.02,0.00
18:05:20,10.0,5.8,57.5,389.3,50.8,50.89,50.93,50.88,50.74,50.41,16.7,14,0.00
18:05:30,10.0,5.8,57.6,389.5,50.67,50.89,50.93,50.91,50.75,50.41,16.7,14,0.00
18:05:40,10.0,5.8,57.6,389.7,50.43,50.87,50.94,50.89,50.79,50.41,16.7,14.01,0.00
18:05:50,10.0,5.8,57.5,389.9,50.42,50.87,50.95,50.89,50.81,50.41,16.7,14.02,0.00
18:06:00,10.0,5.8,57.6,390.0,50.51,50.85,50.97,50.88,50.8,50.39,16.7,14,0.00
18:06:10,10.0,5.8,57.6,390.3,50.59,50.84,50.99,50.9,50.77,50.42,16.7,14.01,0.00
18:06:20,10.0,5.8,57.6,390.4,50.53,50.87,51.02,50.91,50.76,50.44,16.7,14.01,0.00
18:06:30,10.0,5.8,57.7,390.7,50.34,50.89,50.99,50.92,50.75,50.45,16.7,14.01,0.00
18:06:40,9.9,5.7,57.6,390.4,50.53,50.9,51.01,50.92,50.76,50.47,16.7,14.02,0.00
18:06:50,10.0,5.8,57.8,390.3,50.65,50.93,51.05,50.92,50.76,50.48,16.7,14.03,0.00
18:07:00,9.9,5.8,57.8,390.0,50.71,50.93,51.08,50.92,50.76,50.48,16.7,14.01,0.00
18:07:10,9.9,5.8,57.7,390.0,50.54,50.95,51.06,50.93,50.78,50.49,16.7,14.01,0.00
18:07:20,10.0,5.8,57.7,390.0,50.72,50.94,51.08,50.97,50.8,50.5,16.7,14.03,0.00
18:07:30,9.9,5.7,57.8,389.8,50.82,50.98,51.04,50.99,50.81,50.53,16.7,14.02,0.00
18:07:40,9.9,5.8,57.9,389.4,50.81,50.99,51.05,50.98,50.82,50.52,16.7,14.02,0.00
18:07:50,9.8,5.7,57.9,388.9,50.87,50.95,51.06,51.02,50.83,50.54,16.7,14.03,0.00
18:08:00,9.8,5.7,57.9,389.0,50.94,50.92,51.11,51.03,50.85,50.54,16.7,14.03,0.00
18:08:10,9.9,5.7,58,388.8,50.91,50.99,51.01,51.04,50.85,50.54,16.7,14.02,0.00
18:08:20,9.9,5.7,58,388.7,50.96,51.06,51.02,51.01,50.85,50.53,16.7,14.02,0.00
18:08:30,9.9,5.7,58,388.5,50.95,51.09,51.12,51.01,50.85,50.52,16.7,14.01,0.00
18:08:40,9.8,5.7,58.1,388.5,50.97,51.09,51.15,51.03,50.9,50.52,16.7,14.01,0.00
18:08:50,9.8,5.7,58,388.4,50.79,51.11,51.13,51.03,50.96,50.54,16.7,14.02,0.00
18:09:00,9.8,5.7,58.1,388.5,51.03,51.1,51.11,51.03,50.96,50.55,16.7,14.02,0.00
18:09:10,9.8,5.7,58.1,388.1,50.78,51.06,51.11,51.02,50.92,50.57,16.7,14.01,0.00
18:09:20,9.8,5.7,58.2,388.3,51.01,51.08,51.1,51.02,50.93,50.58,16.7,14,0.00
18:09:30,9.8,5.7,58.2,388.3,51.07,51.1,51.11,51.03,50.95,50.61,16.7,14.01,0.00
18:09:40,9.8,5.7,58.2,388.5,50.93,51.09,51.13,51.05,50.95,50.63,16.7,14.01,0.00
18:09:50,9.8,5.6,58.1,388.7,50.89,51.1,51.15,51.1,50.96,50.64,16.7,14.03,0.00
18:10:00,9.8,5.7,58.2,388.8,51.04,51.12,51.16,51.15,50.94,50.65,16.7,14.03,0.00
18:10:10,9.7,5.6,58.2,388.6,51.09,51.1,51.16,51.09,50.94,50.66,16.7,14.01,0.00
18:10:20,9.7,5.6,58.2,388.5,51.15,51.09,51.18,51.08,50.94,50.65,16.7,14.01,0.00
18:10:30,9.8,5.7,58.2,389.1,51.18,51.14,51.2,51.13,50.94,50.67,16.7,14.03,0.00
18:10:40,9.8,5.7,58.2,389.4,51.21,51.13,51.18,51.17,50.93,50.66,16.7,14.01,0.00
18:10:50,9.8,5.7,58.2,389.3,51.19,51.14,51.2,51.17,50.98,50.68,16.7,14.03,0.00
18:11:00,9.8,5.7,58.3,389.5,51.19,51.13,51.19,51.18,51.04,50.68,16.7,14.02,0.00
18:11:10,9.8,5.7,58.2,389.5,51.05,51.16,51.21,51.17,51.08,50.69,16.7,14.03,0.00
18:11:20,9.8,5.6,58.2,389.7,51.17,51.17,51.23,51.17,51.09,50.69,16.7,14.04,0.00
18:11:30,9.7,5.6,58.1,389.9,51.17,51.16,51.22,51.17,51.1,50.68,16.7,14.02,0.00
18:11:40,9.7,5.6,58.2,390.4,51.18,51.17,51.3,51.18,51.12,50.69,16.7,14.02,0.00
18:11:50,9.7,5.6,58.3,390.0,51.18,51.18,51.31,51.21,51.14,50.71,16.7,14.04,0.00
18:12:00,9.7,5.6,58.2,390.3,51.21,51.26,51.3,51.2,51.14,50.71,16.7,14.02,0.00
18:12:10,9.7,5.6,58.2,390.4,51.21,51.21,51.23,51.21,51.15,50.72,16.7,14.04,0.00
18:12:20,9.7,5.6,58.3,391.0,51.22,51.26,51.23,51.22,51.13,50.73,16.7,14.02,0.00
18:12:30,9.7,5.6,58.2,390.9,51.18,51.26,51.25,51.23,51.12,50.73,16.7,14.02,0.00
18:12:40,9.8,5.6,58.2,390.8,51.22,51.23,51.29,51.25,51.13,50.77,16.7,14.03,0.00
18:12:50,9.7,5.6,58.2,390.6,51.24,51.21,51.3,51.25,51.13,50.78,16.7,14.02,0.00
18:13:00,9.7,5.6,58.2,390.4,51.19,51.2,51.3,51.25,51.13,50.8,16.7,14.03,0.00
18:13:10,9.7,5.5,58.1,390.1,51.24,51.2,51.33,51.25,51.12,50.8,16.7,14.03,0.00
18:13:20,9.6,5.5,58.1,390.0,51.24,51.25,51.33,51.26,51.12,50.81,16.7,14.02,0.00
18:13:30,9.6,5.5,58.1,389.8,51.25,51.3,51.29,51.26,51.11,50.81,16.7,14.03,0.00
18:13:40,9.7,5.6,58.1,389.1,51.27,51.29,51.3,51.25,51.12,50.8,16.7,14.02,0.00
18:13:50,9.8,5.6,58.2,389.1,51.3,51.3,51.36,51.28,51.16,50.82,16.8,14.04,0.00
18:14:00,9.7,5.6,58.2,389.3,51.14,51.3,51.32,51.3,51.18,50.82,16.8,14.04,0.00
18:14:10,9.8,5.7,58.2,389.3,51.04,51.29,51.33,51.29,51.15,50.81,16.7,14.02,0.00
18:14:20,9.9,5.7,58.1,388.6,51.25,51.3,51.36,51.3,51.16,50.83,16.7,14.04,0.00
18:14:30,10.0,5.8,58.1,388.8,51.26,51.29,51.36,51.28,51.14,50.83,16.7,14.03,0.00
18:14:40,10.0,5.8,58,388.7,51.3,51.3,51.38,51.3,51.14,50.85,16.7,14.03,0.00
18:14:50,10.0,5.9,58.1,389.1,51.33,51.32,51.42,51.3,51.14,50.86,16.7,14.03,0.00
18:15:00,10.1,5.9,58,389.1,51.33,51.35,51.41,51.35,51.17,50.88,16.8,14.03,0.00
18:15:10,10.1,5.9,57.9,389.0,51.36,51.36,51.43,51.37,51.18,50.89,16.8,14.03,0.00
18:15:20,10.1,5.9,58,389.0,51.29,51.38,51.44,51.38,51.18,50.88,16.8,14.03,0.00
18:15:30,10.1,5.9,57.9,388.4,51.31,51.38,51.42,51.41,51.19,50.87,16.8,14.02,0.00
18:15:40,10.1,5.9,57.8,389.0,51.38,51.42,51.46,51.39,51.2,50.87,16.8,14.03,0.00
18:15:50,10.0,5.8,57.7,388.7,51.33,51.4,51.5,51.4,51.22,50.88,16.8,14.03,0.00
18:16:00,10.1,5.9,57.8,388.9,51.25,51.41,51.49,51.41,51.27,50.9,16.8,14.03,0.00
18:16:10,10.1,5.9,57.8,389.0,51.34,51.43,51.51,51.4,51.32,50.92,16.8,14.02,0.00
18:16:20,10.0,5.8,57.8,388.9,51.24,51.41,51.51,51.38,51.31,50.93,16.8,14.02,0.00
18:16:30,10.0,5.8,57.7,389.1,51.29,51.35,51.51,51.39,51.3,50.95,16.8,14.01,0.00
18:16:40,10.1,5.9,57.7,388.9,51.06,51.41,51.52,51.44,51.29,50.98,16.8,14.05,0.00
18:16:50,10.1,5.9,57.6,389.4,51.2,51.42,51.52,51.43,51.29,50.99,16.8,14.03,0.00
18:17:00,10.1,5.9,57.6,389.3,51.13,51.43,51.5,51.44,51.32,50.98,16.8,14.03,0.00
18:17:10,10.0,5.8,57.7,389.5,51.22,51.45,51.54,51.47,51.32,50.99,16.8,14.03,0.00
18:17:20,10.0,5.8,57.7,390.0,51.36,51.48,51.54,51.46,51.34,50.99,16.8,14.01,0.00
18:17:30,9.9,5.7,57.6,390.2,51.5,51.46,51.53,51.47,51.39,50.99,16.8,14.02,0.00
18:17:40,9.9,5.7,57.5,390.5,51.5,51.47,51.56,51.49,51.4,51,16.8,14.03,0.00
18:17:50,9.9,5.7,57.7,391.0,51.48,51.45,51.57,51.47,51.41,51.01,16.8,14.01,0.00
18:18:00,9.9,5.7,57.6,391.3,51.5,51.47,51.58,51.5,51.42,51.04,16.8,14.03,0.00
18:18:10,9.8,5.7,57.7,391.0,51.49,51.49,51.6,51.48,51.4,51.04,16.8,14.02,0.00
18:18:20,9.9,5.7,57.7,391.5,51.49,51.49,51.6,51.47,51.39,51.05,16.8,14.02,0.00
18:18:30,9.9,5.7,57.7,391.4,51.49,51.5,51.58,51.48,51.4,51.07,16.8,14.03,0.00
18:18:40,9.9,5.7,57.7,391.0,51.48,51.52,51.58,51.53,51.4,51.08,16.8,14.03,0.00
18:18:50,9.8,5.7,57.7,391.1,51.47,51.5,51.58,51.52,51.4,51.07,16.8,14.03,0.00
18:19:00,9.8,5.7,57.8,390.8,51.4,51.53,51.64,51.52,51.39,51.07,16.8,14.03,0.00
18:19:10,9.8,5.7,57.9,390.5,51.36,51.56,51.62,51.51,51.4,51.08,16.8,14.02,0.00
18:19:20,9.8,5.7,57.8,390.6,51.52,51.55,51.65,51.5,51.39,51.09,16.8,14.02,0.00
18:19:30,9.8,5.7,57.9,390.7,51.55,51.56,51.64,51.51,51.41,51.11,16.8,14.03,0.00
18:19:40,9.8,5.7,57.9,390.5,51.58,51.55,51.67,51.51,51.41,51.11,16.8,14.02,0.00
18:19:50,9.8,5.6,57.8,390.8,51.59,51.55,51.68,51.51,51.41,51.11,16.8,14.02,0.00
18:20:00,9.8,5.6,57.9,390.2,51.61,51.56,51.71,51.55,51.41,51.13,16.8,14.02,0.00
18:20:10,9.7,5.6,57.8,390.1,51.62,51.59,51.68,51.59,51.41,51.14,16.8,14.04,0.00
18:20:20,9.7,5.6,57.9,390.2,51.61,51.61,51.7,51.63,51.44,51.14,16.8,14.04,0.00
18:20:30,9.7,5.6,57.9,390.4,51.6,51.6,51.69,51.64,51.44,51.14,16.8,14.02,0.00
18:20:40,9.7,5.6,58,390.2,51.6,51.63,51.69,51.66,51.46,51.15,16.8,14.02,0.00
18:20:50,9.7,5.6,58,390.4,51.45,51.64,51.72,51.66,51.48,51.16,16.8,14.04,0.00
18:21:00,9.8,5.6,58,390.6,51.59,51.63,51.78,51.67,51.5,51.17,16.8,14.03,0.00
18:21:10,9.7,5.5,57.9,390.8,51.64,51.61,51.75,51.68,51.49,51.19,16.8,14.03,0.00
18:21:20,9.7,5.6,58,390.4,51.63,51.62,51.75,51.68,51.49,51.2,16.8,14.03,0.00
18:21:30,9.7,5.6,58,390.2,51.52,51.65,51.65,51.68,51.51,51.21,16.8,14.04,0.00
18:21:40,9.8,5.6,58.1,390.3,51.59,51.65,51.7,51.69,51.52,51.25,16.8,14.03,0.00
18:21:50,9.7,5.6,58.1,390.2,51.57,51.67,51.73,51.67,51.52,51.24,16.8,14.03,0.00
18:22:00,9.7,5.6,58.1,390.2,51.63,51.71,51.7,51.68,51.51,51.26,16.8,14.04,0.00
18:22:10,9.7,5.6,58.1,390.2,51.63,51.71,51.7,51.68,51.51,51.26,16.8,14.04,0.00
18:22:20,9.7,5.6,58.2,390.7,51.72,51.74,51.79,51.68,51.54,51.28,16.9,14.05,0.00
18:22:30,9.7,5.6,58.1,390.7,51.74,51.73,51.77,51.69,51.61,51.28,16.9,14.03,0.00
18:22:40,9.7,5.6,58.1,390.5,51.77,51.77,51.79,51.72,51.66,51.29,16.9,14.05,0.00
18:22:50,9.7,5.6,58.1,390.8,51.75,51.73,51.81,51.72,51.65,51.3,16.9,14.04,0.00
18:23:00,9.7,5.5,58.1,390.7,51.73,51.72,51.79,51.73,51.66,51.3,16.9,14.04,0.00
18:23:10,9.7,5.6,58.1,390.9,51.73,51.79,51.8,51.75,51.66,51.3,16.9,14.04,0.00
18:23:20,9.7,5.6,58.2,390.7,51.35,51.8,51.8,51.76,51.67,51.31,16.9,14.03,0.00
18:23:30,9.7,5.6,58.1,390.7,51.55,51.73,51.83,51.78,51.63,51.31,16.9,14.03,0.00
18:23:40,9.8,5.7,58.1,391.0,51.54,51.74,51.82,51.79,51.63,51.33,16.9,14.04,0.00
18:23:50,9.9,5.7,58.2,391.0,51.71,51.75,51.8,51.81,51.65,51.35,16.9,14.04,0.00
18:24:00,9.9,5.8,58.2,391.7,51.79,51.79,51.8,51.8,51.69,51.36,16.9,14.04,0.00
18:24:10,9.9,5.8,58.1,392.1,51.72,51.8,51.84,51.79,51.7,51.39,16.9,14.04,0.00
18:24:20,10.0,5.8,58.2,392.3,51.65,51.83,51.85,51.78,51.7,51.38,16.9,14.04,0.00
18:24:30,10.0,5.9,58.1,392.2,51.77,51.85,51.87,51.82,51.71,51.39,16.9,14.03,0.00
18:24:40,10.1,5.9,58.1,392.6,51.63,51.83,51.88,51.8,51.73,51.39,16.9,14.03,0.00
18:24:50,10.1,5.9,58,393.2,51.81,51.84,51.89,51.81,51.76,51.38,16.9,14.04,0.00
18:25:00,10.1,5.9,58.1,393.2,51.83,51.83,51.98,51.81,51.78,51.38,16.9,14.03,0.00
18:25:10,10.0,5.9,58,393.0,51.46,51.8,51.94,51.81,51.74,51.38,16.9,14.03,0.00
18:25:20,10.0,5.9,57.9,393.0,51.34,51.83,51.92,51.81,51.7,51.38,16.9,14.04,0.00
18:25:30,10.0,5.9,57.9,393.0,51.58,51.84,51.86,51.86,51.69,51.4,16.9,14.04,0.00
18:25:40,10.0,5.8,57.9,393.3,51.74,51.83,51.88,51.86,51.76,51.42,16.9,14.03,0.00
18:25:50,10.0,5.8,57.9,393.1,51.83,51.86,51.89,51.84,51.76,51.43,16.9,14.04,0.00
18:26:00,10.0,5.8,57.8,393.2,51.81,51.93,51.95,51.86,51.74,51.46,16.9,14.05,0.00
18:26:10,10.0,5.8,57.8,393.2,51.89,51.93,52.03,51.86,51.71,51.46,16.9,14.05,0.00
18:26:20,10.0,5.8,57.8,393.3,51.91,51.9,52.03,51.86,51.71,51.48,16.9,14.05,0.00
18:26:30,10.0,5.8,57.8,392.5,51.85,51.89,52.04,51.87,51.69,51.49,16.9,14.04,0.00
18:26:40,10.0,5.8,57.8,392.5,51.91,51.9,51.98,51.86,51.69,51.49,16.9,14.04,0.00
18:26:50,9.9,5.8,57.8,392.2,51.94,51.9,51.94,51.87,51.7,51.5,16.9,14.04,0.00
18:27:00,9.9,5.7,57.9,392.4,51.82,51.9,51.95,51.86,51.74,51.51,16.9,14.04,0.00
18:27:10,9.9,5.7,57.9,392.3,51.87,51.9,51.97,51.9,51.79,51.52,16.9,14.04,0.00
18:27:20,9.9,5.7,57.9,392.3,51.93,51.92,51.96,51.93,51.82,51.51,16.9,14.04,0.00
18:27:30,9.9,5.7,57.9,391.8,51.95,51.91,52.05,51.9,51.83,51.48,16.9,14.04,0.00
18:27:40,9.8,5.7,57.9,391.7,51.89,51.91,52.05,51.9,51.84,51.48,16.9,14.04,0.00
18:27:50,9.8,5.7,58,391.8,51.82,51.95,51.99,51.91,51.86,51.48,16.9,14.05,0.00
18:28:00,9.8,5.7,57.9,391.8,51.85,51.95,51.98,51.92,51.85,51.49,16.9,14.05,0.00
18:28:10,9.8,5.7,58,391.9,51.93,52.01,52.03,51.97,51.86,51.5,16.9,14.05,0.00
18:28:20,9.8,5.6,57.9,391.9,52,51.99,52.07,51.99,51.86,51.5,16.9,14.05,0.00
18:28:30,9.8,5.6,58,391.8,52.04,52.05,52.08,52.02,51.87,51.52,16.9,14.05,0.00
18:28:40,9.8,5.7,58,391.5,51.96,52.01,52.09,52.01,51.87,51.53,16.9,14.05,0.00
18:28:50,9.8,5.7,58,391.9,51.95,52.04,52.09,52.03,51.92,51.55,16.9,14.05,0.00
18:29:00,9.8,5.7,58.1,392.0,51.76,52.01,52.09,52.04,51.96,51.56,16.9,14.06,0.00
18:29:10,9.8,5.7,58.1,391.9,51.75,52.01,52.1,52.03,51.98,51.57,16.9,14.06,0.00
18:29:20,9.7,5.6,58,392.3,51.87,52,52.09,52.06,51.96,51.57,16.9,14.06,0.00
18:29:30,9.8,5.6,58,392.2,52.14,52.03,52.09,52.07,51.99,51.59,16.9,14.07,0.00
18:29:40,9.7,5.6,58,392.4,52.12,52.03,52.08,52.07,51.97,51.59,16.9,14.07,0.00
18:29:50,9.7,5.6,58.1,392.7,52.11,52.04,52.1,52.05,51.97,51.61,16.9,14.07,0.00
18:30:00,9.7,5.6,58.1,392.5,52.09,52.05,52.11,52.05,51.96,51.63,16.9,14.06,0.00
18:30:10,9.7,5.6,58.1,392.9,52.01,52.05,52.12,52.06,51.95,51.64,16.9,14.05,0.00
18:30:20,9.8,5.6,58,392.6,52.09,52.09,52.15,52.07,51.98,51.67,16.9,14.06,0.00
18:30:30,9.7,5.6,58,392.7,51.76,52.11,52.12,52.08,51.99,51.69,16.9,14.05,0.00
18:30:40,9.7,5.6,58,392.9,51.97,52.12,52.14,52.11,51.98,51.7,16.9,14.05,0.00
18:30:50,9.7,5.6,58,393.0,52.08,52.14,52.18,52.11,51.99,51.71,16.9,14.06,0.00
18:31:00,9.7,5.6,58.1,392.8,52.15,52.19,52.19,52.08,51.97,51.69,16.9,14.04,0.00
18:31:10,9.7,5.6,58.1,393.0,52.16,52.21,52.24,52.1,51.98,51.7,16.9,14.05,0.00
18:31:20,9.7,5.6,58.1,392.7,52.07,52.19,52.23,52.09,52.04,51.7,16.9,14.04,0.00
18:31:30,9.7,5.6,58.1,393.0,52.04,52.18,52.22,52.1,52.07,51.71,16.9,14.04,0.00
18:31:40,9.7,5.6,58.1,393.1,52.06,52.15,52.23,52.12,52.09,51.71,16.9,14.05,0.00
18:31:50,9.7,5.6,58,392.6,51.98,52.16,52.24,52.12,52.08,51.72,16.9,14.05,0.00
18:32:00,9.7,5.6,58.2,393.2,52.04,52.16,52.24,52.14,52.08,51.73,16.9,14.04,0.00
18:32:10,9.7,5.5,58.1,393.4,52.02,52.13,52.25,52.16,52.08,51.75,16.9,14.05,0.00
18:32:20,9.7,5.6,58.1,393.0,52.13,52.12,52.23,52.2,52.08,51.78,16.9,14.04,0.00
18:32:30,9.7,5.5,58.1,392.8,52.28,52.17,52.24,52.22,52.07,51.8,16.9,14.04,0.00
18:32:40,9.7,5.6,58.1,393.4,52.27,52.19,52.25,52.2,52.04,51.8,16.9,14.04,0.00
18:32:50,9.7,5.6,58,15.3,52.26,52.23,52.26,52.2,52.04,51.78,16.9,14.04,0.00
18:33:00,9.8,5.6,58.2,14.9,52.15,52.27,52.28,52.25,52.05,51.78,16.9,14.05,0.00
18:33:10,9.8,5.7,58.2,14.6,51.76,52.25,52.27,52.24,52.04,51.77,17.0,14.04,0.00
18:33:20,9.9,5.8,58,14.8,52.05,52.28,52.3,52.27,52.07,51.8,17.0,14.05,0.00
18:33:30,10.0,5.8,58.1,14.8,52.07,52.22,52.29,52.26,52.07,51.81,17.0,14.04,0.00
18:33:40,10.0,5.9,58,14.8,52,52.21,52.33,52.26,52.09,51.83,17.0,14.05,0.00
18:33:50,10.1,5.9,58,14.9,52.08,52.19,52.34,52.26,52.09,51.84,17.0,14.05,0.00
18:34:00,10.1,5.9,58,15.0,52.04,52.22,52.32,52.24,52.09,51.83,17.0,14.04,0.00
18:34:10,10.1,6.0,58,14.9,52.19,52.25,52.29,52.25,52.1,51.83,17.0,14.04,0.00
18:34:20,10.2,6.0,58,14.9,52.21,52.26,52.3,52.25,52.1,51.8,17.0,14.04,0.00
18:34:30,10.2,6.0,58.1,14.9,52.3,52.25,52.32,52.26,52.11,51.81,17.0,14.04,0.00
18:34:40,10.2,6.0,58.1,14.3,52.26,52.26,52.31,52.26,52.11,51.82,17.0,14.04,0.00
18:34:50,10.2,6.0,58.2,14.9,52.29,52.26,52.31,52.27,52.15,51.84,17.0,14.04,0.00
18:35:00,10.2,6.0,58.2,14.8,52.29,52.26,52.3,52.26,52.15,51.81,16.9,14.04,0.00
18:35:10,10.2,6.0,58.2,14.5,52.27,52.26,52.31,52.28,52.16,51.79,17.0,14.05,0.00
18:35:20,10.2,6.0,58.3,14.9,52.29,52.26,52.31,52.28,52.15,51.8,17.0,14.05,0.00
18:35:30,10.1,6.0,58.3,14.8,52.27,52.26,52.3,52.26,52.14,51.81,16.9,14.04,0.00
18:35:40,10.1,6.0,58.3,14.8,52.1,52.28,52.32,52.27,52.15,51.83,16.9,14.06,0.00
18:35:50,10.1,6.0,58.5,14.9,52.2,52.28,52.31,52.27,52.15,51.82,16.9,14.05,0.00
18:36:00,10.1,6.0,58.4,15.1,52.25,52.28,52.32,52.27,52.15,51.81,16.9,14.05,0.00
18:36:10,10.1,6.0,58.5,14.9,51.96,52.28,52.31,52.28,52.16,51.79,16.9,14.04,0.00
18:36:20,10.1,6.0,58.5,15.1,51.89,52.27,52.31,52.28,52.16,51.79,16.9,14.04,0.00
18:36:30,10.0,5.9,58.5,14.9,52.03,52.28,52.32,52.27,52.13,51.77,16.9,14.04,0.00
18:36:40,10.1,5.9,58.5,14.6,52.11,52.24,52.31,52.27,52.12,51.78,16.9,14.03,0.00
18:36:50,10.0,5.9,58.5,15.0,51.96,52.22,52.31,52.27,52.12,51.8,16.9,14.04,0.00
18:37:00,10.0,5.9,58.6,14.9,52.1,52.2,52.31,52.27,52.12,51.79,16.9,14.03,0.00
18:37:10,10.0,5.9,58.6,14.9,52.25,52.23,52.3,52.27,52.11,51.8,16.9,14.03,0.00
18:37:20,10.0,5.9,58.7,15.0,52.03,52.25,52.3,52.27,52.12,51.81,16.9,14.03,0.00
18:37:30,10.0,5.9,58.6,14.8,52.09,52.24,52.29,52.27,52.12,51.8,16.9,14.04,0.00
18:37:40,10.0,5.9,58.7,14.9,52.11,52.25,52.31,52.27,52.12,51.79,16.9,14.03,0.00
18:37:50,10.0,5.9,58.8,15.1,51.74,52.25,52.27,52.26,52.12,51.78,16.9,14.02,0.00
18:38:00,9.9,5.8,58.8,15.1,52.11,52.23,52.28,52.24,52.12,51.76,16.9,14,0.00
18:38:10,9.9,5.8,58.7,15.0,52.17,52.25,52.28,52.26,52.12,51.76,16.9,14.02,0.00
18:38:20,9.9,5.8,58.8,15.1,52.22,52.25,52.3,52.26,52.11,51.78,16.9,14.04,0.00
18:38:30,9.9,5.8,58.8,15.0,52.12,52.25,52.29,52.25,52.1,51.77,16.9,14.03,0.00
18:38:40,9.9,5.8,58.7,14.9,52.08,52.25,52.29,52.26,52.11,51.77,16.9,14.03,0.00
18:38:50,9.9,5.8,58.9,15.0,52.14,52.25,52.29,52.26,52.12,51.78,16.9,14.03,0.00
18:39:00,9.9,5.8,58.9,15.1,51.79,52.22,52.29,52.25,52.14,51.78,16.9,14.02,0.00
18:39:10,9.9,5.8,58.9,14.9,52.22,52.25,52.29,52.26,52.14,51.8,16.9,14.04,0.00
18:39:20,9.9,5.8,58.9,15.1,52.22,52.25,52.3,52.26,52.15,51.79,16.9,14.03,0.00
18:39:30,9.9,5.8,58.8,15.0,52.07,52.25,52.3,52.26,52.14,51.8,16.8,14.03,0.00
18:39:40,9.9,5.8,58.8,15.0,51.94,52.23,52.29,52.25,52.19,51.78,16.8,14.01,0.00
18:39:50,9.9,5.9,58.9,14.8,52.05,52.24,52.3,52.26,52.22,51.8,16.8,14.02,0.00
18:40:00,9.9,5.8,58.9,14.9,52.17,52.24,52.28,52.26,52.16,51.8,16.8,14.03,0.00
18:40:10,9.9,5.8,58.9,15.1,52.09,52.25,52.28,52.26,52.13,51.81,16.8,14.03,0.00
18:40:20,9.9,5.8,59,14.6,51.99,52.21,52.28,52.26,52.12,51.81,16.8,14.03,0.00
18:40:30,9.8,5.8,58.8,14.7,52.04,52.21,52.27,52.25,52.1,51.8,16.8,14.01,0.00
18:40:40,9.8,5.8,58.9,15.1,52,52.19,52.28,52.24,52.1,51.79,16.8,14.03,0.00
18:40:50,9.8,5.8,58.8,14.9,51.83,52.18,52.3,52.24,52.11,51.79,16.8,14.02,0.00
18:41:00,9.8,5.7,58.8,14.9,51.96,52.2,52.27,52.24,52.12,51.78,16.8,14.03,0.00
18:41:10,9.8,5.8,58.8,15.1,51.98,52.21,52.25,52.23,52.12,51.78,16.7,14.02,0.00
18:41:20,9.8,5.8,58.9,15.1,52.02,52.22,52.26,52.24,52.11,51.79,16.7,14.03,0.00
18:41:30,9.8,5.8,58.9,15.1,52.06,52.19,52.27,52.24,52.13,51.77,16.7,14.03,0.00
18:41:40,9.8,5.8,58.8,15.2,52.08,52.17,52.28,52.24,52.14,51.77,16.7,14.02,0.00
18:41:50,9.9,5.8,58.9,15.0,52.19,52.17,52.27,52.24,52.18,51.76,16.7,14.03,0.00
18:42:00,9.8,5.7,58.9,14.7,52.11,52.16,52.28,52.23,52.13,51.75,16.7,14.03,0.00
18:42:10,9.8,5.7,58.8,14.8,52.11,52.18,52.28,52.23,52.12,51.74,16.7,14.03,0.00
18:42:20,9.8,5.7,58.8,15.1,52.07,52.2,52.27,52.25,52.12,51.75,16.7,14.04,0.00
18:42:30,9.8,5.7,58.8,15.0,51.88,52.19,52.27,52.23,52.11,51.74,16.7,14.03,0.00
18:42:40,9.8,5.7,58.6,15.1,51.9,52.18,52.26,52.24,52.15,51.75,16.6,14.03,0.00
18:42:50,9.8,5.7,58.8,15.1,51.47,52.17,52.26,52.23,52.13,51.76,16.6,14.03,0.00
18:43:00,9.8,5.7,58.8,15.0,51.62,52.14,52.26,52.24,52.12,51.77,16.6,14.03,0.00
18:43:10,9.8,5.7,58.7,14.9,51.88,52.13,52.24,52.24,52.1,51.77,16.6,14.02,0.00
18:43:20,9.8,5.7,58.7,15.2,52.11,52.17,52.24,52.24,52.11,51.78,16.6,14.03,0.00
18:43:30,9.8,5.7,58.7,14.9,51.89,52.14,52.24,52.23,52.12,51.79,16.6,14.03,0.00
18:43:40,9.8,5.7,58.7,14.8,51.86,52.17,52.27,52.22,52.12,51.77,16.6,14.02,0.00
18:43:50,9.8,5.7,58.7,15.1,51.65,52.18,52.27,52.23,52.12,51.76,16.5,14.03,0.00
18:44:00,9.8,5.7,58.7,14.9,51.75,52.14,52.25,52.22,52.12,51.77,16.5,14.03,0.00
18:44:10,9.8,5.7,58.6,15.0,52.18,52.14,52.25,52.22,52.12,51.76,16.5,14.01,0.00
18:44:20,9.8,5.7,58.6,15.2,51.77,52.13,52.26,52.23,52.14,51.76,16.5,14.03,0.00
18:44:30,9.8,5.7,58.6,14.9,51.95,52.17,52.26,52.23,52.12,51.77,16.5,14.02,0.00
18:44:40,9.8,5.7,58.6,14.8,51.58,52.14,52.25,52.23,52.11,51.76,16.5,14.02,0.00
18:44:50,9.8,5.7,58.6,15.0,51.82,52.13,52.25,52.22,52.09,51.76,16.5,14.02,0.00
