Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
18:45:00,9.8,5.7,58.7,15.2,52.03,52.14,52.26,52.23,52.09,51.76,16.4,14.02,0.00
18:45:10,9.8,5.7,58.7,15.2,52.04,52.14,52.26,52.24,52.1,51.76,16.4,14.04,0.00
18:45:20,9.7,5.7,58.6,15.0,51.82,52.15,52.24,52.21,52.1,51.75,16.4,14.03,0.00
18:45:30,9.7,5.6,58.6,15.0,51.8,52.15,52.24,52.2,52.11,51.75,16.4,14.03,0.00
18:45:40,9.7,5.6,58.6,15.0,51.79,52.12,52.24,52.2,52.12,51.73,16.4,14.02,0.00
18:45:50,9.8,5.7,58.5,15.1,52.05,52.15,52.24,52.22,52.14,51.75,16.4,14.04,0.00
18:46:00,9.7,5.7,58.6,15.0,51.92,52.17,52.24,52.23,52.16,51.74,16.4,14.04,0.00
18:46:10,9.7,5.7,58.6,15.0,51.67,52.17,52.23,52.22,52.14,51.74,16.3,14.02,0.00
18:46:20,9.7,5.6,58.5,15.0,51.85,52.14,52.24,52.21,52.14,51.75,16.3,14.03,0.00
18:46:30,9.8,5.7,58.5,15.1,51.96,52.15,52.21,52.21,52.13,51.74,16.3,14.02,0.00
18:46:40,9.8,5.7,58.5,15.2,52.14,52.12,52.23,52.21,52.12,51.74,16.3,14.03,0.00
18:46:50,9.7,5.6,58.5,15.0,52.2,52.16,52.24,52.21,52.11,51.74,16.3,14.02,0.00
18:47:00,9.7,5.6,58.4,15.0,51.66,52.18,52.22,52.21,52.1,51.75,16.3,14.03,0.00
18:47:10,9.8,5.7,58.4,15.0,51.9,52.17,52.24,52.2,52.11,51.75,16.2,14.04,0.00
18:47:20,9.8,5.7,58.5,14.9,51.84,52.15,52.23,52.19,52.09,51.73,16.2,14.02,0.00
18:47:30,9.7,5.6,58.5,15.0,51.72,52.18,52.25,52.21,52.09,51.73,16.2,14.03,0.00
18:47:40,9.7,5.6,58.5,14.9,51.92,52.15,52.27,52.21,52.1,51.75,16.2,14.04,0.00
18:47:50,9.7,5.6,58.4,15.0,51.68,52.17,52.25,52.21,52.09,51.74,16.2,14.03,0.00
18:48:00,9.7,5.6,58.5,15.1,51.79,52.16,52.25,52.2,52.12,51.75,16.2,14.02,0.00
18:48:10,9.7,5.6,58.5,15.1,51.96,52.17,52.24,52.21,52.11,51.75,16.1,14.03,0.00
18:48:20,9.7,5.6,58.4,15.0,51.9,52.19,52.23,52.2,52.1,51.75,16.1,14.03,0.00
18:48:30,9.7,5.6,58.5,15.0,51.6,52.16,52.25,52.21,52.11,51.76,16.1,14.03,0.00
18:48:40,9.7,5.6,58.5,15.1,51.75,52.14,52.25,52.22,52.11,51.75,16.1,14.03,0.00
18:48:50,9.7,5.6,58.4,15.0,51.3,52.16,52.24,52.21,52.11,51.75,16.1,14.03,0.00
18:49:00,9.7,5.6,58.3,15.2,51.57,52.17,52.22,52.2,52.1,51.73,16.1,14.02,0.00
18:49:10,9.7,5.6,58.3,15.1,51.78,52.15,52.23,52.22,52.12,51.73,16.0,14.03,0.00
18:49:20,9.7,5.6,58.3,15.1,51.74,52.16,52.22,52.21,52.12,51.73,16.0,14.03,0.00
18:49:30,9.7,5.6,58.2,14.9,51.74,52.15,52.24,52.21,52.12,51.74,16.0,14.03,0.00
18:49:40,9.7,5.6,58.4,15.1,51.49,52.16,52.24,52.21,52.12,51.75,16.0,14.03,0.00
18:49:50,9.7,5.6,58.4,15.1,51.7,52.15,52.25,52.2,52.12,51.74,16.0,14.02,0.00
18:50:00,9.6,5.6,58.4,15.1,51.62,52.16,52.25,52.21,52.11,51.75,16.0,14.03,0.00
18:50:10,9.7,5.5,58.2,15.2,51.85,52.08,52.24,52.2,52.11,51.74,15.9,14.01,0.00
18:50:20,9.6,5.5,58.3,15.0,51.9,52.1,52.24,52.2,52.12,51.73,15.9,14.01,0.00
18:50:30,9.7,5.6,58.3,15.1,52,52.12,52.23,52.21,52.13,51.71,15.9,14.01,0.00
18:50:40,9.7,5.6,58.4,15.0,52.01,52.13,52.23,52.2,52.11,51.71,15.9,14.02,0.00
18:50:50,9.7,5.6,58.3,15.2,51.92,52.13,52.22,52.2,52.09,51.71,15.9,14,0.00
18:51:00,9.7,5.6,58.2,15.1,51.88,52.13,52.23,52.2,52.09,51.73,15.9,14.01,0.00
18:51:10,9.7,5.6,58.3,14.9,51.96,52.12,52.22,52.19,52.1,51.72,15.8,14,0.00
18:51:20,9.7,5.6,58.4,15.0,51.72,52.11,52.22,52.19,52.08,51.71,15.8,14,0.00
18:51:30,9.7,5.6,58.2,15.2,51.8,52.14,52.23,52.19,52.09,51.71,15.8,14,0.00
18:51:40,9.8,5.6,58.2,15.0,51.86,52.13,52.24,52.19,52.09,51.72,15.8,14.01,0.00
18:51:50,9.8,5.7,58.3,0.8,51.55,52.14,52.25,52.2,52.1,51.72,15.8,14.01,0.00
18:52:00,9.9,5.7,58.2,0.8,51.37,52.13,52.23,52.2,52.1,51.72,15.8,14.01,0.00
18:52:10,9.9,5.8,58.1,0.8,51.58,52.12,52.23,52.2,52.1,51.72,15.7,14.01,0.00
18:52:20,9.9,5.8,58.1,0.8,51.76,52.12,52.22,52.19,52.1,51.72,15.7,13.99,0.00
18:52:30,9.9,5.8,58.1,0.8,51.51,52.13,52.22,52.2,52.11,51.72,15.7,14.01,0.00
18:52:40,10.0,5.8,58,0.8,51.62,52.12,52.21,52.19,52.1,51.72,15.7,13.99,0.00
18:52:50,10.0,5.8,58.1,0.8,51.67,52.12,52.21,52.2,52.11,51.73,15.7,14.02,0.00
18:53:00,10.0,5.9,58,0.8,51.52,52.09,52.22,52.19,52.1,51.72,15.7,14,0.00
18:53:10,10.0,5.8,57.9,0.8,51.8,52.1,52.22,52.19,52.09,51.71,15.6,14.01,0.00
18:53:20,10.0,5.8,57.9,0.8,51.66,52.1,52.21,52.17,52.08,51.69,15.6,14.01,0.00
18:53:30,10.0,5.8,57.9,0.8,51.64,52.12,52.21,52.18,52.08,51.69,15.6,14,0.00
18:53:40,10.0,5.8,57.7,0.8,51.76,52.11,52.22,52.18,52.09,51.71,15.6,14.01,0.00
18:53:50,10.0,5.8,57.7,0.8,51.53,52.1,52.2,52.17,52.08,51.7,15.6,14.01,0.00
18:54:00,10.0,5.8,57.6,0.8,51.51,52.14,52.21,52.18,52.09,51.72,15.6,14.01,0.00
18:54:10,10.0,5.8,57.6,0.8,51.61,52.1,52.19,52.18,52.08,51.72,15.5,14.01,0.00
18:54:20,9.9,5.7,57.5,0.8,51.89,52.11,52.2,52.17,52.09,51.71,15.5,14.02,0.00
18:54:30,9.9,5.7,57.4,0.8,51.99,52.11,52.19,52.18,52.09,51.7,15.5,14.02,0.00
18:54:40,9.9,5.7,57.4,0.8,52,52.15,52.2,52.17,52.09,51.7,15.5,14.02,0.00
18:54:50,9.9,5.7,57.3,0.8,51.99,52.15,52.21,52.17,52.1,51.71,15.5,14.03,0.00
18:55:00,9.9,5.7,57.2,0.8,52.12,52.15,52.21,52.17,52.1,51.71,15.5,14.02,0.00
18:55:10,10.0,5.7,57.3,0.8,52.1,52.15,52.22,52.17,52.09,51.71,15.4,14.03,0.00
18:55:20,10.0,5.8,57.3,0.8,52.13,52.13,52.22,52.17,52.09,51.71,15.4,14.03,0.00
18:55:30,10.0,5.7,57.2,0.8,52,52.16,52.23,52.18,52.1,51.73,15.4,14.03,0.00
18:55:40,10.0,5.7,57.2,0.8,51.91,52.16,52.23,52.18,52.1,51.72,15.4,14.04,0.00
18:55:50,10.0,5.7,57.1,0.8,52.03,52.15,52.21,52.17,52.08,51.7,15.4,14.04,0.00
18:56:00,10.0,5.7,57,0.8,51.87,52.15,52.19,52.18,52.07,51.7,15.4,14.04,0.00
18:56:10,9.9,5.7,57.1,0.8,51.85,52.13,52.2,52.17,52.07,51.7,15.4,14.04,0.00
18:56:20,9.9,5.7,57,0.8,51.8,52.15,52.21,52.18,52.07,51.68,15.3,14.04,0.00
18:56:30,10.0,5.7,56.9,0.8,51.76,52.15,52.2,52.17,52.06,51.68,15.3,14.04,0.00
18:56:40,9.9,5.7,57,0.8,51.83,52.16,52.22,52.19,52.07,51.7,15.3,14.05,0.00
18:56:50,9.9,5.7,57,0.9,51.96,52.14,52.2,52.18,52.06,51.68,15.3,14.05,0.00
18:57:00,9.9,5.6,56.9,0.8,52.07,52.12,52.2,52.18,52.07,51.68,15.3,14.06,0.00
18:57:10,9.9,5.7,56.9,0.8,51.95,52.13,52.2,52.17,52.08,51.68,15.3,14.07,0.00
18:57:20,10.0,5.7,56.9,0.8,51.95,52.12,52.2,52.16,52.06,51.66,15.3,14.04,0.00
18:57:30,10.0,5.7,56.9,0.8,51.99,52.12,52.2,52.16,52.08,51.68,15.2,14.06,0.00
18:57:40,9.9,5.7,56.8,0.8,51.95,52.13,52.2,52.18,52.08,51.67,15.2,14.05,0.00
18:57:50,9.9,5.6,56.8,0.8,52.02,52.14,52.2,52.17,52.08,51.68,15.2,14.06,0.00
18:58:00,9.9,5.6,56.7,0.8,51.89,52.15,52.21,52.16,52.09,51.68,15.2,14.06,0.00
18:58:10,9.9,5.6,56.7,0.8,52.08,52.15,52.21,52.17,52.09,51.69,15.2,14.07,0.00
18:58:20,10.0,5.7,56.6,0.8,51.85,52.15,52.21,52.17,52.08,51.68,15.2,14.06,0.00
18:58:30,9.9,5.6,56.7,0.8,51.85,52.13,52.2,52.16,52.09,51.68,15.2,14.07,0.00
18:58:40,9.9,5.6,56.7,0.8,51.77,52.14,52.21,52.16,52.08,51.68,15.2,14.08,0.00
18:58:50,9.9,5.6,56.6,0.8,51.82,52.13,52.21,52.16,52.07,51.69,15.1,14.07,0.00
18:59:00,10.0,5.7,56.7,0.8,51.58,52.12,52.21,52.16,52.06,51.69,15.1,14.08,0.00
18:59:10,9.9,5.7,56.6,0.8,51.82,52.12,52.2,52.17,52.06,51.7,15.1,14.09,0.00
18:59:20,10.0,5.7,56.7,0.8,51.86,52.09,52.21,52.15,52.06,51.7,15.1,14.09,0.00
18:59:30,10.0,5.7,56.6,0.8,51.89,52.12,52.21,52.17,52.05,51.7,15.1,14.1,0.00
18:59:40,10.0,5.7,56.5,0.8,51.76,52.1,52.19,52.16,52.05,51.68,15.1,14.08,0.00
18:59:50,9.9,5.6,56.6,0.8,51.95,52.12,52.2,52.17,52.07,51.68,15.1,14.1,0.00
19:00:00,9.9,5.6,56.5,0.8,51.82,52.13,52.21,52.17,52.07,51.68,15.1,14.1,0.00
19:00:10,9.9,5.6,56.5,0.8,52.05,52.11,52.19,52.14,52.06,51.67,15.0,14.09,0.00
19:00:20,9.9,5.6,56.6,0.8,51.75,52.13,52.19,52.15,52.06,51.66,15.0,14.1,0.00
19:00:30,9.9,5.6,56.6,0.8,51.89,52.13,52.19,52.16,52.06,51.66,15.0,14.1,0.00
19:00:40,9.9,5.6,56.5,0.8,51.82,52.14,52.2,52.16,52.07,51.67,15.0,14.1,0.00
19:00:50,9.9,5.7,56.6,0.8,51.9,52.12,52.2,52.15,52.06,51.65,15.0,14.1,0.00
19:01:00,9.9,5.6,56.5,0.8,51.96,52.12,52.19,52.16,52.06,51.66,15.0,14.1,0.00
19:01:10,9.9,5.6,56.5,0.8,51.67,52.09,52.2,52.16,52.07,51.66,15.0,14.11,0.00
19:01:20,9.9,5.6,56.5,0.8,51.76,52.08,52.19,52.15,52.05,51.65,15.0,14.1,0.00
19:01:30,9.9,5.6,56.6,0.8,51.81,52.1,52.19,52.15,52.06,51.66,14.9,14.11,0.00
19:01:40,9.9,5.6,56.6,0.8,51.7,52.09,52.19,52.15,52.06,51.65,14.9,14.1,0.00
19:01:50,9.9,5.6,56.5,0.8,51.86,52.09,52.17,52.14,52.05,51.66,14.9,14.11,0.00
19:02:00,9.9,5.6,56.7,0.8,51.95,52.12,52.18,52.15,52.06,51.65,14.9,14.12,0.00
19:02:10,9.9,5.6,56.6,0.8,51.93,52.12,52.16,52.14,52.05,51.64,14.9,14.11,0.00
19:02:20,10.0,5.7,56.8,0.8,51.91,52.1,52.18,52.14,52.07,51.66,14.9,14.12,0.00
19:02:30,10.0,5.7,56.8,0.8,51.83,52.06,52.18,52.13,52.05,51.65,14.9,14.12,0.00
19:02:40,9.9,5.7,56.9,0.8,52.02,52.06,52.19,52.14,52.06,51.67,14.9,14.12,0.00
19:02:50,10.0,5.7,56.8,0.8,51.85,52.07,52.18,52.14,52.06,51.65,14.9,14.12,0.00
19:03:00,9.9,5.7,56.9,0.8,51.97,52.09,52.18,52.15,52.06,51.66,14.9,14.12,0.00
19:03:10,10.0,5.7,56.9,0.8,52.08,52.07,52.18,52.15,52.06,51.67,14.8,14.12,0.00
19:03:20,9.9,5.7,56.9,0.8,52.03,52.08,52.17,52.13,52.05,51.66,14.8,14.12,0.00
19:03:30,9.9,5.7,57,0.8,52.12,52.08,52.19,52.13,52.06,51.66,14.8,14.12,0.00
19:03:40,9.9,5.7,57,0.8,51.93,52.06,52.18,52.13,52.05,51.66,14.8,14.13,0.00
19:03:50,9.9,5.7,57,0.9,52.04,52.1,52.19,52.14,52.07,51.68,14.8,14.14,0.00
19:04:00,10.0,5.7,57.1,0.8,52.04,52.11,52.19,52.14,52.06,51.67,14.8,14.14,0.00
19:04:10,10.0,5.8,57.1,0.8,51.96,52.11,52.17,52.14,52.06,51.66,14.8,14.13,0.00
19:04:20,9.9,5.7,57.1,0.8,51.98,52.11,52.18,52.13,52.05,51.64,14.8,14.13,0.00
19:04:30,9.9,5.7,57.2,0.8,51.97,52.13,52.18,52.14,52.05,51.65,14.8,14.14,0.00
19:04:40,10.0,5.7,57.2,0.8,51.86,52.12,52.18,52.14,52.05,51.64,14.7,14.14,0.00
19:04:50,10.0,5.7,57.1,0.8,52.02,52.13,52.18,52.15,52.06,51.65,14.7,14.15,0.00
19:05:00,10.0,5.7,57.3,0.8,51.94,52.1,52.17,52.14,52.04,51.63,14.7,14.14,0.00
19:05:10,10.0,5.8,57.4,0.8,52.09,52.11,52.18,52.14,52.05,51.63,14.7,14.14,0.00
19:05:20,10.0,5.7,57.4,0.8,51.93,52.11,52.18,52.14,52.05,51.63,14.7,14.15,0.00
19:05:30,10.0,5.7,57.3,0.8,51.91,52.12,52.17,52.13,52.05,51.63,14.7,14.15,0.00
19:05:40,10.0,5.7,57.4,0.8,52.05,52.12,52.19,52.14,52.06,51.66,14.7,14.17,0.00
19:05:50,9.9,5.7,57.4,0.8,51.98,52.12,52.18,52.13,52.04,51.65,14.7,14.15,0.00
19:06:00,9.9,5.7,57.4,0.8,51.94,52.12,52.16,52.11,52.05,51.64,14.7,14.15,0.00
19:06:10,10.0,5.8,57.6,0.9,52.07,52.11,52.16,52.12,52.04,51.64,14.6,14.15,0.00
19:06:20,10.0,5.7,57.5,0.8,51.97,52.12,52.16,52.11,52.04,51.64,14.6,14.15,0.00
19:06:30,9.9,5.7,57.6,0.8,51.95,52.12,52.16,52.12,52.04,51.63,14.6,14.16,0.00
19:06:40,9.9,5.8,57.7,0.8,51.95,52.11,52.17,52.13,52.05,51.63,14.6,14.17,0.00
19:06:50,9.9,5.7,57.7,0.8,51.94,52.11,52.17,52.11,52.04,51.63,14.6,14.17,0.00
19:07:00,9.9,5.7,57.7,0.7,51.85,52.1,52.16,52.09,52.03,51.62,14.6,14.16,0.00
19:07:10,9.9,5.7,57.8,0.8,51.87,52.1,52.16,52.11,52.03,51.62,14.6,14.17,0.00
19:07:20,9.9,5.7,57.7,0.8,51.98,52.12,52.17,52.1,52.04,51.63,14.6,14.18,0.00
19:07:30,9.9,5.7,57.9,0.8,51.74,52.1,52.17,52.1,52.03,51.61,14.6,14.16,0.00
19:07:40,9.9,5.7,57.8,0.8,51.78,52.1,52.16,52.11,52.02,51.62,14.5,14.18,0.00
19:07:50,9.9,5.7,58,0.8,51.94,52.09,52.16,52.11,52.03,51.63,14.5,14.18,0.00
19:08:00,9.9,5.7,57.9,0.8,51.82,52.07,52.15,52.1,52.03,51.61,14.5,14.18,0.00
19:08:10,10.0,5.8,58.1,0.8,51.9,52.09,52.17,52.12,52.03,51.63,14.5,14.19,0.00
19:08:20,10.0,5.8,58,0.8,51.83,52.11,52.17,52.12,52.04,51.63,14.5,14.19,0.00
19:08:30,10.0,5.8,58.1,0.8,52.03,52.1,52.17,52.11,52.04,51.63,14.5,14.19,0.00
19:08:40,10.0,5.8,58,0.8,51.86,52.09,52.16,52.11,52.03,51.62,14.5,14.19,0.00
19:08:50,9.9,5.8,58.1,0.8,52,52.09,52.17,52.12,52.04,51.63,14.5,14.2,0.00
19:09:00,9.9,5.8,58.1,0.8,52.05,52.1,52.16,52.12,52.03,51.62,14.5,14.2,0.00
19:09:10,9.9,5.8,58.1,0.8,52.02,52.1,52.16,52.11,52.03,51.63,14.5,14.19,0.00
19:09:20,9.9,5.8,58.1,0.8,52.09,52.09,52.15,52.12,52.03,51.62,14.4,14.19,0.00
19:09:30,10.0,5.8,58.2,0.8,52.11,52.07,52.15,52.11,52.02,51.61,14.4,14.19,0.00
19:09:40,10.0,5.8,58.2,0.8,52.13,52.09,52.15,52.1,52.02,51.61,14.4,14.2,0.00
19:09:50,9.9,5.8,58.2,0.8,52.15,52.09,52.16,52.11,52.03,51.61,14.4,14.2,0.00
19:10:00,10.0,5.8,58.2,0.8,52.16,52.09,52.16,52.12,52.03,51.62,14.4,14.21,0.00
19:10:10,10.0,5.8,58.2,0.8,52.09,52.09,52.16,52.11,52.04,51.61,14.4,14.2,0.00
19:10:20,10.1,5.9,58.3,0.8,52.07,52.1,52.17,52.11,52.03,51.62,14.4,14.2,0.00
19:10:30,10.0,5.8,58.3,0.8,51.96,52.09,52.16,52.12,52.03,51.62,14.4,14.21,0.00
19:10:40,10.0,5.8,58.4,0.8,52,52.11,52.16,52.12,52.04,51.61,14.4,14.22,0.00
19:10:50,9.9,5.8,58.3,0.8,52.04,52.1,52.15,52.11,52.04,51.61,14.4,14.22,0.00
19:11:00,9.9,5.8,58.4,0.8,52.09,52.11,52.15,52.11,52.04,51.61,14.4,14.2,0.00
19:11:10,9.9,5.8,58.3,0.8,51.98,52.1,52.16,52.11,52.04,51.61,14.3,14.21,0.00
19:11:20,9.9,5.8,58.3,0.8,51.89,52.09,52.15,52.1,52.02,51.6,14.3,14.21,0.00
19:11:30,9.9,5.8,58.5,0.8,51.87,52.08,52.14,52.08,52.02,51.59,14.3,14.2,0.00
19:11:40,9.9,5.8,58.5,0.8,51.94,52.07,52.14,52.09,52.02,51.58,14.3,14.19,0.00
19:11:50,9.9,5.8,58.5,0.8,51.97,52.08,52.14,52.1,52.02,51.59,14.3,14.21,0.00
19:12:00,9.9,5.8,58.5,0.8,52.02,52.09,52.16,52.11,52.04,51.61,14.3,14.23,0.00
19:12:10,9.9,5.8,58.5,0.8,52.01,52.08,52.15,52.1,52.02,51.6,14.3,14.21,0.00
19:12:20,9.9,5.8,58.6,0.8,52.08,52.11,52.16,52.1,52.02,51.61,14.3,14.22,0.00
19:12:30,9.9,5.8,58.5,0.8,52.12,52.09,52.14,52.09,52.02,51.61,14.3,14.22,0.00
19:12:40,9.9,5.8,58.6,0.8,51.99,52.08,52.14,52.09,52.02,51.6,14.3,14.21,0.00
19:12:50,9.9,5.8,58.6,0.8,52.04,52.08,52.15,52.09,52.01,51.6,14.2,14.2,0.00
19:13:00,9.9,5.8,58.6,1.0,51.94,52.09,52.14,52.09,52.01,51.6,14.2,14.2,0.00
19:13:10,9.9,5.8,58.6,0.8,52.07,52.07,52.13,52.09,52,51.59,14.2,14.22,0.00
19:13:20,9.9,5.8,58.7,0.8,52.03,52.09,52.15,52.1,52.02,51.61,14.2,14.23,0.00
19:13:30,9.9,5.8,58.6,0.9,52.06,52.08,52.12,52.08,52.01,51.59,14.2,14.22,0.00
19:13:40,9.9,5.8,58.6,0.8,52.06,52.09,52.15,52.1,52.02,51.59,14.2,14.23,0.00
19:13:50,9.9,5.8,58.6,0.8,51.99,52.09,52.14,52.09,52.01,51.58,14.2,14.22,0.00
19:14:00,9.9,5.8,58.6,0.8,51.99,52.1,52.14,52.09,52.01,51.59,14.2,14.23,0.00
19:14:10,9.9,5.8,58.6,0.8,51.93,52.08,52.14,52.1,52.02,51.59,14.2,14.22,0.00
19:14:20,9.9,5.8,58.6,0.8,51.95,52.08,52.14,52.08,52.02,51.59,14.2,14.24,0.00
19:14:30,9.9,5.8,58.6,0.8,52.06,52.1,52.14,52.09,52.02,51.58,14.2,14.25,0.00
19:14:40,9.9,5.8,58.5,0.8,52.02,52.09,52.15,52.09,52.01,51.58,14.1,14.25,0.00
19:14:50,9.9,5.8,58.5,0.8,51.93,52.09,52.14,52.09,52.01,51.58,14.1,14.25,0.00
19:15:00,9.9,5.8,58.6,0.8,51.89,52.09,52.14,52.09,52,51.59,14.1,14.25,0.00
19:15:10,9.9,5.8,58.5,0.8,51.72,52.1,52.15,52.09,52.01,51.58,14.1,14.26,0.00
19:15:20,9.9,5.8,58.6,0.8,51.67,52.09,52.14,52.07,52.01,51.57,14.1,14.25,0.00
19:15:30,9.9,5.8,58.6,0.8,51.93,52.09,52.15,52.09,52.01,51.58,14.1,14.27,0.00
19:15:40,9.9,5.8,58.6,0.8,51.82,52.08,52.14,52.08,52.01,51.57,14.1,14.26,0.00
19:15:50,9.9,5.8,58.5,0.8,52.06,52.07,52.14,52.08,52.01,51.56,14.1,14.26,0.00
19:16:00,9.9,5.8,58.6,0.8,51.95,52.09,52.14,52.09,52.01,51.57,14.1,14.27,0.00
19:16:10,9.9,5.8,58.5,0.8,52.06,52.08,52.13,52.08,52.01,51.57,14.1,14.26,0.00
19:16:20,9.9,5.8,58.4,0.8,51.97,52.08,52.13,52.07,52,51.57,14.1,14.26,0.00
19:16:30,9.9,5.8,58.5,0.8,51.95,52.09,52.14,52.08,52.01,51.57,14.1,14.27,0.00
19:16:40,9.9,5.8,58.4,0.8,51.93,52.07,52.13,52.08,52,51.58,14.0,14.27,0.00
19:16:50,9.9,5.8,58.4,0.8,51.8,52.07,52.12,52.07,51.99,51.57,14.0,14.27,0.00
19:17:00,9.8,5.7,58.4,0.8,51.93,52.08,52.13,52.07,51.99,51.57,14.0,14.28,0.00
19:17:10,9.8,5.7,58.4,0.8,52,52.07,52.12,52.07,52.01,51.57,14.0,14.28,0.00
19:17:20,9.9,5.8,58.4,0.8,52,52.07,52.13,52.08,52.01,51.56,14.0,14.29,0.00
19:17:30,9.9,5.7,58.3,0.8,51.83,52.06,52.14,52.08,52,51.57,14.0,14.29,0.00
19:17:40,9.9,5.8,58.4,0.8,51.9,52.06,52.14,52.08,52.01,51.57,14.0,14.3,0.00
19:17:50,10.0,5.8,58.3,0.8,51.91,52.08,52.13,52.08,52,51.57,14.0,14.31,0.00
19:18:00,9.9,5.8,58.2,0.8,51.95,52.06,52.11,52.06,51.98,51.56,14.0,14.29,0.00
19:18:10,9.9,5.8,58.4,0.8,51.92,52.07,52.12,52.07,51.99,51.57,14.0,14.3,0.00
19:18:20,9.9,5.8,58.2,0.8,51.95,52.08,52.13,52.07,52,51.57,14.0,14.31,0.00
19:18:30,9.9,5.8,58.3,0.8,51.9,52.06,52.13,52.07,51.99,51.57,14.0,14.31,0.00
19:18:40,9.9,5.8,58.3,0.9,51.74,52.05,52.1,52.06,51.98,51.55,13.9,14.3,0.00
19:18:50,9.9,5.7,58.3,0.8,51.84,52.07,52.13,52.07,52,51.55,13.9,14.33,0.00
19:19:00,9.9,5.7,58.3,0.8,51.87,52.07,52.14,52.07,52,51.55,13.9,14.34,0.00
19:19:10,9.8,5.7,58.3,0.8,51.8,52.05,52.13,52.07,51.99,51.55,13.9,14.33,0.00
19:19:20,9.9,5.7,58.3,0.8,51.93,52.06,52.13,52.07,51.99,51.55,13.9,14.33,0.00
19:19:30,9.9,5.7,58.3,0.8,51.59,52.07,52.13,52.07,51.99,51.55,13.9,14.34,0.00
19:19:40,9.9,5.8,58.3,0.8,51.87,52.06,52.11,52.06,51.98,51.56,13.9,14.34,0.00
19:19:50,9.9,5.8,58.3,0.8,51.9,52.06,52.13,52.07,51.99,51.55,13.9,14.34,0.00
19:20:00,9.9,5.8,58.2,0.8,52.05,52.06,52.13,52.07,52,51.56,13.9,14.34,0.00
19:20:10,9.9,5.8,58.2,0.8,52.03,52.04,52.12,52.08,52,51.56,13.9,14.36,0.00
19:20:20,10.0,5.8,58.2,0.8,51.94,52.03,52.12,52.07,51.99,51.55,13.9,14.35,0.00
19:20:30,10.0,5.8,58.1,0.8,51.99,52.04,52.13,52.08,52,51.55,13.9,14.35,0.00
19:20:40,10.0,5.8,58.1,0.8,51.84,52.05,52.12,52.09,52,51.55,13.9,14.35,0.00
19:20:50,9.9,5.8,58.1,0.9,51.94,52.05,52.11,52.07,51.98,51.54,13.8,14.35,0.00
19:21:00,9.9,5.8,58.1,0.8,52.06,52.03,52.11,52.07,51.99,51.56,13.8,14.35,0.00
19:21:10,9.9,5.8,58.1,0.8,52.03,52.04,52.11,52.08,51.99,51.55,13.8,14.35,0.00
19:21:20,9.9,5.7,58,0.8,52.04,52.03,52.1,52.07,51.97,51.53,13.8,14.35,0.00
19:21:30,10.0,5.8,58,0.8,51.9,52.06,52.11,52.08,52,51.54,13.8,14.37,0.00
19:21:40,10.0,5.8,57.9,0.8,52,52.06,52.12,52.07,51.98,51.53,13.8,14.35,0.00
19:21:50,9.9,5.7,57.9,0.8,51.95,52.07,52.12,52.06,51.97,51.53,13.8,14.37,0.00
19:22:00,9.9,5.7,58,0.8,52.08,52.05,52.12,52.08,51.99,51.53,13.8,14.38,0.00
19:22:10,9.9,5.7,57.9,0.8,52.05,52.06,52.11,52.07,51.98,51.53,13.8,14.37,0.00
19:22:20,9.8,5.7,57.9,0.9,51.91,52.06,52.11,52.08,51.98,51.53,13.8,14.37,0.00
19:22:30,9.9,5.7,58,0.8,51.76,52.06,52.1,52.06,51.98,51.52,13.8,14.37,0.00
19:22:40,9.9,5.7,57.9,0.8,51.96,52.06,52.11,52.05,51.97,51.54,13.8,14.37,0.00
19:22:50,9.9,5.7,57.8,0.8,52.02,52.05,52.1,52.05,51.96,51.53,13.8,14.38,0.00
19:23:00,9.9,5.7,57.8,0.8,52.05,52.06,52.1,52.06,51.98,51.54,13.8,14.38,0.00
19:23:10,9.9,5.7,57.9,0.8,51.94,52.07,52.1,52.05,51.98,51.54,13.8,14.39,0.00
19:23:20,9.9,5.8,57.8,0.8,52,52.06,52.1,52.05,51.98,51.53,13.7,14.39,0.00
19:23:30,9.9,5.7,57.7,0.9,51.84,52.07,52.1,52.06,51.97,51.51,13.7,14.39,0.00
19:23:40,9.9,5.7,57.9,0.8,51.78,52.04,52.1,52.05,51.97,51.51,13.7,14.39,0.00
19:23:50,9.9,5.7,57.7,0.8,51.62,52.03,52.1,52.04,51.97,51.51,13.7,14.41,0.00
19:24:00,9.9,5.7,57.7,0.8,51.85,52.03,52.11,52.04,51.98,51.51,13.7,14.4,0.00
19:24:10,9.9,5.7,57.7,0.8,51.74,52.04,52.11,52.05,51.97,51.52,13.7,14.41,0.00
19:24:20,9.9,5.7,57.7,0.8,51.51,52.06,52.12,52.05,51.98,51.53,13.7,14.43,0.00
19:24:30,9.9,5.7,57.7,0.8,51.58,52.04,52.11,52.05,51.97,51.52,13.7,14.42,0.00
19:24:40,9.9,5.7,57.8,0.8,51.78,52.02,52.1,52.05,51.98,51.54,13.7,14.44,0.00
19:24:50,9.9,5.7,57.7,0.8,51.76,52.02,52.1,52.05,51.97,51.52,13.7,14.42,0.00
19:25:00,9.9,5.7,57.7,0.8,51.76,52.04,52.11,52.06,51.97,51.54,13.7,14.44,0.00
19:25:10,9.9,5.7,57.8,0.8,51.76,52.01,52.09,52.04,51.96,51.52,13.7,14.42,0.00
19:25:20,9.9,5.7,57.8,0.8,51.76,52.01,52.09,52.03,51.96,51.52,13.7,14.42,0.00
19:25:30,9.9,5.7,57.7,0.8,51.91,52.02,52.09,52.04,51.97,51.52,13.7,14.43,0.00
19:25:40,9.9,5.7,57.8,0.8,52.03,52.02,52.08,52.03,51.96,51.51,13.6,14.44,0.00
19:25:50,9.9,5.7,57.8,0.8,52.09,52.03,52.09,52.04,51.97,51.51,13.6,14.45,0.00
19:26:00,9.9,5.7,57.7,0.8,52,52.03,52.09,52.04,51.97,51.5,13.6,14.45,0.00
19:26:10,10.0,5.8,57.7,0.8,51.87,52.05,52.1,52.04,51.97,51.5,13.6,14.45,0.00
19:26:20,9.9,5.8,57.8,0.8,51.92,52.04,52.09,52.04,51.95,51.49,13.6,14.45,0.00
19:26:30,9.9,5.7,57.7,0.8,51.8,52.04,52.1,52.05,51.97,51.5,13.6,14.46,0.00
19:26:40,9.9,5.7,57.8,0.8,51.81,52.04,52.1,52.06,51.96,51.5,13.6,14.48,0.00
19:26:50,9.9,5.7,57.8,0.8,51.76,52.01,52.1,52.05,51.96,51.51,13.6,14.47,0.00
19:27:00,9.9,5.7,57.7,0.8,51.74,52.02,52.09,52.06,51.97,51.51,13.6,14.48,0.00
19:27:10,9.9,5.7,57.8,0.8,51.78,52.01,52.09,52.05,51.96,51.51,13.6,14.48,0.00
19:27:20,9.8,5.7,57.8,0.8,51.54,52.02,52.09,52.04,51.96,51.51,13.6,14.48,0.00
19:27:30,9.9,5.7,57.7,0.8,51.79,52.01,52.08,52.03,51.95,51.51,13.6,14.48,0.00
19:27:40,9.9,5.7,57.7,0.8,51.81,52.03,52.08,52.04,51.96,51.51,13.6,14.49,0.00
19:27:50,9.9,5.7,57.7,0.8,51.68,52.04,52.09,52.03,51.96,51.5,13.6,14.5,0.00
19:28:00,9.9,5.7,57.8,0.8,51.81,52.02,52.09,52.03,51.95,51.49,13.6,14.49,0.00
19:28:10,9.9,5.7,57.9,0.8,51.62,52.02,52.09,52.03,51.96,51.5,13.6,14.5,0.00
19:28:20,9.9,5.7,57.8,0.8,51.61,52.03,52.09,52.03,51.95,51.51,13.6,14.51,0.00
19:28:30,9.9,5.7,57.7,0.8,51.79,52.01,52.07,52.04,51.97,51.51,13.6,14.51,0.00
19:28:40,9.9,5.7,57.8,0.8,51.75,52.02,52.07,52.03,51.95,51.49,13.5,14.51,0.00
19:28:50,9.9,5.7,57.9,0.8,51.58,52.02,52.08,52.04,51.96,51.5,13.5,14.52,0.00
19:29:00,9.9,5.7,57.8,0.8,51.61,52.02,52.08,52.03,51.95,51.5,13.5,14.53,0.00
19:29:10,9.9,5.7,57.8,0.8,51.55,52.02,52.07,52.02,51.95,51.49,13.5,14.52,0.00
19:29:20,9.9,5.7,57.9,0.8,51.86,52.03,52.08,52.03,51.95,51.5,13.5,14.53,0.00
19:29:30,9.9,5.8,57.9,0.8,51.71,52.03,52.08,52.02,51.96,51.5,13.5,14.54,0.00
19:29:40,9.9,5.7,57.8,0.8,51.73,52.03,52.07,52.02,51.95,51.5,13.5,14.54,0.00
19:29:50,9.9,5.8,57.9,0.8,51.82,52.02,52.08,52.01,51.94,51.48,13.5,14.53,0.00
19:30:00,9.9,5.7,57.8,0.8,51.84,52.03,52.08,52.03,51.96,51.49,13.5,14.55,0.00
19:30:10,9.9,5.8,57.8,0.8,51.7,52.03,52.08,52.03,51.95,51.48,13.5,14.56,0.00
19:30:20,9.9,5.7,57.8,0.8,51.86,52.03,52.09,52.03,51.96,51.49,13.5,14.55,0.00
19:30:30,9.9,5.7,57.9,0.8,51.77,52.01,52.07,52.02,51.94,51.48,13.5,14.55,0.00
19:30:40,9.9,5.8,57.9,0.8,51.92,52.03,52.08,52.02,51.94,51.48,13.5,14.56,0.00
19:30:50,9.9,5.8,57.8,0.8,51.92,52.04,52.07,52.02,51.95,51.48,13.5,14.57,0.00
19:31:00,10.0,5.8,57.9,0.8,51.85,52.03,52.07,52.01,51.95,51.47,13.5,14.56,0.00
19:31:10,10.0,5.8,57.8,0.8,51.81,52.04,52.08,52.02,51.95,51.47,13.5,14.57,0.00
19:31:20,10.0,5.8,57.8,0.9,51.86,52.04,52.07,52.02,51.94,51.46,13.4,14.58,0.00
19:31:30,10.1,5.9,57.8,0.8,51.98,52.04,52.08,52.02,51.96,51.46,13.4,14.57,0.00
19:31:40,10.0,5.8,57.8,0.8,51.88,52.04,52.07,52.03,51.95,51.47,13.4,14.58,0.00
19:31:50,10.0,5.8,57.7,0.8,51.87,52.02,52.06,52.02,51.93,51.47,13.4,14.57,0.00
19:32:00,10.0,5.8,57.8,0.8,51.87,52.03,52.08,52.02,51.94,51.49,13.4,14.59,0.00
19:32:10,10.0,5.8,57.7,0.8,51.86,52.01,52.08,52.02,51.94,51.48,13.4,14.59,0.00
19:32:20,10.1,5.9,57.8,0.8,51.88,51.99,52.08,52.02,51.94,51.47,13.4,14.59,0.00
19:32:30,10.1,5.9,57.8,0.8,51.91,52.02,52.08,52.01,51.94,51.47,13.4,14.6,0.00
19:32:40,10.0,5.9,57.8,0.8,51.87,52,52.08,52.02,51.93,51.47,13.4,14.59,0.00
19:32:50,10.0,5.8,57.8,0.8,51.8,52,52.07,52.02,51.94,51.46,13.4,14.6,0.00
19:33:00,10.0,5.8,57.8,0.8,51.82,52.02,52.07,52.02,51.94,51.46,13.4,14.61,0.00
19:33:10,10.0,5.8,57.8,0.7,51.89,52.01,52.06,52.02,51.94,51.46,13.4,14.6,0.00
19:33:20,10.0,5.8,57.8,0.8,52,52.01,52.08,52.01,51.93,51.47,13.4,14.62,0.00
19:33:30,10.0,5.8,57.9,0.8,51.89,51.99,52.08,52.01,51.94,51.46,13.4,14.62,0.00
19:33:40,10.0,5.8,57.7,0.8,51.79,52,52.07,52.01,51.93,51.47,13.4,14.62,0.00
19:33:50,10.1,5.9,57.8,0.8,51.85,51.99,52.07,52,51.93,51.46,13.4,14.62,0.00
19:34:00,10.0,5.8,57.9,0.8,51.9,52.01,52.07,52.02,51.95,51.47,13.4,14.62,0.00
19:34:10,10.0,5.8,57.8,0.8,51.91,52.01,52.07,52.03,51.94,51.47,13.4,14.64,0.00
19:34:20,10.0,5.8,57.8,0.8,51.94,52.01,52.07,52.02,51.93,51.45,13.3,14.63,0.00
19:34:30,10.0,5.9,57.9,0.8,51.84,52.01,52.08,52.02,51.94,51.46,13.3,14.63,0.00
19:34:40,10.0,5.8,57.9,0.8,51.81,52.01,52.08,52.01,51.93,51.45,13.3,14.62,0.00
19:34:50,10.0,5.8,57.8,0.7,51.87,52.01,52.06,52.01,51.94,51.46,13.3,14.63,0.00
19:35:00,10.0,5.8,57.8,0.8,51.85,52.01,52.07,52,51.93,51.47,13.3,14.63,0.00
19:35:10,10.0,5.8,57.9,0.8,51.93,52.01,52.07,52.01,51.94,51.47,13.3,14.63,0.00
19:35:20,9.9,5.8,57.9,0.8,51.97,52,52.06,52,51.93,51.46,13.3,14.63,0.00
19:35:30,9.9,5.7,57.8,0.8,51.89,52.01,52.06,52,51.94,51.46,13.3,14.65,0.00
19:35:40,9.9,5.8,57.9,0.8,51.9,52.01,52.06,51.99,51.93,51.44,13.3,14.65,0.00
19:35:50,10.0,5.8,57.9,0.8,51.89,51.99,52.05,51.99,51.93,51.44,13.3,14.65,0.00
19:36:00,10.0,5.8,57.9,0.8,51.95,52,52.07,52.01,51.94,51.44,13.3,14.65,0.00
19:36:10,9.9,5.8,57.9,0.8,51.88,51.99,52.06,52,51.93,51.43,13.3,14.64,0.00
19:36:20,10.0,5.8,57.8,0.8,51.93,51.98,52.06,52,51.93,51.43,13.3,14.65,0.00
19:36:30,10.0,5.8,57.9,0.8,51.97,51.99,52.06,52,51.92,51.44,13.3,14.66,0.00
19:36:40,10.0,5.8,57.9,0.8,51.98,52,52.06,52,51.92,51.43,13.3,14.66,0.00
19:36:50,10.0,5.8,58,0.8,51.8,52,52.06,52,51.93,51.44,13.3,14.66,0.00
19:37:00,10.0,5.8,57.9,0.8,51.96,52,52.06,52,51.93,51.45,13.3,14.67,0.00
19:37:10,10.0,5.8,58,0.8,51.89,52,52.06,52.01,51.94,51.44,13.3,14.67,0.00
19:37:20,9.9,5.8,58,0.8,51.91,51.99,52.05,51.99,51.92,51.43,13.3,14.67,0.00
19:37:30,9.9,5.8,58,0.8,51.88,52.01,52.06,52,51.92,51.44,13.3,14.68,0.00
19:37:40,9.9,5.8,58.1,0.8,52,51.99,52.05,51.99,51.92,51.43,13.2,14.68,0.00
19:37:50,9.9,5.7,58.1,0.8,51.96,51.98,52.05,52,51.92,51.43,13.2,14.68,0.00
19:38:00,9.9,5.8,58.1,0.8,52.01,51.98,52.05,51.99,51.92,51.44,13.2,14.69,0.00
19:38:10,10.0,5.8,58,0.8,51.92,51.99,52.05,52,51.92,51.44,13.2,14.68,0.00
19:38:20,9.9,5.8,58.1,0.8,51.93,52,52.06,52,51.92,51.45,13.2,14.68,0.00
19:38:30,9.9,5.7,58.1,0.8,51.97,52.01,52.06,52,51.92,51.44,13.2,14.71,0.00
19:38:40,9.9,5.7,58,0.8,51.96,51.99,52.05,51.99,51.91,51.43,13.2,14.69,0.00
19:38:50,9.9,5.8,58.2,0.8,51.9,51.98,52.04,51.97,51.91,51.43,13.2,14.69,0.00
19:39:00,9.9,5.8,58.1,0.8,51.92,52,52.05,51.99,51.92,51.43,13.2,14.7,0.00
19:39:10,9.9,5.8,58,0.8,51.97,51.99,52.04,51.99,51.91,51.42,13.2,14.7,0.00
19:39:20,9.9,5.8,58.1,0.8,51.93,51.99,52.05,51.99,51.91,51.42,13.2,14.71,0.00
19:39:30,9.9,5.7,58,0.9,51.92,52,52.05,51.99,51.92,51.42,13.2,14.72,0.00
19:39:40,9.9,5.7,58.1,0.8,51.93,51.99,52.05,51.98,51.92,51.41,13.2,14.72,0.00
19:39:50,9.9,5.8,58,0.8,51.84,52,52.04,51.98,51.91,51.41,13.2,14.72,0.00
19:40:00,9.9,5.8,58.2,0.8,51.86,51.98,52.03,51.98,51.91,51.41,13.2,14.71,0.00
19:40:10,9.9,5.8,58.1,0.8,51.94,52,52.06,51.99,51.92,51.42,13.2,14.74,0.00
19:40:20,10.0,5.8,58.2,0.8,51.85,51.99,52.04,51.99,51.91,51.41,13.2,14.72,0.00
19:40:30,9.9,5.8,58.2,0.8,51.87,52,52.05,51.99,51.92,51.41,13.2,14.74,0.00
19:40:40,9.9,5.7,58.1,0.8,51.94,52.01,52.05,51.99,51.92,51.42,13.2,14.74,0.00
19:40:50,9.9,5.8,58.2,0.8,51.88,52,52.05,51.99,51.92,51.43,13.2,14.75,0.00
19:41:00,9.9,5.8,58.2,0.8,51.94,51.98,52.04,51.98,51.91,51.42,13.1,14.75,0.00
19:41:10,9.9,5.8,58.2,0.8,51.69,51.99,52.05,51.98,51.91,51.42,13.2,14.74,0.00
19:41:20,9.9,5.7,58.2,0.8,51.57,51.98,52.04,51.98,51.91,51.41,13.1,14.74,0.00
19:41:30,9.9,5.7,58.2,0.8,51.47,51.98,52.05,51.98,51.91,51.42,13.1,14.76,0.00
19:41:40,9.9,5.7,58.2,0.8,51.49,51.96,52.04,51.98,51.91,51.41,13.1,14.75,0.00
19:41:50,9.9,5.7,58.3,0.8,51.58,51.97,52.04,51.98,51.91,51.41,13.1,14.76,0.00
19:42:00,9.8,5.7,58.2,0.8,51.24,51.95,52.03,51.97,51.91,51.41,13.1,14.76,0.00
19:42:10,9.9,5.7,58.3,0.8,51.66,51.94,52.04,51.98,51.91,51.41,13.1,14.75,0.00
19:42:20,9.9,5.8,58.2,0.8,51.77,51.94,52.03,51.97,51.9,51.41,13.1,14.77,0.00
19:42:30,9.9,5.8,58.2,0.8,51.85,51.95,52.02,51.98,51.91,51.4,13.1,14.78,0.00
19:42:40,10.0,5.8,58.2,0.8,51.53,51.95,52.02,51.98,51.91,51.38,13.1,14.76,0.00
19:42:50,10.0,5.8,58.2,0.8,51.61,51.95,52.02,51.98,51.92,51.39,13.1,14.78,0.00
19:43:00,9.9,5.8,58.2,0.8,51.53,51.94,52.01,51.97,51.89,51.38,13.1,14.77,0.00
19:43:10,9.9,5.8,58.2,0.8,51.8,51.93,52.03,51.98,51.91,51.39,13.1,14.77,0.00
19:43:20,10.0,5.8,58.2,0.8,51.66,51.92,52.04,51.98,51.9,51.39,13.1,14.77,0.00
19:43:30,9.9,5.8,58.3,0.8,51.57,51.94,52.02,51.99,51.92,51.4,13.1,14.78,0.00
19:43:40,10.0,5.8,58.2,0.8,51.6,51.95,52,51.99,51.9,51.38,13.1,14.77,0.00
19:43:50,10.0,5.8,58.2,0.8,51.69,51.97,52.02,51.99,51.91,51.41,13.1,14.79,0.00
19:44:00,9.9,5.8,58.2,0.8,51.8,51.96,52.02,51.99,51.91,51.4,13.1,14.79,0.00
19:44:10,9.9,5.7,58.2,0.8,51.52,51.94,52.01,51.96,51.9,51.4,13.1,14.77,0.00
19:44:20,9.9,5.8,58.2,0.8,51.56,51.91,52.02,51.99,51.9,51.4,13.1,14.79,0.00
19:44:30,9.9,5.8,58.1,0.8,51.55,51.91,52.01,51.98,51.89,51.4,13.1,14.78,0.00
19:44:40,9.9,5.8,58.1,0.8,51.52,51.93,52.01,51.98,51.89,51.38,13.0,14.78,0.00
19:44:50,9.9,5.8,58.1,0.8,51.81,51.94,52.02,51.99,51.9,51.4,13.1,14.8,0.00
19:45:00,9.9,5.7,58.2,0.8,51.85,51.94,52.02,51.99,51.9,51.4,13.1,14.79,0.00
19:45:10,9.9,5.7,58.1,0.8,51.84,51.96,52.02,51.98,51.89,51.38,13.0,14.79,0.00
19:45:20,9.9,5.8,58,0.8,51.84,51.94,52.02,51.98,51.89,51.39,13.0,14.79,0.00
19:45:30,9.9,5.7,58,0.8,51.76,51.96,52.02,51.97,51.89,51.38,13.0,14.78,0.00
19:45:40,9.8,5.7,58,0.8,51.71,51.95,52.03,51.97,51.9,51.38,13.0,14.79,0.00
19:45:50,9.9,5.7,58,0.8,51.64,51.95,52.03,51.96,51.89,51.38,13.0,14.78,0.00
19:46:00,9.8,5.7,58.1,0.8,51.72,51.96,52.03,51.97,51.89,51.38,13.0,14.79,0.00
19:46:10,9.9,5.7,58,0.8,51.63,51.96,52.02,51.96,51.88,51.38,13.0,14.79,0.00
19:46:20,9.9,5.7,58,0.8,51.65,51.96,52.01,51.95,51.89,51.37,13.0,14.78,0.00
19:46:30,9.9,5.7,58.1,0.8,51.75,51.94,52.03,51.98,51.9,51.38,13.0,14.8,0.00
19:46:40,9.9,5.7,58,0.8,51.79,51.95,52.02,51.96,51.9,51.38,13.0,14.79,0.00
19:46:50,9.9,5.8,58,0.8,51.91,51.93,52.01,51.95,51.87,51.35,13.0,14.78,0.00
19:47:00,9.9,5.7,58,0.7,51.89,51.96,52.02,51.96,51.9,51.37,13.0,14.79,0.00
19:47:10,9.9,5.8,58.1,0.8,51.93,51.95,52.01,51.95,51.89,51.36,13.0,14.79,0.00
19:47:20,9.9,5.8,58,0.8,51.97,51.97,52.02,51.96,51.9,51.37,13.0,14.79,0.00
19:47:30,9.9,5.8,58,0.8,51.93,51.97,52.02,51.96,51.9,51.37,13.0,14.8,0.00
19:47:40,9.9,5.8,58,0.8,51.92,51.97,52.02,51.96,51.9,51.37,13.0,14.8,0.00
19:47:50,9.9,5.7,58,0.8,51.95,51.97,52.02,51.96,51.9,51.38,13.0,14.81,0.00
19:48:00,9.9,5.7,58,0.8,51.86,51.97,52.01,51.96,51.88,51.37,13.0,14.8,0.00
19:48:10,9.8,5.7,57.9,0.8,51.8,51.95,52.02,51.96,51.88,51.37,13.0,14.8,0.00
19:48:20,9.9,5.7,57.9,0.8,51.8,51.95,52.01,51.96,51.88,51.36,13.0,14.79,0.00
19:48:30,9.9,5.7,58,0.8,51.82,51.95,52.01,51.97,51.88,51.37,13.0,14.8,0.00
19:48:40,9.9,5.7,57.9,0.8,51.6,51.95,52.01,51.96,51.88,51.35,13.0,14.8,0.00
19:48:50,9.9,5.7,57.9,0.8,51.76,51.95,52.02,51.97,51.89,51.36,13.0,14.81,0.00
19:49:00,9.9,5.7,58,0.8,51.9,51.94,52,51.96,51.87,51.36,13.0,14.8,0.00
19:49:10,9.9,5.7,57.9,0.8,51.86,51.94,52.01,51.96,51.88,51.36,13.0,14.82,0.00
19:49:20,9.9,5.7,57.9,0.8,51.86,51.94,52.02,51.96,51.89,51.36,13.0,14.82,0.00
19:49:30,9.9,5.8,57.9,0.8,51.76,51.96,52.01,51.96,51.89,51.36,13.0,14.83,0.00
19:49:40,9.9,5.8,57.8,0.8,51.83,51.95,52.01,51.95,51.88,51.35,12.9,14.82,0.00
19:49:50,9.9,5.8,57.8,0.8,51.89,51.96,52.01,51.95,51.87,51.35,12.9,14.82,0.00
19:50:00,10.0,5.8,57.9,0.8,51.85,51.95,52.01,51.94,51.88,51.35,12.9,14.82,0.00
19:50:10,9.9,5.8,57.8,0.8,51.86,51.95,52,51.95,51.87,51.35,12.9,14.82,0.00
19:50:20,9.9,5.7,57.8,0.8,51.8,51.93,52.01,51.94,51.87,51.35,12.9,14.81,0.00
19:50:30,9.9,5.7,57.9,0.9,51.87,51.94,52.01,51.94,51.87,51.35,12.9,14.83,0.00
19:50:40,9.9,5.7,57.8,0.8,51.56,51.92,51.99,51.94,51.87,51.34,12.9,14.82,0.00
19:50:50,9.9,5.7,57.8,0.8,51.77,51.94,52.01,51.94,51.88,51.36,12.9,14.84,0.00
19:51:00,9.9,5.7,57.9,0.8,51.78,51.93,52,51.95,51.88,51.36,12.9,14.84,0.00
19:51:10,9.9,5.7,57.8,0.8,51.9,51.94,51.99,51.95,51.87,51.35,12.9,14.82,0.00
19:51:20,9.9,5.7,57.8,0.9,51.93,51.95,51.99,51.94,51.87,51.34,12.9,14.83,0.00
19:51:30,9.9,5.7,57.8,0.8,51.78,51.96,52,51.95,51.88,51.36,12.9,14.84,0.00
19:51:40,9.9,5.8,57.8,0.8,51.78,51.94,52,51.95,51.87,51.35,12.9,14.84,0.00
19:51:50,9.9,5.7,57.8,0.8,51.87,51.94,52,51.95,51.87,51.35,12.9,14.85,0.00
19:52:00,9.9,5.7,57.8,0.8,51.81,51.93,51.99,51.94,51.87,51.34,12.9,14.84,0.00
19:52:10,9.8,5.7,57.8,0.8,51.84,51.93,52,51.94,51.87,51.34,12.9,14.85,0.00
19:52:20,9.9,5.7,57.9,0.8,51.94,51.93,52.01,51.94,51.86,51.33,12.9,14.85,0.00
19:52:30,9.9,5.7,57.7,0.8,51.98,51.92,52,51.95,51.87,51.33,12.9,14.86,0.00
19:52:40,9.8,5.7,57.8,0.8,51.97,51.94,51.99,51.94,51.87,51.32,12.9,14.86,0.00
19:52:50,9.8,5.7,57.8,0.8,51.88,51.92,51.98,51.94,51.87,51.33,12.9,14.87,0.00
19:53:00,9.9,5.7,57.8,0.8,51.81,51.92,51.98,51.93,51.86,51.33,12.9,14.86,0.00
19:53:10,9.9,5.7,57.9,0.8,51.8,51.93,51.99,51.93,51.85,51.32,12.9,14.86,0.00
19:53:20,9.9,5.7,57.9,0.8,51.86,51.92,51.99,51.94,51.88,51.34,12.9,14.86,0.00
19:53:30,9.9,5.7,57.8,0.8,51.63,51.91,51.98,51.92,51.85,51.32,12.9,14.86,0.00
19:53:40,9.9,5.7,57.9,0.8,51.83,51.9,51.99,51.92,51.86,51.32,12.9,14.86,0.00
19:53:50,9.9,5.8,57.9,0.8,51.66,51.89,52,51.93,51.86,51.33,12.9,14.88,0.00
19:54:00,9.9,5.7,57.8,0.8,51.73,51.91,51.98,51.93,51.86,51.32,12.9,14.87,0.00
19:54:10,9.9,5.7,57.9,0.8,51.78,51.9,51.99,51.93,51.86,51.33,12.9,14.87,0.00
19:54:20,9.9,5.8,57.8,0.8,51.83,51.91,51.99,51.93,51.86,51.33,12.9,14.87,0.00
19:54:30,9.9,5.8,57.8,0.8,51.84,51.92,51.99,51.93,51.85,51.32,12.8,14.88,0.00
19:54:40,9.9,5.8,57.9,0.9,51.91,51.93,51.99,51.94,51.86,51.33,12.8,14.87,0.00
19:54:50,9.9,5.7,57.8,0.8,51.89,51.94,51.98,51.92,51.85,51.32,12.8,14.88,0.00
19:55:00,9.9,5.7,57.9,0.8,51.82,51.93,51.98,51.93,51.86,51.31,12.8,14.87,0.00
19:55:10,9.9,5.7,57.8,0.8,51.84,51.93,51.99,51.93,51.86,51.32,12.8,14.87,0.00
19:55:20,9.9,5.7,57.8,0.8,51.76,51.92,51.98,51.93,51.86,51.31,12.8,14.88,0.00
19:55:30,9.9,5.7,57.8,0.8,51.84,51.91,51.98,51.94,51.85,51.31,12.8,14.88,0.00
19:55:40,9.9,5.7,57.8,0.8,51.81,51.91,51.98,51.93,51.85,51.32,12.8,14.89,0.00
19:55:50,9.9,5.7,57.9,0.8,51.93,51.92,51.98,51.93,51.85,51.31,12.8,14.89,0.00
19:56:00,9.9,5.8,57.9,0.8,51.89,51.93,51.99,51.95,51.86,51.32,12.8,14.9,0.00
19:56:10,9.9,5.7,57.8,0.8,51.81,51.93,51.98,51.93,51.86,51.32,12.8,14.9,0.00
19:56:20,9.9,5.7,57.9,0.8,51.79,51.93,51.99,51.94,51.85,51.31,12.8,14.9,0.00
19:56:30,9.9,5.7,57.8,0.8,51.84,51.94,51.98,51.93,51.86,51.31,12.8,14.91,0.00
19:56:40,9.9,5.7,57.9,0.8,51.85,51.91,51.99,51.92,51.85,51.32,12.8,14.91,0.00
19:56:50,9.9,5.7,57.9,0.8,51.67,51.92,51.98,51.92,51.85,51.3,12.8,14.9,0.00
19:57:00,9.9,5.8,57.9,0.8,51.63,51.92,51.99,51.93,51.85,51.31,12.8,14.92,0.00
19:57:10,9.9,5.7,57.8,0.8,51.66,51.93,51.98,51.93,51.86,51.3,12.8,14.91,0.00
19:57:20,10.0,5.8,57.9,0.8,51.69,51.93,51.99,51.92,51.86,51.3,12.8,14.92,0.00
19:57:30,10.0,5.8,57.9,0.8,51.5,51.93,51.98,51.92,51.86,51.3,12.8,14.91,0.00
19:57:40,10.1,5.9,57.9,0.8,51.6,51.92,51.98,51.93,51.85,51.31,12.8,14.91,0.00
19:57:50,10.0,5.9,57.9,0.8,51.62,51.92,51.99,51.91,51.85,51.29,12.8,14.92,0.00
19:58:00,10.1,5.9,57.8,0.8,51.72,51.9,51.98,51.92,51.84,51.29,12.8,14.92,0.00
19:58:10,10.0,5.8,57.8,0.8,51.77,51.89,51.98,51.92,51.85,51.29,12.8,14.92,0.00
19:58:20,10.1,5.9,57.8,0.8,51.79,51.89,51.97,51.91,51.84,51.29,12.8,14.91,0.00
19:58:30,10.1,5.9,57.8,0.8,51.8,51.91,51.98,51.92,51.85,51.29,12.8,14.92,0.00
19:58:40,10.1,5.9,57.9,0.9,51.67,51.92,51.97,51.93,51.85,51.29,12.8,14.92,0.00
19:58:50,10.1,5.9,57.8,0.8,51.7,51.92,51.97,51.92,51.85,51.29,12.8,14.93,0.00
19:59:00,10.0,5.8,57.9,0.8,51.82,51.92,51.98,51.92,51.85,51.29,12.8,14.93,0.00
19:59:10,10.0,5.8,57.8,0.8,51.7,51.91,51.97,51.91,51.84,51.29,12.8,14.93,0.00
19:59:20,10.1,5.9,57.8,0.8,51.75,51.93,51.99,51.93,51.86,51.31,12.8,14.94,0.00
19:59:30,10.0,5.8,57.8,0.8,51.77,51.92,51.97,51.92,51.84,51.3,12.8,14.93,0.00
19:59:40,10.0,5.8,57.8,0.8,51.84,51.93,51.99,51.92,51.86,51.3,12.8,14.95,0.00
19:59:50,10.0,5.8,57.8,0.8,51.86,51.92,51.98,51.92,51.85,51.29,12.8,14.94,0.00
20:00:00,10.0,5.8,57.8,0.8,51.71,51.91,51.97,51.91,51.84,51.29,12.7,14.95,0.00
20:00:10,10.0,5.8,57.9,0.8,51.62,51.91,51.96,51.89,51.83,51.28,12.7,14.93,0.00
20:00:20,10.0,5.8,57.7,0.8,51.76,51.92,51.97,51.91,51.85,51.28,12.7,14.95,0.00
20:00:30,10.0,5.8,57.7,0.8,51.81,51.92,51.97,51.91,51.84,51.29,12.7,14.95,0.00
20:00:40,10.0,5.9,57.8,0.8,51.85,51.91,51.98,51.91,51.85,51.3,12.7,14.96,0.00
20:00:50,10.0,5.8,57.7,0.8,51.87,51.92,51.97,51.91,51.83,51.28,12.7,14.96,0.00
20:01:00,10.0,5.8,57.8,0.8,51.87,51.91,51.99,51.91,51.84,51.28,12.7,14.96,0.00
20:01:10,9.9,5.7,57.8,0.8,51.78,51.91,51.97,51.89,51.83,51.28,12.7,14.95,0.00
20:01:20,9.9,5.8,57.9,0.9,51.78,51.9,51.97,51.9,51.82,51.25,12.7,14.95,0.00
20:01:30,9.9,5.8,57.9,0.8,51.82,51.9,51.97,51.9,51.84,51.28,12.7,14.96,0.00
20:01:40,10.0,5.8,57.9,0.8,51.88,51.89,51.97,51.91,51.84,51.27,12.7,14.96,0.00
20:01:50,10.0,5.8,57.9,0.8,51.81,51.89,51.96,51.89,51.83,51.27,12.7,14.96,0.00
20:02:00,10.1,5.9,58,0.8,51.87,51.91,51.97,51.91,51.83,51.28,12.7,14.97,0.00
20:02:10,10.0,5.8,57.9,0.8,51.84,51.9,51.96,51.9,51.84,51.28,12.7,14.97,0.00
20:02:20,10.0,5.8,57.9,0.9,51.87,51.91,51.96,51.9,51.83,51.29,12.7,14.97,0.00
20:02:30,9.9,5.8,57.9,0.9,51.85,51.91,51.96,51.91,51.83,51.28,12.7,14.98,0.00
20:02:40,10.1,5.9,58,0.8,51.84,51.9,51.96,51.91,51.83,51.27,12.7,14.98,0.00
20:02:50,10.0,5.8,58,0.9,51.81,51.9,51.97,51.91,51.84,51.26,12.7,14.98,0.00
20:03:00,9.9,5.8,58.1,0.8,51.81,51.9,51.95,51.9,51.83,51.27,12.7,14.99,0.00
20:03:10,10.0,5.8,58,0.8,51.87,51.91,51.97,51.91,51.83,51.26,12.7,14.99,0.00
20:03:20,10.0,5.8,58.1,0.8,51.84,51.9,51.96,51.91,51.83,51.26,12.7,15,0.00
20:03:30,9.9,5.8,58,0.8,51.75,51.89,51.97,51.89,51.83,51.27,12.7,15,0.00
20:03:40,10.0,5.8,58,0.8,51.6,51.9,51.97,51.9,51.84,51.26,12.7,15,0.00
20:03:50,9.9,5.8,58.1,0.8,51.75,51.9,51.96,51.9,51.83,51.26,12.7,15,0.00
20:04:00,9.9,5.8,58.2,0.8,51.67,51.89,51.96,51.89,51.82,51.26,12.7,15,0.00
20:04:10,10.0,5.8,58.2,0.8,51.6,51.89,51.96,51.9,51.83,51.26,12.7,15,0.00
20:04:20,9.9,5.8,58.2,0.8,51.61,51.89,51.95,51.88,51.82,51.26,12.7,15,0.00
20:04:30,10.0,5.8,58.2,0.8,51.68,51.87,51.95,51.89,51.82,51.25,12.7,15,0.00
20:04:40,10.0,5.9,58.2,0.8,51.66,51.89,51.95,51.89,51.81,51.26,12.7,15,0.00
20:04:50,10.0,5.8,58.1,0.8,51.66,51.87,51.94,51.9,51.82,51.25,12.7,15,0.00
20:05:00,9.9,5.8,58.2,0.8,51.55,51.86,51.94,51.89,51.82,51.24,12.7,15,0.00
20:05:10,9.9,5.8,58.2,0.8,51.56,51.87,51.95,51.89,51.83,51.24,12.7,15.02,0.00
20:05:20,10.0,5.8,58.1,0.9,51.57,51.89,51.94,51.89,51.82,51.25,12.7,15.01,0.00
20:05:30,10.0,5.8,58.2,0.8,51.66,51.88,51.93,51.88,51.81,51.22,12.7,15.01,0.00
20:05:40,10.0,5.8,58.2,0.8,51.83,51.89,51.94,51.89,51.82,51.24,12.7,15,0.00
20:05:50,10.0,5.8,58.2,0.8,51.72,51.89,51.94,51.89,51.82,51.24,12.7,15.01,0.00
20:06:00,9.9,5.8,58.1,0.8,51.71,51.89,51.95,51.9,51.83,51.26,12.7,15.02,0.00
20:06:10,9.9,5.8,58.2,0.8,51.7,51.89,51.94,51.9,51.82,51.25,12.7,15.01,0.00
20:06:20,9.9,5.8,58.2,0.8,51.6,51.88,51.94,51.89,51.82,51.25,12.7,15.02,0.00
20:06:30,10.0,5.8,58.2,0.8,51.64,51.88,51.95,51.91,51.82,51.26,12.7,15.02,0.00
20:06:40,10.0,5.9,58.3,0.8,51.78,51.87,51.94,51.89,51.82,51.24,12.7,15.02,0.00
20:06:50,10.0,5.8,58.2,0.8,51.64,51.88,51.92,51.9,51.82,51.24,12.6,15.01,0.00
20:07:00,9.9,5.8,58.1,0.8,51.67,51.88,51.93,51.9,51.82,51.24,12.6,15.02,0.00
20:07:10,10.0,5.8,58.2,0.8,51.63,51.88,51.94,51.91,51.83,51.23,12.6,15.02,0.00
20:07:20,10.0,5.9,58.1,0.8,51.45,51.88,51.92,51.89,51.81,51.23,12.6,15.01,0.00
20:07:30,10.0,5.8,58,0.9,51.47,51.88,51.93,51.9,51.8,51.22,12.6,15.02,0.00
20:07:40,10.0,5.8,58.1,0.8,51.61,51.87,51.93,51.89,51.81,51.22,12.6,15.01,0.00
20:07:50,10.0,5.8,58.1,0.8,51.56,51.86,51.93,51.88,51.82,51.22,12.6,15.01,0.00
20:08:00,10.0,5.8,58.1,0.8,51.64,51.88,51.94,51.88,51.81,51.23,12.6,15.04,0.00
20:08:10,10.0,5.8,58,0.8,51.55,51.88,51.95,51.89,51.82,51.23,12.6,15.03,0.00
20:08:20,10.0,5.8,58.1,0.8,51.6,51.89,51.93,51.88,51.81,51.22,12.6,15.03,0.00
20:08:30,9.9,5.8,58.1,0.8,51.78,51.87,51.93,51.88,51.81,51.22,12.6,15.04,0.00
20:08:40,9.9,5.7,58.1,0.8,51.78,51.87,51.94,51.87,51.8,51.23,12.6,15.05,0.00
20:08:50,9.9,5.7,58.1,0.8,51.77,51.88,51.94,51.88,51.81,51.23,12.6,15.04,0.00
20:09:00,9.9,5.8,58.1,0.8,51.79,51.88,51.94,51.88,51.79,51.23,12.6,15.04,0.00
20:09:10,9.9,5.8,58,0.8,51.78,51.87,51.93,51.87,51.81,51.21,12.6,15.04,0.00
20:09:20,10.0,5.8,58.2,0.8,51.68,51.89,51.93,51.88,51.81,51.21,12.6,15.05,0.00
20:09:30,9.9,5.8,58.2,0.8,51.82,51.87,51.93,51.87,51.81,51.21,12.6,15.04,0.00
20:09:40,9.9,5.8,58.1,0.8,51.89,51.88,51.94,51.89,51.81,51.22,12.6,15.07,0.00
20:09:50,9.9,5.8,58.1,0.8,51.67,51.87,51.94,51.88,51.81,51.21,12.6,15.07,0.00
20:10:00,9.9,5.8,58,0.8,51.64,51.86,51.93,51.87,51.8,51.2,12.6,15.05,0.00
20:10:10,9.9,5.8,58.1,0.8,51.63,51.87,51.94,51.88,51.81,51.23,12.6,15.08,0.00
20:10:20,9.9,5.8,58.1,0.8,51.71,51.85,51.93,51.87,51.8,51.22,12.6,15.07,0.00
20:10:30,9.9,5.8,58,0.8,51.69,51.85,51.92,51.87,51.79,51.21,12.6,15.06,0.00
20:10:40,9.9,5.8,58.1,0.8,51.69,51.87,51.94,51.88,51.8,51.22,12.6,15.08,0.00
20:10:50,9.9,5.8,58,0.8,51.6,51.86,51.92,51.87,51.79,51.21,12.6,15.08,0.00
20:11:00,10.0,5.8,58,0.8,51.35,51.86,51.92,51.87,51.8,51.22,12.6,15.09,0.00
20:11:10,9.9,5.8,58,0.8,51.66,51.84,51.92,51.87,51.8,51.22,12.6,15.09,0.00
20:11:20,9.9,5.8,58.1,0.8,51.48,51.85,51.93,51.87,51.79,51.21,12.6,15.09,0.00
20:11:30,9.9,5.8,58,0.8,51.63,51.85,51.92,51.87,51.8,51.2,12.6,15.1,0.00
20:11:40,9.9,5.7,58.1,0.8,51.69,51.85,51.92,51.86,51.8,51.21,12.6,15.09,0.00
20:11:50,9.9,5.8,58,0.8,51.8,51.86,51.93,51.87,51.8,51.2,12.6,15.1,0.00
20:12:00,9.9,5.7,58,0.8,51.74,51.87,51.92,51.87,51.79,51.2,12.6,15.09,0.00
20:12:10,9.9,5.8,57.9,0.8,51.6,51.86,51.91,51.87,51.79,51.19,12.6,15.11,0.00
20:12:20,10.0,5.8,58,0.8,51.75,51.87,51.92,51.86,51.79,51.19,12.6,15.11,0.00
20:12:30,10.0,5.8,58,0.8,51.64,51.86,51.91,51.85,51.79,51.19,12.6,15.1,0.00
20:12:40,9.9,5.8,58.1,0.8,51.63,51.85,51.93,51.86,51.79,51.19,12.6,15.1,0.00
20:12:50,10.0,5.8,58,0.8,51.44,51.85,51.91,51.85,51.79,51.19,12.6,15.11,0.00
20:13:00,9.9,5.8,58,0.8,51.23,51.84,51.92,51.86,51.79,51.2,12.6,15.1,0.00
20:13:10,9.9,5.8,58.1,0.8,51.34,51.86,51.93,51.87,51.79,51.21,12.6,15.13,0.00
20:13:20,9.9,5.7,58,0.8,51.44,51.85,51.92,51.86,51.79,51.2,12.6,15.13,0.00
20:13:30,9.9,5.8,58.1,0.8,51.66,51.81,51.91,51.86,51.79,51.2,12.6,15.12,0.00
20:13:40,9.9,5.8,58,0.8,51.57,51.83,51.9,51.86,51.8,51.19,12.6,15.12,0.00
20:13:50,9.9,5.7,58,0.8,51.41,51.85,51.92,51.87,51.8,51.18,12.6,15.13,0.00
20:14:00,9.9,5.8,58.1,0.8,51.67,51.85,51.92,51.86,51.79,51.19,12.5,15.13,0.00
20:14:10,9.9,5.8,58.1,0.8,51.42,51.85,51.92,51.87,51.79,51.19,12.5,15.14,0.00
20:14:20,10.0,5.8,58.1,0.8,51.12,51.85,51.9,51.85,51.78,51.18,12.5,15.12,0.00
20:14:30,9.9,5.7,58,0.8,51.68,51.83,51.91,51.85,51.78,51.18,12.5,15.13,0.00
20:14:40,9.9,5.8,58,0.8,51.64,51.84,51.91,51.85,51.78,51.18,12.5,15.12,0.00
20:14:50,9.9,5.7,58,0.8,51.73,51.85,51.92,51.87,51.8,51.19,12.5,15.14,0.00
20:15:00,9.9,5.7,58,0.8,51.72,51.86,51.92,51.87,51.79,51.18,12.5,15.13,0.00
20:15:10,9.9,5.7,58,0.8,51.78,51.85,51.92,51.87,51.79,51.17,12.5,15.14,0.00
20:15:20,10.0,5.8,57.9,0.8,51.72,51.86,51.92,51.86,51.79,51.18,12.5,15.14,0.00
20:15:30,9.9,5.8,58,0.8,51.68,51.84,51.91,51.85,51.78,51.16,12.5,15.12,0.00
20:15:40,9.9,5.7,58,0.8,51.7,51.84,51.91,51.84,51.78,51.18,12.5,15.12,0.00
20:15:50,9.9,5.8,57.9,0.8,51.81,51.86,51.92,51.86,51.78,51.19,12.5,15.15,0.00
20:16:00,9.9,5.7,57.9,0.8,51.68,51.86,51.9,51.85,51.78,51.18,12.5,15.14,0.00
20:16:10,9.9,5.7,57.8,0.8,51.64,51.83,51.89,51.85,51.79,51.18,12.5,15.14,0.00
20:16:20,9.9,5.7,57.8,0.8,51.65,51.84,51.9,51.84,51.79,51.18,12.5,15.14,0.00
20:16:30,9.9,5.7,57.8,0.8,51.48,51.84,51.92,51.85,51.79,51.17,12.5,15.15,0.00
20:16:40,9.9,5.7,57.8,0.8,51.59,51.84,51.9,51.85,51.78,51.18,12.5,15.16,0.00
20:16:50,9.9,5.7,57.8,0.8,51.46,51.84,51.92,51.85,51.78,51.18,12.5,15.16,0.00
20:17:00,9.9,5.8,57.8,0.8,51.52,51.84,51.92,51.84,51.78,51.17,12.5,15.15,0.00
20:17:10,9.9,5.8,57.9,0.8,51.65,51.84,51.91,51.84,51.79,51.16,12.5,15.16,0.00
20:17:20,10.0,5.8,57.9,0.8,51.59,51.84,51.91,51.85,51.78,51.18,12.5,15.15,0.00
20:17:30,9.9,5.8,57.8,0.8,51.75,51.84,51.9,51.83,51.77,51.16,12.5,15.15,0.00
20:17:40,10.0,5.8,57.7,0.8,51.75,51.85,51.9,51.85,51.78,51.17,12.5,15.16,0.00
20:17:50,9.9,5.8,57.8,0.8,51.65,51.85,51.9,51.85,51.77,51.17,12.5,15.17,0.00
20:18:00,9.9,5.8,57.9,0.8,51.75,51.86,51.9,51.85,51.77,51.17,12.5,15.16,0.00
20:18:10,9.9,5.7,57.8,0.8,51.76,51.85,51.9,51.85,51.77,51.17,12.5,15.17,0.00
20:18:20,9.9,5.7,57.8,0.8,51.49,51.84,51.9,51.85,51.77,51.15,12.5,15.16,0.00
20:18:30,9.9,5.7,57.8,0.8,51.57,51.84,51.91,51.86,51.78,51.17,12.5,15.17,0.00
20:18:40,9.9,5.7,57.9,0.8,51.63,51.83,51.91,51.85,51.78,51.15,12.5,15.17,0.00
20:18:50,9.9,5.7,57.8,0.8,51.61,51.84,51.9,51.85,51.76,51.16,12.5,15.17,0.00
20:19:00,9.9,5.7,57.9,0.8,51.7,51.81,51.9,51.85,51.77,51.16,12.5,15.17,0.00
20:19:10,9.9,5.7,57.9,0.8,51.8,51.82,51.89,51.84,51.78,51.16,12.5,15.17,0.00
20:19:20,9.9,5.7,57.9,0.8,51.65,51.82,51.89,51.83,51.76,51.14,12.5,15.16,0.00
20:19:30,9.9,5.7,57.9,0.8,51.65,51.82,51.89,51.83,51.76,51.14,12.5,15.16,0.00
20:19:40,10.0,5.8,57.9,0.8,51.69,51.82,51.89,51.84,51.77,51.14,12.5,15.18,0.00
20:19:50,9.9,5.7,57.8,0.8,51.51,51.83,51.91,51.85,51.77,51.15,12.5,15.18,0.00
20:20:00,9.9,5.7,58,0.8,51.63,51.84,51.9,51.84,51.76,51.14,12.5,15.16,0.00
20:20:10,9.9,5.7,58,0.8,51.53,51.81,51.88,51.83,51.75,51.13,12.5,15.16,0.00
20:20:20,9.9,5.8,58,0.8,51.5,51.82,51.89,51.84,51.77,51.15,12.5,15.17,0.00
20:20:30,9.9,5.8,58,0.8,51.41,51.8,51.88,51.83,51.76,51.13,12.5,15.16,0.00
20:20:40,9.9,5.7,57.9,0.8,51.59,51.82,51.9,51.84,51.77,51.15,12.5,15.18,0.00
20:20:50,9.9,5.7,58,0.8,51.55,51.8,51.9,51.83,51.77,51.14,12.5,15.17,0.00
20:21:00,9.9,5.7,58,0.8,51.57,51.82,51.89,51.83,51.76,51.13,12.5,15.16,0.00
20:21:10,9.9,5.7,58,0.8,51.57,51.82,51.89,51.83,51.77,51.15,12.5,15.18,0.00
20:21:20,9.9,5.8,58,0.8,51.67,51.82,51.88,51.84,51.77,51.14,12.5,15.18,0.00
20:21:30,9.9,5.7,58,0.8,51.61,51.8,51.88,51.83,51.75,51.13,12.5,15.17,0.00
20:21:40,9.9,5.7,58,0.8,51.71,51.8,51.89,51.83,51.77,51.14,12.5,15.18,0.00
20:21:50,10.0,5.8,57.9,0.8,51.74,51.82,51.88,51.84,51.76,51.14,12.5,15.18,0.00
20:22:00,9.9,5.8,57.9,0.8,51.75,51.8,51.87,51.82,51.75,51.14,12.5,15.18,0.00
20:22:10,10.0,5.8,58,0.8,51.78,51.82,51.87,51.82,51.76,51.13,12.5,15.16,0.00
20:22:20,9.9,5.8,57.9,0.8,51.73,51.83,51.88,51.83,51.76,51.13,12.4,15.16,0.00
20:22:30,9.9,5.7,57.9,0.8,51.77,51.79,51.87,51.83,51.75,51.13,12.5,15.17,0.00
20:22:40,9.9,5.7,57.8,0.8,51.55,51.8,51.88,51.84,51.76,51.13,12.5,15.18,0.00
20:22:50,9.9,5.7,57.8,0.8,51.38,51.82,51.87,51.83,51.75,51.13,12.4,15.17,0.00
20:23:00,9.9,5.7,57.9,0.8,51.58,51.82,51.88,51.82,51.76,51.14,12.4,15.17,0.00
20:23:10,9.9,5.7,57.9,0.8,51.74,51.8,51.88,51.82,51.76,51.13,12.4,15.18,0.00
20:23:20,9.9,5.7,57.9,0.8,51.73,51.81,51.88,51.84,51.76,51.13,12.4,15.18,0.00
20:23:30,9.9,5.7,57.9,0.8,51.72,51.8,51.87,51.83,51.76,51.12,12.4,15.18,0.00
20:23:40,9.9,5.7,57.9,0.8,51.75,51.81,51.88,51.83,51.75,51.12,12.4,15.18,0.00
20:23:50,9.9,5.7,57.8,0.8,51.64,51.8,51.87,51.83,51.75,51.12,12.4,15.19,0.00
20:24:00,9.9,5.7,58,0.8,51.65,51.78,51.89,51.82,51.75,51.12,12.4,15.19,0.00
20:24:10,9.9,5.7,58,0.8,51.63,51.8,51.87,51.82,51.75,51.12,12.4,15.19,0.00
20:24:20,9.9,5.7,57.9,0.8,51.6,51.81,51.86,51.83,51.75,51.12,12.4,15.19,0.00
20:24:30,9.9,5.7,58,0.8,51.76,51.81,51.87,51.82,51.76,51.11,12.4,15.2,0.00
20:24:40,9.9,5.7,58,0.9,51.82,51.79,51.88,51.82,51.76,51.11,12.4,15.2,0.00
20:24:50,9.9,5.7,58,0.8,51.77,51.79,51.87,51.81,51.74,51.1,12.4,15.18,0.00
20:25:00,10.0,5.8,58,0.8,51.72,51.8,51.87,51.82,51.75,51.11,12.4,15.2,0.00
20:25:10,9.9,5.8,57.9,0.8,51.55,51.81,51.88,51.82,51.75,51.1,12.4,15.2,0.00
20:25:20,9.9,5.8,58,0.8,51.73,51.83,51.87,51.82,51.75,51.12,12.4,15.21,0.00
20:25:30,10.0,5.8,57.9,0.8,51.51,51.82,51.88,51.83,51.76,51.11,12.4,15.2,0.00
20:25:40,10.0,5.8,58,0.8,51.67,51.8,51.86,51.82,51.74,51.11,12.4,15.19,0.00
20:25:50,10.0,5.8,58,0.8,51.57,51.79,51.87,51.82,51.76,51.12,12.4,15.21,0.00
20:26:00,10.0,5.8,58,0.8,51.55,51.81,51.87,51.83,51.76,51.12,12.4,15.21,0.00
20:26:10,10.0,5.8,58,0.8,51.53,51.81,51.88,51.82,51.76,51.12,12.4,15.2,0.00
20:26:20,10.0,5.8,58,0.8,51.61,51.8,51.87,51.81,51.75,51.11,12.4,15.19,0.00
20:26:30,10.0,5.8,57.9,0.8,51.51,51.81,51.86,51.82,51.74,51.11,12.4,15.2,0.00
20:26:40,10.0,5.9,58,0.8,51.68,51.81,51.87,51.82,51.74,51.11,12.4,15.21,0.00
20:26:50,10.0,5.8,57.9,0.8,51.61,51.81,51.85,51.81,51.74,51.1,12.4,15.19,0.00
20:27:00,10.0,5.8,57.9,0.8,51.53,51.8,51.84,51.8,51.74,51.09,12.4,15.19,0.00
20:27:10,10.0,5.8,57.9,0.8,51.69,51.8,51.87,51.8,51.74,51.1,12.4,15.2,0.00
20:27:20,10.0,5.8,57.8,0.8,51.41,51.78,51.85,51.8,51.73,51.1,12.4,15.18,0.00
20:27:30,10.0,5.8,57.9,0.8,51.48,51.79,51.86,51.81,51.74,51.1,12.4,15.2,0.00
20:27:40,10.0,5.8,57.9,0.8,51.41,51.8,51.86,51.8,51.74,51.1,12.4,15.2,0.00
20:27:50,10.0,5.8,57.9,0.8,51.56,51.78,51.85,51.8,51.74,51.09,12.4,15.19,0.00
20:28:00,10.0,5.8,58,0.8,51.55,51.78,51.85,51.81,51.74,51.1,12.4,15.21,0.00
20:28:10,10.0,5.8,57.8,0.8,51.59,51.8,51.87,51.81,51.75,51.1,12.4,15.21,0.00
20:28:20,10.0,5.8,57.9,0.8,51.65,51.8,51.86,51.82,51.74,51.09,12.4,15.2,0.00
20:28:30,10.0,5.8,57.7,0.8,51.6,51.8,51.85,51.8,51.73,51.1,12.4,15.19,0.00
20:28:40,10.0,5.8,57.8,0.8,51.66,51.78,51.85,51.8,51.73,51.08,12.4,15.2,0.00
