Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
20:28:50,10.1,5.9,57.7,0.8,51.63,51.79,51.86,51.8,51.73,51.09,12.4,15.2,0.00
20:29:00,10.1,5.9,57.7,0.8,51.69,51.81,51.87,51.81,51.74,51.09,12.4,15.21,0.00
20:29:10,10.0,5.8,57.8,0.8,51.73,51.8,51.86,51.8,51.73,51.09,12.4,15.2,0.00
20:29:20,10.0,5.8,57.9,0.8,51.69,51.8,51.87,51.81,51.74,51.09,12.4,15.21,0.00
20:29:30,10.0,5.8,57.9,0.8,51.67,51.8,51.86,51.8,51.73,51.08,12.4,15.18,0.00
20:29:40,9.9,5.8,57.8,0.8,51.75,51.79,51.86,51.81,51.74,51.09,12.4,15.19,0.00
20:29:50,10.0,5.8,57.9,0.8,51.71,51.79,51.85,51.79,51.73,51.08,12.4,15.19,0.00
20:30:00,10.0,5.8,57.8,0.8,51.72,51.8,51.86,51.8,51.73,51.09,12.4,15.2,0.00
20:30:10,10.0,5.8,57.9,0.8,51.65,51.8,51.85,51.8,51.73,51.08,12.4,15.19,0.00
20:30:20,10.0,5.8,57.8,0.8,51.74,51.79,51.85,51.8,51.73,51.08,12.4,15.2,0.00
20:30:30,9.9,5.8,58,0.8,51.67,51.78,51.85,51.79,51.73,51.07,12.4,15.18,0.00
20:30:40,10.0,5.8,58,0.8,51.82,51.78,51.86,51.8,51.73,51.08,12.4,15.2,0.00
20:30:50,10.0,5.8,57.9,0.8,51.57,51.78,51.86,51.8,51.73,51.07,12.4,15.2,0.00
20:31:00,10.0,5.8,58,0.9,51.72,51.77,51.85,51.79,51.72,51.07,12.4,15.19,0.00
20:31:10,10.0,5.8,57.9,0.8,51.61,51.8,51.86,51.8,51.72,51.07,12.4,15.19,0.00
20:31:20,10.0,5.8,57.9,0.8,51.76,51.79,51.85,51.79,51.73,51.06,12.4,15.19,0.00
20:31:30,10.0,5.8,57.9,0.8,51.48,51.79,51.85,51.79,51.71,51.06,12.4,15.2,0.00
20:31:40,10.0,5.8,57.9,0.8,51.57,51.79,51.86,51.79,51.72,51.07,12.4,15.2,0.00
20:31:50,10.0,5.8,58,0.8,51.39,51.79,51.86,51.8,51.74,51.08,12.4,15.21,0.00
20:32:00,10.0,5.8,57.9,0.8,51.64,51.78,51.85,51.79,51.72,51.07,12.4,15.2,0.00
20:32:10,10.0,5.8,58,0.8,51.52,51.8,51.85,51.79,51.72,51.08,12.4,15.2,0.00
20:32:20,10.0,5.8,58,0.8,51.53,51.8,51.85,51.79,51.72,51.07,12.4,15.19,0.00
20:32:30,9.9,5.8,57.9,0.8,51.45,51.8,51.85,51.8,51.73,51.08,12.4,15.2,0.00
20:32:40,10.0,5.8,58,0.8,51.4,51.79,51.84,51.78,51.71,51.06,12.4,15.18,0.00
20:32:50,10.0,5.8,58.1,0.8,51.53,51.78,51.84,51.79,51.73,51.07,12.4,15.19,0.00
20:33:00,10.0,5.8,58,0.8,51.47,51.77,51.84,51.78,51.71,51.06,12.3,15.19,0.00
20:33:10,10.0,5.8,58,0.8,51.61,51.78,51.85,51.79,51.72,51.06,12.3,15.2,0.00
20:33:20,9.9,5.8,58,0.8,51.75,51.75,51.83,51.78,51.71,51.04,12.3,15.19,0.00
20:33:30,10.0,5.8,58,0.8,51.7,51.77,51.82,51.77,51.71,51.04,12.3,15.18,0.00
20:33:40,9.9,5.8,58.1,0.8,51.65,51.78,51.83,51.78,51.71,51.04,12.3,15.19,0.00
20:33:50,9.9,5.8,58,0.7,51.62,51.79,51.84,51.79,51.72,51.05,12.3,15.19,0.00
20:34:00,10.0,5.8,58.1,0.8,51.74,51.78,51.85,51.78,51.72,51.05,12.3,15.19,0.00
20:34:10,10.0,5.8,58,0.7,51.75,51.8,51.85,51.79,51.72,51.05,12.3,15.19,0.00
20:34:20,10.0,5.8,58.1,0.8,51.75,51.8,51.85,51.79,51.71,51.05,12.3,15.2,0.00
20:34:30,10.0,5.8,58,0.9,51.58,51.78,51.84,51.78,51.71,51.04,12.3,15.19,0.00
20:34:40,10.0,5.8,58,0.8,51.63,51.8,51.85,51.78,51.71,51.05,12.3,15.19,0.00
20:34:50,9.9,5.8,58.1,0.8,51.57,51.77,51.83,51.78,51.71,51.04,12.3,15.18,0.00
20:35:00,9.9,5.7,58.1,0.8,51.55,51.76,51.83,51.77,51.71,51.04,12.3,15.18,0.00
20:35:10,9.9,5.8,58.1,0.8,51.73,51.76,51.84,51.78,51.72,51.06,12.3,15.19,0.00
20:35:20,9.9,5.8,58,0.8,51.68,51.75,51.85,51.78,51.71,51.05,12.3,15.19,0.00
20:35:30,10.0,5.8,58.1,0.8,51.68,51.75,51.83,51.77,51.7,51.03,12.3,15.17,0.00
20:35:40,9.9,5.8,58.1,0.8,51.66,51.77,51.85,51.77,51.72,51.03,12.3,15.18,0.00
20:35:50,9.9,5.8,58.1,0.8,51.66,51.77,51.85,51.77,51.72,51.03,12.3,15.18,0.00
20:36:00,9.9,5.7,58,0.8,51.59,51.75,51.82,51.77,51.71,51.03,12.3,15.19,0.00
20:36:10,10.0,5.8,58.2,0.8,51.58,51.76,51.84,51.77,51.71,51.03,12.3,15.18,0.00
20:36:20,9.9,5.7,58,0.8,51.71,51.78,51.84,51.77,51.71,51.03,12.3,15.18,0.00
20:36:30,9.9,5.7,58.1,0.8,51.55,51.75,51.82,51.76,51.69,51.02,12.3,15.18,0.00
20:36:40,9.9,5.8,58.1,0.8,51.48,51.77,51.83,51.77,51.7,51.03,12.3,15.17,0.00
20:36:50,9.9,5.8,58.1,0.8,51.38,51.78,51.83,51.77,51.71,51.03,12.3,15.19,0.00
20:37:00,9.9,5.8,58.1,0.8,51.63,51.78,51.83,51.77,51.71,51.03,12.3,15.18,0.00
20:37:10,9.9,5.8,58.1,0.8,51.72,51.78,51.82,51.77,51.7,51.03,12.3,15.18,0.00
20:37:20,9.9,5.7,58.2,0.8,51.64,51.79,51.84,51.77,51.71,51.03,12.3,15.18,0.00
20:37:30,9.9,5.7,58.1,0.8,51.68,51.78,51.84,51.78,51.71,51.03,12.3,15.21,0.00
20:37:40,9.9,5.8,58.2,0.8,51.6,51.78,51.83,51.77,51.7,51.03,12.3,15.2,0.00
20:37:50,9.9,5.8,58.1,0.8,51.65,51.79,51.84,51.78,51.7,51.03,12.3,15.21,0.00
20:38:00,10.0,5.8,58.2,0.8,51.69,51.79,51.84,51.78,51.7,51.03,12.3,15.2,0.00
20:38:10,9.9,5.8,58.1,0.8,51.53,51.77,51.82,51.77,51.7,51.03,12.3,15.2,0.00
20:38:20,9.9,5.7,58.2,0.8,51.65,51.76,51.82,51.77,51.69,51.01,12.3,15.22,0.00
20:38:30,9.9,5.8,58.1,0.8,51.72,51.77,51.82,51.77,51.7,51.02,12.3,15.22,0.00
20:38:40,9.9,5.7,58.1,0.8,51.74,51.79,51.84,51.77,51.7,51.03,12.3,15.23,0.00
20:38:50,9.8,5.7,58.1,0.8,51.64,51.77,51.82,51.76,51.7,51.02,12.3,15.22,0.00
20:39:00,9.9,5.8,58.2,0.8,51.78,51.77,51.82,51.77,51.7,51.02,12.3,15.23,0.00
20:39:10,9.9,5.8,58.2,0.8,51.7,51.78,51.82,51.77,51.7,51.02,12.3,15.23,0.00
20:39:20,9.9,5.7,58.2,0.8,51.61,51.76,51.8,51.75,51.69,51,12.3,15.22,0.00
20:39:30,9.9,5.7,58.2,0.8,51.56,51.78,51.82,51.77,51.69,51,12.3,15.23,0.00
20:39:40,9.9,5.7,58.2,0.9,51.62,51.76,51.82,51.77,51.7,51,12.3,15.23,0.00
20:39:50,9.9,5.8,58.1,0.8,51.57,51.76,51.81,51.77,51.69,50.99,12.3,15.22,0.00
20:40:00,9.9,5.8,58.2,0.8,51.64,51.77,51.81,51.75,51.7,51,12.3,15.22,0.00
20:40:10,10.0,5.8,58.1,0.9,51.66,51.78,51.81,51.76,51.69,51,12.3,15.23,0.00
20:40:20,9.9,5.8,58.2,0.8,51.67,51.75,51.81,51.75,51.69,51.01,12.3,15.22,0.00
20:40:30,9.9,5.8,58.1,0.8,51.71,51.76,51.82,51.75,51.69,51,12.3,15.22,0.00
20:40:40,9.9,5.7,58.1,0.8,51.65,51.74,51.81,51.76,51.69,51.01,12.3,15.21,0.00
20:40:50,9.9,5.7,58.2,0.8,51.7,51.76,51.8,51.75,51.69,51.01,12.3,15.22,0.00
20:41:00,9.9,5.8,58.2,0.8,51.52,51.76,51.82,51.76,51.69,51.01,12.3,15.21,0.00
20:41:10,10.0,5.8,58.2,0.8,51.32,51.76,51.82,51.75,51.69,51.02,12.3,15.22,0.00
20:41:20,9.9,5.8,58.2,0.8,51.41,51.77,51.82,51.75,51.69,51.01,12.3,15.23,0.00
20:41:30,9.9,5.8,58.2,0.8,51.22,51.76,51.81,51.74,51.68,51,12.3,15.22,0.00
20:41:40,9.8,5.7,58.1,0.8,51.57,51.75,51.82,51.75,51.69,51,12.3,15.23,0.00
20:41:50,9.9,5.7,58.1,0.8,51.64,51.76,51.81,51.75,51.68,51,12.3,15.21,0.00
20:42:00,9.9,5.8,58.2,0.8,51.66,51.76,51.81,51.75,51.68,50.99,12.3,15.21,0.00
20:42:10,10.0,5.8,58.2,0.8,51.66,51.76,51.81,51.74,51.68,50.98,12.3,15.21,0.00
20:42:20,10.0,5.8,58.1,0.8,51.61,51.77,51.82,51.75,51.68,51,12.3,15.22,0.00
20:42:30,9.9,5.8,58.1,0.8,51.61,51.76,51.82,51.75,51.69,50.99,12.3,15.22,0.00
20:42:40,9.9,5.7,58.1,0.8,51.69,51.77,51.81,51.75,51.69,50.98,12.3,15.21,0.00
20:42:50,9.9,5.7,58.1,0.8,51.58,51.76,51.81,51.73,51.68,50.98,12.3,15.21,0.00
20:43:00,9.9,5.7,58.2,0.8,51.49,51.75,51.82,51.75,51.68,50.98,12.3,15.22,0.00
20:43:10,9.9,5.7,58.1,0.8,51.47,51.76,51.82,51.75,51.68,50.99,12.3,15.22,0.00
20:43:20,9.9,5.7,58.1,0.8,51.51,51.74,51.8,51.74,51.67,50.97,12.3,15.21,0.00
20:43:30,9.9,5.7,58.1,0.8,51.52,51.75,51.82,51.75,51.69,50.99,12.3,15.21,0.00
20:43:40,9.9,5.7,58.1,0.8,51.45,51.77,51.82,51.77,51.69,50.99,12.3,15.24,0.00
20:43:50,9.9,5.7,58.1,0.8,51.48,51.75,51.8,51.76,51.68,50.98,12.3,15.22,0.00
20:44:00,9.9,5.7,58.1,0.8,51.47,51.75,51.82,51.77,51.68,50.99,12.3,15.24,0.00
20:44:10,9.9,5.7,58,0.8,51.65,51.73,51.81,51.77,51.68,50.99,12.3,15.23,0.00
20:44:20,9.9,5.7,57.9,0.9,51.41,51.74,51.81,51.76,51.68,50.98,12.3,15.23,0.00
20:44:30,9.9,5.8,58.1,0.8,51.56,51.73,51.8,51.76,51.68,50.98,12.3,15.24,0.00
20:44:40,10.0,5.8,58,0.8,51.68,51.75,51.81,51.77,51.7,50.99,12.3,15.25,0.00
20:44:50,9.9,5.8,58.1,0.8,51.6,51.74,51.8,51.75,51.68,50.97,12.3,15.23,0.00
20:45:00,10.0,5.8,57.9,0.8,51.67,51.75,51.8,51.74,51.67,50.97,12.3,15.24,0.00
20:45:10,10.0,5.9,57.9,0.8,51.7,51.76,51.8,51.75,51.68,50.97,12.3,15.25,0.00
20:45:20,10.0,5.8,57.9,0.8,51.53,51.75,51.8,51.74,51.68,50.98,12.3,15.26,0.00
20:45:30,10.0,5.8,57.9,0.8,51.43,51.73,51.81,51.74,51.67,50.98,12.3,15.25,0.00
20:45:40,10.0,5.8,57.8,0.8,51.39,51.73,51.8,51.73,51.67,50.97,12.3,15.26,0.00
20:45:50,10.1,5.9,57.8,0.8,51.63,51.74,51.8,51.73,51.67,50.96,12.2,15.26,0.00
20:46:00,10.0,5.8,57.7,0.8,51.42,51.74,51.8,51.74,51.67,50.97,12.2,15.27,0.00
20:46:10,10.0,5.8,57.8,0.8,51.56,51.74,51.8,51.73,51.66,50.96,12.2,15.27,0.00
20:46:20,10.0,5.8,57.7,0.9,51.68,51.74,51.78,51.74,51.66,50.95,12.2,15.27,0.00
20:46:30,10.0,5.8,57.8,0.8,51.51,51.72,51.78,51.74,51.67,50.97,12.2,15.28,0.00
20:46:40,10.0,5.8,57.8,0.8,51.58,51.74,51.8,51.74,51.68,50.97,12.2,15.28,0.00
20:46:50,10.0,5.8,57.8,0.8,51.61,51.74,51.79,51.73,51.67,50.96,12.2,15.27,0.00
20:47:00,10.0,5.8,57.7,0.8,51.65,51.73,51.79,51.73,51.66,50.95,12.2,15.27,0.00
20:47:10,10.0,5.8,57.7,0.8,51.65,51.73,51.79,51.73,51.66,50.95,12.2,15.27,0.00
20:47:20,9.9,5.7,57.6,0.8,51.65,51.72,51.79,51.73,51.66,50.96,12.2,15.28,0.00
20:47:30,10.0,5.8,57.7,0.9,51.67,51.75,51.8,51.74,51.67,50.97,12.2,15.3,0.00
20:47:40,9.9,5.7,57.6,0.8,51.59,51.72,51.79,51.73,51.66,50.95,12.2,15.28,0.00
20:47:50,9.9,5.7,57.7,0.8,51.62,51.71,51.8,51.74,51.67,50.96,12.2,15.29,0.00
20:48:00,10.0,5.8,57.7,0.8,51.49,51.72,51.79,51.73,51.66,50.96,12.2,15.28,0.00
20:48:10,10.0,5.8,57.6,0.8,51.36,51.72,51.78,51.72,51.65,50.96,12.2,15.28,0.00
20:48:20,10.0,5.8,57.6,0.8,51.28,51.72,51.79,51.73,51.66,50.95,12.2,15.29,0.00
20:48:30,10.0,5.8,57.7,0.8,51.6,51.69,51.78,51.72,51.66,50.94,12.2,15.28,0.00
20:48:40,9.9,5.8,57.7,0.8,51.62,51.68,51.79,51.72,51.65,50.94,12.2,15.29,0.00
20:48:50,9.9,5.7,57.7,0.8,51.65,51.73,51.78,51.72,51.65,50.94,12.2,15.29,0.00
20:49:00,10.0,5.8,57.8,0.8,51.42,51.73,51.77,51.72,51.65,50.93,12.2,15.28,0.00
20:49:10,9.9,5.7,57.6,0.8,51.43,51.71,51.78,51.71,51.65,50.93,12.2,15.28,0.00
20:49:20,9.9,5.7,57.7,0.8,51.58,51.68,51.77,51.73,51.65,50.93,12.2,15.29,0.00
20:49:30,9.9,5.7,57.7,0.8,51.53,51.68,51.77,51.71,51.65,50.94,12.2,15.28,0.00
20:49:40,9.9,5.7,57.6,0.8,51.5,51.68,51.77,51.73,51.65,50.94,12.2,15.28,0.00
20:49:50,10.0,5.8,57.6,0.8,51.49,51.68,51.77,51.72,51.66,50.95,12.2,15.28,0.00
20:50:00,10.0,5.8,57.6,0.8,51.54,51.67,51.76,51.72,51.65,50.94,12.2,15.27,0.00
20:50:10,10.0,5.8,57.8,0.9,51.36,51.68,51.77,51.72,51.64,50.95,12.2,15.28,0.00
20:50:20,9.9,5.7,57.8,0.8,51.35,51.7,51.77,51.72,51.65,50.95,12.2,15.29,0.00
20:50:30,9.9,5.7,57.7,0.8,51.42,51.7,51.79,51.72,51.66,50.95,12.2,15.28,0.00
20:50:40,9.9,5.7,57.8,0.8,51.49,51.7,51.78,51.72,51.65,50.95,12.2,15.29,0.00
20:50:50,9.9,5.7,57.7,0.8,51.39,51.72,51.78,51.72,51.66,50.95,12.2,15.29,0.00
20:51:00,9.9,5.7,57.7,0.8,51.59,51.72,51.77,51.72,51.65,50.94,12.2,15.29,0.00
20:51:10,9.9,5.7,57.8,0.8,51.46,51.72,51.78,51.74,51.66,50.95,12.2,15.29,0.00
20:51:20,9.9,5.7,57.8,0.8,51.53,51.72,51.78,51.72,51.65,50.93,12.2,15.29,0.00
20:51:30,9.9,5.7,57.8,0.8,51.59,51.7,51.77,51.71,51.66,50.93,12.2,15.28,0.00
20:51:40,9.9,5.7,57.8,0.9,51.48,51.71,51.76,51.72,51.65,50.92,12.2,15.29,0.00
20:51:50,9.9,5.7,57.9,0.8,51.53,51.71,51.76,51.72,51.65,50.92,12.2,15.27,0.00
20:52:00,9.9,5.7,57.8,0.8,51.57,51.7,51.77,51.72,51.65,50.92,12.2,15.28,0.00
20:52:10,9.9,5.7,57.8,0.8,51.61,51.71,51.78,51.72,51.65,50.92,12.2,15.29,0.00
20:52:20,9.9,5.7,57.8,0.8,51.59,51.71,51.76,51.71,51.64,50.92,12.2,15.27,0.00
20:52:30,9.9,5.7,57.9,0.8,51.66,51.72,51.77,51.71,51.65,50.93,12.2,15.28,0.00
20:52:40,9.9,5.7,58,0.8,51.71,51.72,51.77,51.72,51.65,50.92,12.2,15.29,0.00
20:52:50,9.9,5.7,58,0.8,51.69,51.73,51.78,51.72,51.65,50.92,12.2,15.29,0.00
20:53:00,9.9,5.7,58.1,0.8,51.73,51.72,51.76,51.71,51.65,50.91,12.2,15.28,0.00
20:53:10,9.9,5.7,58,0.8,51.7,51.73,51.77,51.71,51.65,50.91,12.2,15.29,0.00
20:53:20,9.9,5.7,58,0.8,51.65,51.72,51.78,51.72,51.64,50.92,12.2,15.29,0.00
20:53:30,9.9,5.8,58,0.8,51.68,51.71,51.78,51.71,51.64,50.9,12.2,15.29,0.00
20:53:40,9.9,5.8,58.1,0.8,51.61,51.73,51.78,51.71,51.65,50.92,12.2,15.3,0.00
20:53:50,10.0,5.8,58.2,0.8,51.66,51.74,51.78,51.71,51.64,50.92,12.2,15.3,0.00
20:54:00,9.9,5.7,58.1,0.8,51.63,51.73,51.78,51.71,51.64,50.9,12.2,15.29,0.00
20:54:10,9.9,5.7,58,0.8,51.61,51.73,51.77,51.71,51.64,50.92,12.2,15.29,0.00
20:54:20,9.9,5.7,58,0.8,51.7,51.74,51.78,51.72,51.65,50.93,12.2,15.29,0.00
20:54:30,9.9,5.7,58.1,0.8,51.68,51.72,51.76,51.7,51.63,50.91,12.2,15.28,0.00
20:54:40,9.9,5.7,58.1,0.9,51.65,51.71,51.76,51.7,51.63,50.9,12.2,15.29,0.00
20:54:50,9.9,5.7,58.1,0.8,51.67,51.7,51.76,51.69,51.62,50.9,12.2,15.28,0.00
20:55:00,9.9,5.7,58.1,0.8,51.71,51.7,51.76,51.71,51.63,50.9,12.2,15.29,0.00
20:55:10,9.9,5.7,58,0.8,51.7,51.71,51.76,51.7,51.63,50.9,12.2,15.29,0.00
20:55:20,9.9,5.7,58,0.8,51.68,51.7,51.76,51.69,51.63,50.9,12.2,15.3,0.00
20:55:30,9.9,5.7,58.1,0.8,51.63,51.71,51.77,51.7,51.63,50.9,12.2,15.3,0.00
20:55:40,9.9,5.8,58,0.8,51.61,51.71,51.76,51.7,51.63,50.89,12.2,15.3,0.00
20:55:50,9.9,5.8,58,0.8,51.42,51.71,51.75,51.7,51.63,50.89,12.2,15.3,0.00
20:56:00,9.9,5.8,58.1,0.8,51.56,51.71,51.75,51.69,51.63,50.89,12.2,15.29,0.00
20:56:10,9.9,5.7,58,0.8,51.6,51.71,51.76,51.7,51.63,50.9,12.2,15.29,0.00
20:56:20,9.8,5.7,58.1,0.8,51.61,51.68,51.76,51.71,51.63,50.89,12.2,15.29,0.00
20:56:30,9.9,5.7,58.1,0.8,51.55,51.67,51.77,51.71,51.64,50.9,12.2,15.31,0.00
20:56:40,9.8,5.7,58.1,0.8,51.53,51.67,51.75,51.7,51.64,50.89,12.2,15.3,0.00
20:56:50,9.8,5.7,58.1,0.8,51.5,51.69,51.76,51.7,51.62,50.88,12.2,15.29,0.00
20:57:00,9.9,5.7,58.1,0.8,51.51,51.7,51.75,51.69,51.62,50.88,12.2,15.29,0.00
20:57:10,9.9,5.8,58.1,0.9,51.3,51.71,51.76,51.69,51.64,50.89,12.2,15.3,0.00
20:57:20,9.9,5.8,58.1,0.8,51.43,51.7,51.76,51.69,51.62,50.87,12.2,15.3,0.00
20:57:30,9.9,5.8,58.1,0.8,51.45,51.71,51.77,51.7,51.63,50.89,12.2,15.3,0.00
20:57:40,9.9,5.8,58.1,0.8,51.37,51.7,51.76,51.68,51.62,50.88,12.2,15.29,0.00
20:57:50,9.9,5.8,58.1,0.8,51.34,51.66,51.74,51.69,51.63,50.87,12.2,15.28,0.00
20:58:00,9.9,5.8,58.1,0.8,51.59,51.66,51.75,51.69,51.62,50.88,12.2,15.28,0.00
20:58:10,9.9,5.8,58.1,0.8,51.44,51.67,51.76,51.7,51.63,50.88,12.2,15.29,0.00
20:58:20,9.9,5.7,58.1,0.9,51.49,51.68,51.76,51.69,51.62,50.89,12.2,15.28,0.00
20:58:30,9.9,5.7,58.1,0.9,51.45,51.67,51.76,51.69,51.62,50.88,12.2,15.28,0.00
20:58:40,9.9,5.7,58.1,0.8,51.46,51.68,51.75,51.69,51.63,50.88,12.2,15.29,0.00
20:58:50,9.9,5.7,58.1,0.8,51.34,51.68,51.73,51.7,51.62,50.88,12.2,15.28,0.00
20:59:00,9.9,5.8,58.1,0.8,51.42,51.69,51.74,51.69,51.62,50.88,12.2,15.28,0.00
20:59:10,9.9,5.7,58.2,0.8,51.63,51.67,51.75,51.69,51.63,50.88,12.2,15.28,0.00
20:59:20,9.9,5.7,58.1,0.8,51.57,51.69,51.74,51.68,51.61,50.87,12.2,15.26,0.00
20:59:30,9.9,5.7,58.1,0.8,51.52,51.65,51.73,51.69,51.62,50.87,12.2,15.27,0.00
20:59:40,9.9,5.8,58.2,0.8,51.44,51.65,51.75,51.69,51.62,50.89,12.2,15.28,0.00
20:59:50,9.9,5.7,58.2,0.9,51.44,51.67,51.75,51.68,51.62,50.87,12.1,15.26,0.00
21:00:00,9.9,5.8,58.2,0.8,51.4,51.64,51.74,51.68,51.62,50.87,12.2,15.27,0.00
21:00:10,9.9,5.7,58,0.8,51.36,51.65,51.74,51.68,51.61,50.85,12.1,15.26,0.00
21:00:20,9.9,5.7,58.1,0.8,51.25,51.67,51.74,51.69,51.62,50.86,12.2,15.27,0.00
21:00:30,9.9,5.7,58.1,0.8,51.46,51.67,51.74,51.68,51.62,50.86,12.1,15.27,0.00
21:00:40,9.9,5.8,58.1,0.8,51.26,51.68,51.74,51.69,51.61,50.86,12.1,15.28,0.00
21:00:50,9.9,5.7,58.1,0.9,51.6,51.64,51.74,51.67,51.6,50.86,12.1,15.25,0.00
21:01:00,9.9,5.7,58,0.8,51.54,51.67,51.74,51.68,51.62,50.86,12.1,15.27,0.00
21:01:10,9.9,5.7,58,0.8,51.51,51.67,51.74,51.68,51.61,50.86,12.1,15.27,0.00
21:01:20,9.9,5.7,58.1,0.8,51.47,51.67,51.73,51.68,51.62,50.85,12.1,15.27,0.00
21:01:30,9.9,5.7,58,0.8,51.35,51.66,51.74,51.68,51.62,50.86,12.2,15.27,0.00
21:01:40,9.8,5.7,58,0.8,51.54,51.66,51.72,51.67,51.6,50.84,12.1,15.26,0.00
21:01:50,9.9,5.8,58.1,0.8,51.65,51.65,51.73,51.67,51.61,50.85,12.1,15.25,0.00
21:02:00,9.9,5.7,58,0.8,51.63,51.66,51.74,51.68,51.62,50.87,12.1,15.27,0.00
21:02:10,9.9,5.7,58.1,0.8,51.67,51.67,51.73,51.67,51.59,50.86,12.1,15.25,0.00
21:02:20,9.9,5.7,58.1,0.8,51.67,51.67,51.73,51.68,51.61,50.86,12.1,15.26,0.00
21:02:30,9.9,5.8,58.1,0.9,51.64,51.68,51.74,51.67,51.61,50.85,12.1,15.25,0.00
21:02:40,9.9,5.8,58,0.8,51.7,51.67,51.73,51.68,51.61,50.85,12.1,15.26,0.00
21:02:50,10.0,5.8,58,0.8,51.72,51.67,51.73,51.67,51.61,50.84,12.1,15.25,0.00
21:03:00,9.9,5.8,58,0.9,51.64,51.68,51.73,51.67,51.61,50.85,12.1,15.26,0.00
21:03:10,9.9,5.8,58,0.8,51.64,51.68,51.73,51.68,51.61,50.85,12.1,15.27,0.00
21:03:20,9.9,5.7,58,0.7,51.53,51.68,51.72,51.68,51.6,50.83,12.1,15.25,0.00
21:03:30,9.9,5.7,58,0.8,51.46,51.69,51.74,51.69,51.61,50.84,12.1,15.25,0.00
21:03:40,9.9,5.7,58,0.8,51.49,51.68,51.73,51.67,51.61,50.84,12.1,15.26,0.00
21:03:50,9.9,5.8,57.9,0.8,51.65,51.68,51.73,51.68,51.6,50.84,12.1,15.26,0.00
21:04:00,9.9,5.8,57.9,0.8,51.7,51.69,51.72,51.67,51.6,50.82,12.1,15.25,0.00
21:04:10,9.9,5.7,58,0.8,51.7,51.69,51.73,51.67,51.61,50.83,12.1,15.26,0.00
21:04:20,9.9,5.7,57.9,0.8,51.69,51.69,51.73,51.68,51.6,50.83,12.1,15.26,0.00
21:04:30,9.9,5.7,57.9,0.8,51.46,51.67,51.72,51.66,51.6,50.82,12.1,15.25,0.00
21:04:40,9.9,5.7,58,0.8,51.5,51.68,51.72,51.66,51.6,50.83,12.1,15.25,0.00
21:04:50,9.9,5.8,58,0.8,51.57,51.69,51.72,51.66,51.6,50.83,12.1,15.27,0.00
21:05:00,9.9,5.8,58,0.8,51.64,51.69,51.72,51.66,51.6,50.83,12.1,15.26,0.00
21:05:10,9.9,5.7,58,0.8,51.52,51.67,51.72,51.66,51.59,50.83,12.1,15.26,0.00
21:05:20,9.9,5.7,58,0.8,51.26,51.68,51.73,51.66,51.6,50.84,12.1,15.26,0.00
21:05:30,10.0,5.8,57.9,0.8,51.5,51.68,51.72,51.66,51.59,50.83,12.1,15.27,0.00
21:05:40,9.9,5.8,58,0.8,51.5,51.68,51.72,51.66,51.59,50.83,12.1,15.25,0.00
21:05:50,9.9,5.7,57.9,0.8,51.55,51.67,51.72,51.65,51.6,50.83,12.1,15.25,0.00
21:06:00,9.9,5.7,58,0.8,51.5,51.66,51.72,51.65,51.59,50.82,12.1,15.25,0.00
21:06:10,10.0,5.8,57.9,0.8,51.42,51.67,51.71,51.66,51.59,50.82,12.1,15.26,0.00
21:06:20,9.9,5.8,58,0.8,51.38,51.65,51.73,51.66,51.6,50.82,12.1,15.27,0.00
21:06:30,9.9,5.8,57.9,0.8,51.46,51.6,51.72,51.66,51.6,50.81,12.1,15.26,0.00
21:06:40,10.0,5.8,58,0.8,51.5,51.62,51.72,51.65,51.6,50.82,12.1,15.27,0.00
21:06:50,10.0,5.8,58,0.8,51.51,51.63,51.72,51.66,51.6,50.81,12.1,15.28,0.00
21:07:00,10.0,5.8,57.9,0.8,51.56,51.63,51.72,51.66,51.6,50.81,12.1,15.27,0.00
21:07:10,10.0,5.8,57.8,0.8,51.59,51.63,51.72,51.66,51.59,50.82,12.1,15.27,0.00
21:07:20,9.9,5.8,57.9,0.8,51.54,51.66,51.71,51.68,51.59,50.81,12.1,15.29,0.00
21:07:30,9.9,5.8,57.9,0.8,51.52,51.64,51.72,51.67,51.6,50.82,12.1,15.27,0.00
21:07:40,10.0,5.8,57.8,0.8,51.49,51.63,51.71,51.67,51.59,50.82,12.1,15.27,0.00
21:07:50,10.0,5.8,57.7,0.8,51.47,51.63,51.71,51.68,51.59,50.81,12.1,15.27,0.00
21:08:00,10.0,5.8,57.8,0.8,51.44,51.64,51.72,51.69,51.6,50.81,12.1,15.27,0.00
21:08:10,10.0,5.8,57.8,0.9,51.59,51.64,51.7,51.68,51.59,50.8,12.1,15.26,0.00
21:08:20,10.0,5.8,57.8,0.8,51.46,51.64,51.71,51.68,51.58,50.79,12.1,15.28,0.00
21:08:30,9.9,5.7,57.7,0.8,51.45,51.64,51.71,51.66,51.59,50.81,12.1,15.28,0.00
21:08:40,9.9,5.7,57.7,0.8,51.45,51.64,51.7,51.67,51.59,50.8,12.1,15.26,0.00
21:08:50,9.9,5.7,57.7,0.8,51.47,51.63,51.72,51.66,51.59,50.81,12.1,15.28,0.00
21:09:00,10.0,5.8,57.7,0.7,51.3,51.64,51.71,51.65,51.58,50.81,12.1,15.27,0.00
21:09:10,9.9,5.8,57.7,0.8,51.34,51.64,51.71,51.65,51.58,50.8,12.1,15.26,0.00
21:09:20,9.9,5.8,57.8,0.8,51.34,51.65,51.71,51.66,51.59,50.81,12.1,15.28,0.00
21:09:30,10.0,5.8,57.7,0.8,51.29,51.64,51.7,51.64,51.58,50.79,12.1,15.25,0.00
21:09:40,10.0,5.8,57.7,0.8,51.35,51.64,51.7,51.64,51.58,50.8,12.1,15.26,0.00
21:09:50,9.9,5.8,57.8,0.8,51.4,51.63,51.7,51.64,51.59,50.8,12.1,15.26,0.00
21:10:00,10.0,5.8,57.8,0.8,51.53,51.64,51.71,51.65,51.58,50.8,12.1,15.26,0.00
21:10:10,10.0,5.8,57.7,0.8,51.5,51.63,51.7,51.64,51.58,50.8,12.1,15.26,0.00
21:10:20,10.0,5.8,57.7,0.8,51.49,51.64,51.71,51.64,51.58,50.8,12.1,15.25,0.00
21:10:30,10.1,5.9,57.8,0.8,51.49,51.64,51.72,51.65,51.59,50.8,12.1,15.26,0.00
21:10:40,10.0,5.8,57.8,0.8,51.44,51.62,51.7,51.63,51.58,50.79,12.1,15.26,0.00
21:10:50,10.0,5.8,57.8,0.8,51.23,51.65,51.71,51.64,51.58,50.79,12.1,15.26,0.00
21:11:00,10.0,5.8,57.8,0.8,51.41,51.65,51.71,51.64,51.59,50.78,12.1,15.27,0.00
21:11:10,10.0,5.8,57.9,0.8,51.32,51.64,51.71,51.64,51.59,50.79,12.1,15.27,0.00
21:11:20,9.9,5.8,57.9,0.8,51.49,51.64,51.7,51.64,51.57,50.79,12.1,15.26,0.00
21:11:30,10.0,5.8,57.9,0.8,51.48,51.63,51.7,51.63,51.56,50.77,12.1,15.26,0.00
21:11:40,9.9,5.7,57.9,0.8,51.5,51.63,51.7,51.64,51.57,50.78,12.1,15.28,0.00
21:11:50,9.9,5.8,57.9,0.8,51.49,51.64,51.7,51.64,51.59,50.78,12.1,15.27,0.00
21:12:00,9.9,5.8,58,0.8,51.41,51.64,51.7,51.65,51.58,50.77,12.1,15.28,0.00
21:12:10,10.0,5.8,58,0.8,51.34,51.64,51.7,51.64,51.57,50.78,12.1,15.27,0.00
21:12:20,10.0,5.8,58,0.8,51.19,51.63,51.7,51.65,51.57,50.77,12.1,15.28,0.00
21:12:30,10.0,5.8,58,0.8,51.4,51.67,51.71,51.65,51.58,50.79,12.1,15.29,0.00
21:12:40,9.9,5.8,58,0.8,51.31,51.64,51.7,51.64,51.57,50.78,12.1,15.28,0.00
21:12:50,9.9,5.7,57.8,0.8,51.32,51.65,51.71,51.64,51.58,50.78,12.1,15.29,0.00
21:13:00,9.9,5.8,58,0.8,51.29,51.66,51.7,51.65,51.57,50.79,12.1,15.28,0.00
21:13:10,9.9,5.8,58,0.8,51.34,51.64,51.7,51.64,51.57,50.77,12.1,15.29,0.00
21:13:20,9.9,5.8,57.9,0.8,51.14,51.62,51.68,51.63,51.56,50.76,12.1,15.26,0.00
21:13:30,10.0,5.8,57.9,0.8,51.18,51.63,51.7,51.64,51.57,50.77,12.1,15.28,0.00
21:13:40,9.9,5.7,57.9,0.8,51.25,51.62,51.69,51.63,51.57,50.79,12.1,15.28,0.00
21:13:50,9.9,5.8,58,0.8,51.27,51.63,51.69,51.63,51.56,50.78,12.1,15.28,0.00
21:14:00,9.9,5.8,58,0.8,51.36,51.64,51.7,51.64,51.57,50.77,12.1,15.29,0.00
21:14:10,9.9,5.8,57.9,0.8,51.19,51.63,51.7,51.63,51.58,50.77,12.1,15.28,0.00
21:14:20,10.0,5.8,57.9,0.8,51.35,51.62,51.69,51.63,51.57,50.78,12.1,15.29,0.00
21:14:30,10.0,5.8,58,0.8,51.24,51.58,51.68,51.63,51.55,50.76,12.1,15.27,0.00
21:14:40,10.0,5.8,58,0.8,51.45,51.61,51.69,51.64,51.56,50.77,12.1,15.29,0.00
21:14:50,9.9,5.8,58,0.7,51.37,51.62,51.69,51.63,51.57,50.76,12.1,15.27,0.00
21:15:00,9.9,5.7,58.1,0.8,51.41,51.61,51.68,51.62,51.55,50.75,12.1,15.28,0.00
21:15:10,9.9,5.8,58.1,0.8,51.12,51.64,51.69,51.63,51.56,50.76,12.1,15.29,0.00
21:15:20,9.9,5.7,58,0.8,51.11,51.6,51.67,51.62,51.56,50.76,12.1,15.27,0.00
21:15:30,10.0,5.8,58,0.8,51.08,51.59,51.68,51.63,51.56,50.75,12.1,15.28,0.00
21:15:40,9.9,5.8,58,0.8,51.2,51.6,51.68,51.63,51.57,50.76,12.1,15.28,0.00
21:15:50,10.0,5.8,58,0.8,51.19,51.61,51.68,51.63,51.56,50.76,12.1,15.28,0.00
21:16:00,9.9,5.8,58.1,0.8,51.37,51.56,51.68,51.63,51.55,50.76,12.1,15.28,0.00
21:16:10,9.9,5.7,58.1,0.9,51.46,51.58,51.69,51.63,51.56,50.76,12.1,15.3,0.00
21:16:20,9.9,5.8,58,0.8,51.26,51.59,51.68,51.63,51.56,50.75,12.1,15.29,0.00
21:16:30,9.9,5.7,58,0.8,51.39,51.58,51.68,51.62,51.56,50.75,12.1,15.29,0.00
21:16:40,9.9,5.7,58.1,0.8,51.47,51.59,51.68,51.62,51.56,50.73,12.1,15.29,0.00
21:16:50,9.8,5.7,58.1,0.8,51.41,51.61,51.67,51.62,51.56,50.74,12.1,15.29,0.00
21:17:00,9.8,5.7,58.1,0.8,51.44,51.61,51.68,51.64,51.56,50.75,12.1,15.3,0.00
21:17:10,9.9,5.7,58.1,0.8,51.37,51.59,51.67,51.64,51.55,50.74,12.1,15.28,0.00
21:17:20,9.9,5.7,58.1,0.8,51.44,51.61,51.68,51.64,51.56,50.74,12.1,15.3,0.00
21:17:30,9.9,5.7,58.1,0.8,51.36,51.61,51.68,51.63,51.56,50.75,12.1,15.29,0.00
21:17:40,9.9,5.7,58,0.8,51.48,51.62,51.67,51.62,51.54,50.74,12.1,15.28,0.00
21:17:50,9.9,5.7,58.1,0.8,51.44,51.63,51.68,51.64,51.55,50.74,12.1,15.29,0.00
21:18:00,9.9,5.7,58,0.8,51.52,51.59,51.67,51.62,51.55,50.73,12.1,15.28,0.00
21:18:10,9.9,5.7,58.1,0.8,51.58,51.6,51.67,51.63,51.54,50.74,12.1,15.29,0.00
21:18:20,9.9,5.7,58,0.8,51.45,51.62,51.68,51.63,51.55,50.74,12.1,15.29,0.00
21:18:30,9.9,5.7,58.1,0.8,51.48,51.61,51.68,51.62,51.55,50.74,12.1,15.29,0.00
21:18:40,9.9,5.7,58.1,0.8,51.34,51.6,51.68,51.61,51.54,50.74,12.1,15.28,0.00
21:18:50,9.9,5.7,58,0.8,51.39,51.61,51.68,51.62,51.56,50.75,12.1,15.29,0.00
21:19:00,9.9,5.7,58,0.8,51.48,51.6,51.68,51.63,51.55,50.74,12.1,15.29,0.00
21:19:10,9.9,5.7,57.9,0.8,51.48,51.59,51.68,51.62,51.55,50.73,12.1,15.28,0.00
21:19:20,9.9,5.7,58,0.8,51.44,51.6,51.66,51.6,51.54,50.74,12.1,15.27,0.00
21:19:30,9.8,5.7,58,0.8,51.3,51.61,51.67,51.61,51.55,50.73,12.1,15.29,0.00
21:19:40,9.9,5.7,58,0.8,51.25,51.61,51.68,51.62,51.55,50.73,12.1,15.29,0.00
21:19:50,9.9,5.7,58,0.8,51.33,51.6,51.67,51.61,51.55,50.74,12.1,15.29,0.00
21:20:00,9.8,5.7,58.1,0.8,51.36,51.62,51.67,51.6,51.56,50.74,12.1,15.3,0.00
21:20:10,9.9,5.8,58.1,0.8,50.88,51.59,51.68,51.61,51.56,50.72,12.1,15.3,0.00
21:20:20,9.9,5.7,58,0.8,51.15,51.63,51.69,51.63,51.56,50.73,12.1,15.31,0.00
21:20:30,9.9,5.7,58.1,0.8,51.37,51.61,51.68,51.63,51.54,50.72,12.1,15.3,0.00
21:20:40,9.9,5.7,58.1,0.8,51.43,51.62,51.68,51.63,51.55,50.74,12.1,15.31,0.00
21:20:50,9.9,5.7,58.1,0.8,51.32,51.6,51.66,51.61,51.54,50.72,12.1,15.29,0.00
21:21:00,9.9,5.8,58.1,0.8,51.39,51.61,51.66,51.61,51.54,50.72,12.1,15.3,0.00
21:21:10,9.9,5.7,58.1,0.8,51.11,51.59,51.67,51.61,51.53,50.71,12.1,15.29,0.00
21:21:20,9.9,5.7,58.1,0.8,51.37,51.59,51.66,51.62,51.54,50.7,12.1,15.29,0.00
21:21:30,9.8,5.7,58.1,0.8,51.44,51.6,51.66,51.6,51.53,50.7,12.1,15.29,0.00
21:21:40,9.9,5.7,58,0.8,51.39,51.6,51.66,51.61,51.53,50.71,12.1,15.3,0.00
21:21:50,9.9,5.8,58.1,0.8,51.53,51.59,51.66,51.62,51.54,50.7,12.1,15.28,0.00
21:22:00,9.9,5.8,58,0.8,51.49,51.61,51.65,51.62,51.53,50.71,12.1,15.3,0.00
21:22:10,9.9,5.7,58,0.8,51.49,51.6,51.66,51.6,51.53,50.71,12.1,15.28,0.00
21:22:20,10.0,5.8,58.1,0.8,51.43,51.62,51.67,51.61,51.54,50.72,12.1,15.3,0.00
21:22:30,9.9,5.8,58,0.8,51.55,51.61,51.66,51.61,51.54,50.71,12.1,15.29,0.00
21:22:40,9.9,5.7,58.1,0.9,51.6,51.59,51.67,51.6,51.54,50.71,12.1,15.28,0.00
21:22:50,9.9,5.8,58.1,0.8,51.57,51.6,51.64,51.6,51.53,50.71,12.1,15.27,0.00
21:23:00,9.9,5.8,58.1,0.8,51.52,51.6,51.65,51.6,51.53,50.72,12.1,15.28,0.00
21:23:10,9.9,5.8,58.1,0.8,51.54,51.57,51.65,51.6,51.53,50.7,12.1,15.27,0.00
21:23:20,9.9,5.8,58.1,0.8,51.5,51.58,51.64,51.58,51.52,50.7,12.1,15.27,0.00
21:23:30,9.9,5.7,58.1,0.8,51.54,51.6,51.66,51.6,51.53,50.7,12.1,15.27,0.00
21:23:40,9.9,5.8,58.1,0.8,51.57,51.6,51.65,51.6,51.53,50.7,12.1,15.28,0.00
21:23:50,10.0,5.8,58.2,0.8,51.52,51.61,51.65,51.6,51.53,50.7,12.1,15.26,0.00
21:24:00,9.9,5.8,58.1,0.8,51.6,51.6,51.66,51.6,51.53,50.7,12.1,15.27,0.00
21:24:10,10.0,5.8,58.1,0.8,51.48,51.59,51.64,51.6,51.52,50.7,12.1,15.26,0.00
21:24:20,10.0,5.8,58,0.8,51.57,51.59,51.66,51.58,51.53,50.7,12.1,15.26,0.00
21:24:30,10.0,5.8,58,0.8,51.51,51.61,51.66,51.59,51.53,50.71,12.1,15.26,0.00
21:24:40,9.9,5.8,58.1,0.8,51.53,51.59,51.66,51.6,51.53,50.7,12.1,15.27,0.00
21:24:50,10.1,5.9,58,0.8,51.44,51.59,51.65,51.59,51.52,50.69,12.1,15.25,0.00
21:25:00,10.0,5.8,58,0.8,51.53,51.59,51.65,51.59,51.51,50.69,12.1,15.26,0.00
21:25:10,10.0,5.8,58,0.8,51.53,51.6,51.65,51.58,51.53,50.68,12.1,15.25,0.00
21:25:20,10.0,5.8,57.9,0.8,51.55,51.59,51.66,51.59,51.52,50.68,12.1,15.26,0.00
21:25:30,9.9,5.8,57.9,0.8,51.56,51.58,51.65,51.58,51.51,50.67,12.1,15.24,0.00
21:25:40,9.9,5.8,57.9,0.8,51.56,51.58,51.65,51.58,51.51,50.67,12.1,15.24,0.00
21:25:50,9.9,5.8,57.9,0.8,51.57,51.57,51.64,51.58,51.52,50.68,12.1,15.24,0.00
21:26:00,9.9,5.8,58,0.8,51.48,51.58,51.65,51.57,51.51,50.68,12.1,15.23,0.00
21:26:10,9.9,5.8,58,0.8,51.57,51.58,51.65,51.6,51.51,50.68,12.1,15.24,0.00
21:26:20,9.9,5.8,57.9,0.8,51.61,51.59,51.65,51.58,51.52,50.68,12.1,15.25,0.00
21:26:30,9.9,5.7,57.8,0.8,51.58,51.59,51.65,51.58,51.52,50.68,12.1,15.25,0.00
21:26:40,9.9,5.7,57.9,0.8,51.6,51.57,51.64,51.58,51.52,50.68,12.1,15.24,0.00
21:26:50,9.9,5.7,57.9,0.8,51.34,51.57,51.65,51.58,51.52,50.67,12.1,15.24,0.00
21:27:00,9.9,5.8,57.9,0.8,51.51,51.58,51.65,51.58,51.52,50.68,12.1,15.24,0.00
21:27:10,9.9,5.7,57.8,0.8,51.57,51.59,51.65,51.58,51.5,50.67,12.1,15.24,0.00
21:27:20,10.0,5.8,57.9,0.8,51.59,51.56,51.65,51.58,51.52,50.68,12.1,15.24,0.00
21:27:30,9.9,5.8,57.9,0.8,51.49,51.57,51.64,51.58,51.5,50.66,12.1,15.23,0.00
21:27:40,9.9,5.7,57.9,0.8,51.47,51.58,51.65,51.58,51.52,50.68,12.1,15.25,0.00
21:27:50,9.9,5.7,57.9,0.8,51.57,51.57,51.65,51.58,51.51,50.68,12.1,15.24,0.00
21:28:00,9.9,5.7,57.9,0.8,51.4,51.56,51.65,51.58,51.52,50.68,12.1,15.24,0.00
21:28:10,9.9,5.7,57.8,0.8,51.49,51.56,51.64,51.59,51.52,50.67,12.1,15.24,0.00
21:28:20,9.9,5.7,57.8,0.8,51.56,51.56,51.65,51.58,51.52,50.67,12.1,15.24,0.00
21:28:30,9.9,5.7,57.8,0.8,51.58,51.56,51.63,51.58,51.51,50.66,12.1,15.24,0.00
21:28:40,9.9,5.7,57.9,0.8,51.51,51.54,51.63,51.57,51.51,50.66,12.1,15.24,0.00
21:28:50,9.9,5.7,57.9,0.8,51.44,51.57,51.64,51.57,51.51,50.66,12.1,15.24,0.00
21:29:00,9.9,5.7,57.8,0.8,51.56,51.58,51.63,51.57,51.51,50.66,12.1,15.25,0.00
21:29:10,9.9,5.7,57.9,0.8,51.4,51.57,51.64,51.58,51.51,50.66,12.1,15.24,0.00
21:29:20,9.9,5.7,57.9,0.8,51.5,51.56,51.63,51.57,51.51,50.64,12.0,15.24,0.00
21:29:30,9.9,5.7,57.8,0.8,51.38,51.57,51.63,51.58,51.51,50.66,12.1,15.24,0.00
21:29:40,9.9,5.7,57.8,0.8,51.51,51.56,51.63,51.58,51.51,50.66,12.1,15.23,0.00
21:29:50,9.9,5.7,57.8,0.8,51.4,51.55,51.64,51.58,51.52,50.67,12.1,15.23,0.00
21:30:00,9.9,5.7,57.8,0.8,51.54,51.55,51.64,51.58,51.51,50.67,12.1,15.23,0.00
21:30:10,9.9,5.7,57.9,0.8,51.44,51.55,51.64,51.58,51.5,50.66,12.0,15.22,0.00
21:30:20,9.9,5.7,58,0.8,51.52,51.55,51.63,51.57,51.5,50.65,12.0,15.22,0.00
21:30:30,9.9,5.7,58,0.9,51.53,51.56,51.63,51.57,51.51,50.66,12.1,15.22,0.00
21:30:40,9.9,5.7,58,0.9,51.53,51.56,51.63,51.57,51.51,50.66,12.1,15.22,0.00
21:30:50,9.9,5.7,58,0.7,51.48,51.55,51.62,51.56,51.5,50.65,12.0,15.22,0.00
21:31:00,9.9,5.7,57.9,0.8,51.51,51.56,51.64,51.57,51.51,50.64,12.1,15.21,0.00
21:31:10,9.9,5.7,57.9,0.8,51.59,51.57,51.62,51.57,51.51,50.65,12.0,15.21,0.00
21:31:20,9.9,5.7,58,0.8,51.55,51.58,51.63,51.56,51.49,50.65,12.1,15.21,0.00
21:31:30,9.8,5.7,57.9,0.8,51.53,51.56,51.63,51.56,51.5,50.64,12.0,15.22,0.00
21:31:40,9.9,5.7,58,0.8,51.52,51.56,51.62,51.56,51.5,50.63,12.1,15.22,0.00
21:31:50,9.9,5.7,57.9,0.8,51.51,51.57,51.63,51.56,51.51,50.64,12.1,15.21,0.00
21:32:00,9.9,5.8,58,0.8,51.48,51.56,51.62,51.57,51.5,50.63,12.1,15.22,0.00
21:32:10,9.9,5.7,58,0.8,51.43,51.55,51.62,51.56,51.5,50.62,12.0,15.21,0.00
21:32:20,9.9,5.7,58.1,0.8,51.47,51.53,51.62,51.56,51.49,50.64,12.0,15.21,0.00
21:32:30,9.9,5.7,58,0.8,51.47,51.55,51.62,51.57,51.5,50.64,12.1,15.21,0.00
21:32:40,9.9,5.7,58,0.8,51.35,51.55,51.61,51.56,51.49,50.63,12.0,15.2,0.00
21:32:50,9.9,5.7,58,0.8,51.49,51.57,51.62,51.57,51.49,50.64,12.1,15.21,0.00
21:33:00,9.9,5.8,58,0.8,51.49,51.57,51.62,51.56,51.5,50.64,12.1,15.21,0.00
21:33:10,9.9,5.7,58,0.8,51.47,51.57,51.62,51.56,51.49,50.64,12.0,15.21,0.00
21:33:20,9.9,5.7,57.9,0.8,51.46,51.57,51.62,51.56,51.5,50.64,12.1,15.2,0.00
21:33:30,9.9,5.7,58.1,0.8,51.44,51.58,51.62,51.57,51.5,50.65,12.0,15.21,0.00
21:33:40,9.9,5.7,58,0.8,51.43,51.56,51.61,51.55,51.49,50.64,12.0,15.2,0.00
21:33:50,9.8,5.7,58,0.9,51.5,51.57,51.61,51.56,51.48,50.63,12.1,15.2,0.00
21:34:00,9.8,5.7,58,0.8,51.39,51.56,51.62,51.57,51.49,50.62,12.1,15.21,0.00
21:34:10,9.9,5.7,57.9,0.8,51.4,51.55,51.61,51.56,51.48,50.62,12.0,15.2,0.00
21:34:20,9.9,5.7,57.9,0.8,51.38,51.55,51.61,51.56,51.48,50.63,12.0,15.21,0.00
21:34:30,9.9,5.7,58.1,0.8,51.38,51.55,51.62,51.57,51.48,50.64,12.1,15.21,0.00
21:34:40,9.9,5.7,58,0.8,51.43,51.54,51.62,51.56,51.49,50.63,12.1,15.2,0.00
21:34:50,9.9,5.7,58,0.7,51.46,51.54,51.62,51.56,51.49,50.62,12.0,15.2,0.00
21:35:00,9.9,5.8,58,0.8,51.51,51.55,51.62,51.57,51.49,50.63,12.1,15.21,0.00
21:35:10,9.9,5.8,58,0.8,51.4,51.52,51.62,51.56,51.48,50.62,12.1,15.19,0.00
21:35:20,9.9,5.8,58,0.8,51.41,51.54,51.61,51.55,51.49,50.61,12.0,15.19,0.00
21:35:30,9.9,5.7,58,0.8,51.54,51.54,51.61,51.54,51.47,50.6,12.0,15.19,0.00
21:35:40,9.9,5.8,57.9,0.8,51.53,51.55,51.61,51.56,51.49,50.61,12.0,15.19,0.00
21:35:50,9.9,5.8,58,0.8,51.47,51.54,51.61,51.57,51.49,50.61,12.0,15.19,0.00
21:36:00,10.0,5.8,57.9,0.8,51.52,51.54,51.61,51.56,51.47,50.61,12.0,15.2,0.00
21:36:10,10.0,5.8,57.9,0.9,51.45,51.55,51.61,51.57,51.48,50.62,12.0,15.19,0.00
21:36:20,10.0,5.8,57.9,0.8,51.33,51.55,51.61,51.56,51.49,50.62,12.0,15.2,0.00
21:36:30,10.1,5.9,57.7,0.8,51.19,51.55,51.6,51.57,51.48,50.62,12.0,15.2,0.00
21:36:40,10.0,5.8,57.9,0.9,51.24,51.54,51.59,51.56,51.48,50.61,12.0,15.19,0.00
21:36:50,10.0,5.8,57.8,0.8,51.25,51.56,51.6,51.56,51.47,50.6,12.0,15.2,0.00
21:37:00,10.1,5.9,57.8,0.8,51.06,51.53,51.6,51.56,51.47,50.6,12.0,15.19,0.00
21:37:10,10.1,5.9,57.8,0.8,51.39,51.54,51.59,51.58,51.48,50.6,12.0,15.2,0.00
21:37:20,10.0,5.8,57.8,0.8,51.3,51.54,51.6,51.56,51.48,50.6,12.0,15.2,0.00
21:37:30,10.0,5.8,57.8,0.8,51.39,51.55,51.61,51.55,51.49,50.62,12.0,15.21,0.00
21:37:40,10.0,5.8,57.8,0.8,51.31,51.53,51.59,51.53,51.47,50.6,12.0,15.19,0.00
21:37:50,10.0,5.8,57.7,0.8,51.31,51.53,51.61,51.54,51.47,50.6,12.0,15.2,0.00
21:38:00,10.0,5.8,57.8,0.8,51.26,51.54,51.6,51.54,51.48,50.6,12.0,15.2,0.00
21:38:10,10.0,5.8,57.6,0.8,51.2,51.53,51.58,51.54,51.47,50.58,12.0,15.19,0.00
21:38:20,10.0,5.8,57.7,0.8,51.38,51.55,51.61,51.56,51.48,50.59,12.0,15.21,0.00
21:38:30,10.0,5.8,57.7,0.8,51.43,51.55,51.6,51.55,51.46,50.58,12.0,15.2,0.00
21:38:40,10.0,5.8,57.8,0.9,51.27,51.55,51.6,51.55,51.47,50.58,12.0,15.21,0.00
21:38:50,10.0,5.8,57.7,0.9,51.01,51.55,51.6,51.55,51.47,50.6,12.0,15.21,0.00
21:39:00,10.0,5.8,57.7,0.8,51.2,51.56,51.59,51.56,51.47,50.59,12.0,15.21,0.00
21:39:10,10.0,5.8,57.7,0.8,51.3,51.55,51.6,51.56,51.47,50.59,12.0,15.21,0.00
21:39:20,10.0,5.8,57.8,0.8,51.3,51.55,51.6,51.56,51.46,50.61,12.0,15.21,0.00
21:39:30,10.0,5.8,57.9,0.8,51.26,51.52,51.59,51.55,51.47,50.6,12.0,15.2,0.00
21:39:40,10.0,5.8,57.8,0.8,51.34,51.52,51.6,51.54,51.47,50.59,12.0,15.22,0.00
21:39:50,9.9,5.8,57.9,0.8,51.37,51.52,51.6,51.55,51.47,50.59,12.0,15.22,0.00
21:40:00,10.0,5.8,57.8,0.8,51.32,51.53,51.6,51.55,51.48,50.59,12.0,15.22,0.00
21:40:10,10.0,5.8,57.9,0.8,51.27,51.51,51.59,51.54,51.47,50.57,12.0,15.22,0.00
21:40:20,10.0,5.8,58,0.8,51.2,51.52,51.59,51.54,51.46,50.57,12.0,15.22,0.00
21:40:30,9.9,5.8,57.9,0.8,51.33,51.49,51.59,51.54,51.47,50.58,12.0,15.23,0.00
21:40:40,10.0,5.8,57.9,0.8,51.39,51.51,51.59,51.54,51.46,50.58,12.0,15.22,0.00
21:40:50,10.0,5.8,57.9,0.8,51.48,51.53,51.59,51.54,51.47,50.58,12.0,15.23,0.00
21:41:00,10.0,5.8,57.9,0.8,51.49,51.53,51.59,51.54,51.48,50.58,12.0,15.24,0.00
21:41:10,9.9,5.7,58,0.8,51.48,51.51,51.57,51.53,51.45,50.56,12.0,15.22,0.00
21:41:20,9.9,5.8,57.9,0.8,51.5,51.53,51.58,51.53,51.45,50.56,12.0,15.23,0.00
21:41:30,9.9,5.8,57.9,0.8,51.29,51.52,51.58,51.54,51.46,50.56,12.0,15.23,0.00
21:41:40,9.9,5.8,58,0.8,51.31,51.51,51.58,51.54,51.46,50.57,12.0,15.22,0.00
21:41:50,10.0,5.8,57.9,0.8,51.35,51.51,51.58,51.54,51.47,50.57,12.0,15.23,0.00
21:42:00,9.9,5.7,58.1,0.8,51.38,51.52,51.58,51.53,51.47,50.57,12.0,15.24,0.00
21:42:10,9.9,5.8,58.1,0.8,51.47,51.53,51.58,51.54,51.46,50.57,12.0,15.23,0.00
21:42:20,10.0,5.8,58,0.8,51.47,51.51,51.58,51.53,51.46,50.57,12.0,15.22,0.00
21:42:30,9.9,5.8,58.1,0.8,51.43,51.52,51.59,51.53,51.46,50.57,12.0,15.23,0.00
21:42:40,9.9,5.8,58.1,0.8,51.49,51.52,51.59,51.53,51.47,50.57,12.0,15.23,0.00
21:42:50,9.9,5.8,58,0.9,51.38,51.52,51.58,51.52,51.45,50.57,12.0,15.22,0.00
21:43:00,9.9,5.8,58.1,0.8,51.38,51.52,51.58,51.52,51.46,50.56,12.0,15.22,0.00
21:43:10,10.0,5.8,58,0.8,51.46,51.52,51.58,51.52,51.45,50.56,12.0,15.22,0.00
21:43:20,9.9,5.8,58,0.8,51.44,51.5,51.58,51.52,51.44,50.56,12.0,15.21,0.00
21:43:30,9.9,5.8,58.2,0.8,51.41,51.51,51.59,51.53,51.46,50.56,12.0,15.22,0.00
21:43:40,10.0,5.8,58,0.8,51.47,51.53,51.58,51.52,51.45,50.56,12.0,15.21,0.00
21:43:50,9.9,5.8,58.1,0.8,51.48,51.52,51.57,51.52,51.45,50.56,12.0,15.2,0.00
21:44:00,9.9,5.8,58,0.8,51.31,51.51,51.57,51.52,51.44,50.55,12.0,15.2,0.00
21:44:10,9.9,5.8,58.1,0.8,51.28,51.51,51.56,51.52,51.45,50.55,12.0,15.2,0.00
21:44:20,9.9,5.8,58.2,0.8,51.01,51.53,51.58,51.52,51.45,50.56,12.0,15.21,0.00
21:44:30,9.9,5.8,58.2,0.9,51.27,51.5,51.56,51.52,51.45,50.55,12.0,15.2,0.00
21:44:40,9.9,5.8,58.2,0.8,51.38,51.5,51.58,51.52,51.45,50.54,12.0,15.21,0.00
21:44:50,10.0,5.8,58.2,0.8,51.39,51.51,51.57,51.51,51.44,50.54,12.0,15.18,0.00
21:45:00,9.9,5.7,58.2,0.8,51.23,51.52,51.58,51.52,51.45,50.55,12.0,15.19,0.00
21:45:10,9.9,5.7,58.1,0.8,51.36,51.5,51.58,51.52,51.44,50.53,12.0,15.2,0.00
21:45:20,9.9,5.8,58.1,0.8,51.44,51.5,51.58,51.51,51.45,50.55,12.0,15.19,0.00
21:45:30,9.9,5.8,58.2,0.8,51.4,51.5,51.57,51.51,51.44,50.55,12.0,15.19,0.00
21:45:40,9.9,5.8,58.2,0.8,51.28,51.52,51.57,51.53,51.46,50.56,12.0,15.19,0.00
21:45:50,9.9,5.8,58.1,0.8,51.38,51.51,51.58,51.52,51.45,50.56,12.0,15.18,0.00
21:46:00,9.9,5.8,58.1,0.8,51.35,51.5,51.56,51.5,51.44,50.53,12.0,15.17,0.00
21:46:10,9.9,5.8,58.1,0.8,51.35,51.5,51.56,51.5,51.44,50.53,12.0,15.17,0.00
21:46:20,9.9,5.8,58.1,0.8,51.19,51.49,51.57,51.51,51.44,50.54,12.0,15.19,0.00
21:46:30,9.9,5.7,58.2,0.8,51.37,51.51,51.56,51.52,51.44,50.53,12.0,15.18,0.00
21:46:40,9.9,5.7,58.1,0.8,51.24,51.51,51.57,51.52,51.45,50.53,12.0,15.16,0.00
21:46:50,9.9,5.8,58.1,0.8,51.34,51.51,51.58,51.51,51.45,50.53,12.0,15.18,0.00
21:47:00,9.9,5.8,58.1,0.8,51.06,51.49,51.57,51.51,51.45,50.53,12.0,15.17,0.00
21:47:10,9.9,5.8,58.1,0.8,51.2,51.5,51.58,51.52,51.45,50.53,12.0,15.18,0.00
21:47:20,9.9,5.8,58.1,0.8,51.31,51.51,51.59,51.52,51.46,50.54,12.0,15.17,0.00
21:47:30,9.9,5.8,58.2,0.8,51.16,51.51,51.56,51.51,51.45,50.53,12.0,15.16,0.00
21:47:40,9.9,5.8,58.1,0.9,51.1,51.52,51.57,51.52,51.44,50.53,12.0,15.17,0.00
21:47:50,9.9,5.7,58.1,0.8,50.97,51.48,51.57,51.51,51.43,50.54,12.0,15.15,0.00
21:48:00,9.9,5.8,58.2,0.8,51.11,51.51,51.56,51.5,51.44,50.53,12.0,15.15,0.00
21:48:10,9.9,5.8,58.1,0.8,51.12,51.51,51.57,51.51,51.44,50.54,12.0,15.16,0.00
21:48:20,9.9,5.8,58.1,0.8,50.91,51.51,51.57,51.49,51.43,50.52,12.0,15.15,0.00
21:48:30,9.9,5.8,58.1,0.8,51.15,51.5,51.55,51.49,51.44,50.53,12.0,15.15,0.00
21:48:40,9.9,5.8,58.1,0.8,51.15,51.48,51.56,51.5,51.44,50.53,12.0,15.14,0.00
21:48:50,9.9,5.8,58.1,0.8,51.06,51.49,51.56,51.51,51.44,50.52,12.0,15.15,0.00
21:49:00,9.9,5.7,58.1,0.8,51.21,51.49,51.56,51.5,51.43,50.52,12.0,15.14,0.00
21:49:10,9.9,5.7,58,0.9,51.31,51.48,51.55,51.5,51.44,50.52,12.0,15.15,0.00
21:49:20,9.8,5.7,58.1,0.9,50.97,51.49,51.56,51.51,51.44,50.51,12.0,15.15,0.00
21:49:30,9.9,5.7,58.1,0.8,51.38,51.48,51.54,51.49,51.43,50.49,12.0,15.13,0.00
21:49:40,9.9,5.7,58.1,0.8,51.44,51.49,51.57,51.5,51.44,50.51,12.0,15.15,0.00
21:49:50,9.9,5.7,58.1,0.8,51.33,51.47,51.56,51.49,51.43,50.51,12.0,15.13,0.00
21:50:00,9.9,5.7,58,0.8,51.13,51.5,51.57,51.5,51.44,50.52,12.0,15.14,0.00
21:50:10,9.9,5.7,58.1,0.8,51.14,51.49,51.54,51.49,51.43,50.51,12.0,15.13,0.00
21:50:20,9.8,5.7,58.1,0.8,51.21,51.47,51.54,51.49,51.43,50.51,12.0,15.13,0.00
21:50:30,9.8,5.7,58.1,0.8,51.36,51.47,51.55,51.49,51.43,50.51,12.0,15.12,0.00
21:50:40,9.9,5.7,58.1,0.8,51.19,51.46,51.54,51.49,51.43,50.5,12.0,15.13,0.00
21:50:50,9.9,5.7,58.1,0.8,51.24,51.47,51.55,51.49,51.42,50.49,12.0,15.13,0.00
21:51:00,9.9,5.7,58,0.8,51.22,51.49,51.55,51.5,51.43,50.51,12.0,15.13,0.00
21:51:10,9.9,5.8,58.1,0.8,51.19,51.47,51.55,51.49,51.43,50.51,12.0,15.13,0.00
21:51:20,9.9,5.8,58.1,0.8,51.28,51.49,51.54,51.5,51.43,50.51,12.0,15.13,0.00
21:51:30,9.9,5.8,58.1,0.8,51.26,51.49,51.55,51.49,51.42,50.5,12.0,15.12,0.00
21:51:40,9.9,5.7,58,0.8,51.37,51.49,51.55,51.49,51.43,50.5,12.0,15.13,0.00
21:51:50,9.9,5.7,57.9,0.8,51.29,51.47,51.56,51.51,51.43,50.5,12.0,15.12,0.00
21:52:00,9.9,5.7,58,0.8,51.37,51.48,51.56,51.49,51.43,50.5,12.0,15.13,0.00
21:52:10,9.9,5.7,58,0.8,51.35,51.47,51.55,51.49,51.41,50.48,12.0,15.11,0.00
21:52:20,9.8,5.7,58,0.8,51.36,51.49,51.55,51.49,51.42,50.49,12.0,15.11,0.00
21:52:30,9.8,5.7,58,0.7,51.39,51.49,51.55,51.49,51.42,50.49,12.0,15.12,0.00
21:52:40,9.9,5.7,58.1,0.8,51.06,51.48,51.56,51.5,51.42,50.49,12.0,15.12,0.00
21:52:50,9.8,5.7,58,0.8,51.11,51.49,51.55,51.5,51.42,50.49,12.0,15.12,0.00
21:53:00,9.9,5.7,58,0.8,51.11,51.5,51.55,51.51,51.43,50.49,12.0,15.12,0.00
21:53:10,9.9,5.7,58,0.8,51.33,51.5,51.54,51.5,51.42,50.49,12.0,15.11,0.00
21:53:20,9.9,5.7,58,0.8,51.39,51.48,51.55,51.5,51.42,50.49,12.0,15.12,0.00
21:53:30,9.9,5.8,58,0.8,51.15,51.5,51.54,51.5,51.43,50.5,12.0,15.12,0.00
21:53:40,9.9,5.8,58,0.8,51.11,51.48,51.54,51.49,51.42,50.5,12.0,15.11,0.00
21:53:50,9.9,5.7,58,0.8,51.2,51.49,51.54,51.5,51.42,50.49,12.0,15.11,0.00
21:54:00,9.8,5.7,58,0.8,51.46,51.48,51.55,51.49,51.42,50.49,12.0,15.11,0.00
21:54:10,9.9,5.7,57.9,0.8,51.46,51.47,51.54,51.49,51.42,50.48,12.0,15.11,0.00
21:54:20,9.9,5.7,58,0.8,51.24,51.46,51.54,51.48,51.41,50.47,12.0,15.1,0.00
21:54:30,9.9,5.8,58,0.8,50.88,51.47,51.54,51.48,51.41,50.48,12.0,15.11,0.00
21:54:40,9.9,5.7,58.1,0.7,51,51.46,51.54,51.48,51.42,50.48,12.0,15.11,0.00
21:54:50,9.9,5.7,57.9,0.8,51.14,51.43,51.54,51.47,51.4,50.47,12.0,15.1,0.00
21:55:00,9.9,5.7,58,0.8,51.09,51.44,51.54,51.48,51.42,50.48,12.0,15.11,0.00
21:55:10,9.9,5.7,58,0.8,51.26,51.45,51.54,51.5,51.43,50.48,12.0,15.11,0.00
21:55:20,9.9,5.7,58,0.8,51.18,51.44,51.54,51.47,51.41,50.47,12.0,15.1,0.00
21:55:30,9.9,5.7,57.9,0.8,51.2,51.44,51.52,51.48,51.41,50.46,12.0,15.09,0.00
21:55:40,9.9,5.7,57.9,0.8,51.27,51.45,51.53,51.48,51.41,50.47,12.0,15.1,0.00
21:55:50,9.9,5.8,57.9,0.8,51.46,51.45,51.53,51.47,51.4,50.47,12.0,15.09,0.00
21:56:00,9.9,5.8,57.9,0.8,51.2,51.45,51.52,51.47,51.41,50.48,12.0,15.09,0.00
21:56:10,9.9,5.8,57.9,0.8,51.2,51.46,51.53,51.48,51.41,50.47,12.0,15.11,0.00
21:56:20,9.9,5.7,57.8,0.8,51.36,51.46,51.53,51.47,51.4,50.46,12.0,15.1,0.00
21:56:30,9.9,5.7,57.8,0.8,51.29,51.45,51.53,51.47,51.41,50.46,12.0,15.11,0.00
21:56:40,9.9,5.8,57.8,0.8,51.31,51.46,51.53,51.47,51.41,50.46,12.0,15.1,0.00
21:56:50,9.9,5.8,57.9,0.8,51.46,51.47,51.53,51.48,51.41,50.47,12.0,15.11,0.00
21:57:00,9.9,5.8,57.8,0.8,51.41,51.46,51.53,51.48,51.4,50.46,12.0,15.1,0.00
21:57:10,10.0,5.8,57.7,0.8,51.35,51.46,51.53,51.47,51.41,50.47,12.0,15.11,0.00
21:57:20,10.0,5.8,57.8,0.8,51.42,51.46,51.53,51.46,51.4,50.47,12.0,15.1,0.00
21:57:30,9.9,5.8,57.8,0.8,51.38,51.47,51.53,51.48,51.4,50.47,12.0,15.11,0.00
21:57:40,9.9,5.7,57.7,0.8,51.23,51.43,51.53,51.48,51.4,50.46,12.0,15.11,0.00
21:57:50,9.9,5.7,57.7,0.8,51.4,51.43,51.52,51.46,51.39,50.45,12.0,15.1,0.00
21:58:00,9.9,5.7,57.8,0.8,51.44,51.46,51.52,51.46,51.39,50.45,12.0,15.1,0.00
21:58:10,9.9,5.7,57.7,0.8,51.43,51.47,51.53,51.48,51.4,50.45,12.0,15.11,0.00
21:58:20,9.9,5.7,57.7,0.8,51.33,51.46,51.52,51.46,51.4,50.44,12.0,15.11,0.00
21:58:30,9.9,5.7,57.7,0.8,51.32,51.46,51.53,51.46,51.39,50.44,12.0,15.1,0.00
21:58:40,9.9,5.7,57.8,0.8,51.33,51.47,51.52,51.46,51.4,50.46,12.0,15.1,0.00
21:58:50,9.9,5.7,57.8,0.8,51.35,51.45,51.54,51.47,51.4,50.47,12.0,15.12,0.00
21:59:00,9.8,5.7,57.8,0.9,51.43,51.46,51.52,51.47,51.39,50.47,12.0,15.11,0.00
21:59:10,9.9,5.7,57.7,0.8,51.22,51.46,51.52,51.46,51.39,50.46,12.0,15.12,0.00
21:59:20,10.0,5.8,57.8,0.8,51.35,51.46,51.52,51.47,51.4,50.45,12.0,15.11,0.00
21:59:30,9.9,5.7,57.7,0.8,51.47,51.46,51.52,51.46,51.39,50.44,12.0,15.11,0.00
21:59:40,9.9,5.8,57.9,0.8,51.35,51.43,51.52,51.46,51.39,50.44,12.0,15.1,0.00
21:59:50,9.9,5.7,57.8,0.8,51.42,51.45,51.5,51.44,51.37,50.43,12.0,15.1,0.00
22:00:00,10.0,5.8,57.9,0.9,51.38,51.44,51.52,51.45,51.39,50.45,12.0,15.11,0.00
22:00:10,9.9,5.8,57.9,0.8,51.4,51.47,51.53,51.46,51.39,50.45,12.0,15.11,0.00
22:00:20,9.9,5.7,57.9,0.8,51.33,51.46,51.52,51.46,51.39,50.43,12.0,15.11,0.00
22:00:30,9.9,5.7,57.8,0.8,51.28,51.46,51.51,51.46,51.39,50.43,12.0,15.1,0.00
22:00:40,9.9,5.7,57.9,0.8,51.28,51.47,51.52,51.46,51.4,50.44,12.0,15.11,0.00
22:00:50,9.9,5.7,57.9,0.8,51.28,51.46,51.52,51.46,51.39,50.43,12.0,15.1,0.00
22:01:00,9.9,5.7,57.9,0.8,51.29,51.45,51.52,51.45,51.39,50.44,12.0,15.12,0.00
22:01:10,9.9,5.8,57.9,0.8,51.06,51.46,51.51,51.46,51.39,50.44,12.0,15.11,0.00
22:01:20,9.9,5.8,57.9,0.8,51.12,51.45,51.52,51.45,51.39,50.43,12.0,15.11,0.00
22:01:30,9.9,5.7,57.9,0.8,51.11,51.45,51.51,51.45,51.38,50.41,12.0,15.1,0.00
22:01:40,9.9,5.7,57.9,0.8,51.01,51.45,51.52,51.45,51.39,50.42,12.0,15.11,0.00
22:01:50,9.8,5.7,57.9,0.9,51.22,51.43,51.5,51.45,51.38,50.42,12.0,15.1,0.00
22:02:00,9.9,5.7,57.8,0.8,51.06,51.44,51.51,51.45,51.39,50.44,12.0,15.11,0.00
22:02:10,9.9,5.8,57.9,0.8,51.02,51.43,51.5,51.45,51.38,50.44,12.0,15.1,0.00
22:02:20,9.9,5.7,57.9,0.8,51.02,51.43,51.51,51.45,51.38,50.43,12.0,15.11,0.00
22:02:30,9.9,5.7,57.8,0.8,51.02,51.42,51.5,51.44,51.38,50.42,12.0,15.1,0.00
22:02:40,9.9,5.8,57.9,0.8,50.98,51.43,51.53,51.47,51.39,50.42,12.0,15.12,0.00
22:02:50,9.9,5.7,57.9,0.8,50.96,51.45,51.53,51.46,51.39,50.42,12.0,15.13,0.00
22:03:00,9.9,5.7,58,0.8,50.99,51.43,51.52,51.47,51.39,50.43,12.0,15.12,0.00
22:03:10,9.9,5.7,58,0.8,50.9,51.41,51.5,51.47,51.38,50.42,12.0,15.12,0.00
22:03:20,9.9,5.7,58,0.8,50.86,51.42,51.51,51.47,51.38,50.43,12.0,15.12,0.00
22:03:30,9.9,5.7,57.8,0.8,50.82,51.43,51.5,51.46,51.38,50.43,12.0,15.12,0.00
22:03:40,9.9,5.7,57.9,0.8,50.85,51.41,51.49,51.44,51.38,50.41,12.0,15.1,0.00
22:03:50,9.9,5.7,58,0.8,51.25,51.42,51.5,51.44,51.38,50.42,12.0,15.12,0.00
22:04:00,10.0,5.8,57.9,0.8,51.28,51.45,51.5,51.45,51.38,50.41,12.0,15.12,0.00
22:04:10,9.9,5.8,58,0.8,51.27,51.45,51.51,51.46,51.39,50.41,12.0,15.12,0.00
22:04:20,10.0,5.8,57.9,0.8,51.29,51.44,51.49,51.44,51.37,50.4,12.0,15.12,0.00
22:04:30,9.9,5.8,58,0.8,51.3,51.46,51.49,51.44,51.37,50.4,12.0,15.12,0.00
22:04:40,9.8,5.7,58,0.8,51.19,51.45,51.48,51.44,51.36,50.39,11.9,15.1,0.00
22:04:50,9.8,5.7,58,0.8,51.26,51.45,51.49,51.45,51.38,50.41,12.0,15.11,0.00
22:05:00,9.9,5.7,58.1,0.8,51.2,51.45,51.49,51.46,51.38,50.41,12.0,15.11,0.00
22:05:10,9.9,5.7,58,0.8,51.41,51.44,51.5,51.45,51.37,50.41,12.0,15.12,0.00
22:05:20,9.9,5.8,58,0.8,51.33,51.45,51.5,51.45,51.39,50.43,12.0,15.12,0.00
22:05:30,9.9,5.8,58.1,0.7,51.01,51.45,51.51,51.45,51.38,50.42,12.0,15.12,0.00
22:05:40,9.9,5.8,58,0.8,51.08,51.44,51.5,51.44,51.37,50.41,12.0,15.11,0.00
22:05:50,9.9,5.7,58.1,0.8,51.17,51.45,51.51,51.45,51.38,50.4,12.0,15.13,0.00
22:06:00,9.9,5.8,58.1,0.8,51.01,51.45,51.5,51.44,51.36,50.41,12.0,15.12,0.00
22:06:10,9.9,5.7,58,0.8,51.32,51.43,51.49,51.43,51.36,50.4,11.9,15.12,0.00
22:06:20,9.9,5.7,58,0.8,51.44,51.39,51.49,51.43,51.37,50.39,11.9,15.1,0.00
22:06:30,9.9,5.7,58.1,0.8,51.13,51.44,51.49,51.44,51.36,50.4,11.9,15.12,0.00
22:06:40,9.9,5.7,58.1,0.8,51.16,51.44,51.49,51.43,51.37,50.39,12.0,15.12,0.00
22:06:50,9.9,5.7,58.1,0.8,51.21,51.44,51.47,51.43,51.37,50.37,11.9,15.11,0.00
22:07:00,9.9,5.8,58.1,0.8,51.25,51.43,51.48,51.45,51.36,50.37,11.9,15.12,0.00
22:07:10,9.9,5.8,58.1,0.9,51.26,51.4,51.49,51.43,51.35,50.37,11.9,15.13,0.00
22:07:20,9.9,5.8,58.1,0.8,51.18,51.41,51.49,51.44,51.37,50.39,11.9,15.13,0.00
22:07:30,9.9,5.8,58.1,0.8,51.09,51.4,51.48,51.44,51.36,50.39,11.9,15.13,0.00
22:07:40,9.9,5.8,58.1,0.8,51.3,51.42,51.48,51.43,51.36,50.38,11.9,15.13,0.00
22:07:50,9.9,5.7,58.1,0.8,51.4,51.41,51.48,51.43,51.36,50.39,11.9,15.13,0.00
22:08:00,9.9,5.7,58,0.8,51.36,51.43,51.49,51.43,51.36,50.39,11.9,15.13,0.00
22:08:10,9.9,5.7,58.1,0.8,51.36,51.43,51.48,51.43,51.36,50.39,11.9,15.13,0.00
22:08:20,10.0,5.8,58.1,0.8,51.38,51.43,51.48,51.43,51.36,50.39,11.9,15.14,0.00
22:08:30,10.0,5.8,57.9,0.8,51.31,51.39,51.49,51.43,51.36,50.38,11.9,15.14,0.00
22:08:40,10.0,5.8,57.9,0.8,51.44,51.42,51.5,51.45,51.37,50.39,11.9,15.16,0.00
22:08:50,9.9,5.7,58,0.8,51.44,51.42,51.49,51.44,51.36,50.39,11.9,15.15,0.00
22:09:00,9.9,5.8,58,0.8,51.42,51.41,51.49,51.44,51.35,50.39,11.9,15.15,0.00
22:09:10,9.9,5.7,57.9,0.8,51.44,51.43,51.48,51.44,51.36,50.39,11.9,15.16,0.00
22:09:20,10.0,5.8,57.9,0.8,51.35,51.43,51.48,51.43,51.35,50.37,11.9,15.15,0.00
22:09:30,10.0,5.8,57.9,0.8,51.23,51.42,51.48,51.43,51.36,50.37,11.9,15.15,0.00
22:09:40,10.0,5.8,57.8,0.8,51.36,51.42,51.47,51.42,51.35,50.36,11.9,15.15,0.00
22:09:50,10.0,5.8,57.8,0.8,51.42,51.43,51.48,51.43,51.35,50.37,11.9,15.16,0.00
22:10:00,10.1,5.9,57.8,0.8,51.39,51.42,51.47,51.43,51.35,50.36,11.9,15.17,0.00
22:10:10,10.0,5.8,57.8,0.8,51.45,51.42,51.49,51.42,51.35,50.36,11.9,15.15,0.00
22:10:20,10.0,5.8,57.8,0.8,51.4,51.43,51.48,51.43,51.35,50.36,11.9,15.16,0.00
22:10:30,10.1,5.9,57.8,0.8,51.29,51.41,51.47,51.41,51.35,50.36,11.9,15.16,0.00
22:10:40,10.0,5.8,57.8,0.8,51.36,51.42,51.47,51.42,51.34,50.37,11.9,15.15,0.00
22:10:50,10.0,5.8,57.7,0.8,51.22,51.42,51.47,51.42,51.35,50.35,11.9,15.15,0.00
22:11:00,10.0,5.8,57.7,0.8,51.36,51.43,51.47,51.42,51.35,50.36,11.9,15.16,0.00
22:11:10,9.9,5.7,57.8,0.8,51.32,51.43,51.49,51.42,51.34,50.35,11.9,15.17,0.00
22:11:20,10.0,5.8,57.8,0.8,51.28,51.42,51.49,51.43,51.37,50.37,11.9,15.17,0.00
22:11:30,10.0,5.8,57.8,0.8,51.34,51.42,51.48,51.42,51.35,50.36,11.9,15.16,0.00
22:11:40,10.0,5.8,57.9,0.8,51.25,51.42,51.47,51.41,51.35,50.36,11.9,15.16,0.00
22:11:50,10.0,5.8,57.8,0.8,51.33,51.42,51.47,51.4,51.34,50.35,11.9,15.16,0.00
22:12:00,10.0,5.8,57.8,0.8,51.15,51.42,51.5,51.42,51.36,50.37,11.9,15.18,0.00
22:12:10,10.0,5.8,57.8,0.8,51.18,51.42,51.48,51.42,51.35,50.35,11.9,15.16,0.00
22:12:20,10.0,5.8,57.8,0.8,51.26,51.42,51.48,51.41,51.35,50.35,11.9,15.16,0.00
22:12:30,10.0,5.8,57.9,0.8,51.27,51.4,51.48,51.41,51.35,50.36,11.9,15.16,0.00
