Date/Time,DB(℃),WB(℃),RH%,Power(W),Tank Temp #1(℃),Tank Temp #2(℃),Tank Temp #3(℃),Tank Temp #4(℃),Tank Temp #5(℃),Tank Temp #6(℃),Inlet Temperature(℃),Outlet Temperature(℃),Flow Rate (GPM)
22:12:40,10.0,5.8,57.9,0.8,51.36,51.4,51.47,51.42,51.34,50.35,11.9,15.16,0.00
22:12:50,9.9,5.8,57.9,0.8,51.17,51.4,51.48,51.41,51.34,50.34,11.9,15.15,0.00
22:13:00,10.0,5.8,57.9,0.8,51.27,51.4,51.49,51.42,51.35,50.35,11.9,15.17,0.00
22:13:10,9.9,5.8,58,0.8,51.41,51.4,51.48,51.41,51.34,50.34,11.9,15.15,0.00
22:13:20,10.0,5.8,58.1,0.8,51.19,51.39,51.47,51.4,51.34,50.34,11.9,15.15,0.00
22:13:30,10.0,5.8,58,0.8,51.19,51.41,51.48,51.41,51.35,50.35,11.9,15.17,0.00
22:13:40,10.0,5.8,58,0.8,51.13,51.39,51.47,51.41,51.34,50.35,11.9,15.17,0.00
22:13:50,9.9,5.8,58,0.8,51.26,51.38,51.47,51.41,51.35,50.35,11.9,15.17,0.00
22:14:00,10.0,5.8,58,0.8,50.95,51.4,51.46,51.41,51.34,50.35,11.9,15.16,0.00
22:14:10,10.0,5.8,57.9,0.8,50.95,51.41,51.46,51.41,51.33,50.34,11.9,15.16,0.00
22:14:20,10.0,5.8,58,0.8,51.14,51.41,51.47,51.41,51.36,50.35,11.9,15.17,0.00
22:14:30,10.0,5.9,58.1,0.8,51.11,51.41,51.47,51.41,51.34,50.34,11.9,15.17,0.00
22:14:40,10.0,5.8,58.1,0.8,51.12,51.4,51.47,51.41,51.34,50.33,11.9,15.17,0.00
22:14:50,10.0,5.8,58.1,0.8,51.17,51.4,51.46,51.41,51.34,50.33,11.9,15.17,0.00
22:15:00,9.9,5.8,58.1,0.8,51.22,51.4,51.47,51.42,51.33,50.33,11.9,15.17,0.00
22:15:10,9.9,5.7,58,0.8,51.22,51.39,51.46,51.4,51.34,50.33,11.9,15.17,0.00
22:15:20,9.9,5.7,58.1,0.8,51.23,51.4,51.47,51.41,51.34,50.33,11.9,15.17,0.00
22:15:30,9.8,5.7,58.1,0.8,51.15,51.4,51.46,51.41,51.33,50.33,11.9,15.17,0.00
22:15:40,9.8,5.7,58.1,0.8,50.81,51.41,51.47,51.41,51.33,50.34,11.9,15.18,0.00
22:15:50,9.9,5.7,58.1,0.8,51.07,51.4,51.46,51.41,51.34,50.33,11.9,15.17,0.00
22:16:00,9.9,5.7,58,0.8,51.15,51.41,51.46,51.39,51.33,50.33,11.9,15.16,0.00
22:16:10,9.9,5.7,58.1,0.9,51.22,51.38,51.46,51.4,51.33,50.33,11.9,15.16,0.00
22:16:20,9.9,5.8,58.2,0.8,51.26,51.4,51.46,51.41,51.34,50.33,11.9,15.17,0.00
22:16:30,9.9,5.7,58.2,0.8,51.29,51.4,51.47,51.42,51.34,50.33,11.9,15.18,0.00
22:16:40,9.9,5.7,58,0.8,51.41,51.4,51.47,51.39,51.34,50.33,11.9,15.16,0.00
22:16:50,9.9,5.8,58.1,0.8,51.4,51.38,51.47,51.41,51.34,50.33,11.9,15.17,0.00
22:17:00,9.9,5.8,58.1,0.8,51.34,51.38,51.46,51.4,51.34,50.33,11.9,15.17,0.00
22:17:10,9.9,5.8,58.1,0.8,51.31,51.4,51.46,51.41,51.33,50.32,11.9,15.16,0.00
22:17:20,9.9,5.8,58.1,0.8,51.28,51.38,51.46,51.4,51.33,50.3,11.9,15.16,0.00
22:17:30,10.0,5.8,58,0.8,51.34,51.4,51.45,51.4,51.33,50.32,11.9,15.16,0.00
22:17:40,9.9,5.8,58.1,0.9,51.41,51.39,51.46,51.39,51.32,50.3,11.9,15.16,0.00
22:17:50,9.9,5.7,58.1,0.9,51.3,51.4,51.45,51.4,51.33,50.32,11.9,15.16,0.00
22:18:00,9.9,5.8,58,0.8,51.37,51.4,51.45,51.4,51.33,50.31,11.9,15.15,0.00
22:18:10,9.9,5.8,58.1,0.8,51.42,51.4,51.45,51.4,51.33,50.31,11.9,15.16,0.00
22:18:20,9.9,5.7,58.1,0.8,51.37,51.39,51.45,51.4,51.32,50.32,11.9,15.15,0.00
22:18:30,9.9,5.8,58,0.8,51.35,51.4,51.46,51.4,51.33,50.32,11.9,15.16,0.00
22:18:40,9.9,5.7,58.1,0.8,51.36,51.39,51.46,51.4,51.33,50.32,11.9,15.16,0.00
22:18:50,9.9,5.8,58.1,0.8,51.29,51.39,51.45,51.39,51.32,50.3,11.9,15.15,0.00
22:19:00,9.9,5.8,58,0.8,51.31,51.4,51.45,51.39,51.32,50.3,11.9,15.15,0.00
22:19:10,9.9,5.8,58,0.8,51.26,51.39,51.45,51.39,51.32,50.28,11.9,15.16,0.00
22:19:20,9.9,5.8,58,0.8,51.26,51.39,51.45,51.39,51.32,50.28,11.9,15.16,0.00
22:19:30,9.9,5.7,58,0.8,51.33,51.37,51.44,51.38,51.31,50.3,11.9,15.14,0.00
22:19:40,9.9,5.8,58,0.8,51.35,51.39,51.45,51.39,51.31,50.3,11.9,15.14,0.00
22:19:50,9.9,5.7,58.1,0.8,51.29,51.39,51.46,51.4,51.33,50.31,11.9,15.16,0.00
22:20:00,9.9,5.7,58.1,0.8,51.12,51.38,51.45,51.38,51.31,50.3,11.9,15.14,0.00
22:20:10,9.9,5.7,58,0.8,51.09,51.38,51.45,51.39,51.32,50.3,11.9,15.15,0.00
22:20:20,9.9,5.7,58.1,0.8,51.17,51.38,51.46,51.39,51.34,50.3,11.9,15.16,0.00
22:20:30,9.9,5.8,58.1,0.8,51.25,51.37,51.44,51.38,51.32,50.3,11.9,15.13,0.00
22:20:40,9.9,5.7,58,0.8,51.18,51.37,51.45,51.38,51.32,50.3,11.9,15.15,0.00
22:20:50,9.9,5.8,58.1,0.8,51.25,51.38,51.44,51.37,51.31,50.28,11.9,15.14,0.00
22:21:00,9.9,5.8,58,0.8,51.28,51.37,51.44,51.38,51.3,50.29,11.9,15.14,0.00
22:21:10,9.9,5.8,58,0.8,51.02,51.36,51.45,51.38,51.31,50.29,11.9,15.14,0.00
22:21:20,10.0,5.8,57.9,0.8,51.23,51.38,51.46,51.4,51.32,50.3,11.9,15.15,0.00
22:21:30,10.0,5.8,58,0.9,51.17,51.38,51.44,51.38,51.31,50.28,11.9,15.14,0.00
22:21:40,9.9,5.8,58,0.8,51.28,51.35,51.43,51.37,51.3,50.28,11.9,15.14,0.00
22:21:50,9.9,5.7,57.9,0.8,51.31,51.35,51.43,51.37,51.31,50.28,11.9,15.13,0.00
22:22:00,9.9,5.8,58,0.8,51.23,51.36,51.44,51.38,51.31,50.28,11.9,15.14,0.00
22:22:10,9.9,5.7,57.9,0.8,51.39,51.36,51.44,51.38,51.3,50.28,11.9,15.14,0.00
22:22:20,9.9,5.7,57.9,0.8,51.31,51.37,51.44,51.39,51.31,50.29,11.9,15.13,0.00
22:22:30,9.9,5.7,57.9,0.8,51.24,51.37,51.44,51.38,51.3,50.27,11.9,15.14,0.00
22:22:40,9.9,5.7,58,0.8,51.17,51.37,51.43,51.37,51.3,50.28,11.9,15.13,0.00
22:22:50,9.9,5.7,58,0.8,51.18,51.37,51.44,51.37,51.31,50.28,11.9,15.14,0.00
22:23:00,9.9,5.7,58,0.8,51.26,51.38,51.44,51.38,51.32,50.3,11.9,15.16,0.00
22:23:10,9.9,5.7,58,0.8,51.24,51.38,51.44,51.38,51.31,50.27,11.9,15.14,0.00
22:23:20,9.9,5.7,57.9,0.8,51.29,51.37,51.42,51.37,51.3,50.27,11.9,15.14,0.00
22:23:30,9.9,5.7,57.9,0.8,51.19,51.37,51.42,51.37,51.3,50.27,11.9,15.14,0.00
22:23:40,9.9,5.7,58,0.8,51.26,51.38,51.43,51.37,51.3,50.28,11.9,15.14,0.00
22:23:50,9.9,5.7,58,0.8,51.14,51.36,51.42,51.37,51.31,50.27,11.9,15.14,0.00
22:24:00,9.8,5.7,58.1,0.8,51.18,51.37,51.44,51.36,51.32,50.28,11.9,15.14,0.00
22:24:10,9.9,5.7,58,0.7,51.02,51.36,51.43,51.37,51.31,50.26,11.9,15.14,0.00
22:24:20,9.9,5.7,58,0.8,51.15,51.37,51.43,51.38,51.31,50.26,11.9,15.15,0.00
22:24:30,9.9,5.7,58,0.8,51.14,51.35,51.43,51.37,51.31,50.27,11.9,15.14,0.00
22:24:40,9.9,5.7,57.9,0.8,50.77,51.37,51.43,51.38,51.3,50.27,11.9,15.13,0.00
22:24:50,9.8,5.7,57.9,0.8,50.96,51.36,51.43,51.37,51.3,50.27,11.9,15.14,0.00
22:25:00,9.9,5.7,57.9,0.8,51.15,51.36,51.43,51.37,51.31,50.27,11.9,15.14,0.00
22:25:10,9.9,5.7,58,0.8,51.3,51.34,51.41,51.36,51.3,50.26,11.9,15.12,0.00
22:25:20,9.9,5.7,58,0.8,51.31,51.35,51.42,51.36,51.3,50.26,11.9,15.13,0.00
22:25:30,9.9,5.7,57.9,0.8,50.86,51.36,51.42,51.37,51.28,50.25,11.9,15.13,0.00
22:25:40,9.9,5.8,57.9,0.8,51.01,51.36,51.42,51.37,51.29,50.24,11.9,15.13,0.00
22:25:50,9.9,5.8,58,0.8,51.1,51.35,51.43,51.37,51.29,50.26,11.9,15.12,0.00
22:26:00,9.9,5.8,57.9,0.8,51.02,51.35,51.42,51.37,51.29,50.26,11.9,15.13,0.00
22:26:10,9.9,5.8,57.9,0.8,51.12,51.35,51.42,51.36,51.3,50.26,11.9,15.13,0.00
22:26:20,9.9,5.8,57.9,0.8,51.24,51.37,51.43,51.37,51.3,50.26,11.9,15.13,0.00
22:26:30,9.9,5.8,57.9,0.9,51.22,51.36,51.42,51.36,51.29,50.25,11.9,15.12,0.00
22:26:40,9.9,5.8,57.9,0.8,51.27,51.36,51.42,51.37,51.3,50.26,11.9,15.13,0.00
22:26:50,9.9,5.8,57.9,0.8,51.29,51.35,51.42,51.36,51.29,50.25,11.9,15.12,0.00
22:27:00,10.1,5.9,57.9,1.0,51.12,51.35,51.43,51.36,51.3,50.26,11.9,15.13,0.00
22:27:10,10.0,5.8,57.8,0.8,51.09,51.36,51.42,51.35,51.3,50.25,11.9,15.14,0.00
22:27:20,10.0,5.8,57.8,0.8,50.98,51.34,51.41,51.36,51.29,50.24,11.9,15.12,0.00
22:27:30,10.0,5.8,57.8,0.8,51.01,51.35,51.42,51.36,51.29,50.24,11.9,15.12,0.00
22:27:40,9.9,5.8,57.8,0.8,51.05,51.35,51.41,51.35,51.29,50.24,11.9,15.11,0.00
22:27:50,9.9,5.7,57.8,0.8,51.09,51.35,51.42,51.36,51.29,50.23,11.9,15.12,0.00
22:28:00,10.0,5.8,57.9,0.8,51,51.35,51.41,51.35,51.28,50.24,11.9,15.11,0.00
22:28:10,10.0,5.8,57.8,0.8,50.9,51.35,51.41,51.37,51.29,50.25,11.9,15.11,0.00
22:28:20,9.9,5.8,57.8,0.8,50.99,51.34,51.4,51.36,51.28,50.25,11.9,15.11,0.00
22:28:30,9.9,5.7,57.8,0.8,51.1,51.34,51.41,51.37,51.29,50.24,11.9,15.11,0.00
22:28:40,10.0,5.8,57.8,0.8,51.2,51.34,51.41,51.37,51.29,50.23,11.9,15.12,0.00
22:28:50,10.0,5.8,57.8,0.8,51.26,51.33,51.4,51.36,51.28,50.23,11.9,15.11,0.00
22:29:00,9.9,5.8,57.8,0.9,51.28,51.35,51.41,51.38,51.28,50.23,11.9,15.11,0.00
22:29:10,10.0,5.8,57.8,0.8,51.25,51.34,51.4,51.37,51.27,50.23,11.9,15.1,0.00
22:29:20,9.9,5.7,57.8,0.8,51.21,51.35,51.41,51.37,51.28,50.23,12.3,15.1,0.00
22:29:30,9.9,5.8,57.7,0.8,51.16,51.36,51.41,51.37,51.29,50.22,13.3,15.08,0.00
22:29:40,9.9,5.7,57.8,0.8,51.2,51.34,51.4,51.36,51.28,50.22,13.3,15.07,0.00
22:29:50,9.9,5.7,57.7,0.8,51.17,51.31,51.4,51.35,51.27,50.21,13.3,15.06,0.00
22:30:00,9.9,5.7,57.7,0.8,51.29,51.33,51.41,51.36,51.28,50.22,13.3,15.07,0.00
22:30:10,9.9,5.7,57.8,0.8,51.19,51.34,51.4,51.35,51.28,49.98,9.9,49.39,2.99
22:30:20,9.9,5.7,57.8,0.8,51.29,51.36,51.41,51.35,51.26,47.38,9.9,50.63,2.98
22:30:30,9.9,5.8,57.8,0.8,51.36,51.37,51.4,51.36,51.26,46.96,9.9,51.15,2.99
22:30:40,10.0,5.8,57.8,0.8,51.38,51.35,51.38,51.29,51.25,45.27,9.8,51.21,2.99
22:30:50,9.9,5.8,57.9,0.8,51.37,51.35,51.36,51.22,51.11,43.62,9.8,51.28,2.99
22:31:00,10.0,5.8,57.9,0.8,51.39,51.35,51.36,51.21,51.09,42.59,9.8,51.33,3.02
22:31:10,9.9,5.7,57.8,0.8,51.39,51.36,51.36,51.23,50.73,41.34,9.8,51.35,3.02
22:31:20,9.9,5.8,57.9,0.8,51.38,51.35,51.32,51.17,51.05,40.76,9.8,51.39,3.02
22:31:30,9.9,5.7,57.8,0.8,51.38,51.34,51.31,51.17,50.91,39.76,9.8,51.38,3.02
22:31:40,9.9,5.7,58,0.8,51.38,51.34,51.29,51.14,50.47,38.15,9.8,51.39,3.02
22:31:50,9.9,5.7,57.9,0.8,51.38,51.32,51.24,51.07,49.81,38.05,9.8,51.4,3.00
22:32:00,9.9,5.7,57.9,0.8,51.37,51.31,51.11,50.9,49.78,37.2,9.9,51.39,3.00
22:32:10,9.8,5.7,58,7.6,51.37,51.28,51.1,50.95,49.45,35.91,10.0,51.4,3.00
22:32:20,9.8,5.7,57.9,13.3,51.36,51.26,51.08,50.93,47.2,35.44,10.0,51.39,3.00
22:32:30,9.8,5.7,58,14.2,51.35,51.22,51.03,50.89,47.1,33.9,10.0,51.38,3.01
22:32:40,9.8,5.7,58,14.9,51.35,51.19,50.99,50.85,44.95,33.38,10.0,51.4,3.02
22:32:50,9.8,5.7,58.1,14.9,51.34,51.12,50.95,50.84,43.59,33.11,10.0,51.37,3.01
22:33:00,9.8,5.7,58,14.9,51.35,51.1,50.95,50.8,41.86,32.12,10.0,51.38,3.01
22:33:10,9.8,5.7,58,14.7,51.35,51.1,50.98,50.8,40.46,31.82,10.0,51.39,3.01
22:33:20,9.8,5.7,58.1,14.9,51.34,51.07,50.96,50.76,38.75,30.87,10.0,51.39,3.04
22:33:30,9.7,5.6,58.1,14.9,51.28,51.05,50.91,50.57,38,29.63,10.0,51.37,3.03
22:33:40,9.7,5.6,58.2,275.9,51.24,51.04,50.82,50.65,36.44,29.33,10.0,51.37,2.99
22:33:50,9.7,5.6,58.3,264.7,51.22,51.01,50.83,50.65,33.9,28.97,10.0,51.36,2.99
22:34:00,9.7,5.6,58.4,287.6,51.18,50.97,50.83,50.63,33.53,28.69,10.0,51.34,3.00
22:34:10,9.8,5.7,58.4,303.8,51.16,50.96,50.8,50.62,32.31,28.55,10.0,51.34,2.99
22:34:20,9.7,5.6,58.4,321.5,51.12,50.9,50.75,50.58,32.98,27.16,10.0,51.32,2.99
22:34:30,9.7,5.6,58.3,317.8,51.07,50.86,50.63,50.57,31.65,26.48,10.0,51.31,3.01
22:34:40,9.7,5.6,58.5,312.3,51.05,50.78,50.64,50.49,30.95,26.38,10.0,51.29,3.01
22:34:50,9.7,5.6,58.5,296.1,51.02,50.77,50.57,50.43,30.26,26.43,10.0,51.29,3.00
22:35:00,9.7,5.6,58.4,288.5,51.02,50.73,50.55,50.38,29.48,26.11,10.0,51.27,0.00
22:35:10,9.7,5.6,58.4,273.5,51.04,50.71,50.51,50.4,29.27,25.11,10.0,51.24,0.00
22:35:20,9.7,5.6,58.5,275.1,51.09,50.67,50.46,50.23,29.55,25.25,10.0,51.24,0.00
22:35:30,9.7,5.6,58.3,279.7,51.11,50.66,50.45,50.35,29.63,25.48,10.0,51.22,0.00
22:35:40,9.7,5.6,58.4,279.4,51.11,50.65,50.43,50.36,29.12,25.55,10.0,51.19,0.00
22:35:50,9.7,5.6,58.4,277.3,50.97,50.63,50.44,50.32,29.15,25.63,9.9,51.06,0.00
22:36:00,9.7,5.6,58.4,277.2,51.03,50.63,50.44,50.32,29.12,25.73,10.0,50.96,0.00
22:36:10,9.7,5.6,58.4,277.7,51.06,50.6,50.45,50.28,29.25,25.78,10.0,50.89,0.00
22:36:20,9.7,5.6,58.4,278.4,51.02,50.58,50.48,50.23,29.37,25.82,10.0,50.79,0.00
22:36:30,9.7,5.6,58.4,277.1,50.84,50.58,50.48,50.21,29,25.81,10.0,50.68,0.00
22:36:40,9.7,5.6,58.4,276.8,50.72,50.58,50.45,50.19,29.47,25.73,10.0,50.53,0.00
22:36:50,9.7,5.6,58.3,276.7,50.65,50.6,50.46,50.2,29.5,25.68,10.0,50.43,0.00
22:37:00,9.8,5.7,58.4,274.2,50.91,50.61,50.46,50.23,29.96,25.73,10.0,50.32,0.00
22:37:10,9.7,5.6,58.4,272.5,50.8,50.6,50.46,50.26,29.54,25.75,10.0,50.21,0.00
22:37:20,9.7,5.6,58.3,272.3,50.89,50.61,50.47,50.29,29.37,25.81,10.0,50.09,0.00
22:37:30,9.7,5.6,58.3,271.9,50.92,50.62,50.48,50.27,29.22,25.76,10.0,49.99,0.00
22:37:40,9.7,5.6,58.4,271.1,50.89,50.63,50.49,50.29,29.26,25.69,10.0,49.87,0.00
22:37:50,9.7,5.6,58.3,271.1,50.72,50.67,50.52,50.3,29.64,25.81,10.0,49.75,0.00
22:38:00,9.7,5.6,58.3,266.4,50.82,50.68,50.54,50.31,29.61,25.91,10.0,49.61,0.00
22:38:10,9.7,5.6,58.2,266.2,50.9,50.69,50.53,50.3,29.4,25.9,10.0,49.48,0.00
22:38:20,9.7,5.6,58.3,267.1,50.87,50.69,50.51,50.28,29.58,25.83,10.0,49.39,0.00
22:38:30,9.7,5.5,58.2,267.4,50.95,50.67,50.49,50.26,29.89,25.86,10.0,49.24,0.00
22:38:40,9.7,5.6,58.2,267.9,50.95,50.65,50.49,50.26,29.81,25.85,10.0,49.14,0.00
22:38:50,9.7,5.6,58.1,268.0,50.9,50.64,50.48,50.26,29.98,25.85,10.0,49.07,0.00
22:39:00,9.7,5.6,58.2,269.0,50.8,50.62,50.47,50.25,29.96,25.86,10.0,48.98,0.00
22:39:10,9.7,5.5,58.1,269.3,51,50.63,50.48,50.25,29.88,25.87,10.0,48.85,0.00
22:39:20,9.7,5.5,58.1,269.6,50.84,50.64,50.49,50.23,29.98,25.9,10.0,48.7,0.00
22:39:30,9.7,5.6,58.2,271.1,50.92,50.64,50.48,50.24,30.03,25.96,10.0,48.58,0.00
22:39:40,9.7,5.6,58,272.2,50.92,50.65,50.49,50.23,29.89,26.02,10.0,48.47,0.00
22:39:50,9.8,5.6,58.1,273.1,50.68,50.64,50.49,50.23,29.73,26.04,10.0,48.36,0.00
22:40:00,9.8,5.7,58.1,272.4,50.69,50.64,50.48,50.24,30.03,26.03,10.0,48.25,0.00
22:40:10,9.9,5.7,58,273.1,50.91,50.62,50.46,50.23,30.21,26.02,10.0,48.12,0.00
22:40:20,10.0,5.8,57.9,274.3,50.82,50.64,50.47,50.26,30.18,26.02,10.0,48.01,0.00
22:40:30,10.0,5.8,57.8,274.7,50.83,50.63,50.48,50.26,30.45,26.02,10.0,47.93,0.00
22:40:40,10.0,5.8,57.8,275.4,50.85,50.64,50.49,50.26,30.48,26.07,10.0,47.83,0.00
22:40:50,10.1,5.9,57.6,276.3,50.85,50.64,50.47,50.25,30.51,26.11,10.0,47.7,0.00
22:41:00,10.1,5.9,57.6,277.3,50.86,50.65,50.48,50.26,30.34,26.14,10.0,47.58,0.00
22:41:10,10.1,5.9,57.5,277.4,50.76,50.65,50.49,50.25,30.35,26.15,10.0,47.49,0.00
22:41:20,10.1,5.9,57.5,278.3,50.77,50.64,50.48,50.25,30.45,26.14,10.0,47.37,0.00
22:41:30,10.1,5.8,57.4,278.9,50.79,50.64,50.48,50.26,30.58,26.13,10.0,47.25,0.00
22:41:40,10.0,5.8,57.3,279.4,50.64,50.65,50.48,50.25,30.74,26.18,10.0,47.14,0.00
22:41:50,10.0,5.8,57.2,280.0,50.73,50.64,50.49,50.27,30.66,26.22,10.0,47.03,0.00
22:42:00,10.0,5.8,57.2,280.6,50.88,50.63,50.49,50.25,30.76,26.23,10.0,46.92,0.00
22:42:10,10.0,5.7,57.1,280.8,50.69,50.64,50.49,50.26,30.82,26.26,10.0,46.83,0.00
22:42:20,10.0,5.7,57.1,280.9,50.84,50.63,50.48,50.25,30.9,26.28,10.0,46.67,0.00
22:42:30,10.0,5.7,57,281.5,50.78,50.63,50.49,50.24,30.86,26.33,10.0,46.56,0.00
22:42:40,9.9,5.7,57.1,282.1,50.91,50.63,50.49,50.24,30.97,26.4,10.0,46.46,0.00
22:42:50,10.0,5.7,57.1,282.9,50.86,50.62,50.49,50.24,31.1,26.42,10.0,46.37,0.00
22:43:00,9.9,5.7,57,283.8,50.81,50.63,50.49,50.24,31.09,26.43,10.0,46.24,0.00
22:43:10,9.9,5.7,57.1,283.8,50.82,50.63,50.5,50.24,31.06,26.45,10.0,46.12,0.00
22:43:20,9.9,5.6,57.1,284.6,50.68,50.63,50.5,50.24,31.14,26.43,10.0,46.03,0.00
22:43:30,9.9,5.6,57.2,285.2,50.24,50.63,50.5,50.25,31.24,26.43,10.0,45.92,0.00
22:43:40,9.9,5.6,57.2,285.9,50.38,50.63,50.51,50.25,31.25,26.43,10.0,45.8,0.00
22:43:50,9.8,5.6,57.2,286.4,50.38,50.64,50.49,50.26,31.31,26.49,10.0,45.7,0.00
22:44:00,9.8,5.6,57.2,287.2,50.59,50.64,50.49,50.24,31.36,26.51,10.0,45.59,0.00
22:44:10,9.8,5.5,57.1,288.0,50.69,50.63,50.47,50.24,31.42,26.57,10.0,45.48,0.00
22:44:20,9.7,5.5,57.3,288.2,50.43,50.63,50.48,50.26,31.56,26.6,10.1,45.39,0.00
22:44:30,9.7,5.5,57.3,288.8,50.52,50.63,50.47,50.24,31.6,26.61,10.1,45.27,0.00
22:44:40,9.7,5.5,57.3,289.3,50.71,50.62,50.47,50.24,31.62,26.62,10.1,45.15,0.00
22:44:50,9.7,5.5,57.3,289.4,50.56,50.63,50.47,50.25,31.64,26.62,10.1,45.04,0.00
22:45:00,9.7,5.6,57.5,294.2,50.69,50.6,50.46,50.25,31.67,26.64,10.1,44.91,0.00
22:45:10,9.7,5.5,57.4,296.0,50.81,50.62,50.46,50.25,31.63,26.67,10.1,44.8,0.00
22:45:20,9.7,5.5,57.5,296.0,50.38,50.62,50.48,50.25,31.7,26.7,10.1,44.72,0.00
22:45:30,9.7,5.5,57.6,296.1,50.35,50.61,50.48,50.24,31.82,26.71,10.1,44.6,0.00
22:45:40,9.7,5.5,57.6,297.4,50.61,50.61,50.47,50.24,31.89,26.73,10.1,44.47,0.00
22:45:50,9.7,5.5,57.6,296.3,50.47,50.6,50.47,50.24,31.97,26.78,10.1,44.36,0.00
22:46:00,9.7,5.5,57.7,296.9,50.54,50.62,50.48,50.23,32.02,26.83,10.1,44.28,0.00
22:46:10,9.6,5.5,57.6,297.2,50.66,50.6,50.48,50.23,32.05,26.86,10.1,44.18,0.00
22:46:20,9.6,5.5,57.6,297.2,50.52,50.6,50.47,50.23,32.08,26.87,10.1,44.05,0.00
22:46:30,9.7,5.5,57.7,297.4,50.56,50.62,50.48,50.22,32.13,26.87,10.1,43.97,0.00
22:46:40,9.7,5.6,57.8,297.5,50.69,50.61,50.48,50.22,32.19,26.86,10.1,43.83,0.00
22:46:50,9.7,5.5,57.7,297.5,50.37,50.62,50.49,50.22,32.23,26.91,10.1,43.75,0.00
22:47:00,9.7,5.5,57.9,297.6,50.22,50.61,50.48,50.22,32.27,26.96,10.1,43.64,0.00
22:47:10,9.7,5.5,57.7,297.7,50.38,50.64,50.5,50.24,32.32,27.03,10.1,43.51,0.00
22:47:20,9.7,5.5,57.8,297.9,50.68,50.62,50.48,50.23,32.34,27.05,10.1,43.4,0.00
22:47:30,9.6,5.5,57.8,297.8,50.84,50.62,50.49,50.23,32.42,27.06,10.1,43.31,0.00
22:47:40,9.6,5.5,57.8,296.8,50.78,50.62,50.48,50.22,32.47,27.07,10.1,43.19,0.00
22:47:50,9.6,5.5,57.9,296.9,50.55,50.62,50.48,50.24,32.5,27.09,10.1,43.1,0.00
22:48:00,9.6,5.5,57.9,297.3,50.53,50.61,50.49,50.23,32.54,27.12,10.1,42.96,0.00
22:48:10,9.7,5.6,57.9,297.9,50.57,50.62,50.47,50.23,32.6,27.16,10.1,42.86,0.00
22:48:20,9.6,5.5,57.9,297.7,50.78,50.61,50.47,50.24,32.64,27.2,10.1,42.8,0.00
22:48:30,9.6,5.5,57.9,298.0,50.69,50.6,50.47,50.23,32.68,27.22,10.1,42.7,0.00
22:48:40,9.6,5.5,58,298.5,50.8,50.6,50.47,50.23,32.77,27.24,10.1,42.61,0.00
22:48:50,9.7,5.5,58,298.7,50.75,50.61,50.47,50.22,32.82,27.29,10.1,42.48,0.00
22:49:00,9.8,5.6,57.9,299.7,50.77,50.62,50.47,50.23,32.87,27.33,10.1,42.38,0.00
22:49:10,9.9,5.7,58,299.5,50.47,50.61,50.46,50.22,32.87,27.36,10.1,42.26,0.00
22:49:20,9.9,5.8,58,300.1,50.58,50.62,50.47,50.22,32.91,27.36,10.1,42.15,0.00
22:49:30,10.0,5.8,58.1,300.1,50.49,50.61,50.47,50.22,32.93,27.35,10.1,42.05,0.00
22:49:40,10.0,5.9,58,300.7,50.06,50.64,50.47,50.21,33,27.38,10.1,41.94,0.00
22:49:50,10.1,5.9,58,300.9,50.51,50.63,50.47,50.22,33.06,27.44,10.1,41.84,0.00
22:50:00,10.1,5.9,58,300.9,50.57,50.62,50.47,50.22,33.11,27.49,10.1,41.75,0.00
22:50:10,10.1,5.9,58,301.1,50.42,50.61,50.47,50.21,33.17,27.54,10.1,41.65,0.00
22:50:20,10.1,5.9,57.9,301.6,50.29,50.61,50.47,50.2,33.21,27.56,10.1,41.54,0.00
22:50:30,10.1,5.9,57.8,302.2,50.31,50.6,50.45,50.2,33.25,27.57,10.1,41.45,0.00
22:50:40,10.2,5.9,57.7,301.8,50.23,50.6,50.45,50.19,33.3,27.57,10.1,41.35,0.00
22:50:50,10.1,5.9,57.8,302.0,50.43,50.6,50.46,50.22,33.36,27.6,10.1,41.25,0.00
22:51:00,10.1,5.9,57.7,302.1,50.05,50.6,50.45,50.21,33.36,27.63,10.1,41.14,0.00
22:51:10,10.0,5.8,57.6,302.6,50.43,50.6,50.44,50.22,33.41,27.69,10.1,41.05,0.00
22:51:20,10.0,5.8,57.6,302.7,49.95,50.6,50.44,50.22,33.44,27.73,10.1,40.96,0.00
22:51:30,10.0,5.8,57.6,303.0,50.26,50.61,50.46,50.23,33.51,27.75,10.1,40.85,0.00
22:51:40,9.9,5.7,57.6,303.0,50.47,50.59,50.45,50.22,33.56,27.76,10.1,40.77,0.00
22:51:50,9.9,5.7,57.6,302.8,50.66,50.61,50.45,50.22,33.62,27.78,10.1,40.68,0.00
22:52:00,9.9,5.7,57.7,303.4,50.34,50.61,50.46,50.22,33.66,27.83,10.1,40.59,0.00
22:52:10,9.9,5.7,57.6,303.4,50.35,50.6,50.45,50.22,33.68,27.87,10.1,40.48,0.00
22:52:20,9.8,5.7,57.7,303.2,50.39,50.61,50.46,50.2,33.73,27.9,10.1,40.38,0.00
22:52:30,9.8,5.7,57.6,304.0,50.55,50.62,50.46,50.21,33.77,27.91,10.1,40.31,0.00
22:52:40,9.9,5.7,57.6,304.0,50.64,50.64,50.47,50.21,33.82,27.95,10.2,40.22,0.00
22:52:50,9.9,5.7,57.8,304.1,50.65,50.63,50.47,50.21,33.88,27.99,10.2,40.12,0.00
22:53:00,9.8,5.6,57.8,304.7,50.61,50.61,50.47,50.21,33.92,28.02,10.2,40.02,0.00
22:53:10,9.8,5.7,57.8,305.0,50.81,50.6,50.46,50.21,33.96,28.04,10.2,39.92,0.00
22:53:20,9.8,5.7,57.8,305.6,50.52,50.6,50.47,50.21,34.01,28.07,10.2,39.84,0.00
22:53:30,9.8,5.6,57.9,305.5,50.61,50.6,50.47,50.21,34.04,28.08,10.2,39.76,0.00
22:53:40,9.8,5.7,57.9,305.3,50.35,50.59,50.46,50.2,34.06,28.12,10.2,39.63,0.00
22:53:50,9.8,5.7,57.9,305.8,50.66,50.6,50.48,50.2,34.12,28.15,10.2,39.54,0.00
22:54:00,9.8,5.7,58,305.9,50.67,50.59,50.46,50.21,34.16,28.18,10.2,39.46,0.00
22:54:10,9.8,5.6,57.9,306.3,50.5,50.59,50.45,50.21,34.2,28.23,10.2,39.37,0.00
22:54:20,9.7,5.6,58,306.5,50.67,50.61,50.46,50.22,34.24,28.27,10.2,39.28,0.00
22:54:30,9.7,5.6,58,306.9,50.51,50.6,50.46,50.21,34.3,28.28,10.2,39.18,0.00
22:54:40,9.8,5.6,58.1,306.6,50.66,50.6,50.47,50.21,34.37,28.3,10.2,39.08,0.00
22:54:50,9.7,5.6,58.1,307.3,50.66,50.59,50.46,50.21,34.39,28.32,10.2,38.98,0.00
22:55:00,9.8,5.6,58,307.4,50.58,50.59,50.46,50.21,34.43,28.38,10.2,38.9,0.00
22:55:10,9.7,5.6,57.9,307.4,50.31,50.58,50.46,50.2,34.43,28.4,10.2,38.8,0.00
22:55:20,9.7,5.6,58,308.0,50.39,50.57,50.44,50.19,34.47,28.43,10.2,38.71,0.00
22:55:30,9.7,5.6,58.1,308.0,50.71,50.59,50.45,50.19,34.51,28.45,10.2,38.61,0.00
22:55:40,9.7,5.6,58.2,308.3,50.64,50.58,50.46,50.19,34.55,28.47,10.2,38.54,0.00
22:55:50,9.7,5.6,58.1,308.3,50.4,50.59,50.46,50.19,34.62,28.51,10.2,38.44,0.00
22:56:00,9.7,5.6,58.2,308.2,50.55,50.59,50.46,50.2,34.65,28.55,10.2,38.36,0.00
22:56:10,9.7,5.6,58.3,308.7,50.55,50.58,50.46,50.18,34.7,28.59,10.2,38.28,0.00
22:56:20,9.7,5.6,58.3,309.0,50.46,50.58,50.46,50.18,34.73,28.62,10.2,38.21,0.00
22:56:30,9.6,5.5,58.3,309.2,50.28,50.59,50.48,50.2,34.78,28.65,10.2,38.1,0.00
22:56:40,9.6,5.5,58.3,309.5,50.32,50.57,50.46,50.19,34.79,28.67,10.2,37.98,0.00
22:56:50,9.6,5.5,58.3,309.2,50.33,50.57,50.45,50.19,34.86,28.7,10.2,37.91,0.00
22:57:00,9.7,5.6,58.3,309.6,50.44,50.59,50.46,50.19,34.92,28.74,10.2,37.83,0.00
22:57:10,9.6,5.5,58.4,309.7,50.57,50.6,50.45,50.18,34.94,28.77,10.2,37.73,0.00
22:57:20,9.6,5.5,58.4,310.1,50.58,50.59,50.45,50.18,34.98,28.79,10.2,37.63,0.00
22:57:30,9.6,5.5,58.3,310.3,50.6,50.6,50.46,50.19,35.02,28.84,10.2,37.57,0.00
22:57:40,9.6,5.5,58.3,310.5,50.41,50.61,50.45,50.19,35.05,28.86,10.2,37.48,0.00
22:57:50,9.7,5.6,58.4,310.6,50.23,50.61,50.45,50.18,35.09,28.89,10.2,37.38,0.00
22:58:00,9.7,5.6,58.4,310.8,50.61,50.61,50.45,50.2,35.14,28.94,10.2,37.29,0.00
22:58:10,9.8,5.7,58.4,310.8,50.15,50.62,50.46,50.2,35.18,28.98,10.2,37.22,0.00
22:58:20,9.8,5.7,58.3,310.5,50.26,50.61,50.44,50.18,35.21,28.98,10.2,37.12,0.00
22:58:30,9.8,5.7,58.4,311.3,50.34,50.6,50.44,50.17,35.25,29.02,10.2,37.03,0.00
22:58:40,9.9,5.8,58.3,311.6,50.5,50.6,50.47,50.18,35.31,29.07,10.2,36.97,0.00
22:58:50,10.0,5.8,58.3,311.6,50.1,50.61,50.46,50.18,35.34,29.1,10.2,36.88,0.00
22:59:00,10.0,5.9,58.3,311.9,49.99,50.62,50.44,50.19,35.37,29.13,10.2,36.81,0.00
22:59:10,10.0,5.9,58.2,312.2,50.14,50.64,50.45,50.18,35.42,29.15,10.2,36.73,0.00
22:59:20,10.0,5.9,58.2,312.2,50.23,50.62,50.47,50.17,35.45,29.2,10.3,36.64,0.00
22:59:30,10.0,5.9,58,312.3,50.18,50.63,50.45,50.18,35.49,29.23,10.3,36.54,0.00
22:59:40,10.0,5.9,58,312.1,50.17,50.58,50.44,50.17,35.52,29.24,10.3,36.45,0.00
22:59:50,10.0,5.8,57.9,312.4,50.34,50.57,50.43,50.17,35.56,29.28,10.3,36.38,0.00
23:00:00,10.0,5.8,58,313.1,50.29,50.6,50.44,50.17,35.62,29.32,10.3,36.31,0.00
23:00:10,10.0,5.8,57.9,312.3,50.29,50.58,50.43,50.16,35.63,29.34,10.3,36.23,0.00
23:00:20,10.0,5.8,57.9,313.0,49.92,50.6,50.45,50.17,35.68,29.38,10.3,36.16,0.00
23:00:30,9.9,5.8,57.9,313.1,50.28,50.61,50.45,50.17,35.73,29.43,10.3,36.08,0.00
23:00:40,9.9,5.7,57.9,313.3,50.48,50.61,50.44,50.16,35.76,29.45,10.3,35.98,0.00
23:00:50,9.9,5.7,57.9,313.3,50.16,50.6,50.44,50.16,35.81,29.49,10.3,35.92,0.00
23:01:00,9.8,5.7,57.9,313.5,49.99,50.59,50.44,50.17,35.85,29.53,10.3,35.84,0.00
23:01:10,9.9,5.7,57.9,313.8,50.04,50.59,50.45,50.18,35.88,29.56,10.3,35.77,0.00
23:01:20,9.9,5.7,57.9,313.5,50.28,50.58,50.44,50.17,35.92,29.58,10.3,35.68,0.00
23:01:30,9.9,5.7,57.9,313.6,50.12,50.6,50.44,50.17,35.98,29.62,10.3,35.6,0.00
23:01:40,9.8,5.7,58,314.0,49.99,50.59,50.44,50.17,35.99,29.64,10.3,35.53,0.00
23:01:50,9.8,5.7,58,314.3,50.07,50.57,50.44,50.16,36.03,29.69,10.3,35.46,0.00
23:02:00,9.8,5.7,58,314.1,50.31,50.58,50.44,50.16,36.07,29.72,10.3,35.38,0.00
23:02:10,9.8,5.7,58,314.8,49.91,50.6,50.45,50.16,36.11,29.75,10.4,35.31,0.00
23:02:20,9.8,5.7,58.1,314.6,50.53,50.59,50.44,50.16,36.15,29.77,10.3,35.22,0.00
23:02:30,9.8,5.6,58.1,314.4,50.11,50.59,50.45,50.16,36.19,29.82,10.4,35.15,0.00
23:02:40,9.7,5.6,58,314.6,50.08,50.6,50.44,50.16,36.22,29.85,10.4,35.06,0.00
23:02:50,9.7,5.6,58,315.1,50.23,50.57,50.43,50.15,36.26,29.88,10.4,34.98,0.00
23:03:00,9.7,5.6,58,315.1,49.98,50.59,50.45,50.16,36.3,29.92,10.4,34.9,0.00
23:03:10,9.7,5.6,58.1,315.1,50.07,50.6,50.45,50.16,36.33,29.96,10.4,34.83,0.00
23:03:20,9.8,5.7,58.1,315.5,50.13,50.58,50.43,50.15,36.37,29.99,10.4,34.75,0.00
23:03:30,9.8,5.6,58.1,315.1,50.04,50.59,50.43,50.16,36.41,30.01,10.4,34.66,0.00
23:03:40,9.7,5.6,58.1,315.5,50.25,50.58,50.44,50.14,36.44,30.05,10.4,34.58,0.00
23:03:50,9.6,5.5,58.1,316.0,50.09,50.6,50.43,50.15,36.5,30.08,10.4,34.51,0.00
23:04:00,9.6,5.5,58.1,316.1,50.07,50.59,50.44,50.16,36.53,30.13,10.5,34.45,0.00
23:04:10,9.6,5.5,58.2,316.0,50.14,50.58,50.42,50.15,36.56,30.15,10.5,34.36,0.00
23:04:20,9.6,5.5,58.2,316.5,50.17,50.58,50.45,50.15,36.6,30.19,10.5,34.28,0.00
23:04:30,9.7,5.6,58.1,314.8,50.3,50.58,50.45,50.16,36.65,30.22,10.5,34.21,0.00
23:04:40,9.7,5.6,58.2,316.3,50.37,50.57,50.43,50.15,36.67,30.26,10.5,34.13,0.00
23:04:50,9.7,5.6,58.2,315.8,50.32,50.59,50.44,50.16,36.7,30.29,10.5,34.06,0.00
23:05:00,9.7,5.5,58.1,316.3,50.11,50.59,50.44,50.15,36.76,30.33,10.5,33.98,0.00
23:05:10,9.7,5.6,58.2,316.6,50.23,50.58,50.44,50.15,36.78,30.36,10.5,33.91,0.00
23:05:20,9.6,5.5,58.2,317.0,50.07,50.57,50.43,50.15,36.82,30.38,10.5,33.84,0.00
23:05:30,9.7,5.5,58.1,316.5,50.03,50.57,50.44,50.14,36.85,30.43,10.6,33.77,0.00
23:05:40,9.6,5.5,58.2,317.0,50.37,50.56,50.43,50.13,36.89,30.44,10.6,33.69,0.00
23:05:50,9.6,5.5,58,317.1,50.37,50.57,50.44,50.13,36.93,30.49,10.6,33.62,0.00
23:06:00,9.6,5.5,58.1,317.2,50.38,50.59,50.44,50.14,36.97,30.53,10.6,33.55,0.00
23:06:10,9.6,5.5,58.1,318.2,50.28,50.59,50.43,50.13,37,30.55,10.6,33.47,0.00
23:06:20,9.6,5.5,58.2,317.6,50.3,50.57,50.43,50.14,37.04,30.59,10.6,33.4,0.00
23:06:30,9.6,5.5,58.2,317.9,50.23,50.59,50.45,50.15,37.09,30.64,10.7,33.34,0.00
23:06:40,9.6,5.5,58.1,317.7,50.21,50.57,50.43,50.15,37.11,30.67,10.7,33.26,0.00
23:06:50,9.7,5.6,58.1,317.9,50.11,50.57,50.43,50.14,37.15,30.7,10.7,33.2,0.00
23:07:00,9.8,5.6,58.1,317.8,50.34,50.58,50.42,50.13,37.18,30.72,10.7,33.11,0.00
23:07:10,9.9,5.7,58.2,318.2,50.23,50.58,50.43,50.14,37.21,30.76,10.7,33.04,0.00
23:07:20,9.9,5.7,58.2,318.4,50.34,50.58,50.42,50.13,37.26,30.79,10.7,32.96,0.00
23:07:30,9.9,5.8,58.1,318.5,50.33,50.58,50.43,50.13,37.3,30.84,10.7,32.91,0.00
23:07:40,9.9,5.8,58.2,318.5,50.23,50.57,50.44,50.14,37.33,30.88,10.8,32.84,0.00
23:07:50,9.9,5.8,58,318.7,50.16,50.56,50.43,50.13,37.37,30.91,10.8,32.78,0.00
23:08:00,10.0,5.8,58,318.8,50.05,50.56,50.43,50.14,37.41,30.94,10.8,32.7,0.00
23:08:10,10.0,5.8,57.9,318.9,49.97,50.57,50.42,50.12,37.44,30.98,10.8,32.64,0.00
23:08:20,10.0,5.8,57.9,319.2,50.16,50.57,50.42,50.12,37.48,31.01,10.8,32.56,0.00
23:08:30,10.0,5.8,57.9,319.3,50.43,50.56,50.43,50.12,37.52,31.05,10.8,32.5,0.00
23:08:40,9.9,5.7,57.8,319.8,50.24,50.56,50.42,50.12,37.55,31.08,10.9,32.43,0.00
23:08:50,9.9,5.7,57.7,319.5,49.99,50.58,50.43,50.14,37.59,31.12,10.9,32.38,0.00
23:09:00,9.9,5.7,57.8,319.3,50.47,50.55,50.42,50.12,37.61,31.15,10.9,32.29,0.00
23:09:10,9.9,5.7,57.7,319.8,50.24,50.56,50.43,50.13,37.66,31.18,10.9,32.24,0.00
23:09:20,9.9,5.7,57.8,322.1,50.06,50.56,50.42,50.11,37.7,31.21,10.9,32.16,0.00
23:09:30,9.9,5.7,57.8,319.5,50.22,50.58,50.43,50.13,37.73,31.26,10.9,32.11,0.00
23:09:40,9.8,5.6,57.7,319.9,50.18,50.55,50.42,50.12,37.76,31.27,11.0,32.02,0.00
23:09:50,9.8,5.7,57.7,320.0,50.47,50.54,50.42,50.12,37.8,31.31,11.0,31.97,0.00
23:10:00,9.8,5.6,57.7,320.3,50.48,50.54,50.42,50.12,37.85,31.36,11.0,31.9,0.00
23:10:10,9.8,5.6,57.7,320.5,50.53,50.53,50.43,50.12,37.88,31.4,11.0,31.83,0.00
23:10:20,9.8,5.6,57.7,320.5,50.58,50.54,50.42,50.12,37.91,31.41,11.0,31.76,0.00
23:10:30,9.8,5.6,57.8,323.0,50.52,50.56,50.42,50.11,37.93,31.45,11.1,31.69,0.00
23:10:40,9.8,5.6,57.8,320.8,50.42,50.57,50.42,50.11,37.97,31.49,11.1,31.64,0.00
23:10:50,9.7,5.6,57.7,320.8,50.48,50.58,50.42,50.12,38.02,31.53,11.1,31.58,0.00
23:11:00,9.8,5.6,57.7,321.2,50.23,50.57,50.43,50.12,38.05,31.55,11.1,31.51,0.00
23:11:10,9.7,5.6,57.8,321.4,50.26,50.53,50.41,50.11,38.08,31.59,11.1,31.44,0.00
23:11:20,9.7,5.5,57.8,321.4,50.47,50.55,50.42,50.11,38.11,31.62,11.1,31.37,0.00
23:11:30,9.7,5.6,57.8,321.5,49.98,50.55,50.42,50.11,38.15,31.66,11.2,31.31,0.00
23:11:40,9.8,5.7,57.8,327.7,49.9,50.57,50.42,50.12,38.19,31.72,11.2,31.26,0.00
23:11:50,9.8,5.6,57.8,321.7,49.97,50.55,50.42,50.11,38.23,31.74,11.2,31.19,0.00
23:12:00,9.8,5.6,57.9,322.4,50.12,50.52,50.42,50.1,38.25,31.77,11.2,31.12,0.00
23:12:10,9.7,5.6,57.9,321.9,50.15,50.54,50.43,50.1,38.28,31.8,11.3,31.07,0.00
23:12:20,9.7,5.6,57.9,323.4,50.42,50.55,50.42,50.1,38.33,31.84,11.3,31,0.00
23:12:30,9.7,5.6,57.9,322.2,50.31,50.53,50.42,50.09,38.36,31.87,11.3,30.94,0.00
23:12:40,9.7,5.6,57.8,322.3,50.33,50.53,50.42,50.09,38.4,31.91,11.3,30.87,0.00
23:12:50,9.7,5.6,57.9,323.1,50.05,50.53,50.42,50.1,38.44,31.94,11.3,30.82,0.00
23:13:00,9.6,5.5,57.8,322.8,50.19,50.52,50.41,50.09,38.46,31.97,11.3,30.75,0.00
23:13:10,9.7,5.6,57.9,326.3,50.37,50.54,50.42,50.09,38.5,32.01,11.4,30.69,0.00
23:13:20,9.7,5.5,57.9,323.0,50.06,50.53,50.42,50.11,38.54,32.05,11.4,30.64,0.00
23:13:30,9.6,5.5,57.9,323.0,50.17,50.54,50.42,50.11,38.58,32.09,11.4,30.58,0.00
23:13:40,9.7,5.6,58,328.4,50.21,50.54,50.4,50.09,38.6,32.11,11.4,30.51,0.00
23:13:50,9.7,5.6,58,322.7,50.27,50.53,50.41,50.1,38.63,32.14,11.4,30.44,0.00
23:14:00,9.7,5.6,58,323.2,50.47,50.54,50.43,50.09,38.67,32.17,11.5,30.39,0.00
23:14:10,9.7,5.6,58,323.1,49.99,50.54,50.42,50.09,38.71,32.21,11.5,30.34,0.00
23:14:20,9.7,5.6,58.1,323.4,50.37,50.54,50.42,50.08,38.74,32.23,11.5,30.26,0.00
23:14:30,9.7,5.6,58.2,323.9,50.38,50.51,50.42,50.1,38.78,32.29,11.5,30.21,0.00
23:14:40,9.8,5.7,58.1,324.0,50.36,50.53,50.41,50.09,38.81,32.31,11.5,30.14,0.00
23:14:50,9.8,5.7,58,323.8,50.34,50.53,50.42,50.09,38.86,32.37,11.6,30.08,0.00
23:15:00,9.9,5.7,58.1,324.0,50.06,50.54,50.43,50.08,38.87,32.4,11.6,30.03,0.00
23:15:10,9.9,5.8,58.1,330.1,50.18,50.54,50.42,50.08,38.91,32.42,11.6,29.97,0.00
23:15:20,10.2,6.0,58.1,324.8,50.36,50.54,50.42,50.08,38.96,32.47,11.6,29.91,0.00
23:15:30,10.1,5.9,58,324.8,50.36,50.53,50.41,50.07,38.97,32.48,11.6,29.84,0.00
23:15:40,10.1,5.9,58.1,329.9,50.5,50.53,50.42,50.08,39.01,32.52,11.7,29.79,0.00
23:15:50,10.1,5.9,57.9,324.9,50.54,50.53,50.41,50.06,39.04,32.56,11.7,29.72,0.00
23:16:00,10.1,5.9,57.9,325.3,50.48,50.52,50.41,50.06,39.07,32.58,11.7,29.66,0.00
23:16:10,10.1,5.9,57.8,325.2,50.48,50.53,50.41,50.08,39.11,32.64,11.7,29.61,0.00
23:16:20,10.1,5.9,57.8,325.1,50.5,50.52,50.42,50.07,39.15,32.67,11.7,29.56,0.00
23:16:30,10.0,5.9,57.8,325.8,50.4,50.53,50.41,50.06,39.18,32.69,11.8,29.49,0.00
23:16:40,10.0,5.8,57.8,325.3,50.24,50.53,50.4,50.07,39.21,32.73,11.8,29.44,0.00
23:16:50,10.0,5.8,57.6,325.8,50.33,50.54,50.41,50.07,39.26,32.77,11.8,29.39,0.00
23:17:00,10.0,5.8,57.6,332.4,50.02,50.53,50.42,50.07,39.29,32.8,11.8,29.32,0.00
23:17:10,9.9,5.8,57.8,326.2,50.02,50.53,50.41,50.07,39.33,32.84,11.8,29.28,0.00
23:17:20,9.9,5.7,57.7,326.7,50.11,50.51,50.39,50.05,39.35,32.86,11.8,29.21,0.00
23:17:30,9.9,5.7,57.7,330.6,49.98,50.52,50.41,50.07,39.39,32.91,11.9,29.17,0.00
23:17:40,9.8,5.7,57.7,326.8,49.97,50.5,50.4,50.05,39.41,32.93,11.9,29.09,0.00
23:17:50,9.8,5.7,57.7,326.6,49.99,50.5,50.41,50.05,39.44,32.97,11.9,29.05,0.00
23:18:00,9.8,5.7,57.8,334.2,50.35,50.52,50.41,50.06,39.51,33.02,11.9,29,0.00
23:18:10,9.8,5.6,57.7,327.3,50.5,50.5,50.41,50.06,39.52,33.05,11.9,28.94,0.00
23:18:20,9.8,5.6,57.8,327.8,50.27,50.48,50.39,50.04,39.55,33.07,12.0,28.88,0.00
23:18:30,9.8,5.6,57.9,327.6,50.17,50.5,50.41,50.04,39.59,33.11,12.0,28.84,0.00
23:18:40,9.8,5.6,57.8,327.8,50.11,50.5,50.4,50.05,39.62,33.15,12.0,28.78,0.00
23:18:50,9.8,5.6,57.9,327.8,49.58,50.51,50.4,50.05,39.66,33.18,12.0,28.74,0.00
23:19:00,9.8,5.6,57.8,328.2,50.21,50.51,50.42,50.04,39.69,33.23,12.0,28.68,0.00
23:19:10,9.8,5.6,57.8,331.4,50.14,50.5,50.41,50.04,39.72,33.25,12.1,28.63,0.00
23:19:20,9.8,5.7,57.9,329.0,50.26,50.52,50.4,50.06,39.76,33.29,12.1,28.58,0.00
23:19:30,9.8,5.6,57.9,334.7,50.34,50.53,50.41,50.05,39.8,33.34,12.1,28.52,0.00
23:19:40,9.8,5.7,57.9,328.9,50.18,50.51,50.4,50.04,39.82,33.36,12.1,28.46,0.00
23:19:50,9.8,5.6,58,332.0,50.1,50.51,50.4,50.04,39.86,33.39,12.1,28.42,0.00
23:20:00,9.8,5.7,58,334.1,50.31,50.5,50.4,50.05,39.89,33.42,12.2,28.35,0.00
23:20:10,9.8,5.6,57.9,331.8,50.41,50.51,50.4,50.06,39.94,33.47,12.2,28.3,0.00
23:20:20,9.8,5.7,58,329.2,50.24,50.51,50.41,50.06,39.98,33.51,12.2,28.26,0.00
23:20:30,9.8,5.6,58,333.9,50.05,50.5,50.4,50.05,40,33.53,12.2,28.2,0.00
23:20:40,9.8,5.6,58.1,329.7,49.79,50.5,50.39,50.05,40.02,33.57,12.2,28.15,0.00
23:20:50,9.7,5.6,58.1,329.0,49.93,50.47,50.4,50.02,40.06,33.61,12.3,28.08,0.00
23:21:00,9.7,5.6,58,329.4,50.06,50.46,50.4,50.02,40.09,33.63,12.3,28.04,0.00
23:21:10,9.7,5.6,58,331.3,49.96,50.47,50.4,50.03,40.13,33.68,12.3,27.97,0.00
23:21:20,9.8,5.6,58.1,329.5,50,50.46,50.4,50.02,40.16,33.71,12.3,27.93,0.00
23:21:30,9.7,5.6,58.1,330.0,50.02,50.45,50.4,50.02,40.2,33.74,12.3,27.87,0.00
23:21:40,9.8,5.6,58.1,330.0,50.08,50.45,50.4,50.03,40.22,33.78,12.4,27.82,0.00
23:21:50,9.7,5.6,58.1,329.8,49.98,50.47,50.4,50.03,40.26,33.82,12.4,27.77,0.00
23:22:00,9.7,5.6,58.1,329.9,50.08,50.46,50.39,50.03,40.29,33.85,12.4,27.72,0.00
23:22:10,9.7,5.6,58.1,330.2,50.23,50.47,50.4,50.02,40.31,33.88,12.4,27.67,0.00
23:22:20,9.7,5.6,58.2,330.4,49.89,50.49,50.4,50.03,40.36,33.92,12.4,27.63,0.00
23:22:30,9.7,5.6,58.2,331.7,50.07,50.48,50.41,50.03,40.4,33.95,12.4,27.58,0.00
23:22:40,9.6,5.5,58.1,330.5,49.84,50.46,50.41,50.02,40.42,33.99,12.5,27.52,0.00
23:22:50,9.7,5.6,58.2,330.8,50.05,50.47,50.4,50.03,40.45,34.03,12.5,27.47,0.00
23:23:00,9.7,5.6,58.2,330.4,50.2,50.48,50.4,50.02,40.5,34.07,12.5,27.43,0.00
23:23:10,9.7,5.6,58.2,330.7,50.3,50.46,50.39,50.03,40.52,34.1,12.5,27.37,0.00
23:23:20,9.7,5.6,58.1,331.0,50.01,50.46,50.39,50.02,40.55,34.12,12.5,27.32,0.00
23:23:30,9.7,5.6,58.2,331.4,50.03,50.46,50.4,50.02,40.58,34.16,12.6,27.26,0.00
23:23:40,9.7,5.6,58.2,331.6,49.94,50.48,50.41,50.04,40.63,34.2,12.6,27.24,0.00
23:23:50,9.8,5.7,58.2,331.8,49.96,50.48,50.4,50.03,40.67,34.25,12.6,27.19,0.00
23:24:00,9.8,5.7,58.2,332.0,50.21,50.46,50.4,50.01,40.68,34.27,12.6,27.11,0.00
23:24:10,9.9,5.8,58.2,332.0,50.11,50.47,50.39,50.02,40.72,34.3,12.6,27.08,0.00
23:24:20,9.9,5.8,58.2,331.8,50.17,50.47,50.4,49.99,40.74,34.33,12.7,27.02,0.00
23:24:30,10.0,5.8,58.2,332.3,50.12,50.47,50.4,50,40.78,34.37,12.7,26.98,0.00
23:24:40,10.0,5.9,58.2,332.6,50.22,50.45,50.39,49.99,40.8,34.39,12.7,26.9,0.00
23:24:50,10.1,5.9,58.1,332.5,49.99,50.47,50.39,50.01,40.85,34.45,12.7,26.88,0.00
23:25:00,10.1,5.9,58.1,332.6,50.05,50.44,50.39,49.99,40.88,34.47,12.7,26.81,0.00
23:25:10,10.1,6.0,58.1,332.5,50.29,50.44,50.4,49.98,40.9,34.51,12.8,26.78,0.00
23:25:20,10.1,5.9,58,333.1,50.24,50.45,50.39,50,40.93,34.55,12.8,26.73,0.00
23:25:30,10.1,5.9,57.9,333.5,50.32,50.45,50.39,50.01,40.98,34.58,12.8,26.68,0.00
23:25:40,10.1,5.9,57.9,333.5,50,50.46,50.41,50.01,41.02,34.63,12.8,26.64,0.00
23:25:50,10.1,5.9,58,333.9,50.33,50.45,50.39,50,41.04,34.65,12.8,26.6,0.00
23:26:00,10.1,5.9,57.8,334.1,50.12,50.45,50.4,50.01,41.08,34.71,12.9,26.56,0.00
23:26:10,10.0,5.8,57.7,334.2,50.13,50.45,50.38,50.01,41.11,34.73,12.9,26.5,0.00
23:26:20,10.0,5.8,57.8,334.6,50.19,50.45,50.39,50.01,41.14,34.76,12.9,26.46,0.00
23:26:30,10.0,5.8,57.8,334.7,50.25,50.45,50.39,50,41.17,34.79,12.9,26.41,0.00
23:26:40,9.9,5.7,57.7,335.2,50.18,50.44,50.38,49.99,41.19,34.83,12.9,26.36,0.00
23:26:50,9.9,5.8,57.7,335.1,50.2,50.47,50.4,50,41.25,34.88,13.0,26.33,0.00
23:27:00,9.9,5.7,57.7,335.5,50.18,50.43,50.37,49.98,41.27,34.89,13.0,26.27,0.00
23:27:10,9.9,5.7,57.7,335.3,50.13,50.43,50.38,49.98,41.29,34.94,13.0,26.23,0.00
23:27:20,9.9,5.7,57.7,335.5,50.26,50.44,50.39,49.99,41.32,34.97,13.0,26.19,0.00
23:27:30,9.8,5.7,57.7,335.9,50.24,50.43,50.37,49.97,41.35,35,13.0,26.14,0.00
23:27:40,9.8,5.7,57.8,336.2,50.01,50.44,50.38,49.98,41.39,35.03,13.0,26.08,0.00
23:27:50,9.8,5.7,57.7,336.0,49.97,50.44,50.39,49.97,41.44,35.08,13.1,26.06,0.00
23:28:00,9.8,5.6,57.7,336.2,49.86,50.44,50.38,49.98,41.46,35.1,13.1,26.01,0.00
23:28:10,9.9,5.7,57.9,336.3,49.8,50.44,50.38,49.96,41.49,35.14,13.1,25.96,0.00
23:28:20,9.9,5.7,57.9,336.1,50,50.44,50.38,49.96,41.53,35.18,13.1,25.93,0.00
23:28:30,9.8,5.7,57.9,336.1,49.91,50.45,50.4,49.97,41.57,35.22,13.5,25.87,0.00
23:28:40,9.8,5.6,57.9,336.3,50.18,50.44,50.38,49.97,41.59,35.24,13.6,25.84,0.00
23:28:50,9.8,5.7,57.9,336.3,50.08,50.43,50.39,49.96,41.63,35.28,13.6,25.79,0.00
23:29:00,9.8,5.6,58,336.8,49.86,50.43,50.38,49.96,41.65,35.32,13.6,25.75,0.00
23:29:10,9.8,5.6,57.9,336.8,50.15,50.43,50.39,49.98,41.69,35.35,13.6,25.72,0.00
23:29:20,9.8,5.6,58.1,336.4,50.17,50.42,50.38,49.98,41.72,35.38,13.6,25.68,0.00
23:29:30,9.8,5.6,58.1,336.7,50.25,50.44,50.38,49.98,41.75,35.42,13.6,25.63,0.00
23:29:40,9.8,5.6,58,336.3,49.89,50.44,50.39,49.98,41.79,35.46,13.6,25.59,0.00
23:29:50,9.8,5.7,58.1,336.4,49.88,50.43,50.38,49.98,41.82,35.49,13.6,25.54,0.00
23:30:00,9.8,5.7,58.1,336.9,50.14,50.42,50.38,49.96,41.84,35.54,13.6,25.5,0.00
23:30:10,9.8,5.6,58.1,336.7,50.1,50.38,50.38,49.96,41.85,35.54,9.8,46.69,1.69
23:30:20,9.8,5.7,58.2,336.1,50.25,50.37,50.38,49.92,41.77,35.21,9.7,49.76,1.69
23:30:30,9.8,5.6,58.1,334.9,50.49,50.41,50.37,49.88,41.72,33.76,9.7,49.95,1.68
23:30:40,9.8,5.7,58.2,333.4,50.47,50.42,50.35,49.69,41.73,32.88,9.7,50.1,1.69
23:30:50,9.7,5.6,58.1,332.1,50.49,50.43,50.33,49.4,41.64,32.02,9.8,50.27,1.68
23:31:00,9.7,5.6,58.1,331.1,50.37,50.42,50.29,49.39,41.23,32.13,9.8,50.33,1.68
23:31:10,9.7,5.6,58.2,329.1,50.35,50.41,50.26,48.98,41.22,31.31,9.8,50.34,1.68
23:31:20,9.7,5.6,58.2,327.9,50.28,50.42,50.25,49.06,41.35,30.81,9.8,50.41,1.69
23:31:30,9.6,5.5,58.2,326.6,50.38,50.41,50.24,48.98,41.11,30.47,9.8,50.39,1.68
23:31:40,9.7,5.5,58.2,325.0,50.46,50.41,50.19,49.04,40.79,29.75,9.9,50.42,1.68
23:31:50,9.7,5.6,58.1,323.7,50.43,50.38,50.13,49.21,40.6,29.67,10.0,50.44,1.68
23:32:00,9.7,5.6,58.1,322.0,50.46,50.36,50.04,48.99,40.65,29.85,10.0,50.43,1.68
23:32:10,9.7,5.6,58.2,320.5,50.47,50.33,49.96,48.87,40.38,28.88,10.0,50.45,1.68
23:32:20,9.6,5.5,58.2,318.7,50.42,50.29,49.86,48.72,40.17,28.7,10.0,50.45,1.71
23:32:30,9.7,5.6,58.2,317.4,50.39,50.27,49.86,48.35,39.91,28.54,10.0,50.45,1.70
23:32:40,9.7,5.6,58.2,315.9,50.34,50.26,49.79,48.23,40.04,27.94,10.0,50.47,1.70
23:32:50,9.6,5.5,58.2,314.6,50.35,50.25,49.75,48.17,40.16,27.49,10.0,50.46,1.70
23:33:00,9.6,5.5,58.2,313.2,50.35,50.23,49.76,47.81,39.9,27.14,10.0,50.44,0.00
23:33:10,9.6,5.5,58.2,312.3,50.29,50.18,49.77,47.98,39.87,27.03,10.0,50.41,0.00
23:33:20,9.6,5.5,58.2,312.4,49.9,50.15,49.68,47.72,39.53,26.9,10.0,50.38,0.00
23:33:30,9.7,5.6,58.2,313.1,49.86,50.13,49.66,47.97,39.72,27.31,10.0,50.37,0.00
23:33:40,9.7,5.6,58.2,313.8,50.2,50.09,49.66,47.93,39.71,27.43,10.0,50.27,0.00
23:33:50,9.7,5.6,58.1,313.8,50.28,50.08,49.68,47.61,39.71,27.44,10.0,50.1,0.00
23:34:00,9.8,5.7,58.2,314.6,50.21,50.07,49.68,47.95,39.64,27.3,10.0,50.05,0.00
23:34:10,9.9,5.7,58.1,315.0,50.23,50.07,49.77,48.22,39.67,27.24,10.0,49.97,0.00
23:34:20,10.0,5.8,58.2,316.0,50.24,50.06,49.78,47.89,39.5,27.28,10.0,49.85,0.00
23:34:30,10.1,5.9,58.2,316.4,50.27,50.07,49.8,47.48,39.37,27.37,10.0,49.77,0.00
23:34:40,10.1,5.9,58,317.5,50.17,50.07,49.79,47.64,39.26,27.33,10.0,49.67,0.00
23:34:50,10.1,5.9,58,317.9,49.86,50.08,49.79,47.36,39.62,27.28,10.0,49.55,0.00
23:35:00,10.1,5.9,58,318.6,49.92,50.09,49.78,47.76,39.67,27.25,10.0,49.4,0.00
23:35:10,10.1,5.9,58,318.6,50.21,50.09,49.78,47.78,39.79,27.25,10.0,49.33,0.00
23:35:20,10.0,5.8,57.9,318.8,49.89,50.09,49.78,47.79,39.79,27.32,10.0,49.23,0.00
23:35:30,10.0,5.9,57.9,319.2,50.02,50.07,49.76,47.96,39.72,27.39,10.0,49.1,0.00
23:35:40,10.1,5.9,57.8,319.3,50.19,50.06,49.78,47.64,39.62,27.42,10.0,48.99,0.00
23:35:50,10.1,5.9,57.8,319.8,50.04,50.07,49.78,47.67,39.69,27.38,10.0,48.89,0.00
23:36:00,10.0,5.8,57.7,320.5,50.19,50.08,49.79,47.95,39.61,27.36,10.0,48.78,0.00
23:36:10,9.9,5.7,57.7,320.5,50.28,50.11,49.79,47.74,39.7,27.38,10.0,48.67,0.00
23:36:20,9.9,5.7,57.8,320.6,50.29,50.09,49.78,47.77,39.74,27.46,10.0,48.56,0.00
23:36:30,9.9,5.7,57.7,320.7,50.11,50.09,49.77,47.66,39.78,27.48,10.0,48.44,0.00
23:36:40,9.9,5.7,57.7,321.0,49.98,50.09,49.77,47.78,39.76,27.51,10.0,48.35,0.00
23:36:50,9.9,5.7,57.7,321.5,49.97,50.08,49.75,47.87,40,27.64,10.0,48.23,0.00
23:37:00,9.9,5.7,57.8,321.7,49.78,50.08,49.77,47.66,39.98,27.72,10.0,48.12,0.00
23:37:10,9.9,5.7,57.8,321.9,49.62,50.14,49.78,47.6,39.86,27.7,10.0,48,0.00
23:37:20,9.8,5.7,57.7,321.7,49.95,50.16,49.77,47.48,39.68,27.67,10.0,47.88,0.00
23:37:30,9.8,5.6,57.7,322.1,49.9,50.16,49.77,47.54,39.65,27.73,10.0,47.78,0.00
23:37:40,9.8,5.7,57.8,322.5,49.64,50.18,49.77,47.6,39.79,27.75,10.0,47.66,0.00
23:37:50,9.8,5.7,57.8,322.4,49.95,50.14,49.76,47.65,39.73,27.75,10.0,47.55,0.00
23:38:00,9.9,5.7,57.8,322.3,49.99,50.1,49.78,47.83,39.87,27.78,10.0,47.48,0.00
23:38:10,9.9,5.7,57.8,322.1,49.86,50.06,49.79,47.74,39.95,27.87,10.0,47.39,0.00
23:38:20,9.8,5.6,57.8,322.5,49.53,50.07,49.8,47.76,40.04,27.93,10.1,47.29,0.00
23:38:30,9.8,5.6,57.9,322.6,50.01,50.05,49.78,47.66,39.94,27.89,10.1,47.16,0.00
23:38:40,9.8,5.6,57.9,322.8,50.04,50.04,49.76,47.63,39.92,27.9,10.0,47.05,0.00
23:38:50,9.7,5.6,57.9,322.7,49.81,50.06,49.77,47.66,39.93,27.97,10.1,46.89,0.00
23:39:00,9.7,5.6,57.9,322.7,50.04,50.04,49.75,47.5,39.97,27.97,10.1,46.78,0.00
23:39:10,9.8,5.6,57.8,322.5,50.06,50.06,49.76,47.47,39.95,28.07,10.1,46.7,0.00
23:39:20,9.7,5.6,57.9,322.6,50.2,50.06,49.75,47.58,40.01,28.16,10.1,46.59,0.00
23:39:30,9.7,5.6,57.9,322.8,49.8,50.07,49.76,47.73,39.97,28.18,10.1,46.47,0.00
23:39:40,9.7,5.6,57.9,322.6,50.03,50.06,49.75,47.63,40.02,28.13,10.1,46.35,0.00
23:39:50,9.7,5.6,58,323.0,50.03,50.05,49.75,47.64,40.12,28.17,10.1,46.23,0.00
23:40:00,9.7,5.6,58,322.7,50.27,50.05,49.75,47.64,40.03,28.2,10.1,46.13,0.00
23:40:10,9.7,5.6,58.1,322.8,49.97,50.06,49.76,47.65,39.96,28.23,10.1,46.05,0.00
23:40:20,9.7,5.6,58.1,322.8,49.99,50.08,49.76,47.66,40.01,28.34,10.1,45.95,0.00
23:40:30,9.7,5.6,58.1,323.0,50.15,50.06,49.74,47.64,40.04,28.38,10.1,45.85,0.00
23:40:40,9.7,5.6,58.1,323.0,50.12,50.05,49.75,47.69,40.07,28.43,10.1,45.73,0.00
23:40:50,9.7,5.6,58.1,322.7,49.83,50.06,49.75,47.64,40.18,28.48,10.1,45.6,0.00
23:41:00,9.7,5.6,58.1,323.1,49.88,50.06,49.76,47.52,40.18,28.5,10.1,45.49,0.00
23:41:10,9.6,5.5,58.1,323.1,49.89,50.07,49.76,47.45,40.19,28.47,10.1,45.36,0.00
23:41:20,9.7,5.5,58.1,322.9,49.79,50.11,49.76,47.59,40.19,28.55,10.1,45.26,0.00
23:41:30,9.6,5.5,58.1,323.1,50.23,50.16,49.76,47.62,40.21,28.53,10.1,45.16,0.00
23:41:40,9.7,5.5,58,323.3,49.85,50.18,49.75,47.62,40.23,28.57,10.1,45.04,0.00
23:41:50,9.7,5.6,58.1,323.2,50.01,50.17,49.76,47.58,40.27,28.7,10.1,44.93,0.00
23:42:00,9.7,5.6,58.1,323.5,49.98,50.14,49.75,47.6,40.2,28.84,10.1,44.83,0.00
23:42:10,9.7,5.5,58.1,323.6,50.13,50.1,49.75,47.53,40.15,28.77,10.1,44.71,0.00
23:42:20,9.6,5.5,58.1,323.6,49.95,50.08,49.75,47.57,40.21,28.72,10.1,44.59,0.00
23:42:30,9.7,5.6,58.1,324.0,49.9,50.06,49.75,47.49,40.25,28.79,10.1,44.51,0.00
23:42:40,9.7,5.6,58.1,323.6,50.1,50.05,49.75,47.5,40.3,28.89,10.1,44.41,0.00
23:42:50,9.7,5.6,58.2,324.0,49.91,50.08,49.76,47.62,40.34,28.96,10.1,44.3,0.00
23:43:00,9.8,5.6,58.1,324.4,50.08,50.13,49.75,47.56,40.39,28.97,10.1,44.2,0.00
23:43:10,9.8,5.7,58.1,324.5,50.09,50.15,49.76,47.62,40.42,28.98,10.1,44.11,0.00
23:43:20,9.9,5.7,58.1,324.6,50.13,50.14,49.76,47.64,40.38,29.04,10.1,43.99,0.00
23:43:30,9.9,5.8,58.1,324.8,50.17,50.14,49.76,47.63,40.34,29.11,10.1,43.85,0.00
23:43:40,9.9,5.7,58,325.1,50.07,50.16,49.75,47.51,40.3,29.16,10.1,43.77,0.00
23:43:50,9.9,5.8,58.1,325.1,49.84,50.16,49.76,47.55,40.36,29.24,10.1,43.68,0.00
23:44:00,9.9,5.8,58.1,325.3,50.09,50.17,49.76,47.52,40.43,29.25,10.1,43.59,0.00
23:44:10,9.9,5.8,58,325.5,49.86,50.11,49.75,47.53,40.43,29.31,10.1,43.49,0.00
23:44:20,9.9,5.8,58,325.4,49.96,50.14,49.76,47.52,40.5,29.35,10.1,43.41,0.00
23:44:30,9.9,5.8,57.9,325.5,49.95,50.14,49.74,47.46,40.5,29.37,10.1,43.26,0.00
23:44:40,9.9,5.7,57.9,325.7,50.23,50.14,49.75,47.45,40.51,29.43,10.1,43.14,0.00
23:44:50,9.9,5.7,58,325.4,50.2,50.14,49.75,47.51,40.52,29.45,10.1,43.07,0.00
23:45:00,9.9,5.7,57.9,325.6,49.98,50.12,49.75,47.53,40.55,29.49,10.1,42.97,0.00
23:45:10,9.9,5.7,57.9,325.6,50.13,50.07,49.75,47.53,40.53,29.55,10.1,42.87,0.00
23:45:20,9.9,5.7,57.7,326.1,49.84,50.07,49.74,47.57,40.53,29.63,10.1,42.76,0.00
23:45:30,9.8,5.7,57.7,325.9,50.01,50.1,49.74,47.6,40.55,29.67,10.1,42.66,0.00
23:45:40,9.9,5.7,57.8,325.6,49.98,50.13,49.75,47.52,40.59,29.72,10.1,42.56,0.00
23:45:50,9.9,5.7,57.7,325.9,49.8,50.13,49.76,47.53,40.64,29.74,10.2,42.47,0.00
23:46:00,9.9,5.7,57.8,326.1,49.86,50.13,49.75,47.48,40.67,29.79,10.1,42.35,0.00
23:46:10,9.9,5.7,57.8,325.9,49.98,50.11,49.74,47.52,40.69,29.87,10.2,42.26,0.00
23:46:20,9.9,5.7,57.7,326.0,49.84,50.09,49.76,47.5,40.71,29.9,10.2,42.18,0.00
23:46:30,9.9,5.7,57.9,326.6,49.8,50.08,49.74,47.45,40.71,29.89,10.1,42.07,0.00
23:46:40,9.9,5.7,57.8,326.3,50.18,50.12,49.75,47.49,40.68,29.99,10.2,41.97,0.00
23:46:50,9.9,5.7,57.8,326.9,50.01,50.11,49.76,47.46,40.7,30.01,10.2,41.86,0.00
23:47:00,9.8,5.7,57.9,326.9,50.08,50.07,49.74,47.51,40.73,30.06,10.2,41.75,0.00
23:47:10,9.8,5.7,58,327.0,50.03,50.05,49.75,47.5,40.76,30.11,10.2,41.65,0.00
23:47:20,9.8,5.7,57.9,326.4,49.96,50.05,49.75,47.47,40.77,30.18,10.2,41.55,0.00
23:47:30,9.8,5.6,57.8,326.8,49.98,50.04,49.75,47.52,40.81,30.2,10.2,41.45,0.00
23:47:40,9.7,5.6,57.8,327.0,50.12,50.04,49.75,47.51,40.84,30.23,10.2,41.36,0.00
23:47:50,9.7,5.5,57.9,327.1,49.98,50.04,49.75,47.46,40.84,30.26,10.2,41.23,0.00
23:48:00,9.7,5.5,57.8,327.1,49.98,50.05,49.74,47.47,40.85,30.36,10.2,41.15,0.00
23:48:10,9.7,5.5,57.9,327.2,49.83,50.08,49.75,47.48,40.89,30.41,10.2,41.08,0.00
23:48:20,9.7,5.5,57.9,327.5,49.73,50.06,49.74,47.45,40.92,30.43,10.2,40.98,0.00
23:48:30,9.7,5.5,57.9,327.6,50.02,50.06,49.76,47.48,40.96,30.49,10.2,40.88,0.00
23:48:40,9.7,5.5,58,328.0,50.02,50.06,49.75,47.5,40.97,30.53,10.2,40.77,0.00
23:48:50,9.7,5.5,58,327.7,50,50.07,49.74,47.48,40.97,30.56,10.2,40.68,0.00
23:49:00,9.7,5.6,58,327.7,49.98,50.09,49.75,47.44,40.98,30.63,10.2,40.59,0.00
23:49:10,9.7,5.5,58,327.9,50.07,50.07,49.75,47.45,40.99,30.67,10.2,40.46,0.00
23:49:20,9.7,5.6,57.9,327.9,49.68,50.1,49.74,47.47,40.99,30.71,10.2,40.38,0.00
23:49:30,9.7,5.5,57.9,328.0,50.03,50.1,49.75,47.43,41.02,30.76,10.2,40.27,0.00
23:49:40,9.6,5.5,58,328.1,50.13,50.09,49.73,47.46,41.05,30.8,10.2,40.19,0.00
23:49:50,9.6,5.5,58,328.1,49.96,50.09,49.74,47.42,41.06,30.85,10.2,40.1,0.00
23:50:00,9.6,5.5,58,328.0,50.14,50.1,49.74,47.43,41.09,30.91,10.2,40.02,0.00
23:50:10,9.7,5.5,58,328.2,49.74,50.1,49.75,47.44,41.12,30.93,10.2,39.92,0.00
23:50:20,9.7,5.5,58,328.5,49.94,50.1,49.74,47.48,41.18,30.96,10.2,39.82,0.00
23:50:30,9.7,5.6,58.1,328.3,49.97,50.11,49.73,47.46,41.2,31.02,10.2,39.73,0.00
23:50:40,9.7,5.6,58.1,328.8,49.62,50.11,49.74,47.44,41.17,31.09,10.2,39.63,0.00
23:50:50,9.7,5.6,58,328.7,49.69,50.13,49.75,47.46,41.21,31.14,10.2,39.55,0.00
23:51:00,9.7,5.6,57.9,328.4,49.74,50.11,49.75,47.44,41.22,31.17,10.2,39.43,0.00
23:51:10,9.9,5.7,58,328.5,49.84,50.1,49.74,47.42,41.21,31.22,10.2,39.33,0.00
23:51:20,9.9,5.8,58,329.0,49.5,50.09,49.75,47.45,41.23,31.29,10.2,39.25,0.00
23:51:30,9.9,5.7,58,329.4,49.78,50.1,49.75,47.43,41.28,31.3,10.2,39.15,0.00
23:51:40,9.9,5.8,58.1,329.1,49.94,50.08,49.74,47.44,41.3,31.32,10.2,39.04,0.00
23:51:50,10.0,5.8,57.9,329.4,49.94,50.09,49.75,47.43,41.34,31.38,10.2,38.97,0.00
23:52:00,10.0,5.8,57.9,329.5,50,50.09,49.74,47.44,41.36,31.44,10.2,38.89,0.00
23:52:10,10.1,5.9,58,329.6,49.68,50.09,49.74,47.42,41.37,31.47,10.2,38.82,0.00
23:52:20,10.0,5.9,57.9,329.2,49.87,50.1,49.74,47.44,41.4,31.54,10.2,38.71,0.00
23:52:30,10.0,5.9,57.8,329.6,49.76,50.1,49.74,47.4,41.42,31.57,10.2,38.63,0.00
23:52:40,10.1,5.9,57.7,329.5,49.83,50.08,49.74,47.4,41.42,31.64,10.2,38.52,0.00
23:52:50,10.1,5.9,57.7,329.7,49.81,50.1,49.74,47.39,41.44,31.67,10.2,38.44,0.00
23:53:00,10.0,5.8,57.6,329.9,49.95,50.07,49.72,47.39,41.47,31.72,10.2,38.33,0.00
23:53:10,10.0,5.8,57.6,330.3,49.62,50.08,49.73,47.41,41.47,31.77,10.3,38.24,0.00
23:53:20,10.0,5.8,57.6,330.4,49.97,50.07,49.72,47.4,41.52,31.81,10.2,38.16,0.00
23:53:30,10.0,5.8,57.7,330.7,50.03,50.08,49.74,47.43,41.55,31.85,10.3,38.08,0.00
23:53:40,10.0,5.8,57.6,330.8,49.71,50.08,49.73,47.43,41.57,31.88,10.3,38.01,0.00
23:53:50,9.9,5.7,57.7,330.9,49.91,50.07,49.73,47.41,41.59,31.92,10.3,37.92,0.00
23:54:00,9.9,5.7,57.7,331.0,50.02,50.05,49.74,47.42,41.6,31.99,10.3,37.84,0.00
23:54:10,9.8,5.7,57.7,331.1,49.87,50.05,49.73,47.4,41.61,32,10.3,37.73,0.00
